F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
11001,11004,0.010115,0.270509,0,110.37,0,0,1,0,1,0,0,4.77,-8.05,-4.76,8.28,0,0,0,0
11001,11005,0.000215,0.001126,0,0,0,0,0,0,1,0,0,53.23,12.59,-53.22,-12.56,0,0,0,0
11001,11006,0.000217,0.001008,0,0,0,0,0,0,1,0,0,-58,-4.54,58.01,4.58,0,0,0,0
11002,11004,-0.004531,-0.121176,0,60.37,0,0,1,0,1,0,0,-4.77,8.18,4.76,-8.28,0,0,0,0
11002,11454,0.050114,0.11071,0.01573,52.48,0,0,0,0,1,0,0,-10.68,-4.04,10.74,2.52,0,0,0,0
19072,11002,0.071823,0.15758,0.00617,53.14,0,0,0,0,1,0,0,-15.28,3.88,15.45,-4.14,0,0,0,0
11003,11004,0.02916,0.779851,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11006,11039,0.010403,0.056167,0.02513,218.7,0,0,0,0,1,0,0,-58.01,-4.58,58.35,3.86,0,0,0,0
11007,11008,0.000223,0.001118,0,0,0,0,0,0,1,0,0,5.89,1.47,-5.89,-1.47,0,0,0,0
11007,11334,0.056116,0.124373,0.006,56.31,0,0,0,0,1,0,0,6.56,0.25,-6.54,-0.85,0,0,0,0
19212,11007,0.042489,0.099326,0.00552,61.22,0,0,0,0,1,0,0,12.52,1.26,-12.46,-1.72,0,0,0,0
11009,11010,0.000273,0.001168,0,0,0,0,0,0,1,0,0,-12.29,-2.77,12.29,2.77,0,0,0,0
11010,11305,0.059415,0.174267,0.00734,45.27,0,0,0,0,1,0,0,-4.34,-0.18,4.35,-0.57,0,0,0,0
11010,11334,0.037745,0.108973,0.00426,58.71,0,0,0,0,1,0,0,-7.95,-2.59,7.97,2.2,0,0,0,0
11011,11012,0.000231,0.001092,0,0,0,0,0,0,1,0,0,41.52,5.18,-41.52,-5.16,0,0,0,0
11011,11013,0.000205,0.001193,0,0,0,0,0,0,1,0,0,-41.52,20.24,41.52,-20.21,0,0,0,0
11011,11014,0.000253,0.001143,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
11011,11015,0.000249,0.001164,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
11013,11021,0.013892,0.03794,0.00151,47.34,0,0,0,0,1,0,0,2.78,-11.53,-2.76,11.42,0,0,0,0
11013,11054,0.028278,0.073529,0.00727,70.32,0,0,0,0,1,0,0,-35.08,23.65,35.56,-23.16,0,0,0,0
33230,11013,0.063132,0.165346,0.00369,53.61,0,0,0,0,1,0,0,9.32,-8.24,-9.23,8.09,0,0,0,0
11017,11016,0.003365,0.109641,0,93.3,0,0,1.04375,0,1,0,0,-47.6,-14.24,47.68,17,0,0,0,0
11016,11018,0.00026,0.001199,0,0,0,0,0,0,1,0,0,40.62,10.91,-40.61,-10.89,0,0,0,0
11053,11016,0.004374,0.027125,0.01133,214.87,0,0,0,0,1,0,0,-52.43,2.3,52.55,-2.71,0,0,0,0
11016,11175,0.006986,0.052736,0.02789,260.12,0,0,0,0,1,0,0,-140.85,-25.2,142.25,32.89,0,0,0,0
11017,11025,0.014564,0.035069,0.00354,72.84,0,0,0,0,1,0,0,42.33,-4.37,-42.08,4.59,0,0,0,0
11069,11017,0.033657,0.064458,0.0013,45.66,0,0,0,0,1,0,0,-5.15,-18.52,5.27,18.61,0,0,0,0
11019,11020,0.000248,0.001194,0,0,0,0,0,0,1,0,0,43.09,31.8,-43.08,-31.77,0,0,0,0
11019,11168,0.00974,0.064926,0.0686,223.55,0,0,0,0,1,0,0,-70.94,-0.73,71.41,-3.28,0,0,0,0
33351,11019,0.011245,0.078461,0.06179,188.44,0,0,0,0,1,0,0,-27.68,25.72,27.85,-31.08,0,0,0,0
11021,11022,0.000289,0.001125,0,0,0,0,0,0,1,0,0,32.58,13.36,-32.58,-13.35,0,0,0,0
11028,11021,0.014188,0.035442,0.00145,68.23,0,0,0,0,1,0,0,29.93,-2.81,-29.81,2.95,0,0,0,0
11023,11036,0.017927,0.040578,0.02138,63.77,0,0,0,0,1,0,0,16.13,-30.61,-15.94,28.8,0,0,0,0
11023,11054,0.013547,0.029109,0.00257,73.11,0,0,0,0,1,0,0,-45.51,17.73,45.82,-17.33,0,0,0,0
11023,11076,0.02258,0.054078,0.00228,66.9,0,0,0,0,1,0,0,-26.24,13.4,26.43,-13.18,0,0,0,0
11023,11408,0.02295,0.072607,0.00531,63.64,0,0,0,0,1,0,0,23.04,-11.56,-22.9,11.46,0,0,0,0
11024,11025,0.000204,0.00113,0,0,0,0,0,0,1,0,0,-42.62,-6.82,42.62,6.84,0,0,0,0
11024,11026,0.000232,0.00118,0,0,0,0,0,0,1,0,0,42.62,6.82,-42.62,-6.8,0,0,0,0
11025,11028,0.033203,0.070185,0.00473,48.6,0,0,0,0,1,0,0,-0.55,-11.43,0.59,11.01,0,0,0,0
11028,11027,0.004965,0.153503,0,93.48,0,0,1.025,0,1,0,0,-48.7,-2.42,48.82,5.99,0,0,0,0
11027,11029,0.000296,0.001065,0,0,0,0,0,0,1,0,0,50.02,8.38,-50.01,-8.36,0,0,0,0
11027,11031,0.002491,0.015975,0.01111,169.88,0,0,0,0,1,0,0,19.74,-38.64,-19.7,37.76,0,0,0,0
11081,11027,0.011539,0.062997,0.01082,147.95,0,0,0,0,1,0,0,9.28,-20.34,-9.23,19.52,0,0,0,0
11027,11168,0.006825,0.038746,0.05317,244.86,0,0,0,0,1,0,0,-109.35,4.75,110.14,-5.82,0,0,0,0
11028,11499,0.030259,0.074922,0.00497,58.68,0,0,0,0,1,0,0,18.18,-5.79,-18.08,5.51,0,0,0,0
11030,11033,0.000826,0.045262,0,530.85,0,0,1,0,1,0,0,141.83,35.55,-141.67,-26.5,0,0,0,0
11030,11034,0.000231,0.001109,0,0,0,0,0,0,1,0,0,-141.83,-35.55,141.88,35.77,0,0,0,0
11030,11035,0.000227,0.001043,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11031,11033,-0.000351,-0.01923,0,405.85,0,0,1,0,1,0,0,-141.74,-30.34,141.67,26.5,0,0,0,0
11052,11031,0.007656,0.033289,0.01922,215.44,0,0,0,0,1,0,0,-47.8,-25.73,48.01,24.68,0,0,0,0
33351,11031,0.005873,0.040635,0.03466,206.56,0,0,0,0,1,0,0,-54.45,38.7,54.7,-40.64,0,0,0,0
11032,11033,0.002008,0.109956,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11178,11034,0.001046,0.012506,0.33891,1230.13,0,0,0,0,1,0,0,601.23,-79.76,-597.64,86.65,0,0,0,0
11034,33349,0.000719,0.007864,0.20393,1192.09,0,0,0,0,1,0,0,455.76,-122.42,-454.28,116.64,0,0,0,0
33273,11036,0.039632,0.099218,0.00589,55.62,0,0,0,0,1,0,0,20.84,-6.4,-20.66,6.22,0,0,0,0
33292,11036,0.018148,0.044558,0.00128,55.5,0,0,0,0,1,0,0,-13.73,-2.95,13.77,2.9,0,0,0,0
11037,11038,0.000205,0.001135,0,0,0,0,0,0,1,0,0,37.56,16.07,-37.56,-16.05,0,0,0,0
11037,11408,0.03603,0.085518,0.00547,57.82,0,0,0,0,1,0,0,-13.8,17.4,13.97,-17.57,0,0,0,0
11499,11037,0.024391,0.04971,0.00331,63.98,0,0,0,0,1,0,0,23.91,-9.31,-23.76,9.26,0,0,0,0
11039,11065,0.015162,0.067014,0.01975,220.12,0,0,0,0,1,0,0,-64.11,-0.36,64.71,0.96,0,0,0,0
11039,11162,0.012009,0.069413,0.01867,213.71,0,0,0,0,1,0,0,-42.71,-8.67,42.93,7.97,0,0,0,0
11040,11314,0.035009,0.078367,0.00955,68.35,0,0,0,0,1,0,0,-27.69,-0.75,27.94,0.29,0,0,0,0
11040,11499,0.018263,0.045782,0.00351,53.88,0,0,0,0,1,0,0,4.64,-4.61,-4.63,4.26,0,0,0,0
11041,11042,0.000243,0.001063,0,0,0,0,0,0,1,0,0,29.46,2.66,-29.46,-2.65,0,0,0,0
11041,11054,0.01704,0.039457,0.00153,56.79,0,0,0,0,1,0,0,-12.08,-2.57,12.11,2.47,0,0,0,0
11041,11069,0.021822,0.046081,0.00215,38.91,0,0,0,0,1,0,0,-2.77,0.66,2.77,-0.88,0,0,0,0
11041,11076,0.021925,0.047333,0.00494,57.15,0,0,0,0,1,0,0,-10.91,3.29,10.93,-3.75,0,0,0,0
11295,11041,0.01188,0.033105,0.0031,49.65,0,0,0,0,1,0,0,3.71,3.73,-3.7,-4.04,0,0,0,0
11043,11044,0.000233,0.001153,0,0,0,0,0,0,1,0,0,-15.07,-3.21,15.07,3.22,0,0,0,0
11043,11045,0.000217,0.00108,0,0,0,0,0,0,1,0,0,14.7,3.14,-14.7,-3.14,0,0,0,0
11043,11046,0.000209,0.001132,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11150,11044,0.049758,0.137432,0.00703,59.66,0,0,0,0,1,0,0,18.23,-3.99,-18.06,3.75,0,0,0,0
11044,11312,0.051626,0.118622,0.00527,40.63,0,0,0,0,1,0,0,2.99,-6.97,-2.96,6.49,0,0,0,0
11048,11047,0.00611,0.178271,0,69.44,0,0,1.03125,0,1,0,0,-10.8,-13.99,10.82,14.53,0,0,0,0
11047,11049,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-10.82,-14.53,10.82,14.53,0,0,0,0
11048,11388,0.016028,0.044469,0.02468,69.58,0,0,0,0,1,0,0,-33.43,0.1,33.6,-2.34,0,0,0,0
11048,11413,0.03409,0.086686,0.00305,57.78,0,0,0,0,1,0,0,-14.54,0.79,14.61,-0.95,0,0,0,0
11289,11049,0.004399,0.029082,0.05846,221.72,0,0,0,0,1,0,0,-69.82,4.52,70.03,-9.47,0,0,0,0
11049,11395,0.007719,0.047114,0.01822,229.13,0,0,0,0,1,0,0,-80.84,-5.06,81.31,5.95,0,0,0,0
11050,11051,0.000272,0.001074,0,0,0,0,0,0,1,0,0,50.26,13.65,-50.26,-13.62,0,0,0,0
11050,11314,0.010601,0.029526,0.00156,65.55,0,0,0,0,1,0,0,-25.46,-7.75,25.53,7.78,0,0,0,0
11388,11050,0.026244,0.056772,0.00232,64.91,0,0,0,0,1,0,0,24.96,5.99,-24.81,-5.9,0,0,0,0
11052,11053,0.007752,0.047314,0.01236,157.9,0,0,0,0,1,0,0,1.57,13.31,-1.56,-14.48,0,0,0,0
33071,11052,0.014122,0.062396,0.01665,179.3,0,0,0,0,1,0,0,-6.82,-8.35,6.83,6.72,0,0,0,0
11054,11053,0.006504,0.220316,0,70.14,0,0,1,0,1,0,0,-14.8,7.87,14.82,-7.28,0,0,0,0
11053,11055,0.000238,0.001023,0,0,0,0,0,0,1,0,0,39.17,19.45,-39.17,-19.43,0,0,0,0
11054,11066,0.010138,0.027755,0.00303,62.94,0,0,0,0,1,0,0,21.17,-1.53,-21.13,1.33,0,0,0,0
11054,11167,0.024781,0.079027,0.01086,82.55,0,0,0,0,1,0,0,-35.91,10.72,36.25,-10.78,0,0,0,0
11054,11167,0.024781,0.079027,0.01086,82.55,0,0,0,0,1,0,0,-35.91,10.72,36.25,-10.78,0,0,0,0
11054,11167,0.024781,0.079027,0.01086,82.55,0,0,0,0,1,0,0,-35.91,10.72,36.25,-10.78,0,0,0,0
11054,11295,0.01895,0.044741,0.00264,52.59,0,0,0,0,1,0,0,7.86,-0.49,-7.85,0.24,0,0,0,0
11070,11056,0.026366,0.078299,0.00245,52.62,0,0,0,0,1,0,0,-5.78,1.06,5.79,-1.28,0,0,0,0
11056,11312,0.020744,0.056228,0.00342,61.67,0,0,0,0,1,0,0,-16.64,-0.16,16.7,-0.03,0,0,0,0
11057,11058,0.000207,0.00107,0,0,0,0,0,0,1,0,0,20.99,2.31,-20.99,-2.31,0,0,0,0
11057,11059,0.000272,0.001188,0,0,0,0,0,0,1,0,0,-20.99,19.78,21,-19.77,0,0,0,0
11057,11060,0.000234,0.00112,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11059,11066,0.030991,0.059245,0.0119,64.69,0,0,0,0,1,0,0,-24.39,21.68,24.71,-22.31,0,0,0,0
33292,11059,0.050557,0.142688,0.00536,50.35,0,0,0,0,1,0,0,-3.39,1.37,3.39,-1.91,0,0,0,0
11062,11061,0.000482,0.032206,0,403.41,0,0,1,0,1,0,0,-134.86,-4.46,134.95,10.01,0,0,0,0
11061,11064,0.000255,0.00118,0,0,0,0,0,0,1,0,0,54.55,14.92,-54.54,-14.88,0,0,0,0
11061,11158,0.000839,0.009639,0.32984,1060.69,0,0,0,0,1,0,0,172.36,-13.74,-172.13,-18.56,0,0,0,0
11426,11061,0.001274,0.016422,0.15202,1143.92,0,0,0,0,1,0,0,363.42,15.16,-361.85,-11.19,0,0,0,0
11063,11062,0.006615,0.198884,0,88.15,0,0,1,0,1,0,0,-29.71,-0.88,29.77,2.56,0,0,0,0
11062,11065,0.000236,0.001148,0,0,0,0,0,0,1,0,0,105.1,1.9,-105.07,-1.78,0,0,0,0
11063,11150,0.049582,0.137457,0.00335,68.94,0,0,0,0,1,0,0,29.71,0.88,-29.29,-0.06,0,0,0,0
11149,11065,0.00646,0.044195,0.01889,184.68,0,0,0,0,1,0,0,-0.05,-2.49,0.05,0.49,0,0,0,0
33071,11065,0.034455,0.197697,0.08962,207.14,0,0,0,0,1,0,0,-39.77,-6.52,40.31,0.33,0,0,0,0
11066,11067,0.000227,0.001127,0,0,0,0,0,0,1,0,0,26.38,11.13,-26.38,-11.13,0,0,0,0
11076,11066,0.017556,0.04232,0.0016,60.23,0,0,0,0,1,0,0,14.88,-7.56,-14.83,7.5,0,0,0,0
11066,11295,0.005158,0.01524,0.00089,60.01,0,0,0,0,1,0,0,-15.13,2.34,15.14,-2.4,0,0,0,0
11068,11069,0.000292,0.001165,0,0,0,0,0,0,1,0,0,-33.91,-10.1,33.92,10.11,0,0,0,0
11069,11328,0.033362,0.088688,0.00247,69.28,0,0,0,0,1,0,0,-31.54,9.29,31.88,-8.62,0,0,0,0
11070,11071,0.00022,0.001031,0,0,0,0,0,0,1,0,0,11.72,3.73,-11.72,-3.73,0,0,0,0
11070,11337,0.039905,0.095309,0.00393,50.23,0,0,0,0,1,0,0,-5.94,-4.79,5.96,4.45,0,0,0,0
11072,11073,0.000261,0.001129,0,0,0,0,0,0,1,0,0,-17.96,-1.61,17.96,1.61,0,0,0,0
11079,11073,0.03208,0.094687,0.00248,60.27,0,0,0,0,1,0,0,16.98,10.21,-16.86,-10.12,0,0,0,0
11073,11150,0.038973,0.091373,0.00487,56.16,0,0,0,0,1,0,0,14.98,1.79,-14.89,-2.09,0,0,0,0
11073,11214,0.030003,0.078563,0.00944,52.45,0,0,0,0,1,0,0,-9.49,11.17,9.55,-11.96,0,0,0,0
11073,11328,0.040244,0.096441,0.00809,51.84,0,0,0,0,1,0,0,-6.59,-4.45,6.62,3.67,0,0,0,0
11074,11075,0.000274,0.001156,0,0,0,0,0,0,1,0,0,56.64,20.38,-56.63,-20.34,0,0,0,0
33351,11074,0.040498,0.196119,0.05646,187.64,0,0,0,0,1,0,0,22.97,-0.01,-22.77,-5.01,0,0,0,0
33491,11074,0.019066,0.131937,0.07989,206.17,0,0,0,0,1,0,0,34.1,8.43,-33.87,-15.38,0,0,0,0
11076,11077,0.000215,0.001097,0,0,0,0,0,0,1,0,0,18.78,2.84,-18.77,-2.83,0,0,0,0
11076,11167,0.039116,0.081701,0.00722,79.57,0,0,0,0,1,0,0,-30.49,11.35,30.89,-11.26,0,0,0,0
11076,11167,0.039116,0.081701,0.00722,79.57,0,0,0,0,1,0,0,-30.49,11.35,30.89,-11.26,0,0,0,0
11076,11167,0.039116,0.081701,0.00722,79.57,0,0,0,0,1,0,0,-30.49,11.35,30.89,-11.26,0,0,0,0
11076,11295,0.007619,0.020808,0.00339,63.94,0,0,0,0,1,0,0,20.45,-12.4,-20.41,12.16,0,0,0,0
11079,11078,0.005757,0.132476,0,71.25,0,0,1.0375,0,1,0,0,-16.98,-10.21,17.01,10.74,0,0,0,0
11078,11080,0.000222,0.001036,0,0,0,0,0,0,1,0,0,46.82,12.62,-46.81,-12.6,0,0,0,0
11078,11081,0.000279,0.001011,0,0,0,0,0,0,1,0,0,-63.82,-23.36,63.83,23.41,0,0,0,0
11218,11081,0.006701,0.040696,0.02302,224.95,0,0,0,0,1,0,0,73.47,2.86,-73.12,-3.07,0,0,0,0
11082,11083,0.000218,0.001122,0,0,0,0,0,0,1,0,0,27.43,4.42,-27.43,-4.42,0,0,0,0
11082,11100,0.02825,0.066635,0.00179,62.64,0,0,0,0,1,0,0,23.22,-4.88,-23.07,5.05,0,0,0,0
11082,11141,0.023033,0.075214,0.01395,54.53,0,0,0,0,1,0,0,-11.17,8.48,11.22,-9.79,0,0,0,0
11082,11176,0.03465,0.059597,0.00217,65.12,0,0,0,0,1,0,0,-27.59,-6.44,27.85,6.66,0,0,0,0
11082,11300,0.020956,0.051946,0.00121,55.39,0,0,0,0,1,0,0,-11.89,-1.59,11.92,1.53,0,0,0,0
11090,11084,0.014224,0.042822,0.00214,59.32,0,0,0,0,1,0,0,16.28,3.01,-16.24,-3.12,0,0,0,0
11084,11098,0.022973,0.055587,0.00497,71.23,0,0,0,0,1,0,0,-37.6,-7.54,37.93,7.82,0,0,0,0
11190,11084,0.016333,0.039188,0.00246,51.97,0,0,0,0,1,0,0,-9.08,6.66,9.1,-6.87,0,0,0,0
11085,11088,0.001654,0.048183,0,121.27,0,0,1,0,1,0,0,52.05,5.81,-52.01,-4.56,0,0,0,0
11085,11089,0.00026,0.001066,0,0,0,0,0,0,1,0,0,-52.05,-5.81,52.06,5.84,0,0,0,0
11086,11088,0.003325,0.096862,0,96.27,0,0,1,0,1,0,0,-51.92,-2.05,52.01,4.56,0,0,0,0
11086,11090,0.014457,0.036504,0.00141,65.65,0,0,0,0,1,0,0,26.18,5.93,-26.08,-5.82,0,0,0,0
11086,11093,0.024201,0.059954,0.00266,67.35,0,0,0,0,1,0,0,-29.34,-14.23,29.58,14.55,0,0,0,0
11086,11098,0.010981,0.028501,0.00168,59.49,0,0,0,0,1,0,0,-16.19,-5.73,16.22,5.64,0,0,0,0
11190,11086,0.035444,0.073733,0.00299,64.09,0,0,0,0,1,0,0,-26.29,1.43,26.53,-1.24,0,0,0,0
11087,11088,0.024146,0.703496,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11092,11089,0.003483,0.020791,0.00679,218.47,0,0,0,0,1,0,0,41.12,33.42,-41.03,-33.6,0,0,0,0
11146,11089,0.004601,0.021834,0.03793,217.77,0,0,0,0,1,0,0,83.33,-26.39,-83,23.95,0,0,0,0
11219,11089,0.00429,0.026192,0.00937,222.14,0,0,0,0,1,0,0,-71.76,-3.51,71.97,3.81,0,0,0,0
11098,11090,0.016198,0.040277,0.00222,70.01,0,0,0,0,1,0,0,35.23,9.16,-35.03,-8.88,0,0,0,0
11092,11091,0.000369,0.026015,0,569.75,0,0,1.025,0,1,0,0,-195.97,-83.02,196.13,94.54,0,0,0,0
11092,11091,0.000369,0.026015,0,569.75,0,0,1.025,0,1,0,0,-195.97,-83.02,196.13,94.54,0,0,0,0
11092,11091,0.000369,0.026015,0,569.75,0,0,1.025,0,1,0,0,-195.97,-83.02,196.13,94.54,0,0,0,0
11091,11178,0.000405,0.005522,0.12569,1277.72,0,0,0,0,1,0,0,550.36,40.33,-549.21,-38,0,0,0,0
11091,11178,0.000405,0.005522,0.12569,1277.72,0,0,0,0,1,0,0,550.36,40.33,-549.21,-38,0,0,0,0
11383,11091,0.001313,0.016112,0.33683,1325.42,0,0,0,0,1,0,0,709.69,-14.54,-703.55,53.6,0,0,0,0
11383,11091,0.001313,0.016112,0.33683,1325.42,0,0,0,0,1,0,0,709.69,-14.54,-703.55,53.6,0,0,0,0
11426,11091,0.000668,0.007929,0.19477,1137.08,0,0,0,0,1,0,0,282.51,4.61,-282.02,-19.63,0,0,0,0
11093,11092,0.004382,0.140267,0,105.14,0,0,1.0375,0,1,0,0,-49.23,-24.28,49.36,28.52,0,0,0,0
11093,11092,0.004382,0.140267,0,105.14,0,0,1.0375,0,1,0,0,-49.23,-24.28,49.36,28.52,0,0,0,0
11093,11092,0.004382,0.140267,0,105.14,0,0,1.0375,0,1,0,0,-49.23,-24.28,49.36,28.52,0,0,0,0
11093,11092,0.004382,0.140267,0,105.14,0,0,1.0375,0,1,0,0,-49.23,-24.28,49.36,28.52,0,0,0,0
11092,11094,0.000234,0.001092,0,0,0,0,0,0,1,0,0,51.91,27.89,-51.91,-27.85,0,0,0,0
11092,11101,0.002414,0.013749,0.00868,249.95,0,0,0,0,1,0,0,67.71,11.99,-67.61,-12.31,0,0,0,0
11106,11092,0.005572,0.033498,0.02185,188.52,0,0,0,0,1,0,0,8.63,-33.17,-8.57,31.19,0,0,0,0
11092,11168,0.008651,0.045886,0.02578,238.06,0,0,0,0,1,0,0,99.62,9.21,-98.81,-7.66,0,0,0,0
11092,11218,0.011705,0.037036,0.02738,254.61,0,0,0,0,1,0,0,138.69,21.29,-136.54,-17.36,0,0,0,0
11093,11097,0.023203,0.051844,0.00305,68.15,0,0,0,0,1,0,0,27.38,16.26,-27.16,-16.09,0,0,0,0
11098,11093,0.018009,0.040602,0.00474,78.13,0,0,0,0,1,0,0,-32.1,-16.15,32.32,16.14,0,0,0,0
11098,11093,0.018009,0.040602,0.00474,78.13,0,0,0,0,1,0,0,-32.1,-16.15,32.32,16.14,0,0,0,0
11098,11093,0.018009,0.040602,0.00474,78.13,0,0,0,0,1,0,0,-32.1,-16.15,32.32,16.14,0,0,0,0
11300,11093,0.011412,0.026696,0.00274,108.4,0,0,0,0,1,0,0,-42.73,-17.62,42.97,17.87,0,0,0,0
11108,11095,0.007596,0.018339,0.00123,68.59,0,0,0,0,1,0,0,4.63,-3.34,-4.62,3.21,0,0,0,0
11095,11176,0.019782,0.04579,0.00745,73.02,0,0,0,0,1,0,0,-41.56,-17.91,41.95,18.02,0,0,0,0
11095,11225,0.021168,0.067028,0.00382,63.21,0,0,0,0,1,0,0,19.96,10.35,-19.86,-10.42,0,0,0,0
11095,11300,0.034849,0.085022,0.00153,55.24,0,0,0,0,1,0,0,-9.81,-3.4,9.85,3.33,0,0,0,0
11096,11205,0.031926,0.043095,0.0178,63.66,0,0,0,0,1,0,0,-28.03,6.02,28.28,-7.53,0,0,0,0
11358,11096,0.017365,0.03308,0.00149,51.36,0,0,0,0,1,0,0,8.03,8.61,-8.01,-8.72,0,0,0,0
11097,11104,0.03121,0.072237,0.00528,62,0,0,0,0,1,0,0,-25.7,-3.14,25.9,3.05,0,0,0,0
11097,11108,0.01355,0.030952,0.00291,56.68,0,0,0,0,1,0,0,15.42,-2.19,-15.39,1.96,0,0,0,0
11098,11099,0.000273,0.001183,0,0,0,0,0,0,1,0,0,37.44,14.47,-37.44,-14.45,0,0,0,0
11098,11214,0.029387,0.079619,0.01173,75.87,0,0,0,0,1,0,0,33.61,6.12,-33.28,-6.44,0,0,0,0
11098,11214,0.029387,0.079619,0.01173,75.87,0,0,0,0,1,0,0,33.61,6.12,-33.28,-6.44,0,0,0,0
11098,11331,0.026647,0.070878,0.00852,80.53,0,0,0,0,1,0,0,-32.59,-0.29,32.86,0.11,0,0,0,0
11098,11331,0.026647,0.070878,0.00852,80.53,0,0,0,0,1,0,0,-32.59,-0.29,32.86,0.11,0,0,0,0
11098,11331,0.026647,0.070878,0.00852,80.53,0,0,0,0,1,0,0,-32.59,-0.29,32.86,0.11,0,0,0,0
11100,11167,0.021715,0.065944,0.00456,53.33,0,0,0,0,1,0,0,8.07,-6.48,-8.05,6.07,0,0,0,0
11100,11169,0.024477,0.064572,0.00371,48.74,0,0,0,0,1,0,0,-1.55,-6.08,1.56,5.72,0,0,0,0
11100,11176,0.024018,0.062098,0.0011,110.74,0,0,0,0,1,0,0,-52.51,-5.74,53.16,7.29,0,0,0,0
11190,11100,0.023553,0.064709,0.00621,54.02,0,0,0,0,1,0,0,-7.01,-10.04,7.04,9.49,0,0,0,0
11328,11100,0.017313,0.048474,0.00622,58.75,0,0,0,0,1,0,0,-16.26,9.25,16.32,-9.73,0,0,0,0
11101,11102,0.000242,0.001034,0,0,0,0,0,0,1,0,0,45.7,10.16,-45.7,-10.14,0,0,0,0
11175,11101,0.005579,0.028054,0.00974,257.62,0,0,0,0,1,0,0,-29.78,2.27,29.83,-3.07,0,0,0,0
33212,11101,0.024397,0.144546,0.02875,184.35,0,0,0,0,1,0,0,27.17,-6.32,-27,4.28,0,0,0,0
33236,11101,0.020558,0.111363,0.03978,201.98,0,0,0,0,1,0,0,-19.01,-4.78,19.08,0.94,0,0,0,0
11104,11103,0.007712,0.230325,0,84.33,0,0,1.04375,0,1,0,0,-28,-14.56,28.08,16.91,0,0,0,0
11103,11105,0.000269,0.001081,0,0,0,0,0,0,1,0,0,33.39,7.74,-33.39,-7.73,0,0,0,0
11103,11106,0.000299,0.001135,0,0,0,0,0,0,1,0,0,-67.54,-25.91,67.55,25.96,0,0,0,0
11103,11107,0.000279,0.001189,0,0,0,0,0,0,1,0,0,6.07,1.26,-6.07,-1.26,0,0,0,0
11104,11135,0.032316,0.073925,0.0038,58.91,0,0,0,0,1,0,0,-19.9,11.64,20.06,-11.67,0,0,0,0
11187,11104,0.022475,0.06114,0.01068,65.22,0,0,0,0,1,0,0,-21.9,-0.72,22,-0.13,0,0,0,0
11136,11106,0.006869,0.039399,0.00851,215.66,0,0,0,0,1,0,0,76.56,-5.91,-76.18,7.2,0,0,0,0
11108,11300,0.014227,0.033096,0.00237,64.59,0,0,0,0,1,0,0,-22.63,-10.02,22.71,9.97,0,0,0,0
11109,11151,0.018627,0.085447,0.02205,222.41,0,0,0,0,1,0,0,66.21,-14.15,-65.39,15.61,0,0,0,0
11448,11109,0.02237,0.08867,0.0745,241.56,0,0,0,0,1,0,0,102.02,-8.21,-99.84,9.02,0,0,0,0
11111,11110,0.006354,0.156742,0,101.93,0,0,1.025,0,1,0,0,-30.48,-8.94,30.54,10.5,0,0,0,0
11111,11110,0.006354,0.156742,0,101.93,0,0,1.025,0,1,0,0,-30.48,-8.94,30.54,10.5,0,0,0,0
11111,11110,0.006354,0.156742,0,101.93,0,0,1.025,0,1,0,0,-30.48,-8.94,30.54,10.5,0,0,0,0
11110,11112,0.00027,0.001069,0,0,0,0,0,0,1,0,0,-91.62,-31.5,91.65,31.59,0,0,0,0
11124,11111,0.006678,0.017379,0.00064,71.57,0,0,0,0,1,0,0,-40.49,-8.52,40.6,8.73,0,0,0,0
11116,11112,0.003154,0.019015,0.00691,217.26,0,0,0,0,1,0,0,-52.51,1.56,52.59,-1.78,0,0,0,0
11117,11112,0.006512,0.031416,0.01673,248.94,0,0,0,0,1,0,0,67.97,-16.79,-67.67,16.49,0,0,0,0
11112,11424,0.003892,0.020421,0.03045,230.82,0,0,0,0,1,0,0,-76.57,-46.3,76.86,44.59,0,0,0,0
11114,11113,0.006293,0.15385,0,71.95,0,0,1.01875,0,1,0,0,-16.38,-6.72,16.4,7.19,0,0,0,0
11113,11115,0.000223,0.001004,0,0,0,0,0,0,1,0,0,50.84,4.55,-50.83,-4.52,0,0,0,0
11113,11116,0.000236,0.00105,0,0,0,0,0,0,1,0,0,-67.24,-11.74,67.25,11.79,0,0,0,0
11114,11123,0.037484,0.092877,0.01449,54.48,0,0,0,0,1,0,0,-8.34,13.65,8.43,-14.94,0,0,0,0
11114,11124,0.029685,0.071335,0.00204,72.08,0,0,0,0,1,0,0,24.72,-6.93,-24.54,7.15,0,0,0,0
11116,11181,0.007466,0.033648,0.04319,186.04,0,0,0,0,1,0,0,-14.74,-13.35,14.77,8.91,0,0,0,0
11448,11117,0.007843,0.053007,0.01194,304.64,0,0,0,0,1,0,0,106.8,3.92,-105.96,0.49,0,0,0,0
11118,11119,0.000295,0.001011,0,0,0,0,0,0,1,0,0,45.92,30.36,-45.91,-30.33,0,0,0,0
11210,11118,0.008858,0.046079,0.00964,225.41,0,0,0,0,1,0,0,-58.93,3.46,59.23,-2.94,0,0,0,0
11118,11379,0.006956,0.03416,0.08947,194.76,0,0,0,0,1,0,0,-44.29,-23.43,44.44,14.65,0,0,0,0
11118,11448,0.011015,0.046676,0.02399,381.49,0,0,0,0,1,0,0,-90.56,8.88,91.43,-7.75,0,0,0,0
33212,11118,0.023499,0.131399,0.07947,203.47,0,0,0,0,1,0,0,-29.49,5.63,29.71,-12.87,0,0,0,0
11120,11123,0.056234,0.146454,0.0065,78.15,0,0,0,0,1,0,0,-26.6,-0.71,26.99,1.07,0,0,0,0
11120,11123,0.056234,0.146454,0.0065,78.15,0,0,0,0,1,0,0,-26.6,-0.71,26.99,1.07,0,0,0,0
11120,11123,0.056234,0.146454,0.0065,78.15,0,0,0,0,1,0,0,-26.6,-0.71,26.99,1.07,0,0,0,0
11120,11130,0.036467,0.090215,0.00753,63.92,0,0,0,0,1,0,0,17.72,-5.7,-17.6,5.24,0,0,0,0
11148,11120,0.063997,0.164029,0.0037,58.59,0,0,0,0,1,0,0,-12.21,0.52,12.3,-0.65,0,0,0,0
11120,11197,0.06021,0.13305,0.00481,59.78,0,0,0,0,1,0,0,13.96,-1.96,-13.85,1.74,0,0,0,0
11121,11122,0.000204,0.001109,0,0,0,0,0,0,1,0,0,32.15,4.59,-32.15,-4.57,0,0,0,0
11121,11123,0.000247,0.001186,0,0,0,0,0,0,1,0,0,-32.15,-4.59,32.15,4.6,0,0,0,0
11123,11439,0.032111,0.096077,0.00307,83.95,0,0,0,0,1,0,0,-40.52,2.38,41.03,-1.18,0,0,0,0
11123,11439,0.032111,0.096077,0.00307,83.95,0,0,0,0,1,0,0,-40.52,2.38,41.03,-1.18,0,0,0,0
11123,11439,0.032111,0.096077,0.00307,83.95,0,0,0,0,1,0,0,-40.52,2.38,41.03,-1.18,0,0,0,0
11124,11125,0.000229,0.001141,0,0,0,0,0,0,1,0,0,47.76,8.69,-47.75,-8.66,0,0,0,0
11124,11482,0.015643,0.042614,0.01382,60.49,0,0,0,0,1,0,0,17.27,-7.32,-17.22,5.99,0,0,0,0
11126,11127,0.000207,0.00111,0,0,0,0,0,0,1,0,0,7.83,2.04,-7.83,-2.04,0,0,0,0
11126,11292,0.078002,0.187409,0.00819,58.03,0,0,0,0,1,0,0,12.69,-8.9,-12.51,8.49,0,0,0,0
11369,11126,0.114377,0.241259,0.00484,62.9,0,0,0,0,1,0,0,21.04,-6.25,-20.51,6.87,0,0,0,0
11128,11238,0.096683,0.149116,0.00411,49.72,0,0,0,0,1,0,0,-7.29,-1.34,7.34,1.01,0,0,0,0
11128,11416,0.036172,0.081075,0.02024,47.83,0,0,0,0,1,0,0,-6.09,-8.42,6.12,6.46,0,0,0,0
11128,11475,0.012163,0.028697,0.00894,54.04,0,0,0,0,1,0,0,-5.65,-0.52,5.66,-0.36,0,0,0,0
11128,11486,0.031746,0.065822,0.00161,61.36,0,0,0,0,1,0,0,-18.18,-3.45,18.29,3.51,0,0,0,0
11129,11146,0.003639,0.019484,0.04436,282.22,0,0,0,0,1,0,0,164.52,-15.74,-163.58,16.06,0,0,0,0
11129,11379,0.006882,0.043362,0.01911,236.67,0,0,0,0,1,0,0,-96.06,-0.47,96.65,2.2,0,0,0,0
11463,11129,0.007195,0.038053,0.02525,238.51,0,0,0,0,1,0,0,103.81,-2.7,-103.09,3.83,0,0,0,0
11130,11131,0.000286,0.001043,0,0,0,0,0,0,1,0,0,14.53,3.05,-14.53,-3.05,0,0,0,0
11130,11197,0.034657,0.076625,0.00225,46.35,0,0,0,0,1,0,0,4.07,3.8,-4.06,-4,0,0,0,0
11130,11233,0.127051,0.311975,0.00823,55.24,0,0,0,0,1,0,0,8.47,-10.41,-8.26,10.1,0,0,0,0
11486,11130,0.010352,0.026889,0.00188,75.11,0,0,0,0,1,0,0,9.49,1.52,-9.48,-1.69,0,0,0,0
11132,11133,0.000264,0.001122,0,0,0,0,0,0,1,0,0,7.65,2.25,-7.65,-2.25,0,0,0,0
11132,11163,0.057893,0.157409,0.01356,54.48,0,0,0,0,1,0,0,11.41,-12.68,-11.26,11.66,0,0,0,0
11132,11184,0.038514,0.107644,0.00621,61.04,0,0,0,0,1,0,0,-19.07,10.43,19.24,-10.58,0,0,0,0
11134,11135,0.000282,0.001124,0,0,0,0,0,0,1,0,0,-39.75,-5.63,39.75,5.65,0,0,0,0
11137,11135,0.009845,0.021925,0.00117,75.08,0,0,0,0,1,0,0,29.99,-2.95,-29.91,3.01,0,0,0,0
11137,11135,0.009845,0.021925,0.00117,75.08,0,0,0,0,1,0,0,29.99,-2.95,-29.91,3.01,0,0,0,0
11136,11139,0.008947,0.268948,0,147.9,0,0,1,0,1,0,0,60.12,-1.8,-59.81,10.98,0,0,0,0
11136,11140,0.000225,0.001029,0,0,0,0,0,0,1,0,0,39.75,4.84,-39.75,-4.83,0,0,0,0
11136,11371,0.014731,0.076657,0.02248,260.5,0,0,0,0,1,0,0,-88.21,1.43,89.3,1.79,0,0,0,0
11136,11371,0.014731,0.076657,0.02248,260.5,0,0,0,0,1,0,0,-88.21,1.43,89.3,1.79,0,0,0,0
11137,11139,-0.00495,-0.148792,0,97.9,0,0,1,0,1,0,0,-59.98,5.9,59.81,-10.98,0,0,0,0
11138,11139,0.020915,0.628721,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11143,11141,0.016354,0.038561,0.00253,66.35,0,0,0,0,1,0,0,29.6,3.21,-29.46,-3.14,0,0,0,0
11141,11207,0.025016,0.056011,0.00753,62.5,0,0,0,0,1,0,0,-20.19,-4.94,20.29,4.39,0,0,0,0
11142,11145,0.019114,0.432391,0,166.46,0,0,1,0,1,0,0,41.8,0.7,-41.48,6.47,0,0,0,0
11142,11146,0.00026,0.001045,0,0,0,0,0,0,1,0,0,-80.23,-10.27,80.25,10.34,0,0,0,0
11142,11147,0.000248,0.001186,0,0,0,0,0,0,1,0,0,38.43,9.57,-38.43,-9.55,0,0,0,0
11143,11145,-0.011296,-0.255529,0,91.46,0,0,1,0,1,0,0,-41.67,2.23,41.48,-6.47,0,0,0,0
11143,11205,0.009764,0.024716,0.00122,55.7,0,0,0,0,1,0,0,12.07,-5.44,-12.05,5.35,0,0,0,0
11144,11145,0.044771,1.012788,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11475,11148,0.033198,0.07435,0.00398,52.41,0,0,0,0,1,0,0,-5.03,1.29,5.04,-1.67,0,0,0,0
11149,11175,0.005225,0.035309,0.07828,208.49,0,0,0,0,1,0,0,-37.58,-14.5,37.66,6.71,0,0,0,0
11219,11149,0.00583,0.031664,0.01724,169.51,0,0,0,0,1,0,0,10.68,-10.75,-10.67,9,0,0,0,0
11152,11151,0.003726,0.105423,0,95.3,0,0,1.025,0,1,0,0,-47.42,-9.76,47.51,12.2,0,0,0,0
11151,11153,0.000267,0.001065,0,0,0,0,0,0,1,0,0,36.61,5.95,-36.61,-5.93,0,0,0,0
11159,11151,0.008303,0.045776,0.0308,194.77,0,0,0,0,1,0,0,18.83,31.11,-18.72,-33.76,0,0,0,0
11152,11156,0.029195,0.05736,0.00321,68.31,0,0,0,0,1,0,0,32.69,-2.72,-32.4,2.96,0,0,0,0
11292,11152,0.038311,0.101399,0.01171,56.12,0,0,0,0,1,0,0,-11.39,-12.39,11.49,11.43,0,0,0,0
11154,11155,0.000246,0.001057,0,0,0,0,0,0,1,0,0,36.61,0.89,-36.61,-0.87,0,0,0,0
11154,11156,0.000262,0.001073,0,0,0,0,0,0,1,0,0,-36.61,-0.89,36.61,0.9,0,0,0,0
11154,11157,0.000296,0.00101,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11156,11454,0.062359,0.108733,0.00905,49.07,0,0,0,0,1,0,0,-4.22,-3.86,4.24,2.94,0,0,0,0
11159,11158,0.000252,0.016453,0,445.84,0,0,1.01875,0,1,0,0,-173.51,-75.93,173.6,81.65,0,0,0,0
11158,19305,0.002018,0.02091,0.51694,1078.71,0,0,0,0,1,0,0,-1.47,-63.08,1.5,8.18,0,0,0,0
11160,11159,0.004429,0.129444,0,70.1,0,0,1.0125,0,1,0,0,-12.02,-7.37,12.03,7.61,0,0,0,0
11159,11161,0.000208,0.001059,0,0,0,0,0,0,1,0,0,44.37,11.51,-44.36,-11.49,0,0,0,0
11162,11159,0.003793,0.020029,0.00786,234.52,0,0,0,0,1,0,0,-73.54,-20.89,73.75,21.16,0,0,0,0
11191,11159,0.009286,0.051906,0.01873,195.39,0,0,0,0,1,0,0,-24.48,-6.23,24.53,4.53,0,0,0,0
11179,11160,0.028282,0.083953,0.00231,53.36,0,0,0,0,1,0,0,-8.07,-4.32,8.09,4.13,0,0,0,0
11234,11160,0.077094,0.152645,0.00369,51.04,0,0,0,0,1,0,0,-3.91,-3.59,3.93,3.23,0,0,0,0
11163,11162,0.005026,0.134262,0,60.89,0,0,1.01875,0,1,0,0,0.47,-10.79,-0.47,10.94,0,0,0,0
11162,11164,0.000219,0.001052,0,0,0,0,0,0,1,0,0,34.11,5.37,-34.11,-5.36,0,0,0,0
11162,11191,0.010317,0.066102,0.01786,163.03,0,0,0,0,1,0,0,-3.02,-3.39,3.03,1.51,0,0,0,0
11163,11179,0.066923,0.160907,0.00428,49.62,0,0,0,0,1,0,0,4.45,-1.61,-4.44,1.18,0,0,0,0
11165,11166,0.000265,0.001041,0,0,0,0,0,0,1,0,0,42.43,16.78,-42.42,-16.76,0,0,0,0
11165,11167,0.000275,0.001114,0,0,0,0,0,0,1,0,0,-42.43,-16.78,42.43,16.8,0,0,0,0
11169,11167,0.004441,0.009741,0.00026,88.02,0,0,0,0,1,0,0,60.29,-8.81,-60.13,9.13,0,0,0,0
11169,11167,0.004441,0.009741,0.00026,88.02,0,0,0,0,1,0,0,60.29,-8.81,-60.13,9.13,0,0,0,0
11169,11167,0.004441,0.009741,0.00026,88.02,0,0,0,0,1,0,0,60.29,-8.81,-60.13,9.13,0,0,0,0
11167,11176,0.026596,0.064345,0.0036,110.86,0,0,0,0,1,0,0,-58.01,2.71,58.87,-1.01,0,0,0,0
11167,11226,0.03171,0.103364,0.00611,54.17,0,0,0,0,1,0,0,2.61,13.16,-2.55,-13.61,0,0,0,0
11168,11171,0.00239,0.071133,0,173.72,0,0,1,0,1,0,0,60.26,0.29,-60.17,2.17,0,0,0,0
11168,11172,0.000217,0.001188,0,0,0,0,0,0,1,0,0,42.43,13.95,-42.42,-13.93,0,0,0,0
11168,11173,0.002595,0.016935,0.01055,209.23,0,0,0,0,1,0,0,-50.79,11.38,50.86,-12.05,0,0,0,0
11168,11175,0.004559,0.020556,0.00917,257.84,0,0,0,0,1,0,0,-134.64,-8.86,135.43,11.45,0,0,0,0
11169,11171,0.0008,0.023813,0,148.09,0,0,1,0,1,0,0,-60.15,3,60.17,-2.17,0,0,0,0
11169,11176,0.021514,0.051361,0.0032,91.03,0,0,0,0,1,0,0,-61.03,2.04,61.79,-0.55,0,0,0,0
11169,11176,0.021514,0.051361,0.0032,91.03,0,0,0,0,1,0,0,-61.03,2.04,61.79,-0.55,0,0,0,0
11169,11176,0.021514,0.051361,0.0032,91.03,0,0,0,0,1,0,0,-61.03,2.04,61.79,-0.55,0,0,0,0
11169,11190,0.031234,0.075699,0.01252,55.68,0,0,0,0,1,0,0,7.75,12.31,-7.68,-13.45,0,0,0,0
11169,11225,0.049575,0.112043,0.00278,50.61,0,0,0,0,1,0,0,1.61,12.74,-1.53,-12.85,0,0,0,0
11169,11295,0.037142,0.091454,0.0039,86.62,0,0,0,0,1,0,0,40.18,-11.73,-39.56,12.85,0,0,0,0
11328,11169,0.031316,0.077049,0.00559,57.36,0,0,0,0,1,0,0,-11.24,1.21,11.28,-1.7,0,0,0,0
11170,11171,0.019098,0.568451,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11175,11173,0.004223,0.019303,0.00658,253.79,0,0,0,0,1,0,0,100.32,24.88,-99.89,-23.64,0,0,0,0
33236,11173,0.016533,0.096433,0.02438,182.47,0,0,0,0,1,0,0,6.67,0.4,-6.66,-2.92,0,0,0,0
11175,11174,0.000215,0.011379,0,643.65,0,0,1.0125,0,1,0,0,-261.48,-47.85,261.63,55.58,0,0,0,0
11175,11174,0.000215,0.011379,0,643.65,0,0,1.0125,0,1,0,0,-261.48,-47.85,261.63,55.58,0,0,0,0
11175,11174,0.000215,0.011379,0,643.65,0,0,1.0125,0,1,0,0,-261.48,-47.85,261.63,55.58,0,0,0,0
11174,11177,0.000245,0.001045,0,0,0,0,0,0,1,0,0,55.7,1.75,-55.7,-1.72,0,0,0,0
11174,11178,0.000299,0.001087,0,0,0,0,0,0,1,0,0,-840.59,-168.48,842.68,176.07,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11175,0.003174,0.080591,0,118.41,0,0,1.0125,0,1,0,0,-66.29,-7.47,66.43,10.89,0,0,0,0
11176,11225,0.038254,0.106969,0.00194,69.56,0,0,0,0,1,0,0,30.55,15.49,-30.13,-14.52,0,0,0,0
11178,11426,0.001431,0.015214,0.26083,1144.44,0,0,0,0,1,0,0,-345.5,-20.31,347.11,9.53,0,0,0,0
11180,11181,0.000229,0.001165,0,0,0,0,0,0,1,0,0,-30.37,-4.37,30.37,4.38,0,0,0,0
11180,11182,0.000215,0.001127,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
11181,11424,0.006621,0.046,0.02336,211.96,0,0,0,0,1,0,0,-45.13,-13.29,45.27,11.75,0,0,0,0
11183,11184,0.000287,0.001029,0,0,0,0,0,0,1,0,0,-20.58,-10.68,20.58,10.68,0,0,0,0
11184,11224,0.043162,0.091922,0.008,75.23,0,0,0,0,1,0,0,-30.47,3.19,30.86,-3.19,0,0,0,0
11184,11224,0.043162,0.091922,0.008,75.23,0,0,0,0,1,0,0,-30.47,3.19,30.86,-3.19,0,0,0,0
11184,11369,0.015933,0.045184,0.00439,63.53,0,0,0,0,1,0,0,21.12,-6.49,-21.04,6.25,0,0,0,0
11185,11186,0.000217,0.001159,0,0,0,0,0,0,1,0,0,40,8.88,-40,-8.86,0,0,0,0
11199,11185,0.01319,0.036916,0.00099,62.88,0,0,0,0,1,0,0,25.19,6.42,-25.1,-6.28,0,0,0,0
11185,11460,0.040418,0.113585,0.00344,62.98,0,0,0,0,1,0,0,-14.91,-2.61,15,2.51,0,0,0,0
11187,11188,0.000258,0.001065,0,0,0,0,0,0,1,0,0,18.7,9.54,-18.7,-9.54,0,0,0,0
11187,11228,0.044141,0.105076,0.0028,56.88,0,0,0,0,1,0,0,17.01,4.81,-16.88,-4.79,0,0,0,0
11187,33234,0.017357,0.047776,0.01232,52.13,0,0,0,0,1,0,0,-13.82,-13.63,13.88,12.49,0,0,0,0
11189,11190,0.000283,0.001173,0,0,0,0,0,0,1,0,0,-39.23,-9.15,39.24,9.17,0,0,0,0
11190,11213,0.023805,0.062434,0.00464,85.2,0,0,0,0,1,0,0,10.83,6.23,-10.79,-6.61,0,0,0,0
11191,11192,0.000273,0.001131,0,0,0,0,0,0,1,0,0,21.45,4.71,-21.45,-4.71,0,0,0,0
11193,11194,0.000259,0.001121,0,0,0,0,0,0,1,0,0,32.21,11.64,-32.21,-11.63,0,0,0,0
11420,11193,0.034771,0.084795,0.00468,57.74,0,0,0,0,1,0,0,15.41,13.25,-15.27,-13.42,0,0,0,0
11482,11193,0.04562,0.120876,0.00487,62.53,0,0,0,0,1,0,0,17.06,-1.96,-16.94,1.78,0,0,0,0
11195,11196,0.000251,0.001198,0,0,0,0,0,0,1,0,0,22.55,5.69,-22.55,-5.68,0,0,0,0
11195,11197,0.000285,0.001088,0,0,0,0,0,0,1,0,0,-22.55,-5.69,22.55,5.69,0,0,0,0
11197,11486,0.040391,0.117937,0.00229,47.04,0,0,0,0,1,0,0,-4.65,-3.43,4.66,3.24,0,0,0,0
11198,11201,0.016826,0.451146,0,222.52,0,0,1,0,1,0,0,53.87,11.72,-53.39,1.19,0,0,0,0
11198,11202,0.000248,0.001151,0,0,0,0,0,0,1,0,0,46.88,9.44,-46.88,-9.41,0,0,0,0
11198,11379,0.005037,0.025409,0.01064,223.97,0,0,0,0,1,0,0,-62.42,-12.96,62.61,12.79,0,0,0,0
11463,11198,0.006606,0.035698,0.00731,207.24,0,0,0,0,1,0,0,38.43,7.93,-38.33,-8.19,0,0,0,0
11199,11201,-0.009661,-0.259042,0,97.52,0,0,1,0,1,0,0,-53.67,-6.22,53.39,-1.19,0,0,0,0
11222,11199,0.028214,0.089466,0.0045,71.37,0,0,0,0,1,0,0,-28.26,0.46,28.48,-0.2,0,0,0,0
11200,11201,0.031028,0.831953,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11203,11204,0.000297,0.001084,0,0,0,0,0,0,1,0,0,30.86,7.98,-30.86,-7.97,0,0,0,0
11203,11210,0.002009,0.014218,0.04826,183.97,0,0,0,0,1,0,0,-8.82,0.64,8.82,-5.68,0,0,0,0
11237,11203,0.008902,0.046593,0.01583,223.29,0,0,0,0,1,0,0,-65.68,0.05,66.05,0.24,0,0,0,0
11203,11463,0.00852,0.047072,0.01777,236.24,0,0,0,0,1,0,0,-88.09,-8.85,88.72,10.48,0,0,0,0
11205,11206,0.000261,0.0011,0,0,0,0,0,0,1,0,0,32.96,5.38,-32.95,-5.37,0,0,0,0
11240,11205,0.030624,0.074872,0.00216,58.23,0,0,0,0,1,0,0,-14.01,-2.26,14.07,2.18,0,0,0,0
11205,11349,0.017747,0.035764,0.00579,75.42,0,0,0,0,1,0,0,-31.63,-2.69,31.79,2.42,0,0,0,0
11205,11349,0.017747,0.035764,0.00579,75.42,0,0,0,0,1,0,0,-31.63,-2.69,31.79,2.42,0,0,0,0
11207,11208,0.00021,0.001009,0,0,0,0,0,0,1,0,0,32.95,5.24,-32.95,-5.23,0,0,0,0
11240,11207,0.029045,0.07586,0.00358,61.73,0,0,0,0,1,0,0,-17.73,-3.06,17.82,2.92,0,0,0,0
11207,11331,0.015875,0.028647,0.00542,74.32,0,0,0,0,1,0,0,-28.48,-5.5,28.6,5.15,0,0,0,0
11207,11331,0.015875,0.028647,0.00542,74.32,0,0,0,0,1,0,0,-28.48,-5.5,28.6,5.15,0,0,0,0
11207,11398,0.052484,0.105941,0.00246,58.08,0,0,0,0,1,0,0,-14.12,-1.54,14.22,1.49,0,0,0,0
11209,11222,0.043135,0.105515,0.00704,65.68,0,0,0,0,1,0,0,-18.18,2.58,18.33,-2.93,0,0,0,0
33248,11209,0.016316,0.045105,0.00951,50.36,0,0,0,0,1,0,0,2.72,4.94,-2.71,-5.87,0,0,0,0
33231,11210,0.027315,0.173661,0.06709,148.53,0,0,0,0,1,0,0,6.26,1.96,-6.25,-8.95,0,0,0,0
11211,11212,0.000273,0.001062,0,0,0,0,0,0,1,0,0,35.47,13.98,-35.47,-13.97,0,0,0,0
11211,11213,0.000205,0.001025,0,0,0,0,0,0,1,0,0,-35.47,-13.98,35.48,14,0,0,0,0
11213,11214,0.011856,0.027575,0.00043,60.99,0,0,0,0,1,0,0,-17.9,-5.07,17.94,5.12,0,0,0,0
11213,11458,0.022826,0.055684,0.00164,52.01,0,0,0,0,1,0,0,-6.79,-2.32,6.8,2.18,0,0,0,0
11214,11215,0.000231,0.001028,0,0,0,0,0,0,1,0,0,35.47,19.21,-35.47,-19.19,0,0,0,0
11214,11458,0.015309,0.031975,0.00091,47.17,0,0,0,0,1,0,0,3.6,0.5,-3.6,-0.59,0,0,0,0
11216,11217,0.00023,0.001023,0,0,0,0,0,0,1,0,0,63.06,14.45,-63.05,-14.41,0,0,0,0
11216,11218,0.000262,0.001179,0,0,0,0,0,0,1,0,0,-63.06,-14.45,63.07,14.5,0,0,0,0
11219,11220,0.000264,0.001197,0,0,0,0,0,0,1,0,0,61.08,14.26,-61.07,-14.22,0,0,0,0
11221,11222,0.000207,0.001125,0,0,0,0,0,0,1,0,0,-9.93,-2.47,9.93,2.47,0,0,0,0
11223,11224,0.00028,0.001062,0,0,0,0,0,0,1,0,0,-12.64,-1.45,12.64,1.46,0,0,0,0
11439,11224,0.02547,0.06696,0.00238,76.88,0,0,0,0,1,0,0,24.94,-1.5,-24.79,1.64,0,0,0,0
11439,11224,0.02547,0.06696,0.00238,76.88,0,0,0,0,1,0,0,24.94,-1.5,-24.79,1.64,0,0,0,0
11439,11224,0.02547,0.06696,0.00238,76.88,0,0,0,0,1,0,0,24.94,-1.5,-24.79,1.64,0,0,0,0
11226,11225,0.017386,0.043549,0.0022,61.72,0,0,0,0,1,0,0,-18.94,4.46,19.01,-4.52,0,0,0,0
11225,11228,0.021885,0.034348,0.00679,55.62,0,0,0,0,1,0,0,-18.92,-2.83,18.99,2.26,0,0,0,0
11226,11228,0.022198,0.049603,0.00132,64.73,0,0,0,0,1,0,0,-29.94,0.76,30.13,-0.45,0,0,0,0
11227,11230,0.014233,0.400523,0,230.65,0,0,1,0,1,0,0,32.31,-1.26,-32.16,5.34,0,0,0,0
11227,11231,0.000233,0.001046,0,0,0,0,0,0,1,0,0,54.38,10.86,-54.38,-10.83,0,0,0,0
11227,11232,0.000235,0.001166,0,0,0,0,0,0,1,0,0,-86.69,-9.6,86.71,9.69,0,0,0,0
11228,11230,-0.008227,-0.231507,0,80.65,0,0,1,0,1,0,0,-32.25,2.98,32.16,-5.34,0,0,0,0
11229,11230,0.034113,0.959956,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33212,11232,0.013761,0.075663,0.03332,230.01,0,0,0,0,1,0,0,87.73,11.8,-86.71,-9.69,0,0,0,0
11233,11236,0.052556,0.141354,0.00525,62.93,0,0,0,0,1,0,0,-22.08,13.38,22.41,-13.02,0,0,0,0
11364,11234,0.024775,0.056782,0.00733,51.84,0,0,0,0,1,0,0,8.73,-1.21,-8.72,0.47,0,0,0,0
11236,11235,0.005982,0.171838,0,99.84,0,0,1,0,1,0,0,-32.77,1.84,32.83,-0.05,0,0,0,0
11236,11235,0.005982,0.171838,0,99.84,0,0,1,0,1,0,0,-32.77,1.84,32.83,-0.05,0,0,0,0
11235,11237,0.000208,0.001158,0,0,0,0,0,0,1,0,0,-65.67,0.1,65.68,-0.05,0,0,0,0
11236,11416,0.061242,0.145426,0.00556,47.97,0,0,0,0,1,0,0,6.17,6.01,-6.12,-6.46,0,0,0,0
11238,11460,0.033168,0.097445,0.00217,60.81,0,0,0,0,1,0,0,-18.07,-1.51,18.18,1.6,0,0,0,0
11239,11240,0.000272,0.001177,0,0,0,0,0,0,1,0,0,-31.74,-5.31,31.74,5.32,0,0,0,0
11239,11241,0.000234,0.001033,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11242,11243,0.000207,0.001007,0,0,0,0,0,0,1,0,0,26.15,6.53,-26.15,-6.52,0,0,0,0
33054,11242,0.014241,0.039477,0.00463,86.98,0,0,0,0,1,0,0,-46.12,2.05,46.4,-1.77,0,0,0,0
33486,11242,0.016079,0.029779,0.00105,75.07,0,0,0,0,1,0,0,36.47,2.63,-36.28,-2.38,0,0,0,0
33486,11242,0.016079,0.029779,0.00105,75.07,0,0,0,0,1,0,0,36.47,2.63,-36.28,-2.38,0,0,0,0
11244,11245,0.000277,0.001143,0,0,0,0,0,0,1,0,0,9.67,2.98,-9.67,-2.98,0,0,0,0
11244,11264,0.060137,0.128685,0.00668,61.38,0,0,0,0,1,0,0,-17.05,5.04,17.23,-5.36,0,0,0,0
11244,11268,0.013831,0.031526,0.00249,53.66,0,0,0,0,1,0,0,7.37,-8.02,-7.36,7.79,0,0,0,0
11246,11247,0.000225,0.001129,0,0,0,0,0,0,1,0,0,58.01,6.17,-58,-6.14,0,0,0,0
11289,11246,0.005424,0.036041,0.01514,221,0,0,0,0,1,0,0,62.15,-2.87,-61.96,2.54,0,0,0,0
33091,11246,0.020602,0.090611,0.04833,160.14,0,0,0,0,1,0,0,-3.94,3.57,3.95,-8.71,0,0,0,0
11249,11248,0.004072,0.11286,0,71.69,0,0,1.03125,0,1,0,0,-15.26,-10.09,15.27,10.46,0,0,0,0
11248,11250,0.000283,0.00109,0,0,0,0,0,0,1,0,0,46.14,14.2,-46.13,-14.17,0,0,0,0
11265,11248,0.00262,0.014176,0.01307,208.65,0,0,0,0,1,0,0,54.5,13.88,-54.42,-14.83,0,0,0,0
11248,11273,0.003031,0.012742,0.00863,208.79,0,0,0,0,1,0,0,-31.62,10.08,31.65,-10.85,0,0,0,0
25517,11248,0.007828,0.037379,0.01331,190.01,0,0,0,0,1,0,0,-24.56,18.86,24.63,-19.91,0,0,0,0
11417,11249,0.046335,0.084563,0.00555,55.55,0,0,0,0,1,0,0,-10.62,-9.46,10.71,9.02,0,0,0,0
11251,11252,0.000219,0.00118,0,0,0,0,0,0,1,0,0,32.55,10.58,-32.55,-10.56,0,0,0,0
11251,25488,0.027338,0.046748,0.00427,54.58,0,0,0,0,1,0,0,10.93,2.69,-10.9,-3.09,0,0,0,0
25515,11251,0.006258,0.017878,0.01251,71.88,0,0,0,0,1,0,0,21.77,5.38,-21.74,-6.63,0,0,0,0
25515,11251,0.006258,0.017878,0.01251,71.88,0,0,0,0,1,0,0,21.77,5.38,-21.74,-6.63,0,0,0,0
11254,11253,0.004588,0.152806,0,89.98,0,0,1.03125,0,1,0,0,-34.99,-13.02,35.06,15.12,0,0,0,0
11253,11255,0.000272,0.001129,0,0,0,0,0,0,1,0,0,32.55,1.94,-32.55,-1.93,0,0,0,0
11253,11435,0.007799,0.047787,0.01414,232.93,0,0,0,0,1,0,0,-83.93,-11.2,84.46,12.9,0,0,0,0
11253,25516,0.002005,0.010709,0.00248,231.87,0,0,0,0,1,0,0,90.89,2.07,-90.73,-1.5,0,0,0,0
11253,33096,0.00459,0.028867,0.00546,225.15,0,0,0,0,1,0,0,-74.56,-7.94,74.8,8.88,0,0,0,0
11254,11430,0.040893,0.106428,0.00592,67.68,0,0,0,0,1,0,0,-30.7,3.67,31.07,-3.37,0,0,0,0
25479,11254,0.020198,0.049121,0.00356,65.93,0,0,0,0,1,0,0,-29.64,-5.85,29.81,5.89,0,0,0,0
11254,25515,0.01331,0.034562,0.00081,59.13,0,0,0,0,1,0,0,16.01,-0.06,-15.98,0.05,0,0,0,0
25545,11254,0.026067,0.066862,0.00738,59.53,0,0,0,0,1,0,0,-18.72,-2.03,18.8,1.46,0,0,0,0
11254,25547,0.011477,0.03068,0.0015,42.56,0,0,0,0,1,0,0,1.06,2.06,-1.06,-2.22,0,0,0,0
11257,11256,0.00531,0.174603,0,92.51,0,0,1.03125,0,1,0,0,-46.13,-8.06,46.24,11.77,0,0,0,0
11256,11258,0.000262,0.001036,0,0,0,0,0,0,1,0,0,38.29,17.75,-38.28,-17.73,0,0,0,0
11256,11259,0.000255,0.001135,0,0,0,0,0,0,1,0,0,-84.53,-29.52,84.55,29.61,0,0,0,0
11261,11257,0.028633,0.065645,0.0045,72.4,0,0,0,0,1,0,0,46.3,-5.15,-45.74,5.93,0,0,0,0
25547,11257,0.026092,0.045801,0.025,75.55,0,0,0,0,1,0,0,-30.4,-3.03,30.62,0.71,0,0,0,0
25547,11257,0.026092,0.045801,0.025,75.55,0,0,0,0,1,0,0,-30.4,-3.03,30.62,0.71,0,0,0,0
25547,11257,0.026092,0.045801,0.025,75.55,0,0,0,0,1,0,0,-30.4,-3.03,30.62,0.71,0,0,0,0
11260,11259,0.007439,0.030643,0.00757,232.87,0,0,0,0,1,0,0,89.4,-5.77,-88.85,7.22,0,0,0,0
11259,11435,0.003357,0.02133,0.01629,158.9,0,0,0,0,1,0,0,4.3,-36.83,-4.26,35.34,0,0,0,0
11261,11260,0.004994,0.173156,0,92.42,0,0,1.0125,0,1,0,0,-46.3,5.15,46.4,-1.7,0,0,0,0
11260,11262,0.000295,0.001104,0,0,0,0,0,0,1,0,0,38.29,8.49,-38.28,-8.47,0,0,0,0
11260,11282,0.008998,0.0393,0.03245,244.11,0,0,0,0,1,0,0,110.86,-6.22,-109.84,7.21,0,0,0,0
11260,11289,0.003337,0.022795,0.04872,224.7,0,0,0,0,1,0,0,59.14,4.12,-59.03,-8.63,0,0,0,0
33491,11260,0.004844,0.031459,0.02331,269.8,0,0,0,0,1,0,0,115.29,0.94,-114.7,0.36,0,0,0,0
33491,11260,0.004844,0.031459,0.02331,269.8,0,0,0,0,1,0,0,115.29,0.94,-114.7,0.36,0,0,0,0
33491,11260,0.004844,0.031459,0.02331,269.8,0,0,0,0,1,0,0,115.29,0.94,-114.7,0.36,0,0,0,0
11263,11264,0.000235,0.001054,0,0,0,0,0,0,1,0,0,-19.54,-2.89,19.54,2.9,0,0,0,0
11264,19258,0.059615,0.164298,0.00558,71.54,0,0,0,0,1,0,0,-36.77,2.47,37.53,-0.98,0,0,0,0
11265,11266,0.000212,0.001001,0,0,0,0,0,0,1,0,0,64.55,25.12,-64.54,-25.08,0,0,0,0
11282,11265,0.00632,0.025199,0.00886,235.43,0,0,0,0,1,0,0,103.02,0.38,-102.39,1.19,0,0,0,0
11265,11435,0.008853,0.044413,0.01654,234.58,0,0,0,0,1,0,0,-93.93,-17.53,94.69,19.59,0,0,0,0
11265,25517,0.004197,0.022253,0.00844,222.44,0,0,0,0,1,0,0,77.27,-22.67,-77.01,23.15,0,0,0,0
11268,11267,0.003794,0.130518,0,84.75,0,0,1,0,1,0,0,-24.18,3.65,24.2,-2.92,0,0,0,0
11267,11269,0.000216,0.001039,0,0,0,0,0,0,1,0,0,59.86,19.04,-59.85,-19,0,0,0,0
11267,11270,0.00022,0.001049,0,0,0,0,0,0,1,0,0,-84.06,-16.12,84.07,16.2,0,0,0,0
11268,25457,0.041229,0.116731,0.00688,71.29,0,0,0,0,1,0,0,31.53,-11.44,-31.1,11.94,0,0,0,0
19166,11270,0.007823,0.042901,0.02093,214.49,0,0,0,0,1,0,0,43.24,-12.07,-43.09,10.67,0,0,0,0
11270,25456,0.005224,0.036173,0.01717,201.68,0,0,0,0,1,0,0,13.39,-26.32,-13.35,24.78,0,0,0,0
25460,11270,0.002103,0.013306,0.00682,225.94,0,0,0,0,1,0,0,54.44,0.19,-54.38,-0.54,0,0,0,0
11283,11271,0.004293,0.026769,0.01973,197.53,0,0,0,0,1,0,0,19.07,1.9,-19.06,-3.85,0,0,0,0
33091,11271,0.01919,0.095425,0.01792,208.13,0,0,0,0,1,0,0,49.61,13.83,-49.13,-13.35,0,0,0,0
11272,11275,0.000257,0.010392,0,500.02,0,0,1,0,1,0,0,120.95,18.87,-120.91,-17.4,0,0,0,0
11272,11276,0.000213,0.00115,0,0,0,0,0,0,1,0,0,68.08,12.92,-68.07,-12.87,0,0,0,0
11272,11277,0.00026,0.001138,0,0,0,0,0,0,1,0,0,-189.03,-31.79,189.12,32.19,0,0,0,0
11272,11278,0.000218,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
11273,11275,0.000559,0.022606,0,400.02,0,0,1,0,1,0,0,-120.83,-14.2,120.91,17.4,0,0,0,0
11283,11273,0.002188,0.008756,0.06496,243.88,0,0,0,0,1,0,0,-89,-31.08,89.18,25.05,0,0,0,0
11274,11275,0.004463,0.180485,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11277,19379,0.002084,0.025045,0.45724,1242.01,0,0,0,0,1,0,0,-536.08,24.97,541.78,-5.36,0,0,0,0
11277,25551,0.000388,0.005619,0.16065,1188.64,0,0,0,0,1,0,0,346.96,-57.16,-346.51,46.6,0,0,0,0
11280,11279,0.002437,0.084219,0,95.71,0,0,1.0125,0,1,0,0,-47.9,7.84,47.96,-6,0,0,0,0
11279,11281,0.000204,0.001085,0,0,0,0,0,0,1,0,0,69.93,43.32,-69.92,-43.25,0,0,0,0
11279,11282,0.000201,0.001153,0,0,0,0,0,0,1,0,0,-117.88,-37.32,117.91,37.49,0,0,0,0
11280,11342,0.011651,0.033318,0.0011,49.53,0,0,0,0,1,0,0,-5.69,0.59,5.69,-0.7,0,0,0,0
11430,11280,0.021784,0.03997,0.00385,52.47,0,0,0,0,1,0,0,-9.57,1.01,9.59,-1.4,0,0,0,0
25428,11280,0.048276,0.087641,0.00749,70.33,0,0,0,0,1,0,0,-43.13,7.79,44,-7.03,0,0,0,0
11435,11282,0.003384,0.014124,0.00761,275.33,0,0,0,0,1,0,0,111.55,46.15,-111.09,-45.07,0,0,0,0
11283,11284,0.00024,0.00115,0,0,0,0,0,0,1,0,0,69.93,29.18,-69.92,-29.12,0,0,0,0
11298,11285,0.032775,0.080681,0.00286,64.05,0,0,0,0,1,0,0,24.29,-2.86,-24.1,3.01,0,0,0,0
11285,11417,0.01118,0.024444,0.0038,58.42,0,0,0,0,1,0,0,-13.49,-11.14,13.52,10.81,0,0,0,0
11287,11286,0.004573,0.141683,0,78.37,0,0,1,0,1,0,0,-24.52,2.47,24.54,-1.67,0,0,0,0
11286,11288,0.000264,0.001003,0,0,0,0,0,0,1,0,0,42.15,8.6,-42.14,-8.58,0,0,0,0
11286,11289,0.00028,0.001097,0,0,0,0,0,0,1,0,0,-66.69,-6.93,66.7,6.97,0,0,0,0
11287,11298,0.040372,0.128565,0.00313,64.81,0,0,0,0,1,0,0,24.52,-2.47,-24.29,2.86,0,0,0,0
11290,11291,0.000235,0.00106,0,0,0,0,0,0,1,0,0,23.9,3.89,-23.9,-3.89,0,0,0,0
11290,11292,0.000212,0.001013,0,0,0,0,0,0,1,0,0,-23.9,-3.89,23.9,3.9,0,0,0,0
11293,11294,0.030045,0.744314,0,19.46,0,0,1,0,1,0,0,-1.6,-0.79,1.6,0.81,0,0,0,0
11293,11295,0.000253,0.001129,0,0,0,0,0,0,1,0,0,1.6,0.79,-1.6,-0.79,0,0,0,0
11293,11296,0.000203,0.001126,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33230,11295,0.009714,0.028847,0.02631,73.72,0,0,0,0,1,0,0,-25.21,10.37,25.29,-12.9,0,0,0,0
33230,11295,0.009714,0.028847,0.02631,73.72,0,0,0,0,1,0,0,-25.21,10.37,25.29,-12.9,0,0,0,0
11297,11298,0.000214,0.001199,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
11299,11300,0.000297,0.001016,0,0,0,0,0,0,1,0,0,7.4,3.77,-7.4,-3.77,0,0,0,0
11300,11358,0.012586,0.034584,0.01242,49.72,0,0,0,0,1,0,0,5.65,6.56,-5.64,-7.84,0,0,0,0
11301,11302,0.060283,1.013477,0,15.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11301,11303,0.029711,0.567326,0,30.15,0,0,1,0,1,0,0,-2.6,0.16,2.6,-0.13,0,0,0,0
11301,11304,0.032237,0.717169,0,15.39,0,0,1,0,1,0,0,-1.3,0.08,1.3,-0.06,0,0,0,0
11301,11305,0.000256,0.001134,0,0,0,0,0,0,1,0,0,3.9,-0.24,-3.9,0.24,0,0,0,0
11301,11306,0.000207,0.001024,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
11301,11307,0.000206,0.001163,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11305,11323,0.041033,0.092265,0.00542,50.88,0,0,0,0,1,0,0,-0.45,0.33,0.45,-0.91,0,0,0,0
11308,11309,0.014237,0.332966,0,36.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11308,11310,0.021332,0.477516,0,21.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11308,11311,0.02081,0.516488,0,21.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11308,11312,0.000259,0.00116,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
11312,11323,0.092908,0.175069,0.00542,58.81,0,0,0,0,1,0,0,-13.73,-6.46,13.94,6.28,0,0,0,0
11314,11313,0.005465,0.162441,0,108.76,0,0,1,0,1,0,0,-33.59,-2.88,33.65,4.57,0,0,0,0
11313,11315,0.005718,0.156055,0,101.62,0,0,1.0875,0,1,0,0,-50.42,-20.78,50.6,25.76,0,0,0,0
11313,11316,0.003928,0.139042,0,100.34,0,0,1.08125,0,1,0,0,-50.48,-21.33,50.6,25.76,0,0,0,0
11313,11317,0.000281,0.001109,0,0,0,0,0,0,1,0,0,67.25,37.55,-67.23,-37.49,0,0,0,0
11313,11318,0.000234,0.001093,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
11314,11388,0.015909,0.033587,0.00111,62.87,0,0,0,0,1,0,0,-19.88,-5.19,19.94,5.19,0,0,0,0
11317,11395,0.001642,0.009248,0.00508,224.9,0,0,0,0,1,0,0,67.23,37.49,-67.14,-37.55,0,0,0,0
11319,11320,0.005864,0.154861,0,49.93,0,0,0.98125,0,1,0,0,-7.2,-2.68,7.2,2.76,0,0,0,0
11319,11321,0.007299,0.180223,0,49.93,0,0,0.98125,0,1,0,0,-3.6,-1.36,3.6,1.38,0,0,0,0
11319,11322,0.01756,0.35252,0,36.66,0,0,0.98125,0,1,0,0,-3.6,-1.34,3.6,1.38,0,0,0,0
11319,11323,0.000282,0.001028,0,0,0,0,0,0,1,0,0,14.39,5.38,-14.39,-5.37,0,0,0,0
11324,11327,0.0001,0.002442,0,121.21,0,0,1.00625,0,1,0,0,-11,-5.5,11,5.5,0,0,0,0
11324,11328,0.000206,0.001059,0,0,0,0,0,0,1,0,0,11,5.5,-11,-5.5,0,0,0,0
11325,11327,0.005183,0.133155,0,60.61,0,0,1,0,1,0,0,5.5,2.8,-5.5,-2.75,0,0,0,0
11326,11327,0.005183,0.133155,0,60.61,0,0,1,0,1,0,0,5.5,2.8,-5.5,-2.75,0,0,0,0
11329,11330,0.02795,0.530118,0,25.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11329,11331,0.000222,0.001148,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11331,11398,0.007032,0.021357,0.00158,82.21,0,0,0,0,1,0,0,-33.28,-2.98,33.35,3.04,0,0,0,0
11331,11398,0.007032,0.021357,0.00158,82.21,0,0,0,0,1,0,0,-33.28,-2.98,33.35,3.04,0,0,0,0
11331,11398,0.007032,0.021357,0.00158,82.21,0,0,0,0,1,0,0,-33.28,-2.98,33.35,3.04,0,0,0,0
11331,11420,0.01279,0.029145,0.0027,112.64,0,0,0,0,1,0,0,-55.93,-1.68,56.31,2.25,0,0,0,0
11332,11337,0.01443,0.029386,0.00104,48.69,0,0,0,0,1,0,0,4.87,3.94,-4.86,-4.04,0,0,0,0
33068,11332,0.086959,0.301385,0.0069,49.38,0,0,0,0,1,0,0,4.9,3.33,-4.87,-3.94,0,0,0,0
11333,11388,0.008828,0.025316,0.00122,46.17,0,0,0,0,1,0,0,-1.1,-0.65,1.1,0.52,0,0,0,0
11333,11413,0.026318,0.069832,0.00174,48.21,0,0,0,0,1,0,0,2.61,-0.55,-2.61,0.36,0,0,0,0
11335,11336,0.053859,1.032282,0,13,0,0,0.98125,0,1,0,0,-1.1,-0.41,1.1,0.42,0,0,0,0
11335,11337,0.000227,0.001,0,0,0,0,0,0,1,0,0,1.1,0.41,-1.1,-0.41,0,0,0,0
11338,11339,0.01511,0.237856,0,58.58,0,0,1.01875,0,1,0,0,-14.97,1.24,15,-0.74,0,0,0,0
11338,11340,0.011744,0.177036,0,67.54,0,0,1.03125,0,1,0,0,-29.9,3.01,30,-1.47,0,0,0,0
11338,11341,0.017005,0.278592,0,58.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11338,11342,0.000203,0.001094,0,0,0,0,0,0,1,0,0,44.87,-4.25,-44.86,4.27,0,0,0,0
11338,11343,0.000255,0.001046,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33092,11342,0.019159,0.042845,0.00159,68.33,0,0,0,0,1,0,0,-38.9,4,39.17,-3.57,0,0,0,0
11344,11347,-0.000856,-0.015426,0,124.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11344,11348,0.115155,1.971275,0,8.78,0,0,1,0,1,0,0,-1,-0.36,1,0.38,0,0,0,0
11344,11349,0.000239,0.001175,0,0,0,0,0,0,1,0,0,1,0.36,-1,-0.36,0,0,0,0
11344,11350,0.000219,0.001018,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11345,11347,0.01254,0.225961,0,62.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11346,11347,0.01254,0.225961,0,62.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11349,11398,0.028329,0.081641,0.00415,53.74,0,0,0,0,1,0,0,-8.19,-2.21,8.21,1.82,0,0,0,0
11349,11420,0.030232,0.056995,0.00931,74.92,0,0,0,0,1,0,0,-27.2,-1.13,27.41,0.53,0,0,0,0
11349,11420,0.030232,0.056995,0.00931,74.92,0,0,0,0,1,0,0,-27.2,-1.13,27.41,0.53,0,0,0,0
11351,11354,0.000863,0.018137,0,124.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11351,11355,0.730543,16.364435,0,0.78,0,0,1.04375,0,1,0,0,-0.6,-0.17,0.6,0.23,0,0,0,0
