F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
11351,11356,0.12473,1.416645,0,14.07,0,0,1.0125,0,1,0,0,-1.2,-0.44,1.2,0.46,0,0,0,0
11351,11357,0.769547,17.162271,0,0.78,0,0,1.04375,0,1,0,0,-0.6,-0.16,0.6,0.23,0,0,0,0
11351,11358,0.000291,0.001182,0,0,0,0,0,0,1,0,0,2.39,0.77,-2.39,-0.77,0,0,0,0
11351,11359,0.000201,0.001017,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11351,11360,0.000229,0.001098,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
11352,11354,0.008854,0.186144,0,62.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11353,11354,0.008854,0.186144,0,62.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11361,11362,0.522721,11.869869,0,0.91,0,0,1,0,1,0,0,-0.7,-0.21,0.7,0.27,0,0,0,0
11361,11363,0.556028,12.170871,0,0.91,0,0,1,0,1,0,0,-0.7,-0.21,0.7,0.27,0,0,0,0
11361,11364,0.000232,0.001138,0,0,0,0,0,0,1,0,0,1.39,0.42,-1.39,-0.42,0,0,0,0
11364,11404,0.015458,0.042231,0.00239,50.99,0,0,0,0,1,0,0,-7.34,1.63,7.35,-1.86,0,0,0,0
11365,11368,0.000228,0.004805,0,92.44,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
11365,11369,0.000283,0.001167,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
11366,11368,0.012818,0.270014,0,46.22,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11367,11368,0.012818,0.270014,0,46.22,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11371,11370,0.000265,0.019864,0,466.97,0,0,1.00625,0,1,0,0,-257.5,-12.99,257.66,25.3,0,0,0,0
11370,11372,0.000626,0.032068,0,404.99,0,0,1,0,1,0,0,-193.28,-3.33,193.5,14.41,0,0,0,0
11370,11373,0.000711,0.036637,0,404.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11370,11374,0.000549,0.039098,0,403.77,0,0,1,0,1,0,0,-193.31,-0.9,193.5,14.41,0,0,0,0
11370,11375,0.001113,0.047677,0,401.18,0,0,1,0,1,0,0,-193.12,2.03,193.5,14.41,0,0,0,0
11370,11376,0.000217,0.001093,0,0,0,0,0,0,1,0,0,3.2,1.31,-3.2,-1.31,0,0,0,0
11370,11377,0.000263,0.001016,0,0,0,0,0,0,1,0,0,318.85,-24.4,-318.6,25.37,0,0,0,0
11463,11371,0.005027,0.024593,0.03564,216,0,0,0,0,1,0,0,-78.61,-11.82,78.9,9.41,0,0,0,0
11465,11377,0.000353,0.004675,0.06386,1137.59,0,0,0,0,1,0,0,243.8,14.24,-243.6,-18.58,0,0,0,0
33244,11377,0.001329,0.014304,0.36458,1217.51,0,0,0,0,1,0,0,-558.31,9.49,562.2,-6.79,0,0,0,0
11379,11378,0.00084,0.040337,0,488.52,0,0,1.01875,0,1,0,0,-254.46,-43.72,255,69.68,0,0,0,0
11378,11380,0.000241,0.012711,0,1155.57,0,0,1,0,1,0,0,-887.15,23.27,888.9,68.93,0,0,0,0
11378,11381,0.000163,0.009862,0,1155.57,0,0,1,0,1,0,0,-887.72,2.65,888.9,68.93,0,0,0,0
11378,11382,0.000177,0.011882,0,1155.57,0,0,1,0,1,0,0,-887.61,17.32,888.9,68.93,0,0,0,0
11378,11383,0.000213,0.001014,0,0,0,0,0,0,1,0,0,2407.47,-112.91,-2396.06,167.17,0,0,0,0
11378,11384,0.000269,0.001161,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
11378,11385,0.000293,0.001144,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11379,11463,0.000793,0.004292,0.00124,225.25,0,0,0,0,1,0,0,50.75,14.08,-50.73,-14.1,0,0,0,0
11383,11426,0.001566,0.018099,0.34757,1166.84,0,0,0,0,1,0,0,508.66,-35.61,-504.9,41.64,0,0,0,0
11465,11383,0.0005,0.005719,0.28047,1111.5,0,0,0,0,1,0,0,-59.44,36.74,59.47,-66.73,0,0,0,0
33378,11383,0.002804,0.029228,0.52396,1192.59,0,0,0,0,1,0,0,-404.22,24.64,408.56,-35.75,0,0,0,0
11387,11386,0.000511,0.03469,0,470.7,0,0,1.00625,0,1,0,0,-209.16,8.58,209.37,5.49,0,0,0,0
11386,11389,0.000642,0.028969,0,411.31,0,0,1,0,1,0,0,-196.77,25.65,197,-15.11,0,0,0,0
11386,11390,0.000475,0.029661,0,410.86,0,0,1,0,1,0,0,-196.83,25.92,197,-15.11,0,0,0,0
11386,11391,0.000517,0.025721,0,410.38,0,0,1,0,1,0,0,-196.81,24.46,197,-15.11,0,0,0,0
11386,11392,0.000442,0.028381,0,409.76,0,0,1,0,1,0,0,-196.84,25.45,197,-15.11,0,0,0,0
11386,11393,0.000363,0.021151,0,409.32,0,0,1,0,1,0,0,-196.87,22.79,197,-15.11,0,0,0,0
11386,11394,0.000246,0.001111,0,0,0,0,0,0,1,0,0,774.75,-129.76,-773.34,136.09,0,0,0,0
11388,11387,0.004307,0.120401,0,103.96,0,0,1.00625,0,1,0,0,-35.92,-1.89,35.97,3.33,0,0,0,0
11388,11387,0.004307,0.120401,0,103.96,0,0,1.00625,0,1,0,0,-35.92,-1.89,35.97,3.33,0,0,0,0
11388,11387,0.004307,0.120401,0,103.96,0,0,1.00625,0,1,0,0,-35.92,-1.89,35.97,3.33,0,0,0,0
11387,11395,0.000283,0.001061,0,0,0,0,0,0,1,0,0,101.24,-18.56,-101.21,18.67,0,0,0,0
11388,11396,0.017611,0.047187,0.00285,68.35,0,0,0,0,1,0,0,28.17,-3.68,-28.04,3.71,0,0,0,0
33349,11394,0.000964,0.009757,0.12558,1236.19,0,0,0,0,1,0,0,-457.28,57.26,459.18,-51.63,0,0,0,0
33492,11394,0.000612,0.006207,0.11477,1132.09,0,0,0,0,1,0,0,-313.56,78.04,314.16,-84.46,0,0,0,0
11395,33083,0.013385,0.091626,0.02073,241.22,0,0,0,0,1,0,0,87.04,12.92,-86.09,-8.64,0,0,0,0
11396,33042,0.041514,0.123088,0.00581,69.99,0,0,0,0,1,0,0,31.39,-3.88,-31.01,4.37,0,0,0,0
11397,11398,0.00027,0.001052,0,0,0,0,0,0,1,0,0,3.3,1.27,-3.3,-1.27,0,0,0,0
11397,11399,0.000239,0.001138,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11398,11420,0.009643,0.024039,0.00065,83.5,0,0,0,0,1,0,0,-39.73,-3.72,39.87,4,0,0,0,0
11398,11420,0.009643,0.024039,0.00065,83.5,0,0,0,0,1,0,0,-39.73,-3.72,39.87,4,0,0,0,0
11398,11420,0.009643,0.024039,0.00065,83.5,0,0,0,0,1,0,0,-39.73,-3.72,39.87,4,0,0,0,0
11400,11403,0.000666,0.014886,0,113.13,0,0,1.0125,0,1,0,0,-3.1,-0.42,3.1,0.43,0,0,0,0
11400,11404,0.000225,0.001139,0,0,0,0,0,0,1,0,0,3.1,0.42,-3.1,-0.42,0,0,0,0
11401,11403,0.009284,0.207469,0,56.57,0,0,1,0,1,0,0,3.1,0.45,-3.1,-0.43,0,0,0,0
11402,11403,0.009284,0.207469,0,56.57,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11488,11404,0.061479,0.136996,0.0033,45.12,0,0,0,0,1,0,0,4.26,-2.61,-4.25,2.29,0,0,0,0
11405,11406,0.018878,0.388188,0,34.07,0,0,1,0,1,0,0,-1.65,-0.76,1.65,0.77,0,0,0,0
11405,11407,0.084196,1.4614,0,8.71,0,0,1,0,1,0,0,-0.5,-0.23,0.5,0.23,0,0,0,0
11405,11408,0.00027,0.001016,0,0,0,0,0,0,1,0,0,2.15,0.99,-2.15,-0.99,0,0,0,0
11405,11409,0.000216,0.001071,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
11405,11410,0.000219,0.001156,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11405,11411,0.000238,0.001083,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11408,33084,0.073768,0.200978,0.00653,70.78,0,0,0,0,1,0,0,35.37,-6.99,-34.46,8.8,0,0,0,0
33230,11408,0.033035,0.075359,0.00229,63.33,0,0,0,0,1,0,0,24.54,-13.76,-24.3,14.09,0,0,0,0
11412,11413,0.000211,0.001108,0,0,0,0,0,0,1,0,0,12,-0.59,-12,0.59,0,0,0,0
11414,11415,0.017418,0.42349,0,31.46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11414,11416,0.000263,0.001098,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11419,11418,0.000194,0.010536,0,530.28,0,0,1.00625,0,1,0,0,-195.66,-51.6,195.73,55.65,0,0,0,0
11419,11418,0.000194,0.010536,0,530.28,0,0,1.00625,0,1,0,0,-195.66,-51.6,195.73,55.65,0,0,0,0
11418,11421,0.000598,0.03092,0,389.09,0,0,1.05625,0,1,0,0,-174.77,-77.37,175,89.07,0,0,0,0
11418,11422,0.000462,0.026133,0,275,0,0,1.0375,0,1,0,0,-53.98,-26.54,54,27.49,0,0,0,0
11418,11423,0.000635,0.042585,0,272.93,0,0,1.0375,0,1,0,0,-53.98,-25.96,54,27.49,0,0,0,0
11418,11426,0.000214,0.001005,0,0,0,0,0,0,1,0,0,-108.73,18.57,108.76,-18.45,0,0,0,0
11418,11427,0.000238,0.001116,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11420,11419,0.004828,0.150877,0,114.9,0,0,1.01875,0,1,0,0,-61.54,-7.14,61.72,12.7,0,0,0,0
11420,11419,0.004828,0.150877,0,114.9,0,0,1.01875,0,1,0,0,-61.54,-7.14,61.72,12.7,0,0,0,0
11420,11419,0.004828,0.150877,0,114.9,0,0,1.01875,0,1,0,0,-61.54,-7.14,61.72,12.7,0,0,0,0
11420,11419,0.004828,0.150877,0,114.9,0,0,1.01875,0,1,0,0,-61.54,-7.14,61.72,12.7,0,0,0,0
11419,11424,0.000291,0.001078,0,0,0,0,0,0,1,0,0,144.45,52.38,-144.39,-52.15,0,0,0,0
11419,11425,0.0003,0.001133,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33212,11424,0.016256,0.088564,0.1055,209.96,0,0,0,0,1,0,0,-22.19,-6.69,22.26,-4.2,0,0,0,0
11426,11449,0.001233,0.014059,0.26257,1240.42,0,0,0,0,1,0,0,-596.91,-52.49,601,70.52,0,0,0,0
11429,11428,0.000421,0.026553,0,557.6,0,0,1.01875,0,1,0,0,-193.96,-54.07,194.12,64.29,0,0,0,0
11429,11428,0.000421,0.026553,0,557.6,0,0,1.01875,0,1,0,0,-193.96,-54.07,194.12,64.29,0,0,0,0
11429,11428,0.000421,0.026553,0,557.6,0,0,1.01875,0,1,0,0,-193.96,-54.07,194.12,64.29,0,0,0,0
11428,11433,8.6e-05,0.005828,0,1566.63,0,0,1,0,1,0,0,-1203.94,-128.93,1205.1,207.63,0,0,0,0
11428,11434,0.000118,0.007147,0,1566.63,0,0,1,0,1,0,0,-1203.51,-111.47,1205.1,207.63,0,0,0,0
25531,11428,0.00096,0.010957,0.21149,1354.75,0,0,0,0,1,0,0,-669.68,-13.68,673.71,36.95,0,0,0,0
25531,11428,0.00096,0.010957,0.21149,1354.75,0,0,0,0,1,0,0,-669.68,-13.68,673.71,36.95,0,0,0,0
11428,33415,0.000505,0.005891,0.11839,1660.95,0,0,0,0,1,0,0,477.66,-26.38,-476.6,25.94,0,0,0,0
11429,11432,0.00864,0.178979,0,196.08,0,0,1,0,1,0,0,51.08,-3.06,-50.88,7.35,0,0,0,0
11429,11435,0.00021,0.00108,0,0,0,0,0,0,1,0,0,530.8,165.25,-530.2,-162.2,0,0,0,0
11429,11436,0.000251,0.001191,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
11430,11432,-0.002354,-0.048759,0,96.08,0,0,1,0,1,0,0,-50.93,6.18,50.88,-7.35,0,0,0,0
11430,33092,0.017792,0.036405,0.00108,66.32,0,0,0,0,1,0,0,29.44,-3.82,-29.3,3.99,0,0,0,0
11431,11432,0.033012,0.683857,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33091,11435,0.001547,0.009249,0.00418,245.59,0,0,0,0,1,0,0,-120.99,-22.23,121.21,23.07,0,0,0,0
33096,11435,0.002146,0.01523,0.02223,240.59,0,0,0,0,1,0,0,-122.25,-25.34,122.56,25.15,0,0,0,0
11438,11437,0.00054,0.026168,0,554.87,0,0,0.98125,0,1,0,0,-166.28,2.31,166.42,4.21,0,0,0,0
11438,11437,0.00054,0.026168,0,554.87,0,0,0.98125,0,1,0,0,-166.28,2.31,166.42,4.21,0,0,0,0
11438,11437,0.00054,0.026168,0,554.87,0,0,0.98125,0,1,0,0,-166.28,2.31,166.42,4.21,0,0,0,0
11437,11440,0.00052,0.02639,0,388.77,0,0,1.075,0,1,0,0,-173.17,-9.08,173.33,17.32,0,0,0,0
11437,11441,0.000277,0.019635,0,388.69,0,0,1.075,0,1,0,0,-173.25,-11.18,173.33,17.32,0,0,0,0
11437,11442,0.000822,0.041833,0,388.09,0,0,1.075,0,1,0,0,-173.08,-4.31,173.33,17.32,0,0,0,0
11437,11443,0.000603,0.034581,0,352.07,0,0,1.075,0,1,0,0,-116.31,-12.41,116.4,17.32,0,0,0,0
11437,11444,0.000572,0.033234,0,349.85,0,0,1.075,0,1,0,0,-116.32,-12.6,116.4,17.32,0,0,0,0
11437,11445,0.00073,0.028745,0,349.68,0,0,1.075,0,1,0,0,-116.3,-13.24,116.4,17.32,0,0,0,0
11437,11446,0.000656,0.040165,0,349.25,0,0,1.075,0,1,0,0,-116.31,-11.63,116.4,17.32,0,0,0,0
11437,11447,0.000619,0.035157,0,348.97,0,0,1.075,0,1,0,0,-116.31,-12.33,116.4,17.32,0,0,0,0
11437,11449,0.000238,0.0011,0,0,0,0,0,0,1,0,0,601.79,74.16,-601,-70.52,0,0,0,0
11439,11438,0.005135,0.132705,0,107.38,0,0,1,0,1,0,0,-49.47,2.02,49.59,1.04,0,0,0,0
11439,11438,0.005135,0.132705,0,107.38,0,0,1,0,1,0,0,-49.47,2.02,49.59,1.04,0,0,0,0
11439,11438,0.005135,0.132705,0,107.38,0,0,1,0,1,0,0,-49.47,2.02,49.59,1.04,0,0,0,0
11439,11438,0.005135,0.132705,0,107.38,0,0,1,0,1,0,0,-49.47,2.02,49.59,1.04,0,0,0,0
11438,11448,0.000283,0.001135,0,0,0,0,0,0,1,0,0,300.49,-11.08,-300.25,12.04,0,0,0,0
11438,11450,0.000289,0.001186,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11451,11452,0.027891,0.401843,0,43.14,0,0,1.0375,0,1,0,0,-4.99,-1.81,5,1.92,0,0,0,0
11451,11453,0.009825,0.165238,0,54.86,0,0,1.0375,0,1,0,0,-9.99,-3.65,10,3.84,0,0,0,0
11451,11454,0.000273,0.001062,0,0,0,0,0,0,1,0,0,14.98,5.46,-14.98,-5.45,0,0,0,0
11451,11455,0.000244,0.001097,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11456,11457,0.01471,0.312705,0,33.34,0,0,1,0,1,0,0,-3.2,-1.59,3.2,1.63,0,0,0,0
11456,11458,0.000247,0.001008,0,0,0,0,0,0,1,0,0,3.2,1.59,-3.2,-1.59,0,0,0,0
11459,11462,0.013969,0.408147,0,247.32,0,0,1,0,1,0,0,55.95,12.94,-55.52,-0.4,0,0,0,0
11459,11463,0.000292,0.001142,0,0,0,0,0,0,1,0,0,101.65,-10.1,-101.62,10.21,0,0,0,0
11459,11464,0.00022,0.00116,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
11460,11462,-0.007193,-0.21018,0,97.32,0,0,1,0,1,0,0,-55.74,-6.86,55.52,0.4,0,0,0,0
11460,11486,0.026974,0.074575,0.00806,90.4,0,0,0,0,1,0,0,22.57,2.74,-22.43,-3.18,0,0,0,0
11461,11462,0.03662,1.069962,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11466,11465,0.000367,0.024395,0,494.87,0,0,1.00625,0,1,0,0,-307.34,-0.48,307.66,21.9,0,0,0,0
11465,11467,0.00028,0.018447,0,493.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11465,11468,0.000408,0.016532,0,492.5,0,0,1,0,1,0,0,-323.6,-31.21,324,47.33,0,0,0,0
11465,11469,0.000511,0.031417,0,492.43,0,0,1,0,1,0,0,-323.51,-16.91,324,47.33,0,0,0,0
11465,11470,0.000275,0.018504,0,491.7,0,0,1,0,1,0,0,-323.73,-29.29,324,47.33,0,0,0,0
11465,33289,0.001201,0.01544,0.32072,1206.4,0,0,0,0,1,0,0,478.82,4.53,-476.28,-6.34,0,0,0,0
11466,33212,0.010158,0.045177,0.03574,275.09,0,0,0,0,1,0,0,125.71,-1.03,-124.24,3.73,0,0,0,0
11466,33212,0.010158,0.045177,0.03574,275.09,0,0,0,0,1,0,0,125.71,-1.03,-124.24,3.73,0,0,0,0
11466,33231,0.013524,0.061248,0.02481,220.9,0,0,0,0,1,0,0,55.91,2.54,-55.52,-3.45,0,0,0,0
11471,11472,0.018071,0.335644,0,38.97,0,0,0.9875,0,1,0,0,-0.62,-0.93,0.62,0.93,0,0,0,0
11471,11473,0.019178,0.291846,0,38.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11471,11474,0.022458,0.657079,0,24.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11471,11475,0.000294,0.001032,0,0,0,0,0,0,1,0,0,0.62,0.93,-0.62,-0.93,0,0,0,0
11471,11476,0.000214,0.001092,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
11471,11477,0.00023,0.001182,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
11478,11479,0.041856,1.06889,0,7.84,0,0,0.9875,0,1,0,0,-1,0.06,1,-0.05,0,0,0,0
11478,11480,0.068863,1.78207,0,7.45,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
11478,11481,0.023964,0.431819,0,24.76,0,0,0.9875,0,1,0,0,-2,0.11,2,-0.1,0,0,0,0
11478,11482,0.000204,0.001128,0,0,0,0,0,0,1,0,0,3,-0.17,-3,0.17,0,0,0,0
11478,11483,0.000266,0.001115,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
11478,11484,0.00021,0.001077,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
11488,11482,0.062134,0.110766,0.00264,39.84,0,0,0,0,1,0,0,-3.14,3.96,3.16,-4.21,0,0,0,0
11485,11486,0.000264,0.001023,0,0,0,0,0,0,1,0,0,10,5.09,-10,-5.09,0,0,0,0
11487,11488,0.000242,0.001008,0,0,0,0,0,0,1,0,0,1.12,1.35,-1.12,-1.35,0,0,0,0
11490,11489,0.000419,0.029396,0,543.71,0,0,1,0,1,0,0,-202.16,-6.2,202.32,17.23,0,0,0,0
11489,11491,0.000512,0.036739,0,367.91,0,0,1.0625,0,1,0,0,-133.1,-45.23,133.2,52.69,0,0,0,0
11489,11492,0.000472,0.028372,0,367.3,0,0,1.05625,0,1,0,0,-133.1,-46.95,133.2,52.69,0,0,0,0
11489,11493,0.000642,0.035001,0,364.54,0,0,1.0625,0,1,0,0,-133.07,-45.58,133.2,52.69,0,0,0,0
11489,11494,0.000402,0.025701,0,364.08,0,0,1.05625,0,1,0,0,-133.12,-47.48,133.2,52.69,0,0,0,0
11489,11495,0.00079,0.045094,0,364.06,0,0,1.06875,0,1,0,0,-133.04,-43.51,133.2,52.69,0,0,0,0
11489,11496,0.000573,0.035692,0,363.5,0,0,1.0625,0,1,0,0,-133.08,-45.44,133.2,52.69,0,0,0,0
11489,11497,0.000253,0.001039,0,0,0,0,0,0,1,0,0,596.19,256.95,-595.22,-252.96,0,0,0,0
11489,11498,0.000284,0.001054,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33005,11490,0.005339,0.031034,0.03348,259.11,0,0,0,0,1,0,0,-77.41,-9.67,77.71,7.79,0,0,0,0
33005,11490,0.005339,0.031034,0.03348,259.11,0,0,0,0,1,0,0,-77.41,-9.67,77.71,7.79,0,0,0,0
33005,11490,0.005339,0.031034,0.03348,259.11,0,0,0,0,1,0,0,-77.41,-9.67,77.71,7.79,0,0,0,0
11490,33491,0.000822,0.00602,0.00277,295.07,0,0,0,0,1,0,0,-30.96,-17.17,30.97,16.94,0,0,0,0
33062,11497,0.001241,0.013805,0.15386,1224.88,0,0,0,0,1,0,0,-537.11,-65.44,540.54,87.1,0,0,0,0
33390,11497,0.001255,0.016536,0.30795,1189.82,0,0,0,0,1,0,0,-398.8,67.61,400.69,-76.49,0,0,0,0
33492,11497,5.1e-05,0.000691,0.02016,1158.33,0,0,0,0,1,0,0,346.09,-243.41,-346,242.35,0,0,0,0
13001,14123,0.000889,0.00436,0.0008,140.09,0,0,0,0,1,0,0,52.2,1.44,-52.17,-1.41,0,0,0,0
13001,14442,0.003118,0.015145,0.00201,154.14,0,0,0,0,1,0,0,-89.7,-12.48,89.94,13.44,0,0,0,0
13003,13002,0.002603,0.076068,0,218.73,0,0,1.0625,0,1,0,0,-101.49,-60.04,101.87,71.01,0,0,0,0
13002,13004,0.00023,0.001191,0,0,0,0,0,0,1,0,0,72.5,7.85,-72.49,-7.79,0,0,0,0
13002,13200,0.000403,0.003843,0.01242,537.44,0,0,0,0,1,0,0,114.73,23.01,-114.68,-23.85,0,0,0,0
14178,13002,0.000335,0.002916,0.01669,566.24,0,0,0,0,1,0,0,164.26,54.31,-164.16,-55.28,0,0,0,0
14759,13002,0.00063,0.005466,0.0071,533.73,0,0,0,0,1,0,0,125.04,46.75,-124.94,-46.6,0,0,0,0
13005,13003,0.001488,0.005345,0.00039,130.76,0,0,0,0,1,0,0,-35.42,-23.45,35.45,23.49,0,0,0,0
13030,13003,0.001279,0.006787,0.00061,133.89,0,0,0,0,1,0,0,-39.21,-27.56,39.23,27.64,0,0,0,0
13033,13003,0.002809,0.01288,0.00084,126.39,0,0,0,0,1,0,0,-26.79,-8.91,26.81,8.91,0,0,0,0
13005,14752,0.002921,0.014655,0.00147,131.21,0,0,0,0,1,0,0,-37.06,2.76,37.1,-2.74,0,0,0,0
13007,13006,0.001508,0.074718,0,217.78,0,0,1.1,0,1,0,0,-102.86,-92.57,103.19,108.64,0,0,0,0
13006,13008,0.000246,0.001122,0,0,0,0,0,0,1,0,0,-103.19,-108.64,103.24,108.88,0,0,0,0
13006,13009,0.000291,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13007,13347,0.002597,0.008363,0.00096,136,0,0,0,0,1,0,0,48.46,67.32,-48.29,-66.88,0,0,0,0
13115,13008,0.000751,0.006796,0.01829,414.41,0,0,0,0,1,0,0,-40.5,86.85,40.57,-88.17,0,0,0,0
13348,13008,0.001323,0.011026,0.0401,516.78,0,0,0,0,1,0,0,144.08,18.72,-143.81,-20.71,0,0,0,0
13010,13022,0.005902,0.024766,0.00811,139.04,0,0,0,0,1,0,0,56.69,0.14,-56.51,-0.24,0,0,0,0
13010,13084,0.003953,0.01732,0.00448,183.58,0,0,0,0,1,0,0,43.24,-54.72,-43.06,55.04,0,0,0,0
13157,13010,0.005421,0.023574,0.00313,168.08,0,0,0,0,1,0,0,74.65,-14.51,-74.35,15.47,0,0,0,0
13157,13010,0.005421,0.023574,0.00313,168.08,0,0,0,0,1,0,0,74.65,-14.51,-74.35,15.47,0,0,0,0
13157,13010,0.005421,0.023574,0.00313,168.08,0,0,0,0,1,0,0,74.65,-14.51,-74.35,15.47,0,0,0,0
13010,13216,0.007178,0.02388,0.00337,145.58,0,0,0,0,1,0,0,68.73,-9.87,-68.4,10.6,0,0,0,0
13089,13011,0.009507,0.027787,0.00248,146.35,0,0,0,0,1,0,0,75.74,0.35,-75.23,0.9,0,0,0,0
13011,13305,0.006502,0.025846,0.00484,133.24,0,0,0,0,1,0,0,40.11,-13.59,-40,13.52,0,0,0,0
13012,13048,0.004106,0.019084,0.0026,136.1,0,0,0,0,1,0,0,35.08,8.59,-35.03,-8.62,0,0,0,0
13099,13012,0.004043,0.018308,0.00229,146.46,0,0,0,0,1,0,0,65.63,54.54,-65.35,-53.52,0,0,0,0
13012,13152,0.005484,0.022156,0.00252,128.74,0,0,0,0,1,0,0,-26.8,6.67,26.85,-6.76,0,0,0,0
13013,13014,0.000241,0.001167,0,0,0,0,0,0,1,0,0,52.55,19.44,-52.54,-19.41,0,0,0,0
13013,13041,0.00583,0.024903,0.00228,121.93,0,0,0,0,1,0,0,-16.32,2.81,16.34,-2.99,0,0,0,0
13013,14723,0.005775,0.023845,0.00309,129.79,0,0,0,0,1,0,0,-36.22,-22.25,36.32,22.32,0,0,0,0
13015,13016,0.000223,0.001043,0,0,0,0,0,0,1,0,0,-28.55,-16.51,28.55,16.52,0,0,0,0
13016,13229,0.00455,0.021545,0.00167,145.66,0,0,0,0,1,0,0,-71.9,-37.17,72.18,38.31,0,0,0,0
13016,13235,0.003899,0.020934,0.00364,134.27,0,0,0,0,1,0,0,43.35,20.65,-43.27,-20.59,0,0,0,0
13017,13018,0.000244,0.001067,0,0,0,0,0,0,1,0,0,54.27,8.31,-54.27,-8.28,0,0,0,0
13017,13019,0.000235,0.001127,0,0,0,0,0,0,1,0,0,-54.27,-8.31,54.28,8.34,0,0,0,0
13019,41003,0.001831,0.006455,0.0017,215.05,0,0,0,0,1,0,0,-61.83,-3.11,61.89,3.15,0,0,0,0
13019,41009,0.002021,0.007481,0.00118,215.08,0,0,0,0,1,0,0,-15.05,8.38,15.06,-8.49,0,0,0,0
41040,13019,0.002051,0.011833,0.00157,126.5,0,0,0,0,1,0,0,-22.59,13.52,22.61,-13.62,0,0,0,0
13020,13021,0.000261,0.001009,0,0,0,0,0,0,1,0,0,-45.67,-15.2,45.67,15.22,0,0,0,0
13182,13021,0.000757,0.002933,0.0004,115.19,0,0,0,0,1,0,0,-10.54,-8.41,10.54,8.37,0,0,0,0
13021,13201,0.001397,0.005542,0.00114,139.22,0,0,0,0,1,0,0,-56.21,-23.59,56.26,23.65,0,0,0,0
13100,13022,0.001645,0.007514,0.00054,125.6,0,0,0,0,1,0,0,-29.57,11.79,29.59,-11.77,0,0,0,0
13023,13024,0.000225,0.001182,0,0,0,0,0,0,1,0,0,31.11,2.57,-31.11,-2.56,0,0,0,0
13023,13045,0.003782,0.015974,0.00118,129.86,0,0,0,0,1,0,0,-33.07,34.62,33.15,-34.4,0,0,0,0
13023,13204,0.00193,0.010578,0.00153,103.79,0,0,0,0,1,0,0,1.95,-37.18,-1.93,37.16,0,0,0,0
13025,13182,0.008165,0.02899,0.00333,132.08,0,0,0,0,1,0,0,33.57,-8.8,-33.48,8.75,0,0,0,0
13229,13025,0.000676,0.002923,0.00054,146.08,0,0,0,0,1,0,0,64.71,1.7,-64.68,-1.65,0,0,0,0
13026,13027,0.000205,0.001001,0,0,0,0,0,0,1,0,0,52.04,14.73,-52.04,-14.7,0,0,0,0
13065,13026,0.003154,0.01358,0.00248,153.79,0,0,0,0,1,0,0,92.24,10.28,-91.98,-9.47,0,0,0,0
13233,13026,0.004288,0.015198,0.00328,133.58,0,0,0,0,1,0,0,-39.88,5.14,39.94,-5.26,0,0,0,0
13028,13085,0.000971,0.004611,0.00053,102.89,0,0,0,0,1,0,0,4.55,17.81,-4.54,-17.86,0,0,0,0
13113,13028,0.002332,0.008342,0.0017,144.34,0,0,0,0,1,0,0,70.38,46.55,-70.23,-46.18,0,0,0,0
13138,13028,0.002215,0.01012,0.00084,119.77,0,0,0,0,1,0,0,16.95,17.13,-16.94,-17.17,0,0,0,0
13028,13359,0.002381,0.009948,0.00156,135.58,0,0,0,0,1,0,0,41.28,38.38,-41.21,-38.25,0,0,0,0
13029,13030,0.000204,0.001147,0,0,0,0,0,0,1,0,0,-41.34,-25.51,41.34,25.54,0,0,0,0
13030,13033,0.003146,0.012527,0.00089,111.19,0,0,0,0,1,0,0,5.79,-5.29,-5.79,5.2,0,0,0,0
13030,13180,0.002572,0.010616,0.00116,113.84,0,0,0,0,1,0,0,-7.92,7.32,7.92,-7.43,0,0,0,0
13031,13032,0.000244,0.001058,0,0,0,0,0,0,1,0,0,32.57,3.69,-32.57,-3.68,0,0,0,0
13031,13033,0.000247,0.001167,0,0,0,0,0,0,1,0,0,-32.57,-3.69,32.58,3.7,0,0,0,0
13034,13084,0.001257,0.004895,0.00086,124.32,0,0,0,0,1,0,0,-23.59,4.14,23.6,-4.21,0,0,0,0
13087,13034,0.001504,0.007291,0.00054,114.51,0,0,0,0,1,0,0,8.98,6.92,-8.98,-6.97,0,0,0,0
13035,13036,0.000244,0.001034,0,0,0,0,0,0,1,0,0,26.48,1.32,-26.48,-1.31,0,0,0,0
41239,13035,0.00497,0.024297,0.00434,124.89,0,0,0,0,1,0,0,-18.95,13.84,18.98,-14.19,0,0,0,0
69522,13035,0.001116,0.004178,0.00051,127.02,0,0,0,0,1,0,0,29.66,-8.12,-29.65,8.1,0,0,0,0
69707,13035,0.001345,0.006573,0.00057,123.86,0,0,0,0,1,0,0,15.81,-4.81,-15.81,4.77,0,0,0,0
13037,13038,0.00029,0.001189,0,0,0,0,0,0,1,0,0,31.82,10.61,-31.82,-10.6,0,0,0,0
13265,13037,0.001134,0.004523,0.00087,128.94,0,0,0,0,1,0,0,-32.7,28.34,32.72,-28.36,0,0,0,0
13037,69294,0.00974,0.028529,0.00411,141.72,0,0,0,0,1,0,0,-64.55,17.75,64.95,-17,0,0,0,0
13039,13040,0.000231,0.001096,0,0,0,0,0,0,1,0,0,16.83,5.7,-16.83,-5.7,0,0,0,0
13039,13041,0.000243,0.001149,0,0,0,0,0,0,1,0,0,-16.83,-5.7,16.83,5.7,0,0,0,0
13146,13041,0.002487,0.008161,0.00084,130.72,0,0,0,0,1,0,0,33.2,2.71,-33.17,-2.72,0,0,0,0
69115,13042,0.001717,0.007965,0.00068,125.73,0,0,0,0,1,0,0,23.25,-3.83,-23.25,3.8,0,0,0,0
69258,13042,0.001452,0.006148,0.0007,110.52,0,0,0,0,1,0,0,-3.86,-13.98,3.86,13.92,0,0,0,0
69514,13042,0.001652,0.006422,0.00093,122.17,0,0,0,0,1,0,0,21.29,28.78,-21.27,-28.81,0,0,0,0
13043,13044,0.000239,0.001189,0,0,0,0,0,0,1,0,0,40.66,26.4,-40.66,-26.38,0,0,0,0
13043,13045,0.002365,0.011377,0.00209,145.54,0,0,0,0,1,0,0,68.41,-26.41,-68.29,26.77,0,0,0,0
13043,13108,0.0012,0.00457,0.00121,162.81,0,0,0,0,1,0,0,-66.02,-2.74,66.07,2.8,0,0,0,0
13043,13108,0.0012,0.00457,0.00121,162.81,0,0,0,0,1,0,0,-66.02,-2.74,66.07,2.8,0,0,0,0
13043,13108,0.0012,0.00457,0.00121,162.81,0,0,0,0,1,0,0,-66.02,-2.74,66.07,2.8,0,0,0,0
13177,13043,0.001361,0.006089,0.00042,131.33,0,0,0,0,1,0,0,-37.51,-16.45,37.53,16.5,0,0,0,0
13043,13268,0.004348,0.017751,0.00257,138.14,0,0,0,0,1,0,0,51.47,-8.29,-51.35,8.48,0,0,0,0
13046,13178,0.003655,0.015655,0.00181,137.7,0,0,0,0,1,0,0,-50.42,-7.69,50.51,7.89,0,0,0,0
13046,13277,0.002147,0.00951,0.00124,135.03,0,0,0,0,1,0,0,42.89,-22.03,-42.84,22.11,0,0,0,0
13046,13424,0.005778,0.028127,0.00252,126.61,0,0,0,0,1,0,0,-27.61,-2.15,27.65,2.09,0,0,0,0
13047,13048,0.000205,0.001191,0,0,0,0,0,0,1,0,0,-22.33,-7.82,22.33,7.82,0,0,0,0
13047,13049,0.000258,0.001184,0,0,0,0,0,0,1,0,0,22.33,7.82,-22.33,-7.81,0,0,0,0
13362,13048,0.002286,0.008853,0.00092,123.48,0,0,0,0,1,0,0,-12.7,-0.87,12.7,0.8,0,0,0,0
13050,13051,0.000238,0.001129,0,0,0,0,0,0,1,0,0,-36.86,-10.07,36.87,10.08,0,0,0,0
13050,13052,0.000249,0.001179,0,0,0,0,0,0,1,0,0,36.86,10.07,-36.86,-10.05,0,0,0,0
13051,13059,0.003325,0.017752,0.00235,137.38,0,0,0,0,1,0,0,-50.95,2.54,51.03,-2.36,0,0,0,0
13069,13051,0.001378,0.005789,0.00061,127.89,0,0,0,0,1,0,0,28.23,37.85,-28.2,-37.79,0,0,0,0
13051,13211,0.002087,0.008268,0.00099,133.97,0,0,0,0,1,0,0,42.28,25.17,-42.24,-25.09,0,0,0,0
13053,13054,0.000268,0.001171,0,0,0,0,0,0,1,0,0,-57.51,-8.13,57.51,8.17,0,0,0,0
13054,41024,0.001189,0.005739,0.00107,135.71,0,0,0,0,1,0,0,-45.48,-12.4,45.5,12.4,0,0,0,0
13054,69191,0.001755,0.007217,0.00064,118.22,0,0,0,0,1,0,0,-12.03,4.23,12.04,-4.29,0,0,0,0
13055,13056,0.000205,0.001081,0,0,0,0,0,0,1,0,0,57.51,12.97,-57.51,-12.93,0,0,0,0
13055,13209,0.00189,0.008692,0.00153,132.39,0,0,0,0,1,0,0,-37.55,-19.27,37.58,19.25,0,0,0,0
13055,13427,0.004223,0.021846,0.00159,121.61,0,0,0,0,1,0,0,-19.96,6.3,19.98,-6.39,0,0,0,0
13057,13248,0.00147,0.006212,0.00082,132.97,0,0,0,0,1,0,0,39.17,0.49,-39.15,-0.49,0,0,0,0
13057,13258,0.006178,0.022069,0.00303,146.94,0,0,0,0,1,0,0,-74.57,-3.19,74.89,3.99,0,0,0,0
69013,13058,0.000753,0.003196,0.00073,141.26,0,0,0,0,1,0,0,58.62,5.73,-58.6,-5.7,0,0,0,0
69324,13058,0.000757,0.003159,0.00028,117.21,0,0,0,0,1,0,0,-11.81,1.08,11.81,-1.11,0,0,0,0
13059,13060,0.000299,0.001047,0,0,0,0,0,0,1,0,0,46.79,6.53,-46.79,-6.51,0,0,0,0
13059,14408,0.008559,0.031688,0.00422,153.54,0,0,0,0,1,0,0,-97.82,-4.18,98.58,6.54,0,0,0,0
13061,13062,0.00023,0.001023,0,0,0,0,0,0,1,0,0,18.2,4.17,-18.2,-4.17,0,0,0,0
13061,13172,0.002888,0.010944,0.0011,130.22,0,0,0,0,1,0,0,-37.62,-33.03,37.69,33.17,0,0,0,0
14467,13061,0.004681,0.019448,0.00177,119.54,0,0,0,0,1,0,0,-19.36,-28.82,19.42,28.85,0,0,0,0
13308,13063,0.003762,0.015906,0.00185,126.91,0,0,0,0,1,0,0,-27.11,1.1,27.14,-1.19,0,0,0,0
13582,13063,0.003469,0.017029,0.0019,137.65,0,0,0,0,1,0,0,48.74,2.67,-48.66,-2.49,0,0,0,0
13100,13064,0.001005,0.004501,0.00049,126.43,0,0,0,0,1,0,0,-23.54,-30.75,23.56,30.76,0,0,0,0
13064,13339,0.004159,0.015213,0.00327,138.16,0,0,0,0,1,0,0,-47.95,-33.6,48.09,33.74,0,0,0,0
13065,13066,0.00027,0.001067,0,0,0,0,0,0,1,0,0,48.27,16.18,-48.27,-16.15,0,0,0,0
13065,13120,0.002366,0.007224,0.00067,163.16,0,0,0,0,1,0,0,-74.77,-15.51,74.9,15.82,0,0,0,0
13065,13120,0.002366,0.007224,0.00067,163.16,0,0,0,0,1,0,0,-74.77,-15.51,74.9,15.82,0,0,0,0
13065,13120,0.002366,0.007224,0.00067,163.16,0,0,0,0,1,0,0,-74.77,-15.51,74.9,15.82,0,0,0,0
13065,13601,0.005779,0.02116,0.00332,168.03,0,0,0,0,1,0,0,89,-2.17,-88.57,3.36,0,0,0,0
13065,14067,0.007029,0.026216,0.00263,115.42,0,0,0,0,1,0,0,-5.19,22.22,5.23,-22.38,0,0,0,0
13068,13067,0.001165,0.062116,0,186.17,0,0,1.0625,0,1,0,0,-80.54,-86.72,80.71,95.83,0,0,0,0
13067,14178,0.000818,0.006614,0.02963,521.16,0,0,0,0,1,0,0,109.92,-42.75,-109.81,40.43,0,0,0,0
13067,14532,0.001239,0.011063,0.04322,580.23,0,0,0,0,1,0,0,-190.63,-53.08,191.08,52.45,0,0,0,0
13069,13068,0.003914,0.134111,0,102.48,0,0,1.08125,0,1,0,0,-32.72,-54.23,32.89,60.07,0,0,0,0
13068,13070,0.000214,0.001185,0,0,0,0,0,0,1,0,0,48.27,3.74,-48.27,-3.72,0,0,0,0
13068,13071,0.000274,0.001079,0,0,0,0,0,0,1,0,0,-0.62,22.91,0.62,-22.9,0,0,0,0
13224,13069,0.001161,0.004683,0.00056,108.97,0,0,0,0,1,0,0,-4.49,-16.43,4.49,16.39,0,0,0,0
13071,69171,0.003307,0.017867,0.01413,226.93,0,0,0,0,1,0,0,-0.62,22.9,0.64,-24.33,0,0,0,0
13072,13073,0.000214,0.001134,0,0,0,0,0,0,1,0,0,-33.76,-10.53,33.76,10.55,0,0,0,0
13073,13143,0.004311,0.018032,0.00224,131.13,0,0,0,0,1,0,0,38.18,16.16,-38.11,-16.09,0,0,0,0
13073,13151,0.003597,0.016549,0.0011,117.67,0,0,0,0,1,0,0,-11.39,-16.5,11.4,16.45,0,0,0,0
13227,13073,0.003196,0.016817,0.00345,133.63,0,0,0,0,1,0,0,38.58,-18.65,-38.52,18.59,0,0,0,0
14467,13073,0.002489,0.010815,0.0011,120.76,0,0,0,0,1,0,0,22.06,28.81,-22.03,-28.79,0,0,0,0
13074,13075,0.000202,0.001035,0,0,0,0,0,0,1,0,0,33.76,7.65,-33.76,-7.64,0,0,0,0
13151,13074,0.00625,0.021031,0.00237,121.57,0,0,0,0,1,0,0,-19.41,-11.77,19.44,11.63,0,0,0,0
13634,13074,0.005794,0.019565,0.00182,138.6,0,0,0,0,1,0,0,53.38,19.68,-53.2,-19.27,0,0,0,0
13076,13079,0.000946,0.049215,0,266.25,0,0,1,0,1,0,0,122.97,7.45,-122.83,-0.28,0,0,0,0
13076,13080,0.000208,0.001173,0,0,0,0,0,0,1,0,0,54.92,6.8,-54.91,-6.77,0,0,0,0
13076,13081,0.000214,0.001012,0,0,0,0,0,0,1,0,0,-177.89,-14.25,177.95,14.56,0,0,0,0
13077,13079,-0.000116,-0.006018,0,241.25,0,0,1,0,1,0,0,-122.85,-1.16,122.83,0.28,0,0,0,0
13077,13205,0.007468,0.027867,0.0025,130.02,0,0,0,0,1,0,0,32.71,4.84,-32.63,-4.8,0,0,0,0
13077,13227,0.001275,0.005003,0.00056,153.53,0,0,0,0,1,0,0,90.14,-3.68,-90.04,4.02,0,0,0,0
13078,13079,0.004629,0.240833,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13121,13081,0.001098,0.00924,0.01949,481.78,0,0,0,0,1,0,0,80.05,62.14,-79.94,-63.28,0,0,0,0
13081,13633,0.001297,0.01187,0.03933,498.65,0,0,0,0,1,0,0,-98.01,48.72,98.16,-51.42,0,0,0,0
13082,13358,0.001633,0.00635,0.00059,116.98,0,0,0,0,1,0,0,-3.47,-5.65,3.47,5.59,0,0,0,0
13082,13360,0.009558,0.042429,0.00655,120.58,0,0,0,0,1,0,0,-25.97,2.89,26.03,-3.28,0,0,0,0
13083,13084,0.00025,0.001165,0,0,0,0,0,0,1,0,0,-29.44,-5.22,29.44,5.23,0,0,0,0
13084,13199,0.002916,0.009397,0.00211,143.09,0,0,0,0,1,0,0,59.5,-2.54,-59.4,2.62,0,0,0,0
13206,13084,0.002435,0.009917,0.00095,144.43,0,0,0,0,1,0,0,69.66,54.13,-69.48,-53.52,0,0,0,0
13085,13086,0.000287,0.001179,0,0,0,0,0,0,1,0,0,27.92,8.98,-27.92,-8.97,0,0,0,0
13199,13085,0.005504,0.022633,0.00194,128.05,0,0,0,0,1,0,0,23.41,-8.96,-23.38,8.88,0,0,0,0
13087,13088,0.000296,0.001099,0,0,0,0,0,0,1,0,0,31.25,17.63,-31.24,-17.62,0,0,0,0
13087,13206,0.004793,0.01846,0.00169,132.21,0,0,0,0,1,0,0,-40.23,-24.56,40.33,24.76,0,0,0,0
13089,13307,0.010171,0.04206,0.00647,117.36,0,0,0,0,1,0,0,-13.55,-2.87,13.57,2.26,0,0,0,0
13308,13089,0.00249,0.010591,0.00167,122.6,0,0,0,0,1,0,0,21.4,-0.71,-21.39,0.58,0,0,0,0
13089,13582,0.005058,0.023188,0.00351,144.03,0,0,0,0,1,0,0,-64.1,-0.53,64.29,1.06,0,0,0,0
13106,13090,0.00441,0.024406,0.00256,127.1,0,0,0,0,1,0,0,-30.21,-5.27,30.25,5.23,0,0,0,0
13090,13569,0.008941,0.035771,0.00266,139.34,0,0,0,0,1,0,0,-55.84,3.18,56.11,-2.39,0,0,0,0
13090,13617,0.012084,0.037838,0.00895,118.48,0,0,0,0,1,0,0,13.8,-9.82,-13.76,8.99,0,0,0,0
13091,13380,0.002871,0.012768,0.00264,138.24,0,0,0,0,1,0,0,50.37,-41.56,-50.25,41.8,0,0,0,0
13091,13384,0.004334,0.018249,0.0037,136.62,0,0,0,0,1,0,0,47.94,11.17,-47.84,-11.14,0,0,0,0
13091,13424,0.002629,0.010873,0.00128,138.72,0,0,0,0,1,0,0,53.11,22.46,-53.03,-22.25,0,0,0,0
14314,13091,0.001165,0.004956,0.00062,164.84,0,0,0,0,1,0,0,73.83,3.45,-73.77,-3.26,0,0,0,0
14314,13091,0.001165,0.004956,0.00062,164.84,0,0,0,0,1,0,0,73.83,3.45,-73.77,-3.26,0,0,0,0
14314,13091,0.001165,0.004956,0.00062,164.84,0,0,0,0,1,0,0,73.83,3.45,-73.77,-3.26,0,0,0,0
13092,13096,0.000391,0.019193,0,273.57,0,0,1,0,1,0,0,36.68,7.32,-36.68,-7.07,0,0,0,0
13092,14327,0.000385,0.003413,0.04439,453.92,0,0,0,0,1,0,0,-36.68,-7.32,36.69,2.6,0,0,0,0
13094,13093,0.004497,0.161162,0,93.83,0,0,1,0,1,0,0,-19.4,6.28,19.42,-5.66,0,0,0,0
13093,13096,0.000714,0.035105,0,148.57,0,0,1,0,1,0,0,-36.67,-6.61,36.68,7.07,0,0,0,0
13093,13097,0.000225,0.001031,0,0,0,0,0,0,1,0,0,69.9,20.79,-69.89,-20.74,0,0,0,0
13093,13098,0.000227,0.001192,0,0,0,0,0,0,1,0,0,-52.65,-8.52,52.66,8.55,0,0,0,0
13382,13094,0.002169,0.009094,0.00127,121.94,0,0,0,0,1,0,0,-19.39,6.18,19.4,-6.28,0,0,0,0
13095,13096,0.004146,0.203763,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41006,13098,0.00071,0.004161,0.00402,312.3,0,0,0,0,1,0,0,125.3,0.53,-125.2,-0.35,0,0,0,0
41039,13098,0.000546,0.003269,0.00386,296.76,0,0,0,0,1,0,0,-72.51,7.96,72.54,-8.2,0,0,0,0
13099,13339,0.001902,0.007013,0.00051,145.48,0,0,0,0,1,0,0,-62.75,-78.56,62.93,79.18,0,0,0,0
13099,13615,0.003927,0.020829,0.00251,131.04,0,0,0,0,1,0,0,-37.46,11.29,37.52,-11.25,0,0,0,0
13100,13101,0.000256,0.001195,0,0,0,0,0,0,1,0,0,53.12,18.96,-53.11,-18.93,0,0,0,0
13102,13103,0.000256,0.001122,0,0,0,0,0,0,1,0,0,65.04,13.16,-65.03,-13.11,0,0,0,0
13102,13188,0.006435,0.024259,0.00421,110.97,0,0,0,0,1,0,0,-9.91,-12.42,9.92,12.02,0,0,0,0
14563,13102,0.001669,0.006958,0.00063,141.55,0,0,0,0,1,0,0,55.18,0.87,-55.14,-0.74,0,0,0,0
13104,13105,0.000284,0.001167,0,0,0,0,0,0,1,0,0,-33.7,-13.02,33.7,13.03,0,0,0,0
13105,13157,0.011031,0.045414,0.00474,131.74,0,0,0,0,1,0,0,-40.99,-12.98,41.18,13.29,0,0,0,0
13627,13105,0.002465,0.009539,0.00092,107.94,0,0,0,0,1,0,0,-7.28,-0.04,7.28,-0.05,0,0,0,0
13106,13640,0.009074,0.03572,0.00501,111.73,0,0,0,0,1,0,0,-3.49,2.87,3.49,-3.38,0,0,0,0
13107,13110,0.002527,0.103824,0,370.6,0,0,1,0,1,0,0,128.33,17.28,-127.94,-1.03,0,0,0,0
13107,13111,0.000239,0.001079,0,0,0,0,0,0,1,0,0,80.3,30.49,-80.29,-30.42,0,0,0,0
13161,13107,0.00054,0.004345,0.02644,577.72,0,0,0,0,1,0,0,172.58,38.15,-172.43,-39.73,0,0,0,0
13183,13107,0.000388,0.00406,0.01322,478.84,0,0,0,0,1,0,0,73.3,-25.27,-73.28,24.08,0,0,0,0
13107,14327,0.000352,0.003922,0.01129,467.25,0,0,0,0,1,0,0,37.07,-32.12,-37.06,31,0,0,0,0
13108,13110,-0.001371,-0.05632,0,245.6,0,0,1,0,1,0,0,-128.15,-9.85,127.94,1.03,0,0,0,0
13108,13279,0.006692,0.029844,0.00601,111.82,0,0,0,0,1,0,0,-2.32,0.42,2.32,-1.05,0,0,0,0
13108,14314,0.002932,0.011226,0.00347,174.83,0,0,0,0,1,0,0,-67.74,1.04,67.87,-0.92,0,0,0,0
13109,13110,0.006353,0.261062,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13113,13112,0.001368,0.062046,0,231.5,0,0,1.06875,0,1,0,0,-116.99,-76,117.27,88.73,0,0,0,0
13112,13114,0.000261,0.001018,0,0,0,0,0,0,1,0,0,80.3,13.5,-80.29,-13.44,0,0,0,0
13112,13115,0.000294,0.001133,0,0,0,0,0,0,1,0,0,-197.57,-102.23,197.71,102.76,0,0,0,0
13113,13138,0.002754,0.011673,0.00192,130.26,0,0,0,0,1,0,0,34.53,20.94,-34.49,-20.97,0,0,0,0
14229,13113,0.00054,0.002704,0.00072,117.7,0,0,0,0,1,0,0,-12.08,-8.59,12.08,8.52,0,0,0,0
13263,13115,0.000331,0.003256,0.01318,567.55,0,0,0,0,1,0,0,157.4,190.07,-157.21,-189.61,0,0,0,0
13116,13117,0.000237,0.001197,0,0,0,0,0,0,1,0,0,-26.07,-3.28,26.07,3.29,0,0,0,0
13117,13177,0.002919,0.01296,0.00188,129.94,0,0,0,0,1,0,0,32.54,3.92,-32.51,-3.99,0,0,0,0
13117,14314,0.00299,0.014992,0.00272,170.07,0,0,0,0,1,0,0,-58.61,-7.21,58.71,7.41,0,0,0,0
13610,13118,0.005871,0.026969,0.00147,120.19,0,0,0,0,1,0,0,17.46,-16.13,-17.43,16.11,0,0,0,0
13634,13118,0.006316,0.029433,0.00395,139.45,0,0,0,0,1,0,0,-54.83,-1.77,55.01,2.18,0,0,0,0
14114,13118,0.005767,0.026579,0.00273,149.55,0,0,0,0,1,0,0,82.02,26.68,-81.63,-25.17,0,0,0,0
13120,13119,0.001199,0.050031,0,278.64,0,0,1.0375,0,1,0,0,-109.94,-34.51,110.1,41.08,0,0,0,0
13120,13119,0.001199,0.050031,0,278.64,0,0,1.0375,0,1,0,0,-109.94,-34.51,110.1,41.08,0,0,0,0
13120,13119,0.001199,0.050031,0,278.64,0,0,1.0375,0,1,0,0,-109.94,-34.51,110.1,41.08,0,0,0,0
13119,13121,0.000286,0.00118,0,0,0,0,0,0,1,0,0,-330.29,-123.24,330.63,124.64,0,0,0,0
13120,13172,0.004922,0.01838,0.00378,137.3,0,0,0,0,1,0,0,53.37,41.7,-53.17,-41.33,0,0,0,0
13150,13121,0.001033,0.008946,0.03413,549.3,0,0,0,0,1,0,0,133.17,57.64,-132.97,-59.49,0,0,0,0
14791,13121,0.000894,0.008426,0.04132,628.06,0,0,0,0,1,0,0,278.49,130.27,-277.71,-127.29,0,0,0,0
13122,13123,0.000219,0.001144,0,0,0,0,0,0,1,0,0,51.76,36.77,-51.75,-36.73,0,0,0,0
14054,13122,0.006504,0.026858,0.00417,129.81,0,0,0,0,1,0,0,31.11,19.59,-31.03,-19.66,0,0,0,0
13122,14640,0.007349,0.027142,0.00271,121.31,0,0,0,0,1,0,0,-20.73,-17.12,20.78,17.03,0,0,0,0
13124,13125,0.000218,0.001052,0,0,0,0,0,0,1,0,0,29.78,10.05,-29.78,-10.04,0,0,0,0
13124,13608,0.002146,0.010032,0.00138,110.68,0,0,0,0,1,0,0,-17.55,-27.6,17.57,27.56,0,0,0,0
13124,14088,0.004636,0.026662,0.00273,126.57,0,0,0,0,1,0,0,-19.72,-1.38,19.74,1.2,0,0,0,0
13124,14165,0.002632,0.011198,0.00221,106.22,0,0,0,0,1,0,0,7.48,18.93,-7.47,-19.12,0,0,0,0
13126,13127,0.000227,0.001106,0,0,0,0,0,0,1,0,0,-31.14,-6.11,31.14,6.12,0,0,0,0
13127,14107,0.009597,0.04061,0.00456,109.53,0,0,0,0,1,0,0,-5.36,-16.18,5.38,15.81,0,0,0,0
13127,14640,0.005108,0.018778,0.00173,141.36,0,0,0,0,1,0,0,34.95,20.63,-34.87,-20.51,0,0,0,0
13127,14726,0.003165,0.01318,0.00154,140.79,0,0,0,0,1,0,0,-60.73,-10.57,60.85,10.88,0,0,0,0
13128,13129,0.000212,0.001187,0,0,0,0,0,0,1,0,0,31.45,7.89,-31.45,-7.87,0,0,0,0
13128,13140,0.004512,0.01524,0.0018,119.87,0,0,0,0,1,0,0,10.64,-3.77,-10.64,3.6,0,0,0,0
14354,13128,0.005049,0.02301,0.00242,137.12,0,0,0,0,1,0,0,42.18,4.24,-42.09,-4.12,0,0,0,0
13130,13131,0.000268,0.001138,0,0,0,0,0,0,1,0,0,-31.45,-13.58,31.45,13.59,0,0,0,0
13131,14442,0.017944,0.062639,0.0057,124.55,0,0,0,0,1,0,0,-17.14,9.58,17.2,-9.96,0,0,0,0
13131,14796,0.008355,0.032292,0.00253,111.57,0,0,0,0,1,0,0,-14.31,-23.17,14.37,23.12,0,0,0,0
14180,13132,0.002358,0.008096,0.00097,128.2,0,0,0,0,1,0,0,-34.22,3.64,34.25,-3.66,0,0,0,0
13132,14408,0.005855,0.027973,0.00408,144.07,0,0,0,0,1,0,0,-68.19,-5.18,68.44,5.94,0,0,0,0
13133,13134,0.000218,0.001118,0,0,0,0,0,0,1,0,0,-41.48,-19.57,41.49,19.6,0,0,0,0
13639,13134,0.003106,0.011243,0.00106,122.74,0,0,0,0,1,0,0,-24.38,-10.28,24.4,10.24,0,0,0,0
13134,14114,0.004483,0.019998,0.00288,143.22,0,0,0,0,1,0,0,-65.89,-29.84,66.1,30.49,0,0,0,0
13135,13136,0.000272,0.001004,0,0,0,0,0,0,1,0,0,47.28,12.93,-47.27,-12.91,0,0,0,0
13135,14175,0.004964,0.017224,0.0023,127.93,0,0,0,0,1,0,0,-27.19,21.99,27.25,-22.05,0,0,0,0
13135,14238,0.002026,0.010181,0.00133,120.22,0,0,0,0,1,0,0,-20.09,-34.92,20.12,34.93,0,0,0,0
13137,13192,0.003164,0.014929,0.00288,115.73,0,0,0,0,1,0,0,8.55,7.96,-8.55,-8.25,0,0,0,0
13137,14547,0.002365,0.009037,0.0013,127.47,0,0,0,0,1,0,0,-29.05,-18.18,29.08,18.13,0,0,0,0
13138,13139,0.000217,0.001159,0,0,0,0,0,0,1,0,0,17.54,3.84,-17.54,-3.84,0,0,0,0
13140,13141,0.000253,0.001042,0,0,0,0,0,0,1,0,0,54.01,3.47,-54,-3.44,0,0,0,0
13179,13140,0.002094,0.007866,0.00073,104.7,0,0,0,0,1,0,0,18.03,25.41,-18.01,-25.42,0,0,0,0
13140,14254,0.001698,0.007349,0.00124,130.53,0,0,0,0,1,0,0,-25.37,18.35,25.38,-18.41,0,0,0,0
13142,13143,0.000223,0.001118,0,0,0,0,0,0,1,0,0,-43.86,-10.45,43.86,10.47,0,0,0,0
13618,13143,0.002017,0.010398,0.00183,112.96,0,0,0,0,1,0,0,5.76,-5.8,-5.76,5.62,0,0,0,0
13144,13211,0.001784,0.007949,0.00069,133.75,0,0,0,0,1,0,0,-40.41,-28.18,40.45,28.28,0,0,0,0
13235,13144,0.001122,0.004588,0.00054,112.23,0,0,0,0,1,0,0,6.84,-20.19,-6.83,20.15,0,0,0,0
13145,13148,0.004796,0.201062,0,316.36,0,0,1,0,1,0,0,77.41,-0,-77.15,11.27,0,0,0,0
13145,13149,0.000293,0.001088,0,0,0,0,0,0,1,0,0,53.78,5.53,-53.77,-5.5,0,0,0,0
13145,13150,0.000241,0.001069,0,0,0,0,0,0,1,0,0,-131.19,-5.53,131.23,5.7,0,0,0,0
13146,13148,-0.003159,-0.132417,0,191.36,0,0,1,0,1,0,0,-77.32,3.85,77.15,-11.27,0,0,0,0
13170,13146,0.002277,0.009277,0.00079,135.09,0,0,0,0,1,0,0,-44.08,6.65,44.13,-6.56,0,0,0,0
13147,13148,0.00933,0.391103,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13150,14115,0.001137,0.010699,0.01978,482.78,0,0,0,0,1,0,0,-94.78,-59.07,94.91,58.17,0,0,0,0
13150,14734,0.001669,0.015178,0.03505,582.73,0,0,0,0,1,0,0,-169.62,-4.27,170.07,4.59,0,0,0,0
13151,13636,0.003536,0.015025,0.00253,127.54,0,0,0,0,1,0,0,-28.35,-16.12,28.39,16.01,0,0,0,0
13152,13627,0.008137,0.032127,0.00567,139.21,0,0,0,0,1,0,0,-49.57,2.22,49.76,-2.04,0,0,0,0
13153,13154,0.000299,0.001077,0,0,0,0,0,0,1,0,0,-61.01,-8.78,61.02,8.82,0,0,0,0
13154,13231,0.006142,0.021086,0.00592,96.57,0,0,0,0,1,0,0,-6.55,-10.54,6.56,9.92,0,0,0,0
14424,13154,0.005985,0.022345,0.00306,126.78,0,0,0,0,1,0,0,24.43,-19.89,-24.38,19.76,0,0,0,0
13154,14520,0.002383,0.009675,0.00078,129.55,0,0,0,0,1,0,0,-30.09,-18.04,30.12,18.06,0,0,0,0
13156,13155,0.000253,0.015232,0,999.58,0,0,1,0,1,0,0,-413.95,-26.42,414.36,51.09,0,0,0,0
13155,13158,0.000211,0.001055,0,0,0,0,0,0,1,0,0,90.5,28.48,-90.48,-28.4,0,0,0,0
13260,13155,0.000134,0.002775,0.29538,2660.28,0,0,0,0,1,0,0,-639.15,109.95,639.68,-130.91,0,0,0,0
14144,13155,0.000281,0.004445,0.46386,2923.24,0,0,0,0,1,0,0,1148,-111.87,-1144.53,116.98,0,0,0,0
13157,13156,0.001115,0.044403,0,289.53,0,0,1,0,1,0,0,-126.38,1.68,126.55,5.03,0,0,0,0
13157,13156,0.001115,0.044403,0,289.53,0,0,1,0,1,0,0,-126.38,1.68,126.55,5.03,0,0,0,0
13157,13156,0.001115,0.044403,0,289.53,0,0,1,0,1,0,0,-126.38,1.68,126.55,5.03,0,0,0,0
13156,13631,0.001002,0.0085,0.01985,600.68,0,0,0,0,1,0,0,-134.17,-8.36,134.34,7.69,0,0,0,0
13156,14805,0.001154,0.008553,0.11594,622.33,0,0,0,0,1,0,0,168.46,19.7,-168.14,-29.63,0,0,0,0
13157,13167,0.006783,0.026321,0.00295,137.24,0,0,0,0,1,0,0,53.55,30.26,-53.3,-29.63,0,0,0,0
13615,13157,0.007344,0.037109,0.00211,141.51,0,0,0,0,1,0,0,-60.22,6.13,60.47,-5.06,0,0,0,0
13159,13160,0.000255,0.001133,0,0,0,0,0,0,1,0,0,28.88,17.74,-28.87,-17.72,0,0,0,0
13175,13159,0.000931,0.004096,0.00051,103.9,0,0,0,0,1,0,0,-8.76,-23.84,8.77,23.81,0,0,0,0
13159,69483,0.001442,0.00611,0.00136,112.04,0,0,0,0,1,0,0,-14.58,-13.53,14.58,13.41,0,0,0,0
69517,13159,0.00106,0.003727,0.00082,124.07,0,0,0,0,1,0,0,23.08,27.97,-23.07,-28.01,0,0,0,0
13162,13161,0.001392,0.054672,0,125.42,0,0,1.025,0,1,0,0,-27.49,-37.7,27.52,38.86,0,0,0,0
13255,13161,0.00074,0.006572,0.02447,485.34,0,0,0,0,1,0,0,75.2,18.93,-75.16,-21.2,0,0,0,0
13161,14245,0.000669,0.005146,0.03843,536.57,0,0,0,0,1,0,0,-124.95,-55.81,125.07,52.54,0,0,0,0
13163,13162,0.005008,0.127965,0,109.04,0,0,1.08125,0,1,0,0,-49.51,-55.93,49.81,63.63,0,0,0,0
13162,13164,0.000279,0.00117,0,0,0,0,0,0,1,0,0,-22.32,-25.92,22.32,25.93,0,0,0,0
13405,13163,0.001901,0.008471,0.00074,88.33,0,0,0,0,1,0,0,-0.17,-48.41,0.21,48.52,0,0,0,0
13427,13163,0.00201,0.007335,0.00103,136.57,0,0,0,0,1,0,0,-49.26,-7.36,49.3,7.42,0,0,0,0
69094,13164,0.000202,0.001218,0.00164,247.72,0,0,0,0,1,0,0,20.14,18.74,-20.14,-18.91,0,0,0,0
69673,13164,0.00062,0.004148,0.00858,288.22,0,0,0,0,1,0,0,78.72,24.45,-78.68,-25.12,0,0,0,0
13165,13166,0.000233,0.001153,0,0,0,0,0,0,1,0,0,-76.49,-35.65,76.51,35.73,0,0,0,0
13166,13248,0.003536,0.014193,0.00173,114.46,0,0,0,0,1,0,0,7.91,-18.53,-7.9,18.4,0,0,0,0
69324,13166,0.005455,0.019895,0.00306,149.88,0,0,0,0,1,0,0,84.79,18.24,-84.42,-17.2,0,0,0,0
13167,13168,0.00029,0.001024,0,0,0,0,0,0,1,0,0,34.89,16.71,-34.89,-16.69,0,0,0,0
13205,13167,0.004789,0.016522,0.00191,122.78,0,0,0,0,1,0,0,-23.46,-11.12,23.49,11.03,0,0,0,0
13167,13227,0.003533,0.015429,0.00182,113.93,0,0,0,0,1,0,0,-5.08,1.89,5.08,-2.07,0,0,0,0
13169,13170,0.000294,0.00102,0,0,0,0,0,0,1,0,0,-34.89,-18.52,34.9,18.54,0,0,0,0
13169,13171,0.000229,0.001115,0,0,0,0,0,0,1,0,0,34.89,18.52,-34.89,-18.51,0,0,0,0
13170,13639,0.00499,0.020591,0.00172,136.15,0,0,0,0,1,0,0,-41.75,-6.44,41.83,6.6,0,0,0,0
14067,13170,0.00658,0.026735,0.00328,139.43,0,0,0,0,1,0,0,-50.75,19.13,50.94,-18.75,0,0,0,0
13174,13173,0.000767,0.043527,0,149.5,0,0,1,0,1,0,0,-39.53,-12.6,39.54,13.3,0,0,0,0
13173,14545,0.000912,0.008734,0.06804,455.38,0,0,0,0,1,0,0,-39.54,-13.3,39.55,6.01,0,0,0,0
13175,13174,0.0034,0.080866,0,101.02,0,0,1,0,1,0,0,-29.09,2.89,29.11,-2.25,0,0,0,0
13174,13176,0.000218,0.001114,0,0,0,0,0,0,1,0,0,10.41,14.85,-10.41,-14.85,0,0,0,0
13175,69258,0.001637,0.007162,0.00064,131.03,0,0,0,0,1,0,0,-32.17,-22.27,32.19,22.3,0,0,0,0
69519,13176,0.000466,0.003593,0.00239,240.47,0,0,0,0,1,0,0,-10.41,-15.1,10.41,14.85,0,0,0,0
13178,13429,0.00318,0.015484,0.00273,127.38,0,0,0,0,1,0,0,28.48,5.64,-28.45,-5.8,0,0,0,0
13178,14314,0.004022,0.015886,0.00209,156.38,0,0,0,0,1,0,0,-58.2,-10.16,58.33,10.46,0,0,0,0
13178,14314,0.004022,0.015886,0.00209,156.38,0,0,0,0,1,0,0,-58.2,-10.16,58.33,10.46,0,0,0,0
14796,13179,0.004116,0.017619,0.00273,136.83,0,0,0,0,1,0,0,63.88,39.53,-63.67,-38.91,0,0,0,0
13180,13215,0.003122,0.014698,0.00363,131.21,0,0,0,0,1,0,0,-36.86,-0.22,36.89,0.01,0,0,0,0
13181,13182,0.000287,0.00118,0,0,0,0,0,0,1,0,0,-37.6,-6.84,37.61,6.85,0,0,0,0
13201,13182,0.00139,0.005335,0.0003,141.97,0,0,0,0,1,0,0,64.32,28.73,-64.26,-28.52,0,0,0,0
13182,13214,0.002348,0.008605,0.00183,145.96,0,0,0,0,1,0,0,70.67,21.33,-70.55,-21.09,0,0,0,0
13184,13183,0.001546,0.078166,0,112.5,0,0,1.025,0,1,0,0,-16.99,-29.71,17.01,30.61,0,0,0,0
13183,13263,0.000443,0.004348,0.01264,496.12,0,0,0,0,1,0,0,-90.31,-5.34,90.35,4.32,0,0,0,0
13185,13184,0.004386,0.130843,0,109.72,0,0,1.1,0,1,0,0,-47.79,-69.29,48.15,79.89,0,0,0,0
13184,13186,0.00026,0.001002,0,0,0,0,0,0,1,0,0,-31.15,-50.17,31.16,50.21,0,0,0,0
13185,13277,0.003461,0.015229,0.00139,103.87,0,0,0,0,1,0,0,1.83,34.87,-1.79,-34.84,0,0,0,0
13295,13185,0.001592,0.005741,0.00099,115.42,0,0,0,0,1,0,0,-8.35,-30.59,8.37,30.54,0,0,0,0
69030,13186,0.001272,0.008642,0.01315,257.25,0,0,0,0,1,0,0,31.2,49.06,-31.16,-50.21,0,0,0,0
13187,13188,0.000278,0.001189,0,0,0,0,0,0,1,0,0,-99.62,-30.47,99.64,30.59,0,0,0,0
13187,13189,0.000258,0.001078,0,0,0,0,0,0,1,0,0,99.62,30.47,-99.59,-30.37,0,0,0,0
13188,13198,0.001194,0.007267,0.00108,125.34,0,0,0,0,1,0,0,-26,-0.52,26.01,0.45,0,0,0,0
13188,13215,0.00106,0.003527,0.00029,106.5,0,0,0,0,1,0,0,-4.09,-8.48,4.09,8.45,0,0,0,0
13188,14175,0.002191,0.01155,0.00131,137.3,0,0,0,0,1,0,0,-49.03,-5.58,49.08,5.7,0,0,0,0
14569,13188,0.000744,0.002818,0.00029,127.15,0,0,0,0,1,0,0,30.46,28.05,-30.44,-28.04,0,0,0,0
13191,13190,0.001595,0.059115,0,117.56,0,0,1.01875,0,1,0,0,-22.61,-28.96,22.63,29.72,0,0,0,0
13190,14327,0.000482,0.004354,0.04333,564.29,0,0,0,0,1,0,0,156.25,74.65,-156.11,-78.1,0,0,0,0
14545,13190,0.000418,0.003947,0.00922,582.91,0,0,0,0,1,0,0,179.05,104.93,-178.88,-104.37,0,0,0,0
13192,13191,0.004997,0.117185,0,110.83,0,0,1.0625,0,1,0,0,-58.67,-47.49,58.97,54.44,0,0,0,0
13191,13193,0.000258,0.001096,0,0,0,0,0,0,1,0,0,-36.35,-25.48,36.36,25.5,0,0,0,0
13204,13192,0.002166,0.009059,0.00171,134.16,0,0,0,0,1,0,0,-41.37,-54.19,41.47,54.4,0,0,0,0
13192,13244,0.001855,0.00775,0.00126,124.26,0,0,0,0,1,0,0,25.75,1.34,-25.74,-1.43,0,0,0,0
13193,69075,0.000848,0.004976,0.00228,296,0,0,0,0,1,0,0,-94.41,-42.15,94.49,42.39,0,0,0,0
13194,13242,0.002671,0.009777,0.00254,119.47,0,0,0,0,1,0,0,14.01,-4.98,-14.01,4.72,0,0,0,0
13194,14426,0.003886,0.016841,0.00233,130.98,0,0,0,0,1,0,0,-36.43,-9.57,36.48,9.53,0,0,0,0
13194,14668,0.003402,0.015187,0.00163,130.09,0,0,0,0,1,0,0,-31.62,-8.96,31.65,8.93,0,0,0,0
13244,13195,0.002193,0.011511,0.00165,136.07,0,0,0,0,1,0,0,-43.41,-10.91,43.45,10.94,0,0,0,0
14238,13195,0.003848,0.01526,0.00291,144.37,0,0,0,0,1,0,0,66.96,25.84,-66.78,-25.44,0,0,0,0
14494,13195,0.003691,0.016175,0.00195,129.81,0,0,0,0,1,0,0,30.74,-9.12,-30.7,9.06,0,0,0,0
13196,13197,0.000205,0.001025,0,0,0,0,0,0,1,0,0,36,8.23,-35.99,-8.22,0,0,0,0
13196,13198,0.0003,0.001197,0,0,0,0,0,0,1,0,0,-36,-8.23,36,8.25,0,0,0,0
13198,14175,0.001365,0.006089,0.0008,142.75,0,0,0,0,1,0,0,-62,-8.7,62.05,8.83,0,0,0,0
13201,13200,0.001258,0.059324,0,234.88,0,0,1.05,0,1,0,0,-120.58,-52.38,120.79,62.68,0,0,0,0
13200,13202,0.000274,0.001156,0,0,0,0,0,0,1,0,0,77.9,20.16,-77.88,-20.09,0,0,0,0
13200,13263,0.000346,0.003372,0.00686,461.06,0,0,0,0,1,0,0,-84.01,-58.99,84.04,58.59,0,0,0,0
13203,13204,0.000252,0.001041,0,0,0,0,0,0,1,0,0,-43.3,-17.01,43.3,17.03,0,0,0,0
13206,13229,0.001761,0.008574,0.00095,159.72,0,0,0,0,1,0,0,-50.42,-31.61,50.48,31.78,0,0,0,0
13206,13229,0.001761,0.008574,0.00095,159.72,0,0,0,0,1,0,0,-50.42,-31.61,50.48,31.78,0,0,0,0
13206,13229,0.001761,0.008574,0.00095,159.72,0,0,0,0,1,0,0,-50.42,-31.61,50.48,31.78,0,0,0,0
13207,13208,0.000297,0.001084,0,0,0,0,0,0,1,0,0,41.29,10.68,-41.28,-10.66,0,0,0,0
14175,13207,0.002496,0.009049,0.00125,122.22,0,0,0,0,1,0,0,-19.32,9.52,19.33,-9.62,0,0,0,0
69134,13207,0.007944,0.030886,0.00475,142.81,0,0,0,0,1,0,0,60.88,1.58,-60.61,-1.06,0,0,0,0
13209,14547,0.00085,0.004071,0.00047,146.89,0,0,0,0,1,0,0,-71.39,-33.09,71.43,33.27,0,0,0,0
13210,13262,0.002336,0.008773,0.00084,116.05,0,0,0,0,1,0,0,-9.95,-22.84,9.96,22.8,0,0,0,0
14229,13210,0.002725,0.010602,0.00154,123.54,0,0,0,0,1,0,0,22.67,10.39,-22.66,-10.5,0,0,0,0
13211,13601,0.004201,0.019253,0.00218,142.8,0,0,0,0,1,0,0,-60.25,-5.46,60.39,5.88,0,0,0,0
13212,13213,0.000278,0.001009,0,0,0,0,0,0,1,0,0,62.04,12.41,-62.03,-12.38,0,0,0,0
13212,13214,0.000288,0.001027,0,0,0,0,0,0,1,0,0,-62.04,-12.41,62.05,12.45,0,0,0,0
13262,13214,0.001408,0.006087,0.00103,116.12,0,0,0,0,1,0,0,-8.49,-8.75,8.5,8.64,0,0,0,0
13215,14175,0.002241,0.01029,0.0016,139.08,0,0,0,0,1,0,0,-53.7,-1.7,53.76,1.8,0,0,0,0
13215,14569,0.000823,0.003985,0.00047,120.41,0,0,0,0,1,0,0,-17.67,-13.31,17.67,13.27,0,0,0,0
13216,13218,0.00209,0.00781,0.00083,133.77,0,0,0,0,1,0,0,38.02,-18.29,-37.99,18.33,0,0,0,0
14426,13217,0.001481,0.00793,0.00076,141.29,0,0,0,0,1,0,0,58.44,5.63,-58.39,-5.47,0,0,0,0
13217,69022,0.003324,0.011002,0.002,123.63,0,0,0,0,1,0,0,24.47,0.24,-24.45,-0.4,0,0,0,0
13218,13235,0.002614,0.012533,0.00212,116.68,0,0,0,0,1,0,0,7.78,-24.57,-7.77,24.42,0,0,0,0
13219,13220,0.000277,0.001197,0,0,0,0,0,0,1,0,0,30.2,6.47,-30.2,-6.46,0,0,0,0
13219,13221,0.000277,0.001138,0,0,0,0,0,0,1,0,0,-30.2,-6.47,30.21,6.48,0,0,0,0
13219,13222,0.00026,0.001101,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
13221,14408,0.003476,0.016385,0.00258,139.12,0,0,0,0,1,0,0,-49.59,-11.84,49.67,11.95,0,0,0,0
13221,14651,0.002322,0.009526,0.00138,123.31,0,0,0,0,1,0,0,19.38,5.35,-19.37,-5.47,0,0,0,0
13223,13231,0.003176,0.016353,0.00151,129.4,0,0,0,0,1,0,0,37.24,17.08,-37.19,-17,0,0,0,0
69163,13223,0.00173,0.00825,0.00083,149.26,0,0,0,0,1,0,0,84.33,22.84,-84.21,-22.37,0,0,0,0
13224,13601,0.003083,0.016211,0.00198,135.15,0,0,0,0,1,0,0,-42.49,14.87,42.54,-14.77,0,0,0,0
13225,13226,0.000214,0.001109,0,0,0,0,0,0,1,0,0,-48.5,-21.42,48.5,21.45,0,0,0,0
13226,13232,0.004252,0.023346,0.00228,146.8,0,0,0,0,1,0,0,-69.99,-11.62,70.19,12.46,0,0,0,0
14563,13226,0.008802,0.035235,0.00458,136.79,0,0,0,0,1,0,0,-44.68,4.48,44.85,-4.31,0,0,0,0
13226,14651,0.00236,0.009037,0.00091,125.32,0,0,0,0,1,0,0,-23.36,-5.51,23.37,5.46,0,0,0,0
13229,13228,0.00155,0.05653,0,281.9,0,0,1.05,0,1,0,0,-112.51,-47.54,112.75,56.04,0,0,0,0
13229,13228,0.00155,0.05653,0,281.9,0,0,1.05,0,1,0,0,-112.51,-47.54,112.75,56.04,0,0,0,0
13229,13228,0.00155,0.05653,0,281.9,0,0,1.05,0,1,0,0,-112.51,-47.54,112.75,56.04,0,0,0,0
13228,13230,0.000294,0.001161,0,0,0,0,0,0,1,0,0,-338.24,-168.12,338.63,169.69,0,0,0,0
13230,13631,0.001234,0.009506,0.06964,629.96,0,0,0,0,1,0,0,-187.34,-10.57,187.75,6.31,0,0,0,0
