F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
13230,14759,0.000545,0.004591,0.09269,477.72,0,0,0,0,1,0,0,-151.29,-159.12,151.53,151.24,0,0,0,0
14520,13232,0.003461,0.013861,0.00304,130.7,0,0,0,0,1,0,0,26.56,-2.49,-26.54,2.25,0,0,0,0
69163,13232,0.004487,0.020372,0.00306,144.52,0,0,0,0,1,0,0,74.52,23.15,-74.28,-22.37,0,0,0,0
13233,13234,0.000203,0.001105,0,0,0,0,0,0,1,0,0,35.9,5.81,-35.9,-5.79,0,0,0,0
13233,13601,0.001688,0.006322,0.00099,109.66,0,0,0,0,1,0,0,3.97,-10.94,-3.97,10.84,0,0,0,0
13235,13236,0.000274,0.001179,0,0,0,0,0,0,1,0,0,35.91,14.17,-35.9,-14.15,0,0,0,0
69087,13237,0.001485,0.007305,0.00051,139.99,0,0,0,0,1,0,0,54.93,-3.37,-54.89,3.52,0,0,0,0
13237,69294,0.001609,0.005787,0.00051,117.47,0,0,0,0,1,0,0,13.09,-17.44,-13.08,17.41,0,0,0,0
13238,13239,0.000231,0.001138,0,0,0,0,0,0,1,0,0,41.81,14.07,-41.8,-14.05,0,0,0,0
13238,13240,0.000238,0.001098,0,0,0,0,0,0,1,0,0,-41.81,-14.07,41.81,14.09,0,0,0,0
13240,13267,0.001883,0.007231,0.00062,125.4,0,0,0,0,1,0,0,26.52,3.83,-26.5,-3.84,0,0,0,0
69254,13240,0.002302,0.008789,0.00069,130.28,0,0,0,0,1,0,0,34.44,-0.44,-34.42,0.46,0,0,0,0
69648,13240,0.002385,0.010009,0.00128,130.18,0,0,0,0,1,0,0,33.95,18.37,-33.91,-18.37,0,0,0,0
69410,13241,0.001502,0.007455,0.00069,138.44,0,0,0,0,1,0,0,51.89,22.5,-51.85,-22.36,0,0,0,0
69426,13241,0.001966,0.008481,0.0012,159.43,0,0,0,0,1,0,0,-4.43,4.07,4.43,-4.2,0,0,0,0
69384,13242,0.000372,0.001556,0.00017,129.35,0,0,0,0,1,0,0,33.42,24.34,-33.41,-24.33,0,0,0,0
13243,13244,0.000286,0.001106,0,0,0,0,0,0,1,0,0,-69.13,-12.29,69.14,12.34,0,0,0,0
13243,13245,0.000231,0.001108,0,0,0,0,0,0,1,0,0,69.13,12.29,-69.12,-12.24,0,0,0,0
13246,13250,0.00157,0.075083,0,206.38,0,0,1,0,1,0,0,50.22,10.51,-50.18,-8.68,0,0,0,0
13246,13255,0.000229,0.001031,0,0,0,0,0,0,1,0,0,-50.22,-10.51,50.22,10.53,0,0,0,0
13248,13247,0.004416,0.129017,0,104.82,0,0,1.05,0,1,0,0,-39.82,-30.57,39.94,33.89,0,0,0,0
13247,13250,-0.00033,-0.01579,0,156.38,0,0,1,0,1,0,0,-50.19,-9.06,50.18,8.68,0,0,0,0
13247,13254,0.000254,0.001113,0,0,0,0,0,0,1,0,0,10.25,-24.82,-10.25,24.83,0,0,0,0
13248,13253,0.0001,-0.001415,0,949.24,0,0,1,0,1,0,0,69.18,7.81,-69.17,-7.87,0,0,0,0
13265,13248,0.002765,0.01152,0.00119,121.1,0,0,0,0,1,0,0,-17.69,-4.94,17.7,4.85,0,0,0,0
13249,13250,0.005742,0.274676,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13251,13253,0.001194,0.034496,0,474.62,0,0,1,0,1,0,0,-69.12,-6.33,69.17,7.87,0,0,0,0
13252,13253,0.001194,0.034496,0,474.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69010,13254,0.000565,0.002695,0.00281,231.07,0,0,0,0,1,0,0,-10.25,24.55,10.25,-24.83,0,0,0,0
13256,13255,0.00062,0.005531,0.02426,536.93,0,0,0,0,1,0,0,125.52,27.68,-125.42,-29.46,0,0,0,0
13257,13256,0.00131,0.053534,0,156.61,0,0,1,0,1,0,0,-50.37,-7.5,50.4,8.79,0,0,0,0
14669,13256,0.000415,0.00369,0.01069,574.31,0,0,0,0,1,0,0,176.04,36.41,-175.91,-36.48,0,0,0,0
13258,13257,0.004442,0.135815,0,101.41,0,0,1,0,1,0,0,-32.58,8.35,32.63,-6.94,0,0,0,0
13257,13259,0.000226,0.001057,0,0,0,0,0,0,1,0,0,17.74,14.44,-17.74,-14.44,0,0,0,0
13258,14668,0.003344,0.017774,0.00299,153.27,0,0,0,0,1,0,0,-87.83,-7.28,88.06,8.21,0,0,0,0
13258,69013,0.000577,0.002433,0.00026,138.28,0,0,0,0,1,0,0,-50.88,-6.95,50.9,6.98,0,0,0,0
13258,69324,0.000795,0.002773,0.00037,130.75,0,0,0,0,1,0,0,35.83,-2.51,-35.82,2.5,0,0,0,0
69043,13259,0.000494,0.002713,0.00431,244.02,0,0,0,0,1,0,0,-17.74,-14.89,17.74,14.44,0,0,0,0
13261,13260,0.000155,0.011342,0,1041.54,0,0,1.0375,0,1,0,0,-440.23,-325.66,440.69,359.6,0,0,0,0
13260,14544,9.5e-05,0.001608,0.18172,2427.53,0,0,0,0,1,0,0,198.46,-424.14,-198.27,407.51,0,0,0,0
13262,13261,0.001939,0.079274,0,222.19,0,0,1.05625,0,1,0,0,-107.7,-58.6,108,70.86,0,0,0,0
13261,13263,0.00027,0.00112,0,0,0,0,0,0,1,0,0,332.23,254.79,-331.79,-252.97,0,0,0,0
13261,13264,0.00026,0.001195,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13265,13266,0.00024,0.001138,0,0,0,0,0,0,1,0,0,50.39,14.36,-50.38,-14.33,0,0,0,0
13267,69331,0.000816,0.004487,0.0003,124.56,0,0,0,0,1,0,0,-23.88,-14.67,23.89,14.67,0,0,0,0
13295,13268,0.001934,0.006544,0.00116,122.25,0,0,0,0,1,0,0,-21.81,24.18,21.83,-24.24,0,0,0,0
13269,13270,0.000255,0.001157,0,0,0,0,0,0,1,0,0,-14.94,-2.32,14.94,2.32,0,0,0,0
13270,13417,0.019106,0.078586,0.0075,114.48,0,0,0,0,1,0,0,9.56,-5.27,-9.53,4.56,0,0,0,0
13445,13270,0.016953,0.051393,0.00554,123.01,0,0,0,0,1,0,0,24.59,-3.23,-24.49,2.94,0,0,0,0
13271,13272,0.000227,0.001028,0,0,0,0,0,0,1,0,0,-31.2,-2.59,31.21,2.6,0,0,0,0
13274,13272,0.012834,0.054082,0.00361,144.95,0,0,0,0,1,0,0,68.63,4.3,-68.07,-2.3,0,0,0,0
13292,13272,0.006992,0.030805,0.00322,118.42,0,0,0,0,1,0,0,-13.25,-8.12,13.27,7.85,0,0,0,0
13272,13301,0.021422,0.083417,0.00756,123.18,0,0,0,0,1,0,0,23.59,-8.14,-23.47,7.83,0,0,0,0
13274,13273,0.00153,0.064862,0,247.9,0,0,1.05625,0,1,0,0,-138.53,-22.42,138.84,35.67,0,0,0,0
13273,13275,0.000204,0.001141,0,0,0,0,0,0,1,0,0,40.72,11.52,-40.71,-11.5,0,0,0,0
13273,13276,0.000249,0.001111,0,0,0,0,0,0,1,0,0,-179.56,-47.19,179.64,47.57,0,0,0,0
13307,13274,0.00699,0.03123,0.009,132.8,0,0,0,0,1,0,0,-40.16,-10.51,40.27,10.05,0,0,0,0
13332,13274,0.007487,0.03332,0.00367,127.27,0,0,0,0,1,0,0,-29.56,-8.17,29.63,8.07,0,0,0,0
13596,13276,0.002963,0.024311,0.0403,564.23,0,0,0,0,1,0,0,180.65,51.72,-179.64,-47.57,0,0,0,0
13278,13279,0.000208,0.001079,0,0,0,0,0,0,1,0,0,-37.33,-3.2,37.33,3.22,0,0,0,0
13279,13372,0.005783,0.026103,0.00206,128.52,0,0,0,0,1,0,0,-39.65,-2.17,39.73,2.34,0,0,0,0
13281,13280,0.000281,0.020957,0,820.13,0,0,1.04375,0,1,0,0,-299.55,-193.11,299.91,219.95,0,0,0,0
13280,13283,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-299.91,26.31,300.16,-25.43,0,0,0,0
13282,13281,0.001597,0.060719,0,230.09,0,0,1.05625,0,1,0,0,-125.49,-85.47,125.87,99.99,0,0,0,0
13281,13396,0.00113,0.011835,0.02846,471.59,0,0,0,0,1,0,0,40.66,45.37,-40.62,-48,0,0,0,0
13438,13281,0.001166,0.011335,0.02047,467.55,0,0,0,0,1,0,0,-132.79,-47.84,133.01,47.75,0,0,0,0
13282,13448,0.0014,0.004963,0.00082,143.55,0,0,0,0,1,0,0,78.79,64.02,-78.65,-63.63,0,0,0,0
41356,13283,0.000105,0.001659,0.15371,2418.55,0,0,0,0,1,0,0,300.24,-40.65,-300.16,25.43,0,0,0,0
13284,13285,0.000281,0.001142,0,0,0,0,0,0,1,0,0,13.3,2.79,-13.3,-2.78,0,0,0,0
13284,13287,0.010996,0.056199,0.00474,109.94,0,0,0,0,1,0,0,-0.7,-2.6,0.7,2.1,0,0,0,0
13284,13294,0.016525,0.057554,0.00665,112.14,0,0,0,0,1,0,0,-8.89,0.5,8.9,-1.16,0,0,0,0
14781,13284,0.008403,0.04093,0.00461,99.54,0,0,0,0,1,0,0,3.71,0.2,-3.7,-0.68,0,0,0,0
13298,13286,0.003825,0.020927,0.00192,109.47,0,0,0,0,1,0,0,7.14,32.7,-7.09,-32.67,0,0,0,0
13286,13300,0.00742,0.034215,0.00339,121.53,0,0,0,0,1,0,0,-17.79,10.78,17.82,-10.98,0,0,0,0
13286,13368,0.004062,0.016235,0.00141,96.93,0,0,0,0,1,0,0,0.55,13.68,-0.54,-13.8,0,0,0,0
13287,13535,0.010447,0.043614,0.00937,130.36,0,0,0,0,1,0,0,34.57,4.64,-34.45,-5.14,0,0,0,0
13287,13594,0.005973,0.023247,0.0027,139.11,0,0,0,0,1,0,0,-53.94,-21.08,54.13,21.52,0,0,0,0
13287,14632,0.002394,0.012129,0.00103,115.3,0,0,0,0,1,0,0,-4.44,7.15,4.44,-7.25,0,0,0,0
13288,13291,0.0001,0.0001,0,737.37,0,0,1,0,1,0,0,11.37,3.67,-11.37,-3.67,0,0,0,0
13288,13292,0.000204,0.001176,0,0,0,0,0,0,1,0,0,-11.37,-3.67,11.37,3.67,0,0,0,0
13289,13291,0.00125,0.03909,0,368.68,0,0,1,0,1,0,0,-11.37,-3.62,11.37,3.67,0,0,0,0
13290,13291,0.00125,0.03909,0,368.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13293,13292,0.004459,0.019468,0.00301,106.22,0,0,0,0,1,0,0,-1.88,-4.75,1.89,4.44,0,0,0,0
13293,13342,0.018415,0.060421,0.00479,117.91,0,0,0,0,1,0,0,-15.23,3.37,15.27,-3.73,0,0,0,0
13327,13294,0.016206,0.049608,0.00342,146.83,0,0,0,0,1,0,0,79.78,8.23,-78.83,-5.69,0,0,0,0
13294,13329,0.003153,0.017067,0.00224,139.63,0,0,0,0,1,0,0,54.71,4.88,-54.62,-4.63,0,0,0,0
13295,13296,0.000299,0.001188,0,0,0,0,0,0,1,0,0,30.16,6.41,-30.16,-6.4,0,0,0,0
13297,13298,0.000298,0.001021,0,0,0,0,0,0,1,0,0,-30.16,-6.69,30.16,6.7,0,0,0,0
13345,13298,0.006132,0.023542,0.0032,131.67,0,0,0,0,1,0,0,42.47,64.28,-42.13,-63.32,0,0,0,0
13354,13298,0.005852,0.018249,0.00152,106,0,0,0,0,1,0,0,-4.8,-23.97,4.83,23.92,0,0,0,0
13299,13300,0.00021,0.001006,0,0,0,0,0,0,1,0,0,-29.77,-14.13,29.78,14.14,0,0,0,0
13300,13349,0.002534,0.011065,0.00086,137.07,0,0,0,0,1,0,0,-47.6,-3.16,47.65,3.31,0,0,0,0
13301,13302,0.000263,0.00107,0,0,0,0,0,0,1,0,0,29.78,24.72,-29.77,-24.7,0,0,0,0
13301,13305,0.028206,0.088549,0.00716,112.39,0,0,0,0,1,0,0,-6.31,8.17,6.34,-8.83,0,0,0,0
13303,13304,0.000245,0.001163,0,0,0,0,0,0,1,0,0,-16.39,44.51,16.4,-44.49,0,0,0,0
13422,13304,0.006497,0.024739,0.00254,124.46,0,0,0,0,1,0,0,-39.59,-21.28,39.71,21.48,0,0,0,0
13304,13449,0.006256,0.031771,0.00505,134.52,0,0,0,0,1,0,0,-56.11,23.01,56.33,-22.45,0,0,0,0
13305,13306,0.000259,0.001069,0,0,0,0,0,0,1,0,0,29.34,8.52,-29.33,-8.51,0,0,0,0
13318,13305,0.005384,0.023607,0.00357,106.76,0,0,0,0,1,0,0,-4.31,12.88,4.32,-13.21,0,0,0,0
13308,13332,0.009101,0.040354,0.0052,118.24,0,0,0,0,1,0,0,-15.18,-4.47,15.2,4.02,0,0,0,0
13308,13566,0.019335,0.065218,0.00973,109.4,0,0,0,0,1,0,0,-4.63,-1.1,4.64,0.08,0,0,0,0
13358,13309,0.001597,0.008593,0.00115,126.58,0,0,0,0,1,0,0,37.6,12.62,-37.57,-12.61,0,0,0,0
13309,13362,0.007688,0.029141,0.00229,102.3,0,0,0,0,1,0,0,12.16,2.72,-12.15,-2.91,0,0,0,0
13310,13311,0.000223,0.00109,0,0,0,0,0,0,1,0,0,33.32,5.05,-33.31,-5.04,0,0,0,0
13310,13410,0.003231,0.013151,0.00235,128.78,0,0,0,0,1,0,0,-23.38,20.68,23.41,-20.8,0,0,0,0
13310,13412,0.007553,0.023679,0.00174,120.79,0,0,0,0,1,0,0,36.68,11.45,-36.57,-11.3,0,0,0,0
13448,13310,0.003692,0.017315,0.00346,122.4,0,0,0,0,1,0,0,46.73,37.4,-46.61,-37.18,0,0,0,0
13312,13313,0.000251,0.001065,0,0,0,0,0,0,1,0,0,63.7,13.81,-63.69,-13.76,0,0,0,0
13312,13364,0.004839,0.019344,0.00269,126.18,0,0,0,0,1,0,0,22.44,6.52,-22.41,-6.69,0,0,0,0
13312,14806,0.003426,0.016316,0.00124,153.5,0,0,0,0,1,0,0,-43.07,-10.16,43.14,10.34,0,0,0,0
13312,14806,0.003426,0.016316,0.00124,153.5,0,0,0,0,1,0,0,-43.07,-10.16,43.14,10.34,0,0,0,0
13314,13315,0.000207,0.00107,0,0,0,0,0,0,1,0,0,26.68,2.94,-26.68,-2.93,0,0,0,0
13314,13316,0.000252,0.001024,0,0,0,0,0,0,1,0,0,-26.68,-2.94,26.69,2.95,0,0,0,0
13314,13317,0.000292,0.001174,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13320,13316,0.007978,0.029625,0.0026,108.42,0,0,0,0,1,0,0,-2.17,8.36,2.18,-8.61,0,0,0,0
13422,13316,0.003292,0.012901,0.0011,123.02,0,0,0,0,1,0,0,28.89,-5.67,-28.86,5.66,0,0,0,0
13318,13319,0.000259,0.001066,0,0,0,0,0,0,1,0,0,28.09,16.96,-28.09,-16.95,0,0,0,0
13318,13345,0.008968,0.042791,0.00683,124.7,0,0,0,0,1,0,0,-23.78,-29.84,23.9,29.69,0,0,0,0
13320,13323,0.0001,-0.000653,0,691.12,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
13320,13324,0.000299,0.001021,0,0,0,0,0,0,1,0,0,26.13,3.39,-26.13,-3.39,0,0,0,0
13370,13320,0.00871,0.032055,0.0056,128.15,0,0,0,0,1,0,0,24.02,11.37,-23.96,-11.75,0,0,0,0
13321,13323,0.001299,0.03341,0,345.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13322,13323,0.001299,0.03341,0,345.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13326,13325,0.000231,0.018012,0,660.55,0,0,1.025,0,1,0,0,-105.31,-148.31,105.38,154.1,0,0,0,0
13325,41418,0.000127,0.002385,0.20052,2256.52,0,0,0,0,1,0,0,-105.38,-11.13,105.4,-10.34,0,0,0,0
13327,13326,0.001533,0.069753,0,236.12,0,0,1.025,0,1,0,0,-127.35,-16.34,127.59,27.33,0,0,0,0
13326,13328,0.000238,0.001135,0,0,0,0,0,0,1,0,0,-22.28,120.98,22.32,-120.82,0,0,0,0
13327,13539,0.016987,0.068629,0.00724,133.6,0,0,0,0,1,0,0,42.4,5.75,-42.12,-5.39,0,0,0,0
13328,13596,0.002137,0.020122,0.09173,471.44,0,0,0,0,1,0,0,-67.31,89.93,67.58,-97.13,0,0,0,0
13342,13329,0.008882,0.03555,0.00419,141.16,0,0,0,0,1,0,0,-60.31,-4.24,60.62,5.04,0,0,0,0
13329,14781,0.005673,0.025554,0.00247,122.88,0,0,0,0,1,0,0,-21.83,-3.18,21.86,3.04,0,0,0,0
13330,13331,0.000265,0.001147,0,0,0,0,0,0,1,0,0,-22.11,-3.49,22.12,3.49,0,0,0,0
13381,13331,0.001543,0.00756,0.00129,133.48,0,0,0,0,1,0,0,-31.25,15.38,31.26,-15.43,0,0,0,0
13408,13331,0.005908,0.023758,0.00581,142.31,0,0,0,0,1,0,0,53.55,-11.85,-53.38,11.93,0,0,0,0
13333,13336,0.001471,0.081255,0,302.88,0,0,1,0,1,0,0,104.83,12.76,-104.67,-4.13,0,0,0,0
13333,13337,0.000206,0.00111,0,0,0,0,0,0,1,0,0,-104.83,-12.76,104.85,12.87,0,0,0,0
13334,13336,-0.00036,-0.019908,0,227.88,0,0,1,0,1,0,0,-104.71,-6.24,104.67,4.13,0,0,0,0
13354,13334,0.001427,0.006729,0.00098,133.93,0,0,0,0,1,0,0,-38.27,14.77,38.29,-14.77,0,0,0,0
13360,13334,0.004267,0.016608,0.00161,104.54,0,0,0,0,1,0,0,1.7,-15,-1.69,14.87,0,0,0,0
13335,13336,0.005682,0.313964,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14805,13337,0.000702,0.007039,0.01648,511.07,0,0,0,0,1,0,0,104.93,11.88,-104.85,-12.87,0,0,0,0
13339,13338,0.001695,0.065797,0,236.18,0,0,1.0875,0,1,0,0,-111.02,-112.93,111.49,131.19,0,0,0,0
13338,13340,0.00023,0.001069,0,0,0,0,0,0,1,0,0,62.93,15.71,-62.92,-15.67,0,0,0,0
13338,13631,0.001204,0.010716,0.03012,571.72,0,0,0,0,1,0,0,-174.42,26.62,174.77,-26.7,0,0,0,0
13341,13342,0.000259,0.001143,0,0,0,0,0,0,1,0,0,-45.04,-7.95,45.04,7.97,0,0,0,0
13341,13343,0.000264,0.001156,0,0,0,0,0,0,1,0,0,37.08,5.23,-37.08,-5.21,0,0,0,0
13345,13344,0.001119,0.057674,0,236.94,0,0,1.1,0,1,0,0,-119.75,-113.59,120.09,131.17,0,0,0,0
13344,13346,0.000266,0.001126,0,0,0,0,0,0,1,0,0,38.45,10.78,-38.45,-10.77,0,0,0,0
13344,13348,0.000849,0.007363,0.04928,598.61,0,0,0,0,1,0,0,-235.18,-87.28,235.69,86.56,0,0,0,0
13407,13344,0.001115,0.010116,0.02608,471.57,0,0,0,0,1,0,0,-76.55,52.8,76.64,-54.67,0,0,0,0
13345,13370,0.004592,0.021226,0.00152,141.74,0,0,0,0,1,0,0,53.39,19.63,-53.25,-19.16,0,0,0,0
13353,13347,0.001619,0.006816,0.00205,130.57,0,0,0,0,1,0,0,-37.45,-4.12,37.47,4,0,0,0,0
13347,14307,0.007441,0.019982,0.00267,124.32,0,0,0,0,1,0,0,-27.76,50.85,27.99,-50.49,0,0,0,0
13348,13351,0.002936,0.108783,0,273.78,0,0,1,0,1,0,0,134.12,21.03,-133.6,-2.02,0,0,0,0
13348,13438,0.002945,0.024547,0.04136,473.05,0,0,0,0,1,0,0,5.33,-27.18,-5.31,22.94,0,0,0,0
13348,13586,0.000981,0.01042,0.05909,629.97,0,0,0,0,1,0,0,-257.99,-79.82,258.67,80.69,0,0,0,0
13348,13592,0.002305,0.023541,0.11949,643.73,0,0,0,0,1,0,0,-261.23,-19.31,262.72,21.85,0,0,0,0
13349,13351,-0.001242,-0.046029,0,248.78,0,0,1,0,1,0,0,-133.82,-10.07,133.6,2.02,0,0,0,0
13349,13368,0.004523,0.024136,0.00373,137.46,0,0,0,0,1,0,0,47.6,-2.97,-47.5,3.12,0,0,0,0
13350,13351,0.009937,0.36818,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13352,13353,0.000205,0.00116,0,0,0,0,0,0,1,0,0,-35.43,-16.74,35.44,16.76,0,0,0,0
13359,13353,0.001975,0.007171,0.00119,97.32,0,0,0,0,1,0,0,-2.01,12.52,2.01,-12.63,0,0,0,0
13354,13355,0.0002,0.001197,0,0,0,0,0,0,1,0,0,43.07,9.2,-43.06,-9.18,0,0,0,0
13356,13357,0.000235,0.001088,0,0,0,0,0,0,1,0,0,29.63,8.29,-29.63,-8.28,0,0,0,0
13356,13358,0.000244,0.001058,0,0,0,0,0,0,1,0,0,-29.63,-8.29,29.63,8.3,0,0,0,0
13358,14307,0.005063,0.018614,0.00136,144.54,0,0,0,0,1,0,0,-70.7,-26.52,70.98,27.4,0,0,0,0
13360,13361,0.000218,0.001153,0,0,0,0,0,0,1,0,0,51.99,31.66,-51.98,-31.62,0,0,0,0
13408,13360,0.002968,0.013074,0.00088,144.74,0,0,0,0,1,0,0,79.91,14.12,-79.72,-13.39,0,0,0,0
13363,13364,0.000229,0.001166,0,0,0,0,0,0,1,0,0,-26.47,-2.43,26.47,2.44,0,0,0,0
13367,13364,0.000869,0.0052,0.00063,88.74,0,0,0,0,1,0,0,4.06,-4.31,-4.06,4.25,0,0,0,0
13365,13366,0.000257,0.00116,0,0,0,0,0,0,1,0,0,42.07,9.1,-42.06,-9.08,0,0,0,0
13365,13367,0.000292,0.001109,0,0,0,0,0,0,1,0,0,-42.07,-9.1,42.07,9.12,0,0,0,0
13415,13367,0.002099,0.010082,0.00141,122.39,0,0,0,0,1,0,0,-9.21,-7.02,9.22,6.88,0,0,0,0
13367,14806,0.00597,0.02012,0.00246,141.83,0,0,0,0,1,0,0,-55.35,-11.69,55.53,12.06,0,0,0,0
13368,13369,0.000242,0.001034,0,0,0,0,0,0,1,0,0,48.04,10.68,-48.03,-10.66,0,0,0,0
13370,13371,0.000226,0.001138,0,0,0,0,0,0,1,0,0,29.23,7.78,-29.23,-7.77,0,0,0,0
13372,13373,0.000241,0.001088,0,0,0,0,0,0,1,0,0,49.47,10.6,-49.46,-10.57,0,0,0,0
13372,13378,0.001209,0.005748,0.00047,114.74,0,0,0,0,1,0,0,-10.33,3.98,10.33,-4.03,0,0,0,0
13372,41037,0.000927,0.004771,0.00036,147.4,0,0,0,0,1,0,0,-78.87,-16.92,78.93,17.17,0,0,0,0
13374,13428,0.008654,0.036785,0.00482,129.87,0,0,0,0,1,0,0,-46.41,8.4,46.6,-8.15,0,0,0,0
41151,13374,0.013767,0.061278,0.00403,119.74,0,0,0,0,1,0,0,3.08,16.26,-3.05,-16.53,0,0,0,0
13375,13376,0.000232,0.001009,0,0,0,0,0,0,1,0,0,18.83,7.01,-18.83,-7,0,0,0,0
13375,13377,0.000246,0.001098,0,0,0,0,0,0,1,0,0,-18.83,-7.01,18.83,7.01,0,0,0,0
13377,13382,0.002812,0.012129,0.00121,118.69,0,0,0,0,1,0,0,-11.04,-12.8,11.05,12.7,0,0,0,0
13441,13377,0.002737,0.009334,0.00161,107.84,0,0,0,0,1,0,0,7.79,-5.95,-7.79,5.79,0,0,0,0
13378,13379,0.000287,0.001093,0,0,0,0,0,0,1,0,0,27.24,12.32,-27.24,-12.31,0,0,0,0
13378,41037,0.002521,0.008441,0.00065,130.4,0,0,0,0,1,0,0,-37.57,-8.29,37.6,8.34,0,0,0,0
13405,13380,0.003318,0.016685,0.00272,128.29,0,0,0,0,1,0,0,-29.58,42.37,29.67,-42.25,0,0,0,0
13381,13422,0.00533,0.028404,0.00186,120.43,0,0,0,0,1,0,0,9.27,-23.3,-9.24,23.27,0,0,0,0
13382,13383,0.000267,0.001118,0,0,0,0,0,0,1,0,0,30.78,1.37,-30.78,-1.36,0,0,0,0
41040,13382,0.002656,0.010022,0.00121,124.82,0,0,0,0,1,0,0,22.46,20.19,-22.43,-20.24,0,0,0,0
13384,13385,0.000299,0.001083,0,0,0,0,0,0,1,0,0,30.78,6.99,-30.78,-6.98,0,0,0,0
13384,13429,0.001875,0.007505,0.00066,120.13,0,0,0,0,1,0,0,17.06,4.15,-17.06,-4.2,0,0,0,0
13386,13387,0.000265,0.001148,0,0,0,0,0,0,1,0,0,19.26,4.03,-19.26,-4.02,0,0,0,0
13386,13388,0.000276,0.001175,0,0,0,0,0,0,1,0,0,12.72,1.14,-12.72,-1.14,0,0,0,0
13386,13389,0.00029,0.001091,0,0,0,0,0,0,1,0,0,-31.98,-5.17,31.98,5.18,0,0,0,0
13386,13390,0.000265,0.001085,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13386,13391,0.000269,0.001137,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13389,13400,0.00202,0.010332,0.00094,139.45,0,0,0,0,1,0,0,-65.25,-6.76,65.33,7.08,0,0,0,0
13417,13389,0.004899,0.021977,0.00186,122.93,0,0,0,0,1,0,0,-33.22,-1.55,33.27,1.59,0,0,0,0
13392,13395,0.001856,0.007899,0.00112,141.68,0,0,0,0,1,0,0,-64.11,-13.76,64.18,13.96,0,0,0,0
13392,13444,0.005046,0.024128,0.00281,133.94,0,0,0,0,1,0,0,44.48,10.37,-44.38,-10.21,0,0,0,0
41151,13393,0.001713,0.007945,0.00085,109.79,0,0,0,0,1,0,0,15.84,-25,-15.83,24.97,0,0,0,0
13393,41335,0.001545,0.005843,0.00072,111.53,0,0,0,0,1,0,0,4.6,-28.02,-4.59,27.98,0,0,0,0
13395,13394,0.000519,0.02644,0,274.26,0,0,1.01875,0,1,0,0,-103.64,-23.57,103.7,26.42,0,0,0,0
13395,13394,0.000519,0.02644,0,274.26,0,0,1.01875,0,1,0,0,-103.64,-23.57,103.7,26.42,0,0,0,0
13395,13394,0.000519,0.02644,0,274.26,0,0,1.01875,0,1,0,0,-103.64,-23.57,103.7,26.42,0,0,0,0
13394,13396,0.000278,0.001093,0,0,0,0,0,0,1,0,0,-311.09,-79.25,311.36,80.31,0,0,0,0
13395,13414,0.004395,0.021684,0.00235,109.52,0,0,0,0,1,0,0,4.66,9.84,-4.65,-10.07,0,0,0,0
13395,13428,0.00588,0.026617,0.00251,154.24,0,0,0,0,1,0,0,110.6,12.88,-109.93,-10.12,0,0,0,0
13444,13395,0.003621,0.0173,0.00196,150.03,0,0,0,0,1,0,0,-91.1,-20.82,91.39,22.01,0,0,0,0
13396,41222,0.001195,0.0124,0.06681,595.61,0,0,0,0,1,0,0,-270.74,-32.3,271.57,33.72,0,0,0,0
13397,13398,0.000293,0.00101,0,0,0,0,0,0,1,0,0,16.97,6.22,-16.97,-6.21,0,0,0,0
13397,13415,0.0025,0.012964,0.00141,111.82,0,0,0,0,1,0,0,-11.17,-1.29,11.18,1.16,0,0,0,0
13416,13397,0.003705,0.014151,0.00096,116.5,0,0,0,0,1,0,0,5.8,4.83,-5.8,-4.92,0,0,0,0
13441,13399,0.001156,0.005525,0.00106,121.5,0,0,0,0,1,0,0,-5.71,41.14,5.73,-41.16,0,0,0,0
13399,41037,0.004452,0.020106,0.00175,137.69,0,0,0,0,1,0,0,-36.91,31.51,37.01,-31.26,0,0,0,0
13428,13400,0.003195,0.015618,0.00239,127.57,0,0,0,0,1,0,0,29.47,11.09,-29.44,-11.2,0,0,0,0
13447,13400,0.00303,0.012081,0.00187,139.99,0,0,0,0,1,0,0,67.2,1,-67.07,-0.69,0,0,0,0
13401,13402,0.000249,0.001041,0,0,0,0,0,0,1,0,0,12.21,3.12,-12.21,-3.12,0,0,0,0
13401,41021,0.001757,0.006732,0.00058,127.15,0,0,0,0,1,0,0,27.36,-2.55,-27.35,2.53,0,0,0,0
13401,41075,0.001342,0.005321,0.00053,115.5,0,0,0,0,1,0,0,6.9,4.86,-6.9,-4.91,0,0,0,0
41239,13401,0.002395,0.00922,0.00145,137.32,0,0,0,0,1,0,0,46.52,5.46,-46.48,-5.43,0,0,0,0
13403,13404,0.000265,0.001103,0,0,0,0,0,0,1,0,0,23.48,7.78,-23.48,-7.77,0,0,0,0
13403,13417,0.002361,0.008626,0.00086,96.86,0,0,0,0,1,0,0,-12.45,9.46,12.45,-9.53,0,0,0,0
13403,13448,0.004548,0.019621,0.00316,124.16,0,0,0,0,1,0,0,-11.03,-17.24,11.05,16.98,0,0,0,0
13405,13406,0.000235,0.001016,0,0,0,0,0,0,1,0,0,29.75,6.04,-29.75,-6.03,0,0,0,0
13408,13407,0.000794,0.042168,0,255.41,0,0,1,0,1,0,0,-134.47,-2.33,134.61,9.67,0,0,0,0
13407,13409,0.000257,0.001181,0,0,0,0,0,0,1,0,0,55.52,4.95,-55.51,-4.92,0,0,0,0
14805,13407,0.000489,0.004573,0.02432,536.86,0,0,0,0,1,0,0,113.67,65.62,-113.58,-67.42,0,0,0,0
13412,13408,0.005618,0.021207,0.00221,120.71,0,0,0,0,1,0,0,-1.01,-0.29,1.01,0.06,0,0,0,0
13410,13411,0.000299,0.001048,0,0,0,0,0,0,1,0,0,18.01,8.47,-18.01,-8.46,0,0,0,0
13434,13410,0.001773,0.009239,0.00157,138.18,0,0,0,0,1,0,0,41.46,-12.34,-41.43,12.34,0,0,0,0
13413,13445,0.007033,0.030007,0.00641,156.82,0,0,0,0,1,0,0,68.07,-0.1,-67.77,0.72,0,0,0,0
13413,13445,0.007033,0.030007,0.00641,156.82,0,0,0,0,1,0,0,68.07,-0.1,-67.77,0.72,0,0,0,0
13413,41249,0.001208,0.005335,0.00073,157.75,0,0,0,0,1,0,0,-74,-0.89,74.06,1.09,0,0,0,0
13413,41249,0.001208,0.005335,0.00073,157.75,0,0,0,0,1,0,0,-74,-0.89,74.06,1.09,0,0,0,0
13414,41344,0.001651,0.006752,0.001,114.49,0,0,0,0,1,0,0,-8.53,6.95,8.53,-7.06,0,0,0,0
13415,13420,0.011296,0.038301,0.00348,118.34,0,0,0,0,1,0,0,-20.31,-5.71,20.36,5.51,0,0,0,0
13416,14806,0.005592,0.025013,0.00368,140.32,0,0,0,0,1,0,0,-50.88,-12.96,51.03,13.24,0,0,0,0
13417,13418,0.000297,0.00113,0,0,0,0,0,0,1,0,0,30.3,6.52,-30.29,-6.51,0,0,0,0
13419,13420,0.000216,0.001084,0,0,0,0,0,0,1,0,0,-30.3,-16.01,30.3,16.02,0,0,0,0
13419,13421,0.00027,0.001185,0,0,0,0,0,0,1,0,0,30.3,16.01,-30.29,-16,0,0,0,0
13420,13434,0.002082,0.010514,0.00263,143.66,0,0,0,0,1,0,0,-50.66,-21.53,50.72,21.56,0,0,0,0
13423,13424,0.000202,0.001125,0,0,0,0,0,0,1,0,0,-25.38,-20.15,25.38,20.16,0,0,0,0
13423,13425,0.000284,0.001054,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
13423,13426,0.000293,0.001152,0,0,0,0,0,0,1,0,0,25.38,20.15,-25.37,-20.14,0,0,0,0
13429,13432,0.0001,0.000544,0,685.87,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
13430,13432,0.00088,0.022142,0,342.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13431,13432,0.00088,0.022142,0,342.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13433,13436,0.001899,0.081355,0,321.68,0,0,1,0,1,0,0,92.31,14.91,-92.16,-8.23,0,0,0,0
13433,13437,0.000264,0.001003,0,0,0,0,0,0,1,0,0,45.75,9.81,-45.74,-9.79,0,0,0,0
13433,13438,0.000242,0.001003,0,0,0,0,0,0,1,0,0,-138.06,-24.71,138.11,24.9,0,0,0,0
13433,13439,0.000253,0.001163,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
13433,13440,0.000285,0.001012,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
13434,13436,-0.000283,-0.012145,0,196.68,0,0,1,0,1,0,0,-92.18,-9.23,92.16,8.23,0,0,0,0
13435,13436,0.00958,0.410462,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13441,13442,0.000224,0.00106,0,0,0,0,0,0,1,0,0,45.75,16.8,-45.74,-16.77,0,0,0,0
13441,41060,0.002348,0.012564,0.00157,129.28,0,0,0,0,1,0,0,-47.83,-51.98,47.94,52.39,0,0,0,0
13443,13444,0.000206,0.001084,0,0,0,0,0,0,1,0,0,-33.52,-21.9,33.52,21.91,0,0,0,0
13444,13447,0.004345,0.019513,0.0023,153.39,0,0,0,0,1,0,0,50.98,4.56,-50.87,-4.33,0,0,0,0
13444,13447,0.004345,0.019513,0.0023,153.39,0,0,0,0,1,0,0,50.98,4.56,-50.87,-4.33,0,0,0,0
13445,13449,0.008519,0.03889,0.00251,139.88,0,0,0,0,1,0,0,69.93,-16.85,-69.51,18.48,0,0,0,0
13446,13447,0.00025,0.001176,0,0,0,0,0,0,1,0,0,-34.54,-7.64,34.55,7.66,0,0,0,0
13450,13451,0.000275,0.001037,0,0,0,0,0,0,1,0,0,-54.77,-19.73,54.78,19.77,0,0,0,0
13451,13469,0.004678,0.018812,0.00316,130.65,0,0,0,0,1,0,0,-24.83,-11.12,24.86,10.92,0,0,0,0
13451,13487,0.007662,0.035585,0.00423,116.63,0,0,0,0,1,0,0,-15.52,-4.29,15.54,3.93,0,0,0,0
13451,13519,0.006321,0.029349,0.00285,115.47,0,0,0,0,1,0,0,-14.43,-4.35,14.44,4.11,0,0,0,0
13452,13460,0.005206,0.021097,0.00212,118.27,0,0,0,0,1,0,0,23.94,-17.27,-23.9,17.22,0,0,0,0
13452,13502,0.007989,0.033557,0.00463,127.23,0,0,0,0,1,0,0,-38.05,16.18,38.18,-16.13,0,0,0,0
13453,13454,0.000288,0.001031,0,0,0,0,0,0,1,0,0,-45.04,-16.86,45.04,16.88,0,0,0,0
13453,13455,0.000215,0.00119,0,0,0,0,0,0,1,0,0,45.04,16.86,-45.03,-16.83,0,0,0,0
13454,13498,0.002543,0.012264,0.0017,136.2,0,0,0,0,1,0,0,-44.27,4.57,44.32,-4.52,0,0,0,0
13454,13499,0.007406,0.034998,0.00244,97.9,0,0,0,0,1,0,0,-0.77,-21.45,0.8,21.35,0,0,0,0
13457,13456,0.000166,0.011399,0,915.29,0,0,1,0,1,0,0,-300.95,-105.42,301.11,116.29,0,0,0,0
14002,13456,0.000219,0.00338,0.40582,2468.93,0,0,0,0,1,0,0,301.33,-159.46,-301.11,118.69,0,0,0,0
13458,13457,0.00237,0.080001,0,211.15,0,0,1,0,1,0,0,-94.06,-8.51,94.26,15.35,0,0,0,0
13457,13459,0.000298,0.001146,0,0,0,0,0,0,1,0,0,206.69,90.07,-206.54,-89.53,0,0,0,0
13458,13500,0.005025,0.024508,0.00207,141.48,0,0,0,0,1,0,0,61.54,7.54,-61.35,-6.85,0,0,0,0
13458,14484,0.004752,0.021259,0.00191,128.25,0,0,0,0,1,0,0,24.84,-1.96,-24.81,1.89,0,0,0,0
13463,13459,0.001151,0.010183,0.0487,432.26,0,0,0,0,1,0,0,-4.5,-40.04,4.52,35.02,0,0,0,0
13459,13491,0.001306,0.013838,0.06772,587.48,0,0,0,0,1,0,0,156.99,42.05,-156.67,-45.72,0,0,0,0
13460,13511,0.004878,0.02387,0.00482,118.46,0,0,0,0,1,0,0,-4.58,38.76,4.65,-38.93,0,0,0,0
13461,13462,0.000235,0.00107,0,0,0,0,0,0,1,0,0,-14.4,-7.12,14.41,7.12,0,0,0,0
13489,13462,0.002468,0.012545,0.00521,137.24,0,0,0,0,1,0,0,52.86,19.1,-52.78,-19.3,0,0,0,0
13462,13494,0.007893,0.030229,0.00268,116.67,0,0,0,0,1,0,0,9.95,0.6,-9.94,-0.86,0,0,0,0
13519,13462,0.009411,0.045883,0.00491,123.54,0,0,0,0,1,0,0,-28.35,-11.69,28.43,11.57,0,0,0,0
13464,13463,0.000958,0.047175,0,268.21,0,0,1,0,1,0,0,-85.36,-9.58,85.43,12.92,0,0,0,0
13464,13463,0.000958,0.047175,0,268.21,0,0,1,0,1,0,0,-85.36,-9.58,85.43,12.92,0,0,0,0
13464,13463,0.000958,0.047175,0,268.21,0,0,1,0,1,0,0,-85.36,-9.58,85.43,12.92,0,0,0,0
13463,13465,0.000248,0.001114,0,0,0,0,0,0,1,0,0,49.54,26.61,-49.54,-26.58,0,0,0,0
13463,13471,0.003198,0.029434,0.05454,555.98,0,0,0,0,1,0,0,154.22,95.24,-153.21,-91.5,0,0,0,0
13463,14025,0.001859,0.017945,0.06482,611.09,0,0,0,0,1,0,0,-213.39,-63.13,214.26,64.53,0,0,0,0
14262,13463,0.001032,0.007828,0.04641,628.2,0,0,0,0,1,0,0,242.76,57.07,-242.15,-57.43,0,0,0,0
13517,13464,0.002497,0.010896,0.00166,158.57,0,0,0,0,1,0,0,-45.94,-5.62,46,5.68,0,0,0,0
13517,13464,0.002497,0.010896,0.00166,158.57,0,0,0,0,1,0,0,-45.94,-5.62,46,5.68,0,0,0,0
13517,13464,0.002497,0.010896,0.00166,158.57,0,0,0,0,1,0,0,-45.94,-5.62,46,5.68,0,0,0,0
13990,13464,0.004829,0.024161,0.00311,144.39,0,0,0,0,1,0,0,-61.38,-4.25,61.56,4.81,0,0,0,0
13464,14009,0.00229,0.008533,0.00125,140.61,0,0,0,0,1,0,0,56.54,6.9,-56.47,-6.77,0,0,0,0
13466,13467,0.000271,0.001024,0,0,0,0,0,0,1,0,0,23.48,10.15,-23.48,-10.15,0,0,0,0
13466,14116,0.005325,0.021458,0.00296,120.83,0,0,0,0,1,0,0,32.98,-11.3,-32.92,11.22,0,0,0,0
13466,14295,0.010432,0.047199,0.01114,134.6,0,0,0,0,1,0,0,-56.46,1.15,56.77,-0.97,0,0,0,0
13469,13468,0.001299,0.068334,0,226.43,0,0,1.1,0,1,0,0,-102.94,-72.95,103.17,85.35,0,0,0,0
13468,13470,0.00028,0.001102,0,0,0,0,0,0,1,0,0,49.94,5.81,-49.93,-5.78,0,0,0,0
13468,13471,0.000287,0.001073,0,0,0,0,0,0,1,0,0,-153.11,-91.16,153.21,91.5,0,0,0,0
13469,13499,0.003002,0.01372,0.00142,130.63,0,0,0,0,1,0,0,35.72,24.37,-35.67,-24.28,0,0,0,0
13469,13521,0.003548,0.016,0.00292,127.86,0,0,0,0,1,0,0,29.76,12.69,-29.72,-12.84,0,0,0,0
13524,13469,0.00378,0.015291,0.00126,116.54,0,0,0,0,1,0,0,-12.56,-24.99,12.59,24.97,0,0,0,0
13472,13474,0.007497,0.028488,0.00374,123.92,0,0,0,0,1,0,0,-12.67,20.68,12.71,-20.92,0,0,0,0
14118,13472,0.005005,0.016543,0.00354,124.37,0,0,0,0,1,0,0,36.31,28.35,-36.21,-28.41,0,0,0,0
13473,14090,0.001866,0.007131,0.00085,154.97,0,0,0,0,1,0,0,-107,-17.55,107.2,18.23,0,0,0,0
13473,14555,0.00864,0.030527,0.00473,114.23,0,0,0,0,1,0,0,13.16,4.33,-13.15,-4.78,0,0,0,0
14742,13473,0.005392,0.023686,0.00279,135.53,0,0,0,0,1,0,0,-44.85,-0.53,44.95,0.67,0,0,0,0
13474,13475,0.000265,0.001188,0,0,0,0,0,0,1,0,0,64.71,9.2,-64.7,-9.15,0,0,0,0
13512,13474,0.006475,0.025277,0.00393,126.51,0,0,0,0,1,0,0,-31.7,-3.82,31.77,3.65,0,0,0,0
13474,14348,0.008588,0.037063,0.0046,145.65,0,0,0,0,1,0,0,-61.09,8.36,61.39,-7.53,0,0,0,0
13474,14742,0.011461,0.045299,0.00687,136.28,0,0,0,0,1,0,0,-48.1,-0.28,48.35,0.53,0,0,0,0
13476,13479,0.004502,0.169968,0,298.28,0,0,1,0,1,0,0,41.39,-3.66,-41.32,6.4,0,0,0,0
13476,13480,0.000296,0.001083,0,0,0,0,0,0,1,0,0,64.71,19.83,-64.7,-19.78,0,0,0,0
13999,13476,0.000999,0.009175,0.02421,510.78,0,0,0,0,1,0,0,106.2,14.54,-106.1,-16.16,0,0,0,0
13477,13479,-0.002674,-0.100944,0,148.28,0,0,1,0,1,0,0,-41.36,4.77,41.32,-6.4,0,0,0,0
13477,13914,0.014875,0.057549,0.00395,121.76,0,0,0,0,1,0,0,13.6,-5.76,-13.57,5.45,0,0,0,0
13929,13477,0.002083,0.009698,0.00118,125.97,0,0,0,0,1,0,0,-27.74,-1.05,27.76,0.99,0,0,0,0
13478,13479,0.007753,0.292678,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13481,13482,0.000294,0.001045,0,0,0,0,0,0,1,0,0,40.02,10.09,-40.01,-10.07,0,0,0,0
14099,13481,0.001238,0.00621,0.00061,116.07,0,0,0,0,1,0,0,-22.13,6.89,22.13,-6.92,0,0,0,0
14122,13481,0.000753,0.003662,0.00028,130.7,0,0,0,0,1,0,0,1.61,-10.34,-1.61,10.31,0,0,0,0
13481,14442,0.003457,0.015107,0.00206,171.89,0,0,0,0,1,0,0,-70.35,-14.58,70.52,15.1,0,0,0,0
13483,13484,0.000257,0.001028,0,0,0,0,0,0,1,0,0,44.05,10.27,-44.05,-10.25,0,0,0,0
13483,13992,0.016867,0.061272,0.00633,136.52,0,0,0,0,1,0,0,-52.71,-7.33,53.17,8.34,0,0,0,0
13483,14597,0.00532,0.022389,0.00313,107.82,0,0,0,0,1,0,0,8.65,-2.93,-8.65,2.63,0,0,0,0
13485,13486,0.000272,0.001031,0,0,0,0,0,0,1,0,0,44.05,7.34,-44.05,-7.33,0,0,0,0
13485,13992,0.016806,0.060936,0.0033,134.65,0,0,0,0,1,0,0,31.85,-7.61,-31.68,7.87,0,0,0,0
13485,14257,0.005953,0.023014,0.00401,150.95,0,0,0,0,1,0,0,-75.9,0.27,76.22,0.55,0,0,0,0
13487,13489,0.015093,0.066929,0.0099,123.39,0,0,0,0,1,0,0,-27.47,-10.81,27.59,10.3,0,0,0,0
13489,13488,0.001949,0.063141,0,237.44,0,0,1.08125,0,1,0,0,-125.83,-82.2,126.31,97.6,0,0,0,0
13488,13490,0.000259,0.001136,0,0,0,0,0,0,1,0,0,38.76,4.15,-38.75,-4.14,0,0,0,0
13488,13491,0.0002,0.001003,0,0,0,0,0,0,1,0,0,-165.07,-101.76,165.14,102.12,0,0,0,0
13494,13489,0.005741,0.027538,0.00284,130.42,0,0,0,0,1,0,0,-35.07,-9.8,35.14,9.83,0,0,0,0
13509,13489,0.004565,0.017736,0.00241,121.87,0,0,0,0,1,0,0,-10.16,-42.9,10.24,42.97,0,0,0,0
13491,13506,0.000723,0.007878,0.02163,453.42,0,0,0,0,1,0,0,-8.47,-56.4,8.49,54.36,0,0,0,0
13492,13493,0.000216,0.001155,0,0,0,0,0,0,1,0,0,30.52,12.37,-30.52,-12.36,0,0,0,0
13502,13492,0.004831,0.020951,0.00211,135.09,0,0,0,0,1,0,0,52.76,-10.23,-52.63,10.58,0,0,0,0
13509,13492,0.00349,0.017858,0.00221,117.53,0,0,0,0,1,0,0,-22.08,22.88,22.11,-22.95,0,0,0,0
13495,13496,0.00027,0.001025,0,0,0,0,0,0,1,0,0,14.02,0.76,-14.02,-0.76,0,0,0,0
13511,13495,0.003181,0.014425,0.00153,136.46,0,0,0,0,1,0,0,-36.88,27.65,36.95,-27.51,0,0,0,0
13495,13516,0.00592,0.025197,0.00181,141.75,0,0,0,0,1,0,0,-50.97,26.76,51.16,-26.15,0,0,0,0
13497,13498,0.00021,0.001131,0,0,0,0,0,0,1,0,0,-20.38,-4.2,20.38,4.21,0,0,0,0
13498,13500,0.009102,0.042984,0.00494,177.27,0,0,0,0,1,0,0,-70.79,21.84,71.27,-20.08,0,0,0,0
13498,13524,0.007487,0.035211,0.00338,114.24,0,0,0,0,1,0,0,6.1,-21.53,-6.06,21.35,0,0,0,0
13499,13521,0.003693,0.017196,0.001,94.85,0,0,0,0,1,0,0,-0.83,-7.5,0.83,7.4,0,0,0,0
14012,13500,0.005771,0.024715,0.00337,143.22,0,0,0,0,1,0,0,57.64,-14.91,-57.44,15.41,0,0,0,0
13501,13504,0.00113,0.047391,0,343.71,0,0,1,0,1,0,0,102.15,-3.13,-102.03,7.82,0,0,0,0
13501,13505,0.000267,0.001065,0,0,0,0,0,0,1,0,0,42.94,6.98,-42.93,-6.96,0,0,0,0
13501,13506,0.000213,0.001176,0,0,0,0,0,0,1,0,0,-145.08,-3.85,145.13,4.08,0,0,0,0
13502,13504,0.000443,0.018577,0,218.71,0,0,1,0,1,0,0,-101.99,9.66,102.03,-7.82,0,0,0,0
13508,13502,0.01579,0.060149,0.00533,117.92,0,0,0,0,1,0,0,2.67,-11.62,-2.65,11.13,0,0,0,0
13502,13512,0.003671,0.014244,0.00191,120.36,0,0,0,0,1,0,0,13.7,5.57,-13.69,-5.74,0,0,0,0
13503,13504,0.009187,0.385215,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13506,14117,0.000745,0.007139,0.03658,501.8,0,0,0,0,1,0,0,-153.62,-58.44,153.81,56.37,0,0,0,0
13507,14542,0.001587,0.008426,0.00128,129.61,0,0,0,0,1,0,0,28.03,20.1,-28.02,-20.14,0,0,0,0
14654,13507,0.002457,0.011919,0.00162,144.76,0,0,0,0,1,0,0,63.52,24.73,-63.42,-24.39,0,0,0,0
13508,14099,0.011322,0.045194,0.00479,122.8,0,0,0,0,1,0,0,-38.06,-0.79,38.21,0.91,0,0,0,0
13509,13510,0.000211,0.001051,0,0,0,0,0,0,1,0,0,32.24,20.02,-32.23,-20,0,0,0,0
13512,13513,0.000211,0.00108,0,0,0,0,0,0,1,0,0,45.4,9.56,-45.39,-9.54,0,0,0,0
13514,13515,0.00027,0.001142,0,0,0,0,0,0,1,0,0,43.19,11.39,-43.19,-11.37,0,0,0,0
13514,13516,0.000218,0.001128,0,0,0,0,0,0,1,0,0,-43.19,-11.39,43.2,11.41,0,0,0,0
13516,14484,0.003694,0.016492,0.0015,136.81,0,0,0,0,1,0,0,-43.74,2.2,43.8,-2.05,0,0,0,0
14597,13516,0.003223,0.014742,0.00336,140.47,0,0,0,0,1,0,0,50.7,-12.49,-50.62,12.53,0,0,0,0
13990,13517,0.005438,0.024732,0.00221,150.05,0,0,0,0,1,0,0,-39.55,-0.52,39.63,0.67,0,0,0,0
13990,13517,0.005438,0.024732,0.00221,150.05,0,0,0,0,1,0,0,-39.55,-0.52,39.63,0.67,0,0,0,0
13517,14009,0.004126,0.020737,0.00222,102.19,0,0,0,0,1,0,0,-0.83,0.6,0.83,-0.83,0,0,0,0
13990,13518,0.00635,0.027939,0.00277,142.97,0,0,0,0,1,0,0,53.04,-12.07,-52.86,12.58,0,0,0,0
14597,13518,0.004966,0.019364,0.00252,132.81,0,0,0,0,1,0,0,-30.05,15.97,30.11,-16.02,0,0,0,0
13519,13520,0.000205,0.001184,0,0,0,0,0,0,1,0,0,13.91,7.58,-13.91,-7.57,0,0,0,0
13522,14021,0.003165,0.014649,0.00289,157.84,0,0,0,0,1,0,0,47.26,8.61,-47.19,-8.6,0,0,0,0
13522,14021,0.003165,0.014649,0.00289,157.84,0,0,0,0,1,0,0,47.26,8.61,-47.19,-8.6,0,0,0,0
13522,14021,0.003165,0.014649,0.00289,157.84,0,0,0,0,1,0,0,47.26,8.61,-47.19,-8.6,0,0,0,0
13522,14692,0.005576,0.021388,0.00235,159.88,0,0,0,0,1,0,0,-53.7,-9.8,53.86,10.14,0,0,0,0
13522,14692,0.005576,0.021388,0.00235,159.88,0,0,0,0,1,0,0,-53.7,-9.8,53.86,10.14,0,0,0,0
13522,14692,0.005576,0.021388,0.00235,159.88,0,0,0,0,1,0,0,-53.7,-9.8,53.86,10.14,0,0,0,0
13523,13524,0.000201,0.001038,0,0,0,0,0,0,1,0,0,-18.62,-3.64,18.62,3.64,0,0,0,0
13523,13525,0.000218,0.001031,0,0,0,0,0,0,1,0,0,18.62,3.64,-18.62,-3.63,0,0,0,0
13526,13527,0.000276,0.001059,0,0,0,0,0,0,1,0,0,29.2,5.62,-29.19,-5.61,0,0,0,0
13526,13532,0.012448,0.052149,0.00794,117.18,0,0,0,0,1,0,0,-11.04,18.12,11.1,-18.65,0,0,0,0
13526,13574,0.01303,0.050015,0.00405,122.39,0,0,0,0,1,0,0,-22,-26.88,22.16,27.08,0,0,0,0
13528,13529,0.000258,0.001129,0,0,0,0,0,0,1,0,0,34.85,7.12,-34.84,-7.1,0,0,0,0
13528,13530,0.000211,0.001029,0,0,0,0,0,0,1,0,0,-34.85,-7.12,34.85,7.13,0,0,0,0
13528,13531,0.000231,0.001032,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13562,13530,0.012092,0.038856,0.0046,109.71,0,0,0,0,1,0,0,1.35,14.06,-1.32,-14.45,0,0,0,0
13530,13574,0.009157,0.032975,0.00576,132.82,0,0,0,0,1,0,0,-33.53,7.32,33.63,-7.53,0,0,0,0
13532,13533,0.000274,0.001125,0,0,0,0,0,0,1,0,0,15.86,8.6,-15.86,-8.59,0,0,0,0
13598,13532,0.009942,0.037842,0.00355,126.46,0,0,0,0,1,0,0,27.04,-10.08,-26.96,10.06,0,0,0,0
13534,13535,0.000215,0.001012,0,0,0,0,0,0,1,0,0,-21.14,-2.67,21.14,2.68,0,0,0,0
13535,13575,0.01601,0.063191,0.00626,117.71,0,0,0,0,1,0,0,13.31,2.46,-13.28,-3.01,0,0,0,0
14663,13536,0.004413,0.019241,0.0022,117.31,0,0,0,0,1,0,0,-9.89,2.83,9.89,-3.05,0,0,0,0
14776,13536,0.026337,0.101773,0.00838,127.78,0,0,0,0,1,0,0,27.49,0.56,-27.31,-0.74,0,0,0,0
13537,13538,0.000223,0.001089,0,0,0,0,0,0,1,0,0,21.98,4.31,-21.98,-4.3,0,0,0,0
13537,13545,0.029462,0.083519,0.0088,139.48,0,0,0,0,1,0,0,-60.03,2.19,61.08,-0.12,0,0,0,0
13537,13597,0.010533,0.045793,0.00673,147.15,0,0,0,0,1,0,0,73.06,14.7,-72.48,-12.86,0,0,0,0
13537,14283,0.008024,0.032791,0.00296,130.8,0,0,0,0,1,0,0,-35,-21.19,35.13,21.43,0,0,0,0
13540,13539,0.005174,0.021869,0.00256,125.75,0,0,0,0,1,0,0,-27.86,-4.53,27.9,4.41,0,0,0,0
13540,13541,0.000282,0.00115,0,0,0,0,0,0,1,0,0,9.76,2.01,-9.76,-2.01,0,0,0,0
13540,14781,0.011255,0.04673,0.00839,119.8,0,0,0,0,1,0,0,18.1,2.51,-18.07,-3.26,0,0,0,0
13542,13571,0.012604,0.049321,0.00636,131.02,0,0,0,0,1,0,0,-36.57,5.65,36.73,-5.67,0,0,0,0
13542,14345,0.00667,0.026579,0.00186,107.42,0,0,0,0,1,0,0,3.69,-6.41,-3.69,6.23,0,0,0,0
13543,13544,0.000218,0.001168,0,0,0,0,0,0,1,0,0,-14.96,-3.1,14.96,3.11,0,0,0,0
13544,14095,0.004984,0.015332,0.00105,122.2,0,0,0,0,1,0,0,19.79,12.4,-19.76,-12.43,0,0,0,0
14101,13544,0.00521,0.020355,0.00204,134.75,0,0,0,0,1,0,0,-41.7,39.01,41.86,-38.61,0,0,0,0
13544,14157,0.00893,0.037412,0.00843,148.96,0,0,0,0,1,0,0,-76.6,23.1,77.14,-21.74,0,0,0,0
13545,14622,0.007011,0.034671,0.00509,145.07,0,0,0,0,1,0,0,-70.42,-3.61,70.75,4.71,0,0,0,0
13546,13547,0.000286,0.001047,0,0,0,0,0,0,1,0,0,41.06,13.39,-41.06,-13.37,0,0,0,0
13617,13546,0.008007,0.031313,0.00486,116.45,0,0,0,0,1,0,0,-11.91,-11.22,11.93,10.79,0,0,0,0
13546,14606,0.003649,0.01731,0.00149,138.64,0,0,0,0,1,0,0,-52.99,-24.18,53.11,24.58,0,0,0,0
13548,13551,0.001557,0.079027,0,290.16,0,0,1,0,1,0,0,99.71,17.33,-99.56,-9.82,0,0,0,0
13548,13558,0.001574,0.017458,0.03915,574.11,0,0,0,0,1,0,0,-246.77,-2.22,247.66,7.85,0,0,0,0
14142,13548,0.001422,0.011954,0.06383,483.72,0,0,0,0,1,0,0,-146.76,30.12,147.06,-34.51,0,0,0,0
13549,13551,1.3e-05,0.000678,0,215.16,0,0,1,0,1,0,0,-99.56,-9.76,99.56,9.82,0,0,0,0
13549,13600,0.004885,0.014754,0.00243,129.27,0,0,0,0,1,0,0,32.48,2.93,-32.43,-3.03,0,0,0,0
13549,14345,0.001693,0.007339,0.0008,131.73,0,0,0,0,1,0,0,38.17,2.09,-38.15,-2.07,0,0,0,0
13550,13551,0.008923,0.453046,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13552,13553,0.00021,0.001081,0,0,0,0,0,0,1,0,0,34.33,5.81,-34.33,-5.79,0,0,0,0
13555,13552,0.007303,0.034465,0.00205,134.49,0,0,0,0,1,0,0,47.99,-4.22,-47.83,4.76,0,0,0,0
13552,13579,0.006714,0.030067,0.00199,121.51,0,0,0,0,1,0,0,-16.77,0.09,16.79,-0.22,0,0,0,0
13614,13552,0.009999,0.038536,0.00739,138.19,0,0,0,0,1,0,0,-53.34,6.08,53.61,-5.79,0,0,0,0
13552,14663,0.007281,0.033431,0.01057,125.32,0,0,0,0,1,0,0,-23.34,-4.86,23.38,3.92,0,0,0,0
13554,13557,0.002758,0.108251,0,384.26,0,0,1,0,1,0,0,121.24,25.97,-120.85,-10.65,0,0,0,0
13554,13558,0.000286,0.001067,0,0,0,0,0,0,1,0,0,-121.24,-25.97,121.28,26.12,0,0,0,0
13554,13559,0.000207,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13555,13557,-0.001342,-0.052656,0,234.26,0,0,1,0,1,0,0,-121.04,-18.1,120.85,10.65,0,0,0,0
14283,13555,0.012785,0.056601,0.00393,125.74,0,0,0,0,1,0,0,-24.93,-16.24,25.04,16.31,0,0,0,0
13556,13557,0.007425,0.291394,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13558,62075,0.001921,0.01856,0.03108,605.03,0,0,0,0,1,0,0,-257.86,2.43,259.03,5.54,0,0,0,0
13558,62326,0.000942,0.010402,0.07534,474.26,0,0,0,0,1,0,0,-111.08,-36.4,111.19,29.46,0,0,0,0
13560,13561,0.000215,0.001013,0,0,0,0,0,0,1,0,0,28.16,15.38,-28.15,-15.37,0,0,0,0
13560,13562,0.000216,0.001005,0,0,0,0,0,0,1,0,0,-28.16,-15.38,28.16,15.39,0,0,0,0
14632,13562,0.009854,0.049805,0.00477,123.64,0,0,0,0,1,0,0,29.67,29.78,-29.51,-29.45,0,0,0,0
13563,13564,0.000228,0.001121,0,0,0,0,0,0,1,0,0,11.56,5.7,-11.56,-5.7,0,0,0,0
13575,13563,0.016937,0.074942,0.00587,123.01,0,0,0,0,1,0,0,-21.89,-5.25,21.97,4.99,0,0,0,0
13563,13594,0.011917,0.058155,0.00628,130.24,0,0,0,0,1,0,0,-33.53,-10.69,33.67,10.69,0,0,0,0
13565,13566,0.000252,0.001125,0,0,0,0,0,0,1,0,0,-20.82,-8.42,20.83,8.43,0,0,0,0
13566,13594,0.016527,0.077752,0.01038,125.47,0,0,0,0,1,0,0,-25.46,-8.51,25.57,7.92,0,0,0,0
13567,13568,0.000294,0.001019,0,0,0,0,0,0,1,0,0,-14.8,-0.57,14.8,0.58,0,0,0,0
13568,13600,0.004587,0.017265,0.00228,134.2,0,0,0,0,1,0,0,-42.6,10.95,42.68,-10.87,0,0,0,0
13568,14345,0.005018,0.021689,0.00341,135.18,0,0,0,0,1,0,0,-43.94,4.21,44.04,-4.16,0,0,0,0
13568,14659,0.007652,0.032634,0.00598,145.9,0,0,0,0,1,0,0,71.74,-15.73,-71.35,16.78,0,0,0,0
13569,13570,0.000236,0.001031,0,0,0,0,0,0,1,0,0,8.3,1.47,-8.3,-1.47,0,0,0,0
13587,13569,0.005105,0.024636,0.00322,131.42,0,0,0,0,1,0,0,38.76,-24.49,-38.66,24.65,0,0,0,0
13569,14606,0.005814,0.027258,0.00942,136.68,0,0,0,0,1,0,0,49.25,-41.41,-49.02,41.48,0,0,0,0
13569,14659,0.00436,0.018514,0.00146,147.36,0,0,0,0,1,0,0,-75,17.67,75.25,-16.78,0,0,0,0
13571,13572,0.000253,0.001173,0,0,0,0,0,0,1,0,0,35.46,7.7,-35.45,-7.68,0,0,0,0
13571,14566,0.016628,0.071386,0.01185,146.48,0,0,0,0,1,0,0,-72.19,-2.03,73.01,4.3,0,0,0,0
13573,13574,0.000207,0.001196,0,0,0,0,0,0,1,0,0,-9.07,-1.65,9.07,1.65,0,0,0,0
13574,13589,0.005836,0.029204,0.00292,146.34,0,0,0,0,1,0,0,-64.86,-21.2,65.13,22.23,0,0,0,0
13575,13576,0.000263,0.001132,0,0,0,0,0,0,1,0,0,30.54,4.96,-30.54,-4.95,0,0,0,0
13575,13577,0.009078,0.040933,0.00548,108.45,0,0,0,0,1,0,0,4.62,3.3,-4.62,-3.86,0,0,0,0
13577,14632,0.021716,0.100579,0.00871,125.39,0,0,0,0,1,0,0,-25.61,-5.23,25.75,4.97,0,0,0,0
13578,13579,0.000279,0.001017,0,0,0,0,0,0,1,0,0,-10.02,-3.3,10.02,3.3,0,0,0,0
14085,13579,0.008614,0.037811,0.00566,127.53,0,0,0,0,1,0,0,26.87,2.74,-26.81,-3.08,0,0,0,0
13581,13580,0.000226,0.01742,0,731.92,0,0,1.025,0,1,0,0,-195.36,-135.89,195.48,145.49,0,0,0,0
14804,13580,0.000204,0.003401,0.41315,2659.9,0,0,0,0,1,0,0,-762.97,162.07,764.12,-187.44,0,0,0,0
41418,13580,0.000228,0.004224,0.45123,2774.42,0,0,0,0,1,0,0,961.55,20.82,-959.6,-33.43,0,0,0,0
13581,13584,0.002021,0.112948,0,332.95,0,0,1,0,1,0,0,113.18,11.87,-112.94,1.69,0,0,0,0
13581,13585,0.000293,0.001086,0,0,0,0,0,0,1,0,0,50.83,14.62,-50.83,-14.59,0,0,0,0
13581,13586,0.000271,0.001031,0,0,0,0,0,0,1,0,0,31.34,109.4,-31.31,-109.27,0,0,0,0
13582,13584,-0.000807,-0.045073,0,232.95,0,0,1,0,1,0,0,-113.04,-3.72,112.94,-1.69,0,0,0,0
13583,13584,0.006179,0.345252,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13586,13592,0.00191,0.015321,0.06645,631.66,0,0,0,0,1,0,0,-227.36,28.59,228.3,-28.23,0,0,0,0
13587,13589,0.006835,0.026548,0.00212,143.85,0,0,0,0,1,0,0,-67.85,17.17,68.17,-16.14,0,0,0,0
13588,13591,0.0017,0.07602,0,356.5,0,0,1,0,1,0,0,162.7,34.43,-162.27,-14.87,0,0,0,0
13588,13592,0.000249,0.001025,0,0,0,0,0,0,1,0,0,-162.7,-34.43,162.77,34.69,0,0,0,0
13589,13591,-0.000444,-0.019875,0,256.5,0,0,1,0,1,0,0,-162.38,-19.98,162.27,14.87,0,0,0,0
13590,13591,0.006724,0.30076,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13592,62273,0.002371,0.018378,0.21285,718.34,0,0,0,0,1,0,0,-326.89,-14.15,329.25,9.28,0,0,0,0
13592,62273,0.002371,0.018378,0.21285,718.34,0,0,0,0,1,0,0,-326.89,-14.15,329.25,9.28,0,0,0,0
13594,13593,0.00189,0.072104,0,256.53,0,0,1.0875,0,1,0,0,-171.85,-67.46,172.56,94.29,0,0,0,0
13593,13595,0.000285,0.001193,0,0,0,0,0,0,1,0,0,48.69,19.96,-48.68,-19.93,0,0,0,0
13593,13596,0.000219,0.001156,0,0,0,0,0,0,1,0,0,-221.24,-114.25,221.38,114.94,0,0,0,0
13594,14632,0.005723,0.020745,0.00143,139.61,0,0,0,0,1,0,0,58.49,27.34,-58.27,-26.69,0,0,0,0
13596,14621,0.001887,0.020094,0.11466,629.21,0,0,0,0,1,0,0,-265.4,-47.57,266.71,49.35,0,0,0,0
13596,61212,0.002958,0.024867,0.10329,582.6,0,0,0,0,1,0,0,-204.21,-21.96,205.4,21.08,0,0,0,0
13598,13597,0.011827,0.044697,0.00419,138.44,0,0,0,0,1,0,0,-51.47,-4.72,51.79,5.54,0,0,0,0
13599,14081,0.009744,0.038125,0.00357,116.42,0,0,0,0,1,0,0,7.48,-3.78,-7.47,3.43,0,0,0,0
14155,13599,0.003683,0.020463,0.00266,135.85,0,0,0,0,1,0,0,40.87,-0.65,-40.81,0.68,0,0,0,0
13600,13614,0.011699,0.056217,0.00361,129.51,0,0,0,0,1,0,0,-33.43,7.9,33.56,-7.64,0,0,0,0
13601,14180,0.004567,0.016267,0.00191,141.13,0,0,0,0,1,0,0,-62.85,-10.6,63.02,11.01,0,0,0,0
14048,13602,0.006116,0.024207,0.00226,113.97,0,0,0,0,1,0,0,-7.6,-4.62,7.6,4.4,0,0,0,0
14285,13602,0.005342,0.028077,0.00239,133.2,0,0,0,0,1,0,0,38.97,11.13,-38.89,-10.94,0,0,0,0
13603,13604,0.000243,0.001147,0,0,0,0,0,0,1,0,0,30.76,2.71,-30.76,-2.7,0,0,0,0
13624,13603,0.009576,0.042256,0.00282,130.66,0,0,0,0,1,0,0,-35.38,-6.09,35.49,6.3,0,0,0,0
14143,13603,0.00234,0.012499,0.00147,144.55,0,0,0,0,1,0,0,66.35,9.36,-66.26,-9,0,0,0,0
13605,13606,0.000287,0.001078,0,0,0,0,0,0,1,0,0,17.53,6.27,-17.53,-6.27,0,0,0,0
13605,13611,0.00555,0.024619,0.00404,142.87,0,0,0,0,1,0,0,62.77,-4.87,-62.56,5.34,0,0,0,0
13605,13624,0.002358,0.012369,0.00089,117.17,0,0,0,0,1,0,0,-11.7,3.62,11.71,-3.69,0,0,0,0
13605,14143,0.007829,0.03222,0.00583,148.03,0,0,0,0,1,0,0,-76.18,-7.36,76.6,8.49,0,0,0,0
13607,13608,0.000287,0.001011,0,0,0,0,0,0,1,0,0,-28.17,-3.19,28.17,3.2,0,0,0,0
13608,14618,0.004567,0.017518,0.00217,129.94,0,0,0,0,1,0,0,-45.74,-30.76,45.87,31.04,0,0,0,0
13609,13610,0.000294,0.001052,0,0,0,0,0,0,1,0,0,-22.63,-4.25,22.64,4.25,0,0,0,0
14042,13610,0.001968,0.00892,0.00061,133.21,0,0,0,0,1,0,0,40.13,-11.8,-40.1,11.88,0,0,0,0
13612,13611,0.009583,0.046414,0.0063,139.13,0,0,0,0,1,0,0,-53.48,7.72,53.75,-7.12,0,0,0,0
13612,13613,0.000278,0.001017,0,0,0,0,0,0,1,0,0,44.04,18.07,-44.03,-18.05,0,0,0,0
13612,13634,0.000607,0.002693,0.00038,115.78,0,0,0,0,1,0,0,9.45,-25.8,-9.44,25.77,0,0,0,0
13616,13617,0.000253,0.001031,0,0,0,0,0,0,1,0,0,-25.67,-2.23,25.67,2.24,0,0,0,0
13618,13619,0.000238,0.001053,0,0,0,0,0,0,1,0,0,39.74,21.9,-39.74,-21.88,0,0,0,0
13618,13627,0.003887,0.014275,0.00128,136.16,0,0,0,0,1,0,0,-45.5,-16.11,45.59,16.3,0,0,0,0
13620,13623,-0.000129,-0.003231,0,681.4,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
13620,13624,0.000265,0.001018,0,0,0,0,0,0,1,0,0,-1.73,-0.28,1.73,0.28,0,0,0,0
13620,13625,0.000208,0.001178,0,0,0,0,0,0,1,0,0,1.73,0.28,-1.73,-0.28,0,0,0,0
13621,13623,0.002199,0.054948,0,340.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13622,13623,0.002199,0.054948,0,340.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13626,13629,0.001971,0.119771,0,368.73,0,0,1,0,1,0,0,119.92,22.9,-119.65,-6.12,0,0,0,0
13626,13630,0.000293,0.00107,0,0,0,0,0,0,1,0,0,45,20.11,-45,-20.09,0,0,0,0
13626,13631,0.000297,0.001105,0,0,0,0,0,0,1,0,0,-164.93,-43.01,165.01,43.31,0,0,0,0
13626,13632,0.000244,0.001178,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13627,13629,-0.000828,-0.050311,0,243.73,0,0,1,0,1,0,0,-119.76,-13.17,119.65,6.12,0,0,0,0
13627,13640,0.006303,0.025068,0.0036,130.3,0,0,0,0,1,0,0,31.7,-1.05,-31.64,0.92,0,0,0,0
13628,13629,0.00534,0.324468,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13631,14142,0.001436,0.014147,0.08733,745.76,0,0,0,0,1,0,0,-330.93,-15.31,332.41,20.48,0,0,0,0
13631,14142,0.001436,0.014147,0.08733,745.76,0,0,0,0,1,0,0,-330.93,-15.31,332.41,20.48,0,0,0,0
13634,13633,0.00249,0.090557,0,180.98,0,0,1.1,0,1,0,0,-68.06,-77.24,68.36,88.13,0,0,0,0
13633,13635,0.000272,0.00104,0,0,0,0,0,0,1,0,0,50.32,25.16,-50.31,-25.13,0,0,0,0
13633,14043,0.00135,0.013234,0.07107,595.8,0,0,0,0,1,0,0,-216.84,-61.87,217.5,60.89,0,0,0,0
13634,13636,0.003646,0.012892,0.00168,148.64,0,0,0,0,1,0,0,78.95,33.56,-78.7,-32.85,0,0,0,0
13637,13638,0.000266,0.001133,0,0,0,0,0,0,1,0,0,33.65,14.78,-33.65,-14.77,0,0,0,0
13637,13639,0.000202,0.001021,0,0,0,0,0,0,1,0,0,-33.65,-14.78,33.66,14.79,0,0,0,0
13639,14114,0.003849,0.016882,0.00378,152.87,0,0,0,0,1,0,0,-94.15,-42.44,94.53,43.7,0,0,0,0
13639,14618,0.006166,0.019983,0.00228,128.21,0,0,0,0,1,0,0,43.04,31.33,-42.87,-31.04,0,0,0,0
13641,13642,0.000248,0.001168,0,0,0,0,0,0,1,0,0,51.24,11.28,-51.23,-11.25,0,0,0,0
13641,13643,0.000235,0.001133,0,0,0,0,0,0,1,0,0,-51.24,-11.28,51.24,11.31,0,0,0,0
13643,13695,0.008322,0.0367,0.003,128.75,0,0,0,0,1,0,0,32.47,-20.45,-32.35,20.65,0,0,0,0
13730,13643,0.006946,0.031476,0.00297,149.92,0,0,0,0,1,0,0,84.18,-7.32,-83.71,9.14,0,0,0,0
13644,13645,0.00022,0.001057,0,0,0,0,0,0,1,0,0,35.23,6.24,-35.22,-6.23,0,0,0,0
13695,13644,0.007214,0.033026,0.0029,120.06,0,0,0,0,1,0,0,-23.75,11.8,23.8,-11.88,0,0,0,0
13699,13644,0.004036,0.017019,0.0027,138.56,0,0,0,0,1,0,0,59.16,-5.36,-59.02,5.64,0,0,0,0
13646,13647,0.000247,0.001198,0,0,0,0,0,0,1,0,0,35.23,8.79,-35.22,-8.78,0,0,0,0
13646,13648,0.000263,0.001191,0,0,0,0,0,0,1,0,0,-35.23,-8.79,35.23,8.81,0,0,0,0
13710,13648,0.009457,0.03682,0.00374,143.48,0,0,0,0,1,0,0,56.72,-16.16,-56.41,16.96,0,0,0,0
13648,13727,0.004993,0.025418,0.00214,127.97,0,0,0,0,1,0,0,21.18,-25.77,-21.13,25.81,0,0,0,0
13649,13650,0.000225,0.001096,0,0,0,0,0,0,1,0,0,28.41,20.59,-28.4,-20.58,0,0,0,0
13649,13673,0.022197,0.087316,0.00941,121.79,0,0,0,0,1,0,0,-14.8,-3.34,14.85,2.52,0,0,0,0
13649,13688,0.011245,0.060822,0.00679,115.41,0,0,0,0,1,0,0,-13.61,-17.25,13.66,16.79,0,0,0,0
13651,13652,0.000244,0.001133,0,0,0,0,0,0,1,0,0,51.64,18.76,-51.63,-18.73,0,0,0,0
14038,13651,0.008498,0.035449,0.00557,107.07,0,0,0,0,1,0,0,5.24,3.69,-5.24,-4.28,0,0,0,0
14390,13651,0.013579,0.053649,0.0061,136.66,0,0,0,0,1,0,0,46.69,14.97,-46.4,-14.48,0,0,0,0
13653,13654,0.000227,0.001111,0,0,0,0,0,0,1,0,0,16.04,2.55,-16.04,-2.55,0,0,0,0
13653,13780,0.011957,0.057126,0.00413,124.67,0,0,0,0,1,0,0,-33.58,-12.96,33.72,13.19,0,0,0,0
13839,13653,0.005227,0.022186,0.00465,115.29,0,0,0,0,1,0,0,-17.52,-10.82,17.54,10.41,0,0,0,0
13655,13790,0.006257,0.020902,0.00207,135.62,0,0,0,0,1,0,0,39.75,-1.6,-39.66,1.69,0,0,0,0
13792,13655,0.004725,0.020452,0.00195,147.84,0,0,0,0,1,0,0,69.53,7.55,-69.32,-6.82,0,0,0,0
13661,13656,0.006732,0.030402,0.00539,134.44,0,0,0,0,1,0,0,42.1,19.58,-41.96,-19.54,0,0,0,0
13656,13913,0.0039,0.0149,0.00182,118.53,0,0,0,0,1,0,0,15.42,15.9,-15.41,-16.02,0,0,0,0
13657,13666,0.003985,0.021059,0.00421,131.89,0,0,0,0,1,0,0,-40.26,-34.18,40.37,34.27,0,0,0,0
13790,13657,0.0064,0.030549,0.00317,140.31,0,0,0,0,1,0,0,-51.35,-11.36,51.52,11.82,0,0,0,0
13792,13657,0.002842,0.012462,0.00115,143.04,0,0,0,0,1,0,0,56.18,-12.2,-56.09,12.46,0,0,0,0
