F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
13658,13675,0.004627,0.021639,0.00256,127.67,0,0,0,0,1,0,0,-24.73,-15.54,24.76,15.43,0,0,0,0
13658,13761,0.003597,0.018622,0.00212,119.6,0,0,0,0,1,0,0,-20.11,21.85,20.14,-21.92,0,0,0,0
13659,13660,0.000233,0.001128,0,0,0,0,0,0,1,0,0,49.66,19.54,-49.65,-19.51,0,0,0,0
13659,13932,0.007117,0.0273,0.00257,130.77,0,0,0,0,1,0,0,-29.48,-34.82,29.62,35.07,0,0,0,0
13956,13659,0.010448,0.046341,0.0074,117.94,0,0,0,0,1,0,0,20.25,-15.79,-20.18,15.28,0,0,0,0
13661,13662,0.000243,0.00115,0,0,0,0,0,0,1,0,0,38.57,11.68,-38.57,-11.67,0,0,0,0
14267,13661,0.000922,0.004312,0.00081,149.38,0,0,0,0,1,0,0,80.74,31.47,-80.67,-31.26,0,0,0,0
13663,13664,0.00026,0.001109,0,0,0,0,0,0,1,0,0,-38.57,-1.94,38.57,1.95,0,0,0,0
13664,13702,0.010311,0.05092,0.00527,136.92,0,0,0,0,1,0,0,-39.09,-13.76,39.25,14,0,0,0,0
14448,13664,0.004474,0.016103,0.0024,116.03,0,0,0,0,1,0,0,-0.51,-12.05,0.52,11.81,0,0,0,0
13666,13665,0.001549,0.06845,0,194.29,0,0,1.05,0,1,0,0,-81.4,-54.63,81.55,61.28,0,0,0,0
13665,13667,0.000257,0.001147,0,0,0,0,0,0,1,0,0,51.56,7.31,-51.56,-7.28,0,0,0,0
13665,13668,0.000248,0.001104,0,0,0,0,0,0,1,0,0,-133.12,-68.6,133.17,68.83,0,0,0,0
13675,13666,0.002669,0.012533,0.00237,133.72,0,0,0,0,1,0,0,-35.77,-18.56,35.81,18.49,0,0,0,0
13668,13709,0.001302,0.011837,0.03595,499.89,0,0,0,0,1,0,0,52.95,4.15,-52.92,-7.68,0,0,0,0
13770,13668,0.001345,0.012079,0.02259,606.69,0,0,0,0,1,0,0,186.62,75.01,-186.12,-72.98,0,0,0,0
13669,13670,0.000215,0.001135,0,0,0,0,0,0,1,0,0,-51.56,-15.09,51.56,15.12,0,0,0,0
13680,13670,0.006833,0.031808,0.00402,143.46,0,0,0,0,1,0,0,69.39,15.87,-69.07,-14.81,0,0,0,0
13670,13710,0.005683,0.018053,0.0018,116.92,0,0,0,0,1,0,0,17.51,-0.31,-17.49,0.17,0,0,0,0
13671,13672,0.000259,0.001172,0,0,0,0,0,0,1,0,0,11.24,4.44,-11.24,-4.43,0,0,0,0
13671,13743,0.004056,0.019165,0.00318,146.05,0,0,0,0,1,0,0,-75,5.72,75.21,-5.05,0,0,0,0
13671,13761,0.014319,0.064879,0.00938,141.64,0,0,0,0,1,0,0,63.75,-10.16,-63.2,11.67,0,0,0,0
13673,13674,0.000249,0.001082,0,0,0,0,0,0,1,0,0,46.18,6.73,-46.18,-6.7,0,0,0,0
13766,13673,0.005035,0.019562,0.0046,128.32,0,0,0,0,1,0,0,31,5.17,-30.95,-5.49,0,0,0,0
13895,13673,0.002719,0.014265,0.00154,130.79,0,0,0,0,1,0,0,30.11,3.71,-30.08,-3.75,0,0,0,0
13675,13676,0.000267,0.001101,0,0,0,0,0,0,1,0,0,11,3.12,-11,-3.12,0,0,0,0
13677,13678,0.000276,0.001007,0,0,0,0,0,0,1,0,0,-30.84,-1.31,30.85,1.32,0,0,0,0
13818,13678,0.001129,0.004439,0.00082,123.77,0,0,0,0,1,0,0,-28.63,-15.33,28.64,15.28,0,0,0,0
13678,14231,0.004193,0.019043,0.0029,139.52,0,0,0,0,1,0,0,-59.48,-16.6,59.63,16.97,0,0,0,0
13679,13778,0.00145,0.007258,0.00064,135.76,0,0,0,0,1,0,0,-36.08,17.66,36.11,-17.62,0,0,0,0
61755,13679,0.002579,0.01084,0.00145,120.14,0,0,0,0,1,0,0,-9.43,20.28,9.44,-20.39,0,0,0,0
13680,13795,0.000671,0.003272,0.00037,155.49,0,0,0,0,1,0,0,-53.4,-10.67,53.41,10.72,0,0,0,0
13680,13795,0.000671,0.003272,0.00037,155.49,0,0,0,0,1,0,0,-53.4,-10.67,53.41,10.72,0,0,0,0
13681,13682,0.000262,0.001049,0,0,0,0,0,0,1,0,0,41.75,2.27,-41.75,-2.25,0,0,0,0
13810,13681,0.00196,0.008534,0.00073,123.68,0,0,0,0,1,0,0,18.52,-3.62,-18.52,3.57,0,0,0,0
13681,61727,0.002474,0.010766,0.00122,121.38,0,0,0,0,1,0,0,-23.23,-5.84,23.25,5.76,0,0,0,0
13683,13684,0.000256,0.001053,0,0,0,0,0,0,1,0,0,17.4,4.48,-17.4,-4.48,0,0,0,0
13683,13685,0.000224,0.001179,0,0,0,0,0,0,1,0,0,-17.4,-4.48,17.4,4.48,0,0,0,0
13685,13730,0.007217,0.028506,0.00372,134.11,0,0,0,0,1,0,0,42.62,6.96,-42.49,-6.86,0,0,0,0
13685,14225,0.003069,0.013081,0.00273,141.25,0,0,0,0,1,0,0,-60.02,-11.45,60.13,11.61,0,0,0,0
13686,13690,0.000636,0.040725,0,922.46,0,0,1,0,1,0,0,198.26,55.01,-198.01,-39.19,0,0,0,0
13686,13692,0.00026,0.001082,0,0,0,0,0,0,1,0,0,-198.26,-55.01,198.36,55.43,0,0,0,0
13688,13687,0.001692,0.076803,0,148.83,0,0,1.03125,0,1,0,0,-40.88,-26.85,40.92,28.64,0,0,0,0
13687,13690,-0.000323,-0.02065,0,822.46,0,0,1,0,1,0,0,-198.14,-47.21,198.01,39.19,0,0,0,0
13687,13691,0.000238,0.001023,0,0,0,0,0,0,1,0,0,65.86,32.72,-65.85,-32.67,0,0,0,0
13687,13693,0.000214,0.001068,0,0,0,0,0,0,1,0,0,91.36,-14.15,-91.34,14.24,0,0,0,0
13688,13726,0.017949,0.059659,0.00697,131.14,0,0,0,0,1,0,0,27.22,10.06,-27.08,-10.35,0,0,0,0
13689,13690,0.001541,0.098648,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13764,13692,0.000311,0.004797,0.56699,2895.56,0,0,0,0,1,0,0,1017.71,-19.92,-1014.77,3.11,0,0,0,0
13692,14388,0.000378,0.00593,0.63023,2777.18,0,0,0,0,1,0,0,816.41,-58.54,-814.11,25.94,0,0,0,0
13693,13782,0.001562,0.016887,0.04978,618.22,0,0,0,0,1,0,0,193.79,10.46,-193.24,-9.79,0,0,0,0
13791,13693,0.001742,0.015842,0.07018,518.32,0,0,0,0,1,0,0,102.62,18.79,-102.45,-24.7,0,0,0,0
13694,13713,0.003039,0.01241,0.00081,122.5,0,0,0,0,1,0,0,11.44,-7.32,-11.44,7.26,0,0,0,0
13790,13694,0.006923,0.027647,0.00502,139.47,0,0,0,0,1,0,0,45.08,2.31,-44.94,-2.31,0,0,0,0
13695,13696,0.000273,0.001183,0,0,0,0,0,0,1,0,0,33.5,12.94,-33.5,-12.93,0,0,0,0
13695,13727,0.005835,0.019796,0.00242,118.23,0,0,0,0,1,0,0,22.59,-45.39,-22.45,45.61,0,0,0,0
13697,13698,0.000299,0.001084,0,0,0,0,0,0,1,0,0,-36.33,-13.39,36.33,13.41,0,0,0,0
13698,14267,0.005221,0.028613,0.00454,120.72,0,0,0,0,1,0,0,-18.59,-15.14,18.62,14.8,0,0,0,0
62123,13698,0.007749,0.034485,0.00279,121.13,0,0,0,0,1,0,0,17.76,-1.92,-17.74,1.73,0,0,0,0
13699,13700,0.000282,0.001047,0,0,0,0,0,0,1,0,0,36.33,8.12,-36.33,-8.11,0,0,0,0
13699,13810,0.003375,0.017414,0.00251,151.68,0,0,0,0,1,0,0,-95.49,-2.76,95.78,4,0,0,0,0
13702,13701,0.000962,0.05172,0,220.94,0,0,1.0375,0,1,0,0,-95.03,-33.4,95.13,38.56,0,0,0,0
13701,13703,0.000201,0.001122,0,0,0,0,0,0,1,0,0,42.35,8.17,-42.35,-8.15,0,0,0,0
13720,13701,0.001108,0.009697,0.03937,477.39,0,0,0,0,1,0,0,46.11,10.87,-46.08,-14.83,0,0,0,0
13701,13782,0.002013,0.015338,0.07789,492.7,0,0,0,0,1,0,0,122.46,-22.15,-122.17,16.13,0,0,0,0
13701,61724,0.000688,0.006074,0.02144,557.95,0,0,0,0,1,0,0,-213.85,-9.74,214.15,10.1,0,0,0,0
13702,13753,0.006354,0.020488,0.00349,139.45,0,0,0,0,1,0,0,55.78,19.4,-55.58,-19.13,0,0,0,0
13787,13704,0.012625,0.060788,0.0035,113.87,0,0,0,0,1,0,0,9.02,1.9,-9.01,-2.24,0,0,0,0
13704,13841,0.017654,0.073008,0.01111,101.01,0,0,0,0,1,0,0,16.26,11.02,-16.2,-11.96,0,0,0,0
13704,14038,0.013239,0.048438,0.00432,123.76,0,0,0,0,1,0,0,16.85,4.37,-16.82,-4.7,0,0,0,0
13704,14390,0.004183,0.018666,0.00184,146.15,0,0,0,0,1,0,0,-79.96,-24.1,80.22,25.08,0,0,0,0
13705,13706,0.000201,0.001075,0,0,0,0,0,0,1,0,0,24.74,3.09,-24.74,-3.08,0,0,0,0
13705,13728,0.008998,0.038743,0.00677,104.93,0,0,0,0,1,0,0,-12.02,-1.69,12.03,1.02,0,0,0,0
13705,13879,0.007459,0.021764,0.00231,125.26,0,0,0,0,1,0,0,-12.72,-1.4,12.74,1.19,0,0,0,0
13707,13708,0.000252,0.001184,0,0,0,0,0,0,1,0,0,-44.56,-8.78,44.57,8.8,0,0,0,0
13708,13753,0.013407,0.034886,0.00327,122.43,0,0,0,0,1,0,0,-22.27,-9.13,22.34,8.97,0,0,0,0
13817,13708,0.008264,0.035839,0.00355,122.95,0,0,0,0,1,0,0,22.33,-0.54,-22.3,0.33,0,0,0,0
13709,13712,0.000792,0.041535,0,324.55,0,0,1,0,1,0,0,132.81,9.57,-132.67,-2.68,0,0,0,0
13709,13720,0.001468,0.010831,0.08304,573.08,0,0,0,0,1,0,0,148.79,14.18,-148.48,-20.75,0,0,0,0
13709,13791,0.001447,0.011956,0.05042,544.78,0,0,0,0,1,0,0,-78.19,-31.39,78.28,26.75,0,0,0,0
13797,13709,0.001152,0.011734,0.01884,476.94,0,0,0,0,1,0,0,150.74,-14.83,-150.49,15.33,0,0,0,0
13710,13712,0.000364,0.019059,0,249.55,0,0,1,0,1,0,0,-132.61,0.48,132.67,2.68,0,0,0,0
13710,13713,0.004593,0.019967,0.00232,128.58,0,0,0,0,1,0,0,41.02,13.38,-40.94,-13.28,0,0,0,0
13711,13712,0.005929,0.310863,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13713,13714,0.000285,0.001043,0,0,0,0,0,0,1,0,0,52.38,6.02,-52.37,-5.99,0,0,0,0
13715,13718,0.000953,0.04108,0,294.96,0,0,1,0,1,0,0,54.2,-3.04,-54.17,4.18,0,0,0,0
13715,13719,0.000223,0.001174,0,0,0,0,0,0,1,0,0,48.15,12.82,-48.14,-12.79,0,0,0,0
13715,13720,0.00025,0.001028,0,0,0,0,0,0,1,0,0,-102.34,-9.78,102.37,9.88,0,0,0,0
13715,13721,0.00026,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
13716,13718,0.000453,0.019545,0,169.96,0,0,1,0,1,0,0,-54.16,4.73,54.17,-4.18,0,0,0,0
13724,13716,0.004002,0.017145,0.00206,132.82,0,0,0,0,1,0,0,-22.95,-11.4,22.98,11.28,0,0,0,0
13726,13716,0.006439,0.030557,0.00607,111.87,0,0,0,0,1,0,0,-4.18,6.46,4.18,-7.09,0,0,0,0
13716,13746,0.01048,0.041354,0.00564,127.81,0,0,0,0,1,0,0,27,-8.92,-26.92,8.63,0,0,0,0
13717,13718,0.007708,0.332423,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13722,13723,0.000259,0.001183,0,0,0,0,0,0,1,0,0,48.15,24.8,-48.14,-24.77,0,0,0,0
13722,13724,0.000271,0.00118,0,0,0,0,0,0,1,0,0,-48.15,-24.8,48.16,24.83,0,0,0,0
14395,13724,0.006047,0.020114,0.00343,115.02,0,0,0,0,1,0,0,25.25,13.22,-25.21,-13.43,0,0,0,0
13725,13726,0.000299,0.001104,0,0,0,0,0,0,1,0,0,-31.26,-3.87,31.26,3.88,0,0,0,0
13728,13729,0.000277,0.001075,0,0,0,0,0,0,1,0,0,10.89,5.17,-10.89,-5.16,0,0,0,0
13728,13743,0.006189,0.028213,0.00378,140.79,0,0,0,0,1,0,0,-60.79,-4.31,61,4.89,0,0,0,0
13785,13728,0.007242,0.035862,0.00434,137.45,0,0,0,0,1,0,0,-37.76,1.9,37.86,-1.88,0,0,0,0
13800,13730,0.001217,0.005605,0.00043,152.97,0,0,0,0,1,0,0,90.28,2.03,-90.19,-1.64,0,0,0,0
13732,13731,0.000786,0.031745,0,173.17,0,0,1.01875,0,1,0,0,-84.65,-14.95,84.71,17.19,0,0,0,0
13731,13733,0.000248,0.001076,0,0,0,0,0,0,1,0,0,-141.56,-30.27,141.6,30.48,0,0,0,0
13731,13734,0.000276,0.001005,0,0,0,0,0,0,1,0,0,56.85,13.08,-56.84,-13.05,0,0,0,0
13731,13735,0.000291,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14395,13732,0.014579,0.057921,0.007,105.38,0,0,0,0,1,0,0,-17.45,-13.25,17.52,12.75,0,0,0,0
13732,14396,0.00132,0.005596,0.00123,142.94,0,0,0,0,1,0,0,67.13,2.2,-67.08,-2.1,0,0,0,0
13733,62124,0.001509,0.012152,0.06129,520.9,0,0,0,0,1,0,0,-141.6,-30.48,141.9,26.34,0,0,0,0
13736,13739,0.006894,0.292589,0,259.08,0,0,1,0,1,0,0,46.12,11.89,-45.98,-5.76,0,0,0,0
13736,13740,0.000265,0.001113,0,0,0,0,0,0,1,0,0,36.24,15.49,-36.24,-15.48,0,0,0,0
13736,13741,0.000292,0.001119,0,0,0,0,0,0,1,0,0,-82.36,-27.38,82.38,27.46,0,0,0,0
13737,13739,-0.004619,-0.196052,0,159.08,0,0,1,0,1,0,0,-46.07,-9.86,45.98,5.76,0,0,0,0
13751,13737,0.004648,0.020322,0.00237,144.69,0,0,0,0,1,0,0,-52.88,10.92,53.01,-10.61,0,0,0,0
13737,13880,0.006274,0.029417,0.00288,124.67,0,0,0,0,1,0,0,30.57,15.02,-30.5,-15,0,0,0,0
14310,13737,0.011457,0.03868,0.00491,132.92,0,0,0,0,1,0,0,37.66,-5.44,-37.51,5.45,0,0,0,0
13738,13739,0.009869,0.418854,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13770,13741,0.001612,0.014585,0.07578,551.54,0,0,0,0,1,0,0,-130.51,51.03,130.8,-56.61,0,0,0,0
13741,14403,0.002046,0.015839,0.05332,612.4,0,0,0,0,1,0,0,-213.18,29.15,214.06,-28.13,0,0,0,0
13831,13742,0.001555,0.008453,0.00137,131.62,0,0,0,0,1,0,0,-36.41,7.66,36.43,-7.69,0,0,0,0
13742,61695,0.002589,0.009386,0.00098,104.11,0,0,0,0,1,0,0,2.56,-0.41,-2.56,0.31,0,0,0,0
13742,62382,0.001548,0.00652,0.00087,140.1,0,0,0,0,1,0,0,-56,2.91,56.05,-2.81,0,0,0,0
49009,13743,0.010836,0.052729,0.00514,159.48,0,0,0,0,1,0,0,52.25,1.78,-51.98,-1.01,0,0,0,0
49009,13743,0.010836,0.052729,0.00514,159.48,0,0,0,0,1,0,0,52.25,1.78,-51.98,-1.01,0,0,0,0
49009,13743,0.010836,0.052729,0.00514,159.48,0,0,0,0,1,0,0,52.25,1.78,-51.98,-1.01,0,0,0,0
13744,13745,0.00022,0.001184,0,0,0,0,0,0,1,0,0,15.47,5.32,-15.47,-5.32,0,0,0,0
13744,13746,0.000291,0.001021,0,0,0,0,0,0,1,0,0,-15.47,-5.32,15.47,5.32,0,0,0,0
13982,13746,0.011437,0.04997,0.00618,118.36,0,0,0,0,1,0,0,-11.41,13.44,11.44,-13.95,0,0,0,0
13747,13748,0.000295,0.001089,0,0,0,0,0,0,1,0,0,30.08,10.04,-30.07,-10.03,0,0,0,0
13747,14610,0.010699,0.054053,0.00678,134.55,0,0,0,0,1,0,0,-42.18,-4.9,42.36,5.06,0,0,0,0
49009,13747,0.015074,0.052705,0.0078,116.57,0,0,0,0,1,0,0,-12.08,4.37,12.11,-5.14,0,0,0,0
13749,13750,0.000207,0.001125,0,0,0,0,0,0,1,0,0,-30.55,-6.88,30.56,6.89,0,0,0,0
13805,13750,0.012125,0.047403,0.01147,143.03,0,0,0,0,1,0,0,-53.26,15.52,53.61,-15.39,0,0,0,0
13750,14470,0.016035,0.075217,0.01193,154.17,0,0,0,0,1,0,0,-84.17,8.5,85.24,-4.77,0,0,0,0
13751,13752,0.000261,0.001045,0,0,0,0,0,0,1,0,0,21.97,7.71,-21.97,-7.7,0,0,0,0
13751,13879,0.005152,0.0233,0.00302,136.07,0,0,0,0,1,0,0,30.91,-18.63,-30.85,18.59,0,0,0,0
13753,13754,0.000292,0.001065,0,0,0,0,0,0,1,0,0,33.23,10.16,-33.23,-10.15,0,0,0,0
13755,14267,0.010585,0.050498,0.00359,116.07,0,0,0,0,1,0,0,-11.98,3.47,11.99,-3.79,0,0,0,0
61461,13755,0.001662,0.008433,0.00115,124.19,0,0,0,0,1,0,0,21.26,16.56,-21.25,-16.63,0,0,0,0
13756,13773,0.006513,0.024693,0.00298,119.68,0,0,0,0,1,0,0,-16.09,4.99,16.11,-5.24,0,0,0,0
13756,13831,0.004607,0.017839,0.00424,151.52,0,0,0,0,1,0,0,-93.66,-1.4,94.04,2.41,0,0,0,0
61727,13756,0.001966,0.009218,0.00086,140.95,0,0,0,0,1,0,0,-60.89,10.57,60.96,-10.33,0,0,0,0
13785,13757,0.004985,0.024169,0.00206,128.15,0,0,0,0,1,0,0,18.54,-7.97,-18.52,7.85,0,0,0,0
13821,13757,0.001878,0.007832,0.00075,116.28,0,0,0,0,1,0,0,0.78,21.59,-0.77,-21.64,0,0,0,0
13758,13870,0.006723,0.02931,0.00216,142.95,0,0,0,0,1,0,0,-59.82,-6.55,60.05,7.32,0,0,0,0
13894,13758,0.012266,0.052258,0.00618,130.8,0,0,0,0,1,0,0,-33.23,4.82,33.36,-4.92,0,0,0,0
13759,13760,0.000267,0.001188,0,0,0,0,0,0,1,0,0,43.05,5.58,-43.05,-5.56,0,0,0,0
14264,13759,0.004379,0.021168,0.0016,117.79,0,0,0,0,1,0,0,10.69,6.32,-10.69,-6.46,0,0,0,0
13759,14382,0.003624,0.019608,0.00397,128.29,0,0,0,0,1,0,0,-32.37,0.87,32.4,-1.11,0,0,0,0
13761,13762,0.000294,0.001169,0,0,0,0,0,0,1,0,0,43.05,10.24,-43.05,-10.22,0,0,0,0
13763,13766,0.003068,0.015624,0.00127,155.82,0,0,0,0,1,0,0,-93.72,-7.94,93.97,9.09,0,0,0,0
13763,13792,0.007345,0.032295,0.00468,135.2,0,0,0,0,1,0,0,35.54,-4.96,-35.46,4.85,0,0,0,0
13765,13764,0.000166,0.013515,0,1056.28,0,0,1.03125,0,1,0,0,-392.58,-213.29,392.9,239.36,0,0,0,0
13764,13769,0.000246,0.001125,0,0,0,0,0,0,1,0,0,58.32,7.95,-58.31,-7.91,0,0,0,0
14402,13764,0.000207,0.003363,0.53344,2746.89,0,0,0,0,1,0,0,854.45,-358.95,-852.84,327.11,0,0,0,0
14687,13764,0.00019,0.003355,0.35588,2737.28,0,0,0,0,1,0,0,616.87,-273.88,-616.09,248.9,0,0,0,0
13765,13768,0.000695,0.036673,0,271.37,0,0,1,0,1,0,0,125.1,20.95,-124.99,-15.59,0,0,0,0
13765,13770,0.000204,0.001176,0,0,0,0,0,0,1,0,0,267.49,192.34,-267.28,-191.18,0,0,0,0
13765,13771,0.000218,0.001187,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13765,13772,0.000224,0.001065,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13766,13768,0.000173,0.009111,0,246.37,0,0,1,0,1,0,0,-124.97,-14.26,124.99,15.59,0,0,0,0
13767,13768,0.005065,0.2673,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13770,13791,0.001083,0.009254,0.0208,615.04,0,0,0,0,1,0,0,211.17,65.15,-210.68,-63.27,0,0,0,0
13789,13773,0.004798,0.023159,0.00234,138.42,0,0,0,0,1,0,0,50.28,0.52,-50.16,-0.22,0,0,0,0
13774,13818,0.003344,0.015909,0.00127,116.25,0,0,0,0,1,0,0,4.81,-6.68,-4.81,6.56,0,0,0,0
13774,61616,0.00247,0.010271,0.00148,125.8,0,0,0,0,1,0,0,-21.01,3.75,21.02,-3.86,0,0,0,0
13775,13776,0.000265,0.001093,0,0,0,0,0,0,1,0,0,46.86,2.43,-46.86,-2.41,0,0,0,0
14572,13775,0.002424,0.009563,0.00144,158.43,0,0,0,0,1,0,0,50.61,1.27,-50.55,-1.21,0,0,0,0
14572,13775,0.002424,0.009563,0.00144,158.43,0,0,0,0,1,0,0,50.61,1.27,-50.55,-1.21,0,0,0,0
14572,13775,0.002424,0.009563,0.00144,158.43,0,0,0,0,1,0,0,50.61,1.27,-50.55,-1.21,0,0,0,0
13775,49009,0.002045,0.009631,0.00071,154.78,0,0,0,0,1,0,0,104.8,1.19,-104.6,-0.3,0,0,0,0
13777,13778,0.000272,0.001156,0,0,0,0,0,0,1,0,0,-17.71,-4.5,17.71,4.5,0,0,0,0
13778,13821,0.001767,0.006867,0.0013,141.98,0,0,0,0,1,0,0,-53.81,13.12,53.86,-13.06,0,0,0,0
13780,13779,0.001485,0.077796,0,164.89,0,0,1.025,0,1,0,0,-65.26,-18.66,65.33,22.08,0,0,0,0
13779,13781,0.000241,0.001146,0,0,0,0,0,0,1,0,0,55.45,22.69,-55.44,-22.65,0,0,0,0
13779,13858,0.002405,0.020748,0.0597,617.39,0,0,0,0,1,0,0,-190.49,29.72,191.32,-28.99,0,0,0,0
14391,13779,0.001745,0.015863,0.04856,533.49,0,0,0,0,1,0,0,-69.56,70.66,69.72,-74.49,0,0,0,0
13848,13780,0.019841,0.08219,0.00951,129.6,0,0,0,0,1,0,0,-31.35,-5.73,31.54,5.47,0,0,0,0
13783,13782,0.001945,0.08002,0,136.09,0,0,1.025,0,1,0,0,-30.03,-14.95,30.05,15.82,0,0,0,0
13782,13784,0.000237,0.001112,0,0,0,0,0,0,1,0,0,58.86,9.47,-58.85,-9.44,0,0,0,0
13782,13934,0.002809,0.022213,0.04379,617.5,0,0,0,0,1,0,0,226.49,-31.63,-225.1,37.93,0,0,0,0
13982,13783,0.004237,0.020834,0.00257,131.11,0,0,0,0,1,0,0,-29.99,-15.01,30.03,14.95,0,0,0,0
13785,13786,0.000251,0.001032,0,0,0,0,0,0,1,0,0,19.22,6.07,-19.22,-6.06,0,0,0,0
13787,14390,0.012591,0.050752,0.00545,120.16,0,0,0,0,1,0,0,-18.66,-6.5,18.71,6.07,0,0,0,0
13788,13789,0.000229,0.001153,0,0,0,0,0,0,1,0,0,-22.4,-10.84,22.41,10.85,0,0,0,0
13789,14716,0.004686,0.021116,0.00215,146.84,0,0,0,0,1,0,0,-72.68,-11.37,72.92,12.21,0,0,0,0
13792,13791,0.001632,0.067733,0,209.71,0,0,1,0,1,0,0,-90.26,-0.2,90.38,5.35,0,0,0,0
13791,13793,0.000236,0.001167,0,0,0,0,0,0,1,0,0,45.94,1.17,-45.93,-1.15,0,0,0,0
13897,13791,0.001608,0.014615,0.04773,556.43,0,0,0,0,1,0,0,106.71,-14.8,-106.53,11.21,0,0,0,0
13795,13794,0.001715,0.065853,0,215.62,0,0,1.025,0,1,0,0,-106.83,-21.44,107.03,29.02,0,0,0,0
13794,13796,0.000227,0.001066,0,0,0,0,0,0,1,0,0,41.54,2.26,-41.53,-2.24,0,0,0,0
13794,13797,0.000212,0.001038,0,0,0,0,0,0,1,0,0,-148.56,-31.28,148.61,31.5,0,0,0,0
13794,13798,0.000278,0.001108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13804,13797,0.00111,0.009771,0.01507,502.9,0,0,0,0,1,0,0,-63.58,6.3,63.62,-7.54,0,0,0,0
13797,62310,0.001379,0.013334,0.09292,659.46,0,0,0,0,1,0,0,-362.97,-9.13,364.67,15.56,0,0,0,0
13799,13802,0.000913,0.048086,0,260.65,0,0,1,0,1,0,0,103.32,10.32,-103.23,-5.47,0,0,0,0
13799,13803,0.000268,0.001044,0,0,0,0,0,0,1,0,0,41.54,3.6,-41.53,-3.58,0,0,0,0
13799,13804,0.000254,0.001128,0,0,0,0,0,0,1,0,0,-144.86,-13.92,144.91,14.14,0,0,0,0
13800,13802,0.000345,0.018151,0,218.87,0,0,1,0,1,0,0,-90.28,-2.03,90.31,3.43,0,0,0,0
13801,13802,0.00764,0.402198,0,41.78,0,0,1,0,1,0,0,-12.91,-1.39,12.92,2.04,0,0,0,0
13804,14703,0.001442,0.010951,0.04532,592.24,0,0,0,0,1,0,0,-240.35,-2.82,241.13,3.87,0,0,0,0
61682,13804,0.000471,0.003972,0.01629,489.16,0,0,0,0,1,0,0,145.09,32.98,-144.99,-33.9,0,0,0,0
61724,13804,0.000822,0.006214,0.10684,631.79,0,0,0,0,1,0,0,-303.3,-22.26,304.01,16.27,0,0,0,0
49063,13805,0.007488,0.020858,0.00189,132.13,0,0,0,0,1,0,0,-31.22,20.77,31.32,-20.7,0,0,0,0
14248,13806,0.004246,0.016373,0.00161,131.87,0,0,0,0,1,0,0,-40.3,10.32,40.36,-10.23,0,0,0,0
13806,14382,0.002892,0.01037,0.00146,142.81,0,0,0,0,1,0,0,-65.07,6.76,65.18,-6.51,0,0,0,0
13807,13808,0.000299,0.00104,0,0,0,0,0,0,1,0,0,-34.94,-7.21,34.94,7.22,0,0,0,0
13808,61700,0.004447,0.016618,0.00202,119.5,0,0,0,0,1,0,0,-16.13,-16.46,16.15,16.32,0,0,0,0
13808,61739,0.002845,0.01094,0.00145,121.46,0,0,0,0,1,0,0,-18.81,9.24,18.82,-9.35,0,0,0,0
13809,13812,0.001589,0.076406,0,253.5,0,0,1,0,1,0,0,114.47,8.68,-114.28,0.7,0,0,0,0
13809,13813,0.00028,0.001079,0,0,0,0,0,0,1,0,0,54.87,10.44,-54.86,-10.41,0,0,0,0
13809,13814,0.0003,0.001141,0,0,0,0,0,0,1,0,0,-169.34,-19.11,169.42,19.42,0,0,0,0
13810,13812,-0.000184,-0.00885,0,228.5,0,0,1,0,1,0,0,-114.3,-0.38,114.28,-0.7,0,0,0,0
13811,13812,0.007706,0.370494,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13814,14721,0.000919,0.007512,0.04082,618.04,0,0,0,0,1,0,0,-242.5,-5.66,243,5.37,0,0,0,0
61792,13814,0.000801,0.007236,0.01411,562.3,0,0,0,0,1,0,0,-170.66,-1.92,170.88,2.37,0,0,0,0
62185,13814,0.000481,0.003929,0.02464,489.35,0,0,0,0,1,0,0,97.84,13.84,-97.8,-16.14,0,0,0,0
13815,13816,0.000258,0.001161,0,0,0,0,0,0,1,0,0,33.44,5.79,-33.44,-5.78,0,0,0,0
13815,13817,0.00023,0.001047,0,0,0,0,0,0,1,0,0,-33.44,-5.79,33.44,5.8,0,0,0,0
13817,61727,0.005063,0.027642,0.00337,135.8,0,0,0,0,1,0,0,-43.01,19.36,43.11,-19.14,0,0,0,0
13817,61794,0.003371,0.015736,0.00171,117.15,0,0,0,0,1,0,0,-12.77,-24.62,12.8,24.54,0,0,0,0
13819,13820,0.000287,0.001012,0,0,0,0,0,0,1,0,0,22.71,11.37,-22.71,-11.37,0,0,0,0
14225,13819,0.002747,0.010869,0.00082,113.85,0,0,0,0,1,0,0,12.67,2.32,-12.67,-2.39,0,0,0,0
61755,13819,0.00152,0.006079,0.00137,119.19,0,0,0,0,1,0,0,10.05,8.85,-10.04,-8.98,0,0,0,0
13821,13822,0.00023,0.00118,0,0,0,0,0,0,1,0,0,31.45,5.6,-31.45,-5.59,0,0,0,0
13821,14748,0.00804,0.030082,0.00799,149.42,0,0,0,0,1,0,0,-86.1,-14.13,86.67,15.41,0,0,0,0
13823,13826,0.0001,-0.001911,0,674.11,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
13823,13827,0.000235,0.001179,0,0,0,0,0,0,1,0,0,41.51,8.4,-41.5,-8.38,0,0,0,0
13823,13828,0.000229,0.001076,0,0,0,0,0,0,1,0,0,-41.51,-8.4,41.51,8.41,0,0,0,0
13823,13829,0.000267,0.001118,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13824,13826,0.001063,0.029357,0,337.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13825,13826,0.001063,0.029357,0,337.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14702,13828,0.00051,0.001924,0.00025,120.78,0,0,0,0,1,0,0,15.43,10.14,-15.43,-10.16,0,0,0,0
13828,61674,0.003275,0.013954,0.00138,137.62,0,0,0,0,1,0,0,-49.36,-12.54,49.44,12.73,0,0,0,0
61752,13828,0.003228,0.012247,0.00157,126.12,0,0,0,0,1,0,0,-23.25,-14.38,23.28,14.29,0,0,0,0
13831,13830,0.001838,0.070609,0,200.47,0,0,1,0,1,0,0,-87.47,4.06,87.6,0.97,0,0,0,0
13830,13832,0.000225,0.00116,0,0,0,0,0,0,1,0,0,51.54,9.37,-51.54,-9.34,0,0,0,0
13830,61502,0.001082,0.009618,0.02802,577.25,0,0,0,0,1,0,0,181.66,10.85,-181.32,-10.9,0,0,0,0
13830,61637,0.000412,0.004141,0.0097,562.47,0,0,0,0,1,0,0,-165.19,-26.67,165.3,26.7,0,0,0,0
62185,13830,0.000255,0.002472,0.01162,476.33,0,0,0,0,1,0,0,-67.95,2.11,67.96,-3.26,0,0,0,0
13830,62223,0.001068,0.008642,0.02786,600.06,0,0,0,0,1,0,0,-223.56,8.73,224.06,-7.72,0,0,0,0
13831,61711,0.005292,0.017533,0.0013,128.86,0,0,0,0,1,0,0,29.84,-14.13,-29.78,14.16,0,0,0,0
13833,13834,0.000297,0.001016,0,0,0,0,0,0,1,0,0,43.72,8.55,-43.72,-8.53,0,0,0,0
13833,13835,0.000262,0.001098,0,0,0,0,0,0,1,0,0,-43.72,-8.55,43.73,8.57,0,0,0,0
13835,61711,0.00362,0.016699,0.00128,122.67,0,0,0,0,1,0,0,-20.28,2.91,20.3,-2.98,0,0,0,0
61748,13835,0.001142,0.004351,0.00052,123.19,0,0,0,0,1,0,0,23.45,11.45,-23.44,-11.48,0,0,0,0
13836,13864,0.001796,0.007766,0.00076,149.28,0,0,0,0,1,0,0,-69.01,-6.34,69.09,6.61,0,0,0,0
13836,13905,0.005137,0.022727,0.00336,140.55,0,0,0,0,1,0,0,46,2.01,-45.89,-1.92,0,0,0,0
13837,13838,0.000203,0.001019,0,0,0,0,0,0,1,0,0,21.75,8.23,-21.74,-8.22,0,0,0,0
13837,13839,0.000216,0.001185,0,0,0,0,0,0,1,0,0,-21.75,-8.23,21.75,8.23,0,0,0,0
13839,13907,0.006888,0.027839,0.0026,117.73,0,0,0,0,1,0,0,-4.23,2.59,4.23,-2.86,0,0,0,0
13840,13845,0.019539,0.085647,0.00838,120.66,0,0,0,0,1,0,0,-1.91,10.31,1.93,-11.13,0,0,0,0
13840,13865,0.010671,0.044482,0.00827,115.95,0,0,0,0,1,0,0,11.26,0.5,-11.25,-1.36,0,0,0,0
13840,14411,0.002414,0.011831,0.00139,149.22,0,0,0,0,1,0,0,-60.1,-25.03,60.19,25.33,0,0,0,0
13841,13842,0.000264,0.001012,0,0,0,0,0,0,1,0,0,32.92,5.3,-32.92,-5.29,0,0,0,0
13848,13841,0.019058,0.076953,0.00692,84.85,0,0,0,0,1,0,0,-0.88,1.36,0.88,-2.1,0,0,0,0
13841,14763,0.015415,0.075579,0.01276,130.56,0,0,0,0,1,0,0,-17.61,8.76,17.66,-9.85,0,0,0,0
13909,13843,0.002614,0.011803,0.00159,118.84,0,0,0,0,1,0,0,-15.1,-11.96,15.11,11.83,0,0,0,0
13843,14744,0.005286,0.01866,0.00428,136.25,0,0,0,0,1,0,0,-48.03,-14.4,48.16,14.38,0,0,0,0
13845,13844,0.001504,0.05493,0,177.43,0,0,1,0,1,0,0,-77.6,-6.55,77.68,9.62,0,0,0,0
13844,13846,0.000243,0.001051,0,0,0,0,0,0,1,0,0,-77.68,-9.62,77.7,9.68,0,0,0,0
13844,13847,0.000293,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13845,13855,0.020052,0.057235,0.00483,135.51,0,0,0,0,1,0,0,34.97,10.04,-34.73,-9.86,0,0,0,0
13846,14416,0.00218,0.018871,0.03337,612.95,0,0,0,0,1,0,0,-44.02,-35.55,44.08,32.39,0,0,0,0
14517,13846,0.003261,0.023972,0.04092,526.21,0,0,0,0,1,0,0,-88.42,-3.01,88.65,0.26,0,0,0,0
13846,14591,0.001422,0.014306,0.15508,452.87,0,0,0,0,1,0,0,-122.32,25.61,122.53,-40.47,0,0,0,0
13849,13850,0.00023,0.001169,0,0,0,0,0,0,1,0,0,21.77,3.35,-21.76,-3.35,0,0,0,0
13852,13849,0.003226,0.013787,0.00194,132.67,0,0,0,0,1,0,0,-38.34,23.06,38.4,-23,0,0,0,0
13849,14185,0.009755,0.031823,0.00181,141.1,0,0,0,0,1,0,0,-60.16,19.65,60.53,-18.63,0,0,0,0
13851,13852,0.000206,0.001177,0,0,0,0,0,0,1,0,0,-19.92,-5.8,19.92,5.8,0,0,0,0
13851,13853,0.000291,0.001006,0,0,0,0,0,0,1,0,0,19.92,5.8,-19.92,-5.79,0,0,0,0
14763,13852,0.005019,0.018617,0.0018,121.34,0,0,0,0,1,0,0,-18.36,28.88,18.42,-28.86,0,0,0,0
13864,13854,0.012208,0.047008,0.00441,140.19,0,0,0,0,1,0,0,-51.01,-6.48,51.31,7.17,0,0,0,0
13854,14509,0.005245,0.020495,0.00229,149.7,0,0,0,0,1,0,0,-78.22,-16.75,78.53,17.7,0,0,0,0
13855,13856,0.000228,0.001096,0,0,0,0,0,0,1,0,0,21.43,6.94,-21.42,-6.94,0,0,0,0
13855,13866,0.011677,0.054398,0.00869,124.84,0,0,0,0,1,0,0,13.3,2.91,-13.28,-3.73,0,0,0,0
13905,13857,0.003083,0.011728,0.00149,175.06,0,0,0,0,1,0,0,0.4,-6.83,-0.4,6.67,0,0,0,0
13857,14680,0.004964,0.024415,0.00393,103.08,0,0,0,0,1,0,0,1.6,-5.84,-1.59,5.43,0,0,0,0
13857,14763,0.003006,0.012709,0.00179,196.07,0,0,0,0,1,0,0,-45.57,-16.56,45.64,16.65,0,0,0,0
13859,13858,0.000844,0.038101,0,236.47,0,0,1,0,1,0,0,-118.91,-18.23,119.03,23.43,0,0,0,0
13858,13860,0.000222,0.001089,0,0,0,0,0,0,1,0,0,48.92,12.67,-48.91,-12.65,0,0,0,0
13858,14517,0.00246,0.021422,0.03938,590.33,0,0,0,0,1,0,0,-125.61,-14.62,125.97,13.52,0,0,0,0
13858,14686,0.002366,0.022029,0.19218,584.17,0,0,0,0,1,0,0,-233.66,7.51,234.86,-17.06,0,0,0,0
13859,13862,0.002898,0.013425,0.00174,151.45,0,0,0,0,1,0,0,84.65,6.74,-84.45,-6.01,0,0,0,0
13889,13859,0.008562,0.030624,0.00278,130.36,0,0,0,0,1,0,0,-34.16,-11.4,34.27,11.48,0,0,0,0
13861,13862,0.000206,0.001134,0,0,0,0,0,0,1,0,0,-48.92,-10.08,48.92,10.11,0,0,0,0
13861,13863,0.000221,0.001083,0,0,0,0,0,0,1,0,0,48.92,10.08,-48.91,-10.06,0,0,0,0
13862,13889,0.010773,0.035808,0.00443,104.55,0,0,0,0,1,0,0,-1.76,9.04,1.77,-9.48,0,0,0,0
13862,14185,0.007379,0.024973,0.00489,132.68,0,0,0,0,1,0,0,37.29,-13.14,-37.18,12.99,0,0,0,0
13864,13908,0.007191,0.033832,0.00459,136.74,0,0,0,0,1,0,0,-43.04,-8.46,43.17,8.58,0,0,0,0
13865,14411,0.016129,0.060236,0.00523,122.99,0,0,0,0,1,0,0,-20.17,-4.8,20.24,4.45,0,0,0,0
13866,13867,0.000286,0.001103,0,0,0,0,0,0,1,0,0,32.12,10.46,-32.11,-10.45,0,0,0,0
13866,13886,0.021358,0.093696,0.00706,112.59,0,0,0,0,1,0,0,-18.84,-6.72,18.92,6.32,0,0,0,0
13881,13868,0.016949,0.049354,0.0048,128.15,0,0,0,0,1,0,0,-26.02,-0.21,26.13,0.03,0,0,0,0
13868,14399,0.011601,0.045745,0.00472,150.59,0,0,0,0,1,0,0,-81.06,-2.62,81.79,4.98,0,0,0,0
13869,13872,0.002149,0.100705,0,195.21,0,0,1,0,1,0,0,60.09,9.35,-60.02,-5.93,0,0,0,0
13869,13873,0.000203,0.001127,0,0,0,0,0,0,1,0,0,-114,29.05,114.03,-28.91,0,0,0,0
13869,13874,0.000206,0.001142,0,0,0,0,0,0,1,0,0,53.91,17.18,-53.9,-17.15,0,0,0,0
13869,13875,0.000275,0.001114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13870,13872,-0.00087,-0.04076,0,170.21,0,0,1,0,1,0,0,-60.05,-7.32,60.02,5.93,0,0,0,0
13871,13872,0.006786,0.318071,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14403,13873,0.001554,0.011618,0.01986,530.19,0,0,0,0,1,0,0,-172.33,-3.82,172.76,4.85,0,0,0,0
13873,49004,0.001716,0.015942,0.13399,618.41,0,0,0,0,1,0,0,-286.78,24.06,288.1,-26.5,0,0,0,0
13876,13890,0.022288,0.096145,0.00987,103.64,0,0,0,0,1,0,0,5.78,-0.31,-5.78,-0.72,0,0,0,0
14421,13876,0.018357,0.087697,0.00923,117.39,0,0,0,0,1,0,0,15.87,2.02,-15.82,-2.81,0,0,0,0
13877,13878,0.000269,0.001009,0,0,0,0,0,0,1,0,0,18.11,2.57,-18.11,-2.57,0,0,0,0
13877,13879,0.000286,0.001124,0,0,0,0,0,0,1,0,0,-18.11,19.79,18.12,-19.78,0,0,0,0
13881,13880,0.004685,0.018711,0.00446,108.7,0,0,0,0,1,0,0,-1.28,-9.11,1.29,8.65,0,0,0,0
13882,13885,0.0001,-0.000321,0,758.86,0,0,1,0,1,0,0,14.27,1.64,-14.27,-1.64,0,0,0,0
13882,13886,0.000279,0.001189,0,0,0,0,0,0,1,0,0,-14.27,-1.64,14.27,1.64,0,0,0,0
13882,13887,0.000208,0.001056,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
13883,13885,0.001214,0.0315,0,379.43,0,0,1,0,1,0,0,-14.26,-1.58,14.27,1.64,0,0,0,0
13884,13885,0.001214,0.0315,0,379.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13886,14592,0.011061,0.05783,0.01247,122.97,0,0,0,0,1,0,0,-33.18,-7.96,33.3,7.23,0,0,0,0
13888,14684,0.020786,0.094078,0.01594,140.85,0,0,0,0,1,0,0,-59.38,-2.86,60.07,4.29,0,0,0,0
13888,14698,0.024945,0.092307,0.00563,121.97,0,0,0,0,1,0,0,21.95,-4.53,-21.84,4.37,0,0,0,0
13890,13891,0.000216,0.001182,0,0,0,0,0,0,1,0,0,47.69,12.37,-47.68,-12.35,0,0,0,0
14592,13890,0.008806,0.045479,0.00411,136.34,0,0,0,0,1,0,0,42.07,12.01,-41.91,-11.66,0,0,0,0
13892,13893,0.000214,0.001032,0,0,0,0,0,0,1,0,0,-2.53,-0.81,2.53,0.81,0,0,0,0
13893,14534,0.002681,0.011007,0.00108,127.03,0,0,0,0,1,0,0,-16.66,-11.79,16.67,11.72,0,0,0,0
14684,13893,0.00783,0.031894,0.00414,119.94,0,0,0,0,1,0,0,28.23,11.96,-28.16,-12.13,0,0,0,0
14310,13894,0.01322,0.054574,0.00484,123.2,0,0,0,0,1,0,0,-19.67,5.27,19.72,-5.57,0,0,0,0
13898,13895,0.01146,0.042434,0.0074,136.63,0,0,0,0,1,0,0,43.76,5.06,-43.55,-5.11,0,0,0,0
13896,14497,0.011736,0.04687,0.00357,120.83,0,0,0,0,1,0,0,-22.02,0.35,22.07,-0.53,0,0,0,0
13896,14684,0.009311,0.038957,0.01481,130.01,0,0,0,0,1,0,0,-30.09,-8.08,30.17,6.82,0,0,0,0
13898,13897,0.002015,0.07896,0,154.94,0,0,1.0125,0,1,0,0,-43.76,-5.06,43.79,6.5,0,0,0,0
13897,13899,0.00021,0.001187,0,0,0,0,0,0,1,0,0,54.25,15.87,-54.24,-15.83,0,0,0,0
14218,13897,0.001981,0.017113,0.04021,632.14,0,0,0,0,1,0,0,205.53,-12.71,-204.75,15.07,0,0,0,0
13900,13901,0.000204,0.001181,0,0,0,0,0,0,1,0,0,45.06,10.73,-45.06,-10.71,0,0,0,0
13900,13902,0.000209,0.001085,0,0,0,0,0,0,1,0,0,-45.06,-10.73,45.07,10.75,0,0,0,0
13902,14217,0.010703,0.034885,0.00372,124.5,0,0,0,0,1,0,0,-25.65,-5.27,25.72,5.09,0,0,0,0
13902,14497,0.007255,0.025606,0.0031,121.57,0,0,0,0,1,0,0,-19.42,-5.49,19.45,5.25,0,0,0,0
13903,13904,0.000242,0.001174,0,0,0,0,0,0,1,0,0,45.49,8.72,-45.49,-8.69,0,0,0,0
13903,13905,0.000236,0.001196,0,0,0,0,0,0,1,0,0,-45.49,-8.72,45.5,8.74,0,0,0,0
13906,13907,0.000277,0.001008,0,0,0,0,0,0,1,0,0,-45.49,-5.85,45.49,5.87,0,0,0,0
13907,14744,0.005835,0.028612,0.00912,141.6,0,0,0,0,1,0,0,-49.72,-3.01,49.86,2.69,0,0,0,0
14509,13908,0.01107,0.04418,0.00415,142.84,0,0,0,0,1,0,0,58.13,11.11,-57.78,-10.16,0,0,0,0
13909,13910,0.000218,0.001191,0,0,0,0,0,0,1,0,0,24.5,10.52,-24.49,-10.51,0,0,0,0
14680,13909,0.000896,0.004089,0.00054,116.18,0,0,0,0,1,0,0,9.39,-1.49,-9.39,1.43,0,0,0,0
13911,13912,0.000235,0.001054,0,0,0,0,0,0,1,0,0,-26.75,-10.37,26.76,10.38,0,0,0,0
13912,13923,0.005255,0.021054,0.00279,109.24,0,0,0,0,1,0,0,-4.45,-2.62,4.45,2.35,0,0,0,0
14536,13912,0.003542,0.013609,0.00182,122.97,0,0,0,0,1,0,0,22.32,7.65,-22.3,-7.76,0,0,0,0
13913,61563,0.004608,0.02149,0.00255,127.34,0,0,0,0,1,0,0,-27.69,-4.46,27.73,4.36,0,0,0,0
14090,13914,0.006605,0.029944,0.00347,113.96,0,0,0,0,1,0,0,-1.53,10.57,1.54,-10.91,0,0,0,0
14077,13915,0.005717,0.021174,0.00218,112.7,0,0,0,0,1,0,0,-8.25,-15.21,8.26,15.04,0,0,0,0
14460,13915,0.003368,0.014727,0.00132,128.47,0,0,0,0,1,0,0,31.55,23.77,-31.51,-23.7,0,0,0,0
13916,13919,-0.000199,-0.005873,0,667.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13916,13920,0.000248,0.001186,0,0,0,0,0,0,1,0,0,10.67,2.65,-10.67,-2.65,0,0,0,0
13916,13956,0.015867,0.047898,0.00432,129.68,0,0,0,0,1,0,0,41.03,-8.38,-40.77,8.71,0,0,0,0
14198,13916,0.00698,0.026972,0.00231,133.55,0,0,0,0,1,0,0,33.72,0.49,-33.65,-0.45,0,0,0,0
13916,14212,0.015515,0.044181,0.00334,129.24,0,0,0,0,1,0,0,-38.4,6.99,38.62,-6.72,0,0,0,0
13916,14778,0.007614,0.026874,0.00386,127.45,0,0,0,0,1,0,0,20.35,-0.82,-20.32,0.51,0,0,0,0
13917,13919,0.002219,0.065513,0,333.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13918,13919,0.002219,0.065513,0,333.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13921,13978,0.011724,0.039202,0.00439,99.5,0,0,0,0,1,0,0,-7.07,9.14,7.09,-9.56,0,0,0,0
14448,13921,0.009583,0.031604,0.00468,117.25,0,0,0,0,1,0,0,4.41,12.04,-4.39,-12.49,0,0,0,0
13922,13923,0.000234,0.001183,0,0,0,0,0,0,1,0,0,-32.05,-9.53,32.05,9.54,0,0,0,0
14490,13923,0.006989,0.029363,0.00238,131.29,0,0,0,0,1,0,0,36.61,12.09,-36.5,-11.89,0,0,0,0
13924,13925,0.000203,0.001169,0,0,0,0,0,0,1,0,0,-32.05,-2.44,32.05,2.46,0,0,0,0
13925,13974,0.004631,0.020197,0.0023,121.76,0,0,0,0,1,0,0,18.25,-23.09,-18.21,23,0,0,0,0
13925,14458,0.006072,0.022195,0.00237,137.95,0,0,0,0,1,0,0,-50.3,20.63,50.47,-20.27,0,0,0,0
13926,13927,0.000258,0.001171,0,0,0,0,0,0,1,0,0,11.78,5.44,-11.78,-5.44,0,0,0,0
13926,13928,0.000262,0.001125,0,0,0,0,0,0,1,0,0,-11.78,-5.44,11.78,5.44,0,0,0,0
13928,14100,0.008141,0.033319,0.00356,126.98,0,0,0,0,1,0,0,30.97,-0.69,-30.9,0.63,0,0,0,0
14110,13928,0.006376,0.026347,0.00342,133.04,0,0,0,0,1,0,0,42.86,4.86,-42.75,-4.75,0,0,0,0
13929,13930,0.000264,0.001197,0,0,0,0,0,0,1,0,0,62.56,14.61,-62.55,-14.56,0,0,0,0
13929,14000,0.010155,0.041251,0.00549,130.87,0,0,0,0,1,0,0,-34.82,-13.56,34.95,13.5,0,0,0,0
13932,13931,0.001275,0.065686,0,135.55,0,0,1.04375,0,1,0,0,-39.74,-41.23,39.78,43.38,0,0,0,0
13931,13933,0.000237,0.00119,0,0,0,0,0,0,1,0,0,62.56,4.4,-62.55,-4.35,0,0,0,0
13931,13934,0.000259,0.001073,0,0,0,0,0,0,1,0,0,-102.34,-47.77,102.38,47.9,0,0,0,0
13932,14251,0.016448,0.046544,0.00785,95.75,0,0,0,0,1,0,0,10.13,6.16,-10.11,-6.95,0,0,0,0
13934,13999,0.001157,0.012016,0.0522,545.77,0,0,0,0,1,0,0,122.73,-85.83,-122.49,82.73,0,0,0,0
13935,13954,0.010656,0.039356,0.00499,116.21,0,0,0,0,1,0,0,-12.5,6.12,12.52,-6.59,0,0,0,0
14292,13935,0.012599,0.05847,0.00457,126.14,0,0,0,0,1,0,0,30.78,-8.09,-30.67,8.15,0,0,0,0
14676,13935,0.003476,0.018918,0.0019,120.84,0,0,0,0,1,0,0,-24.58,18.78,24.61,-18.82,0,0,0,0
13936,14203,0.005625,0.020933,0.00239,113.14,0,0,0,0,1,0,0,-1.06,-6.53,1.06,6.28,0,0,0,0
13936,14778,0.017898,0.07114,0.00597,129.99,0,0,0,0,1,0,0,-25.21,0.31,25.32,-0.51,0,0,0,0
13937,13938,0.000297,0.001004,0,0,0,0,0,0,1,0,0,-29.74,-3.72,29.74,3.73,0,0,0,0
13937,13939,0.000253,0.001087,0,0,0,0,0,0,1,0,0,29.74,3.72,-29.74,-3.71,0,0,0,0
13961,13938,0.007011,0.020808,0.00318,131.89,0,0,0,0,1,0,0,42.11,10.47,-41.99,-10.42,0,0,0,0
13938,13985,0.002111,0.009755,0.00152,128.63,0,0,0,0,1,0,0,-29.24,-1.44,29.26,1.36,0,0,0,0
13938,14490,0.006441,0.026568,0.00478,134.47,0,0,0,0,1,0,0,41.48,8.12,-41.37,-8.14,0,0,0,0
13940,13941,0.000241,0.001025,0,0,0,0,0,0,1,0,0,46.17,3.63,-46.17,-3.61,0,0,0,0
13946,13940,0.003582,0.018171,0.00249,130.73,0,0,0,0,1,0,0,-30.89,17.11,30.93,-17.17,0,0,0,0
13940,14579,0.001068,0.00312,0.00097,148.23,0,0,0,0,1,0,0,-77.11,13.53,77.17,-13.46,0,0,0,0
13942,13987,0.008058,0.031909,0.00404,129.75,0,0,0,0,1,0,0,-32.58,-4.77,32.67,4.7,0,0,0,0
14584,13942,0.004553,0.019317,0.00127,122.67,0,0,0,0,1,0,0,21.62,0.98,-21.6,-1.02,0,0,0,0
13944,13943,0.001085,0.046548,0,256.62,0,0,1,0,1,0,0,-83.45,-10,83.52,13.2,0,0,0,0
13944,13943,0.001085,0.046548,0,256.62,0,0,1,0,1,0,0,-83.45,-10,83.52,13.2,0,0,0,0
13943,13945,0.000248,0.001044,0,0,0,0,0,0,1,0,0,54.19,15.5,-54.18,-15.47,0,0,0,0
13943,13979,0.00059,0.004975,0.0296,475.32,0,0,0,0,1,0,0,-99.33,-33.28,99.39,30.71,0,0,0,0
61571,13943,0.000659,0.005127,0.02952,553.31,0,0,0,0,1,0,0,122,6.28,-121.9,-8.62,0,0,0,0
13985,13944,0.005312,0.020399,0.00205,141.65,0,0,0,0,1,0,0,-59.25,-14.65,59.44,15.18,0,0,0,0
13944,13987,0.001765,0.007519,0.00063,145.82,0,0,0,0,1,0,0,69.86,14.38,-69.77,-14.07,0,0,0,0
14584,13944,0.004637,0.01964,0.00202,141.45,0,0,0,0,1,0,0,-58.44,-12.74,58.6,13.23,0,0,0,0
13944,61537,0.00949,0.035498,0.00388,119.55,0,0,0,0,1,0,0,-21.01,-22.79,21.1,22.72,0,0,0,0
13946,14170,0.004673,0.01897,0.00526,123.57,0,0,0,0,1,0,0,18.96,-19.82,-18.93,19.39,0,0,0,0
13948,13947,0.001586,0.051777,0,208.57,0,0,1.0625,0,1,0,0,-97.35,-68.31,97.58,75.95,0,0,0,0
13947,13949,0.000243,0.001047,0,0,0,0,0,0,1,0,0,44.73,7.15,-44.72,-7.13,0,0,0,0
13979,13947,0.000864,0.007406,0.02759,433.96,0,0,0,0,1,0,0,32.56,58.58,-32.52,-61.12,0,0,0,0
13947,14092,0.001363,0.015388,0.05239,544.49,0,0,0,0,1,0,0,158.75,40.24,-158.4,-41.6,0,0,0,0
13947,62248,0.001424,0.011966,0.05537,629.59,0,0,0,0,1,0,0,-268.54,-62.22,269.58,65.16,0,0,0,0
13948,13974,0.00082,0.002706,0.00041,152.9,0,0,0,0,1,0,0,97.35,68.31,-97.24,-68,0,0,0,0
13950,13951,0.000209,0.001182,0,0,0,0,0,0,1,0,0,12.72,4.18,-12.72,-4.18,0,0,0,0
13950,13968,0.016579,0.071721,0.00673,110.22,0,0,0,0,1,0,0,11.76,9.78,-11.72,-10.32,0,0,0,0
13950,14676,0.011905,0.053108,0.00614,120.69,0,0,0,0,1,0,0,-24.49,-13.96,24.57,13.69,0,0,0,0
13952,13953,0.000223,0.001047,0,0,0,0,0,0,1,0,0,-15.25,-1.62,15.25,1.62,0,0,0,0
13953,14078,0.007641,0.026687,0.00281,122.55,0,0,0,0,1,0,0,21.06,5.27,-21.02,-5.43,0,0,0,0
13953,14741,0.003725,0.017136,0.00257,131.54,0,0,0,0,1,0,0,-36.3,-6.9,36.35,6.87,0,0,0,0
13954,13955,0.000206,0.001093,0,0,0,0,0,0,1,0,0,11.46,2.01,-11.46,-2,0,0,0,0
14681,13954,0.00878,0.040921,0.00503,123.13,0,0,0,0,1,0,0,24.03,-4.9,-23.98,4.58,0,0,0,0
13957,13958,0.000264,0.001026,0,0,0,0,0,0,1,0,0,39.94,12.91,-39.94,-12.9,0,0,0,0
13957,13959,0.00026,0.001003,0,0,0,0,0,0,1,0,0,-39.94,-12.91,39.95,12.93,0,0,0,0
13967,13959,0.004097,0.015846,0.00146,150.93,0,0,0,0,1,0,0,87.04,1.48,-86.75,-0.5,0,0,0,0
13959,61537,0.001756,0.007253,0.0005,136.4,0,0,0,0,1,0,0,46.8,-12.43,-46.76,12.54,0,0,0,0
13960,14281,0.002883,0.011465,0.00127,143.48,0,0,0,0,1,0,0,-63,0.06,63.11,0.24,0,0,0,0
13960,14332,0.004418,0.019735,0.0069,135.9,0,0,0,0,1,0,0,38.65,-6.44,-38.59,6.01,0,0,0,0
13960,61537,0.002087,0.010138,0.00116,119.52,0,0,0,0,1,0,0,-10.69,1.54,10.69,-1.65,0,0,0,0
13980,13961,0.003258,0.013459,0.00262,177.62,0,0,0,0,1,0,0,77.36,21.72,-77.15,-21.15,0,0,0,0
13980,13962,0.002347,0.011848,0.00144,140.5,0,0,0,0,1,0,0,54.55,6.43,-54.48,-6.24,0,0,0,0
13962,14708,0.003234,0.014033,0.00092,123.62,0,0,0,0,1,0,0,22.24,-2.1,-22.22,2.07,0,0,0,0
13963,13964,0.000291,0.001108,0,0,0,0,0,0,1,0,0,-32.25,-9.99,32.25,10,0,0,0,0
13963,13965,0.000276,0.001113,0,0,0,0,0,0,1,0,0,32.25,9.99,-32.24,-9.98,0,0,0,0
13964,13975,0.010803,0.037262,0.00462,117.74,0,0,0,0,1,0,0,14.25,-19.54,-14.19,19.26,0,0,0,0
13964,14478,0.012022,0.048189,0.00465,135.96,0,0,0,0,1,0,0,-46.5,9.54,46.76,-9,0,0,0,0
13966,13967,0.000234,0.001097,0,0,0,0,0,0,1,0,0,-43.96,-13.38,43.97,13.41,0,0,0,0
13967,13988,0.006864,0.028639,0.00348,140.49,0,0,0,0,1,0,0,57.21,12.88,-56.99,-12.31,0,0,0,0
14478,13967,0.001592,0.0063,0.00079,161.57,0,0,0,0,1,0,0,62.8,9.41,-62.74,-9.26,0,0,0,0
14478,13967,0.001592,0.0063,0.00079,161.57,0,0,0,0,1,0,0,62.8,9.41,-62.74,-9.26,0,0,0,0
14478,13967,0.001592,0.0063,0.00079,161.57,0,0,0,0,1,0,0,62.8,9.41,-62.74,-9.26,0,0,0,0
13968,13969,0.000292,0.001061,0,0,0,0,0,0,1,0,0,43.97,2.71,-43.96,-2.69,0,0,0,0
13968,14211,0.004898,0.022487,0.00349,132.36,0,0,0,0,1,0,0,-32.24,7.61,32.3,-7.74,0,0,0,0
13970,13971,0.000267,0.001041,0,0,0,0,0,0,1,0,0,52.27,22.48,-52.26,-22.45,0,0,0,0
13970,13980,0.005214,0.021948,0.00546,157.08,0,0,0,0,1,0,0,-61.67,1.25,61.86,-1,0,0,0,0
13970,13980,0.005214,0.021948,0.00546,157.08,0,0,0,0,1,0,0,-61.67,1.25,61.86,-1,0,0,0,0
13989,13970,0.003684,0.016219,0.00211,120.99,0,0,0,0,1,0,0,-18.02,25.6,18.05,-25.66,0,0,0,0
13970,14094,0.008378,0.038505,0.00605,149.32,0,0,0,0,1,0,0,75.22,-1.29,-74.75,2.79,0,0,0,0
14708,13970,0.003979,0.018128,0.00182,123.8,0,0,0,0,1,0,0,22.22,-2.07,-22.21,1.97,0,0,0,0
13972,13973,0.000275,0.001057,0,0,0,0,0,0,1,0,0,33.8,8.76,-33.79,-8.75,0,0,0,0
13972,13974,0.000241,0.001194,0,0,0,0,0,0,1,0,0,-33.8,-8.76,33.8,8.77,0,0,0,0
13974,14579,0.007019,0.029222,0.00847,146.61,0,0,0,0,1,0,0,65.46,-13.16,-65.17,13.46,0,0,0,0
14635,13974,0.003013,0.013755,0.00192,112.3,0,0,0,0,1,0,0,-16.12,-49.24,16.19,49.39,0,0,0,0
13975,61488,0.001732,0.008213,0.00193,113.75,0,0,0,0,1,0,0,-6.63,-23.94,6.64,23.78,0,0,0,0
13976,13977,0.000255,0.001113,0,0,0,0,0,0,1,0,0,30.62,5.25,-30.62,-5.24,0,0,0,0
13976,13978,0.000273,0.001008,0,0,0,0,0,0,1,0,0,-30.62,-5.25,30.63,5.26,0,0,0,0
13978,14478,0.003452,0.016929,0.00579,134.36,0,0,0,0,1,0,0,-49.11,3.39,49.19,-3.62,0,0,0,0
13978,61563,0.002424,0.010366,0.00161,117.12,0,0,0,0,1,0,0,11.39,0.9,-11.39,-1.06,0,0,0,0
13980,13979,0.000895,0.049946,0,261.97,0,0,1,0,1,0,0,-80.45,-6.81,80.51,9.96,0,0,0,0
13980,13979,0.000895,0.049946,0,261.97,0,0,1,0,1,0,0,-80.45,-6.81,80.51,9.96,0,0,0,0
13980,13979,0.000895,0.049946,0,261.97,0,0,1,0,1,0,0,-80.45,-6.81,80.51,9.96,0,0,0,0
13979,13981,0.000261,0.001152,0,0,0,0,0,0,1,0,0,52.52,9.61,-52.51,-9.58,0,0,0,0
14172,13979,0.001494,0.016002,0.05155,594.86,0,0,0,0,1,0,0,-189.88,73.71,190.47,-72.83,0,0,0,0
14477,13979,0.000844,0.007749,0.03095,680.73,0,0,0,0,1,0,0,373.42,65.89,-372.28,-58.63,0,0,0,0
13979,62334,0.001349,0.01112,0.05442,613.44,0,0,0,0,1,0,0,-244.2,2.68,244.97,-2.03,0,0,0,0
13980,13988,0.007313,0.027683,0.00198,117.78,0,0,0,0,1,0,0,-14.27,-5.72,14.28,5.58,0,0,0,0
13982,13983,0.000251,0.001078,0,0,0,0,0,0,1,0,0,18.46,0.95,-18.46,-0.94,0,0,0,0
14198,13982,0.013625,0.060123,0.005,129.31,0,0,0,0,1,0,0,-22.79,-0.84,22.86,0.6,0,0,0,0
13984,13985,0.000268,0.001073,0,0,0,0,0,0,1,0,0,-37.1,-21.22,37.11,21.24,0,0,0,0
14584,13985,0.002853,0.009209,0.00125,113.47,0,0,0,0,1,0,0,7.12,7.85,-7.12,-7.96,0,0,0,0
13986,13987,0.00026,0.001033,0,0,0,0,0,0,1,0,0,-37.1,-9.36,37.11,9.37,0,0,0,0
14203,13989,0.004893,0.021399,0.00425,119.73,0,0,0,0,1,0,0,16.82,42.9,-16.72,-42.91,0,0,0,0
14009,13990,0.004238,0.017628,0.00397,141.99,0,0,0,0,1,0,0,56.3,-1.05,-56.17,1.17,0,0,0,0
14012,13990,0.005567,0.022509,0.00279,148.43,0,0,0,0,1,0,0,-72.15,12.34,72.43,-11.46,0,0,0,0
13991,13994,0.000755,0.034338,0,268.6,0,0,1,0,1,0,0,61.94,5.47,-61.92,-4.23,0,0,0,0
13991,13995,0.000227,0.001032,0,0,0,0,0,0,1,0,0,71.19,18.07,-71.18,-18.02,0,0,0,0
13991,13996,0.000247,0.001151,0,0,0,0,0,0,1,0,0,-133.14,-23.54,133.18,23.73,0,0,0,0
13991,13997,0.000281,0.001144,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
13992,13994,0.000552,0.025074,0,168.6,0,0,1,0,1,0,0,-61.9,-3.33,61.92,4.23,0,0,0,0
14348,13992,0.008668,0.037729,0.00556,140.44,0,0,0,0,1,0,0,-40.26,12.92,40.41,-12.88,0,0,0,0
13993,13994,0.007661,0.348247,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
13999,13996,0.000741,0.007065,0.03419,531.07,0,0,0,0,1,0,0,133.3,21.25,-133.18,-23.73,0,0,0,0
13999,13998,0.000215,0.014237,0,945.46,0,0,1.025,0,1,0,0,-283.06,-169.34,283.28,184.42,0,0,0,0
13998,14001,0.00024,0.001044,0,0,0,0,0,0,1,0,0,71.19,25.78,-71.18,-25.72,0,0,0,0
13998,14002,0.000229,0.001106,0,0,0,0,0,0,1,0,0,-354.48,-210.2,354.84,211.94,0,0,0,0
14000,13999,0.001728,0.080073,0,137.17,0,0,1.01875,0,1,0,0,-34.95,-13.5,34.97,14.56,0,0,0,0
13999,14117,0.001175,0.010178,0.20234,592.31,0,0,0,0,1,0,0,131.07,36.26,-130.86,-56.14,0,0,0,0
14002,14260,0.000142,0.002019,0.23469,2683.24,0,0,0,0,1,0,0,-656.17,-52.48,656.73,35.02,0,0,0,0
14031,14003,0.005327,0.020397,0.00279,135.23,0,0,0,0,1,0,0,-40.74,-1.48,40.82,1.5,0,0,0,0
14003,14417,0.008889,0.040957,0.00593,155.23,0,0,0,0,1,0,0,-96.04,-11.2,96.81,14.13,0,0,0,0
14035,14004,0.003616,0.016355,0.00124,129.9,0,0,0,0,1,0,0,28.83,3.13,-28.8,-3.12,0,0,0,0
14037,14004,0.006056,0.027503,0.00285,114.21,0,0,0,0,1,0,0,-3.39,6.71,3.39,-6.99,0,0,0,0
14005,14022,0.002411,0.009767,0.00122,116.47,0,0,0,0,1,0,0,9.51,0.86,-9.5,-0.99,0,0,0,0
14005,14189,0.011346,0.052764,0.00644,119.34,0,0,0,0,1,0,0,-11.62,5.94,11.64,-6.54,0,0,0,0
14220,14005,0.006821,0.028693,0.00306,129.46,0,0,0,0,1,0,0,34.35,8.93,-34.27,-8.93,0,0,0,0
14006,14007,0.000215,0.001126,0,0,0,0,0,0,1,0,0,36.39,7.72,-36.39,-7.7,0,0,0,0
14006,14026,0.005317,0.024213,0.00348,127.58,0,0,0,0,1,0,0,-29.98,-7.91,30.03,7.75,0,0,0,0
14006,14220,0.001497,0.004988,0.00047,112.36,0,0,0,0,1,0,0,-6.41,0.19,6.41,-0.24,0,0,0,0
14008,14009,0.000205,0.001064,0,0,0,0,0,0,1,0,0,-48.7,-21.19,48.71,21.22,0,0,0,0
14010,14009,0.007687,0.033494,0.00213,208.76,0,0,0,0,1,0,0,49.57,13.19,-49.38,-12.58,0,0,0,0
14010,14011,0.000256,0.001125,0,0,0,0,0,0,1,0,0,48.71,25.38,-48.7,-25.34,0,0,0,0
14021,14010,0.002874,0.011891,0.00189,156.1,0,0,0,0,1,0,0,55.12,8.68,-55.04,-8.53,0,0,0,0
14021,14010,0.002874,0.011891,0.00189,156.1,0,0,0,0,1,0,0,55.12,8.68,-55.04,-8.53,0,0,0,0
14023,14010,0.008218,0.038859,0.00455,108.18,0,0,0,0,1,0,0,-11.76,21.23,11.8,-21.5,0,0,0,0
14012,14013,0.000258,0.0011,0,0,0,0,0,0,1,0,0,14.51,2.57,-14.51,-2.57,0,0,0,0
14014,14017,0.001744,0.099066,0,288.01,0,0,1,0,1,0,0,50.8,8.26,-50.76,-5.87,0,0,0,0
14014,14018,0.000271,0.001001,0,0,0,0,0,0,1,0,0,46.03,8.22,-46.02,-8.2,0,0,0,0
14014,14558,0.001304,0.012699,0.04294,502.62,0,0,0,0,1,0,0,-96.82,-16.48,96.94,12.87,0,0,0,0
14015,14017,-0.000518,-0.02943,0,163.01,0,0,1,0,1,0,0,-50.77,-6.58,50.76,5.87,0,0,0,0
14033,14015,0.004107,0.022406,0.00237,140.63,0,0,0,0,1,0,0,-50.67,-6.3,50.77,6.58,0,0,0,0
14016,14017,0.007221,0.410112,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14019,14038,0.008303,0.041626,0.01131,107.42,0,0,0,0,1,0,0,4.63,2.38,-4.63,-3.61,0,0,0,0
14417,14019,0.005278,0.021821,0.00217,118.21,0,0,0,0,1,0,0,22.25,8.93,-22.23,-9.05,0,0,0,0
14020,14021,0.000239,0.001087,0,0,0,0,0,0,1,0,0,-31.33,-8.43,31.33,8.45,0,0,0,0
14022,14029,0.005231,0.017491,0.00261,135.75,0,0,0,0,1,0,0,-46.63,-14.19,46.74,14.3,0,0,0,0
14029,14023,0.003919,0.020365,0.00229,117.7,0,0,0,0,1,0,0,5.12,25.6,-5.09,-25.72,0,0,0,0
14025,14024,0.000152,0.010231,0,984.66,0,0,1.0125,0,1,0,0,-352.4,-107.77,352.59,120.88,0,0,0,0
14024,14027,0.000268,0.001174,0,0,0,0,0,0,1,0,0,73.24,8.93,-73.23,-8.87,0,0,0,0
14561,14024,0.00015,0.002217,0.28373,2545.92,0,0,0,0,1,0,0,426.1,77.9,-425.84,-104.87,0,0,0,0
14026,14025,0.00234,0.090901,0,175.37,0,0,1.01875,0,1,0,0,-70.87,-16.48,70.98,21.06,0,0,0,0
14036,14025,0.000957,0.009336,0.02367,475.61,0,0,0,0,1,0,0,-67.11,-24.31,67.16,22.18,0,0,0,0
14026,14220,0.004718,0.017,0.00215,132.02,0,0,0,0,1,0,0,40.84,8.73,-40.76,-8.69,0,0,0,0
14029,14028,0.00126,0.055057,0,244.51,0,0,1.025,0,1,0,0,-125.09,-43.62,125.31,53.01,0,0,0,0
14028,14030,0.000268,0.001102,0,0,0,0,0,0,1,0,0,-125.31,-53.01,125.35,53.2,0,0,0,0
14030,14558,0.001272,0.012712,0.11473,530.8,0,0,0,0,1,0,0,-125.35,-53.2,125.56,42.73,0,0,0,0
14031,14189,0.003152,0.014533,0.00151,119.3,0,0,0,0,1,0,0,11.64,-6.68,-11.64,6.54,0,0,0,0
14032,14033,0.00028,0.001076,0,0,0,0,0,0,1,0,0,-29.1,-12.97,29.1,12.98,0,0,0,0
14033,14039,0.007523,0.026874,0.0047,107.32,0,0,0,0,1,0,0,1.44,0.19,-1.44,-0.7,0,0,0,0
14040,14033,0.009387,0.035658,0.00408,128.22,0,0,0,0,1,0,0,-20.09,6.59,20.13,-6.88,0,0,0,0
14035,14034,0.001625,0.063749,0,182.3,0,0,1,0,1,0,0,-67.03,-21.26,67.1,24.26,0,0,0,0
14034,14036,0.000214,0.001036,0,0,0,0,0,0,1,0,0,-67.1,-24.26,67.11,24.31,0,0,0,0
14037,14692,0.006939,0.03535,0.00496,131.26,0,0,0,0,1,0,0,-40.53,-31.04,40.7,31.39,0,0,0,0
14039,14559,0.017662,0.064319,0.00912,134.16,0,0,0,0,1,0,0,-36.81,-9.2,37.05,9.06,0,0,0,0
14251,14040,0.004101,0.017449,0.00181,113.51,0,0,0,0,1,0,0,18.18,9.03,-18.16,-9.15,0,0,0,0
14084,14041,0.003993,0.017842,0.0045,119.08,0,0,0,0,1,0,0,14.54,-13.2,-14.53,12.79,0,0,0,0
14041,14131,0.007926,0.03639,0.00304,144.97,0,0,0,0,1,0,0,-68.32,5,68.67,-3.71,0,0,0,0
14041,14157,0.00728,0.027039,0.00359,142.83,0,0,0,0,1,0,0,63.18,-19.24,-62.88,19.97,0,0,0,0
14042,14104,0.006775,0.033508,0.00316,149.86,0,0,0,0,1,0,0,-82.52,-7.36,82.95,9.17,0,0,0,0
14043,14046,0.003677,0.14912,0,275.51,0,0,1,0,1,0,0,68.65,-0.58,-68.48,7.23,0,0,0,0
14043,14047,0.000211,0.001063,0,0,0,0,0,0,1,0,0,43.67,10.69,-43.67,-10.67,0,0,0,0
14043,14072,0.001738,0.016632,0.0537,668.92,0,0,0,0,1,0,0,-329.81,-71,331.68,83.09,0,0,0,0
14044,14046,-0.001874,-0.076023,0,175.51,0,0,1,0,1,0,0,-68.57,3.84,68.48,-7.23,0,0,0,0
14044,14048,0.010483,0.045742,0.00715,130.96,0,0,0,0,1,0,0,36.21,9.53,-36.07,-9.67,0,0,0,0
14132,14044,0.005073,0.023645,0.00157,118.93,0,0,0,0,1,0,0,-16.3,0.66,16.31,-0.77,0,0,0,0
14044,14285,0.001877,0.006703,0.00072,139.17,0,0,0,0,1,0,0,55.93,5.99,-55.87,-5.86,0,0,0,0
14044,14671,0.005619,0.023775,0.00325,131.64,0,0,0,0,1,0,0,-39.88,-18.59,39.99,18.68,0,0,0,0
14045,14046,0.010977,0.445195,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14049,14050,0.000243,0.001057,0,0,0,0,0,0,1,0,0,14.77,1.78,-14.77,-1.78,0,0,0,0
14049,14079,0.005924,0.024645,0.00165,136.54,0,0,0,0,1,0,0,52.98,-11.79,-52.82,12.29,0,0,0,0
14049,14106,0.007706,0.037384,0.00345,162.9,0,0,0,0,1,0,0,-71.37,3.46,71.74,-2.05,0,0,0,0
14049,14106,0.007706,0.037384,0.00345,162.9,0,0,0,0,1,0,0,-71.37,3.46,71.74,-2.05,0,0,0,0
14049,14106,0.007706,0.037384,0.00345,162.9,0,0,0,0,1,0,0,-71.37,3.46,71.74,-2.05,0,0,0,0
14049,14131,0.006053,0.026082,0.00292,158.75,0,0,0,0,1,0,0,48.79,-0.12,-48.66,0.39,0,0,0,0
14049,14131,0.006053,0.026082,0.00292,158.75,0,0,0,0,1,0,0,48.79,-0.12,-48.66,0.39,0,0,0,0
14049,14131,0.006053,0.026082,0.00292,158.75,0,0,0,0,1,0,0,48.79,-0.12,-48.66,0.39,0,0,0,0
14051,14052,0.0003,0.001173,0,0,0,0,0,0,1,0,0,19.32,3.83,-19.32,-3.82,0,0,0,0
14051,14066,0.003471,0.016251,0.00223,127.05,0,0,0,0,1,0,0,-25.83,-20.3,25.87,20.22,0,0,0,0
14051,14504,0.005543,0.022126,0.00205,114.94,0,0,0,0,1,0,0,6.51,16.47,-6.49,-16.62,0,0,0,0
14053,14054,0.000254,0.001026,0,0,0,0,0,0,1,0,0,-32.88,-1.93,32.88,1.94,0,0,0,0
14064,14054,0.005788,0.020791,0.00193,130.79,0,0,0,0,1,0,0,-35.05,-6.67,35.12,6.73,0,0,0,0
14160,14054,0.002068,0.00988,0.00097,155.86,0,0,0,0,1,0,0,99.33,29.17,-99.12,-28.25,0,0,0,0
14055,14116,0.005225,0.02154,0.00232,121.4,0,0,0,0,1,0,0,-20.5,-0.68,20.52,0.52,0,0,0,0
14118,14055,0.004313,0.01867,0.0028,130.48,0,0,0,0,1,0,0,32.79,7.03,-32.75,-7.14,0,0,0,0
