F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
14057,14056,0.000197,0.014377,0,929.49,0,0,1.05,0,1,0,0,-333.22,-324.14,333.65,355.51,0,0,0,0
14056,14190,0.000122,0.002156,0.23656,2907.11,0,0,0,0,1,0,0,1042.16,-10.15,-1040.95,5.9,0,0,0,0
14437,14056,0.000132,0.002186,0.2453,3122.07,0,0,0,0,1,0,0,-864.11,-12.41,865.02,0.74,0,0,0,0
14437,14056,0.000132,0.002186,0.2453,3122.07,0,0,0,0,1,0,0,-864.11,-12.41,865.02,0.74,0,0,0,0
14476,14056,0.000285,0.004671,0.59829,4565.97,0,0,0,0,1,0,0,1550.96,-38.11,-1544.69,75.66,0,0,0,0
14733,14056,0.000132,0.002411,0.25649,2715.34,0,0,0,0,1,0,0,-708.87,2.37,709.49,-19.15,0,0,0,0
14056,62249,0.000393,0.00616,0.49904,3212.63,0,0,0,0,1,0,0,-1135.33,82.64,1140.02,-63.42,0,0,0,0
14056,62249,0.000393,0.00616,0.49904,3212.63,0,0,0,0,1,0,0,-1135.33,82.64,1140.02,-63.42,0,0,0,0
14058,14057,0.001431,0.064144,0,234.91,0,0,1.05,0,1,0,0,-115.6,-70.31,115.87,82.16,0,0,0,0
14057,14062,0.000204,0.001085,0,0,0,0,0,0,1,0,0,217.35,241.97,-217.15,-240.92,0,0,0,0
14057,14063,0.000299,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14058,14061,0.0001,0.0001,0,874.21,0,0,1,0,1,0,0,53.26,8.12,-53.26,-8.12,0,0,0,0
14058,14077,0.004535,0.021852,0.00172,130.78,0,0,0,0,1,0,0,35.47,38.43,-35.36,-38.06,0,0,0,0
14058,14460,0.001236,0.00589,0.00078,126.44,0,0,0,0,1,0,0,26.87,23.76,-26.85,-23.78,0,0,0,0
14059,14061,0.000642,0.01771,0,437.11,0,0,1,0,1,0,0,-53.24,-7.65,53.26,8.12,0,0,0,0
14060,14061,0.000642,0.01771,0,437.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14139,14062,0.001895,0.015443,0.03215,485.14,0,0,0,0,1,0,0,-84.58,-18.7,84.71,16.29,0,0,0,0
14062,14164,0.00154,0.016304,0.02397,510.46,0,0,0,0,1,0,0,97.91,32.41,-97.76,-33.39,0,0,0,0
14062,14172,0.000827,0.007303,0.03354,483.31,0,0,0,0,1,0,0,-50.08,162.78,50.3,-164.39,0,0,0,0
14734,14062,0.001133,0.0109,0.03628,508.08,0,0,0,0,1,0,0,-84.52,-32.54,84.6,29.44,0,0,0,0
14064,14065,0.000203,0.00104,0,0,0,0,0,0,1,0,0,51.32,10.5,-51.31,-10.47,0,0,0,0
14064,14640,0.007876,0.027604,0.00415,118.28,0,0,0,0,1,0,0,-16.27,-3.83,16.29,3.48,0,0,0,0
14570,14066,0.001415,0.005456,0.00043,148.82,0,0,0,0,1,0,0,77.27,26.63,-77.18,-26.34,0,0,0,0
14068,14069,0.000249,0.001154,0,0,0,0,0,0,1,0,0,45.53,22.67,-45.53,-22.64,0,0,0,0
14193,14068,0.002654,0.012273,0.00159,135.27,0,0,0,0,1,0,0,41.9,20.97,-41.85,-20.89,0,0,0,0
14599,14068,0.003058,0.01236,0.00171,104.13,0,0,0,0,1,0,0,3.69,1.6,-3.69,-1.78,0,0,0,0
14070,14071,0.00025,0.001123,0,0,0,0,0,0,1,0,0,34.91,11.52,-34.91,-11.51,0,0,0,0
14084,14070,0.002953,0.016368,0.00281,118.4,0,0,0,0,1,0,0,14.24,9.51,-14.23,-9.76,0,0,0,0
14070,14287,0.012887,0.042658,0.00316,122.01,0,0,0,0,1,0,0,-20.68,-1.76,20.73,1.6,0,0,0,0
14073,14072,0.002535,0.076894,0,206.09,0,0,1,0,1,0,0,-92.64,-11.45,92.85,17.73,0,0,0,0
14072,14074,0.000215,0.001097,0,0,0,0,0,0,1,0,0,37.45,6,-37.45,-5.98,0,0,0,0
14072,14142,0.001289,0.011582,0.10868,725.8,0,0,0,0,1,0,0,264.84,21.99,-264,-26.29,0,0,0,0
14072,14142,0.001289,0.011582,0.10868,725.8,0,0,0,0,1,0,0,264.84,21.99,-264,-26.29,0,0,0,0
14368,14072,0.001993,0.016223,0.10849,787.94,0,0,0,0,1,0,0,371.96,-64.28,-369.36,73.64,0,0,0,0
14368,14072,0.001993,0.016223,0.10849,787.94,0,0,0,0,1,0,0,371.96,-64.28,-369.36,73.64,0,0,0,0
14565,14072,0.001789,0.015807,0.04235,633.76,0,0,0,0,1,0,0,254.06,-59.61,-252.94,64.91,0,0,0,0
14073,14110,0.008649,0.045376,0.00977,138.92,0,0,0,0,1,0,0,55.18,7.66,-54.93,-7.37,0,0,0,0
14157,14073,0.003462,0.013754,0.0014,158.92,0,0,0,0,1,0,0,-37.41,-3.75,37.45,3.79,0,0,0,0
14075,14076,0.000263,0.001175,0,0,0,0,0,0,1,0,0,20.74,8.85,-20.74,-8.84,0,0,0,0
14075,14077,0.000211,0.001024,0,0,0,0,0,0,1,0,0,-20.74,-8.85,20.74,8.85,0,0,0,0
14107,14077,0.009826,0.027792,0.00454,123.37,0,0,0,0,1,0,0,-24.43,-22.25,24.53,22.05,0,0,0,0
14149,14077,0.010985,0.029036,0.00304,102.99,0,0,0,0,1,0,0,1.72,-22.56,-1.66,22.37,0,0,0,0
14078,14490,0.001978,0.010937,0.00106,125.07,0,0,0,0,1,0,0,-24.75,-6.26,24.76,6.22,0,0,0,0
14078,14536,0.007618,0.033111,0.00584,121.18,0,0,0,0,1,0,0,17.9,7.2,-17.87,-7.65,0,0,0,0
14079,14080,0.000281,0.001197,0,0,0,0,0,0,1,0,0,10.83,1.41,-10.83,-1.41,0,0,0,0
14292,14079,0.00522,0.021522,0.00288,123.21,0,0,0,0,1,0,0,-25.78,8.09,25.82,-8.25,0,0,0,0
14079,14681,0.014751,0.051663,0.00638,118.14,0,0,0,0,1,0,0,16.17,-5.44,-16.13,4.9,0,0,0,0
14081,14082,0.000299,0.001152,0,0,0,0,0,0,1,0,0,13.63,6,-13.63,-6,0,0,0,0
14085,14081,0.00819,0.0307,0.00303,131.28,0,0,0,0,1,0,0,-35.44,-5.75,35.54,5.8,0,0,0,0
14081,14566,0.003627,0.017438,0.00198,134.02,0,0,0,0,1,0,0,-41.69,-15.22,41.76,15.33,0,0,0,0
14083,14084,0.000229,0.001108,0,0,0,0,0,0,1,0,0,-10.65,-3.15,10.65,3.16,0,0,0,0
14287,14084,0.003741,0.01662,0.00233,133.24,0,0,0,0,1,0,0,39.49,-0.54,-39.43,0.54,0,0,0,0
14086,14087,0.000271,0.001153,0,0,0,0,0,0,1,0,0,42.46,18.61,-42.46,-18.58,0,0,0,0
14086,14088,0.000237,0.00116,0,0,0,0,0,0,1,0,0,-42.46,-18.61,42.47,18.63,0,0,0,0
14088,14442,0.009676,0.037344,0.00576,144.97,0,0,0,0,1,0,0,-62.2,-19.83,62.6,20.75,0,0,0,0
14090,14089,0.001611,0.060243,0,207.46,0,0,1.05625,0,1,0,0,-105.67,-28.8,105.87,36.21,0,0,0,0
14089,14091,0.000286,0.001023,0,0,0,0,0,0,1,0,0,52.47,5.1,-52.46,-5.07,0,0,0,0
14089,14092,0.000226,0.001087,0,0,0,0,0,0,1,0,0,-158.34,-41.31,158.4,41.6,0,0,0,0
14093,14094,0.000237,0.001008,0,0,0,0,0,0,1,0,0,-52.98,-12.26,52.99,12.29,0,0,0,0
14094,14263,0.006264,0.026354,0.00388,126.08,0,0,0,0,1,0,0,21.76,-15.08,-21.72,14.87,0,0,0,0
14095,14132,0.005372,0.031007,0.00433,99.81,0,0,0,0,1,0,0,-0.47,6.64,0.47,-7.08,0,0,0,0
14096,14097,0.000295,0.001011,0,0,0,0,0,0,1,0,0,23.79,17.64,-23.79,-17.63,0,0,0,0
14285,14096,0.005957,0.024857,0.00372,122.58,0,0,0,0,1,0,0,22.3,-2.52,-22.28,2.25,0,0,0,0
14338,14096,0.008121,0.031842,0.00329,104.65,0,0,0,0,1,0,0,1.55,19.66,-1.52,-19.89,0,0,0,0
14123,14098,0.005116,0.024141,0.00237,111.76,0,0,0,0,1,0,0,-8.89,-5.49,8.9,5.26,0,0,0,0
14254,14098,0.004626,0.017987,0.00189,127.08,0,0,0,0,1,0,0,-19.38,18.4,19.41,-18.48,0,0,0,0
14098,14442,0.005368,0.021004,0.00389,145.85,0,0,0,0,1,0,0,-64.76,-0.05,64.97,0.47,0,0,0,0
14099,14152,0.004007,0.014351,0.00105,137.4,0,0,0,0,1,0,0,-54.17,-19.62,54.29,19.96,0,0,0,0
14100,14136,0.00783,0.031452,0.00256,119.62,0,0,0,0,1,0,0,-13.23,-19.79,13.27,19.69,0,0,0,0
14101,14102,0.000262,0.001061,0,0,0,0,0,0,1,0,0,44.13,13.78,-44.12,-13.76,0,0,0,0
14101,14338,0.006212,0.030579,0.00376,102.21,0,0,0,0,1,0,0,-2.43,19.37,2.45,-19.67,0,0,0,0
14103,14104,0.000221,0.001161,0,0,0,0,0,0,1,0,0,-31.36,-4.46,31.36,4.47,0,0,0,0
14104,14111,0.009171,0.037016,0.00918,136.34,0,0,0,0,1,0,0,47.26,-10.67,-47.06,10.48,0,0,0,0
14104,14143,0.004972,0.024615,0.00234,160.52,0,0,0,0,1,0,0,-53.86,-0.99,53.99,1.4,0,0,0,0
14104,14143,0.004972,0.024615,0.00234,160.52,0,0,0,0,1,0,0,-53.86,-0.99,53.99,1.4,0,0,0,0
14104,14143,0.004972,0.024615,0.00234,160.52,0,0,0,0,1,0,0,-53.86,-0.99,53.99,1.4,0,0,0,0
14105,14106,0.000222,0.001111,0,0,0,0,0,0,1,0,0,-19.4,-3.33,19.4,3.34,0,0,0,0
14357,14106,0.008747,0.033229,0.00401,166.51,0,0,0,0,1,0,0,78.7,0.5,-78.21,0.94,0,0,0,0
14357,14106,0.008747,0.033229,0.00401,166.51,0,0,0,0,1,0,0,78.7,0.5,-78.21,0.94,0,0,0,0
14357,14106,0.008747,0.033229,0.00401,166.51,0,0,0,0,1,0,0,78.7,0.5,-78.21,0.94,0,0,0,0
14108,14109,0.000237,0.001182,0,0,0,0,0,0,1,0,0,-39.61,-7.2,39.61,7.22,0,0,0,0
14153,14109,0.008931,0.036486,0.00421,116.68,0,0,0,0,1,0,0,-15.36,-29.6,15.45,29.55,0,0,0,0
14109,14170,0.006471,0.025457,0.00244,137.68,0,0,0,0,1,0,0,-55.06,-36.77,55.33,37.56,0,0,0,0
14111,14114,0.004342,0.018537,0.00241,180.62,0,0,0,0,1,0,0,-17.3,-34.97,17.36,34.97,0,0,0,0
14113,14112,0.000201,0.014251,0,1002.12,0,0,1.04375,0,1,0,0,-419.79,-224.6,420.24,256.97,0,0,0,0
14144,14112,0.000134,0.002503,0.29655,2932.93,0,0,0,0,1,0,0,1213.63,19.38,-1211.79,-16.72,0,0,0,0
14112,14793,0.000175,0.00296,0.31149,2738.76,0,0,0,0,1,0,0,791.55,-240.25,-790.44,225.55,0,0,0,0
14114,14113,0.001577,0.055096,0,264.13,0,0,1.03125,0,1,0,0,-86.67,-45.28,86.82,50.38,0,0,0,0
14114,14113,0.001577,0.055096,0,264.13,0,0,1.03125,0,1,0,0,-86.67,-45.28,86.82,50.38,0,0,0,0
14114,14113,0.001577,0.055096,0,264.13,0,0,1.03125,0,1,0,0,-86.67,-45.28,86.82,50.38,0,0,0,0
14113,14115,0.000256,0.00114,0,0,0,0,0,0,1,0,0,159.34,73.45,-159.27,-73.13,0,0,0,0
14118,14116,0.001143,0.005028,0.00111,136.37,0,0,0,0,1,0,0,33.5,22.91,-33.48,-22.96,0,0,0,0
14118,14117,0.001429,0.070546,0,221.86,0,0,1.05625,0,1,0,0,-102.6,-58.3,102.8,68.38,0,0,0,0
14117,14119,0.000297,0.001102,0,0,0,0,0,0,1,0,0,45.89,4.41,-45.88,-4.39,0,0,0,0
14300,14117,0.001285,0.010235,0.03169,441.79,0,0,0,0,1,0,0,172.06,72.93,-171.64,-73.03,0,0,0,0
14120,14121,0.000227,0.001168,0,0,0,0,0,0,1,0,0,60.94,15.66,-60.93,-15.62,0,0,0,0
14120,14122,0.002791,0.009387,0.00164,139.93,0,0,0,0,1,0,0,62.78,11.96,-62.67,-11.77,0,0,0,0
14442,14120,0.001817,0.007566,0.00059,156.62,0,0,0,0,1,0,0,61.93,14.03,-61.86,-13.81,0,0,0,0
14442,14120,0.001817,0.007566,0.00059,156.62,0,0,0,0,1,0,0,61.93,14.03,-61.86,-13.81,0,0,0,0
14193,14124,0.000798,0.00372,0.00035,127.72,0,0,0,0,1,0,0,-27.29,-9.29,27.29,9.28,0,0,0,0
14124,14654,0.00299,0.013767,0.00197,140.95,0,0,0,0,1,0,0,-55.63,-13.13,55.72,13.33,0,0,0,0
14125,14126,0.000286,0.001114,0,0,0,0,0,0,1,0,0,34.32,13.25,-34.32,-13.24,0,0,0,0
14125,14128,0.021539,0.067498,0.00572,116.51,0,0,0,0,1,0,0,7.64,-10.18,-7.61,9.67,0,0,0,0
14125,14357,0.024395,0.079302,0.01071,135.21,0,0,0,0,1,0,0,-41.96,-3.07,42.36,3.21,0,0,0,0
14128,14127,0.001331,0.081202,0,188.9,0,0,1.0125,0,1,0,0,-75.27,-13.38,75.35,17.88,0,0,0,0
14127,14129,0.000228,0.001071,0,0,0,0,0,0,1,0,0,40.69,10.13,-40.69,-10.11,0,0,0,0
14127,14130,0.000277,0.001061,0,0,0,0,0,0,1,0,0,-116.04,-28,116.08,28.14,0,0,0,0
14155,14128,0.005928,0.020799,0.00238,141.22,0,0,0,0,1,0,0,-57.15,-2.94,57.33,3.32,0,0,0,0
14776,14128,0.01099,0.045085,0.00407,126.73,0,0,0,0,1,0,0,-25.49,-0.56,25.56,0.39,0,0,0,0
14130,61919,0.001189,0.011837,0.28155,644.87,0,0,0,0,1,0,0,-193.46,14.27,193.88,-40.57,0,0,0,0
14130,62326,0.001926,0.018323,0.0359,560.77,0,0,0,0,1,0,0,77.38,-42.41,-77.25,39.79,0,0,0,0
14131,14287,0.007873,0.027485,0.00426,139.94,0,0,0,0,1,0,0,56.35,-0.66,-56.12,1.03,0,0,0,0
14133,14134,0.00026,0.001063,0,0,0,0,0,0,1,0,0,43.27,6.86,-43.27,-6.84,0,0,0,0
14133,14193,0.002988,0.010733,0.00237,136.91,0,0,0,0,1,0,0,-45.42,-17.16,45.49,17.14,0,0,0,0
14354,14133,0.002944,0.012175,0.00084,137.42,0,0,0,0,1,0,0,-42.24,-5,42.29,5.11,0,0,0,0
14542,14133,0.002453,0.008885,0.00117,133.86,0,0,0,0,1,0,0,38.96,-3.76,-38.93,3.76,0,0,0,0
14133,14599,0.002363,0.012403,0.00157,104.18,0,0,0,0,1,0,0,-1.21,1.43,1.21,-1.6,0,0,0,0
14135,14138,0.002752,0.149106,0,278.13,0,0,1,0,1,0,0,84.57,18.63,-84.38,-8.24,0,0,0,0
14135,14139,0.000201,0.001054,0,0,0,0,0,0,1,0,0,-84.57,-18.63,84.58,18.7,0,0,0,0
14136,14138,-0.001475,-0.079944,0,203.13,0,0,1,0,1,0,0,-84.48,-13.81,84.38,8.24,0,0,0,0
14136,14149,0.004672,0.02518,0.00251,118.54,0,0,0,0,1,0,0,13.8,-18.3,-13.78,18.16,0,0,0,0
14137,14138,0.007378,0.399772,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14140,14160,0.004515,0.02171,0.00289,132.1,0,0,0,0,1,0,0,-40.45,4.08,40.52,-4.03,0,0,0,0
14140,14504,0.004573,0.022119,0.00185,121.72,0,0,0,0,1,0,0,-16.96,-21.96,16.99,21.93,0,0,0,0
14142,14141,0.000161,0.013224,0,979.19,0,0,1.01875,0,1,0,0,-390.36,-86.7,390.61,107,0,0,0,0
14141,14144,0.000219,0.001084,0,0,0,0,0,0,1,0,0,-390.61,-107,390.94,108.67,0,0,0,0
14143,14142,0.000947,0.040401,0,293.07,0,0,1.0125,0,1,0,0,-133.27,-15.88,133.43,22.73,0,0,0,0
14143,14142,0.000947,0.040401,0,293.07,0,0,1.0125,0,1,0,0,-133.27,-15.88,133.43,22.73,0,0,0,0
14143,14142,0.000947,0.040401,0,293.07,0,0,1.0125,0,1,0,0,-133.27,-15.88,133.43,22.73,0,0,0,0
14671,14143,0.009015,0.039727,0.00293,129.65,0,0,0,0,1,0,0,-34.99,-16.13,35.11,16.37,0,0,0,0
14567,14144,0.000211,0.003671,0.46493,3127.35,0,0,0,0,1,0,0,1380.01,22.91,-1376.29,-8.09,0,0,0,0
14567,14144,0.000211,0.003671,0.46493,3127.35,0,0,0,0,1,0,0,1380.01,22.91,-1376.29,-8.09,0,0,0,0
14145,14146,0.000296,0.001153,0,0,0,0,0,0,1,0,0,54.14,9.11,-54.14,-9.08,0,0,0,0
14145,14147,0.000281,0.001006,0,0,0,0,0,0,1,0,0,-54.14,-9.11,54.15,9.14,0,0,0,0
14173,14147,0.004403,0.018446,0.00205,120.3,0,0,0,0,1,0,0,-19.18,-7.03,19.2,6.88,0,0,0,0
14147,14295,0.009646,0.026127,0.00245,144.42,0,0,0,0,1,0,0,-73.35,-16.02,73.86,17.13,0,0,0,0
14148,14149,0.000228,0.001043,0,0,0,0,0,0,1,0,0,-12.06,-4.39,12.06,4.39,0,0,0,0
14150,14151,0.000265,0.001027,0,0,0,0,0,0,1,0,0,36.82,25.24,-36.82,-25.22,0,0,0,0
14150,14152,0.000242,0.001122,0,0,0,0,0,0,1,0,0,-36.82,-25.24,36.83,25.26,0,0,0,0
14654,14152,0.004198,0.016533,0.00173,151.13,0,0,0,0,1,0,0,91.53,46.64,-91.12,-45.22,0,0,0,0
14153,14154,0.00026,0.001189,0,0,0,0,0,0,1,0,0,36.39,14.27,-36.39,-14.25,0,0,0,0
14153,14286,0.009977,0.041269,0.0044,125.05,0,0,0,0,1,0,0,-21.03,15.33,21.1,-15.51,0,0,0,0
14155,14156,0.000228,0.001059,0,0,0,0,0,0,1,0,0,16.28,3.59,-16.28,-3.59,0,0,0,0
14157,14158,0.000228,0.001093,0,0,0,0,0,0,1,0,0,23.15,5.53,-23.14,-5.53,0,0,0,0
14159,14162,0.000574,0.025969,0,400.67,0,0,1,0,1,0,0,140.04,33.49,-139.93,-28.46,0,0,0,0
14159,14163,0.000218,0.001199,0,0,0,0,0,0,1,0,0,63.52,28.31,-63.51,-28.26,0,0,0,0
14159,14164,0.000207,0.001007,0,0,0,0,0,0,1,0,0,-203.56,-61.8,203.65,62.22,0,0,0,0
14160,14162,0.000379,0.017126,0,250.67,0,0,1,0,1,0,0,-139.86,-25.14,139.93,28.46,0,0,0,0
14161,14162,0.006127,0.277239,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14734,14164,0.00073,0.006396,0.0309,493.11,0,0,0,0,1,0,0,105.96,26.23,-105.88,-28.84,0,0,0,0
14165,14166,0.000206,0.001148,0,0,0,0,0,0,1,0,0,63.52,26.05,-63.51,-26,0,0,0,0
14500,14165,0.004315,0.020119,0.00253,142.12,0,0,0,0,1,0,0,56.18,7.29,-56.04,-6.93,0,0,0,0
14167,14168,0.00022,0.001132,0,0,0,0,0,0,1,0,0,47.33,1.9,-47.33,-1.87,0,0,0,0
14167,14173,0.005417,0.02458,0.00268,118.98,0,0,0,0,1,0,0,12.98,-1.02,-12.98,0.77,0,0,0,0
14378,14167,0.005458,0.024644,0.0022,142.98,0,0,0,0,1,0,0,60.5,1.48,-60.31,-0.88,0,0,0,0
14170,14169,0.001333,0.059809,0,198.86,0,0,1.05,0,1,0,0,-92.01,-58.97,92.17,66.24,0,0,0,0
14169,14171,0.000258,0.001065,0,0,0,0,0,0,1,0,0,47.33,24.16,-47.33,-24.14,0,0,0,0
14169,14172,0.000282,0.001061,0,0,0,0,0,0,1,0,0,-139.5,-90.41,139.58,90.69,0,0,0,0
14170,14378,0.007114,0.030312,0.00307,140.88,0,0,0,0,1,0,0,55.6,2.02,-55.4,-1.49,0,0,0,0
14175,14174,0.00155,0.059128,0,237.88,0,0,1,0,1,0,0,-126.52,18.97,126.76,-10.07,0,0,0,0
14174,14177,0.001109,0.050965,0,323.97,0,0,1.05625,0,1,0,0,-92.55,-41.71,92.67,47.17,0,0,0,0
14174,14178,0.000231,0.001092,0,0,0,0,0,0,1,0,0,-34.21,51.79,34.22,-51.75,0,0,0,0
14175,14176,0.00119,0.030727,0,378.76,0,0,1.04375,0,1,0,0,-46.3,-22.76,46.33,23.58,0,0,0,0
14178,14759,0.000238,0.002294,0.00665,488.82,0,0,0,0,1,0,0,-88.66,-42.98,88.68,42.47,0,0,0,0
14179,14180,0.000202,0.001017,0,0,0,0,0,0,1,0,0,28.8,14.66,-28.8,-14.65,0,0,0,0
14181,14182,0.002329,0.06205,0,158.05,0,0,1,0,1,0,0,-1.8,0.2,1.8,-0.2,0,0,0,0
14181,14183,0.002543,0.062521,0,158.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14181,14184,0.002547,0.074334,0,157.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14181,14185,0.000258,0.001105,0,0,0,0,0,0,1,0,0,-3.03,-1.73,3.03,1.73,0,0,0,0
14181,14186,0.000292,0.001102,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14181,14187,0.000231,0.001129,0,0,0,0,0,0,1,0,0,4.83,1.53,-4.83,-1.53,0,0,0,0
14698,14185,0.006868,0.030449,0.00698,124.02,0,0,0,0,1,0,0,26.43,-4.44,-26.39,3.91,0,0,0,0
14188,14189,0.000247,0.001086,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14191,14190,0.000232,0.017383,0,758.33,0,0,1.01875,0,1,0,0,-210.88,-105.12,211,114.33,0,0,0,0
14190,14437,3.3e-05,0.000529,0.07631,2841.85,0,0,0,0,1,0,0,-669.73,74.33,669.86,-80.41,0,0,0,0
14440,14190,7.2e-05,0.001034,0.15924,2594.55,0,0,0,0,1,0,0,-434.54,76.1,434.67,-91.56,0,0,0,0
69158,14190,8.4e-05,0.001661,0.14395,2531.46,0,0,0,0,1,0,0,-370.42,-43.86,370.53,30.34,0,0,0,0
69637,14190,0.00017,0.002611,0.3139,2811.3,0,0,0,0,1,0,0,-693.7,111.07,694.48,-133.35,0,0,0,0
14192,14191,0.001158,0.050214,0,198.45,0,0,1.01875,0,1,0,0,-72.94,-38.03,73.02,41.28,0,0,0,0
14191,14300,0.000353,0.003103,0.02172,455.99,0,0,0,0,1,0,0,-0.65,28.35,0.65,-30.69,0,0,0,0
14444,14191,0.000489,0.004521,0.02486,544.12,0,0,0,0,1,0,0,-138.42,-37.33,138.51,35.49,0,0,0,0
14193,14192,0.004046,0.134822,0,89.35,0,0,1.03125,0,1,0,0,-21,-24.09,21.04,25.44,0,0,0,0
14192,14197,0.000288,0.00102,0,0,0,0,0,0,1,0,0,51.9,12.59,-51.89,-12.57,0,0,0,0
14193,14196,0.0001,-0.001102,0,661.3,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
14432,14193,0.004982,0.019166,0.00179,163.7,0,0,0,0,1,0,0,39.17,4.81,-39.1,-4.73,0,0,0,0
14194,14196,0.001356,0.036542,0,330.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14195,14196,0.001356,0.036542,0,330.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69150,14197,0.002473,0.016221,0.01323,299,0,0,0,0,1,0,0,105.94,-3.38,-105.69,3.62,0,0,0,0
69151,14197,0.00246,0.01393,0.0074,320,0,0,0,0,1,0,0,-157.02,-6.55,157.58,8.95,0,0,0,0
14198,14199,0.001561,0.044962,0,282.57,0,0,1,0,1,0,0,-11.4,0.05,11.4,0,0,0,0,0
14198,14200,0.000228,0.001119,0,0,0,0,0,0,1,0,0,0.47,0.3,-0.47,-0.3,0,0,0,0
14201,14202,0.001731,0.051419,0,215.15,0,0,1,0,1,0,0,-1.8,0,1.8,0,0,0,0,0
14201,14203,0.000296,0.001086,0,0,0,0,0,0,1,0,0,1.8,-0,-1.8,0,0,0,0,0
14201,14204,0.00022,0.00114,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14203,14635,0.001312,0.004829,0.00064,112.16,0,0,0,0,1,0,0,-16.08,-49.19,16.12,49.24,0,0,0,0
14205,14208,0.000192,0.00553,0,464.13,0,0,1,0,1,0,0,-2.3,0,2.3,-0,0,0,0,0
14205,14209,0.002246,0.064595,0,223.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14205,14210,0.000238,0.001129,0,0,0,0,0,0,1,0,0,8.41,1.42,-8.41,-1.42,0,0,0,0
14205,14211,0.000217,0.001009,0,0,0,0,0,0,1,0,0,-6.11,-1.42,6.11,1.42,0,0,0,0
14206,14208,0.001756,0.050464,0,232.06,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
14207,14208,0.001756,0.050464,0,232.06,0,0,1,0,1,0,0,1.3,0,-1.3,0,0,0,0,0
14211,14332,0.012432,0.046492,0.0035,135.72,0,0,0,0,1,0,0,-38.4,6.32,38.59,-6.01,0,0,0,0
14212,14215,0.0001,-0.002145,0,507.27,0,0,0.98125,0,1,0,0,-3,-1.52,3,1.52,0,0,0,0
14396,14212,0.009312,0.042473,0.00788,143.99,0,0,0,0,1,0,0,69.88,2.1,-69.46,-1.03,0,0,0,0
14213,14215,0.001917,0.055992,0,253.64,0,0,1,0,1,0,0,1.5,0.76,-1.5,-0.76,0,0,0,0
14214,14215,0.001917,0.055992,0,253.64,0,0,1,0,1,0,0,1.5,0.76,-1.5,-0.76,0,0,0,0
14217,14216,0.001171,0.050756,0,159.71,0,0,1.00625,0,1,0,0,-58.59,-5.86,58.63,7.5,0,0,0,0
14216,14218,0.000246,0.001043,0,0,0,0,0,0,1,0,0,9.57,-15.07,-9.57,15.08,0,0,0,0
14217,14497,0.003732,0.0128,0.00094,127.67,0,0,0,0,1,0,0,31.25,4.74,-31.22,-4.72,0,0,0,0
14647,14217,0.001922,0.006674,0.00112,106.51,0,0,0,0,1,0,0,-1.62,3.84,1.62,-3.96,0,0,0,0
14403,14218,0.001358,0.011372,0.05612,527.4,0,0,0,0,1,0,0,188.54,-16.51,-188.09,14.18,0,0,0,0
14686,14218,0.000591,0.005501,0.01648,522.01,0,0,0,0,1,0,0,11.91,15.32,-11.91,-17.08,0,0,0,0
14219,14220,0.000296,0.001031,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14221,14224,-0.000223,-0.005925,0,331.68,0,0,1,0,1,0,0,-1,-0.51,1,0.51,0,0,0,0
14221,14225,0.00028,0.001142,0,0,0,0,0,0,1,0,0,2.92,4,-2.92,-4,0,0,0,0
14221,14226,0.000247,0.001186,0,0,0,0,0,0,1,0,0,12.08,3.63,-12.08,-3.63,0,0,0,0
14222,14224,0.003257,0.086581,0,165.84,0,0,1,0,1,0,0,0.5,0.25,-0.5,-0.25,0,0,0,0
14223,14224,0.003257,0.086581,0,165.84,0,0,1,0,1,0,0,0.5,0.25,-0.5,-0.25,0,0,0,0
14225,14702,0.002802,0.00959,0.00105,142.64,0,0,0,0,1,0,0,-69.88,-9.93,70.01,10.26,0,0,0,0
14227,14228,0.001352,0.036413,0,278.39,0,0,1,0,1,0,0,-10.6,-1.8,10.6,1.84,0,0,0,0
14227,14229,0.000292,0.001165,0,0,0,0,0,0,1,0,0,10.6,1.8,-10.6,-1.8,0,0,0,0
14227,14230,0.000202,0.001096,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14231,14234,0.0001,0.000546,0,797.25,0,0,0.98125,0,1,0,0,-34.99,-17.57,34.99,17.58,0,0,0,0
14231,14588,0.002307,0.008204,0.00062,111.39,0,0,0,0,1,0,0,-8.07,-21.98,8.09,21.95,0,0,0,0
14716,14231,0.001234,0.006053,0.00066,122.39,0,0,0,0,1,0,0,24.15,-22.04,-24.14,22.03,0,0,0,0
14232,14234,0.001241,0.034323,0,398.62,0,0,1,0,1,0,0,17.5,8.91,-17.5,-8.79,0,0,0,0
14233,14234,0.001241,0.034323,0,398.62,0,0,1,0,1,0,0,17.5,8.91,-17.5,-8.79,0,0,0,0
14236,14235,0.00027,0.020004,0,790.52,0,0,1.0375,0,1,0,0,-217.85,-166.18,218.05,181.06,0,0,0,0
14235,14239,0.000317,0.024651,0,658.41,0,0,1,0,1,0,0,-100.8,-17.76,100.83,20.16,0,0,0,0
14235,14240,0.000297,0.019196,0,657.79,0,0,1,0,1,0,0,-100.8,-18.29,100.83,20.16,0,0,0,0
14235,14241,0.000186,0.014973,0,656.82,0,0,1,0,1,0,0,-100.82,-18.7,100.83,20.16,0,0,0,0
14235,14242,0.000319,0.027254,0,656.33,0,0,1,0,1,0,0,-100.8,-17.51,100.83,20.16,0,0,0,0
14235,14243,0.00031,0.019448,0,654.78,0,0,1,0,1,0,0,-100.8,-18.27,100.83,20.16,0,0,0,0
14235,14244,0.000307,0.019601,0,652.95,0,0,1,0,1,0,0,-100.8,-18.25,100.83,20.16,0,0,0,0
14235,14749,2.4e-05,0.000383,0.03908,2516.84,0,0,0,0,1,0,0,-324.29,18.58,324.32,-22.42,0,0,0,0
69370,14235,7.1e-05,0.001476,0.19574,2718.63,0,0,0,0,1,0,0,-710.71,217.59,711.08,-231.19,0,0,0,0
14237,14236,0.001162,0.039191,0,204.7,0,0,1.0375,0,1,0,0,-92.59,-94.63,92.8,101.45,0,0,0,0
14236,14245,0.000291,0.001095,0,0,0,0,0,0,1,0,0,125.05,64.73,-125,-64.53,0,0,0,0
14236,14247,0.00026,0.001168,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14238,14237,0.002613,0.088351,0,120.57,0,0,1.03125,0,1,0,0,-50.47,-24.87,50.55,27.58,0,0,0,0
14238,14237,0.002613,0.088351,0,120.57,0,0,1.03125,0,1,0,0,-50.47,-24.87,50.55,27.58,0,0,0,0
14238,14237,0.002613,0.088351,0,120.57,0,0,1.03125,0,1,0,0,-50.47,-24.87,50.55,27.58,0,0,0,0
14237,14246,0.000212,0.001134,0,0,0,0,0,0,1,0,0,-59.07,11.9,59.07,-11.86,0,0,0,0
14238,14547,0.003614,0.014475,0.00183,143.76,0,0,0,0,1,0,0,64.35,13.86,-64.21,-13.49,0,0,0,0
14545,14245,0.000221,0.002387,0.00692,492.97,0,0,0,0,1,0,0,-66.4,166.01,66.46,-166.06,0,0,0,0
14245,14759,0.000229,0.002291,0.00711,515.89,0,0,0,0,1,0,0,-66.53,178.05,66.61,-178.05,0,0,0,0
14549,14246,0.000589,0.003954,0.00591,253.12,0,0,0,0,1,0,0,30.33,70.68,-30.3,-71.11,0,0,0,0
69016,14246,0.001197,0.007175,0.00476,260.44,0,0,0,0,1,0,0,28.86,-82.97,-28.77,82.97,0,0,0,0
14248,14249,0.001142,0.034481,0,307.78,0,0,1,0,1,0,0,-18.5,-8.49,18.5,8.62,0,0,0,0
14248,14250,0.000215,0.001172,0,0,0,0,0,0,1,0,0,5.06,2.03,-5.06,-2.03,0,0,0,0
14702,14248,0.003096,0.0159,0.00178,139.04,0,0,0,0,1,0,0,-53.65,4.1,53.73,-3.86,0,0,0,0
14252,14253,0.001889,0.04989,0,253.3,0,0,1,0,1,0,0,-6,0.02,6,0,0,0,0,0
14252,14254,0.000255,0.00101,0,0,0,0,0,0,1,0,0,6,-0.02,-6,0.02,0,0,0,0
14256,14255,0.00017,0.014223,0,874.57,0,0,1,0,1,0,0,-278.75,-54.58,278.88,65.29,0,0,0,0
14255,14258,0.000159,0.01272,0,847.46,0,0,0.9875,0,1,0,0,-191.45,-25.19,191.5,29.43,0,0,0,0
14255,14259,0.000254,0.013232,0,846.73,0,0,0.9875,0,1,0,0,-191.42,-25.02,191.5,29.43,0,0,0,0
14255,14260,0.00026,0.001199,0,0,0,0,0,0,1,0,0,103.99,38.33,-103.96,-38.19,0,0,0,0
14255,14261,0.000212,0.001082,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14257,14256,0.002153,0.07868,0,138.79,0,0,1,0,1,0,0,-35.85,4.12,35.87,-3.17,0,0,0,0
14256,14262,0.000206,0.001163,0,0,0,0,0,0,1,0,0,242.88,57.75,-242.76,-57.07,0,0,0,0
14257,14692,0.000582,0.002804,0.00025,182.27,0,0,0,0,1,0,0,-40.38,-4.66,40.39,4.68,0,0,0,0
14260,14561,0.000271,0.004201,0.44865,2635.71,0,0,0,0,1,0,0,-552.78,3.17,553.54,-40.21,0,0,0,0
14286,14263,0.001056,0.005299,0.00047,126.95,0,0,0,0,1,0,0,-23.11,14.86,23.12,-14.87,0,0,0,0
14602,14264,0.001827,0.007808,0.00089,119.26,0,0,0,0,1,0,0,12.63,9.36,-12.63,-9.43,0,0,0,0
14266,14265,0.000135,0.010094,0,1046.34,0,0,1.0125,0,1,0,0,-467.11,-139.07,467.41,161.92,0,0,0,0
14265,14270,0.0001,-0.001217,0,1462.99,0,0,1,0,1,0,0,-74.26,-37.03,74.27,36.95,0,0,0,0
14265,14271,0.000339,0.026713,0,530.33,0,0,1,0,1,0,0,-60.49,-29.67,60.5,30.79,0,0,0,0
14265,14272,0.00039,0.027051,0,530,0,0,1,0,1,0,0,-60.48,-29.66,60.5,30.79,0,0,0,0
14265,14273,0.000335,0.020896,0,529.61,0,0,1,0,1,0,0,-60.49,-29.91,60.5,30.79,0,0,0,0
14265,14274,0.000305,0.018928,0,527.63,0,0,1,0,1,0,0,-60.49,-30,60.5,30.79,0,0,0,0
14265,14275,0.000288,0.022937,0,585.78,0,0,1,0,1,0,0,-74.26,-36.36,74.28,37.81,0,0,0,0
14265,14276,0.00049,0.032278,0,406.76,0,0,1,0,1,0,0,-37.13,-18.39,37.14,18.9,0,0,0,0
14265,14476,0.000158,0.00253,0.30177,3156.8,0,0,0,0,1,0,0,1085.73,-299.45,-1083.89,296.11,0,0,0,0
14265,14476,0.000158,0.00253,0.30177,3156.8,0,0,0,0,1,0,0,1085.73,-299.45,-1083.89,296.11,0,0,0,0
14265,14720,0.000259,0.003926,0.46024,2948.47,0,0,0,0,1,0,0,-968.24,12.44,970.49,-28.19,0,0,0,0
14265,62125,1.4e-05,0.00024,0.02836,2645.84,0,0,0,0,1,0,0,-415.52,597.24,415.59,-599.12,0,0,0,0
62182,14265,0.000188,0.003117,0.27463,2887.33,0,0,0,0,1,0,0,828.71,-48.2,-827.52,38.32,0,0,0,0
14267,14266,0.002198,0.072323,0,223.03,0,0,1.0375,0,1,0,0,-111.35,-42.49,111.66,52.74,0,0,0,0
14266,14277,0.000243,0.001017,0,0,0,0,0,0,1,0,0,355.44,86.33,-355.14,-85.07,0,0,0,0
14266,14278,0.00027,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14266,14279,0.000295,0.001198,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14268,14270,0.00042,0.0269,0,731.49,0,0,1,0,1,0,0,37.14,18.9,-37.13,-18.48,0,0,0,0
14269,14270,0.00042,0.0269,0,731.49,0,0,1,0,1,0,0,37.14,18.9,-37.13,-18.48,0,0,0,0
14277,14477,0.001715,0.015669,0.04146,689.65,0,0,0,0,1,0,0,210.08,15.44,-209.37,-13.37,0,0,0,0
14277,14477,0.001715,0.015669,0.04146,689.65,0,0,0,0,1,0,0,210.08,15.44,-209.37,-13.37,0,0,0,0
62124,14277,0.000186,0.001487,0.00406,479.17,0,0,0,0,1,0,0,65.02,-54.52,-65.01,54.18,0,0,0,0
14280,14281,0.000233,0.001017,0,0,0,0,0,0,1,0,0,6,3.05,-6,-3.05,0,0,0,0
14280,14282,0.000277,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14281,14478,0.007234,0.026004,0.00442,140.76,0,0,0,0,1,0,0,-57.11,2.81,57.33,-2.47,0,0,0,0
14284,14285,0.000238,0.001079,0,0,0,0,0,0,1,0,0,5.4,2.75,-5.4,-2.75,0,0,0,0
14288,14291,0.0001,-0.001872,0,547.65,0,0,1,0,1,0,0,-2,0,2,-0,0,0,0,0
14288,14292,0.000234,0.001186,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
14289,14291,0.001222,0.036331,0,273.82,0,0,1,0,1,0,0,2,0,-2,0,0,0,0,0
14290,14291,0.001222,0.036331,0,273.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14294,14293,0.00016,0.010479,0,904.35,0,0,1.01875,0,1,0,0,-362.14,-160.55,362.38,176.22,0,0,0,0
14293,14296,0.000196,0.014491,0,724.96,0,0,1.025,0,1,0,0,-143.36,-47.11,143.4,50.3,0,0,0,0
14293,14297,0.000236,0.018241,0,723.61,0,0,1.03125,0,1,0,0,-143.35,-46.25,143.4,50.3,0,0,0,0
14293,14298,0.000188,0.013301,0,723.57,0,0,1.025,0,1,0,0,-143.36,-47.37,143.4,50.3,0,0,0,0
14293,14299,0.000236,0.001169,0,0,0,0,0,0,1,0,0,67.68,-64.27,-67.66,64.36,0,0,0,0
14295,14294,0.001024,0.051571,0,233.14,0,0,1.03125,0,1,0,0,-118.72,-52.57,118.89,61.03,0,0,0,0
14294,14300,0.000235,0.001037,0,0,0,0,0,0,1,0,0,243.26,99.52,-243.11,-98.87,0,0,0,0
14295,14432,0.00286,0.008771,0.00058,98.24,0,0,0,0,1,0,0,-11.91,36.41,11.95,-36.35,0,0,0,0
14437,14299,1.3e-05,0.000251,0.02389,2590.47,0,0,0,0,1,0,0,316.12,-60.74,-316.11,58.38,0,0,0,0
14299,14440,7.4e-05,0.001279,0.14993,2700.31,0,0,0,0,1,0,0,568.14,-88.84,-567.92,76.41,0,0,0,0
14299,14733,7.9e-05,0.001413,0.16274,2229.35,0,0,0,0,1,0,0,-184.37,-33.9,184.4,16.65,0,0,0,0
14438,14300,0.000216,0.002009,0.00412,395.24,0,0,0,0,1,0,0,27.16,-46.68,-27.16,46.29,0,0,0,0
14300,14444,0.000677,0.006439,0.02936,523.81,0,0,0,0,1,0,0,97.56,10.33,-97.5,-12.94,0,0,0,0
14301,14302,0.001898,0.05404,0,269.07,0,0,0.96875,0,1,0,0,-8.2,-3.11,8.2,3.15,0,0,0,0
14301,14303,0.002185,0.054496,0,223.46,0,0,0.96875,0,1,0,0,-4.1,-1.56,4.1,1.57,0,0,0,0
14301,14304,0.00252,0.072011,0,108.75,0,0,0.96875,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
14301,14305,0.004694,0.110793,0,106.93,0,0,0.96875,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
14301,14306,0.00023,0.001069,0,0,0,0,0,0,1,0,0,0.15,0.03,-0.15,-0.03,0,0,0,0
14301,14307,0.0002,0.001074,0,0,0,0,0,0,1,0,0,14.54,5.56,-14.54,-5.56,0,0,0,0
14307,14806,0.006467,0.026414,0.00231,149.69,0,0,0,0,1,0,0,-84.43,28.65,84.92,-26.88,0,0,0,0
14308,14309,0.001948,0.056386,0,303.03,0,0,0.9875,0,1,0,0,-17.99,0.17,18,0,0,0,0,0
14308,14310,0.000212,0.001083,0,0,0,0,0,0,1,0,0,17.99,-0.17,-17.99,0.17,0,0,0,0
14308,14311,0.000248,0.001194,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14312,14316,0.000333,0.023951,0,1004.59,0,0,1,0,1,0,0,308.96,31.53,-308.66,-10.17,0,0,0,0
14312,14320,0.00013,0.009738,0,958.26,0,0,1,0,1,0,0,-233.4,-47.33,233.47,52.44,0,0,0,0
14312,14321,0.000141,0.010321,0,956.88,0,0,1,0,1,0,0,-233.39,-47.03,233.47,52.44,0,0,0,0
14312,14322,0.000123,0.008837,0,956.82,0,0,1,0,1,0,0,-233.4,-47.8,233.47,52.44,0,0,0,0
14312,14323,0.000204,0.013581,0,956.08,0,0,1,0,1,0,0,-233.36,-45.34,233.47,52.44,0,0,0,0
14312,14324,0.000159,0.010921,0,955.51,0,0,1,0,1,0,0,-233.38,-46.72,233.47,52.44,0,0,0,0
14312,14325,0.000211,0.014731,0,955.28,0,0,1,0,1,0,0,-233.36,-44.75,233.47,52.44,0,0,0,0
14312,14326,0.000344,0.027904,0,365.59,0,0,1,0,1,0,0,-18.6,-9.36,18.6,9.47,0,0,0,0
41123,14312,0.000163,0.002712,0.26309,2574.76,0,0,0,0,1,0,0,-425.32,128.9,425.63,-152.41,0,0,0,0
41319,14312,9.6e-05,0.001538,0.1195,2619.37,0,0,0,0,1,0,0,-683.88,151.6,684.31,-157.57,0,0,0,0
14314,14313,0.000614,0.032425,0,300.61,0,0,1,0,1,0,0,-154.91,-12.6,155.05,19.99,0,0,0,0
14314,14313,0.000614,0.032425,0,300.61,0,0,1,0,1,0,0,-154.91,-12.6,155.05,19.99,0,0,0,0
14314,14313,0.000614,0.032425,0,300.61,0,0,1,0,1,0,0,-154.91,-12.6,155.05,19.99,0,0,0,0
14313,14316,-8.7e-05,-0.006228,0,854.59,0,0,1,0,1,0,0,-308.74,-15.73,308.66,10.17,0,0,0,0
14313,14327,0.000293,0.001041,0,0,0,0,0,0,1,0,0,-156.41,-44.24,156.49,44.5,0,0,0,0
14313,14328,0.000288,0.001031,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14313,14329,0.000205,0.001125,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14314,14319,-0.000107,-0.002981,0,661.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14315,14316,0.001362,0.097883,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14317,14319,0.001424,0.039708,0,330.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14318,14319,0.001424,0.039708,0,330.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14330,14331,0.001537,0.04599,0,254.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14330,14332,0.00028,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14330,14333,0.000298,0.001123,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14334,14335,0.00095,0.028512,0,284.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14334,14336,0.002349,0.066559,0,192.64,0,0,1,0,1,0,0,-3,0.01,3,0,0,0,0,0
14334,14337,0.011201,0.294555,0,55.97,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
14334,14338,0.000265,0.001031,0,0,0,0,0,0,1,0,0,4,-0.01,-4,0.01,0,0,0,0
14334,14339,0.00022,0.001029,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14340,14343,-0.000124,-0.003556,0,523.9,0,0,1,0,1,0,0,-2.2,0,2.2,-0,0,0,0,0
14340,14344,0.001663,0.045055,0,222.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14340,14345,0.000291,0.001058,0,0,0,0,0,0,1,0,0,2.2,-0,-2.2,0,0,0,0,0
14340,14346,0.000279,0.001011,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14340,14347,0.000245,0.00114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14341,14343,0.00153,0.043883,0,261.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14342,14343,0.00153,0.043883,0,261.95,0,0,1,0,1,0,0,2.2,0,-2.2,0,0,0,0,0
14348,14555,0.009183,0.043742,0.0065,114.26,0,0,0,0,1,0,0,-13.13,-5.4,13.15,4.78,0,0,0,0
14349,14350,0.002785,0.070764,0,170.23,0,0,0.98125,0,1,0,0,-2.4,0,2.4,0,0,0,0,0
14349,14351,0.002747,0.077231,0,163.69,0,0,0.98125,0,1,0,0,-2,0,2,0,0,0,0,0
14349,14352,0.002106,0.060406,0,159.2,0,0,0.98125,0,1,0,0,-1.9,0,1.9,0,0,0,0,0
14349,14353,0.000258,0.001171,0,0,0,0,0,0,1,0,0,6.36,0.75,-6.36,-0.75,0,0,0,0
14349,14354,0.000239,0.001102,0,0,0,0,0,0,1,0,0,-0.06,-0.76,0.06,0.76,0,0,0,0
14356,14355,0.000235,0.016695,0,860.93,0,0,1.00625,0,1,0,0,-330.13,-31.44,330.37,48.55,0,0,0,0
14355,14358,0.00036,0.026065,0,582.84,0,0,1,0,1,0,0,-70.18,-10.46,70.2,11.66,0,0,0,0
14355,14359,0.00043,0.028362,0,581.36,0,0,1,0,1,0,0,-70.18,-10.35,70.2,11.66,0,0,0,0
14355,14360,0.000229,0.018328,0,580.67,0,0,1,0,1,0,0,-70.19,-10.81,70.2,11.66,0,0,0,0
14355,14361,0.000278,0.022676,0,579.99,0,0,1,0,1,0,0,-70.19,-10.61,70.2,11.66,0,0,0,0
14355,14362,0.000309,0.02116,0,579.92,0,0,1,0,1,0,0,-70.19,-10.68,70.2,11.66,0,0,0,0
14355,14363,0.000259,0.013411,0,474.64,0,0,1,0,1,0,0,-51.39,-11.32,51.4,11.66,0,0,0,0
14355,14364,0.00028,0.015757,0,471.86,0,0,1,0,1,0,0,-51.39,-11.26,51.4,11.66,0,0,0,0
14355,14365,0.000464,0.02843,0,470.34,0,0,1,0,1,0,0,-51.39,-10.94,51.4,11.66,0,0,0,0
14355,14366,0.000337,0.025097,0,458.92,0,0,1,0,1,0,0,-51.39,-11.03,51.4,11.66,0,0,0,0
14355,14367,0.000614,0.03669,0,454.65,0,0,1,0,1,0,0,-51.38,-10.74,51.4,11.66,0,0,0,0
14355,14369,0.000257,0.001124,0,0,0,0,0,0,1,0,0,277.5,59.67,-277.31,-58.83,0,0,0,0
14357,14356,0.000655,0.029878,0,269.2,0,0,1.00625,0,1,0,0,-92.82,-1.57,92.87,3.94,0,0,0,0
14357,14356,0.000655,0.029878,0,269.2,0,0,1.00625,0,1,0,0,-92.82,-1.57,92.87,3.94,0,0,0,0
14357,14356,0.000655,0.029878,0,269.2,0,0,1.00625,0,1,0,0,-92.82,-1.57,92.87,3.94,0,0,0,0
14356,14368,0.000224,0.001173,0,0,0,0,0,0,1,0,0,51.51,19.61,-51.51,-19.57,0,0,0,0
14356,14370,0.000208,0.001184,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14368,61109,0.001096,0.009889,0.03316,472.28,0,0,0,0,1,0,0,-71.22,22.89,71.28,-25.97,0,0,0,0
14368,62042,0.001796,0.014482,0.11595,719.41,0,0,0,0,1,0,0,-206.97,52.74,207.74,-59.1,0,0,0,0
14368,62042,0.001796,0.014482,0.11595,719.41,0,0,0,0,1,0,0,-206.97,52.74,207.74,-59.1,0,0,0,0
62053,14368,0.001102,0.010351,0.06692,583.43,0,0,0,0,1,0,0,207.69,-22.86,-207.25,19.74,0,0,0,0
14369,14567,0.000212,0.003471,0.42273,2946.7,0,0,0,0,1,0,0,1048.46,13.45,-1046.32,-24,0,0,0,0
14369,61164,0.000202,0.002749,0.29961,2779.08,0,0,0,0,1,0,0,-771.15,45.38,772.26,-62.73,0,0,0,0
14371,14372,0.0003,0.001145,0,0,0,0,0,0,1,0,0,-6.76,-3.93,6.76,3.93,0,0,0,0
14372,14520,0.005007,0.022273,0.00721,129.05,0,0,0,0,1,0,0,15.87,-15.67,-15.85,14.98,0,0,0,0
14372,14796,0.004511,0.016712,0.00113,131.96,0,0,0,0,1,0,0,-22.63,11.74,22.66,-11.76,0,0,0,0
14373,14376,0.0001,-0.001104,0,552.15,0,0,1,0,1,0,0,-5.1,0,5.1,-0,0,0,0,0
14373,14377,0.002331,0.066417,0,253.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14373,14378,0.000277,0.00106,0,0,0,0,0,0,1,0,0,5.1,-0,-5.1,0,0,0,0,0
14373,14379,0.000242,0.001085,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14374,14376,0.001299,0.03834,0,276.08,0,0,1,0,1,0,0,2.5,0,-2.5,0,0,0,0,0
14375,14376,0.001299,0.03834,0,276.08,0,0,1,0,1,0,0,2.6,0,-2.6,0,0,0,0,0
14381,14380,0.000203,0.01545,0,985.76,0,0,1,0,1,0,0,-406.08,-12.99,406.39,36.64,0,0,0,0
14380,14383,0.000116,0.009499,0,1001.55,0,0,1,0,1,0,0,-251.26,-43.56,251.33,49.23,0,0,0,0
14380,14384,0.000255,0.017473,0,996.36,0,0,1,0,1,0,0,-251.18,-38.86,251.33,49.23,0,0,0,0
14380,14385,0.000201,0.014953,0,996.32,0,0,1,0,1,0,0,-251.21,-40.34,251.33,49.23,0,0,0,0
14380,14386,0.000287,0.001066,0,0,0,0,0,0,1,0,0,347.27,8.87,-346.95,-7.69,0,0,0,0
14380,14387,0.000274,0.001166,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14382,14381,0.001369,0.063617,0,207.65,0,0,1,0,1,0,0,-97.58,7.62,97.71,-1.99,0,0,0,0
14381,14703,0.00084,0.007832,0.01909,524.1,0,0,0,0,1,0,0,132.26,-5.05,-132.12,4.26,0,0,0,0
61626,14381,0.000612,0.006348,0.01004,558.33,0,0,0,0,1,0,0,-175.93,-19.26,176.11,20.03,0,0,0,0
14386,14704,7.3e-05,0.001068,0.14003,2750.02,0,0,0,0,1,0,0,727.55,-5.61,-727.19,-4.37,0,0,0,0
14386,14720,9.9e-05,0.00201,0.20279,2777.67,0,0,0,0,1,0,0,751.55,-16.81,-751.03,5.26,0,0,0,0
14386,62176,0.000107,0.001732,0.21173,2618.22,0,0,0,0,1,0,0,-526.53,36.04,526.81,-54.56,0,0,0,0
14386,62308,0.000106,0.001632,0.14542,2674.81,0,0,0,0,1,0,0,-605.61,-5.93,605.97,-4.36,0,0,0,0
14389,14388,0.000248,0.018323,0,701.04,0,0,1.025,0,1,0,0,-170.43,-107.15,170.53,114.22,0,0,0,0
14388,14561,0.000136,0.002357,0.28277,2690.5,0,0,0,0,1,0,0,643.58,-15.77,-643.06,-6.12,0,0,0,0
14390,14389,0.000655,0.027445,0,248.99,0,0,1.01875,0,1,0,0,-145.62,-46.12,145.76,52.09,0,0,0,0
14389,14391,0.000291,0.001099,0,0,0,0,0,0,1,0,0,24.67,55.06,-24.66,-55.02,0,0,0,0
14391,14558,0.002004,0.018028,0.04043,525.73,0,0,0,0,1,0,0,94.22,-15.64,-94.05,12.66,0,0,0,0
14392,14393,0.002166,0.0563,0,259.78,0,0,1,0,1,0,0,-6.8,0.02,6.8,0,0,0,0,0
14392,14394,0.005987,0.183555,0,52.34,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
14392,14395,0.000254,0.00109,0,0,0,0,0,0,1,0,0,7.8,-0.03,-7.8,0.03,0,0,0,0
14397,14401,0.000256,0.016277,0,916.88,0,0,1,0,1,0,0,270.47,-28.7,-270.29,39.87,0,0,0,0
14397,14402,0.00024,0.001196,0,0,0,0,0,0,1,0,0,-228.57,50.03,228.69,-49.42,0,0,0,0
14397,14404,0.000212,0.001007,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14399,14398,0.001465,0.048522,0,201.37,0,0,1,0,1,0,0,-81.79,-4.98,81.88,8.01,0,0,0,0
14398,14401,-0.000105,-0.006677,0,866.88,0,0,1,0,1,0,0,-270.37,35.29,270.29,-39.87,0,0,0,0
14398,14403,0.000225,0.001011,0,0,0,0,0,0,1,0,0,230.39,-47.95,-230.27,48.46,0,0,0,0
14398,14405,0.000226,0.001167,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14400,14401,0.000749,0.047666,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14475,14402,0.000341,0.004186,0.45391,2892.87,0,0,0,0,1,0,0,1433.34,-104.37,-1426.83,135.5,0,0,0,0
14402,14687,0.000123,0.002356,0.2382,2068.24,0,0,0,0,1,0,0,343.68,-121.67,-343.53,98.78,0,0,0,0
14406,14602,0.003543,0.017114,0.00121,158.17,0,0,0,0,1,0,0,59.45,0.65,-59.33,-0.23,0,0,0,0
14406,14748,0.004577,0.01986,0.00252,116.89,0,0,0,0,1,0,0,15.55,-1.91,-15.54,1.68,0,0,0,0
14407,14408,0.000262,0.001192,0,0,0,0,0,0,1,0,0,13.9,0,-13.9,0,0,0,0,0
14408,14520,0.003408,0.015258,0.00176,139.7,0,0,0,0,1,0,0,-52.24,7.22,52.32,-7.02,0,0,0,0
14784,14408,0.001173,0.005499,0.00038,159.27,0,0,0,0,1,0,0,50.21,10.64,-50.19,-10.55,0,0,0,0
14784,14408,0.001173,0.005499,0.00038,159.27,0,0,0,0,1,0,0,50.21,10.64,-50.19,-10.55,0,0,0,0
14784,14408,0.001173,0.005499,0.00038,159.27,0,0,0,0,1,0,0,50.21,10.64,-50.19,-10.55,0,0,0,0
14410,14409,0.000191,0.015029,0,846,0,0,1.0125,0,1,0,0,-150.6,-72.37,150.65,76.24,0,0,0,0
14409,14412,0.000381,0.021697,0,475.01,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14409,14413,0.000636,0.044212,0,380.43,0,0,1.00625,0,1,0,0,-26.53,-12.02,26.53,12.36,0,0,0,0
14409,14415,0.000262,0.001095,0,0,0,0,0,0,1,0,0,-124.13,114.19,124.19,-113.91,0,0,0,0
14411,14410,0.001678,0.061004,0,215.18,0,0,1.01875,0,1,0,0,-80.43,-29.79,80.55,33.98,0,0,0,0
14410,14414,0.000236,0.001119,0,0,0,0,0,0,1,0,0,25.97,5.97,-25.96,-5.96,0,0,0,0
14410,14416,0.000273,0.001163,0,0,0,0,0,0,1,0,0,44.09,32.42,-44.08,-32.39,0,0,0,0
14415,14516,0.000332,0.005572,0.47054,2745.16,0,0,0,0,1,0,0,-124.19,113.91,124.3,-163.85,0,0,0,0
14417,14559,0.000865,0.002997,0.00033,133.56,0,0,0,0,1,0,0,-47.04,-33.63,47.06,33.69,0,0,0,0
14418,14419,0.001486,0.040113,0,288.33,0,0,0.9875,0,1,0,0,-13.2,0.06,13.2,0,0,0,0,0
14418,14420,0.000216,0.001016,0,0,0,0,0,0,1,0,0,1.85,0.41,-1.85,-0.41,0,0,0,0
14418,14421,0.000276,0.001016,0,0,0,0,0,0,1,0,0,11.35,-0.47,-11.35,0.47,0,0,0,0
14421,14712,0.023884,0.089547,0.01101,107.6,0,0,0,0,1,0,0,-4.52,-2.49,4.52,1.32,0,0,0,0
14422,14423,0.001258,0.03475,0,364.67,0,0,1,0,1,0,0,-44.98,5.65,45,-5,0,0,0,0
14422,14424,0.000272,0.001165,0,0,0,0,0,0,1,0,0,44.98,-5.65,-44.97,5.67,0,0,0,0
14424,14723,0.00267,0.010831,0.00112,120.13,0,0,0,0,1,0,0,20.54,14.22,-20.52,-14.28,0,0,0,0
14426,14425,0.001685,0.067122,0,209.33,0,0,1.01875,0,1,0,0,-94.91,-15.16,95.06,21,0,0,0,0
14425,14427,0.000613,0.033451,0,360.98,0,0,1.0375,0,1,0,0,-95.74,-39.49,95.8,43.04,0,0,0,0
14425,14428,0.000917,0.041411,0,327.46,0,0,1.0375,0,1,0,0,-95.7,-38.68,95.8,43.04,0,0,0,0
14425,14429,0.00026,0.001026,0,0,0,0,0,0,1,0,0,96.38,57.17,-96.35,-57.06,0,0,0,0
14532,14429,0.001152,0.00984,0.03461,555,0,0,0,0,1,0,0,147.92,-28.17,-147.68,26.45,0,0,0,0
14429,14669,0.00021,0.001941,0.00826,486.91,0,0,0,0,1,0,0,80.7,-33.03,-80.68,32.27,0,0,0,0
14429,14759,0.000846,0.007372,0.0378,560.19,0,0,0,0,1,0,0,163.33,63.64,-163.09,-65.63,0,0,0,0
14431,14430,0.000321,0.020725,0,782.67,0,0,1,0,1,0,0,-222.32,9.83,222.47,-0.36,0,0,0,0
14430,14433,0.000132,0.009152,0,883.29,0,0,1,0,1,0,0,-205.22,-24.72,205.28,28.33,0,0,0,0
14430,14434,0.000146,0.00987,0,882.91,0,0,1,0,1,0,0,-205.22,-24.44,205.28,28.33,0,0,0,0
14430,14435,0.000177,0.01133,0,882.77,0,0,1,0,1,0,0,-205.21,-23.87,205.28,28.33,0,0,0,0
14430,14436,0.0002,0.013911,0,880.58,0,0,1,0,1,0,0,-205.2,-22.86,205.28,28.33,0,0,0,0
14430,14437,0.000202,0.001183,0,0,0,0,0,0,1,0,0,598.37,-228.86,-597.61,233.35,0,0,0,0
14430,14439,0.000233,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14432,14431,0.00114,0.050132,0,235.33,0,0,1,0,1,0,0,-119.01,9.18,119.16,-2.61,0,0,0,0
14431,14438,0.00022,0.001143,0,0,0,0,0,0,1,0,0,103.16,-7.21,-103.14,7.33,0,0,0,0
14570,14432,0.004791,0.018837,0.00251,145.53,0,0,0,0,1,0,0,-67.67,-21.75,67.89,22.36,0,0,0,0
69158,14437,9.3e-05,0.001417,0.14844,2767.62,0,0,0,0,1,0,0,-683.99,-12.28,684.39,2.27,0,0,0,0
69319,14437,0.000161,0.002464,0.26457,2744.94,0,0,0,0,1,0,0,-654.82,50.7,655.46,-69.65,0,0,0,0
14438,14655,0.000275,0.002637,0.00885,477.9,0,0,0,0,1,0,0,75.98,39.35,-75.96,-40.13,0,0,0,0
14441,14440,0.000391,0.020883,0,745.43,0,0,1,0,1,0,0,-196.56,-10.03,196.7,17.51,0,0,0,0
14440,14802,7.2e-05,0.001476,0.13206,2678.15,0,0,0,0,1,0,0,500.11,-70.01,-499.94,59.08,0,0,0,0
69319,14440,0.000129,0.001745,0.20948,2575.83,0,0,0,0,1,0,0,-464.39,6.59,464.65,-25.91,0,0,0,0
14442,14441,0.000787,0.03973,0,300.26,0,0,1,0,1,0,0,-141.69,-12.09,141.84,19.63,0,0,0,0
14442,14441,0.000787,0.03973,0,300.26,0,0,1,0,1,0,0,-141.69,-12.09,141.84,19.63,0,0,0,0
14442,14441,0.000787,0.03973,0,300.26,0,0,1,0,1,0,0,-141.69,-12.09,141.84,19.63,0,0,0,0
14441,14443,0.000265,0.001175,0,0,0,0,0,0,1,0,0,6.84,0.83,-6.84,-0.83,0,0,0,0
14441,14444,0.000209,0.001091,0,0,0,0,0,0,1,0,0,-235.8,-49.69,235.91,50.28,0,0,0,0
14542,14442,0.003566,0.01632,0.00224,110.35,0,0,0,0,1,0,0,4.05,31.5,-4.02,-31.58,0,0,0,0
14445,14446,0.002065,0.058808,0,250.55,0,0,0.98125,0,1,0,0,-2.1,0,2.1,0,0,0,0,0
14445,14447,0.002351,0.060937,0,155.92,0,0,0.98125,0,1,0,0,-1.8,0,1.8,0,0,0,0,0
14445,14448,0.000242,0.001169,0,0,0,0,0,0,1,0,0,3.9,-0,-3.9,0,0,0,0,0
14449,14450,0.001668,0.04818,0,198.74,0,0,1,0,1,0,0,-1.6,0.18,1.6,-0.18,0,0,0,0
14449,14451,0.003257,0.09173,0,138.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14449,14452,0.000255,0.001163,0,0,0,0,0,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
14449,14453,0.000292,0.001167,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14449,14454,0.000293,0.001163,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14452,14456,0.004675,0.015604,0.0013,93.54,0,0,0,0,1,0,0,-5.31,3.46,5.32,-3.6,0,0,0,0
14452,14684,0.00508,0.018623,0.00199,102.7,0,0,0,0,1,0,0,6.91,-3.64,-6.91,3.44,0,0,0,0
14455,14456,0.000205,0.001036,0,0,0,0,0,0,1,0,0,3.7,0,-3.7,0,0,0,0,0
14647,14456,0.005633,0.021764,0.00223,106.81,0,0,0,0,1,0,0,1.62,-3.84,-1.62,3.6,0,0,0,0
14457,14458,0.000294,0.001113,0,0,0,0,0,0,1,0,0,3.6,0,-3.6,0,0,0,0,0
14457,14459,0.00021,0.00115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14458,14478,0.010522,0.041656,0.00382,137.06,0,0,0,0,1,0,0,-46.87,20.27,47.13,-19.65,0,0,0,0
14460,14463,-0.000159,-0.004327,0,546.15,0,0,1.01875,0,1,0,0,-4.7,0.01,4.7,-0.01,0,0,0,0
14461,14463,0.002099,0.057259,0,273.08,0,0,1,0,1,0,0,2.35,0,-2.35,0,0,0,0,0
14462,14463,0.002099,0.057259,0,273.08,0,0,1,0,1,0,0,2.35,0,-2.35,0,0,0,0,0
14464,14465,0.001698,0.05051,0,180.9,0,0,1,0,1,0,0,-2.7,0,2.7,0,0,0,0,0
14464,14466,0.006535,0.166577,0,45.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14464,14467,0.000206,0.001166,0,0,0,0,0,0,1,0,0,2.7,-0,-2.7,0,0,0,0,0
14469,14468,0.000242,0.020869,0,730.59,0,0,1.00625,0,1,0,0,-165.61,-15.96,165.67,21.33,0,0,0,0
14468,14471,9e-05,0.00682,0,1521,0,0,1.01875,0,1,0,0,-1168.73,-334.24,1170,430.56,0,0,0,0
14468,14472,0.000128,0.008893,0,1521,0,0,1.025,0,1,0,0,-1168.2,-305.12,1170,430.56,0,0,0,0
14468,14474,0.000244,0.00117,0,0,0,0,0,0,1,0,0,0.29,0.15,-0.29,-0.15,0,0,0,0
14468,14475,0.000291,0.001071,0,0,0,0,0,0,1,0,0,2170.97,-185.63,-2158.23,232.47,0,0,0,0
14470,14469,0.000927,0.037471,0,169.38,0,0,1,0,1,0,0,-56.08,2.66,56.11,-1.58,0,0,0,0
14469,14473,0.001149,0.056128,0,204.27,0,0,0.99375,0,1,0,0,-41.78,4.32,41.8,-3.43,0,0,0,0
14643,14469,0.00011,0.001001,0.0017,537.88,0,0,0,0,1,0,0,-151.26,-13.19,151.29,13.22,0,0,0,0
14470,14644,0.000977,0.003981,0.00044,129.62,0,0,0,0,1,0,0,-29.16,2.11,29.16,-2.13,0,0,0,0
14475,14642,7e-06,0.000113,0.01223,2462.5,0,0,0,0,1,0,0,233.53,91.93,-233.52,-93.18,0,0,0,0
14475,49496,0.000121,0.002369,0.23445,2703.92,0,0,0,0,1,0,0,491.37,-220.02,-491.05,200.91,0,0,0,0
14477,14476,0.000218,0.017537,0,904.07,0,0,1,0,1,0,0,-321.09,-78.38,321.32,96.44,0,0,0,0
14476,14479,0.000217,0.013878,0,1044.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14476,14480,0.000169,0.014352,0,1039.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14476,14481,0.000322,0.01883,0,687.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62249,14476,4.1e-05,0.000704,0.07735,2889.3,0,0,0,0,1,0,0,-295.43,-239.96,295.49,232.44,0,0,0,0
14478,14477,0.000709,0.03574,0,293,0,0,1,0,1,0,0,-129.6,2.17,129.72,3.51,0,0,0,0
14478,14477,0.000709,0.03574,0,293,0,0,1,0,1,0,0,-129.6,2.17,129.72,3.51,0,0,0,0
14478,14477,0.000709,0.03574,0,293,0,0,1,0,1,0,0,-129.6,2.17,129.72,3.51,0,0,0,0
62248,14477,0.000515,0.004593,0.01193,418.98,0,0,0,0,1,0,0,22.76,-29.92,-22.75,28.71,0,0,0,0
14482,14483,0.00162,0.04585,0,316.45,0,0,1,0,1,0,0,-18.99,0.16,19,0,0,0,0,0
14482,14484,0.0003,0.001044,0,0,0,0,0,0,1,0,0,18.99,-0.16,-18.99,0.16,0,0,0,0
14482,14485,0.000256,0.001196,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14482,14486,0.00023,0.001169,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14482,14487,0.000244,0.001136,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14482,14488,0.00022,0.001102,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14489,14490,0.000278,0.001002,0,0,0,0,0,0,1,0,0,20,10.18,-20,-10.17,0,0,0,0
14491,14492,0.001778,0.045823,0,219.8,0,0,1.0125,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
14491,14493,0.001221,0.037772,0,179.47,0,0,1.0125,0,1,0,0,-2.6,0,2.6,0,0,0,0,0
14491,14494,0.000202,0.001097,0,0,0,0,0,0,1,0,0,4.1,-0,-4.1,0,0,0,0,0
14491,14495,0.000208,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14752,14494,0.002073,0.00912,0.0011,128.19,0,0,0,0,1,0,0,26.65,-9.17,-26.64,9.11,0,0,0,0
14496,14497,0.000249,0.001005,0,0,0,0,0,0,1,0,0,10.3,0,-10.3,0,0,0,0,0
14498,14499,0.001726,0.051808,0,217.19,0,0,1,0,1,0,0,-3.8,0.01,3.8,0,0,0,0,0
14498,14500,0.000205,0.001098,0,0,0,0,0,0,1,0,0,3.8,-0.01,-3.8,0.01,0,0,0,0
14726,14500,0.004856,0.022483,0.00387,141.02,0,0,0,0,1,0,0,52.51,7.5,-52.38,-7.3,0,0,0,0
14501,14502,0.00078,0.024583,0,273.82,0,0,1.01875,0,1,0,0,-9.5,-4.81,9.5,4.84,0,0,0,0
14501,14503,0.011523,0.319477,0,34.68,0,0,1.01875,0,1,0,0,-1,-0.51,1,0.51,0,0,0,0
14501,14504,0.000282,0.001143,0,0,0,0,0,0,1,0,0,10.5,5.31,-10.5,-5.31,0,0,0,0
14501,14505,0.000276,0.001177,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14501,14506,0.000253,0.001024,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14508,14507,0.000264,0.018785,0,969.63,0,0,1.025,0,1,0,0,-290.69,-115.99,290.94,133.67,0,0,0,0
14507,14512,0.0001,0.000938,0,1462.55,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
14507,14513,0.000191,0.015039,0,790.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14507,14514,0.00027,0.023165,0,584.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14507,14515,0.000637,0.038797,0,406.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14507,14516,0.000235,0.001119,0,0,0,0,0,0,1,0,0,-290.94,-68.35,291.13,69.27,0,0,0,0
14509,14508,0.00146,0.057856,0,251.67,0,0,1.025,0,1,0,0,-136.66,-28.82,136.94,39.57,0,0,0,0
14508,14517,0.000299,0.001179,0,0,0,0,0,0,1,0,0,153.75,76.41,-153.67,-76.09,0,0,0,0
14510,14512,0.000242,0.018511,0,731.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14511,14512,0.000242,0.018511,0,731.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14596,14516,0.000259,0.004131,0.53913,2546.78,0,0,0,0,1,0,0,415.87,-146.11,-415.43,94.58,0,0,0,0
14517,14745,0.002135,0.020576,0.0468,533.39,0,0,0,0,1,0,0,116.11,65.58,-115.76,-67.19,0,0,0,0
14519,14518,0.000112,0.008126,0,1086.72,0,0,1.0125,0,1,0,0,-522.83,-94.47,523.13,116.05,0,0,0,0
14518,14521,0.000209,0.014103,0,950.29,0,0,1,0,1,0,0,-225.83,-32.83,225.93,39.62,0,0,0,0
14518,14522,0.000118,0.008614,0,947.8,0,0,1,0,1,0,0,-225.88,-35.46,225.93,39.62,0,0,0,0
14518,14523,0.000142,0.010886,0,945.46,0,0,1,0,1,0,0,-225.86,-34.37,225.93,39.62,0,0,0,0
14518,14524,9.5e-05,0.007855,0,943.1,0,0,1,0,1,0,0,-225.89,-35.82,225.93,39.62,0,0,0,0
14518,14525,0.000313,0.018357,0,940.61,0,0,1,0,1,0,0,-225.78,-30.81,225.93,39.62,0,0,0,0
14518,14526,0.000175,0.012198,0,937.91,0,0,1,0,1,0,0,-225.85,-33.74,225.93,39.62,0,0,0,0
14518,14527,0.000316,0.020229,0,631.95,0,0,1,0,1,0,0,-96.07,-37.63,96.1,39.62,0,0,0,0
14518,14528,0.000135,0.010187,0,628.57,0,0,1,0,1,0,0,-96.09,-38.61,96.1,39.62,0,0,0,0
14518,14529,0.000308,0.019226,0,625.82,0,0,1,0,1,0,0,-96.07,-37.73,96.1,39.62,0,0,0,0
14518,14530,0.000339,0.022052,0,625.8,0,0,1,0,1,0,0,-96.07,-37.45,96.1,39.62,0,0,0,0
14518,14531,0.000283,0.00109,0,0,0,0,0,0,1,0,0,1216.25,-382.43,-1212,398.81,0,0,0,0
14520,14519,0.001363,0.080676,0,205.95,0,0,1.025,0,1,0,0,-93.16,-23.53,93.28,30.67,0,0,0,0
14519,14532,0.000284,0.001063,0,0,0,0,0,0,1,0,0,429.55,63.81,-429.06,-61.97,0,0,0,0
14519,14533,0.000267,0.001136,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14531,14665,9.8e-05,0.001741,0.18771,2637.47,0,0,0,0,1,0,0,639.86,-237.99,-639.44,225,0,0,0,0
14531,69161,6.8e-05,0.001189,0.10516,2599.36,0,0,0,0,1,0,0,572.14,-160.83,-571.92,153.28,0,0,0,0
14532,14791,0.000207,0.002054,0.00488,556.1,0,0,0,0,1,0,0,177.22,52.06,-177.16,-51.95,0,0,0,0
14803,14532,0.000947,0.007219,0.02741,501.75,0,0,0,0,1,0,0,87.23,11.91,-87.16,-14.38,0,0,0,0
