F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
14592,14534,0.006615,0.028461,0.00288,124.1,0,0,0,0,1,0,0,10.88,11.47,-10.87,-11.72,0,0,0,0
14535,14536,0.000251,0.00106,0,0,0,0,0,0,1,0,0,4.45,0,-4.45,0,0,0,0,0
14537,14540,0.0001,-0.002648,0,714.13,0,0,1,0,1,0,0,-7.5,-3.8,7.5,3.8,0,0,0,0
14537,14541,0.001071,0.028364,0,265.91,0,0,1.00625,0,1,0,0,-7.5,-3.8,7.5,3.82,0,0,0,0
14537,14542,0.000295,0.001115,0,0,0,0,0,0,1,0,0,15,7.6,-15,-7.59,0,0,0,0
14537,14543,0.000268,0.001153,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14538,14540,0.001178,0.034069,0,357.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14539,14540,0.001178,0.034069,0,357.06,0,0,1,0,1,0,0,7.5,3.82,-7.5,-3.8,0,0,0,0
14545,14544,0.000286,0.020193,0,795.29,0,0,1.0875,0,1,0,0,-219.24,-398.25,219.88,443.47,0,0,0,0
14544,14548,6.6e-05,0.004942,0,1143.9,0,0,1,0,1,0,0,-659.43,-86.82,659.7,106.81,0,0,0,0
69074,14544,3.4e-05,0.00055,0.07233,2632.36,0,0,0,0,1,0,0,-637.68,232.29,637.83,-237.89,0,0,0,0
14546,14545,0.001333,0.047507,0,169.93,0,0,1.05625,0,1,0,0,-66.8,-112.94,67.04,121.3,0,0,0,0
14547,14546,0.005452,0.15014,0,104.27,0,0,1.0625,0,1,0,0,-36.3,-37.92,36.46,42.19,0,0,0,0
14546,14549,0.000236,0.001109,0,0,0,0,0,0,1,0,0,30.35,70.74,-30.33,-70.68,0,0,0,0
14546,14550,0.00028,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14551,14554,0.0001,-0.000644,0,596.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14551,14555,0.000273,0.001055,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14551,14556,0.000203,0.001126,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14552,14554,0.001605,0.041213,0,298.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14553,14554,0.001605,0.041213,0,298.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14558,14557,0.000271,0.017217,0,773.38,0,0,1.025,0,1,0,0,-212.65,-114.67,212.8,124.24,0,0,0,0
14557,14560,0.000129,0.009729,0,1101.29,0,0,1,0,1,0,0,-549.64,-54.8,550,81.99,0,0,0,0
14557,14561,0.000254,0.00104,0,0,0,0,0,0,1,0,0,336.84,32.66,-336.58,-31.57,0,0,0,0
14559,14558,0.001022,0.043783,0,196.37,0,0,1.01875,0,1,0,0,-84.11,-42.74,84.2,46.41,0,0,0,0
14562,14563,0.000227,0.001045,0,0,0,0,0,0,1,0,0,10.5,5.34,-10.5,-5.34,0,0,0,0
14565,14564,0.000193,0.012945,0,779.27,0,0,1,0,1,0,0,-262.62,21.11,262.74,-12.81,0,0,0,0
14564,14567,0.000226,0.001157,0,0,0,0,0,0,1,0,0,-209.54,39.89,209.64,-39.4,0,0,0,0
14566,14565,0.001427,0.0549,0,230.16,0,0,1.0125,0,1,0,0,-114.77,-19.63,114.95,26.69,0,0,0,0
14567,62061,0.000329,0.00472,0.67437,2948.81,0,0,0,0,1,0,0,-1102.49,-64.38,1106.19,44.36,0,0,0,0
62317,14567,0.000215,0.0029,0.32308,2536.98,0,0,0,0,1,0,0,822.28,206.53,-820.85,-222.42,0,0,0,0
14568,14569,0.000277,0.001132,0,0,0,0,0,0,1,0,0,69.8,35.53,-69.78,-35.46,0,0,0,0
14752,14569,0.000857,0.003345,0.00044,124.03,0,0,0,0,1,0,0,-21.65,5.83,21.66,-5.86,0,0,0,0
14572,14571,0.000539,0.027323,0,251.25,0,0,1.0125,0,1,0,0,-162.55,-29.04,162.69,36.02,0,0,0,0
14571,14573,0.000863,0.043303,0,286.43,0,0,1.0125,0,1,0,0,-67.21,-18.79,67.25,20.78,0,0,0,0
14571,14574,0.001093,0.050074,0,264.05,0,0,1.01875,0,1,0,0,-67.2,-18.46,67.25,20.78,0,0,0,0
14571,14575,0.00878,0.325322,0,47.02,0,0,1.00625,0,1,0,0,-1.9,-0.95,1.9,0.97,0,0,0,0
14571,14576,0.000247,0.001114,0,0,0,0,0,0,1,0,0,-26.38,-57.65,26.39,57.69,0,0,0,0
14571,14577,0.00024,0.001113,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14572,49063,0.006528,0.027695,0.00392,97.73,0,0,0,0,1,0,0,10.72,25.23,-10.67,-25.46,0,0,0,0
14576,14769,0.00035,0.003537,0.01203,523.61,0,0,0,0,1,0,0,98.53,-21.45,-98.5,20.47,0,0,0,0
14576,49352,0.00075,0.007107,0.03866,621.87,0,0,0,0,1,0,0,-224.99,-1.05,225.34,0.13,0,0,0,0
14576,49355,0.000629,0.006979,0.0291,618.7,0,0,0,0,1,0,0,-226.04,-5.57,226.34,5.67,0,0,0,0
14576,62314,0.000789,0.007665,0.01671,571.69,0,0,0,0,1,0,0,162.88,15.85,-162.69,-15.78,0,0,0,0
62337,14576,0.00057,0.005191,0.01451,571.69,0,0,0,0,1,0,0,-163.09,45.25,163.24,-45.46,0,0,0,0
14578,14579,0.000261,0.001072,0,0,0,0,0,0,1,0,0,12,0,-12,0,0,0,0,0
14580,14583,0.0001,0.00275,0,571.66,0,0,1,0,1,0,0,-1.1,0,1.1,-0,0,0,0,0
14580,14584,0.000278,0.00119,0,0,0,0,0,0,1,0,0,1.1,-0,-1.1,0,0,0,0,0
14581,14583,0.001371,0.038741,0,285.83,0,0,1,0,1,0,0,1.1,0,-1.1,0,0,0,0,0
14582,14583,0.001371,0.038741,0,285.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14741,14584,0.004636,0.017366,0.00267,128.41,0,0,0,0,1,0,0,-30.75,-4.03,30.8,3.92,0,0,0,0
14585,14586,0.002161,0.061528,0,272.93,0,0,1,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
14585,14587,0.007769,0.194579,0,95.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14585,14588,0.000281,0.001149,0,0,0,0,0,0,1,0,0,1.5,-0,-1.5,0,0,0,0,0
14585,14589,0.000232,0.001076,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62353,14588,0.002569,0.00883,0.00075,109.11,0,0,0,0,1,0,0,6.6,21.91,-6.59,-21.95,0,0,0,0
14591,14590,0.000133,0.011671,0,844.12,0,0,1.00625,0,1,0,0,-322.91,-9.31,323.04,20.62,0,0,0,0
14590,14593,0.000313,0.018162,0,690.05,0,0,1,0,1,0,0,-115.56,13.88,115.6,-11.6,0,0,0,0
14590,14594,0.000286,0.015974,0,688.7,0,0,1,0,1,0,0,-115.56,13.6,115.6,-11.6,0,0,0,0
14590,14596,0.000234,0.001033,0,0,0,0,0,0,1,0,0,-91.91,-83.79,91.94,83.94,0,0,0,0
14592,14591,0.001325,0.058831,0,206.11,0,0,1.01875,0,1,0,0,-86.25,-30.72,86.36,35.42,0,0,0,0
14686,14591,0.001443,0.011949,0.04409,591.6,0,0,0,0,1,0,0,-113.85,-17.7,114.02,14.36,0,0,0,0
14592,14595,0.002071,0.065812,0,198.6,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14596,14642,0.000313,0.006626,1.02323,2544.7,0,0,0,0,1,0,0,-910.76,61.07,913.19,-120.1,0,0,0,0
14687,14596,0.000128,0.001916,0.19951,2775.93,0,0,0,0,1,0,0,-402.75,-19.83,402.94,1.1,0,0,0,0
14598,14599,0.000295,0.001082,0,0,0,0,0,0,1,0,0,4.9,0,-4.9,0,0,0,0,0
14600,14601,0.002085,0.059661,0,234.58,0,0,1,0,1,0,0,-5,0.01,5,0,0,0,0,0
14600,14602,0.000259,0.001,0,0,0,0,0,0,1,0,0,5,-0.01,-5,0.01,0,0,0,0
14600,14603,0.000272,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14602,61674,0.006095,0.023881,0.00477,138.76,0,0,0,0,1,0,0,51.7,-9.14,-51.55,9.23,0,0,0,0
14604,14605,0.00223,0.061946,0,221.85,0,0,1.00625,0,1,0,0,-4.1,0.01,4.1,0,0,0,0,0
14604,14606,0.000206,0.001145,0,0,0,0,0,0,1,0,0,4.1,66.1,-4.09,-66.06,0,0,0,0
14604,14607,0.00027,0.001198,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14609,14608,0.000141,0.009697,0,996.75,0,0,1,0,1,0,0,-399.07,9.01,399.28,5.12,0,0,0,0
14608,14611,0.00022,0.015959,0,1007.28,0,0,1.0625,0,1,0,0,-284.8,-86.56,285,101.15,0,0,0,0
14608,14612,0.00028,0.001141,0,0,0,0,0,0,1,0,0,-114.48,81.44,114.53,-81.24,0,0,0,0
14610,14609,0.001353,0.061487,0,183.08,0,0,1.00625,0,1,0,0,-79.5,-1.23,79.58,4.8,0,0,0,0
14609,14769,0.001098,0.009372,0.05468,627.83,0,0,0,0,1,0,0,234.24,-10.38,-233.69,9.12,0,0,0,0
14609,49355,0.000325,0.003177,0.04057,473.31,0,0,0,0,1,0,0,85.25,-3.43,-85.23,-0.79,0,0,0,0
49012,14610,0.009976,0.044035,0.00434,118.9,0,0,0,0,1,0,0,-16.85,1.25,16.87,-1.61,0,0,0,0
49342,14610,0.005267,0.024462,0.00389,119.77,0,0,0,0,1,0,0,-20.25,1.88,20.27,-2.22,0,0,0,0
14642,14612,0.000209,0.003467,0.44214,2925.32,0,0,0,0,1,0,0,782.72,-282.94,-781.4,256.83,0,0,0,0
14612,14770,0.000126,0.002118,0.27999,2787.09,0,0,0,0,1,0,0,700.9,-37.62,-700.33,16.56,0,0,0,0
14612,49339,6.6e-05,0.00094,0.07391,2697.4,0,0,0,0,1,0,0,516.67,-268.62,-516.47,263.42,0,0,0,0
49496,14612,0.000144,0.002883,0.23198,2743.38,0,0,0,0,1,0,0,551.13,-147.37,-550.7,130.64,0,0,0,0
14613,14616,0.0001,0.002127,0,463.78,0,0,1,0,1,0,0,-1.3,0,1.3,-0,0,0,0,0
14613,14617,0.004732,0.116689,0,144.94,0,0,1.0125,0,1,0,0,-1.7,0,1.7,0,0,0,0,0
14613,14618,0.000289,0.00115,0,0,0,0,0,0,1,0,0,3,-0,-3,0,0,0,0,0
14613,14619,0.000227,0.001091,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14614,14616,0.000951,0.027296,0,231.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14615,14616,0.000951,0.027296,0,231.89,0,0,1,0,1,0,0,1.3,0,-1.3,0,0,0,0,0
14620,14624,0.000472,0.026341,0,982.73,0,0,1,0,1,0,0,337.9,75.44,-337.38,-46.63,0,0,0,0
14620,14625,0.000236,0.020644,0,747.39,0,0,1.03125,0,1,0,0,-150.95,-18.6,151,23.23,0,0,0,0
14620,14626,8.1e-05,0.005495,0,743.16,0,0,1.025,0,1,0,0,-150.98,-22,151,23.23,0,0,0,0
14620,14627,0.00041,0.017859,0,740.95,0,0,1.03125,0,1,0,0,-150.91,-19.22,151,23.23,0,0,0,0
14620,14628,0.000244,0.001088,0,0,0,0,0,0,1,0,0,114.94,50.7,-114.9,-50.54,0,0,0,0
14620,14629,0.000243,0.001196,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14622,14621,0.002433,0.070585,0,174.97,0,0,1,0,1,0,0,-70.75,-4.71,70.87,8.06,0,0,0,0
14621,14624,-0.000177,-0.00986,0,907.73,0,0,1,0,1,0,0,-337.58,-57.42,337.38,46.63,0,0,0,0
14623,14624,0.001498,0.083615,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14628,62067,9.2e-05,0.001891,0.19542,2067.99,0,0,0,0,1,0,0,114.9,50.54,-114.89,-71.62,0,0,0,0
14630,14631,0.002715,0.066401,0,197.94,0,0,0.9875,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
14630,14632,0.000205,0.001166,0,0,0,0,0,0,1,0,0,1.6,0.81,-1.6,-0.81,0,0,0,0
14630,14633,0.00024,0.001187,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14634,14635,0.000267,0.001192,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14636,14639,0.0001,0.002834,0,457.65,0,0,1.00625,0,1,0,0,-2.2,0,2.2,-0,0,0,0,0
14636,14640,0.000291,0.001035,0,0,0,0,0,0,1,0,0,2.2,-0,-2.2,0,0,0,0,0
14636,14641,0.000238,0.001067,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14637,14639,0.001183,0.035957,0,228.83,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
14638,14639,0.001183,0.035957,0,228.83,0,0,1,0,1,0,0,1.2,0,-1.2,0,0,0,0,0
14643,14642,0.000193,0.014045,0,611.3,0,0,1,0,1,0,0,-84.7,46.95,84.72,-45.74,0,0,0,0
14642,14645,0.000101,0.006438,0,1677.91,0,0,1,0,1,0,0,-1289.13,-83.49,1290.7,183.2,0,0,0,0
14642,49430,0.000285,0.003644,0.34013,2292.77,0,0,0,0,1,0,0,-257.98,-165.4,258.21,131.53,0,0,0,0
14644,14643,0.001412,0.062837,0,129.44,0,0,1,0,1,0,0,-29.16,2.13,29.18,-1.64,0,0,0,0
14643,49004,0.000671,0.006654,0.04108,572.86,0,0,0,0,1,0,0,206.79,-32.12,-206.52,30.3,0,0,0,0
14646,14647,0.000252,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14648,14649,0.002794,0.065817,0,219.32,0,0,0.99375,0,1,0,0,-4,0.01,4,0,0,0,0,0
14648,14650,0.003511,0.088744,0,128.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14648,14651,0.000286,0.001079,0,0,0,0,0,0,1,0,0,4,-0.01,-4,0.01,0,0,0,0
14648,14652,0.000247,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14654,14653,0.001186,0.049139,0,227.56,0,0,1.03125,0,1,0,0,-109.53,-50.27,109.69,57.23,0,0,0,0
14653,14655,0.000211,0.001173,0,0,0,0,0,0,1,0,0,-75.94,-40.05,75.96,40.13,0,0,0,0
14653,14656,0.000238,0.001092,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14653,14657,0.000217,0.001129,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14653,14658,0.000295,0.001065,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14660,14661,0.001728,0.052546,0,299.79,0,0,1,0,1,0,0,-13.5,-6.76,13.5,6.87,0,0,0,0
14660,14662,0.003146,0.082466,0,98.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14660,14663,0.000218,0.001052,0,0,0,0,0,0,1,0,0,13.5,6.76,-13.5,-6.76,0,0,0,0
14660,14664,0.000211,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14666,14665,0.000249,0.018178,0,785.24,0,0,1.0375,0,1,0,0,-200.13,-199.96,200.33,214.32,0,0,0,0
14665,14802,0.000139,0.002447,0.30773,2741.02,0,0,0,0,1,0,0,-639,37.5,639.53,-61.8,0,0,0,0
14665,69047,5.2e-05,0.00093,0.0747,2543.94,0,0,0,0,1,0,0,443.27,-75.06,-443.18,68.63,0,0,0,0
14665,69161,4.9e-05,0.000854,0.11672,2584.3,0,0,0,0,1,0,0,-506.25,249.13,506.39,-259.31,0,0,0,0
69382,14665,5.2e-05,0.000866,0.08291,2466.41,0,0,0,0,1,0,0,-326.63,284.76,326.72,-292.31,0,0,0,0
69661,14665,7.3e-05,0.001137,0.11766,2738.52,0,0,0,0,1,0,0,-711.68,124.6,712.03,-131.99,0,0,0,0
69666,14665,0.000105,0.001867,0.22413,2691.21,0,0,0,0,1,0,0,-613.97,-51.92,614.33,34.02,0,0,0,0
14667,14666,0.000957,0.041336,0,220.86,0,0,1.05,0,1,0,0,-104.5,-120.47,104.75,131.14,0,0,0,0
14666,14669,0.000217,0.001165,0,0,0,0,0,0,1,0,0,95.38,68.83,-95.36,-68.68,0,0,0,0
14668,14667,0.001646,0.060962,0,101.3,0,0,1.025,0,1,0,0,-32.65,-29.53,32.68,30.65,0,0,0,0
69346,14667,0.000876,0.004674,0.00255,287.31,0,0,0,0,1,0,0,-71.72,-89.52,71.82,89.81,0,0,0,0
69022,14668,0.00298,0.012898,0.00139,136.68,0,0,0,0,1,0,0,-46.5,-1.32,46.56,1.42,0,0,0,0
14668,69134,0.001504,0.005597,0.00058,164.98,0,0,0,0,1,0,0,84.18,13.19,-84.08,-12.88,0,0,0,0
69163,14668,0.006431,0.024787,0.00354,166.37,0,0,0,0,1,0,0,72.91,1.54,-72.6,-0.74,0,0,0,0
69163,14668,0.006431,0.024787,0.00354,166.37,0,0,0,0,1,0,0,72.91,1.54,-72.6,-0.74,0,0,0,0
69163,14668,0.006431,0.024787,0.00354,166.37,0,0,0,0,1,0,0,72.91,1.54,-72.6,-0.74,0,0,0,0
14670,14671,0.000209,0.001159,0,0,0,0,0,0,1,0,0,5,2.55,-5,-2.54,0,0,0,0
14670,14672,0.000231,0.001072,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14670,14673,0.000205,0.001076,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14674,14675,0.002688,0.068557,0,267.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14674,14676,0.000286,0.001043,0,0,0,0,0,0,1,0,0,-0,32.49,0,-32.48,0,0,0,0
14674,14677,0.000208,0.001146,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14678,14679,0.001577,0.043451,0,267.34,0,0,0.99375,0,1,0,0,-7.8,-3.94,7.8,3.97,0,0,0,0
14678,14680,0.000218,0.001173,0,0,0,0,0,0,1,0,0,7.8,3.94,-7.8,-3.94,0,0,0,0
14683,14682,0.000244,0.017054,0,796.1,0,0,1.00625,0,1,0,0,-241.95,-12.31,242.08,21.66,0,0,0,0
14682,14685,0.000231,0.014823,0,683.35,0,0,0.9875,0,1,0,0,-112.77,11.64,112.8,-9.92,0,0,0,0
14682,14687,0.000216,0.001111,0,0,0,0,0,0,1,0,0,-129.31,-194.38,129.42,194.94,0,0,0,0
14684,14683,0.000807,0.03208,0,221.57,0,0,1.0125,0,1,0,0,-108.88,-27.74,108.98,31.55,0,0,0,0
14683,14686,0.000266,0.001152,0,0,0,0,0,0,1,0,0,132.97,-19.24,-132.93,19.43,0,0,0,0
14684,14712,0.002871,0.011666,0.00096,99,0,0,0,0,1,0,0,-2.68,1.23,2.68,-1.34,0,0,0,0
14688,14689,0.000887,0.025362,0,422.53,0,0,1,0,1,0,0,-80.94,-22.45,81,24.11,0,0,0,0
14688,14690,0.000937,0.027043,0,421.41,0,0,1,0,1,0,0,-80.94,-22.34,81,24.11,0,0,0,0
14688,14691,0.000992,0.027297,0,415.41,0,0,1,0,1,0,0,-80.94,-22.32,81,24.11,0,0,0,0
14688,14692,0.000256,0.001065,0,0,0,0,0,0,1,0,0,242.82,67.12,-242.67,-66.49,0,0,0,0
14693,14694,0.001725,0.048649,0,179.52,0,0,1,0,1,0,0,-2.6,0,2.6,0,0,0,0,0
14693,14695,0.003036,0.082325,0,151.69,0,0,1,0,1,0,0,-0.5,0,0.5,0,0,0,0,0
14693,14696,0.012752,0.334292,0,31.44,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
14693,14697,0.987379,26.927084,0,0.65,0,0,1,0,1,0,0,-0.5,0.06,0.5,0,0,0,0,0
14693,14698,0.000267,0.001146,0,0,0,0,0,0,1,0,0,4.6,-0.07,-4.6,0.07,0,0,0,0
14693,14699,0.000214,0.00114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14701,14700,0.000267,0.018311,0,869,0,0,1,0,1,0,0,-316.54,-2.66,316.79,19.69,0,0,0,0
14700,14704,0.000287,0.001173,0,0,0,0,0,0,1,0,0,-91.79,-44.67,91.81,44.78,0,0,0,0
14700,14705,0.000286,0.00105,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14702,14701,0.003377,0.090647,0,192.24,0,0,1.04375,0,1,0,0,-82.79,-41.65,83.09,49.52,0,0,0,0
14701,14703,0.000269,0.001088,0,0,0,0,0,0,1,0,0,233.45,-46.86,-233.31,47.43,0,0,0,0
61620,14702,0.001739,0.007393,0.00219,137.74,0,0,0,0,1,0,0,-50.95,-17.18,51,17.14,0,0,0,0
14703,61682,0.00082,0.007989,0.04271,624.32,0,0,0,0,1,0,0,259.51,-3.54,-259,3.95,0,0,0,0
14703,62177,0.001261,0.011335,0.06333,609.48,0,0,0,0,1,0,0,-229.8,2.78,230.42,-4.06,0,0,0,0
62355,14703,0.0009,0.0077,0.01678,507.81,0,0,0,0,1,0,0,-94.49,53.84,94.59,-54.8,0,0,0,0
14704,14720,6.7e-05,0.001151,0.10153,2701.75,0,0,0,0,1,0,0,635.38,-40.41,-635.13,33.69,0,0,0,0
14706,14707,0.001896,0.052053,0,264.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14706,14708,0.00028,0.001072,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14709,14710,0.002576,0.071105,0,240.79,0,0,1,0,1,0,0,-5.15,0.02,5.15,0,0,0,0,0
14709,14711,0.002601,0.077941,0,168.97,0,0,1,0,1,0,0,-2.05,0,2.05,0,0,0,0,0
14709,14712,0.000263,0.00109,0,0,0,0,0,0,1,0,0,7.2,-0.02,-7.2,0.02,0,0,0,0
14709,14713,0.000212,0.001078,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
14715,14714,0.000115,0.008283,0,1123.52,0,0,1,0,1,0,0,-610.87,12.58,611.27,15.99,0,0,0,0
14714,14717,0.000287,0.020529,0,594.09,0,0,1.0375,0,1,0,0,-78.48,-38.4,78.5,39.96,0,0,0,0
14714,14718,0.000292,0.019287,0,593.54,0,0,1.0375,0,1,0,0,-78.48,-38.49,78.5,39.96,0,0,0,0
14714,14719,0.000669,0.047349,0,266.77,0,0,1.025,0,1,0,0,-1.8,-0.91,1.8,0.92,0,0,0,0
14714,14720,0.000225,0.001195,0,0,0,0,0,0,1,0,0,-452.51,61.82,452.94,-59.52,0,0,0,0
14716,14715,0.001912,0.0652,0,213.58,0,0,1,0,1,0,0,-101.94,6.85,102.12,-0.56,0,0,0,0
14715,14721,0.000237,0.001141,0,0,0,0,0,0,1,0,0,508.75,-12.02,-508.18,14.75,0,0,0,0
14715,14722,0.000237,0.001196,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14716,61785,0.002965,0.012715,0.00144,109.67,0,0,0,0,1,0,0,4.87,2.99,-4.87,-3.14,0,0,0,0
62182,14720,7.6e-05,0.001585,0.15968,2827.2,0,0,0,0,1,0,0,-771.69,-62.49,772.12,53.96,0,0,0,0
14720,62308,0.000148,0.003087,0.27793,2822.8,0,0,0,0,1,0,0,-809.39,-5.21,810.28,-6.32,0,0,0,0
14721,61626,0.000758,0.006589,0.04242,519.27,0,0,0,0,1,0,0,-97.12,57.58,97.21,-61.36,0,0,0,0
61637,14721,0.000542,0.004913,0.02303,522.73,0,0,0,0,1,0,0,-120.25,18.59,120.33,-20.4,0,0,0,0
14721,61682,0.000668,0.005596,0.01658,588.69,0,0,0,0,1,0,0,240.78,33.21,-240.41,-31.94,0,0,0,0
14721,62355,0.000213,0.001917,0.00538,397.18,0,0,0,0,1,0,0,1.19,-90.51,-1.18,90.08,0,0,0,0
14725,14724,0.000192,0.014217,0,885.16,0,0,1,0,1,0,0,-305.1,-24.78,305.27,37.14,0,0,0,0
14724,14727,0.000147,0.010375,0,608.88,0,0,1,0,1,0,0,-83.59,2.62,83.6,-1.96,0,0,0,0
14724,14728,0.000304,0.022996,0,608.38,0,0,1,0,1,0,0,-83.58,3.43,83.6,-1.96,0,0,0,0
14724,14729,0.000301,0.020867,0,607.75,0,0,1,0,1,0,0,-83.58,3.3,83.6,-1.96,0,0,0,0
14724,14730,0.000421,0.023207,0,603.24,0,0,1,0,1,0,0,-83.57,3.45,83.6,-1.96,0,0,0,0
14724,14731,0.000374,0.02161,0,602.9,0,0,1,0,1,0,0,-83.58,3.35,83.6,-1.96,0,0,0,0
14724,14732,0.000139,0.009192,0,601.76,0,0,1,0,1,0,0,-83.59,2.55,83.6,-1.96,0,0,0,0
14724,14733,0.0003,0.001142,0,0,0,0,0,0,1,0,0,196.22,-55.84,-196.11,56.27,0,0,0,0
14724,14735,0.000265,0.00104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14724,14736,0.000208,0.001093,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14726,14725,0.001157,0.0616,0,234.71,0,0,1,0,1,0,0,-113.36,-18.39,113.5,26.14,0,0,0,0
14725,14734,0.000239,0.00107,0,0,0,0,0,0,1,0,0,191.6,-1.36,-191.52,1.72,0,0,0,0
14802,14733,0.000115,0.002398,0.30048,2781.49,0,0,0,0,1,0,0,-720.03,54.1,720.58,-75.3,0,0,0,0
14737,14740,-0.000105,-0.002736,0,563.65,0,0,1,0,1,0,0,-5.6,-2.84,5.6,2.84,0,0,0,0
14737,14741,0.000282,0.001174,0,0,0,0,0,0,1,0,0,5.6,2.84,-5.6,-2.84,0,0,0,0
14738,14740,0.001368,0.035675,0,281.82,0,0,1,0,1,0,0,1.2,0.61,-1.2,-0.61,0,0,0,0
14739,14740,0.001368,0.035675,0,281.82,0,0,1,0,1,0,0,4.4,2.24,-4.4,-2.23,0,0,0,0
14744,14743,0.001737,0.080991,0,246.49,0,0,1.0625,0,1,0,0,-115.42,-53.28,115.71,67,0,0,0,0
14743,14745,0.000275,0.00114,0,0,0,0,0,0,1,0,0,-115.71,-67,115.76,67.19,0,0,0,0
14763,14744,0.00254,0.011525,0.00114,136.01,0,0,0,0,1,0,0,-35.94,-33.8,36,33.94,0,0,0,0
14746,14747,0.001278,0.035571,0,400.67,0,0,1,0,1,0,0,-71.14,-17.15,71.2,18.9,0,0,0,0
14746,14748,0.000227,0.001127,0,0,0,0,0,0,1,0,0,71.14,17.15,-71.13,-17.09,0,0,0,0
14750,14749,0.000185,0.012475,0,897.83,0,0,1,0,1,0,0,-335.52,2.19,335.71,10.85,0,0,0,0
14749,14753,0.000313,0.021402,0,651.16,0,0,1.0125,0,1,0,0,-99.17,-14.88,99.2,16.92,0,0,0,0
14749,14754,0.000178,0.01449,0,645.66,0,0,1.0125,0,1,0,0,-99.18,-15.53,99.2,16.92,0,0,0,0
14749,14755,0.000154,0.011576,0,644,0,0,1.00625,0,1,0,0,-99.19,-15.83,99.2,16.92,0,0,0,0
14749,14756,0.000164,0.010752,0,643.49,0,0,1.00625,0,1,0,0,-99.18,-15.9,99.2,16.92,0,0,0,0
14749,14757,0.000122,0.009498,0,642.87,0,0,1.00625,0,1,0,0,-99.19,-16.02,99.2,16.92,0,0,0,0
14749,14758,0.000329,0.024506,0,641.05,0,0,1.0125,0,1,0,0,-99.17,-14.58,99.2,16.92,0,0,0,0
69074,14749,6.5e-05,0.001167,0.1298,2596.31,0,0,0,0,1,0,0,-490.68,741.7,491.16,-747.29,0,0,0,0
69170,14749,8.3e-05,0.001434,0.19286,2649.2,0,0,0,0,1,0,0,556.35,-56.48,-556.11,39.81,0,0,0,0
14751,14750,0.001142,0.045445,0,172.94,0,0,1,0,1,0,0,-66.54,1.64,66.59,0.23,0,0,0,0
14750,14759,0.000242,0.001185,0,0,0,0,0,0,1,0,0,268.93,-2.42,-268.77,3.22,0,0,0,0
14750,14760,0.000246,0.001133,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
14752,14751,0.003684,0.132615,0,107.48,0,0,1,0,1,0,0,-42.1,6.08,42.16,-3.87,0,0,0,0
14751,69131,0.000688,0.004768,0.00384,249.31,0,0,0,0,1,0,0,24.38,2.23,-24.38,-2.62,0,0,0,0
14761,14762,0.002415,0.05388,0,271.07,0,0,0.96875,0,1,0,0,-9,-1.88,9,1.92,0,0,0,0
14761,14763,0.000271,0.001083,0,0,0,0,0,0,1,0,0,9,1.88,-9,-1.88,0,0,0,0
14761,14764,0.000209,0.001132,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
14766,14765,0.000103,0.008166,0,1074.01,0,0,1.00625,0,1,0,0,-489.73,-47.35,489.96,65.66,0,0,0,0
14765,14768,0.000254,0.014756,0,975.94,0,0,1,0,1,0,0,-242.16,-17.19,242.3,25.17,0,0,0,0
14765,14770,0.000266,0.001046,0,0,0,0,0,0,1,0,0,-247.8,-48.46,247.95,49.07,0,0,0,0
14767,14766,0.001386,0.087278,0,158.84,0,0,1.00625,0,1,0,0,-58.5,-3.32,58.54,6.09,0,0,0,0
14766,14769,0.000265,0.00111,0,0,0,0,0,0,1,0,0,431.19,41.26,-430.73,-39.35,0,0,0,0
14766,14771,0.000276,0.001079,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49009,14767,0.005696,0.020825,0.00226,134.98,0,0,0,0,1,0,0,-49.13,-7.83,49.26,8.05,0,0,0,0
14767,62339,0.002145,0.009814,0.00189,112.6,0,0,0,0,1,0,0,9.24,-4.73,-9.24,4.53,0,0,0,0
14769,61764,0.001231,0.009581,0.10317,672.33,0,0,0,0,1,0,0,343.76,7.12,-342.42,-7.92,0,0,0,0
14769,62314,0.000368,0.003569,0.01657,634.34,0,0,0,0,1,0,0,252.56,55.24,-252.33,-54.85,0,0,0,0
14769,62337,0.00033,0.002999,0.00668,561.4,0,0,0,0,1,0,0,166.6,-52.59,-166.51,52.7,0,0,0,0
14770,49362,9.7e-05,0.001687,0.19975,2677.22,0,0,0,0,1,0,0,-587.47,-86.81,587.78,70.37,0,0,0,0
14770,61759,0.000198,0.002946,0.33862,2754.31,0,0,0,0,1,0,0,738.05,-3.21,-737.07,-19.02,0,0,0,0
14770,62344,2.8e-05,0.000428,0.0334,2544.57,0,0,0,0,1,0,0,301.79,24.39,-301.77,-27.68,0,0,0,0
14772,14775,0.0001,0.000181,0,326.46,0,0,1,0,1,0,0,-1,0,1,-0,0,0,0,0
14772,14776,0.000227,0.001043,0,0,0,0,0,0,1,0,0,2,-0,-2,0,0,0,0,0
14773,14775,0.003716,0.101911,0,163.23,0,0,1,0,1,0,0,0.5,0,-0.5,0,0,0,0,0
14774,14775,0.003716,0.101911,0,163.23,0,0,1,0,1,0,0,0.5,0,-0.5,0,0,0,0,0
14777,14778,0.000242,0.001028,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
14779,14780,0.001757,0.05502,0,263.15,0,0,1.0125,0,1,0,0,-7.5,0.03,7.5,0,0,0,0,0
14779,14781,0.000271,0.001023,0,0,0,0,0,0,1,0,0,7.5,-0.03,-7.5,0.03,0,0,0,0
14783,14782,0.000197,0.017647,0,823.39,0,0,1.025,0,1,0,0,-252.34,-121.49,252.49,134.89,0,0,0,0
14782,14785,0.000229,0.01511,0,764.11,0,0,1.0375,0,1,0,0,-162.28,-60.62,162.35,65.14,0,0,0,0
14782,14786,0.000248,0.016607,0,762.83,0,0,1.0375,0,1,0,0,-162.28,-60.18,162.35,65.14,0,0,0,0
14782,14787,0.000229,0.014487,0,762.07,0,0,1.0375,0,1,0,0,-162.28,-60.8,162.35,65.14,0,0,0,0
14782,14788,0.000233,0.015485,0,761.9,0,0,1.0375,0,1,0,0,-162.28,-60.51,162.35,65.14,0,0,0,0
14782,14789,0.000247,0.015984,0,761.32,0,0,1.0375,0,1,0,0,-162.28,-60.36,162.35,65.14,0,0,0,0
14782,14790,0.000132,0.009018,0,757.87,0,0,1.03125,0,1,0,0,-162.31,-62.46,162.35,65.14,0,0,0,0
14782,14793,0.00022,0.001045,0,0,0,0,0,0,1,0,0,721.22,-136.99,-720.12,142.2,0,0,0,0
14784,14783,0.001407,0.048894,0,254.08,0,0,1.025,0,1,0,0,-150.64,-31.92,150.96,43.02,0,0,0,0
14783,14791,0.000274,0.001031,0,0,0,0,0,0,1,0,0,101.38,78.47,-101.34,-78.32,0,0,0,0
14783,14792,0.000268,0.001179,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69161,14793,7.8e-05,0.00125,0.15335,2608.1,0,0,0,0,1,0,0,-694.65,315.67,695.07,-325.51,0,0,0,0
69170,14793,6e-05,0.000957,0.09287,2819.32,0,0,0,0,1,0,0,-815.12,38.13,815.49,-42.24,0,0,0,0
14795,14794,0.000255,0.015605,0,777.5,0,0,1.0125,0,1,0,0,-188.35,-71.49,188.45,77.45,0,0,0,0
14794,14797,0.000176,0.015767,0,686.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14794,14798,0.000283,0.022016,0,686.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14794,14799,0.000194,0.016181,0,685.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14794,14800,0.000339,0.021379,0,683.77,0,0,1,0,1,0,0,-113.01,16.35,113.05,-13.79,0,0,0,0
14794,14801,0.000182,0.011662,0,683.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
14794,14802,0.000239,0.001054,0,0,0,0,0,0,1,0,0,-75.44,-49.19,75.46,49.27,0,0,0,0
14796,14795,0.001527,0.068199,0,208.11,0,0,1.0375,0,1,0,0,-100.91,-50.9,101.1,59.5,0,0,0,0
14795,14803,0.000267,0.001075,0,0,0,0,0,0,1,0,0,87.25,11.99,-87.23,-11.91,0,0,0,0
14802,69637,6.7e-05,0.001245,0.10049,2628.89,0,0,0,0,1,0,0,504.99,-100.66,-504.82,92.72,0,0,0,0
14805,14804,0.000229,0.016825,0,867.77,0,0,1,0,1,0,0,-328.49,-79.62,328.74,97.85,0,0,0,0
14804,14807,0.000228,0.014791,0,600.12,0,0,1,0,1,0,0,-82.98,-41.08,83,42.25,0,0,0,0
41090,14804,0.000162,0.002828,0.31955,2566,0,0,0,0,1,0,0,-516.73,221.09,517.21,-247.62,0,0,0,0
14806,14805,0.001134,0.051083,0,275.08,0,0,1,0,1,0,0,-92.59,-6.37,92.68,10.58,0,0,0,0
14806,14805,0.001134,0.051083,0,275.08,0,0,1,0,1,0,0,-92.59,-6.37,92.68,10.58,0,0,0,0
14806,14805,0.001134,0.051083,0,275.08,0,0,1,0,1,0,0,-92.59,-6.37,92.68,10.58,0,0,0,0
15001,15013,0.133037,0.359403,0.00883,45.85,0,0,0,0,1,0,0,1.06,3.95,-1.03,-4.8,0,0,0,0
15001,16215,0.020998,0.047569,0.001,67.87,0,0,0,0,1,0,0,-38.96,15.93,39.31,-15.24,0,0,0,0
15003,15002,0.007332,0.214069,0,70.14,0,0,1.075,0,1,0,0,-27.92,-28.31,28.04,31.91,0,0,0,0
15002,15004,0.00024,0.001098,0,0,0,0,0,0,1,0,0,71.47,37.54,-71.45,-37.48,0,0,0,0
15039,15002,0.003879,0.029357,0.01802,256.56,0,0,0,0,1,0,0,82.16,-3.49,-81.91,3.4,0,0,0,0
15039,15002,0.003879,0.029357,0.01802,256.56,0,0,0,0,1,0,0,82.16,-3.49,-81.91,3.4,0,0,0,0
15039,15002,0.003879,0.029357,0.01802,256.56,0,0,0,0,1,0,0,82.16,-3.49,-81.91,3.4,0,0,0,0
16356,15002,0.009459,0.047909,0.01515,231.88,0,0,0,0,1,0,0,91.35,-12.03,-90.61,14.17,0,0,0,0
15002,16392,0.006376,0.03974,0.01825,251.89,0,0,0,0,1,0,0,70.37,-18.38,-70.05,18.37,0,0,0,0
15002,16392,0.006376,0.03974,0.01825,251.89,0,0,0,0,1,0,0,70.37,-18.38,-70.05,18.37,0,0,0,0
15002,16392,0.006376,0.03974,0.01825,251.89,0,0,0,0,1,0,0,70.37,-18.38,-70.05,18.37,0,0,0,0
63337,15002,0.007039,0.034834,0.01381,234.11,0,0,0,0,1,0,0,-25.61,37.88,25.74,-38.69,0,0,0,0
15046,15003,0.018662,0.045283,0.00193,29.41,0,0,0,0,1,0,0,-3.18,-21.57,3.26,21.56,0,0,0,0
63327,15003,0.053681,0.122042,0.00289,61.72,0,0,0,0,1,0,0,-24.33,-6.31,24.66,6.74,0,0,0,0
15005,15006,0.00026,0.001164,0,0,0,0,0,0,1,0,0,34.91,7.75,-34.91,-7.74,0,0,0,0
15005,15046,0.029671,0.078365,0.00375,70.01,0,0,0,0,1,0,0,-27.92,3.45,28.15,-3.25,0,0,0,0
15005,15046,0.029671,0.078365,0.00375,70.01,0,0,0,0,1,0,0,-27.92,3.45,28.15,-3.25,0,0,0,0
15005,16215,0.028074,0.059613,0.00477,56.69,0,0,0,0,1,0,0,15.44,-15.56,-15.32,15.32,0,0,0,0
15005,63327,0.066487,0.1196,0.00555,49.06,0,0,0,0,1,0,0,5.49,0.91,-5.47,-1.45,0,0,0,0
15046,15007,0.025448,0.055169,0.0036,69.56,0,0,0,0,1,0,0,-24.83,5.83,24.98,-5.88,0,0,0,0
15046,15007,0.025448,0.055169,0.0036,69.56,0,0,0,0,1,0,0,-24.83,5.83,24.98,-5.88,0,0,0,0
16348,15007,0.030411,0.07275,0.00167,74.6,0,0,0,0,1,0,0,28.52,-0.58,-28.29,0.94,0,0,0,0
16348,15007,0.030411,0.07275,0.00167,74.6,0,0,0,0,1,0,0,28.52,-0.58,-28.29,0.94,0,0,0,0
16348,15007,0.030411,0.07275,0.00167,74.6,0,0,0,0,1,0,0,28.52,-0.58,-28.29,0.94,0,0,0,0
15008,15030,0.047553,0.090551,0.00291,58.97,0,0,0,0,1,0,0,-20.19,5.91,20.39,-5.84,0,0,0,0
15008,16215,0.033648,0.091843,0.00584,54.9,0,0,0,0,1,0,0,10.84,-7.11,-10.79,6.63,0,0,0,0
15009,15010,0.000266,0.001067,0,0,0,0,0,0,1,0,0,-13.2,-5.46,13.2,5.47,0,0,0,0
15009,15011,0.000257,0.001164,0,0,0,0,0,0,1,0,0,13.2,5.46,-13.2,-5.46,0,0,0,0
15009,15012,0.000291,0.001114,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15014,15010,0.046891,0.094394,0.0052,55.2,0,0,0,0,1,0,0,8.74,6.9,-8.68,-7.29,0,0,0,0
15010,15016,0.056094,0.108577,0.00344,48.55,0,0,0,0,1,0,0,-4.52,1.83,4.53,-2.14,0,0,0,0
15013,15023,0.020059,0.057165,0.00476,65.72,0,0,0,0,1,0,0,-21.92,-2.03,22.02,1.81,0,0,0,0
15014,15015,0.000291,0.001172,0,0,0,0,0,0,1,0,0,9.24,1.09,-9.24,-1.09,0,0,0,0
15014,15025,0.053267,0.108786,0.00416,48.05,0,0,0,0,1,0,0,-3.38,-4.92,3.4,4.54,0,0,0,0
16200,15014,0.090158,0.213314,0.00616,60.79,0,0,0,0,1,0,0,14.8,2.91,-14.6,-3.07,0,0,0,0
15016,15033,0.024579,0.056488,0.00949,54.45,0,0,0,0,1,0,0,-10.4,0.4,10.43,-1.27,0,0,0,0
15018,15017,0.006166,0.171623,0,76.59,0,0,1.03125,0,1,0,0,-34.15,-7.47,34.22,9.55,0,0,0,0
15017,15019,0.000256,0.001125,0,0,0,0,0,0,1,0,0,13.26,6.9,-13.26,-6.9,0,0,0,0
15017,16148,0.011304,0.078616,0.0312,226.61,0,0,0,0,1,0,0,-47.48,-16.45,47.75,15.02,0,0,0,0
15018,15021,0.035643,0.082845,0.00653,42.17,0,0,0,0,1,0,0,25.52,7.3,-25.28,-7.44,0,0,0,0
15018,15034,0.031574,0.082007,0.00445,66.62,0,0,0,0,1,0,0,8.63,0.17,-8.61,-0.58,0,0,0,0
15020,15021,0.000254,0.001026,0,0,0,0,0,0,1,0,0,-7.78,-5.08,7.78,5.08,0,0,0,0
15021,15025,0.040465,0.111548,0.00502,48.92,0,0,0,0,1,0,0,14.78,7.8,-14.67,-8.02,0,0,0,0
15044,15021,0.076112,0.201234,0.00469,56.61,0,0,0,0,1,0,0,-2.7,5.02,2.72,-5.44,0,0,0,0
15023,15022,0.004234,0.142981,0,66.71,0,0,1,0,1,0,0,-22.02,-1.81,22.04,2.48,0,0,0,0
15022,15024,0.000287,0.001096,0,0,0,0,0,0,1,0,0,62.89,22.52,-62.88,-22.47,0,0,0,0
15022,16392,0.014476,0.065487,0.02196,214.87,0,0,0,0,1,0,0,-65.46,-9.54,66.07,9.94,0,0,0,0
15022,63346,0.011213,0.066117,0.02985,187.93,0,0,0,0,1,0,0,-19.46,-15.46,19.52,12.67,0,0,0,0
15025,15026,0.000287,0.001035,0,0,0,0,0,0,1,0,0,11.27,3.47,-11.27,-3.47,0,0,0,0
15028,15027,0.005401,0.170507,0,106.49,0,0,1.06875,0,1,0,0,-28.98,-15.13,29.04,17.09,0,0,0,0
15027,15029,0.000255,0.001141,0,0,0,0,0,0,1,0,0,-29.04,-17.09,29.05,17.1,0,0,0,0
15042,15028,0.039399,0.101343,0.00603,55.81,0,0,0,0,1,0,0,9.75,-5.24,-9.7,4.72,0,0,0,0
15088,15029,0.008731,0.051157,0.01741,240.52,0,0,0,0,1,0,0,136.2,38.2,-134.53,-30.2,0,0,0,0
15029,63342,0.012231,0.05158,0.01063,235.99,0,0,0,0,1,0,0,105.49,13.1,-104.09,-8.25,0,0,0,0
16348,15030,0.054324,0.123536,0.00962,71.34,0,0,0,0,1,0,0,30.04,-4.74,-29.58,4.75,0,0,0,0
15031,15032,0.00025,0.001135,0,0,0,0,0,0,1,0,0,14.05,4.22,-14.05,-4.22,0,0,0,0
15031,15033,0.000233,0.001136,0,0,0,0,0,0,1,0,0,-14.05,-4.22,14.05,4.23,0,0,0,0
15033,15043,0.020769,0.040333,0.00329,61.6,0,0,0,0,1,0,0,-24.47,-2.96,24.6,2.88,0,0,0,0
15215,15035,0.057822,0.130092,0.00332,64.11,0,0,0,0,1,0,0,21.31,-3.7,-21.05,3.91,0,0,0,0
15035,16348,0.024741,0.051361,0.00254,53.99,0,0,0,0,1,0,0,-20.16,-14.38,20.3,14.41,0,0,0,0
15037,15036,0.00452,0.150833,0,86.59,0,0,1,0,1,0,0,-30.29,3.74,30.33,-2.44,0,0,0,0
15037,15036,0.00452,0.150833,0,86.59,0,0,1,0,1,0,0,-30.29,3.74,30.33,-2.44,0,0,0,0
15037,15036,0.00452,0.150833,0,86.59,0,0,1,0,1,0,0,-30.29,3.74,30.33,-2.44,0,0,0,0
15036,15038,0.000239,0.001138,0,0,0,0,0,0,1,0,0,50.04,25.51,-50.03,-25.47,0,0,0,0
15036,15039,0.000288,0.001107,0,0,0,0,0,0,1,0,0,-141.04,-18.19,141.09,18.4,0,0,0,0
15037,15046,0.044002,0.114416,0.0048,75.25,0,0,0,0,1,0,0,30.29,-3.74,-29.92,4.21,0,0,0,0
15037,15046,0.044002,0.114416,0.0048,75.25,0,0,0,0,1,0,0,30.29,-3.74,-29.92,4.21,0,0,0,0
15037,15046,0.044002,0.114416,0.0048,75.25,0,0,0,0,1,0,0,30.29,-3.74,-29.92,4.21,0,0,0,0
16366,15039,0.004948,0.037118,0.02177,282.09,0,0,0,0,1,0,0,175.34,1.24,-173.95,6.87,0,0,0,0
16366,15039,0.004948,0.037118,0.02177,282.09,0,0,0,0,1,0,0,175.34,1.24,-173.95,6.87,0,0,0,0
16366,15039,0.004948,0.037118,0.02177,282.09,0,0,0,0,1,0,0,175.34,1.24,-173.95,6.87,0,0,0,0
63334,15039,0.009096,0.047563,0.0787,319.68,0,0,0,0,1,0,0,-132.7,28.28,134.28,-28.53,0,0,0,0
15310,15040,0.045353,0.093837,0.00255,56.06,0,0,0,0,1,0,0,8.64,-1.91,-8.6,1.73,0,0,0,0
15040,16143,0.052422,0.12727,0.00557,51.38,0,0,0,0,1,0,0,-13.88,-3.71,13.98,3.41,0,0,0,0
15041,15042,0.000254,0.00104,0,0,0,0,0,0,1,0,0,-8.22,9.55,8.22,-9.55,0,0,0,0
15186,15042,0.032197,0.076078,0.00204,46.22,0,0,0,0,1,0,0,1.09,-4.48,-1.09,4.28,0,0,0,0
15042,16410,0.01025,0.027649,0.00101,58.62,0,0,0,0,1,0,0,-16.88,10.52,16.92,-10.52,0,0,0,0
15043,16143,0.025542,0.068147,0.00149,68.73,0,0,0,0,1,0,0,-44.02,-8.34,44.54,9.57,0,0,0,0
15045,15044,0.021273,0.06584,0.00885,48.45,0,0,0,0,1,0,0,-5.59,17.45,5.66,-18.19,0,0,0,0
15044,15326,0.043926,0.119299,0.00273,56.54,0,0,0,0,1,0,0,-8.01,10.33,8.08,-10.42,0,0,0,0
15227,15045,0.038855,0.091518,0.00515,60.67,0,0,0,0,1,0,0,11.18,-14.02,-11.07,13.74,0,0,0,0
63327,15046,0.044737,0.118462,0.00596,72.31,0,0,0,0,1,0,0,-24.04,0.07,24.29,-0.04,0,0,0,0
63327,15046,0.044737,0.118462,0.00596,72.31,0,0,0,0,1,0,0,-24.04,0.07,24.29,-0.04,0,0,0,0
63327,15046,0.044737,0.118462,0.00596,72.31,0,0,0,0,1,0,0,-24.04,0.07,24.29,-0.04,0,0,0,0
15047,15049,0.037083,0.08304,0.00244,70.69,0,0,0,0,1,0,0,29.44,-2.9,-29.14,3.32,0,0,0,0
15047,15049,0.037083,0.08304,0.00244,70.69,0,0,0,0,1,0,0,29.44,-2.9,-29.14,3.32,0,0,0,0
15076,15047,0.01776,0.048688,0.00311,76.01,0,0,0,0,1,0,0,31.85,0.37,-31.68,-0.25,0,0,0,0
15076,15047,0.01776,0.048688,0.00311,76.01,0,0,0,0,1,0,0,31.85,0.37,-31.68,-0.25,0,0,0,0
15076,15047,0.01776,0.048688,0.00311,76.01,0,0,0,0,1,0,0,31.85,0.37,-31.68,-0.25,0,0,0,0
15048,15049,0.000217,0.001166,0,0,0,0,0,0,1,0,0,-36.16,-2.09,36.16,2.1,0,0,0,0
15048,15050,0.000272,0.001035,0,0,0,0,0,0,1,0,0,36.16,2.09,-36.16,-2.08,0,0,0,0
15049,15061,0.028871,0.078264,0.00296,53.99,0,0,0,0,1,0,0,8.39,-4.77,-8.36,4.52,0,0,0,0
15049,45227,0.029972,0.085116,0.00829,57.98,0,0,0,0,1,0,0,13.74,-3.97,-13.68,3.26,0,0,0,0
15051,15052,0.000245,0.001093,0,0,0,0,0,0,1,0,0,36.98,9.39,-36.98,-9.38,0,0,0,0
15051,15073,0.048983,0.143304,0.00387,57.11,0,0,0,0,1,0,0,-11.45,5.05,11.52,-5.25,0,0,0,0
45572,15051,0.057736,0.130467,0.00648,64.79,0,0,0,0,1,0,0,26.06,-17.5,-25.53,17.99,0,0,0,0
15053,15054,0.000247,0.001068,0,0,0,0,0,0,1,0,0,36.98,5.9,-36.98,-5.88,0,0,0,0
15053,15055,0.000215,0.001012,0,0,0,0,0,0,1,0,0,-36.98,-5.9,36.98,5.91,0,0,0,0
15053,15056,0.000282,0.001084,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15055,15076,0.046382,0.107718,0.00335,71.86,0,0,0,0,1,0,0,24.73,-7.42,-24.45,7.71,0,0,0,0
15055,15076,0.046382,0.107718,0.00335,71.86,0,0,0,0,1,0,0,24.73,-7.42,-24.45,7.71,0,0,0,0
15055,15076,0.046382,0.107718,0.00335,71.86,0,0,0,0,1,0,0,24.73,-7.42,-24.45,7.71,0,0,0,0
16290,15055,0.048102,0.147978,0.00262,79.36,0,0,0,0,1,0,0,37.67,-3.84,-37.05,5.45,0,0,0,0
16290,15055,0.048102,0.147978,0.00262,79.36,0,0,0,0,1,0,0,37.67,-3.84,-37.05,5.45,0,0,0,0
16290,15055,0.048102,0.147978,0.00262,79.36,0,0,0,0,1,0,0,37.67,-3.84,-37.05,5.45,0,0,0,0
15057,15058,0.00023,0.001196,0,0,0,0,0,0,1,0,0,-36.17,-6.96,36.17,6.97,0,0,0,0
15058,15075,0.004539,0.028033,0.02093,253.6,0,0,0,0,1,0,0,-77.95,40.06,78.28,-40.19,0,0,0,0
15058,15075,0.004539,0.028033,0.02093,253.6,0,0,0,0,1,0,0,-77.95,40.06,78.28,-40.19,0,0,0,0
15058,15075,0.004539,0.028033,0.02093,253.6,0,0,0,0,1,0,0,-77.95,40.06,78.28,-40.19,0,0,0,0
15058,45194,0.006802,0.040425,0.03708,319.36,0,0,0,0,1,0,0,28.23,-95.2,-27.61,94.79,0,0,0,0
15058,45204,0.0132,0.054047,0.037,219.7,0,0,0,0,1,0,0,57.88,-31.46,-57.35,29.68,0,0,0,0
45232,15058,0.004891,0.03034,0.01779,245.72,0,0,0,0,1,0,0,-111,2.2,111.58,-0.49,0,0,0,0
15059,15060,0.000238,0.001129,0,0,0,0,0,0,1,0,0,-4.79,-0.92,4.79,0.92,0,0,0,0
15060,15081,0.06927,0.132563,0.00495,58.38,0,0,0,0,1,0,0,15.66,-12.48,-15.4,12.43,0,0,0,0
15060,15085,0.044986,0.124806,0.00202,62.03,0,0,0,0,1,0,0,-20.45,11.56,20.68,-11.13,0,0,0,0
45227,15061,0.03961,0.101307,0.00397,52.81,0,0,0,0,1,0,0,-4.93,-0.49,4.94,0.09,0,0,0,0
15061,45237,0.021746,0.05309,0.0051,65.52,0,0,0,0,1,0,0,-3.24,-6.72,3.26,6.2,0,0,0,0
15062,15063,0.000291,0.001165,0,0,0,0,0,0,1,0,0,9.47,0.21,-9.47,-0.21,0,0,0,0
15062,45213,0.10264,0.286049,0.00638,46.95,0,0,0,0,1,0,0,-4.65,-0.98,4.67,0.33,0,0,0,0
15062,45222,0.054844,0.146752,0.00631,48.09,0,0,0,0,1,0,0,-4.82,0.77,4.83,-1.42,0,0,0,0
15065,15064,0.005997,0.15681,0,86.35,0,0,1.01875,0,1,0,0,-28.97,4.59,29.02,-3.3,0,0,0,0
15065,15064,0.005997,0.15681,0,86.35,0,0,1.01875,0,1,0,0,-28.97,4.59,29.02,-3.3,0,0,0,0
15065,15064,0.005997,0.15681,0,86.35,0,0,1.01875,0,1,0,0,-28.97,4.59,29.02,-3.3,0,0,0,0
15064,15066,0.000234,0.001097,0,0,0,0,0,0,1,0,0,-129.63,3.15,129.67,-2.97,0,0,0,0
15064,15067,0.0002,0.001156,0,0,0,0,0,0,1,0,0,42.58,6.76,-42.58,-6.74,0,0,0,0
15072,15065,0.026965,0.06902,0.00524,76.65,0,0,0,0,1,0,0,-31.49,6.17,31.75,-6.08,0,0,0,0
15072,15065,0.026965,0.06902,0.00524,76.65,0,0,0,0,1,0,0,-31.49,6.17,31.75,-6.08,0,0,0,0
15072,15065,0.026965,0.06902,0.00524,76.65,0,0,0,0,1,0,0,-31.49,6.17,31.75,-6.08,0,0,0,0
15065,15108,0.046616,0.140451,0.0044,54.99,0,0,0,0,1,0,0,-8.36,4.47,8.4,-4.83,0,0,0,0
15069,15066,0.004797,0.02969,0.00959,195.8,0,0,0,0,1,0,0,-7.37,27.22,7.41,-27.99,0,0,0,0
15066,15086,0.011351,0.070083,0.03188,242.89,0,0,0,0,1,0,0,-68.54,15.48,69.08,-15.42,0,0,0,0
15066,15086,0.011351,0.070083,0.03188,242.89,0,0,0,0,1,0,0,-68.54,15.48,69.08,-15.42,0,0,0,0
15068,15069,0.000245,0.001052,0,0,0,0,0,0,1,0,0,-40.76,-10.11,40.77,10.13,0,0,0,0
16297,15069,0.005688,0.035787,0.03001,175.83,0,0,0,0,1,0,0,33.53,34.95,-33.4,-37.35,0,0,0,0
15070,15071,0.000288,0.001031,0,0,0,0,0,0,1,0,0,-5.12,-2.51,5.12,2.51,0,0,0,0
45565,15071,0.025311,0.056193,0.00318,57.07,0,0,0,0,1,0,0,-10.47,0.54,10.5,-0.83,0,0,0,0
15071,45592,0.102757,0.262881,0.01103,57.43,0,0,0,0,1,0,0,-15.62,-1.68,15.86,1.08,0,0,0,0
15072,63022,0.064904,0.137975,0.0051,61.61,0,0,0,0,1,0,0,23.94,-2.96,-23.59,3.16,0,0,0,0
63352,15072,0.057988,0.141067,0.00359,71.01,0,0,0,0,1,0,0,-27.97,9.28,28.44,-8.52,0,0,0,0
63352,15072,0.057988,0.141067,0.00359,71.01,0,0,0,0,1,0,0,-27.97,9.28,28.44,-8.52,0,0,0,0
15073,15074,0.000274,0.001125,0,0,0,0,0,0,1,0,0,10.09,2.46,-10.09,-2.46,0,0,0,0
15083,15073,0.019519,0.047342,0.00277,62.01,0,0,0,0,1,0,0,21.69,-2.89,-21.61,2.8,0,0,0,0
15076,15075,0.005944,0.182715,0,111.04,0,0,1.075,0,1,0,0,-26.2,-24.91,26.28,27.45,0,0,0,0
15075,15077,0.000269,0.001187,0,0,0,0,0,0,1,0,0,50.26,15.61,-50.25,-15.58,0,0,0,0
15075,15082,0.007295,0.055386,0.02733,258.51,0,0,0,0,1,0,0,-103.8,25.84,104.61,-22.53,0,0,0,0
15075,15082,0.007295,0.055386,0.02733,258.51,0,0,0,0,1,0,0,-103.8,25.84,104.61,-22.53,0,0,0,0
15075,15082,0.007295,0.055386,0.02733,258.51,0,0,0,0,1,0,0,-103.8,25.84,104.61,-22.53,0,0,0,0
15078,15079,0.000287,0.001093,0,0,0,0,0,0,1,0,0,6.19,2.8,-6.19,-2.8,0,0,0,0
15078,45211,0.046953,0.109318,0.00342,43.04,0,0,0,0,1,0,0,-2.45,-2.67,2.45,2.32,0,0,0,0
45227,15078,0.022984,0.05781,0.00598,54.42,0,0,0,0,1,0,0,3.75,-0.49,-3.74,-0.13,0,0,0,0
15081,15080,0.003945,0.135828,0,61.98,0,0,1.05625,0,1,0,0,-20.41,-18.99,20.44,20.07,0,0,0,0
15080,15082,0.000222,0.001058,0,0,0,0,0,0,1,0,0,-20.44,-20.07,20.44,20.08,0,0,0,0
15082,15086,0.01232,0.063442,0.01586,257.68,0,0,0,0,1,0,0,-94.77,16.48,95.88,-12.39,0,0,0,0
15082,15086,0.01232,0.063442,0.01586,257.68,0,0,0,0,1,0,0,-94.77,16.48,95.88,-12.39,0,0,0,0
15082,15086,0.01232,0.063442,0.01586,257.68,0,0,0,0,1,0,0,-94.77,16.48,95.88,-12.39,0,0,0,0
15082,45588,0.018994,0.146436,0.06176,197.67,0,0,0,0,1,0,0,-49.95,-1.93,50.41,-0.93,0,0,0,0
15083,16290,0.066657,0.162306,0.00447,71.14,0,0,0,0,1,0,0,-27.02,1.28,27.47,-0.67,0,0,0,0
15085,15084,0.005262,0.155639,0,69.45,0,0,1,0,1,0,0,-20.68,11.13,20.71,-10.32,0,0,0,0
15084,15086,0.000212,0.001013,0,0,0,0,0,0,1,0,0,-49.65,-4.11,49.65,4.14,0,0,0,0
15084,15087,0.000237,0.001175,0,0,0,0,0,0,1,0,0,28.94,14.44,-28.94,-14.42,0,0,0,0
15086,15134,0.011214,0.051756,0.05041,273.28,0,0,0,0,1,0,0,-158.49,21.29,161.27,-13.68,0,0,0,0
15086,15134,0.011214,0.051756,0.05041,273.28,0,0,0,0,1,0,0,-158.49,21.29,161.27,-13.68,0,0,0,0
15086,15134,0.011214,0.051756,0.05041,273.28,0,0,0,0,1,0,0,-158.49,21.29,161.27,-13.68,0,0,0,0
15091,15088,0.006361,0.041775,0.02887,264.99,0,0,0,0,1,0,0,-126.87,18.12,127.87,-14.58,0,0,0,0
15091,15088,0.006361,0.041775,0.02887,264.99,0,0,0,0,1,0,0,-126.87,18.12,127.87,-14.58,0,0,0,0
15091,15088,0.006361,0.041775,0.02887,264.99,0,0,0,0,1,0,0,-126.87,18.12,127.87,-14.58,0,0,0,0
15260,15088,0.008873,0.056155,0.0331,354.02,0,0,0,0,1,0,0,127.03,13.81,-125.69,-8.88,0,0,0,0
16096,15088,0.012641,0.051994,0.03535,268.96,0,0,0,0,1,0,0,151.39,2.95,-148.72,4.24,0,0,0,0
16096,15088,0.012641,0.051994,0.03535,268.96,0,0,0,0,1,0,0,151.39,2.95,-148.72,4.24,0,0,0,0
16096,15088,0.012641,0.051994,0.03535,268.96,0,0,0,0,1,0,0,151.39,2.95,-148.72,4.24,0,0,0,0
15090,15089,0.001848,0.063002,0,99.24,0,0,1.0125,0,1,0,0,-38.08,14.97,38.11,-13.98,0,0,0,0
15090,15089,0.001848,0.063002,0,99.24,0,0,1.0125,0,1,0,0,-38.08,14.97,38.11,-13.98,0,0,0,0
15090,15089,0.001848,0.063002,0,99.24,0,0,1.0125,0,1,0,0,-38.08,14.97,38.11,-13.98,0,0,0,0
15089,15091,0.000228,0.001004,0,0,0,0,0,0,1,0,0,-158.14,33.56,158.2,-33.31,0,0,0,0
15089,15092,0.000218,0.001122,0,0,0,0,0,0,1,0,0,43.82,8.38,-43.81,-8.36,0,0,0,0
15090,15093,0.011348,0.021745,0.01643,60.71,0,0,0,0,1,0,0,20.45,-4.04,-20.4,2.34,0,0,0,0
15090,15102,0.012282,0.028961,0.00091,47.62,0,0,0,0,1,0,0,-2.02,16.37,2.05,-16.4,0,0,0,0
63449,15090,0.018316,0.054093,0.00329,81.97,0,0,0,0,1,0,0,-31.71,19.4,31.94,-19.08,0,0,0,0
63449,15090,0.018316,0.054093,0.00329,81.97,0,0,0,0,1,0,0,-31.71,19.4,31.94,-19.08,0,0,0,0
63449,15090,0.018316,0.054093,0.00329,81.97,0,0,0,0,1,0,0,-31.71,19.4,31.94,-19.08,0,0,0,0
15091,63095,0.011691,0.051435,0.02467,252.62,0,0,0,0,1,0,0,83.11,9.92,-82.33,-9.02,0,0,0,0
15091,63095,0.011691,0.051435,0.02467,252.62,0,0,0,0,1,0,0,83.11,9.92,-82.33,-9.02,0,0,0,0
15091,63095,0.011691,0.051435,0.02467,252.62,0,0,0,0,1,0,0,83.11,9.92,-82.33,-9.02,0,0,0,0
15091,63429,0.00505,0.033739,0.04041,234.35,0,0,0,0,1,0,0,-26.92,-50.82,27.07,47.51,0,0,0,0
15093,15108,0.068943,0.165803,0.00489,57.5,0,0,0,0,1,0,0,12.87,-3.72,-12.76,3.46,0,0,0,0
15094,15097,0.000477,0.009644,0,130.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15094,15098,0.000209,0.001053,0,0,0,0,0,0,1,0,0,-17.24,-4.65,17.24,4.65,0,0,0,0
15095,15097,0.010992,0.222305,0,65.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15096,15097,0.010992,0.222305,0,65.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15098,15186,0.04441,0.090916,0.0052,64.65,0,0,0,0,1,0,0,29.76,-17.08,-29.26,17.54,0,0,0,0
15196,15098,0.061953,0.148955,0.00436,71.1,0,0,0,0,1,0,0,21.69,-7.35,-21.38,7.62,0,0,0,0
15196,15098,0.061953,0.148955,0.00436,71.1,0,0,0,0,1,0,0,21.69,-7.35,-21.38,7.62,0,0,0,0
15196,15098,0.061953,0.148955,0.00436,71.1,0,0,0,0,1,0,0,21.69,-7.35,-21.38,7.62,0,0,0,0
15098,16410,0.062515,0.144023,0.00427,58.34,0,0,0,0,1,0,0,17.16,-10.43,-16.92,10.52,0,0,0,0
15099,15100,0.000294,0.001098,0,0,0,0,0,0,1,0,0,7.4,2.99,-7.4,-2.99,0,0,0,0
15099,15102,0.084545,0.164444,0.00494,54.6,0,0,0,0,1,0,0,9.84,-10.26,-9.68,10.03,0,0,0,0
15099,15104,0.038297,0.094245,0.0049,59.13,0,0,0,0,1,0,0,-17.24,7.27,17.36,-7.48,0,0,0,0
15101,15102,0.000237,0.001164,0,0,0,0,0,0,1,0,0,-7.63,-6.37,7.63,6.37,0,0,0,0
15101,15103,0.000299,0.001093,0,0,0,0,0,0,1,0,0,7.63,6.37,-7.63,-6.37,0,0,0,0
15104,15105,0.000207,0.001108,0,0,0,0,0,0,1,0,0,4.44,0.97,-4.44,-0.97,0,0,0,0
15146,15104,0.053864,0.105419,0.00525,61.09,0,0,0,0,1,0,0,22.07,-6.56,-21.81,6.51,0,0,0,0
15106,15107,0.00029,0.001115,0,0,0,0,0,0,1,0,0,4.36,1.37,-4.36,-1.37,0,0,0,0
15106,15108,0.000268,0.001051,0,0,0,0,0,0,1,0,0,-4.36,-1.37,4.36,1.37,0,0,0,0
15109,15110,0.000268,0.001011,0,0,0,0,0,0,1,0,0,49.39,5.77,-49.39,-5.74,0,0,0,0
15109,15111,0.000262,0.001082,0,0,0,0,0,0,1,0,0,-49.39,-5.77,49.4,5.79,0,0,0,0
15117,15111,0.009139,0.049943,0.01881,182.43,0,0,0,0,1,0,0,-3.22,1.12,3.22,-3.11,0,0,0,0
15111,15120,0.010281,0.041552,0.01149,191.32,0,0,0,0,1,0,0,-30.16,-1.89,30.25,1.02,0,0,0,0
15111,15865,0.014273,0.055272,0.06894,183.81,0,0,0,0,1,0,0,-4.87,-7.38,4.87,0.08,0,0,0,0
45599,15111,0.025301,0.147035,0.03119,198.87,0,0,0,0,1,0,0,17.68,-9.35,-17.59,6.59,0,0,0,0
15113,15112,0.000304,0.020703,0,1206.53,0,0,1,0,1,0,0,-409.75,6.44,410.22,26.02,0,0,0,0
15113,15112,0.000304,0.020703,0,1206.53,0,0,1,0,1,0,0,-409.75,6.44,410.22,26.02,0,0,0,0
15112,15114,0.000218,0.001173,0,0,0,0,0,0,1,0,0,49.39,20.93,-49.39,-20.9,0,0,0,0
15112,15200,0.000533,0.00764,0.90947,2288.71,0,0,0,0,1,0,0,210.33,-86.39,-210.11,-8.54,0,0,0,0
15112,16129,0.000797,0.012945,1.54066,2534.89,0,0,0,0,1,0,0,426.76,-154.01,-425.38,9.36,0,0,0,0
15112,16271,0.000764,0.013286,1.5091,3007.2,0,0,0,0,1,0,0,-1506.93,167.42,1523.48,-42.05,0,0,0,0
15117,15113,0.006813,0.041742,0.01189,253.07,0,0,0,0,1,0,0,-87.8,3.16,88.3,-1.39,0,0,0,0
15117,15113,0.006813,0.041742,0.01189,253.07,0,0,0,0,1,0,0,-87.8,3.16,88.3,-1.39,0,0,0,0
15117,15113,0.006813,0.041742,0.01189,253.07,0,0,0,0,1,0,0,-87.8,3.16,88.3,-1.39,0,0,0,0
15113,15120,0.004665,0.026796,0.01102,337.01,0,0,0,0,1,0,0,83.81,-6.42,-83.51,7,0,0,0,0
15113,15130,0.01057,0.054128,0.03517,356.67,0,0,0,0,1,0,0,117.54,-3.37,-116.18,6.62,0,0,0,0
15113,15134,0.00935,0.059251,0.0273,262.63,0,0,0,0,1,0,0,117.75,0.36,-116.54,4.42,0,0,0,0
15113,15134,0.00935,0.059251,0.0273,262.63,0,0,0,0,1,0,0,117.75,0.36,-116.54,4.42,0,0,0,0
15113,15134,0.00935,0.059251,0.0273,262.63,0,0,0,0,1,0,0,117.75,0.36,-116.54,4.42,0,0,0,0
15116,15115,0.004386,0.158114,0,87.98,0,0,1.01875,0,1,0,0,-33.92,-0.8,33.97,2.53,0,0,0,0
15116,15115,0.004386,0.158114,0,87.98,0,0,1.01875,0,1,0,0,-33.92,-0.8,33.97,2.53,0,0,0,0
15116,15115,0.004386,0.158114,0,87.98,0,0,1.01875,0,1,0,0,-33.92,-0.8,33.97,2.53,0,0,0,0
15115,15117,0.000276,0.001049,0,0,0,0,0,0,1,0,0,-101.92,-7.58,101.95,7.68,0,0,0,0
15115,15118,0.000204,0.00104,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
15115,15119,0.000202,0.001135,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15153,15116,0.017077,0.044974,0.00172,71.04,0,0,0,0,1,0,0,-22.45,0.1,22.53,-0.08,0,0,0,0
15153,15116,0.017077,0.044974,0.00172,71.04,0,0,0,0,1,0,0,-22.45,0.1,22.53,-0.08,0,0,0,0
15153,15116,0.017077,0.044974,0.00172,71.04,0,0,0,0,1,0,0,-22.45,0.1,22.53,-0.08,0,0,0,0
15117,15120,0.012066,0.056335,0.01794,196.75,0,0,0,0,1,0,0,-25.16,-0.62,25.24,-0.96,0,0,0,0
15134,15117,0.008464,0.050096,0.02464,247.04,0,0,0,0,1,0,0,-64.91,1.31,65.25,-1.9,0,0,0,0
15134,15117,0.008464,0.050096,0.02464,247.04,0,0,0,0,1,0,0,-64.91,1.31,65.25,-1.9,0,0,0,0
15134,15117,0.008464,0.050096,0.02464,247.04,0,0,0,0,1,0,0,-64.91,1.31,65.25,-1.9,0,0,0,0
45605,15117,0.018186,0.065121,0.09563,179.21,0,0,0,0,1,0,0,5.92,1.8,-5.9,-11.95,0,0,0,0
15120,15121,0.000242,0.001147,0,0,0,0,0,0,1,0,0,34.18,3.59,-34.18,-3.57,0,0,0,0
15120,15162,0.00937,0.053124,0.09119,269.6,0,0,0,0,1,0,0,-6.16,-10.66,6.17,0.93,0,0,0,0
15122,15123,0.00024,0.001057,0,0,0,0,0,0,1,0,0,11.02,2.59,-11.02,-2.59,0,0,0,0
15122,15905,0.028148,0.066916,0.00408,49.55,0,0,0,0,1,0,0,9.51,-7.8,-9.47,7.45,0,0,0,0
15122,16339,0.021583,0.065591,0.00645,58.35,0,0,0,0,1,0,0,-20.52,5.21,20.61,-5.63,0,0,0,0
15124,15143,0.055979,0.155962,0.00905,56.76,0,0,0,0,1,0,0,13.26,6.13,-13.15,-6.84,0,0,0,0
15124,45596,0.08806,0.236731,0.01219,67.47,0,0,0,0,1,0,0,-36.47,31.1,38.28,-27.59,0,0,0,0
15125,15126,0.000286,0.001193,0,0,0,0,0,0,1,0,0,23.67,3.73,-23.67,-3.72,0,0,0,0
15125,15133,0.020716,0.057223,0.00978,56.49,0,0,0,0,1,0,0,-9.72,-12.65,9.77,11.72,0,0,0,0
15125,45602,0.039681,0.088171,0.01222,52.47,0,0,0,0,1,0,0,-13.95,8.93,14.05,-10.01,0,0,0,0
15127,15143,0.014562,0.030776,0.04341,51.35,0,0,0,0,1,0,0,-6.43,-9.61,6.45,4.86,0,0,0,0
15127,16109,0.0473,0.122004,0.00758,52.48,0,0,0,0,1,0,0,-10.64,4.81,10.7,-5.48,0,0,0,0
15128,15129,0.000291,0.001021,0,0,0,0,0,0,1,0,0,15.65,3.11,-15.65,-3.11,0,0,0,0
15128,15144,0.018048,0.052166,0.00507,64.31,0,0,0,0,1,0,0,14.22,1.59,-14.18,-2.03,0,0,0,0
15128,15153,0.01852,0.039815,0.01592,82.48,0,0,0,0,1,0,0,-49.55,4.38,49.98,-5.17,0,0,0,0
45602,15128,0.079654,0.195384,0.00643,60.03,0,0,0,0,1,0,0,-19.34,9.24,19.68,-9.08,0,0,0,0
15131,15130,0.006359,0.174362,0,84.29,0,0,1.00625,0,1,0,0,-25.34,5.3,25.38,-4.2,0,0,0,0
15131,15130,0.006359,0.174362,0,84.29,0,0,1.00625,0,1,0,0,-25.34,5.3,25.38,-4.2,0,0,0,0
15131,15130,0.006359,0.174362,0,84.29,0,0,1.00625,0,1,0,0,-25.34,5.3,25.38,-4.2,0,0,0,0
15130,15132,0.00025,0.001123,0,0,0,0,0,0,1,0,0,27.01,8.91,-27.01,-8.9,0,0,0,0
15130,15134,0.006784,0.04349,0.02215,191.24,0,0,0,0,1,0,0,13.02,-2.93,-13.01,0.67,0,0,0,0
15131,15145,0.029467,0.079324,0.00277,70.51,0,0,0,0,1,0,0,30.35,-3.9,-30.1,4.29,0,0,0,0
15131,15145,0.029467,0.079324,0.00277,70.51,0,0,0,0,1,0,0,30.35,-3.9,-30.1,4.29,0,0,0,0
16221,15131,0.042253,0.09438,0.00178,55.66,0,0,0,0,1,0,0,-15.2,8.17,15.32,-8.1,0,0,0,0
16341,15133,0.064407,0.149498,0.00401,60.04,0,0,0,0,1,0,0,16.91,-6.89,-16.71,6.9,0,0,0,0
15135,15134,0.005855,0.134439,0,77.38,0,0,1.0375,0,1,0,0,-43.17,-10.07,43.29,12.68,0,0,0,0
15134,15136,0.000247,0.001167,0,0,0,0,0,0,1,0,0,30.25,10.51,-30.25,-10.5,0,0,0,0
15135,15137,0.082581,0.166671,0.00441,50.72,0,0,0,0,1,0,0,9.84,2.64,-9.76,-2.96,0,0,0,0
15135,15146,0.030409,0.056002,0.00501,60.86,0,0,0,0,1,0,0,24.72,3.06,-24.55,-3.29,0,0,0,0
16329,15135,0.043257,0.106326,0.0036,51.17,0,0,0,0,1,0,0,-8.57,-4.67,8.61,4.37,0,0,0,0
15137,16339,0.05552,0.15946,0.00408,50.72,0,0,0,0,1,0,0,-4.39,-1.72,4.4,1.32,0,0,0,0
15138,15139,0.000249,0.001197,0,0,0,0,0,0,1,0,0,-7.26,-2.21,7.26,2.21,0,0,0,0
15139,15904,0.00718,0.02246,0.00104,56.18,0,0,0,0,1,0,0,-10.41,15.02,10.43,-15.07,0,0,0,0
15905,15139,0.008382,0.025419,0.00098,50.11,0,0,0,0,1,0,0,-3.13,17.2,3.15,-17.23,0,0,0,0
15140,15144,0.052978,0.13717,0.0048,40.95,0,0,0,0,1,0,0,1.05,-7.48,-1.02,7.04,0,0,0,0
15140,45615,0.043762,0.103986,0.00907,57.37,0,0,0,0,1,0,0,-16.45,4.35,16.58,-5.01,0,0,0,0
15141,15142,0.000298,0.001189,0,0,0,0,0,0,1,0,0,6.7,1.98,-6.7,-1.98,0,0,0,0
15141,15143,0.000236,0.001103,0,0,0,0,0,0,1,0,0,-6.7,-1.98,6.7,1.99,0,0,0,0
15144,16329,0.039875,0.098234,0.00448,50.63,0,0,0,0,1,0,0,3.43,-8.66,-3.4,8.26,0,0,0,0
15196,15145,0.05823,0.142259,0.00767,68.7,0,0,0,0,1,0,0,-23.06,5.85,23.37,-5.89,0,0,0,0
