F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
15196,15145,0.05823,0.142259,0.00767,68.7,0,0,0,0,1,0,0,-23.06,5.85,23.37,-5.89,0,0,0,0
15146,15147,0.000268,0.001005,0,0,0,0,0,0,1,0,0,15.49,7.28,-15.49,-7.27,0,0,0,0
16329,15146,0.014578,0.039886,0.00632,56.87,0,0,0,0,1,0,0,13.03,-3.18,-13.01,2.57,0,0,0,0
15148,15151,-0.000356,-0.006571,0,130.54,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
15148,15152,0.000244,0.001197,0,0,0,0,0,0,1,0,0,17.38,4.87,-17.38,-4.87,0,0,0,0
15148,15153,0.000291,0.001139,0,0,0,0,0,0,1,0,0,-17.38,-4.87,17.38,4.88,0,0,0,0
15149,15151,0.009559,0.176203,0,65.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15150,15151,0.009559,0.176203,0,65.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15154,15155,0.00024,0.001018,0,0,0,0,0,0,1,0,0,46.4,19.17,-46.39,-19.14,0,0,0,0
15167,15154,0.021361,0.054148,0.01053,91.89,0,0,0,0,1,0,0,28.93,16.84,-28.71,-17.4,0,0,0,0
15154,15880,0.023479,0.054603,0.01194,73.63,0,0,0,0,1,0,0,-17.69,-1.77,17.76,0.67,0,0,0,0
15157,15156,0.003706,0.122475,0,102.1,0,0,1.0375,0,1,0,0,-46.4,-13.37,46.49,16.19,0,0,0,0
15157,15156,0.003706,0.122475,0,102.1,0,0,1.0375,0,1,0,0,-46.4,-13.37,46.49,16.19,0,0,0,0
15157,15156,0.003706,0.122475,0,102.1,0,0,1.0375,0,1,0,0,-46.4,-13.37,46.49,16.19,0,0,0,0
15157,15156,0.003706,0.122475,0,102.1,0,0,1.0375,0,1,0,0,-46.4,-13.37,46.49,16.19,0,0,0,0
15156,15158,0.000233,0.001195,0,0,0,0,0,0,1,0,0,-185.95,-64.74,186.03,65.18,0,0,0,0
15157,15166,0.04338,0.109001,0.00237,56.23,0,0,0,0,1,0,0,12.57,2.81,-12.5,-2.9,0,0,0,0
15167,15157,0.007482,0.019783,0.00108,72.74,0,0,0,0,1,0,0,-27.55,-8.34,27.61,8.38,0,0,0,0
15167,15157,0.007482,0.019783,0.00108,72.74,0,0,0,0,1,0,0,-27.55,-8.34,27.61,8.38,0,0,0,0
15167,15157,0.007482,0.019783,0.00108,72.74,0,0,0,0,1,0,0,-27.55,-8.34,27.61,8.38,0,0,0,0
15157,15171,0.032504,0.077837,0.00628,62.81,0,0,0,0,1,0,0,28.74,2.55,-28.49,-2.63,0,0,0,0
15177,15157,0.022271,0.053449,0.0013,88.98,0,0,0,0,1,0,0,-19.11,-1.93,19.19,1.97,0,0,0,0
15164,15158,0.003968,0.025839,0.00927,244.47,0,0,0,0,1,0,0,93.38,33.97,-93.02,-32.59,0,0,0,0
15164,15158,0.003968,0.025839,0.00927,244.47,0,0,0,0,1,0,0,93.38,33.97,-93.02,-32.59,0,0,0,0
15160,15159,0.004332,0.128198,0,117.12,0,0,1,0,1,0,0,-40.97,-8.84,41.05,11,0,0,0,0
15159,15161,0.000237,0.001098,0,0,0,0,0,0,1,0,0,-41.05,-11,41.05,11.01,0,0,0,0
15192,15160,0.030606,0.078434,0.00462,52.48,0,0,0,0,1,0,0,7,3.27,-6.98,-3.71,0,0,0,0
15160,15997,0.053217,0.114537,0.0037,77.57,0,0,0,0,1,0,0,-11.09,-6.71,11.17,6.5,0,0,0,0
15161,16138,0.007136,0.050238,0.01548,202.72,0,0,0,0,1,0,0,-41.05,-11.01,41.17,10.18,0,0,0,0
15162,15164,0.003878,0.018598,0.01144,221.36,0,0,0,0,1,0,0,-41.24,-10.56,41.3,9.64,0,0,0,0
15204,15162,0.008605,0.051271,0.01512,192.05,0,0,0,0,1,0,0,14.65,3.82,-14.63,-5.34,0,0,0,0
15164,15163,0.000133,0.009752,0,902.69,0,0,1.00625,0,1,0,0,-308.02,-66.61,308.15,75.68,0,0,0,0
15163,15165,0.000229,0.001089,0,0,0,0,0,0,1,0,0,49.7,13.66,-49.7,-13.64,0,0,0,0
15200,15163,0.000286,0.00535,0.50987,3200.04,0,0,0,0,1,0,0,969.97,-66.4,-967.48,57.87,0,0,0,0
15200,15163,0.000286,0.00535,0.50987,3200.04,0,0,0,0,1,0,0,969.97,-66.4,-967.48,57.87,0,0,0,0
15163,16103,0.0003,0.004485,0.59304,3199.95,0,0,0,0,1,0,0,956.61,-105.42,-954.05,79.3,0,0,0,0
15163,16103,0.0003,0.004485,0.59304,3199.95,0,0,0,0,1,0,0,956.61,-105.42,-954.05,79.3,0,0,0,0
15163,16129,0.000287,0.003864,0.39444,2450.15,0,0,0,0,1,0,0,-336.1,-119.26,336.43,80.75,0,0,0,0
15164,15191,0.008333,0.048567,0.03625,230.17,0,0,0,0,1,0,0,79.96,-10.97,-79.46,9.97,0,0,0,0
15181,15166,0.066563,0.110489,0.00246,43.75,0,0,0,0,1,0,0,-0.45,0.49,0.45,-0.76,0,0,0,0
15177,15167,0.01853,0.038023,0.00203,55.75,0,0,0,0,1,0,0,-12.17,1.68,12.2,-1.84,0,0,0,0
15168,15205,0.060406,0.109531,0.00558,62.31,0,0,0,0,1,0,0,-27.06,3.47,27.48,-3.3,0,0,0,0
15880,15168,0.026131,0.081969,0.00323,59.01,0,0,0,0,1,0,0,-16.1,5.22,16.17,-5.34,0,0,0,0
15182,15169,0.02744,0.081258,0.00493,66.89,0,0,0,0,1,0,0,-27.2,7.37,27.41,-7.27,0,0,0,0
15194,15169,0.027701,0.069336,0.00637,58.23,0,0,0,0,1,0,0,-14.85,1.19,14.91,-1.71,0,0,0,0
15169,15933,0.044134,0.11003,0.00732,70.72,0,0,0,0,1,0,0,-26.22,2.62,26.51,-2.66,0,0,0,0
15169,15933,0.044134,0.11003,0.00732,70.72,0,0,0,0,1,0,0,-26.22,2.62,26.51,-2.66,0,0,0,0
15170,15177,0.044942,0.115704,0.00371,58.98,0,0,0,0,1,0,0,-15.65,3.52,15.75,-3.64,0,0,0,0
15189,15170,0.019655,0.050978,0.00253,99.54,0,0,0,0,1,0,0,36.71,-0.86,-36.47,1.22,0,0,0,0
15170,15196,0.051262,0.118685,0.00431,100.89,0,0,0,0,1,0,0,35.68,-6.88,-35.05,7.87,0,0,0,0
15887,15171,0.044872,0.087441,0.00388,50.54,0,0,0,0,1,0,0,-8.99,0.38,9.02,-0.73,0,0,0,0
15172,15175,-0.00047,-0.010012,0,130.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15172,15176,0.000226,0.001,0,0,0,0,0,0,1,0,0,15.53,3.89,-15.53,-3.89,0,0,0,0
15172,15177,0.000201,0.001191,0,0,0,0,0,0,1,0,0,-15.53,-3.89,15.53,3.89,0,0,0,0
15172,15178,0.000234,0.001052,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
15173,15175,0.008334,0.177615,0,65.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15174,15175,0.008334,0.177615,0,65.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15202,15179,0.019791,0.036193,0.00432,75.77,0,0,0,0,1,0,0,18.77,24.15,-18.6,-24.3,0,0,0,0
15179,15903,0.014396,0.03085,0.00327,74.29,0,0,0,0,1,0,0,4.57,19.74,-4.51,-19.97,0,0,0,0
15181,15180,0.025453,0.064021,0.00541,44.56,0,0,0,0,1,0,0,-5.4,-5.5,5.41,4.95,0,0,0,0
15180,15189,0.005499,0.015656,0.00147,49.52,0,0,0,0,1,0,0,-6.33,-9.81,6.33,9.67,0,0,0,0
16097,15180,0.043864,0.096754,0.00203,58,0,0,0,0,1,0,0,20.35,-0.9,-20.18,1.04,0,0,0,0
15199,15181,0.037574,0.103111,0.00343,49.66,0,0,0,0,1,0,0,5.08,-4.74,-5.06,4.41,0,0,0,0
15182,15183,0.000286,0.001196,0,0,0,0,0,0,1,0,0,10.36,0.95,-10.36,-0.95,0,0,0,0
15194,15182,0.065018,0.170482,0.00419,52.81,0,0,0,0,1,0,0,6.58,-3.6,-6.55,3.25,0,0,0,0
15903,15182,0.063153,0.14124,0.0038,65.42,0,0,0,0,1,0,0,-22.98,12.09,23.39,-11.58,0,0,0,0
15184,15185,0.000265,0.001103,0,0,0,0,0,0,1,0,0,4.26,1.41,-4.26,-1.41,0,0,0,0
15184,15192,0.030193,0.080942,0.01545,56.17,0,0,0,0,1,0,0,11.77,3.46,-11.73,-4.98,0,0,0,0
15184,15205,0.038515,0.092907,0.00372,58.31,0,0,0,0,1,0,0,-16.03,-4.87,16.13,4.71,0,0,0,0
15997,15187,0.017723,0.053665,0.00742,65.2,0,0,0,0,1,0,0,-32.8,-10.16,33,9.95,0,0,0,0
16131,15187,0.017683,0.045811,0.00184,71.54,0,0,0,0,1,0,0,24.44,3.74,-24.35,-3.69,0,0,0,0
16131,15187,0.017683,0.045811,0.00184,71.54,0,0,0,0,1,0,0,24.44,3.74,-24.35,-3.69,0,0,0,0
16131,15187,0.017683,0.045811,0.00184,71.54,0,0,0,0,1,0,0,24.44,3.74,-24.35,-3.69,0,0,0,0
15189,15188,0.003846,0.125098,0,93.39,0,0,1.01875,0,1,0,0,-43.04,-8.81,43.11,11.11,0,0,0,0
15188,15190,0.000255,0.001037,0,0,0,0,0,0,1,0,0,25.52,1.8,-25.52,-1.8,0,0,0,0
15188,15191,0.000244,0.001101,0,0,0,0,0,0,1,0,0,-68.64,-12.92,68.65,12.97,0,0,0,0
16096,15191,0.003886,0.02442,0.0196,192.13,0,0,0,0,1,0,0,-10.79,20.94,10.81,-22.93,0,0,0,0
15192,15193,0.000227,0.001105,0,0,0,0,0,0,1,0,0,4.73,1.71,-4.73,-1.71,0,0,0,0
15194,15195,0.000291,0.001006,0,0,0,0,0,0,1,0,0,8.27,2.41,-8.27,-2.41,0,0,0,0
15197,15198,0.000294,0.001046,0,0,0,0,0,0,1,0,0,14,2.16,-14,-2.16,0,0,0,0
15197,15199,0.000276,0.001163,0,0,0,0,0,0,1,0,0,-14,-2.16,14,2.16,0,0,0,0
15199,15249,0.035823,0.093897,0.00931,59.59,0,0,0,0,1,0,0,-19.08,2.57,19.2,-3.25,0,0,0,0
15201,15200,0.000242,0.019204,0,959.34,0,0,1.025,0,1,0,0,-348.1,-93.3,348.4,117.31,0,0,0,0
15200,15920,0.000614,0.012035,1.78617,2835.78,0,0,0,0,1,0,0,-777.69,-10.29,781.17,-114.43,0,0,0,0
15967,15200,0.000666,0.011392,1.116,3182.51,0,0,0,0,1,0,0,906.04,-116.92,-900.92,84.59,0,0,0,0
15967,15200,0.000666,0.011392,1.116,3182.51,0,0,0,0,1,0,0,906.04,-116.92,-900.92,84.59,0,0,0,0
15200,16129,0.000379,0.007826,0.94532,2607,0,0,0,0,1,0,0,501.29,-134.86,-500.39,50.83,0,0,0,0
15202,15201,0.006323,0.167127,0,77.97,0,0,1.0625,0,1,0,0,-42.34,-33.12,42.53,38.11,0,0,0,0
15201,15203,0.000237,0.00119,0,0,0,0,0,0,1,0,0,43.24,3.38,-43.24,-3.36,0,0,0,0
15204,15201,0.002841,0.016722,0.0119,244.2,0,0,0,0,1,0,0,-88.52,-16.08,88.73,16.04,0,0,0,0
15204,15201,0.002841,0.016722,0.0119,244.2,0,0,0,0,1,0,0,-88.52,-16.08,88.73,16.04,0,0,0,0
15201,15865,0.00619,0.042178,0.02088,227.05,0,0,0,0,1,0,0,84.86,19.74,-84.43,-19.04,0,0,0,0
15202,15205,0.031361,0.065614,0.00343,55.05,0,0,0,0,1,0,0,-16.12,10.27,16.22,-10.42,0,0,0,0
15202,15880,0.039601,0.082445,0.0074,68.65,0,0,0,0,1,0,0,39.69,-1.3,-39.11,1.69,0,0,0,0
15204,15207,0.004888,0.134808,0,158.56,0,0,1,0,1,0,0,61.08,-5.97,-60.91,10.66,0,0,0,0
15204,15208,0.000233,0.001194,0,0,0,0,0,0,1,0,0,40.89,15.83,-40.89,-15.81,0,0,0,0
15204,15864,0.005056,0.035071,0.04636,212.13,0,0,0,0,1,0,0,60.42,18.49,-60.23,-22.13,0,0,0,0
15205,15207,-0.00226,-0.062347,0,83.56,0,0,1,0,1,0,0,-60.98,8.49,60.91,-10.66,0,0,0,0
15206,15207,0.012319,0.339772,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15209,15210,0.000253,0.001031,0,0,0,0,0,0,1,0,0,-27.14,-2.57,27.14,2.58,0,0,0,0
15210,15284,0.011533,0.069627,0.0477,244.33,0,0,0,0,1,0,0,64.65,-18.62,-64.17,16.32,0,0,0,0
15210,15284,0.011533,0.069627,0.0477,244.33,0,0,0,0,1,0,0,64.65,-18.62,-64.17,16.32,0,0,0,0
15723,15210,0.0098,0.077198,0.02954,245.07,0,0,0,0,1,0,0,52.41,-12.66,-52.15,11.56,0,0,0,0
15723,15210,0.0098,0.077198,0.02954,245.07,0,0,0,0,1,0,0,52.41,-12.66,-52.15,11.56,0,0,0,0
15723,15210,0.0098,0.077198,0.02954,245.07,0,0,0,0,1,0,0,52.41,-12.66,-52.15,11.56,0,0,0,0
15211,15212,0.000242,0.001111,0,0,0,0,0,0,1,0,0,-39.59,-2.8,39.59,2.82,0,0,0,0
15212,15230,0.027158,0.069283,0.00195,43.62,0,0,0,0,1,0,0,1.17,-11.67,-1.14,11.55,0,0,0,0
15290,15212,0.017741,0.048269,0.00481,67.74,0,0,0,0,1,0,0,41.06,-8.58,-40.77,8.86,0,0,0,0
15213,15214,0.00028,0.001117,0,0,0,0,0,0,1,0,0,17.93,4.6,-17.93,-4.59,0,0,0,0
15213,15310,0.064564,0.175554,0.00855,60.63,0,0,0,0,1,0,0,14.73,-1.58,-14.59,1.09,0,0,0,0
15213,15357,0.077118,0.182018,0.00811,67.41,0,0,0,0,1,0,0,-32.66,-3.01,33.47,4.07,0,0,0,0
15217,15215,0.030002,0.0847,0.00538,86.6,0,0,0,0,1,0,0,3.04,0.84,-3.04,-1.41,0,0,0,0
15215,16367,0.026712,0.079608,0.00741,65.5,0,0,0,0,1,0,0,-36.58,2.94,36.92,-2.74,0,0,0,0
15217,15216,0.004632,0.153928,0,72.54,0,0,1.03125,0,1,0,0,-21.36,-8.55,21.38,9.35,0,0,0,0
15216,15218,0.000236,0.001171,0,0,0,0,0,0,1,0,0,21.11,4.21,-21.11,-4.21,0,0,0,0
15216,15219,0.000251,0.001134,0,0,0,0,0,0,1,0,0,-42.49,-13.56,42.5,13.58,0,0,0,0
15343,15217,0.010238,0.02746,0.00105,54.82,0,0,0,0,1,0,0,-18.27,-7.73,18.31,7.71,0,0,0,0
15219,15406,0.009233,0.045312,0.01713,207.06,0,0,0,0,1,0,0,-42.5,-13.58,42.67,12.63,0,0,0,0
15220,15221,0.000217,0.001185,0,0,0,0,0,0,1,0,0,3.67,0.12,-3.67,-0.12,0,0,0,0
15220,15222,0.000289,0.00104,0,0,0,0,0,0,1,0,0,-3.67,-0.12,3.67,0.12,0,0,0,0
15226,15222,0.050818,0.124135,0.00526,52.13,0,0,0,0,1,0,0,1.1,-2.94,-1.1,2.38,0,0,0,0
15222,15296,0.032668,0.084095,0.004,47.99,0,0,0,0,1,0,0,-2.57,-2.5,2.58,2.07,0,0,0,0
15223,15224,0.000209,0.001159,0,0,0,0,0,0,1,0,0,13.33,0.95,-13.33,-0.95,0,0,0,0
15223,15645,0.026524,0.075153,0.01174,44.06,0,0,0,0,1,0,0,-1.68,-5.96,1.69,4.7,0,0,0,0
16284,15223,0.063483,0.12907,0.00579,53.63,0,0,0,0,1,0,0,11.75,-5.44,-11.65,5,0,0,0,0
15225,15243,0.027721,0.082651,0.00314,58.75,0,0,0,0,1,0,0,16.59,-2.99,-16.52,2.88,0,0,0,0
15225,15265,0.02783,0.060021,0.01098,60.77,0,0,0,0,1,0,0,-21.2,2.38,21.32,-3.3,0,0,0,0
15226,16162,0.06187,0.146291,0.00682,59.73,0,0,0,0,1,0,0,-13.22,1.05,13.32,-1.55,0,0,0,0
15247,15227,0.043368,0.110114,0.00793,80.33,0,0,0,0,1,0,0,25.77,-10.83,-25.46,10.79,0,0,0,0
15228,15229,0.000237,0.001055,0,0,0,0,0,0,1,0,0,5.08,1.88,-5.08,-1.88,0,0,0,0
15228,15230,0.027362,0.075406,0.0028,53.34,0,0,0,0,1,0,0,8.71,-10.64,-8.66,10.47,0,0,0,0
15228,16050,0.046423,0.110193,0.00543,56.6,0,0,0,0,1,0,0,-13.78,8.76,13.9,-9.06,0,0,0,0
15230,15231,0.000255,0.001091,0,0,0,0,0,0,1,0,0,41.5,42.47,-41.49,-42.43,0,0,0,0
15230,16395,0.0407,0.087277,0.00413,65.19,0,0,0,0,1,0,0,-31.71,12.18,32.14,-11.69,0,0,0,0
15232,15233,0.00028,0.001028,0,0,0,0,0,0,1,0,0,41.5,5.6,-41.49,-5.59,0,0,0,0
15432,15232,0.018655,0.035292,0.00266,68.65,0,0,0,0,1,0,0,22.85,2.57,-22.76,-2.68,0,0,0,0
15432,15232,0.018655,0.035292,0.00266,68.65,0,0,0,0,1,0,0,22.85,2.57,-22.76,-2.68,0,0,0,0
15232,16050,0.018834,0.042024,0.00211,51.27,0,0,0,0,1,0,0,4.02,-0.24,-4.02,0.02,0,0,0,0
15235,15234,0.005763,0.179255,0,75.24,0,0,1.05,0,1,0,0,-32.45,-20.27,32.53,22.91,0,0,0,0
15234,15236,0.000201,0.001091,0,0,0,0,0,0,1,0,0,43.45,9.15,-43.44,-9.13,0,0,0,0
15234,15383,0.001511,0.009534,0.01197,163.16,0,0,0,0,1,0,0,-56.39,-102.44,56.58,102.34,0,0,0,0
15234,15393,0.002925,0.015939,0.02184,221.29,0,0,0,0,1,0,0,-19.59,70.38,19.74,-71.89,0,0,0,0
15397,15235,0.002732,0.007999,0.00054,65.17,0,0,0,0,1,0,0,-32.41,-20.22,32.45,20.27,0,0,0,0
15237,15238,0.000228,0.001059,0,0,0,0,0,0,1,0,0,43.45,9.6,-43.44,-9.58,0,0,0,0
15237,15381,0.01916,0.052569,0.00228,65.66,0,0,0,0,1,0,0,-25.8,5.59,25.92,-5.5,0,0,0,0
15237,15397,0.010924,0.028132,0.00567,53.98,0,0,0,0,1,0,0,-17.65,-15.2,17.7,14.72,0,0,0,0
15239,15240,0.000203,0.00104,0,0,0,0,0,0,1,0,0,61.93,12.67,-61.92,-12.63,0,0,0,0
15239,15337,0.016334,0.078447,0.0235,175.37,0,0,0,0,1,0,0,16.77,6.85,-16.72,-9.08,0,0,0,0
15239,16397,0.008475,0.061463,0.03511,219.86,0,0,0,0,1,0,0,-78.7,-19.52,79.22,19.47,0,0,0,0
15241,15242,0.000233,0.001161,0,0,0,0,0,0,1,0,0,13.72,1.96,-13.72,-1.95,0,0,0,0
15241,15243,0.000234,0.001124,0,0,0,0,0,0,1,0,0,-13.72,-1.96,13.72,1.96,0,0,0,0
15244,15243,0.054688,0.12059,0.0039,47.17,0,0,0,0,1,0,0,-2.78,4.45,2.79,-4.83,0,0,0,0
15244,15245,0.000245,0.001159,0,0,0,0,0,0,1,0,0,4.96,2.62,-4.96,-2.62,0,0,0,0
15244,15307,0.030367,0.07196,0.00285,56.16,0,0,0,0,1,0,0,8.17,-0.68,-8.15,0.43,0,0,0,0
15316,15244,0.022176,0.056529,0.00273,56.67,0,0,0,0,1,0,0,10.41,-12.99,-10.35,12.84,0,0,0,0
15246,15290,0.033201,0.082299,0.00263,59.24,0,0,0,0,1,0,0,22.33,-1.81,-22.17,1.91,0,0,0,0
15246,15292,0.017259,0.040659,0.00122,48.02,0,0,0,0,1,0,0,-0.66,-5.74,0.66,5.62,0,0,0,0
15357,15246,0.018217,0.051189,0.00114,61.54,0,0,0,0,1,0,0,30.14,-6.2,-29.98,6.52,0,0,0,0
15247,15267,0.025051,0.064617,0.00789,67.4,0,0,0,0,1,0,0,-30.49,5.72,30.72,-5.97,0,0,0,0
15616,15247,0.051828,0.16243,0.00375,65.06,0,0,0,0,1,0,0,25.6,1.28,-25.29,-0.7,0,0,0,0
15248,15351,0.004115,0.009083,0.0006,71.42,0,0,0,0,1,0,0,-1.09,-14.02,1.1,13.98,0,0,0,0
15248,15354,0.019257,0.044887,0.00182,48.94,0,0,0,0,1,0,0,6.81,-0.39,-6.8,0.21,0,0,0,0
15248,16071,0.026209,0.064717,0.0046,58.48,0,0,0,0,1,0,0,-11.82,6.56,11.86,-6.95,0,0,0,0
16426,15248,0.00999,0.023346,0.00077,87.13,0,0,0,0,1,0,0,19.47,1.76,-19.43,-1.76,0,0,0,0
15249,15250,0.000273,0.001042,0,0,0,0,0,0,1,0,0,4.68,1.15,-4.68,-1.15,0,0,0,0
15249,16131,0.053602,0.131454,0.01506,63.6,0,0,0,0,1,0,0,-27.35,0.66,27.72,-1.39,0,0,0,0
15251,15252,0.000295,0.001092,0,0,0,0,0,0,1,0,0,9.73,3.34,-9.73,-3.34,0,0,0,0
15299,15251,0.049122,0.106038,0.00476,64.72,0,0,0,0,1,0,0,27.28,1.53,-26.93,-1.25,0,0,0,0
15328,15251,0.032093,0.07928,0.00406,60.49,0,0,0,0,1,0,0,-17.1,1.93,17.2,-2.1,0,0,0,0
15253,15256,0.000669,0.010496,0,155.08,0,0,1,0,1,0,0,19.33,3.34,-19.33,-3.3,0,0,0,0
15253,15257,0.000231,0.001007,0,0,0,0,0,0,1,0,0,-19.33,-3.34,19.33,3.34,0,0,0,0
15254,15256,0.010318,0.161827,0,77.54,0,0,1,0,1,0,0,-19.29,-2.68,19.33,3.3,0,0,0,0
15255,15256,0.010318,0.161827,0,77.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15314,15257,0.027149,0.068993,0.00561,55.29,0,0,0,0,1,0,0,17.27,8.83,-17.17,-9.15,0,0,0,0
15257,15328,0.062764,0.152466,0.00255,49.8,0,0,0,0,1,0,0,-2.16,5.8,2.19,-6,0,0,0,0
15259,15258,0.003155,0.108058,0,71.87,0,0,1,0,1,0,0,-25.66,4.99,25.68,-4.32,0,0,0,0
15258,15260,0.000207,0.001153,0,0,0,0,0,0,1,0,0,-58.69,-11.7,58.7,11.74,0,0,0,0
15258,15261,0.000288,0.001181,0,0,0,0,0,0,1,0,0,33.01,16.02,-33,-16,0,0,0,0
15258,15262,0.000248,0.001051,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
15259,15293,0.074665,0.136839,0.00697,61.77,0,0,0,0,1,0,0,25.66,-4.99,-25.2,5.09,0,0,0,0
15260,16366,0.005238,0.035328,0.04128,324.3,0,0,0,0,1,0,0,36.25,-14.79,-36.18,10.78,0,0,0,0
16441,15260,0.002196,0.015444,0.04131,247.86,0,0,0,0,1,0,0,74.1,-0.13,-73.99,-3.59,0,0,0,0
16441,15260,0.002196,0.015444,0.04131,247.86,0,0,0,0,1,0,0,74.1,-0.13,-73.99,-3.59,0,0,0,0
16441,15260,0.002196,0.015444,0.04131,247.86,0,0,0,0,1,0,0,74.1,-0.13,-73.99,-3.59,0,0,0,0
15263,15264,0.000291,0.001158,0,0,0,0,0,0,1,0,0,6.91,1.79,-6.91,-1.79,0,0,0,0
15263,15265,0.000234,0.001157,0,0,0,0,0,0,1,0,0,-6.91,-1.79,6.91,1.79,0,0,0,0
15265,15302,0.027361,0.068365,0.00191,71.48,0,0,0,0,1,0,0,-22.41,1,22.54,-0.88,0,0,0,0
15265,15302,0.027361,0.068365,0.00191,71.48,0,0,0,0,1,0,0,-22.41,1,22.54,-0.88,0,0,0,0
15265,15302,0.027361,0.068365,0.00191,71.48,0,0,0,0,1,0,0,-22.41,1,22.54,-0.88,0,0,0,0
15265,15316,0.021824,0.063865,0.0017,68.26,0,0,0,0,1,0,0,38.99,-1.48,-38.68,2.2,0,0,0,0
15286,15266,0.008826,0.02274,0.00066,54.26,0,0,0,0,1,0,0,12.45,-2.65,-12.43,2.61,0,0,0,0
15266,15425,0.055441,0.14033,0.00248,39.56,0,0,0,0,1,0,0,0.38,-7.43,-0.36,7.23,0,0,0,0
15267,15591,0.056555,0.137544,0.00668,58.65,0,0,0,0,1,0,0,-16.07,1.7,16.21,-2.08,0,0,0,0
15267,15616,0.044842,0.08444,0.00774,61.82,0,0,0,0,1,0,0,-23.19,-0.74,23.42,0.33,0,0,0,0
15268,15271,0.002327,0.089245,0,170.76,0,0,1,0,1,0,0,73.17,8.37,-73.05,-3.78,0,0,0,0
15268,15272,0.000273,0.001198,0,0,0,0,0,0,1,0,0,-120.61,-37.01,120.66,37.19,0,0,0,0
15268,15273,0.000237,0.001177,0,0,0,0,0,0,1,0,0,47.44,28.65,-47.44,-28.61,0,0,0,0
15269,15271,-0.000324,-0.012433,0,95.76,0,0,1,0,1,0,0,-73.07,-4.42,73.05,3.78,0,0,0,0
15269,15276,0.009845,0.028535,0.00125,104.39,0,0,0,0,1,0,0,47.62,5.55,-47.4,-5.05,0,0,0,0
15299,15269,0.02118,0.047374,0.00252,63.89,0,0,0,0,1,0,0,-25.31,1.17,25.45,-1.14,0,0,0,0
15270,15271,0.010374,0.397803,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15272,16301,0.01095,0.061193,0.04786,238.27,0,0,0,0,1,0,0,-50.77,-4.18,51.04,0.58,0,0,0,0
15272,16301,0.01095,0.061193,0.04786,238.27,0,0,0,0,1,0,0,-50.77,-4.18,51.04,0.58,0,0,0,0
16397,15272,0.011958,0.076541,0.03197,207.85,0,0,0,0,1,0,0,19.23,26.19,-19.11,-28.84,0,0,0,0
15274,15275,0.000282,0.001047,0,0,0,0,0,0,1,0,0,49.98,10.91,-49.97,-10.89,0,0,0,0
15274,15276,0.00027,0.001053,0,0,0,0,0,0,1,0,0,-49.98,-10.91,49.99,10.94,0,0,0,0
15276,15304,0.025892,0.058924,0.01329,47.88,0,0,0,0,1,0,0,5.01,-1.52,-5.01,0.17,0,0,0,0
15276,15305,0.019064,0.044089,0.00418,47.56,0,0,0,0,1,0,0,-7.6,-4.36,7.61,3.96,0,0,0,0
15277,15284,0.002425,0.015838,0.00685,239.23,0,0,0,0,1,0,0,-115.11,-16.32,115.41,17.56,0,0,0,0
15288,15277,0.005897,0.033629,0.00762,220.86,0,0,0,0,1,0,0,-53.87,-1.05,54.03,1.14,0,0,0,0
15279,15278,0.003574,0.113816,0,102.95,0,0,1.04375,0,1,0,0,-40.44,-13.44,40.5,15.49,0,0,0,0
15279,15278,0.003574,0.113816,0,102.95,0,0,1.04375,0,1,0,0,-40.44,-13.44,40.5,15.49,0,0,0,0
15279,15278,0.003574,0.113816,0,102.95,0,0,1.04375,0,1,0,0,-40.44,-13.44,40.5,15.49,0,0,0,0
15279,15278,0.003574,0.113816,0,102.95,0,0,1.04375,0,1,0,0,-40.44,-13.44,40.5,15.49,0,0,0,0
15278,15280,0.000214,0.001083,0,0,0,0,0,0,1,0,0,61.08,16.73,-61.08,-16.69,0,0,0,0
15284,15278,0.004954,0.028704,0.01079,203.34,0,0,0,0,1,0,0,76.46,66.85,-75.98,-65.25,0,0,0,0
15278,15393,0.003633,0.020198,0.01745,223.06,0,0,0,0,1,0,0,10.24,-31.61,-10.21,29.99,0,0,0,0
15278,15671,0.005677,0.039251,0.01199,252.86,0,0,0,0,1,0,0,-52.45,6.06,52.6,-6.25,0,0,0,0
15278,15671,0.005677,0.039251,0.01199,252.86,0,0,0,0,1,0,0,-52.45,6.06,52.6,-6.25,0,0,0,0
15278,15671,0.005677,0.039251,0.01199,252.86,0,0,0,0,1,0,0,-52.45,6.06,52.6,-6.25,0,0,0,0
15279,15295,0.022057,0.048982,0.00832,56.11,0,0,0,0,1,0,0,12.96,5.32,-12.92,-6.14,0,0,0,0
15279,15368,0.01955,0.048706,0.00279,52.45,0,0,0,0,1,0,0,10.28,20.86,-10.18,-20.92,0,0,0,0
15279,15375,0.017088,0.042874,0.00343,73.59,0,0,0,0,1,0,0,21.6,1.26,-21.52,-1.45,0,0,0,0
15279,15375,0.017088,0.042874,0.00343,73.59,0,0,0,0,1,0,0,21.6,1.26,-21.52,-1.45,0,0,0,0
15279,15375,0.017088,0.042874,0.00343,73.59,0,0,0,0,1,0,0,21.6,1.26,-21.52,-1.45,0,0,0,0
15378,15279,0.01223,0.031798,0.00075,69.45,0,0,0,0,1,0,0,-21.67,-7.31,21.73,7.38,0,0,0,0
15378,15279,0.01223,0.031798,0.00075,69.45,0,0,0,0,1,0,0,-21.67,-7.31,21.73,7.38,0,0,0,0
15279,15424,0.010715,0.027961,0.00084,98.42,0,0,0,0,1,0,0,30.25,9.03,-30.15,-8.87,0,0,0,0
15282,15281,0.000195,0.014151,0,748.62,0,0,1.025,0,1,0,0,-243.21,-171.69,243.38,183.77,0,0,0,0
15300,15281,0.000259,0.004139,0.38628,2380.39,0,0,0,0,1,0,0,-206.13,34.71,206.23,-75.13,0,0,0,0
16385,15281,0.00018,0.003392,0.33554,2492.92,0,0,0,0,1,0,0,449.96,78.5,-449.61,-108.64,0,0,0,0
15283,15282,0.005231,0.144239,0,101.55,0,0,1.025,0,1,0,0,-44.81,-10.7,44.91,13.61,0,0,0,0
15283,15282,0.005231,0.144239,0,101.55,0,0,1.025,0,1,0,0,-44.81,-10.7,44.91,13.61,0,0,0,0
15283,15282,0.005231,0.144239,0,101.55,0,0,1.025,0,1,0,0,-44.81,-10.7,44.91,13.61,0,0,0,0
15283,15282,0.005231,0.144239,0,101.55,0,0,1.025,0,1,0,0,-44.81,-10.7,44.91,13.61,0,0,0,0
15282,15284,0.000232,0.001124,0,0,0,0,0,0,1,0,0,63.56,117.24,-63.52,-117.06,0,0,0,0
15283,15425,0.009697,0.028245,0.00181,71.2,0,0,0,0,1,0,0,20.49,6.26,-20.45,-6.34,0,0,0,0
15283,15425,0.009697,0.028245,0.00181,71.2,0,0,0,0,1,0,0,20.49,6.26,-20.45,-6.34,0,0,0,0
15283,15425,0.009697,0.028245,0.00181,71.2,0,0,0,0,1,0,0,20.49,6.26,-20.45,-6.34,0,0,0,0
15658,15283,0.01195,0.030979,0.00248,69.56,0,0,0,0,1,0,0,-27.78,-9.18,27.88,9.15,0,0,0,0
15658,15283,0.01195,0.030979,0.00248,69.56,0,0,0,0,1,0,0,-27.78,-9.18,27.88,9.15,0,0,0,0
15286,15285,0.006402,0.198323,0,56.04,0,0,1,0,1,0,0,-12.45,2.65,12.46,-2.35,0,0,0,0
15285,15287,0.000295,0.001089,0,0,0,0,0,0,1,0,0,48.12,15.48,-48.11,-15.45,0,0,0,0
15285,15288,0.000227,0.001142,0,0,0,0,0,0,1,0,0,-60.58,-13.13,60.58,13.17,0,0,0,0
15288,15303,0.005577,0.036672,0.0192,219.72,0,0,0,0,1,0,0,-74.47,-9.58,74.76,9.44,0,0,0,0
15406,15288,0.003719,0.021506,0.03892,226.95,0,0,0,0,1,0,0,-67.6,-0.69,67.76,-2.54,0,0,0,0
15289,15290,0.000226,0.001167,0,0,0,0,0,0,1,0,0,-35.4,-10.67,35.4,10.68,0,0,0,0
15290,15292,0.024867,0.069076,0.00114,69.74,0,0,0,0,1,0,0,-27.14,-2.01,27.31,2.36,0,0,0,0
15290,15292,0.024867,0.069076,0.00114,69.74,0,0,0,0,1,0,0,-27.14,-2.01,27.31,2.36,0,0,0,0
15291,15292,0.000206,0.001177,0,0,0,0,0,0,1,0,0,-35.4,-4.1,35.4,4.12,0,0,0,0
15292,15357,0.029244,0.065007,0.00263,56.09,0,0,0,0,1,0,0,-21.93,10.25,22.09,-10.19,0,0,0,0
15365,15292,0.011531,0.026771,0.01327,72.52,0,0,0,0,1,0,0,22.98,6.93,-22.92,-8.24,0,0,0,0
15365,15292,0.011531,0.026771,0.01327,72.52,0,0,0,0,1,0,0,22.98,6.93,-22.92,-8.24,0,0,0,0
15365,15292,0.011531,0.026771,0.01327,72.52,0,0,0,0,1,0,0,22.98,6.93,-22.92,-8.24,0,0,0,0
16367,15293,0.045173,0.12966,0.00365,45.78,0,0,0,0,1,0,0,-1.4,8.66,1.43,-8.96,0,0,0,0
15294,15295,0.000259,0.001007,0,0,0,0,0,0,1,0,0,-15.52,-11.39,15.53,11.39,0,0,0,0
15295,15658,0.021701,0.054167,0.00284,41.11,0,0,0,0,1,0,0,-2.61,-5.26,2.61,4.97,0,0,0,0
15296,15297,0.000254,0.001029,0,0,0,0,0,0,1,0,0,7.25,0.81,-7.25,-0.81,0,0,0,0
15296,15741,0.035079,0.098988,0.01159,58.64,0,0,0,0,1,0,0,28.69,15.84,-28.34,-16.09,0,0,0,0
15296,16015,0.008801,0.022944,0.00976,59.9,0,0,0,0,1,0,0,-38.52,-18.72,38.67,18.02,0,0,0,0
15298,15299,0.000214,0.001071,0,0,0,0,0,0,1,0,0,-8.28,-3.14,8.28,3.14,0,0,0,0
15305,15299,0.019874,0.050274,0.00303,46.35,0,0,0,0,1,0,0,4.37,1.95,-4.37,-2.25,0,0,0,0
16060,15299,0.046137,0.100032,0.00345,49.22,0,0,0,0,1,0,0,5.9,3.28,-5.88,-3.6,0,0,0,0
15301,15300,0.00024,0.016665,0,788.56,0,0,1,0,1,0,0,-206.03,-14.47,206.13,21.02,0,0,0,0
15302,15301,0.007811,0.18708,0,84.17,0,0,1,0,1,0,0,-22.54,0.88,22.58,-0,0,0,0,0
15302,15301,0.007811,0.18708,0,84.17,0,0,1,0,1,0,0,-22.54,0.88,22.58,-0,0,0,0,0
15302,15301,0.007811,0.18708,0,84.17,0,0,1,0,1,0,0,-22.54,0.88,22.58,-0,0,0,0,0
15301,15303,0.000226,0.001156,0,0,0,0,0,0,1,0,0,138.31,14.48,-138.27,-14.28,0,0,0,0
16060,15304,0.043562,0.117942,0.00309,51.97,0,0,0,0,1,0,0,8.49,3.82,-8.45,-4.04,0,0,0,0
15313,15305,0.017476,0.041751,0.00277,58.95,0,0,0,0,1,0,0,21.64,8.62,-21.55,-8.69,0,0,0,0
15402,15305,0.026212,0.068182,0.00292,49.16,0,0,0,0,1,0,0,7.28,3.8,-7.26,-4.06,0,0,0,0
15306,15307,0.000226,0.001019,0,0,0,0,0,0,1,0,0,-8.04,-1.91,8.04,1.91,0,0,0,0
15307,15343,0.094327,0.17191,0.00239,48.86,0,0,0,0,1,0,0,0.11,-2.33,-0.1,2.08,0,0,0,0
15308,15309,0.000248,0.001192,0,0,0,0,0,0,1,0,0,5.95,0.82,-5.95,-0.82,0,0,0,0
15308,15310,0.000235,0.001166,0,0,0,0,0,0,1,0,0,-5.95,-0.82,5.95,0.82,0,0,0,0
15311,15312,0.000298,0.001049,0,0,0,0,0,0,1,0,0,8.71,2.04,-8.71,-2.04,0,0,0,0
16030,15311,0.019192,0.042777,0.00092,58.96,0,0,0,0,1,0,0,12.76,-1.07,-12.73,1.05,0,0,0,0
15311,16200,0.05644,0.136931,0.00532,54.11,0,0,0,0,1,0,0,4.01,-3.09,-4,2.57,0,0,0,0
15313,15402,0.020766,0.044664,0.00364,52.25,0,0,0,0,1,0,0,9.01,1.92,-8.99,-2.26,0,0,0,0
15313,15653,0.021209,0.053959,0.01682,70.36,0,0,0,0,1,0,0,-30.98,-6.91,31.18,5.63,0,0,0,0
15313,15653,0.021209,0.053959,0.01682,70.36,0,0,0,0,1,0,0,-30.98,-6.91,31.18,5.63,0,0,0,0
15314,15315,0.000281,0.001079,0,0,0,0,0,0,1,0,0,4.04,0.86,-4.04,-0.86,0,0,0,0
15335,15314,0.051677,0.099086,0.00291,69.48,0,0,0,0,1,0,0,23.25,-0.47,-22.98,0.67,0,0,0,0
15335,15314,0.051677,0.099086,0.00291,69.48,0,0,0,0,1,0,0,23.25,-0.47,-22.98,0.67,0,0,0,0
16030,15314,0.03634,0.104413,0.00453,81.21,0,0,0,0,1,0,0,-24.39,11.29,24.65,-11.03,0,0,0,0
15316,15317,0.000286,0.001156,0,0,0,0,0,0,1,0,0,8.01,3.35,-8.01,-3.34,0,0,0,0
15316,15431,0.030574,0.065261,0.00409,57.98,0,0,0,0,1,0,0,20.26,7.44,-20.12,-7.58,0,0,0,0
15318,15319,0.000208,0.0011,0,0,0,0,0,0,1,0,0,-15.9,-2.72,15.9,2.72,0,0,0,0
15318,15320,0.000276,0.001106,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15331,15319,0.039555,0.095655,0.00374,62.75,0,0,0,0,1,0,0,22.42,-0.88,-22.24,0.92,0,0,0,0
15319,15335,0.028145,0.058602,0.00845,61.54,0,0,0,0,1,0,0,19.96,2.4,-19.85,-3.08,0,0,0,0
15319,15339,0.013714,0.034824,0.00108,56.13,0,0,0,0,1,0,0,-13.62,-6.05,13.65,6,0,0,0,0
15321,15324,0.000598,0.013049,0,130.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15321,15325,0.000296,0.001117,0,0,0,0,0,0,1,0,0,6.59,1.88,-6.59,-1.88,0,0,0,0
15321,15326,0.000257,0.001082,0,0,0,0,0,0,1,0,0,-6.59,-1.88,6.59,1.88,0,0,0,0
15321,15327,0.000245,0.001072,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
15322,15324,0.006855,0.149572,0,65.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15323,15324,0.006855,0.149572,0,65.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15326,16030,0.060345,0.119439,0.00386,58.77,0,0,0,0,1,0,0,-14.67,8.54,14.84,-8.6,0,0,0,0
15329,15331,0.003512,0.010088,0.00033,76.98,0,0,0,0,1,0,0,-31.93,-13.26,31.97,13.34,0,0,0,0
15329,15707,0.081739,0.174022,0.00936,41.36,0,0,0,0,1,0,0,0.94,1.91,-0.94,-2.91,0,0,0,0
15329,16245,0.020136,0.044507,0.00474,64.91,0,0,0,0,1,0,0,-29.29,-1.45,29.45,1.29,0,0,0,0
15331,15330,0.004291,0.132742,0,89.17,0,0,1.025,0,1,0,0,-50.67,-12.87,50.78,16.39,0,0,0,0
15330,15332,0.000221,0.001027,0,0,0,0,0,0,1,0,0,-111.07,-37.25,111.1,37.39,0,0,0,0
15330,15333,0.000201,0.001161,0,0,0,0,0,0,1,0,0,60.29,20.87,-60.28,-20.82,0,0,0,0
15331,15711,0.043276,0.114058,0.00574,47.33,0,0,0,0,1,0,0,-3.72,0.42,3.73,-1.02,0,0,0,0
15332,16182,0.004364,0.017955,0.0142,216.69,0,0,0,0,1,0,0,-67.35,-18.5,67.55,17.78,0,0,0,0
15332,16244,0.003919,0.021442,0.00662,204.01,0,0,0,0,1,0,0,-43.75,-18.88,43.83,18.61,0,0,0,0
15335,15334,0.005483,0.154202,0,74.45,0,0,1,0,1,0,0,-26.64,4.01,26.68,-2.95,0,0,0,0
15334,15336,0.000282,0.001066,0,0,0,0,0,0,1,0,0,50.36,24.52,-50.35,-24.49,0,0,0,0
15334,15337,0.0002,0.001043,0,0,0,0,0,0,1,0,0,-77.04,-21.58,77.05,21.64,0,0,0,0
15338,15337,0.003388,0.018383,0.0124,191.92,0,0,0,0,1,0,0,-32.1,0.61,32.13,-1.72,0,0,0,0
15337,16244,0.012413,0.073576,0.03144,231.09,0,0,0,0,1,0,0,-92.46,-10.84,93.48,13.55,0,0,0,0
15339,15338,0.0048,0.157251,0,58.13,0,0,1.025,0,1,0,0,-13.65,-6,13.66,6.35,0,0,0,0
15338,15340,0.000285,0.001104,0,0,0,0,0,0,1,0,0,51.05,10.22,-51.05,-10.19,0,0,0,0
15618,15338,0.012545,0.058989,0.02342,201.75,0,0,0,0,1,0,0,32.78,15.43,-32.62,-17.17,0,0,0,0
15341,15342,0.000268,0.001178,0,0,0,0,0,0,1,0,0,18.38,5.64,-18.37,-5.63,0,0,0,0
15341,15343,0.000224,0.001164,0,0,0,0,0,0,1,0,0,-18.38,-5.64,18.38,5.64,0,0,0,0
15344,15345,0.000222,0.001156,0,0,0,0,0,0,1,0,0,9.83,5.04,-9.83,-5.04,0,0,0,0
15344,15362,0.011061,0.033255,0.00554,65.39,0,0,0,0,1,0,0,-29.88,9.78,29.98,-10.08,0,0,0,0
15381,15344,0.021152,0.038094,0.00222,58.49,0,0,0,0,1,0,0,-19.92,14.8,20.04,-14.82,0,0,0,0
15347,15346,0.004819,0.136759,0,90.23,0,0,1.03125,0,1,0,0,-38.35,-8.76,38.42,10.8,0,0,0,0
15347,15346,0.004819,0.136759,0,90.23,0,0,1.03125,0,1,0,0,-38.35,-8.76,38.42,10.8,0,0,0,0
15347,15346,0.004819,0.136759,0,90.23,0,0,1.03125,0,1,0,0,-38.35,-8.76,38.42,10.8,0,0,0,0
15346,15348,0.000223,0.001118,0,0,0,0,0,0,1,0,0,46.21,11.57,-46.21,-11.54,0,0,0,0
15346,15349,0.000284,0.001193,0,0,0,0,0,0,1,0,0,-161.47,-43.97,161.54,44.28,0,0,0,0
15347,15351,0.02205,0.045509,0.00305,61.68,0,0,0,0,1,0,0,9.62,18.34,-9.53,-18.49,0,0,0,0
15421,15347,0.016487,0.039558,0.00184,74.86,0,0,0,0,1,0,0,-34.95,-2.41,35.14,2.65,0,0,0,0
15421,15347,0.016487,0.039558,0.00184,74.86,0,0,0,0,1,0,0,-34.95,-2.41,35.14,2.65,0,0,0,0
15421,15347,0.016487,0.039558,0.00184,74.86,0,0,0,0,1,0,0,-34.95,-2.41,35.14,2.65,0,0,0,0
15349,16386,0.002365,0.015973,0.00882,222.99,0,0,0,0,1,0,0,-79.89,-21.2,80.04,21.27,0,0,0,0
15349,16432,0.002042,0.013771,0.00625,223.5,0,0,0,0,1,0,0,-81.65,-23.08,81.79,23.33,0,0,0,0
15350,15351,0.000281,0.001,0,0,0,0,0,0,1,0,0,-46.21,-9.72,46.22,9.74,0,0,0,0
15350,15352,0.000284,0.001172,0,0,0,0,0,0,1,0,0,46.21,9.72,-46.21,-9.7,0,0,0,0
15351,15365,0.018224,0.052352,0.01093,115.07,0,0,0,0,1,0,0,40.69,-26.01,-40.3,25.93,0,0,0,0
16426,15351,0.008267,0.016337,0.00047,72.68,0,0,0,0,1,0,0,26.21,-6.87,-26.16,6.93,0,0,0,0
16426,15351,0.008267,0.016337,0.00047,72.68,0,0,0,0,1,0,0,26.21,-6.87,-26.16,6.93,0,0,0,0
16426,15351,0.008267,0.016337,0.00047,72.68,0,0,0,0,1,0,0,26.21,-6.87,-26.16,6.93,0,0,0,0
15353,15354,0.000294,0.001187,0,0,0,0,0,0,1,0,0,-35.57,-7.66,35.57,7.68,0,0,0,0
15353,15355,0.000295,0.001147,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15354,15399,0.007557,0.017929,0.00154,56.57,0,0,0,0,1,0,0,19.08,13.62,-19.04,-13.69,0,0,0,0
15354,16379,0.009719,0.020136,0.00085,91.92,0,0,0,0,1,0,0,-24.87,-18.31,24.96,18.39,0,0,0,0
15354,16426,0.010751,0.033966,0.0031,60.17,0,0,0,0,1,0,0,-22.98,-3.2,23.03,3.03,0,0,0,0
15357,15356,0.004568,0.154145,0,84.56,0,0,1,0,1,0,0,-28.57,4.11,28.6,-2.93,0,0,0,0
15357,15356,0.004568,0.154145,0,84.56,0,0,1,0,1,0,0,-28.57,4.11,28.6,-2.93,0,0,0,0
15357,15356,0.004568,0.154145,0,84.56,0,0,1,0,1,0,0,-28.57,4.11,28.6,-2.93,0,0,0,0
15356,15358,0.00025,0.001165,0,0,0,0,0,0,1,0,0,-149.68,-5.87,149.73,6.11,0,0,0,0
15356,15359,0.00026,0.001181,0,0,0,0,0,0,1,0,0,63.87,14.65,-63.86,-14.6,0,0,0,0
15356,15360,0.000271,0.001136,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
15358,16251,0.007364,0.045483,0.01885,198.45,0,0,0,0,1,0,0,-62.17,-3.01,62.43,2.59,0,0,0,0
16417,15358,0.008573,0.051994,0.01733,234.72,0,0,0,0,1,0,0,88.17,4.91,-87.56,-3.11,0,0,0,0
15362,15361,0.005728,0.158493,0,90.95,0,0,1,0,1,0,0,-35.48,3.94,35.55,-2.07,0,0,0,0
15362,15361,0.005728,0.158493,0,90.95,0,0,1,0,1,0,0,-35.48,3.94,35.55,-2.07,0,0,0,0
15362,15361,0.005728,0.158493,0,90.95,0,0,1,0,1,0,0,-35.48,3.94,35.55,-2.07,0,0,0,0
15361,15363,0.000221,0.001109,0,0,0,0,0,0,1,0,0,-106.64,6.2,106.66,-6.08,0,0,0,0
15362,15370,0.006785,0.016488,0.00046,67.81,0,0,0,0,1,0,0,14.48,-14.66,-14.45,14.68,0,0,0,0
15393,15363,0.003212,0.016604,0.01928,238.75,0,0,0,0,1,0,0,-149.17,-33.99,149.88,35.62,0,0,0,0
15363,16082,0.00275,0.015074,0.04626,242.83,0,0,0,0,1,0,0,-70.54,-5.56,70.67,1.28,0,0,0,0
15363,16082,0.00275,0.015074,0.04626,242.83,0,0,0,0,1,0,0,-70.54,-5.56,70.67,1.28,0,0,0,0
15363,16386,0.001454,0.009773,0.00465,225.16,0,0,0,0,1,0,0,-115.46,-18.41,115.64,19.15,0,0,0,0
15365,15364,0.003623,0.125836,0,91.86,0,0,1.04375,0,1,0,0,-38.24,-16.35,38.3,18.51,0,0,0,0
15365,15364,0.003623,0.125836,0,91.86,0,0,1.04375,0,1,0,0,-38.24,-16.35,38.3,18.51,0,0,0,0
15365,15364,0.003623,0.125836,0,91.86,0,0,1.04375,0,1,0,0,-38.24,-16.35,38.3,18.51,0,0,0,0
15364,15366,0.000216,0.001084,0,0,0,0,0,0,1,0,0,-114.89,-55.53,114.93,55.7,0,0,0,0
15364,15367,0.000289,0.001035,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
15365,15397,0.015117,0.034152,0.00278,58.24,0,0,0,0,1,0,0,24.09,-2.91,-24,2.79,0,0,0,0
15366,15389,0.003905,0.026696,0.01008,175.23,0,0,0,0,1,0,0,-5.07,-42.61,5.14,41.99,0,0,0,0
15366,16432,0.007108,0.037598,0.01913,236.39,0,0,0,0,1,0,0,-109.85,-13.1,110.68,15.41,0,0,0,0
15368,15418,0.020465,0.055922,0.00141,60.33,0,0,0,0,1,0,0,-21.2,6.31,21.3,-6.21,0,0,0,0
15368,16280,0.022821,0.064423,0.00258,56.07,0,0,0,0,1,0,0,-12.11,-2.9,12.15,2.72,0,0,0,0
15369,15370,0.000237,0.001008,0,0,0,0,0,0,1,0,0,-43.5,-8.07,43.5,8.09,0,0,0,0
15370,15387,0.016686,0.035174,0.00271,68.16,0,0,0,0,1,0,0,44.29,-0.92,-43.99,1.27,0,0,0,0
16379,15370,0.009812,0.023825,0.00122,71.78,0,0,0,0,1,0,0,24.51,7.29,-24.45,-7.28,0,0,0,0
16379,15370,0.009812,0.023825,0.00122,71.78,0,0,0,0,1,0,0,24.51,7.29,-24.45,-7.28,0,0,0,0
16379,15370,0.009812,0.023825,0.00122,71.78,0,0,0,0,1,0,0,24.51,7.29,-24.45,-7.28,0,0,0,0
15371,15374,-0.000684,-0.017574,0,172.47,0,0,1,0,1,0,0,51.12,10.95,-51.14,-11.39,0,0,0,0
15371,15375,0.000237,0.001011,0,0,0,0,0,0,1,0,0,-51.12,-10.95,51.13,10.98,0,0,0,0
15371,15376,0.000283,0.001115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
15371,15377,0.00021,0.001117,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15372,15374,0.008625,0.221533,0,86.24,0,0,1,0,1,0,0,-50.92,-5.83,51.14,11.39,0,0,0,0
15373,15374,0.008625,0.221533,0,86.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15391,15375,0.008645,0.020731,0.00082,53.82,0,0,0,0,1,0,0,-3.76,6.59,3.76,-6.67,0,0,0,0
15375,15394,0.006402,0.016469,0.0006,51.25,0,0,0,0,1,0,0,0.93,1.9,-0.93,-1.97,0,0,0,0
15375,15427,0.015457,0.039522,0.00139,55.28,0,0,0,0,1,0,0,8.76,-1.85,-8.75,1.73,0,0,0,0
15421,15378,0.03137,0.069385,0.00129,66.76,0,0,0,0,1,0,0,7.59,0.21,-7.57,-0.31,0,0,0,0
15379,15380,0.000223,0.001136,0,0,0,0,0,0,1,0,0,41.1,7.28,-41.09,-7.26,0,0,0,0
15379,15381,0.000255,0.001116,0,0,0,0,0,0,1,0,0,-41.1,-7.28,41.1,7.3,0,0,0,0
15381,15387,0.016287,0.039615,0.0017,58.09,0,0,0,0,1,0,0,0.52,17.3,-0.47,-17.37,0,0,0,0
15381,15391,0.006044,0.015252,0.00047,54.79,0,0,0,0,1,0,0,-10.77,-18.49,10.8,18.5,0,0,0,0
15394,15381,0.00594,0.01601,0.0018,58.45,0,0,0,0,1,0,0,14.3,7.39,-14.29,-7.54,0,0,0,0
15381,15421,0.015923,0.038919,0.00345,62.17,0,0,0,0,1,0,0,-25.88,-0.4,25.98,0.26,0,0,0,0
15381,15427,0.011893,0.029189,0.00058,55.12,0,0,0,0,1,0,0,3.32,-7.47,-3.32,7.42,0,0,0,0
15383,15382,0.000275,0.018786,0,726.11,0,0,1.0375,0,1,0,0,-240.75,-199.26,241.01,217.27,0,0,0,0
15382,15384,0.000263,0.001099,0,0,0,0,0,0,1,0,0,63.55,15.87,-63.54,-15.83,0,0,0,0
15382,15385,0.000203,0.001055,0,0,0,0,0,0,1,0,0,-304.57,239.72,304.84,-238.28,0,0,0,0
15382,15386,0.000276,0.001036,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15383,15389,0.002155,0.014852,0.01094,199.96,0,0,0,0,1,0,0,49.72,55.92,-49.6,-56.34,0,0,0,0
15383,15433,0.002917,0.017233,0.0047,236.72,0,0,0,0,1,0,0,134.46,41,-133.93,-38.4,0,0,0,0
15385,16259,0.000138,0.002658,0.33011,3153.86,0,0,0,0,1,0,0,622.64,148.36,-622.12,-174.24,0,0,0,0
15385,16259,0.000138,0.002658,0.33011,3153.86,0,0,0,0,1,0,0,622.64,148.36,-622.12,-174.24,0,0,0,0
15385,16357,0.000537,0.007633,0.66694,4690.93,0,0,0,0,1,0,0,785.86,-0.33,-782.82,-29.16,0,0,0,0
16385,15385,0.00016,0.003078,0.32048,3008.03,0,0,0,0,1,0,0,802.33,-6.45,-801.39,-10.62,0,0,0,0
16418,15385,0.000205,0.003465,0.41292,2967.02,0,0,0,0,1,0,0,798.23,3.46,-797.04,-28.64,0,0,0,0
15385,16431,0.000247,0.004014,0.52662,2969.03,0,0,0,0,1,0,0,-737.56,-18.87,738.79,-18.92,0,0,0,0
15388,15389,0.000256,0.001151,0,0,0,0,0,0,1,0,0,-44.46,-14.33,44.46,14.36,0,0,0,0
15391,15390,0.005621,0.158795,0,86.75,0,0,1.05625,0,1,0,0,-32.45,-21.08,32.53,23.52,0,0,0,0
15391,15390,0.005621,0.158795,0,86.75,0,0,1.05625,0,1,0,0,-32.45,-21.08,32.53,23.52,0,0,0,0
15391,15390,0.005621,0.158795,0,86.75,0,0,1.05625,0,1,0,0,-32.45,-21.08,32.53,23.52,0,0,0,0
15390,15392,0.000243,0.001057,0,0,0,0,0,0,1,0,0,41.97,5.08,-41.97,-5.06,0,0,0,0
15390,15393,0.000292,0.001102,0,0,0,0,0,0,1,0,0,-139.57,-75.63,139.64,75.89,0,0,0,0
15394,15391,0.005401,0.016146,0.00167,50.25,0,0,0,0,1,0,0,4.71,-10.5,-4.71,10.34,0,0,0,0
15427,15391,0.002875,0.008393,0.00211,76.04,0,0,0,0,1,0,0,-31.64,-9.42,31.67,9.27,0,0,0,0
15427,15391,0.002875,0.008393,0.00211,76.04,0,0,0,0,1,0,0,-31.64,-9.42,31.67,9.27,0,0,0,0
15427,15391,0.002875,0.008393,0.00211,76.04,0,0,0,0,1,0,0,-31.64,-9.42,31.67,9.27,0,0,0,0
15394,15395,0.000296,0.00117,0,0,0,0,0,0,1,0,0,41.97,10.61,-41.97,-10.59,0,0,0,0
15394,15421,0.009203,0.024755,0.00123,64.2,0,0,0,0,1,0,0,-32,3.02,32.08,-2.92,0,0,0,0
15394,15425,0.009102,0.026216,0.00741,71.72,0,0,0,0,1,0,0,-28.07,-8.55,28.14,7.94,0,0,0,0
15396,15397,0.000271,0.001066,0,0,0,0,0,0,1,0,0,-22.55,-3.84,22.55,3.84,0,0,0,0
15396,15398,0.000288,0.00119,0,0,0,0,0,0,1,0,0,22.55,3.84,-22.55,-3.83,0,0,0,0
15397,16395,0.02164,0.047684,0.00441,56.53,0,0,0,0,1,0,0,16.16,-1.14,-16.11,0.77,0,0,0,0
15399,15400,0.00023,0.001103,0,0,0,0,0,0,1,0,0,45.1,13.07,-45.09,-13.05,0,0,0,0
16488,15399,0.018065,0.031278,0.00087,62.71,0,0,0,0,1,0,0,26.17,-0.52,-26.05,0.62,0,0,0,0
15401,15404,0.016436,0.492132,0,228.2,0,0,1,0,1,0,0,43.47,8.51,-43.17,0.49,0,0,0,0
15401,15405,0.000223,0.001008,0,0,0,0,0,0,1,0,0,-43.47,-8.51,43.48,8.53,0,0,0,0
15402,15404,-0.011092,-0.332113,0,78.2,0,0,1,0,1,0,0,-43.38,-5.58,43.17,-0.49,0,0,0,0
15403,15404,0.037118,1.111408,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15405,16386,0.005007,0.035031,0.02845,203.13,0,0,0,0,1,0,0,-43.48,-8.53,43.57,6.1,0,0,0,0
15406,15409,0.010011,0.336505,0,115.23,0,0,1,0,1,0,0,18.93,1.78,-18.9,-0.64,0,0,0,0
15406,15410,0.000253,0.001031,0,0,0,0,0,0,1,0,0,37.58,10.32,-37.58,-10.31,0,0,0,0
15433,15406,0.002731,0.018538,0.02682,189.74,0,0,0,0,1,0,0,31.63,21.44,-31.59,-24.05,0,0,0,0
15407,15409,-0.00311,-0.104522,0,65.23,0,0,1,0,1,0,0,-18.91,-1,18.9,0.64,0,0,0,0
15407,15431,0.024385,0.069751,0.00107,68.16,0,0,0,0,1,0,0,12.61,9.74,-12.55,-9.68,0,0,0,0
16050,15407,0.020252,0.049679,0.00202,46.6,0,0,0,0,1,0,0,-6.28,8.58,6.3,-8.74,0,0,0,0
15408,15409,0.047789,1.606323,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15411,15414,0.006894,0.254224,0,135.11,0,0,1,0,1,0,0,18.97,-3.46,-18.95,4.35,0,0,0,0
15411,15415,0.000281,0.00101,0,0,0,0,0,0,1,0,0,37.58,12.9,-37.58,-12.89,0,0,0,0
15411,15416,0.000276,0.001113,0,0,0,0,0,0,1,0,0,-56.55,-9.44,56.56,9.47,0,0,0,0
15412,15414,-0.002071,-0.076375,0,60.11,0,0,1,0,1,0,0,-18.95,4.08,18.95,-4.35,0,0,0,0
15412,15432,0.014109,0.037019,0.00064,61.76,0,0,0,0,1,0,0,5.28,6.69,-5.27,-6.73,0,0,0,0
15412,16395,0.013427,0.040006,0.00207,57.57,0,0,0,0,1,0,0,13.67,-10.77,-13.64,10.65,0,0,0,0
15413,15414,0.026306,0.970087,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15433,15416,0.002589,0.01758,0.01879,211.53,0,0,0,0,1,0,0,56.64,8,-56.56,-9.47,0,0,0,0
15417,15418,0.000238,0.001073,0,0,0,0,0,0,1,0,0,-55.89,-21.24,55.89,21.27,0,0,0,0
15418,15656,0.0143,0.036727,0.0017,53.29,0,0,0,0,1,0,0,13.79,-15.12,-13.74,15.08,0,0,0,0
15418,15657,0.031029,0.083055,0.00305,57.63,0,0,0,0,1,0,0,19.9,-7.66,-19.77,7.68,0,0,0,0
15418,16071,0.009218,0.025242,0.01518,77.02,0,0,0,0,1,0,0,-36.96,2.57,37.08,-3.88,0,0,0,0
15418,16071,0.009218,0.025242,0.01518,77.02,0,0,0,0,1,0,0,-36.96,2.57,37.08,-3.88,0,0,0,0
15418,16071,0.009218,0.025242,0.01518,77.02,0,0,0,0,1,0,0,-36.96,2.57,37.08,-3.88,0,0,0,0
15419,15420,0.000243,0.001047,0,0,0,0,0,0,1,0,0,-55.89,-23.08,55.89,23.12,0,0,0,0
15430,15420,0.006116,0.024663,0.00679,216.41,0,0,0,0,1,0,0,-27.63,-8.22,27.68,7.71,0,0,0,0
15420,15641,0.007067,0.035012,0.02928,257.41,0,0,0,0,1,0,0,-13.79,6.53,13.81,-9.51,0,0,0,0
15420,15671,0.007238,0.033004,0.02007,177.26,0,0,0,0,1,0,0,11.64,2.82,-11.63,-4.87,0,0,0,0
15420,16287,0.003276,0.019674,0.06247,210.48,0,0,0,0,1,0,0,-81.42,-40.18,81.67,35.07,0,0,0,0
15422,15423,0.000227,0.001068,0,0,0,0,0,0,1,0,0,39.22,13.86,-39.21,-13.85,0,0,0,0
15422,15424,0.00029,0.001102,0,0,0,0,0,0,1,0,0,-39.22,-13.86,39.22,13.88,0,0,0,0
15424,15658,0.01714,0.038883,0.00466,49.65,0,0,0,0,1,0,0,-9.07,-5.01,9.09,4.54,0,0,0,0
15425,15426,0.000219,0.001049,0,0,0,0,0,0,1,0,0,33.57,3.86,-33.57,-3.85,0,0,0,0
15427,15432,0.017995,0.049816,0.01125,74.27,0,0,0,0,1,0,0,24.47,3.55,-24.37,-4.48,0,0,0,0
15427,15432,0.017995,0.049816,0.01125,74.27,0,0,0,0,1,0,0,24.47,3.55,-24.37,-4.48,0,0,0,0
15427,15432,0.017995,0.049816,0.01125,74.27,0,0,0,0,1,0,0,24.47,3.55,-24.37,-4.48,0,0,0,0
15429,15428,0.006782,0.189722,0,87.68,0,0,1.08125,0,1,0,0,-31.89,-23.42,32.01,26.58,0,0,0,0
15429,15428,0.006782,0.189722,0,87.68,0,0,1.08125,0,1,0,0,-31.89,-23.42,32.01,26.58,0,0,0,0
15429,15428,0.006782,0.189722,0,87.68,0,0,1.08125,0,1,0,0,-31.89,-23.42,32.01,26.58,0,0,0,0
15428,15430,0.000232,0.001174,0,0,0,0,0,0,1,0,0,-96.02,-79.75,96.05,79.92,0,0,0,0
15429,15656,0.010972,0.021568,0.0018,63.35,0,0,0,0,1,0,0,1.81,37.65,-1.67,-37.56,0,0,0,0
15657,15429,0.014578,0.044416,0.00156,64.06,0,0,0,0,1,0,0,-24.09,-18.23,24.21,18.44,0,0,0,0
15666,15429,0.026611,0.054431,0.00222,47.51,0,0,0,0,1,0,0,-14.5,-4.74,14.56,4.61,0,0,0,0
15639,15430,0.005104,0.023578,0.0093,180.94,0,0,0,0,1,0,0,10.63,4.43,-10.62,-5.37,0,0,0,0
15430,16082,0.004377,0.026171,0.02066,180.27,0,0,0,0,1,0,0,-57.81,-66.34,58.13,66.06,0,0,0,0
15433,15434,0.000235,0.00101,0,0,0,0,0,0,1,0,0,45.66,8.97,-45.65,-8.95,0,0,0,0
15435,15436,0.000213,0.001009,0,0,0,0,0,0,1,0,0,18.18,2.97,-18.18,-2.97,0,0,0,0
15470,15435,0.014007,0.037657,0.00074,85.48,0,0,0,0,1,0,0,-27.45,-3.91,27.55,4.11,0,0,0,0
15435,15552,0.036437,0.094462,0.00392,48.86,0,0,0,0,1,0,0,-0.88,-14.23,0.95,13.99,0,0,0,0
15435,15567,0.02996,0.087662,0.00735,64.11,0,0,0,0,1,0,0,-44.85,7.14,45.43,-6.2,0,0,0,0
15437,15438,0.000277,0.00114,0,0,0,0,0,0,1,0,0,-69.75,-24.17,69.77,24.23,0,0,0,0
15524,15438,0.007661,0.021699,0.00131,67.62,0,0,0,0,1,0,0,31.6,4.17,-31.53,-4.1,0,0,0,0
15438,15543,0.012929,0.034458,0.00225,43.92,0,0,0,0,1,0,0,-3.3,-7.15,3.3,6.93,0,0,0,0
15557,15438,0.012892,0.02753,0.00147,60.75,0,0,0,0,1,0,0,17.83,3.55,-17.79,-3.62,0,0,0,0
15438,15634,0.012284,0.03447,0.00187,54.8,0,0,0,0,1,0,0,-17.16,-9.37,17.2,9.3,0,0,0,0
15451,15439,0.009467,0.038162,0.01666,212.16,0,0,0,0,1,0,0,49.7,31.57,-49.4,-32.17,0,0,0,0
15439,15522,0.005627,0.029465,0.02228,261.81,0,0,0,0,1,0,0,54.05,11.07,-53.89,-12.59,0,0,0,0
15439,15522,0.005627,0.029465,0.02228,261.81,0,0,0,0,1,0,0,54.05,11.07,-53.89,-12.59,0,0,0,0
15439,15522,0.005627,0.029465,0.02228,261.81,0,0,0,0,1,0,0,54.05,11.07,-53.89,-12.59,0,0,0,0
15439,39413,0.011518,0.071271,0.09955,265.93,0,0,0,0,1,0,0,-107.17,-5,108.4,1.84,0,0,0,0
15439,39413,0.011518,0.071271,0.09955,265.93,0,0,0,0,1,0,0,-107.17,-5,108.4,1.84,0,0,0,0
15439,39439,0.008211,0.038218,0.01285,206.05,0,0,0,0,1,0,0,34.24,-4.79,-34.15,3.85,0,0,0,0
15440,15441,0.00025,0.001087,0,0,0,0,0,0,1,0,0,43.75,5.41,-43.75,-5.39,0,0,0,0
15440,15442,0.000255,0.001156,0,0,0,0,0,0,1,0,0,-43.75,-5.41,43.76,5.43,0,0,0,0
15456,15442,0.016357,0.040264,0.00202,47.62,0,0,0,0,1,0,0,8.48,-2.69,-8.46,2.51,0,0,0,0
15442,15627,0.012112,0.029416,0.00204,44.45,0,0,0,0,1,0,0,5.27,0.61,-5.27,-0.82,0,0,0,0
15442,15636,0.012878,0.034753,0.00322,76.76,0,0,0,0,1,0,0,0.06,-7.41,-0.05,7.09,0,0,0,0
15442,16086,0.01083,0.030049,0.00251,99.39,0,0,0,0,1,0,0,-40.63,-1.14,40.8,1.35,0,0,0,0
15444,15443,0.005127,0.151136,0,67.64,0,0,1.06875,0,1,0,0,-26.75,-30.66,26.84,33.33,0,0,0,0
15443,15445,0.000272,0.001004,0,0,0,0,0,0,1,0,0,43.75,11.96,-43.75,-11.95,0,0,0,0
15443,15454,0.00326,0.018807,0.00988,217.83,0,0,0,0,1,0,0,-70.6,-45.29,70.82,45.53,0,0,0,0
15444,15626,0.003786,0.010121,0.00428,84.41,0,0,0,0,1,0,0,39.55,9.33,-39.5,-9.63,0,0,0,0
15444,15626,0.003786,0.010121,0.00428,84.41,0,0,0,0,1,0,0,39.55,9.33,-39.5,-9.63,0,0,0,0
15444,15626,0.003786,0.010121,0.00428,84.41,0,0,0,0,1,0,0,39.55,9.33,-39.5,-9.63,0,0,0,0
16094,15444,0.01338,0.036866,0.0013,79.63,0,0,0,0,1,0,0,47.46,-0.42,-47.18,1.04,0,0,0,0
16094,15444,0.01338,0.036866,0.0013,79.63,0,0,0,0,1,0,0,47.46,-0.42,-47.18,1.04,0,0,0,0
15446,15451,0.00378,0.027863,0.01191,236.17,0,0,0,0,1,0,0,-80.14,-38.57,80.42,39.31,0,0,0,0
15454,15446,0.00754,0.048355,0.01648,199.82,0,0,0,0,1,0,0,-1.5,-20.08,1.53,18.49,0,0,0,0
15448,15447,0.000199,0.015341,0,819.42,0,0,1.05,0,1,0,0,3.59,-284.35,-3.43,296.89,0,0,0,0
15466,15447,0.00026,0.004532,0.6451,2700.6,0,0,0,0,1,0,0,714.96,-8.81,-713.73,-39.51,0,0,0,0
15528,15447,0.000231,0.003595,0.40205,2609.25,0,0,0,0,1,0,0,-477.76,118.39,478.29,-153.69,0,0,0,0
16473,15447,0.000162,0.003059,0.42525,2515.68,0,0,0,0,1,0,0,-238.75,118.06,238.87,-161.92,0,0,0,0
15449,15448,0.00047,0.029658,0,534.12,0,0,1.025,0,1,0,0,-137.82,-54.69,137.92,60.87,0,0,0,0
15449,15448,0.00047,0.029658,0,534.12,0,0,1.025,0,1,0,0,-137.82,-54.69,137.92,60.87,0,0,0,0
15449,15448,0.00047,0.029658,0,534.12,0,0,1.025,0,1,0,0,-137.82,-54.69,137.92,60.87,0,0,0,0
15448,15452,0.000213,0.001028,0,0,0,0,0,0,1,0,0,-417.36,101.74,417.72,-100,0,0,0,0
15450,15449,0.00308,0.101907,0,100.42,0,0,1.0125,0,1,0,0,-43.79,-9.88,43.85,11.77,0,0,0,0
15450,15449,0.00308,0.101907,0,100.42,0,0,1.0125,0,1,0,0,-43.79,-9.88,43.85,11.77,0,0,0,0
15450,15449,0.00308,0.101907,0,100.42,0,0,1.0125,0,1,0,0,-43.79,-9.88,43.85,11.77,0,0,0,0
15449,15451,0.000247,0.001092,0,0,0,0,0,0,1,0,0,281.94,128.76,-281.72,-127.81,0,0,0,0
15450,15453,0.03204,0.082423,0.00418,82.11,0,0,0,0,1,0,0,35.36,6.83,-34.99,-6.32,0,0,0,0
15450,15453,0.03204,0.082423,0.00418,82.11,0,0,0,0,1,0,0,35.36,6.83,-34.99,-6.32,0,0,0,0
15450,15453,0.03204,0.082423,0.00418,82.11,0,0,0,0,1,0,0,35.36,6.83,-34.99,-6.32,0,0,0,0
15450,15517,0.06362,0.163848,0.00522,61.5,0,0,0,0,1,0,0,25.27,9.13,-24.86,-8.62,0,0,0,0
15451,39439,0.007897,0.043598,0.02691,218.69,0,0,0,0,1,0,0,72.99,27.87,-72.55,-28.35,0,0,0,0
15452,39412,0.001381,0.016184,0.21056,1258.25,0,0,0,0,1,0,0,-417.72,100,420.09,-95,0,0,0,0
15623,15453,0.013393,0.028833,0.02633,69.76,0,0,0,0,1,0,0,-22.3,-7.3,22.37,4.62,0,0,0,0
15623,15453,0.013393,0.028833,0.02633,69.76,0,0,0,0,1,0,0,-22.3,-7.3,22.37,4.62,0,0,0,0
15453,15627,0.056964,0.152746,0.00433,60.76,0,0,0,0,1,0,0,13.55,4.41,-13.45,-4.58,0,0,0,0
15454,15464,0.006401,0.040964,0.0143,195.32,0,0,0,0,1,0,0,-24.54,-5.92,24.58,4.65,0,0,0,0
15454,16090,0.003724,0.015986,0.01977,205.45,0,0,0,0,1,0,0,-91.45,-35.57,91.79,34.91,0,0,0,0
15523,15455,0.001098,0.00714,0.00455,227.08,0,0,0,0,1,0,0,-82.72,-11.56,82.79,11.54,0,0,0,0
15455,16090,0.003668,0.018787,0.00812,219.32,0,0,0,0,1,0,0,-66.65,-0.9,66.8,0.81,0,0,0,0
16373,15455,0.001924,0.010156,0.00372,222.45,0,0,0,0,1,0,0,75.66,13.84,-75.55,-13.68,0,0,0,0
15544,15456,0.010698,0.028372,0.00189,71.32,0,0,0,0,1,0,0,-20.77,-1.47,20.82,1.39,0,0,0,0
15544,15456,0.010698,0.028372,0.00189,71.32,0,0,0,0,1,0,0,-20.77,-1.47,20.82,1.39,0,0,0,0
15544,15456,0.010698,0.028372,0.00189,71.32,0,0,0,0,1,0,0,-20.77,-1.47,20.82,1.39,0,0,0,0
15456,15627,0.018585,0.044932,0.00109,49.19,0,0,0,0,1,0,0,11.01,-1.94,-10.99,1.88,0,0,0,0
16086,15456,0.009009,0.019987,0.00059,80,0,0,0,0,1,0,0,42.72,3.16,-42.56,-2.88,0,0,0,0
16086,15456,0.009009,0.019987,0.00059,80,0,0,0,0,1,0,0,42.72,3.16,-42.56,-2.88,0,0,0,0
16086,15456,0.009009,0.019987,0.00059,80,0,0,0,0,1,0,0,42.72,3.16,-42.56,-2.88,0,0,0,0
15457,15458,0.000233,0.001098,0,0,0,0,0,0,1,0,0,44.94,6.9,-44.93,-6.87,0,0,0,0
15471,15457,0.008093,0.037856,0.02677,230.82,0,0,0,0,1,0,0,78.91,-0.99,-78.44,0.35,0,0,0,0
15457,15582,0.004062,0.020676,0.01733,210.17,0,0,0,0,1,0,0,33.51,-7.24,-33.46,5.64,0,0,0,0
15459,15462,0.002203,0.061539,0,106.45,0,0,1,0,1,0,0,24.11,-0.33,-24.09,0.67,0,0,0,0
15459,15463,0.000258,0.0011,0,0,0,0,0,0,1,0,0,61.98,13.52,-61.97,-13.48,0,0,0,0
15459,15464,0.000216,0.001185,0,0,0,0,0,0,1,0,0,-86.09,-13.19,86.1,13.27,0,0,0,0
15459,15465,0.000242,0.001111,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15460,15462,0.0045,0.125702,0,56.45,0,0,1,0,1,0,0,-24.07,1.35,24.09,-0.67,0,0,0,0
39422,15460,0.037929,0.105436,0.00732,56.3,0,0,0,0,1,0,0,-23.86,1.15,24.07,-1.35,0,0,0,0
15461,15462,0.043593,1.217751,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15469,15464,0.004837,0.03026,0.01151,233.98,0,0,0,0,1,0,0,111.25,20.25,-110.68,-17.92,0,0,0,0
15467,15466,0.000211,0.017327,0,852.21,0,0,1.01875,0,1,0,0,-285.89,-85.2,286.07,99.89,0,0,0,0
16325,15466,0.000206,0.004031,0.44695,2863.64,0,0,0,0,1,0,0,1002.94,-17.61,-1001.03,6.43,0,0,0,0
15468,15467,0.003844,0.136597,0,88.04,0,0,1.01875,0,1,0,0,-30.83,-6.03,30.86,7.29,0,0,0,0
15468,15467,0.003844,0.136597,0,88.04,0,0,1.01875,0,1,0,0,-30.83,-6.03,30.86,7.29,0,0,0,0
15468,15467,0.003844,0.136597,0,88.04,0,0,1.01875,0,1,0,0,-30.83,-6.03,30.86,7.29,0,0,0,0
15467,15469,0.000292,0.001167,0,0,0,0,0,0,1,0,0,193.31,63.32,-193.2,-62.88,0,0,0,0
15474,15468,0.027689,0.071532,0.00194,55.07,0,0,0,0,1,0,0,0.6,-19.65,-0.5,19.69,0,0,0,0
16094,15468,0.032327,0.087222,0.01152,78.13,0,0,0,0,1,0,0,-45.86,1.23,46.49,-0.8,0,0,0,0
16094,15468,0.032327,0.087222,0.01152,78.13,0,0,0,0,1,0,0,-45.86,1.23,46.49,-0.8,0,0,0,0
