F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
15469,15471,0.006161,0.028769,0.01536,238.12,0,0,0,0,1,0,0,114.83,5.41,-114.09,-3.56,0,0,0,0
39347,15469,0.026881,0.130989,0.02995,248.34,0,0,0,0,1,0,0,97.26,-16.3,-94.86,24.72,0,0,0,0
15533,15470,0.049467,0.134924,0.00808,63.65,0,0,0,0,1,0,0,15.28,-24.01,-14.89,24.26,0,0,0,0
15471,15472,0.000267,0.001188,0,0,0,0,0,0,1,0,0,35.17,4.56,-35.17,-4.54,0,0,0,0
15684,15473,0.035353,0.070657,0.00264,92.3,0,0,0,0,1,0,0,21.89,-9.9,-21.69,10.02,0,0,0,0
15473,39426,0.01411,0.042183,0.00422,84.83,0,0,0,0,1,0,0,10.56,-14.86,-10.51,14.55,0,0,0,0
39426,15474,0.040933,0.122289,0.0035,60.01,0,0,0,0,1,0,0,5.46,-17.44,-5.33,17.46,0,0,0,0
15476,15475,0.005303,0.11456,0,61.83,0,0,1.03125,0,1,0,0,-16.45,-12.75,16.47,13.24,0,0,0,0
15475,15477,0.000286,0.001087,0,0,0,0,0,0,1,0,0,-70.48,-35.17,70.5,35.23,0,0,0,0
15475,15478,0.000201,0.001017,0,0,0,0,0,0,1,0,0,54.01,21.92,-54.01,-21.89,0,0,0,0
15475,15479,0.000275,0.001121,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
15476,15493,0.013827,0.043082,0.00809,57.24,0,0,0,0,1,0,0,16.45,12.75,-16.39,-13.45,0,0,0,0
15477,15482,0.004019,0.020954,0.01909,246.2,0,0,0,0,1,0,0,19.17,-3.72,-19.15,1.79,0,0,0,0
15505,15477,0.004335,0.025109,0.00604,251.9,0,0,0,0,1,0,0,90.04,33.03,-89.67,-31.51,0,0,0,0
15481,15480,0.003527,0.099097,0,93.72,0,0,1,0,1,0,0,-39.84,-3.11,39.9,4.64,0,0,0,0
15481,15480,0.003527,0.099097,0,93.72,0,0,1,0,1,0,0,-39.84,-3.11,39.9,4.64,0,0,0,0
15481,15480,0.003527,0.099097,0,93.72,0,0,1,0,1,0,0,-39.84,-3.11,39.9,4.64,0,0,0,0
15480,15482,0.000203,0.001169,0,0,0,0,0,0,1,0,0,-173.7,-38.91,173.76,39.26,0,0,0,0
15480,15483,0.000269,0.001102,0,0,0,0,0,0,1,0,0,54.02,24.99,-54.01,-24.96,0,0,0,0
15481,15507,0.010444,0.024582,0.00893,79.24,0,0,0,0,1,0,0,39.84,3.11,-39.68,-3.66,0,0,0,0
15481,15507,0.010444,0.024582,0.00893,79.24,0,0,0,0,1,0,0,39.84,3.11,-39.68,-3.66,0,0,0,0
15481,15507,0.010444,0.024582,0.00893,79.24,0,0,0,0,1,0,0,39.84,3.11,-39.68,-3.66,0,0,0,0
15485,15482,0.002841,0.014578,0.0115,235.58,0,0,0,0,1,0,0,127.19,31.59,-126.73,-30.45,0,0,0,0
15482,15522,0.004292,0.029547,0.01624,234.03,0,0,0,0,1,0,0,-27.88,-10.6,27.92,9.14,0,0,0,0
15485,15484,0.000322,0.019962,0,782.41,0,0,1,0,1,0,0,-217.41,-53.83,217.56,63.23,0,0,0,0
15484,15486,0.000291,0.001065,0,0,0,0,0,0,1,0,0,-294.69,25.96,294.92,-25.11,0,0,0,0
15484,15487,0.000208,0.00113,0,0,0,0,0,0,1,0,0,77.13,20.93,-77.12,-20.86,0,0,0,0
15548,15485,0.001716,0.011786,0.00706,227.71,0,0,0,0,1,0,0,-90.08,-22.03,90.22,22.24,0,0,0,0
15502,15486,0.000185,0.003446,0.35551,1985.26,0,0,0,0,1,0,0,-131.86,34,131.89,-72.22,0,0,0,0
15486,16312,0.000142,0.002307,0.26198,2492.15,0,0,0,0,1,0,0,-153.96,97.81,154.01,-125.58,0,0,0,0
15486,16456,0.000414,0.006715,0.54159,2245.25,0,0,0,0,1,0,0,-272.86,-0.48,273.14,-53.97,0,0,0,0
15489,15488,0.008157,0.210813,0,66.78,0,0,1.04375,0,1,0,0,-17.71,-11.93,17.75,12.89,0,0,0,0
15488,15490,0.000267,0.00104,0,0,0,0,0,0,1,0,0,77.13,4.31,-77.12,-4.25,0,0,0,0
15488,15491,0.000207,0.00104,0,0,0,0,0,0,1,0,0,-94.88,-17.2,94.9,17.3,0,0,0,0
15488,15492,0.000243,0.001167,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
15489,16337,0.017213,0.036969,0.00096,58.77,0,0,0,0,1,0,0,17.71,11.93,-17.64,-11.88,0,0,0,0
15491,15501,0.002738,0.015531,0.00795,215.83,0,0,0,0,1,0,0,-69.56,-12.51,69.69,12.4,0,0,0,0
15522,15491,0.005307,0.031144,0.00745,199.78,0,0,0,0,1,0,0,25.37,4.2,-25.34,-4.79,0,0,0,0
15493,15504,0.009401,0.021693,0.00138,65.1,0,0,0,0,1,0,0,-30.36,-0.07,30.44,0.11,0,0,0,0
15494,15495,0.000271,0.001148,0,0,0,0,0,0,1,0,0,46.75,11.76,-46.75,-11.74,0,0,0,0
15494,15515,0.019926,0.054267,0.00598,72.03,0,0,0,0,1,0,0,-12.93,-5.19,12.97,4.68,0,0,0,0
15494,15518,0.008886,0.023338,0.00214,94.5,0,0,0,0,1,0,0,-33.82,-6.58,33.93,6.63,0,0,0,0
15496,15499,0.006394,0.174194,0,222.35,0,0,1,0,1,0,0,30.48,8.35,-30.42,-6.71,0,0,0,0
15496,15500,0.000297,0.001011,0,0,0,0,0,0,1,0,0,78.39,12.81,-78.37,-12.75,0,0,0,0
15496,15501,0.000241,0.001175,0,0,0,0,0,0,1,0,0,-108.87,-21.16,108.9,21.3,0,0,0,0
15497,15499,4.3e-05,0.001172,0,72.35,0,0,1,0,1,0,0,-30.42,-6.7,30.42,6.71,0,0,0,0
15518,15497,0.009523,0.02486,0.00087,69.44,0,0,0,0,1,0,0,-30.33,-6.55,30.42,6.7,0,0,0,0
15498,15499,0.030171,0.822022,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15501,15522,0.000828,0.005482,0.00759,190.63,0,0,0,0,1,0,0,53.15,11.64,-53.13,-12.29,0,0,0,0
15501,15529,0.001105,0.00764,0.00435,241.3,0,0,0,0,1,0,0,-115.87,-22.67,116.02,23.21,0,0,0,0
15501,15529,0.001105,0.00764,0.00435,241.3,0,0,0,0,1,0,0,-115.87,-22.67,116.02,23.21,0,0,0,0
15503,15502,0.000185,0.011248,0,976.74,0,0,1,0,1,0,0,-282.31,-71.46,282.46,80.32,0,0,0,0
15502,15506,0.000231,0.001096,0,0,0,0,0,0,1,0,0,0.75,0.25,-0.75,-0.25,0,0,0,0
15502,15528,0.000209,0.002629,0.32605,2483.59,0,0,0,0,1,0,0,-151.34,160.18,151.45,-194.41,0,0,0,0
15504,15503,0.00512,0.138947,0,76.13,0,0,1,0,1,0,0,-30.44,-0.11,30.48,1.31,0,0,0,0
15503,15505,0.000257,0.001131,0,0,0,0,0,0,1,0,0,251.83,70.15,-251.67,-69.43,0,0,0,0
15512,15505,0.003323,0.021054,0.00422,176.25,0,0,0,0,1,0,0,-83.03,-19.07,83.26,20.06,0,0,0,0
15507,15535,0.008485,0.027757,0.00067,70.48,0,0,0,0,1,0,0,28.36,2.58,-28.29,-2.43,0,0,0,0
15507,15535,0.008485,0.027757,0.00067,70.48,0,0,0,0,1,0,0,28.36,2.58,-28.29,-2.43,0,0,0,0
15508,15511,0.004688,0.169224,0,130.22,0,0,1,0,1,0,0,47.62,7.25,-47.52,-3.62,0,0,0,0
15508,15607,0.001306,0.006056,0.0054,204.32,0,0,0,0,1,0,0,-47.62,-7.25,47.65,6.8,0,0,0,0
15509,15511,-0.000536,-0.019341,0,80.22,0,0,1,0,1,0,0,-47.53,-4.04,47.52,3.62,0,0,0,0
15509,15537,0.004657,0.010877,0.00063,65.1,0,0,0,0,1,0,0,-29.52,-14.69,29.57,14.74,0,0,0,0
15509,15538,0.016449,0.049107,0.0062,64.93,0,0,0,0,1,0,0,30.39,19.61,-30.18,-19.65,0,0,0,0
15509,15608,0.013827,0.039522,0.00107,57.14,0,0,0,0,1,0,0,-15.66,-22.03,15.75,22.19,0,0,0,0
15510,15511,0.024757,0.893739,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15512,15513,0.000289,0.001015,0,0,0,0,0,0,1,0,0,70.41,21.5,-70.4,-21.45,0,0,0,0
15522,15512,0.003561,0.022205,0.02079,219.61,0,0,0,0,1,0,0,-3.83,-5.87,3.83,3.68,0,0,0,0
39433,15512,0.045472,0.252929,0.06907,182.27,0,0,0,0,1,0,0,-8.75,-1.03,8.79,-6.11,0,0,0,0
15515,15514,0.004854,0.173154,0,84.53,0,0,1,0,1,0,0,-22.23,-5.69,22.25,6.58,0,0,0,0
15515,15514,0.004854,0.173154,0,84.53,0,0,1,0,1,0,0,-22.23,-5.69,22.25,6.58,0,0,0,0
15515,15514,0.004854,0.173154,0,84.53,0,0,1,0,1,0,0,-22.23,-5.69,22.25,6.58,0,0,0,0
15514,15516,0.00028,0.001175,0,0,0,0,0,0,1,0,0,-66.76,-19.74,66.77,19.8,0,0,0,0
15517,15515,0.078746,0.134116,0.00411,53.45,0,0,0,0,1,0,0,13.7,2.82,-13.56,-3,0,0,0,0
39439,15516,0.006809,0.035652,0.01346,228.77,0,0,0,0,1,0,0,67.09,20.02,-66.77,-19.8,0,0,0,0
15520,15518,0.015549,0.03967,0.0019,72.97,0,0,0,0,1,0,0,28.18,5.38,-28.05,-5.25,0,0,0,0
15520,15518,0.015549,0.03967,0.0019,72.97,0,0,0,0,1,0,0,28.18,5.38,-28.05,-5.25,0,0,0,0
15520,15518,0.015549,0.03967,0.0019,72.97,0,0,0,0,1,0,0,28.18,5.38,-28.05,-5.25,0,0,0,0
15520,15519,0.006405,0.165109,0,84.79,0,0,1,0,1,0,0,-28.18,-5.38,28.23,6.69,0,0,0,0
15520,15519,0.006405,0.165109,0,84.79,0,0,1,0,1,0,0,-28.18,-5.38,28.23,6.69,0,0,0,0
15520,15519,0.006405,0.165109,0,84.79,0,0,1,0,1,0,0,-28.18,-5.38,28.23,6.69,0,0,0,0
15519,15521,0.00028,0.001084,0,0,0,0,0,0,1,0,0,80.58,22.22,-80.56,-22.14,0,0,0,0
15519,15522,0.000235,0.001133,0,0,0,0,0,0,1,0,0,-165.27,-42.29,165.34,42.6,0,0,0,0
15523,15526,0.016304,0.469492,0,129.07,0,0,1,0,1,0,0,44.01,6.84,-43.7,1.89,0,0,0,0
15523,15527,0.000273,0.001131,0,0,0,0,0,0,1,0,0,94.09,20.75,-94.07,-20.65,0,0,0,0
15635,15523,0.002258,0.011343,0.00615,212.45,0,0,0,0,1,0,0,-45.75,13.58,45.8,-13.99,0,0,0,0
15523,16090,0.003864,0.018123,0.01072,233.34,0,0,0,0,1,0,0,-101.18,-2.04,101.55,2.63,0,0,0,0
15524,15526,-0.011179,-0.321902,0,79.07,0,0,1,0,1,0,0,-43.91,-4.1,43.7,-1.89,0,0,0,0
15524,15541,0.027346,0.070093,0.00497,45.76,0,0,0,0,1,0,0,3.94,3.06,-3.93,-3.56,0,0,0,0
15557,15524,0.008416,0.022017,0.00184,51.82,0,0,0,0,1,0,0,-8.37,2.96,8.37,-3.14,0,0,0,0
15525,15526,0.030178,0.869017,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15528,15531,0.000339,0.022331,0,846.01,0,0,1,0,1,0,0,326.31,76.02,-325.96,-52.94,0,0,0,0
15529,15531,-0.000131,-0.008672,0,821.01,0,0,1,0,1,0,0,-326.1,-61.9,325.96,52.94,0,0,0,0
15530,15531,0.001348,0.088927,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15532,15533,0.000222,0.001046,0,0,0,0,0,0,1,0,0,-20.34,-12.95,20.34,12.95,0,0,0,0
15532,15534,0.000286,0.00109,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
15720,15533,0.05799,0.126306,0.00534,68.82,0,0,0,0,1,0,0,36.44,-9.81,-35.62,11.05,0,0,0,0
15535,15536,0.000268,0.001113,0,0,0,0,0,0,1,0,0,53.77,19.64,-53.76,-19.6,0,0,0,0
15549,15535,0.025751,0.062041,0.00126,63.14,0,0,0,0,1,0,0,9.82,5.73,-9.79,-5.78,0,0,0,0
15556,15535,0.020052,0.05524,0.00237,55.31,0,0,0,0,1,0,0,-12.56,8.89,12.61,-9,0,0,0,0
15537,15552,0.004491,0.013662,0.00058,54.74,0,0,0,0,1,0,0,-15.23,-40.54,15.31,40.71,0,0,0,0
15537,15558,0.013515,0.026677,0.0007,57.36,0,0,0,0,1,0,0,15.78,-7.74,-15.74,7.75,0,0,0,0
15537,15596,0.022007,0.050096,0.00267,85.36,0,0,0,0,1,0,0,-0.07,-2.78,0.07,2.5,0,0,0,0
15537,15608,0.008282,0.025658,0.0006,53.76,0,0,0,0,1,0,0,-11.14,-27.25,11.21,27.39,0,0,0,0
15537,16314,0.009997,0.022869,0.02753,73.13,0,0,0,0,1,0,0,-29.51,26.29,29.66,-28.87,0,0,0,0
15537,16314,0.009997,0.022869,0.02753,73.13,0,0,0,0,1,0,0,-29.51,26.29,29.66,-28.87,0,0,0,0
15538,15539,0.000203,0.001016,0,0,0,0,0,0,1,0,0,42.95,12.8,-42.95,-12.78,0,0,0,0
15632,15538,0.025817,0.073621,0.00339,56.46,0,0,0,0,1,0,0,12.83,-7.05,-12.77,6.85,0,0,0,0
15540,15543,0.017582,0.040714,0.0045,74.02,0,0,0,0,1,0,0,-26.38,-3.93,26.5,3.74,0,0,0,0
15540,15543,0.017582,0.040714,0.0045,74.02,0,0,0,0,1,0,0,-26.38,-3.93,26.5,3.74,0,0,0,0
15540,15543,0.017582,0.040714,0.0045,74.02,0,0,0,0,1,0,0,-26.38,-3.93,26.5,3.74,0,0,0,0
15547,15540,0.01088,0.028153,0.00069,60.36,0,0,0,0,1,0,0,-17.82,-3.59,17.85,3.61,0,0,0,0
15540,15574,0.006738,0.016415,0.00079,60.45,0,0,0,0,1,0,0,16.58,-12.29,-16.55,12.28,0,0,0,0
15540,15628,0.011753,0.031429,0.0006,58.74,0,0,0,0,1,0,0,16.86,-3.29,-16.83,3.32,0,0,0,0
15540,15634,0.019263,0.046747,0.00433,66.26,0,0,0,0,1,0,0,-33.22,-4.82,33.43,4.88,0,0,0,0
15541,15542,0.000294,0.001198,0,0,0,0,0,0,1,0,0,37.06,14.4,-37.05,-14.38,0,0,0,0
15626,15541,0.021525,0.049335,0.00259,81.37,0,0,0,0,1,0,0,33.38,11.14,-33.13,-10.84,0,0,0,0
15543,15554,0.012623,0.031368,0.00095,60.1,0,0,0,0,1,0,0,-11.68,1.27,11.69,-1.33,0,0,0,0
15543,15634,0.005588,0.012409,0.00038,78.07,0,0,0,0,1,0,0,-37.98,-2.76,38.06,2.9,0,0,0,0
15543,15634,0.005588,0.012409,0.00038,78.07,0,0,0,0,1,0,0,-37.98,-2.76,38.06,2.9,0,0,0,0
15543,15634,0.005588,0.012409,0.00038,78.07,0,0,0,0,1,0,0,-37.98,-2.76,38.06,2.9,0,0,0,0
16314,15543,0.015873,0.034499,0.00248,57.95,0,0,0,0,1,0,0,-5.68,24.11,5.77,-24.17,0,0,0,0
15555,15544,0.01699,0.035208,0.00334,55.65,0,0,0,0,1,0,0,-10.79,0.75,10.81,-1.06,0,0,0,0
15544,15557,0.012264,0.031428,0.00154,59.88,0,0,0,0,1,0,0,17.75,-8.11,-17.71,8.06,0,0,0,0
15545,15546,0.000253,0.001122,0,0,0,0,0,0,1,0,0,33.57,8.14,-33.56,-8.13,0,0,0,0
15545,15547,0.000255,0.001135,0,0,0,0,0,0,1,0,0,-33.57,-8.14,33.57,8.16,0,0,0,0
15547,15556,0.00808,0.022933,0.00166,54.87,0,0,0,0,1,0,0,-12.37,7.09,12.39,-7.22,0,0,0,0
15547,15559,0.006047,0.020681,0.00659,39.58,0,0,0,0,1,0,0,-3.38,-11.66,3.39,11.01,0,0,0,0
15549,15548,0.005317,0.165216,0,76.76,0,0,1,0,1,0,0,-37.32,-4.94,37.39,7.21,0,0,0,0
15548,15550,0.00026,0.001121,0,0,0,0,0,0,1,0,0,52.69,14.82,-52.68,-14.79,0,0,0,0
15549,15556,0.014768,0.048458,0.00373,63.71,0,0,0,0,1,0,0,27.49,-0.79,-27.39,0.76,0,0,0,0
15551,15552,0.000286,0.001106,0,0,0,0,0,0,1,0,0,-33.32,-8.53,33.33,8.54,0,0,0,0
15552,15608,0.001933,0.003851,0.00012,69.12,0,0,0,0,1,0,0,-24.8,-31.62,24.83,31.67,0,0,0,0
15552,15608,0.001933,0.003851,0.00012,69.12,0,0,0,0,1,0,0,-24.8,-31.62,24.83,31.67,0,0,0,0
15553,15554,0.000203,0.001169,0,0,0,0,0,0,1,0,0,-18.28,-8.17,18.28,8.18,0,0,0,0
15554,15634,0.009387,0.030706,0.00124,49.06,0,0,0,0,1,0,0,-3.44,-3.6,3.44,3.48,0,0,0,0
15554,15636,0.011417,0.031053,0.0167,100.61,0,0,0,0,1,0,0,-26.53,-3.25,26.61,1.7,0,0,0,0
15555,15634,0.017062,0.047342,0.00289,51.42,0,0,0,0,1,0,0,1.61,-9.01,-1.6,8.75,0,0,0,0
15555,16086,0.024226,0.063015,0.00243,65.23,0,0,0,0,1,0,0,-29.3,-2.2,29.5,2.47,0,0,0,0
15556,15632,0.012153,0.032963,0.00131,57.19,0,0,0,0,1,0,0,15.9,-9.39,-15.86,9.37,0,0,0,0
16337,15557,0.015357,0.04441,0.00154,65.32,0,0,0,0,1,0,0,28.44,17.27,-28.28,-16.97,0,0,0,0
15558,15608,0.012316,0.037005,0.0016,59.56,0,0,0,0,1,0,0,-20.78,-14.66,20.85,14.71,0,0,0,0
15559,16314,0.024066,0.053862,0.00221,59.56,0,0,0,0,1,0,0,-23.65,-15.36,23.84,15.54,0,0,0,0
15560,15561,0.000261,0.001083,0,0,0,0,0,0,1,0,0,32.67,6.37,-32.67,-6.36,0,0,0,0
15560,15562,0.000279,0.001119,0,0,0,0,0,0,1,0,0,-32.67,31.34,32.67,-31.32,0,0,0,0
15560,15563,0.000243,0.001042,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15562,15585,0.012879,0.034019,0.00073,55.02,0,0,0,0,1,0,0,-29.57,21.22,29.73,-20.88,0,0,0,0
15562,15598,0.008397,0.019708,0.00098,71.35,0,0,0,0,1,0,0,-3.11,10.1,3.11,-10.18,0,0,0,0
15564,15565,0.00023,0.00118,0,0,0,0,0,0,1,0,0,-32.67,-9.9,32.67,9.91,0,0,0,0
15565,15569,0.010338,0.025968,0.00056,59.41,0,0,0,0,1,0,0,-29.81,-7.58,29.9,7.76,0,0,0,0
15565,15572,0.054318,0.081971,0.00827,53.4,0,0,0,0,1,0,0,-2.86,-2.33,2.87,1.47,0,0,0,0
15567,15566,0.003888,0.107629,0,95.67,0,0,1,0,1,0,0,-46.07,2.68,46.14,-0.54,0,0,0,0
15567,15566,0.003888,0.107629,0,95.67,0,0,1,0,1,0,0,-46.07,2.68,46.14,-0.54,0,0,0,0
15567,15566,0.003888,0.107629,0,95.67,0,0,1,0,1,0,0,-46.07,2.68,46.14,-0.54,0,0,0,0
15566,15568,0.000254,0.001172,0,0,0,0,0,0,1,0,0,-138.43,1.61,138.47,-1.4,0,0,0,0
15572,15567,0.027895,0.066359,0.00284,69.43,0,0,0,0,1,0,0,-17.74,-5.07,17.83,4.98,0,0,0,0
15567,15604,0.035108,0.092989,0.00564,61.43,0,0,0,0,1,0,0,23.17,-17.11,-22.9,17.22,0,0,0,0
15603,15568,0.006353,0.028769,0.01742,230.45,0,0,0,0,1,0,0,-127.76,-19.31,128.77,22.08,0,0,0,0
15568,16244,0.005184,0.027918,0.02694,245.68,0,0,0,0,1,0,0,-133.62,-10.34,134.49,12.12,0,0,0,0
15568,16244,0.005184,0.027918,0.02694,245.68,0,0,0,0,1,0,0,-133.62,-10.34,134.49,12.12,0,0,0,0
15569,15570,0.000254,0.001062,0,0,0,0,0,0,1,0,0,51.59,43.42,-51.58,-43.37,0,0,0,0
15569,15591,0.031013,0.07377,0.00564,74.65,0,0,0,0,1,0,0,21.16,-26.51,-20.83,26.7,0,0,0,0
15569,16245,0.035261,0.082256,0.00574,75.15,0,0,0,0,1,0,0,-34.22,-8.22,34.63,8.57,0,0,0,0
15569,16245,0.035261,0.082256,0.00574,75.15,0,0,0,0,1,0,0,-34.22,-8.22,34.63,8.57,0,0,0,0
15569,16245,0.035261,0.082256,0.00574,75.15,0,0,0,0,1,0,0,-34.22,-8.22,34.63,8.57,0,0,0,0
15616,15571,0.005543,0.011289,0.00261,51.66,0,0,0,0,1,0,0,12.04,5.28,-12.03,-5.55,0,0,0,0
15571,15622,0.03618,0.07157,0.00754,43.19,0,0,0,0,1,0,0,1.89,4.25,-1.88,-5.05,0,0,0,0
15573,15576,0.004765,0.120907,0,206.34,0,0,1,0,1,0,0,43.18,10.48,-43.09,-8.24,0,0,0,0
15573,15577,0.00028,0.001097,0,0,0,0,0,0,1,0,0,36.02,2.43,-36.02,-2.42,0,0,0,0
15573,15578,0.000237,0.001184,0,0,0,0,0,0,1,0,0,-79.2,-12.91,79.22,12.98,0,0,0,0
15574,15576,0.001883,0.04777,0,78.99,0,0,1,0,1,0,0,-41.25,-6.59,41.28,7.39,0,0,0,0
15574,15593,0.014434,0.036981,0.00456,52.05,0,0,0,0,1,0,0,4.27,-23.87,-4.19,23.6,0,0,0,0
15574,15628,0.00349,0.008792,0.00017,63.32,0,0,0,0,1,0,0,28.27,9.75,-28.24,-9.69,0,0,0,0
15574,15632,0.007022,0.018461,0.00162,62.4,0,0,0,0,1,0,0,25.26,8.43,-25.22,-8.47,0,0,0,0
15575,15576,0.035464,0.899915,0,127.35,0,0,1,0,1,0,0,-1.81,-0.82,1.81,0.85,0,0,0,0
15578,15610,0.003618,0.023167,0.01334,215.51,0,0,0,0,1,0,0,61.98,10.12,-61.84,-10.69,0,0,0,0
15578,16319,0.002999,0.015685,0.01841,288.36,0,0,0,0,1,0,0,-141.19,-23.1,141.77,24.11,0,0,0,0
15579,15581,0.009129,0.021305,0.00403,74.18,0,0,0,0,1,0,0,4.58,0.4,-4.58,-0.83,0,0,0,0
15579,15598,0.00347,0.008711,0.00071,86.91,0,0,0,0,1,0,0,16.44,-7.12,-16.43,7.07,0,0,0,0
15579,15604,0.014452,0.034689,0.00288,70.91,0,0,0,0,1,0,0,-29.54,-2.08,29.66,2.05,0,0,0,0
15579,15604,0.014452,0.034689,0.00288,70.91,0,0,0,0,1,0,0,-29.54,-2.08,29.66,2.05,0,0,0,0
15580,15581,0.000251,0.001176,0,0,0,0,0,0,1,0,0,-38.07,-11.4,38.07,11.41,0,0,0,0
15581,15604,0.008972,0.026918,0.0012,101.69,0,0,0,0,1,0,0,-42.51,-6.23,42.67,6.56,0,0,0,0
15581,16154,0.011021,0.0266,0.00106,50.18,0,0,0,0,1,0,0,9.02,-4.36,-9.01,4.27,0,0,0,0
15582,15583,0.000241,0.001123,0,0,0,0,0,0,1,0,0,63.76,19.79,-63.75,-19.74,0,0,0,0
15582,15603,0.004683,0.027366,0.00961,207.9,0,0,0,0,1,0,0,16.29,30.37,-16.23,-31.06,0,0,0,0
15607,15582,0.00464,0.019091,0.01077,214.02,0,0,0,0,1,0,0,46.81,55.58,-46.59,-55.79,0,0,0,0
15585,15584,0.004818,0.156344,0,85.7,0,0,1,0,1,0,0,-32.1,1.46,32.15,0.05,0,0,0,0
15585,15584,0.004818,0.156344,0,85.7,0,0,1,0,1,0,0,-32.1,1.46,32.15,0.05,0,0,0,0
15585,15584,0.004818,0.156344,0,85.7,0,0,1,0,1,0,0,-32.1,1.46,32.15,0.05,0,0,0,0
15584,15589,0.000237,0.001184,0,0,0,0,0,0,1,0,0,-96.45,-0.14,96.47,0.24,0,0,0,0
15584,15590,0.000264,0.001092,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15585,15588,0.000184,0.003591,0,201.31,0,0,1,0,1,0,0,55.98,18.24,-55.98,-18.12,0,0,0,0
15585,15597,0.019933,0.059004,0.00239,58.67,0,0,0,0,1,0,0,10.6,-1.75,-10.58,1.55,0,0,0,0
15586,15588,0.005701,0.111231,0,100.66,0,0,1,0,1,0,0,-55.79,-14.52,55.98,18.12,0,0,0,0
15587,15588,0.005701,0.111231,0,100.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15589,15621,0.003071,0.01942,0.01423,227.11,0,0,0,0,1,0,0,-96.47,-0.24,96.73,0.4,0,0,0,0
15616,15591,0.021287,0.04768,0.00091,50.96,0,0,0,0,1,0,0,-3.48,10.73,3.51,-10.77,0,0,0,0
16451,15591,0.014091,0.034477,0.00097,70.23,0,0,0,0,1,0,0,29,12.12,-28.87,-11.91,0,0,0,0
16451,15591,0.014091,0.034477,0.00097,70.23,0,0,0,0,1,0,0,29,12.12,-28.87,-11.91,0,0,0,0
15592,15593,0.000293,0.001058,0,0,0,0,0,0,1,0,0,-36.69,-13.43,36.7,13.45,0,0,0,0
15593,15608,0.014649,0.029765,0.00445,62.52,0,0,0,0,1,0,0,-32.51,-37.05,32.85,37.26,0,0,0,0
15594,15595,0.000271,0.00118,0,0,0,0,0,0,1,0,0,31.59,10.92,-31.59,-10.91,0,0,0,0
15614,15594,0.02172,0.057535,0.00158,49.36,0,0,0,0,1,0,0,4.93,1.84,-4.92,-1.99,0,0,0,0
15594,16451,0.022333,0.058377,0.00434,62.38,0,0,0,0,1,0,0,-26.67,-8.93,26.84,8.88,0,0,0,0
15596,15600,0.016419,0.047253,0.00156,68.1,0,0,0,0,1,0,0,-23.98,-12.81,24.09,12.97,0,0,0,0
16154,15596,0.015706,0.042084,0.00159,43.76,0,0,0,0,1,0,0,13.81,-1.88,-13.78,1.78,0,0,0,0
15597,15614,0.013303,0.028154,0.00566,51.5,0,0,0,0,1,0,0,-15.93,-13.37,15.98,12.87,0,0,0,0
15600,15599,0.00499,0.174046,0,68.04,0,0,1.04375,0,1,0,0,-24.09,-12.97,24.13,14.27,0,0,0,0
15599,15601,0.000218,0.001052,0,0,0,0,0,0,1,0,0,64.78,21.87,-64.77,-21.83,0,0,0,0
15599,15602,0.000232,0.001135,0,0,0,0,0,0,1,0,0,-88.91,-36.15,88.93,36.25,0,0,0,0
15602,15610,0.001546,0.009744,0.00736,227.56,0,0,0,0,1,0,0,-88.93,-36.25,89.06,36.32,0,0,0,0
15604,15603,0.005207,0.156406,0,85.13,0,0,1.0375,0,1,0,0,-26.36,-9.29,26.4,10.51,0,0,0,0
15604,15603,0.005207,0.156406,0,85.13,0,0,1.0375,0,1,0,0,-26.36,-9.29,26.4,10.51,0,0,0,0
15604,15603,0.005207,0.156406,0,85.13,0,0,1.0375,0,1,0,0,-26.36,-9.29,26.4,10.51,0,0,0,0
15603,15605,0.000214,0.00113,0,0,0,0,0,0,1,0,0,64.78,18.85,-64.77,-18.8,0,0,0,0
15607,15606,0.000221,0.014794,0,1011.05,0,0,1.05,0,1,0,0,-403.84,-340.62,404.47,382.62,0,0,0,0
15606,16092,0.0002,0.003431,0.43151,2527.54,0,0,0,0,1,0,0,-404.47,76.02,404.78,-117.58,0,0,0,0
15608,15607,0.004996,0.155915,0,94.33,0,0,1.1,0,1,0,0,-43.44,-54.96,43.71,63.51,0,0,0,0
15608,15607,0.004996,0.155915,0,94.33,0,0,1.1,0,1,0,0,-43.44,-54.96,43.71,63.51,0,0,0,0
15608,15607,0.004996,0.155915,0,94.33,0,0,1.1,0,1,0,0,-43.44,-54.96,43.71,63.51,0,0,0,0
15607,15609,0.00022,0.001049,0,0,0,0,0,0,1,0,0,94.59,31.63,-94.57,-31.54,0,0,0,0
15607,15610,0.003644,0.014902,0.01419,226.34,0,0,0,0,1,0,0,83.66,56.08,-83.31,-56.2,0,0,0,0
15611,15612,0.000244,0.001196,0,0,0,0,0,0,1,0,0,7.88,0.31,-7.88,-0.31,0,0,0,0
15611,15613,0.000252,0.001104,0,0,0,0,0,0,1,0,0,0.33,0.06,-0.33,-0.06,0,0,0,0
15611,15614,0.000256,0.001141,0,0,0,0,0,0,1,0,0,-8.21,-0.36,8.21,0.36,0,0,0,0
15622,15614,0.009756,0.018362,0.00135,53.32,0,0,0,0,1,0,0,-7.66,3.33,7.66,-3.46,0,0,0,0
15614,16451,0.013356,0.034677,0.00154,65.77,0,0,0,0,1,0,0,-36.78,-11.61,36.97,11.92,0,0,0,0
15616,15615,0.003631,0.109257,0,124.19,0,0,1.03125,0,1,0,0,-57.57,-17.62,57.7,21.48,0,0,0,0
15615,15617,0.000235,0.001023,0,0,0,0,0,0,1,0,0,55.09,21.35,-55.08,-21.31,0,0,0,0
15615,15618,0.00022,0.001068,0,0,0,0,0,0,1,0,0,-112.79,-42.83,112.82,42.97,0,0,0,0
15615,15619,0.000281,0.001042,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16455,15618,0.002714,0.018145,0.00676,242.51,0,0,0,0,1,0,0,72.95,29.51,-72.8,-29.2,0,0,0,0
16455,15618,0.002714,0.018145,0.00676,242.51,0,0,0,0,1,0,0,72.95,29.51,-72.8,-29.2,0,0,0,0
15620,15621,0.000205,0.001126,0,0,0,0,0,0,1,0,0,-60.56,-9.35,60.57,9.38,0,0,0,0
15621,16244,0.004219,0.030744,0.02125,288.05,0,0,0,0,1,0,0,-149.03,4.79,149.91,-0.74,0,0,0,0
16455,15621,0.0045,0.033382,0.00954,176.39,0,0,0,0,1,0,0,8.28,13.62,-8.27,-14.57,0,0,0,0
15626,15623,0.016999,0.042647,0.00208,92.98,0,0,0,0,1,0,0,-11.87,0.66,11.89,-0.82,0,0,0,0
15624,15625,0.000271,0.001006,0,0,0,0,0,0,1,0,0,32.71,5.96,-32.71,-5.95,0,0,0,0
15624,15626,0.000233,0.001025,0,0,0,0,0,0,1,0,0,-32.71,-5.96,32.71,5.97,0,0,0,0
15626,15636,0.016274,0.03448,0.00256,74.13,0,0,0,0,1,0,0,21.42,3.71,-21.35,-3.83,0,0,0,0
15626,15636,0.016274,0.03448,0.00256,74.13,0,0,0,0,1,0,0,21.42,3.71,-21.35,-3.83,0,0,0,0
15626,15636,0.016274,0.03448,0.00256,74.13,0,0,0,0,1,0,0,21.42,3.71,-21.35,-3.83,0,0,0,0
15628,15631,-0.000801,-0.020136,0,130.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15628,15632,0.007365,0.018715,0.00084,55.18,0,0,0,0,1,0,0,11.61,3.37,-11.6,-3.43,0,0,0,0
15629,15631,0.009021,0.226785,0,65.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15630,15631,0.009021,0.226785,0,65.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15634,15633,0.003886,0.098913,0,107.56,0,0,1,0,1,0,0,-59.46,-4.07,59.59,7.42,0,0,0,0
15634,15633,0.003886,0.098913,0,107.56,0,0,1,0,1,0,0,-59.46,-4.07,59.59,7.42,0,0,0,0
15634,15633,0.003886,0.098913,0,107.56,0,0,1,0,1,0,0,-59.46,-4.07,59.59,7.42,0,0,0,0
15634,15633,0.003886,0.098913,0,107.56,0,0,1,0,1,0,0,-59.46,-4.07,59.59,7.42,0,0,0,0
15633,15635,0.000223,0.001043,0,0,0,0,0,0,1,0,0,-238.35,-29.68,238.48,30.24,0,0,0,0
15634,16314,0.0124,0.033685,0.00393,79.51,0,0,0,0,1,0,0,22.52,-22.99,-22.4,22.91,0,0,0,0
16319,15635,0.002757,0.016767,0.00785,222.06,0,0,0,0,1,0,0,92.59,39.71,-92.33,-38.99,0,0,0,0
15635,16373,0.003038,0.018792,0.00733,234.05,0,0,0,0,1,0,0,-100.4,-4.83,100.68,5.82,0,0,0,0
15636,15637,0.00026,0.001048,0,0,0,0,0,0,1,0,0,37.49,2.69,-37.48,-2.68,0,0,0,0
15712,15638,0.04979,0.097965,0.00393,53.76,0,0,0,0,1,0,0,6.11,3.36,-6.09,-3.74,0,0,0,0
15638,15717,0.043101,0.109731,0.00336,43.34,0,0,0,0,1,0,0,-6.61,0.99,6.63,-1.31,0,0,0,0
15639,15640,0.000248,0.001101,0,0,0,0,0,0,1,0,0,52.71,22.75,-52.7,-22.72,0,0,0,0
15639,16287,0.005295,0.032046,0.01574,219.6,0,0,0,0,1,0,0,-63.34,-27.18,63.58,26.96,0,0,0,0
15642,15641,0.004563,0.156511,0,77.31,0,0,1.05625,0,1,0,0,-34.14,-15.34,34.2,17.56,0,0,0,0
15641,15643,0.00022,0.001132,0,0,0,0,0,0,1,0,0,52.71,2.12,-52.7,-2.08,0,0,0,0
15671,15641,0.002057,0.013967,0.08449,256.79,0,0,0,0,1,0,0,-62.93,3.13,63.01,-11.41,0,0,0,0
15671,15641,0.002057,0.013967,0.08449,256.79,0,0,0,0,1,0,0,-62.93,3.13,63.01,-11.41,0,0,0,0
15671,15641,0.002057,0.013967,0.08449,256.79,0,0,0,0,1,0,0,-62.93,3.13,63.01,-11.41,0,0,0,0
15641,15702,0.023265,0.122099,0.04868,265.44,0,0,0,0,1,0,0,-96.59,8.03,98.69,-2.15,0,0,0,0
15641,15702,0.023265,0.122099,0.04868,265.44,0,0,0,0,1,0,0,-96.59,8.03,98.69,-2.15,0,0,0,0
15641,15702,0.023265,0.122099,0.04868,265.44,0,0,0,0,1,0,0,-96.59,8.03,98.69,-2.15,0,0,0,0
15673,15642,0.025586,0.071105,0.00381,53.69,0,0,0,0,1,0,0,-0.42,-12.19,0.46,11.86,0,0,0,0
15642,15712,0.013561,0.027999,0.00593,71.73,0,0,0,0,1,0,0,23.11,2.75,-23.04,-3.27,0,0,0,0
16063,15642,0.026661,0.075355,0.00194,57.1,0,0,0,0,1,0,0,-10.54,-0.86,10.57,0.73,0,0,0,0
15644,15645,0.000248,0.001146,0,0,0,0,0,0,1,0,0,-50.67,-10.84,50.68,10.87,0,0,0,0
15685,15645,0.022789,0.04523,0.00239,61.54,0,0,0,0,1,0,0,14,-17.83,-13.89,17.79,0,0,0,0
15645,15687,0.00354,0.009032,0.00117,69.62,0,0,0,0,1,0,0,-25.64,-17.17,25.67,17.12,0,0,0,0
15645,15687,0.00354,0.009032,0.00117,69.62,0,0,0,0,1,0,0,-25.64,-17.17,25.67,17.12,0,0,0,0
15645,15717,0.028618,0.076443,0.00808,51.45,0,0,0,0,1,0,0,12.81,0.98,-12.76,-1.75,0,0,0,0
15730,15646,0.046786,0.140891,0.00551,51.97,0,0,0,0,1,0,0,7.46,-3.75,-7.43,3.25,0,0,0,0
15646,15743,0.034594,0.08086,0.0035,43.35,0,0,0,0,1,0,0,1.04,-3.95,-1.03,3.58,0,0,0,0
15647,15648,0.000206,0.001166,0,0,0,0,0,0,1,0,0,18.76,1.49,-18.76,-1.49,0,0,0,0
15647,15703,0.050559,0.12189,0.00516,66.81,0,0,0,0,1,0,0,32.25,-8.97,-31.73,9.65,0,0,0,0
15647,15738,0.053109,0.14479,0.00469,69.82,0,0,0,0,1,0,0,-25.5,3.74,25.83,-3.38,0,0,0,0
15647,15738,0.053109,0.14479,0.00469,69.82,0,0,0,0,1,0,0,-25.5,3.74,25.83,-3.38,0,0,0,0
15649,15650,0.000266,0.001137,0,0,0,0,0,0,1,0,0,6.83,2.76,-6.83,-2.76,0,0,0,0
15652,15649,0.034538,0.080225,0.00932,71.53,0,0,0,0,1,0,0,-20.47,3.1,20.61,-3.77,0,0,0,0
15652,15649,0.034538,0.080225,0.00932,71.53,0,0,0,0,1,0,0,-20.47,3.1,20.61,-3.77,0,0,0,0
15652,15649,0.034538,0.080225,0.00932,71.53,0,0,0,0,1,0,0,-20.47,3.1,20.61,-3.77,0,0,0,0
15649,15679,0.074175,0.178272,0.00675,72.65,0,0,0,0,1,0,0,-22.89,2.85,23.26,-2.69,0,0,0,0
15649,15679,0.074175,0.178272,0.00675,72.65,0,0,0,0,1,0,0,-22.89,2.85,23.26,-2.69,0,0,0,0
15649,15679,0.074175,0.178272,0.00675,72.65,0,0,0,0,1,0,0,-22.89,2.85,23.26,-2.69,0,0,0,0
15651,15652,0.000235,0.001145,0,0,0,0,0,0,1,0,0,-6.82,-2.76,6.82,2.76,0,0,0,0
15652,16344,0.066431,0.121749,0.00431,70.32,0,0,0,0,1,0,0,27.3,-6.02,-26.81,6.46,0,0,0,0
15652,16344,0.066431,0.121749,0.00431,70.32,0,0,0,0,1,0,0,27.3,-6.02,-26.81,6.46,0,0,0,0
15653,15654,0.000251,0.001115,0,0,0,0,0,0,1,0,0,43.01,7.48,-43,-7.46,0,0,0,0
16071,15653,0.010975,0.026257,0.00111,76.01,0,0,0,0,1,0,0,33.64,1.86,-33.52,-1.7,0,0,0,0
16071,15653,0.010975,0.026257,0.00111,76.01,0,0,0,0,1,0,0,33.64,1.86,-33.52,-1.7,0,0,0,0
16071,15653,0.010975,0.026257,0.00111,76.01,0,0,0,0,1,0,0,33.64,1.86,-33.52,-1.7,0,0,0,0
15653,16379,0.02956,0.067363,0.00852,41.78,0,0,0,0,1,0,0,-4.81,-13.65,4.86,12.85,0,0,0,0
15655,15656,0.000222,0.001192,0,0,0,0,0,0,1,0,0,-43,-14.72,43.01,14.75,0,0,0,0
16280,15656,0.001621,0.003812,0.00066,67.17,0,0,0,0,1,0,0,27.61,-7.77,-27.6,7.73,0,0,0,0
15658,15659,0.000213,0.001029,0,0,0,0,0,0,1,0,0,43.86,8.85,-43.86,-8.83,0,0,0,0
15660,15661,0.000233,0.001038,0,0,0,0,0,0,1,0,0,-7.72,-2.33,7.72,2.33,0,0,0,0
15660,15662,0.000262,0.001124,0,0,0,0,0,0,1,0,0,7.72,2.33,-7.72,-2.33,0,0,0,0
15661,15673,0.027749,0.082199,0.00237,56.93,0,0,0,0,1,0,0,-20.64,-0.55,20.75,0.62,0,0,0,0
15661,15674,0.049453,0.094198,0.00965,50.05,0,0,0,0,1,0,0,12.92,-1.78,-12.84,0.9,0,0,0,0
15663,15664,0.000294,0.00102,0,0,0,0,0,0,1,0,0,-33.3,-13.37,33.3,13.38,0,0,0,0
15663,15665,0.000271,0.001182,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15664,15667,0.011079,0.032636,0.00164,68.51,0,0,0,0,1,0,0,39.8,-9.22,-39.63,9.54,0,0,0,0
15664,15685,0.007168,0.019129,0.00368,66.23,0,0,0,0,1,0,0,-26.52,-2.08,26.57,1.8,0,0,0,0
15664,16044,0.01211,0.03145,0.00177,65.18,0,0,0,0,1,0,0,-27.92,1.92,28.01,-1.88,0,0,0,0
16068,15664,0.010356,0.025262,0.00199,67.7,0,0,0,0,1,0,0,45.06,-2.53,-44.86,2.79,0,0,0,0
15664,16071,0.015777,0.046363,0.00574,77.4,0,0,0,0,1,0,0,26.21,-6.8,-26.1,6.49,0,0,0,0
15666,16210,0.028638,0.083032,0.0051,64.23,0,0,0,0,1,0,0,-18.79,1.51,18.89,-1.79,0,0,0,0
15667,15668,0.000271,0.001153,0,0,0,0,0,0,1,0,0,29.76,9.36,-29.75,-9.35,0,0,0,0
15667,16203,0.023329,0.058449,0.00184,65.73,0,0,0,0,1,0,0,-29.49,6.59,29.69,-6.29,0,0,0,0
15667,16280,0.019117,0.048891,0.015,60.87,0,0,0,0,1,0,0,25.51,-13.48,-25.37,12.23,0,0,0,0
15667,16488,0.015257,0.030609,0.03306,60.94,0,0,0,0,1,0,0,13.85,-12.01,-13.81,8.53,0,0,0,0
15669,15670,0.000243,0.001157,0,0,0,0,0,0,1,0,0,-11.17,-2.01,11.18,2.01,0,0,0,0
15670,15713,0.033854,0.089976,0.00458,70.17,0,0,0,0,1,0,0,24.72,-3.31,-24.52,3.38,0,0,0,0
15670,15713,0.033854,0.089976,0.00458,70.17,0,0,0,0,1,0,0,24.72,-3.31,-24.52,3.38,0,0,0,0
15670,15720,0.052821,0.136971,0.00369,68.1,0,0,0,0,1,0,0,34.86,-3.49,-34.23,4.74,0,0,0,0
15670,16217,0.064204,0.136162,0.00478,59.49,0,0,0,0,1,0,0,-19.48,0.39,19.71,-0.39,0,0,0,0
16344,15670,0.028598,0.065329,0.00808,74.42,0,0,0,0,1,0,0,25.51,-2.99,-25.33,2.56,0,0,0,0
16344,15670,0.028598,0.065329,0.00808,74.42,0,0,0,0,1,0,0,25.51,-2.99,-25.33,2.56,0,0,0,0
16344,15670,0.028598,0.065329,0.00808,74.42,0,0,0,0,1,0,0,25.51,-2.99,-25.33,2.56,0,0,0,0
15671,15672,0.000256,0.001065,0,0,0,0,0,0,1,0,0,42.62,14.23,-42.62,-14.21,0,0,0,0
15703,15673,0.058417,0.150216,0.00352,64.92,0,0,0,0,1,0,0,25.56,-9.81,-25.16,10.45,0,0,0,0
15696,15674,0.062668,0.134064,0.00349,43.57,0,0,0,0,1,0,0,-3.78,3.38,3.79,-3.72,0,0,0,0
15706,15675,0.03454,0.101408,0.00413,62.28,0,0,0,0,1,0,0,22.85,0.11,-22.69,-0.07,0,0,0,0
15675,15707,0.044739,0.102457,0.0075,49.95,0,0,0,0,1,0,0,4.73,-2.21,-4.72,1.43,0,0,0,0
15677,15676,0.000234,0.014468,0,1363.58,0,0,1.0125,0,1,0,0,236.91,-53.64,-236.79,61.56,0,0,0,0
15677,15676,0.000234,0.014468,0,1363.58,0,0,1.0125,0,1,0,0,236.91,-53.64,-236.79,61.56,0,0,0,0
15677,15676,0.000234,0.014468,0,1363.58,0,0,1.0125,0,1,0,0,236.91,-53.64,-236.79,61.56,0,0,0,0
15676,16308,0.000643,0.010813,1.31021,3228.71,0,0,0,0,1,0,0,840.17,-124.23,-836,50.38,0,0,0,0
15676,16308,0.000643,0.010813,1.31021,3228.71,0,0,0,0,1,0,0,840.17,-124.23,-836,50.38,0,0,0,0
15676,16325,0.00046,0.007577,1.16381,2785.95,0,0,0,0,1,0,0,902.75,-41.18,-899.32,-29.24,0,0,0,0
16476,15676,0.000657,0.010036,1.00913,3154.75,0,0,0,0,1,0,0,941.7,-81.34,-936.36,52.48,0,0,0,0
16476,15676,0.000657,0.010036,1.00913,3154.75,0,0,0,0,1,0,0,941.7,-81.34,-936.36,52.48,0,0,0,0
15677,15681,0.000841,0.050652,0,571.06,0,0,1,0,1,0,0,155.22,33.14,-155.03,-21.6,0,0,0,0
15677,15683,0.000243,0.001078,0,0,0,0,0,0,1,0,0,-865.96,127.79,867.65,-120.32,0,0,0,0
15679,15678,0.00378,0.129412,0,81.64,0,0,1.00625,0,1,0,0,-24.58,-0.41,24.6,1.13,0,0,0,0
15679,15678,0.00378,0.129412,0,81.64,0,0,1.00625,0,1,0,0,-24.58,-0.41,24.6,1.13,0,0,0,0
15678,15681,-0.000359,-0.021618,0,471.06,0,0,1,0,1,0,0,-155.11,-26.52,155.03,21.6,0,0,0,0
15678,15682,0.000206,0.001051,0,0,0,0,0,0,1,0,0,45.87,11.42,-45.87,-11.4,0,0,0,0
15702,15678,0.004769,0.028074,0.02841,267.06,0,0,0,0,1,0,0,-100.65,-0.58,101.1,0.15,0,0,0,0
15702,15678,0.004769,0.028074,0.02841,267.06,0,0,0,0,1,0,0,-100.65,-0.58,101.1,0.15,0,0,0,0
15702,15678,0.004769,0.028074,0.02841,267.06,0,0,0,0,1,0,0,-100.65,-0.58,101.1,0.15,0,0,0,0
15678,40109,0.007735,0.05413,0.03161,261.72,0,0,0,0,1,0,0,-121.63,6.2,122.69,-2.25,0,0,0,0
15678,40109,0.007735,0.05413,0.03161,261.72,0,0,0,0,1,0,0,-121.63,6.2,122.69,-2.25,0,0,0,0
15679,16331,0.004617,0.011922,0.00052,94.68,0,0,0,0,1,0,0,-20.61,8.89,20.63,-8.89,0,0,0,0
15680,15681,0.002292,0.138051,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15683,40047,0.001002,0.012632,0.17725,1342.44,0,0,0,0,1,0,0,-433.82,60.16,435.57,-57.7,0,0,0,0
15683,40047,0.001002,0.012632,0.17725,1342.44,0,0,0,0,1,0,0,-433.82,60.16,435.57,-57.7,0,0,0,0
16217,15684,0.030992,0.077742,0.00541,70.67,0,0,0,0,1,0,0,29.02,1.55,-28.77,-1.49,0,0,0,0
16217,15684,0.030992,0.077742,0.00541,70.67,0,0,0,0,1,0,0,29.02,1.55,-28.77,-1.49,0,0,0,0
15685,15706,0.011939,0.031957,0.00853,75.28,0,0,0,0,1,0,0,31.75,-13.37,-31.62,12.79,0,0,0,0
15685,16044,0.004397,0.014314,0.00117,71.98,0,0,0,0,1,0,0,-27.13,4.73,27.16,-4.75,0,0,0,0
15685,16044,0.004397,0.014314,0.00117,71.98,0,0,0,0,1,0,0,-27.13,4.73,27.16,-4.75,0,0,0,0
15685,16044,0.004397,0.014314,0.00117,71.98,0,0,0,0,1,0,0,-27.13,4.73,27.16,-4.75,0,0,0,0
15685,16284,0.009087,0.023079,0.00135,81.09,0,0,0,0,1,0,0,-32.48,8.02,32.57,-7.93,0,0,0,0
15687,15686,0.003665,0.113444,0,93.78,0,0,1.05625,0,1,0,0,-37.53,-22.32,37.61,24.52,0,0,0,0
15687,15686,0.003665,0.113444,0,93.78,0,0,1.05625,0,1,0,0,-37.53,-22.32,37.61,24.52,0,0,0,0
15687,15686,0.003665,0.113444,0,93.78,0,0,1.05625,0,1,0,0,-37.53,-22.32,37.61,24.52,0,0,0,0
15686,15691,0.00021,0.001009,0,0,0,0,0,0,1,0,0,-112.82,-73.55,112.85,73.73,0,0,0,0
15686,15692,0.000228,0.001016,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
15686,15693,0.000282,0.001061,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
15687,15690,-0.000492,-0.010728,0,170.55,0,0,1,0,1,0,0,41.67,14.72,-41.68,-14.91,0,0,0,0
15706,15687,0.011388,0.026211,0.00087,62.44,0,0,0,0,1,0,0,-19.52,-17.94,19.59,18.02,0,0,0,0
15688,15690,0.006657,0.145286,0,85.28,0,0,1,0,1,0,0,-41.56,-12.33,41.68,14.91,0,0,0,0
15689,15690,0.006657,0.145286,0,85.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15691,16287,0.007316,0.033239,0.0075,202.39,0,0,0,0,1,0,0,-39.65,-26.95,39.81,26.88,0,0,0,0
15691,16301,0.003914,0.021549,0.00806,225.42,0,0,0,0,1,0,0,-73.2,-46.78,73.48,47.48,0,0,0,0
15694,15695,0.000251,0.001135,0,0,0,0,0,0,1,0,0,-10.17,-3.95,10.17,3.95,0,0,0,0
15695,15713,0.056661,0.107118,0.00597,89.12,0,0,0,0,1,0,0,-18.18,1.84,18.37,-2.09,0,0,0,0
15720,15695,0.022286,0.054803,0.01574,82.1,0,0,0,0,1,0,0,-7.99,4.25,8.01,-5.79,0,0,0,0
15708,15696,0.051153,0.125337,0.00592,51.39,0,0,0,0,1,0,0,2.01,-13.85,-1.91,13.46,0,0,0,0
15697,15700,0.010938,0.277315,0,168.37,0,0,1,0,1,0,0,-20.65,2.39,20.7,-1.28,0,0,0,0
15697,15701,0.000235,0.001082,0,0,0,0,0,0,1,0,0,26.55,5.79,-26.54,-5.78,0,0,0,0
15697,15702,0.000231,0.001036,0,0,0,0,0,0,1,0,0,-5.89,-8.18,5.89,8.18,0,0,0,0
15698,15700,-0.004772,-0.120984,0,68.37,0,0,1,0,1,0,0,20.68,-1.76,-20.7,1.28,0,0,0,0
16461,15698,0.044551,0.073404,0.00286,65.88,0,0,0,0,1,0,0,20.86,-1.78,-20.68,1.76,0,0,0,0
15699,15700,0.03575,0.90642,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15703,15704,0.000292,0.001085,0,0,0,0,0,0,1,0,0,6.18,0.15,-6.18,-0.15,0,0,0,0
15705,15706,0.000204,0.001147,0,0,0,0,0,0,1,0,0,-28.28,-5.04,28.28,5.05,0,0,0,0
15708,15709,0.000256,0.001122,0,0,0,0,0,0,1,0,0,8.09,1.64,-8.09,-1.64,0,0,0,0
15715,15708,0.088276,0.158297,0.00538,55.83,0,0,0,0,1,0,0,10.32,-12.37,-10.1,12.21,0,0,0,0
15710,15711,0.000287,0.001079,0,0,0,0,0,0,1,0,0,-7.55,-2.5,7.55,2.5,0,0,0,0
16245,15711,0.024235,0.050829,0.00833,54.15,0,0,0,0,1,0,0,11.3,0.63,-11.27,-1.47,0,0,0,0
16210,15712,0.028488,0.059363,0.00152,56.18,0,0,0,0,1,0,0,-9.61,1.99,9.64,-2.1,0,0,0,0
15713,15714,0.000215,0.001114,0,0,0,0,0,0,1,0,0,8.82,1.59,-8.82,-1.59,0,0,0,0
15713,15715,0.047805,0.117589,0.00386,63.09,0,0,0,0,1,0,0,21.85,-6.25,-21.6,6.45,0,0,0,0
15716,15717,0.000222,0.001111,0,0,0,0,0,0,1,0,0,-6.13,-3.06,6.13,3.06,0,0,0,0
15718,15719,0.000245,0.001049,0,0,0,0,0,0,1,0,0,5.78,0.81,-5.78,-0.81,0,0,0,0
15718,15720,0.000267,0.001171,0,0,0,0,0,0,1,0,0,-5.78,-0.81,5.78,0.81,0,0,0,0
15722,15721,0.005461,0.161455,0,118.69,0,0,1.03125,0,1,0,0,-41.37,-13.01,41.47,16,0,0,0,0
15721,15723,0.000299,0.001163,0,0,0,0,0,0,1,0,0,-41.47,-16,41.47,16.02,0,0,0,0
15755,15722,0.0157,0.047802,0.00546,59.12,0,0,0,0,1,0,0,1.28,-7.85,-1.27,7.28,0,0,0,0
15723,15740,0.009696,0.054864,0.04549,248.88,0,0,0,0,1,0,0,-66.23,7.32,66.64,-9.89,0,0,0,0
15723,15740,0.009696,0.054864,0.04549,248.88,0,0,0,0,1,0,0,-66.23,7.32,66.64,-9.89,0,0,0,0
15723,15740,0.009696,0.054864,0.04549,248.88,0,0,0,0,1,0,0,-66.23,7.32,66.64,-9.89,0,0,0,0
15752,15724,0.01225,0.026343,0.01887,53.97,0,0,0,0,1,0,0,13.32,-8.49,-13.29,6.54,0,0,0,0
15724,15755,0.075311,0.133012,0.00486,47.61,0,0,0,0,1,0,0,7.43,-7.72,-7.36,7.34,0,0,0,0
15725,15726,0.000202,0.001075,0,0,0,0,0,0,1,0,0,9.58,2.41,-9.58,-2.4,0,0,0,0
15725,15727,0.000277,0.00108,0,0,0,0,0,0,1,0,0,-9.58,-2.41,9.58,2.41,0,0,0,0
15725,15728,0.0003,0.001087,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15735,15727,0.023172,0.057558,0.0017,67.53,0,0,0,0,1,0,0,-16.34,10.35,16.42,-10.35,0,0,0,0
15727,15743,0.095862,0.257423,0.00856,52.9,0,0,0,0,1,0,0,10.15,3.96,-10.05,-4.62,0,0,0,0
15727,16478,0.023759,0.070891,0.00579,79.48,0,0,0,0,1,0,0,-36.15,3.98,36.43,-3.79,0,0,0,0
15729,15730,0.019434,0.050661,0.00496,54.71,0,0,0,0,1,0,0,13.39,5.3,-13.35,-5.73,0,0,0,0
16478,15729,0.07524,0.158016,0.00703,58.31,0,0,0,0,1,0,0,20.63,6.23,-20.32,-6.35,0,0,0,0
15730,15731,0.000209,0.001182,0,0,0,0,0,0,1,0,0,9.07,2.98,-9.07,-2.98,0,0,0,0
15730,15747,0.028504,0.078824,0.00151,48.53,0,0,0,0,1,0,0,-3.18,6.51,3.2,-6.63,0,0,0,0
15732,15741,0.033939,0.088837,0.00278,45.96,0,0,0,0,1,0,0,-6.94,-9.47,6.99,9.3,0,0,0,0
15970,15732,0.098592,0.230881,0.00522,54.56,0,0,0,0,1,0,0,1.61,-7.51,-1.55,7.12,0,0,0,0
15738,15733,0.009336,0.032524,0.00955,60.37,0,0,0,0,1,0,0,12.19,3.76,-12.18,-4.77,0,0,0,0
15733,16033,0.030207,0.07282,0.02016,50.71,0,0,0,0,1,0,0,-0.55,0.84,0.56,-3.07,0,0,0,0
15734,15748,0.043918,0.112471,0.01266,66.48,0,0,0,0,1,0,0,34.81,-18.73,-34.2,18.88,0,0,0,0
15734,16236,0.038109,0.098707,0.00894,68.7,0,0,0,0,1,0,0,-22.53,7.95,22.73,-8.43,0,0,0,0
15734,16236,0.038109,0.098707,0.00894,68.7,0,0,0,0,1,0,0,-22.53,7.95,22.73,-8.43,0,0,0,0
15735,15758,0.042948,0.108378,0.00743,47.65,0,0,0,0,1,0,0,-3.03,-14.43,3.11,13.78,0,0,0,0
16166,15736,0.016178,0.052053,0.00814,39.34,0,0,0,0,1,0,0,1.84,5.46,-1.83,-6.34,0,0,0,0
15736,40139,0.113649,0.245527,0.00851,54.15,0,0,0,0,1,0,0,-9.56,-0.43,9.66,-0.3,0,0,0,0
15738,15737,0.007608,0.191982,0,84.53,0,0,1.01875,0,1,0,0,-21.28,1,21.31,-0.18,0,0,0,0
15738,15737,0.007608,0.191982,0,84.53,0,0,1.01875,0,1,0,0,-21.28,1,21.31,-0.18,0,0,0,0
15738,15737,0.007608,0.191982,0,84.53,0,0,1.01875,0,1,0,0,-21.28,1,21.31,-0.18,0,0,0,0
15737,15739,0.000218,0.001191,0,0,0,0,0,0,1,0,0,14.79,6.35,-14.79,-6.35,0,0,0,0
15737,15740,0.000299,0.001063,0,0,0,0,0,0,1,0,0,-78.74,-5.8,78.75,5.86,0,0,0,0
15756,15740,0.007411,0.035612,0.0766,257.67,0,0,0,0,1,0,0,93.5,-13.27,-92.89,7.94,0,0,0,0
15756,15740,0.007411,0.035612,0.0766,257.67,0,0,0,0,1,0,0,93.5,-13.27,-92.89,7.94,0,0,0,0
15756,15740,0.007411,0.035612,0.0766,257.67,0,0,0,0,1,0,0,93.5,-13.27,-92.89,7.94,0,0,0,0
15742,15953,0.057202,0.161393,0.00533,48.9,0,0,0,0,1,0,0,-1.01,-3.37,1.01,2.81,0,0,0,0
15742,15994,0.038881,0.098082,0.01737,57.85,0,0,0,0,1,0,0,-10.58,0.4,10.62,-2.19,0,0,0,0
15743,15744,0.000282,0.001053,0,0,0,0,0,0,1,0,0,11.08,1.04,-11.08,-1.04,0,0,0,0
15745,15746,0.000287,0.001001,0,0,0,0,0,0,1,0,0,11.16,0.14,-11.16,-0.14,0,0,0,0
15748,15745,0.026605,0.06127,0.00157,64.24,0,0,0,0,1,0,0,28.96,-19.83,-28.66,20.33,0,0,0,0
15758,15745,0.127362,0.174827,0.00772,55.97,0,0,0,0,1,0,0,-16.7,20.68,17.5,-20.47,0,0,0,0
39112,15747,0.070412,0.164665,0.00471,59.33,0,0,0,0,1,0,0,15.53,-1.88,-15.37,1.74,0,0,0,0
15749,15752,0.070392,0.107834,0.00583,66.65,0,0,0,0,1,0,0,18.75,-6.69,-18.49,6.45,0,0,0,0
15939,15749,0.043606,0.084089,0.00308,73.43,0,0,0,0,1,0,0,27.29,-3.14,-26.99,3.38,0,0,0,0
15947,15750,0.074958,0.134976,0.0038,72.69,0,0,0,0,1,0,0,19.92,-5.07,-19.62,5.23,0,0,0,0
15947,15750,0.074958,0.134976,0.0038,72.69,0,0,0,0,1,0,0,19.92,-5.07,-19.62,5.23,0,0,0,0
15947,15750,0.074958,0.134976,0.0038,72.69,0,0,0,0,1,0,0,19.92,-5.07,-19.62,5.23,0,0,0,0
15750,15971,0.0379,0.103512,0.00513,47.63,0,0,0,0,1,0,0,-5,-5.57,5.02,5.1,0,0,0,0
16004,15750,0.028429,0.090931,0.00821,74.85,0,0,0,0,1,0,0,-20.07,3.13,20.19,-3.59,0,0,0,0
16004,15750,0.028429,0.090931,0.00821,74.85,0,0,0,0,1,0,0,-20.07,3.13,20.19,-3.59,0,0,0,0
16004,15750,0.028429,0.090931,0.00821,74.85,0,0,0,0,1,0,0,-20.07,3.13,20.19,-3.59,0,0,0,0
15751,15752,0.000221,0.001161,0,0,0,0,0,0,1,0,0,-5.17,-2.04,5.17,2.04,0,0,0,0
15753,15754,0.000247,0.001064,0,0,0,0,0,0,1,0,0,6.08,0.5,-6.08,-0.5,0,0,0,0
15753,15755,0.000216,0.001151,0,0,0,0,0,0,1,0,0,-6.08,-0.5,6.08,0.5,0,0,0,0
15756,15757,0.000251,0.001087,0,0,0,0,0,0,1,0,0,21.46,5.97,-21.46,-5.96,0,0,0,0
15756,16479,0.022009,0.098615,0.02442,258.24,0,0,0,0,1,0,0,-100.65,11.28,102.75,-4.56,0,0,0,0
15756,16479,0.022009,0.098615,0.02442,258.24,0,0,0,0,1,0,0,-100.65,11.28,102.75,-4.56,0,0,0,0
15756,16479,0.022009,0.098615,0.02442,258.24,0,0,0,0,1,0,0,-100.65,11.28,102.75,-4.56,0,0,0,0
15759,15760,0.000288,0.001183,0,0,0,0,0,0,1,0,0,37.72,7.68,-37.72,-7.66,0,0,0,0
15759,15770,0.002068,0.005977,0.00229,90,0,0,0,0,1,0,0,-47.47,-64.87,47.6,64.99,0,0,0,0
15759,15772,0.006672,0.020786,0.00413,59.23,0,0,0,0,1,0,0,18.25,10.35,-18.22,-10.69,0,0,0,0
15795,15759,0.063997,0.133303,0.00359,66.61,0,0,0,0,1,0,0,23.06,-9.26,-22.69,9.66,0,0,0,0
15759,16223,0.01088,0.024858,0.01123,63.43,0,0,0,0,1,0,0,14.19,37.19,-14.02,-37.98,0,0,0,0
15761,15784,0.026966,0.058248,0.0067,59.34,0,0,0,0,1,0,0,-32.82,-24.33,33.25,24.55,0,0,0,0
15861,15761,0.019277,0.049508,0.00262,50.96,0,0,0,0,1,0,0,-5.1,7.13,5.11,-7.37,0,0,0,0
15761,16223,0.017968,0.030393,0.00886,94.7,0,0,0,0,1,0,0,-17.92,16.75,18.03,-17.49,0,0,0,0
15762,15770,0.012834,0.038194,0.00129,62.43,0,0,0,0,1,0,0,-25.26,-15.14,25.37,15.32,0,0,0,0
15782,15762,0.008207,0.019863,0.00087,57.39,0,0,0,0,1,0,0,-14.5,1.7,14.52,-1.75,0,0,0,0
16013,15762,0.013968,0.031563,0.00127,55.78,0,0,0,0,1,0,0,12.43,-6.54,-12.4,6.47,0,0,0,0
15763,15766,0.011309,0.328675,0,105.02,0,0,1,0,1,0,0,42.67,-7.81,-42.46,13.91,0,0,0,0
15763,15767,0.000201,0.001086,0,0,0,0,0,0,1,0,0,43.09,14.2,-43.08,-14.17,0,0,0,0
15763,15768,0.000288,0.00109,0,0,0,0,0,0,1,0,0,-85.76,-6.39,85.78,6.47,0,0,0,0
15764,15766,-0.005159,-0.149943,0,80.02,0,0,1,0,1,0,0,-42.56,11.13,42.46,-13.91,0,0,0,0
15764,15819,0.037308,0.094246,0.00297,60.66,0,0,0,0,1,0,0,21.38,2.5,-21.21,-2.39,0,0,0,0
16013,15764,0.01402,0.035009,0.00129,61.37,0,0,0,0,1,0,0,-21.09,13.7,21.18,-13.62,0,0,0,0
15765,15766,0.028378,0.824713,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15769,15768,0.003495,0.021841,0.01662,232.4,0,0,0,0,1,0,0,-75.94,-50.09,76.23,50.24,0,0,0,0
15842,15768,0.005951,0.037356,0.04914,254.09,0,0,0,0,1,0,0,70.04,6.53,-69.75,-9.73,0,0,0,0
15842,15768,0.005951,0.037356,0.04914,254.09,0,0,0,0,1,0,0,70.04,6.53,-69.75,-9.73,0,0,0,0
15842,15768,0.005951,0.037356,0.04914,254.09,0,0,0,0,1,0,0,70.04,6.53,-69.75,-9.73,0,0,0,0
15768,15943,0.014284,0.087461,0.03723,233.22,0,0,0,0,1,0,0,47.25,-27.51,-46.84,26.16,0,0,0,0
15770,15769,0.005442,0.149925,0,94.32,0,0,1.1,0,1,0,0,-42.78,-31.75,42.95,36.59,0,0,0,0
15770,15769,0.005442,0.149925,0,94.32,0,0,1.1,0,1,0,0,-42.78,-31.75,42.95,36.59,0,0,0,0
15770,15769,0.005442,0.149925,0,94.32,0,0,1.1,0,1,0,0,-42.78,-31.75,42.95,36.59,0,0,0,0
15769,15771,0.000215,0.001009,0,0,0,0,0,0,1,0,0,39.67,4.08,-39.66,-4.06,0,0,0,0
15775,15769,0.00435,0.03024,0.00708,214.17,0,0,0,0,1,0,0,93.15,66.9,-92.59,-63.76,0,0,0,0
15770,15794,0.007045,0.021903,0.01487,70.87,0,0,0,0,1,0,0,27.68,7.47,-27.63,-8.88,0,0,0,0
15770,15794,0.007045,0.021903,0.01487,70.87,0,0,0,0,1,0,0,27.68,7.47,-27.63,-8.88,0,0,0,0
15772,15773,0.000234,0.001104,0,0,0,0,0,0,1,0,0,23.52,2.82,-23.52,-2.81,0,0,0,0
15772,16013,0.008608,0.019853,0.00109,47.46,0,0,0,0,1,0,0,-5.3,7.87,5.31,-7.97,0,0,0,0
15775,15774,0.000243,0.016867,0,712.42,0,0,1,0,1,0,0,-210.1,-118.66,210.24,128.15,0,0,0,0
15774,15776,0.000258,0.001129,0,0,0,0,0,0,1,0,0,60.83,12.26,-60.82,-12.22,0,0,0,0
15774,15777,0.000235,0.001102,0,0,0,0,0,0,1,0,0,-271.07,-140.41,271.27,141.36,0,0,0,0
15785,15775,0.007312,0.032685,0.01062,225.76,0,0,0,0,1,0,0,-94.82,-43.39,95.62,45.88,0,0,0,0
15775,15849,0.005485,0.041212,0.03334,167.58,0,0,0,0,1,0,0,21.34,5.87,-21.31,-9.11,0,0,0,0
15967,15777,0.000429,0.00733,0.68012,3016.95,0,0,0,0,1,0,0,-930.52,-28.52,933.99,14.66,0,0,0,0
15777,16126,0.000384,0.00787,0.5638,2279.89,0,0,0,0,1,0,0,150.62,-84.48,-150.53,25.16,0,0,0,0
51002,15777,0.000619,0.009898,0.73329,2723.81,0,0,0,0,1,0,0,602.97,-28.94,-600.9,-17.5,0,0,0,0
51230,15777,0.000642,0.010442,1.28382,2849.31,0,0,0,0,1,0,0,758.37,-30.52,-754.98,-54.05,0,0,0,0
15779,15778,0.005593,0.17063,0,64.97,0,0,1.1,0,1,0,0,2.54,-24.62,-2.5,25.8,0,0,0,0
15778,15780,0.000216,0.001056,0,0,0,0,0,0,1,0,0,47.37,13.44,-47.36,-13.41,0,0,0,0
15843,15778,0.004373,0.027183,0.02782,194.46,0,0,0,0,1,0,0,45.02,37.45,-44.86,-39.23,0,0,0,0
15779,15795,0.030769,0.076263,0.00202,68.62,0,0,0,0,1,0,0,34.12,-2.82,-33.78,3.44,0,0,0,0
15805,15779,0.054422,0.135572,0.00473,73.9,0,0,0,0,1,0,0,18.3,-8.76,-18.09,8.77,0,0,0,0
15805,15779,0.054422,0.135572,0.00473,73.9,0,0,0,0,1,0,0,18.3,-8.76,-18.09,8.77,0,0,0,0
15805,15779,0.054422,0.135572,0.00473,73.9,0,0,0,0,1,0,0,18.3,-8.76,-18.09,8.77,0,0,0,0
15779,15862,0.039729,0.12423,0.00403,60.99,0,0,0,0,1,0,0,17.61,1.14,-17.5,-1.21,0,0,0,0
15844,15781,0.014019,0.03419,0.00473,53.39,0,0,0,0,1,0,0,3.78,-20.43,-3.73,20.11,0,0,0,0
15781,16223,0.012564,0.03242,0.00115,74.05,0,0,0,0,1,0,0,-43.64,-29.29,43.98,30.06,0,0,0,0
15794,15782,0.01359,0.033486,0.00165,58.44,0,0,0,0,1,0,0,20.02,10.32,-19.95,-10.33,0,0,0,0
15784,15783,0.003328,0.117376,0,99.66,0,0,1.075,0,1,0,0,-49.91,-18.87,50.01,22.44,0,0,0,0
15784,15783,0.003328,0.117376,0,99.66,0,0,1.075,0,1,0,0,-49.91,-18.87,50.01,22.44,0,0,0,0
15784,15783,0.003328,0.117376,0,99.66,0,0,1.075,0,1,0,0,-49.91,-18.87,50.01,22.44,0,0,0,0
15783,15785,0.000247,0.001069,0,0,0,0,0,0,1,0,0,-150.03,-67.31,150.09,67.6,0,0,0,0
15783,15786,0.000246,0.001133,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
15784,15858,0.026036,0.071892,0.00695,69.52,0,0,0,0,1,0,0,17.55,-0.04,-17.48,-0.51,0,0,0,0
15784,15858,0.026036,0.071892,0.00695,69.52,0,0,0,0,1,0,0,17.55,-0.04,-17.48,-0.51,0,0,0,0
15784,15860,0.048286,0.132376,0.00348,58.21,0,0,0,0,1,0,0,19.64,6.73,-19.45,-6.57,0,0,0,0
15861,15784,0.033027,0.079294,0.00219,59.03,0,0,0,0,1,0,0,-26.98,-14.36,27.28,14.84,0,0,0,0
15785,51027,0.015079,0.097209,0.08425,215.16,0,0,0,0,1,0,0,-55.27,-24.21,55.8,19,0,0,0,0
15787,15788,0.000229,0.001108,0,0,0,0,0,0,1,0,0,-17.67,-2.65,17.67,2.65,0,0,0,0
15787,15789,0.000277,0.001112,0,0,0,0,0,0,1,0,0,17.67,2.65,-17.67,-2.64,0,0,0,0
15788,15825,0.020092,0.065327,0.00175,56.88,0,0,0,0,1,0,0,-15.63,-2.53,15.68,2.5,0,0,0,0
15841,15788,0.027318,0.07171,0.00524,69.83,0,0,0,0,1,0,0,17.12,-5.2,-17.03,4.86,0,0,0,0
15841,15788,0.027318,0.07171,0.00524,69.83,0,0,0,0,1,0,0,17.12,-5.2,-17.03,4.86,0,0,0,0
15788,15950,0.025314,0.075621,0.00742,72.19,0,0,0,0,1,0,0,17.46,-2.36,-17.38,1.8,0,0,0,0
15788,15950,0.025314,0.075621,0.00742,72.19,0,0,0,0,1,0,0,17.46,-2.36,-17.38,1.8,0,0,0,0
15788,15950,0.025314,0.075621,0.00742,72.19,0,0,0,0,1,0,0,17.46,-2.36,-17.38,1.8,0,0,0,0
16226,15788,0.02878,0.052963,0.00403,59.26,0,0,0,0,1,0,0,20.45,2.52,-20.34,-2.74,0,0,0,0
15791,15790,0.008338,0.204859,0,63.23,0,0,1.0125,0,1,0,0,-16.36,-1.25,16.39,1.77,0,0,0,0
15790,15792,0.000217,0.001053,0,0,0,0,0,0,1,0,0,35.56,18.26,-35.55,-18.24,0,0,0,0
15790,15793,0.000282,0.001092,0,0,0,0,0,0,1,0,0,-51.94,-20.03,51.95,20.06,0,0,0,0
15791,15801,0.032351,0.080422,0.00153,49.5,0,0,0,0,1,0,0,7.74,3.8,-7.72,-3.91,0,0,0,0
15791,15830,0.009242,0.024857,0.01215,80.37,0,0,0,0,1,0,0,-30.08,3.19,30.16,-4.31,0,0,0,0
15791,15830,0.009242,0.024857,0.01215,80.37,0,0,0,0,1,0,0,-30.08,3.19,30.16,-4.31,0,0,0,0
15791,15830,0.009242,0.024857,0.01215,80.37,0,0,0,0,1,0,0,-30.08,3.19,30.16,-4.31,0,0,0,0
15791,16195,0.031028,0.074204,0.0055,76.64,0,0,0,0,1,0,0,25.6,-6.35,-25.4,6.22,0,0,0,0
15791,16195,0.031028,0.074204,0.0055,76.64,0,0,0,0,1,0,0,25.6,-6.35,-25.4,6.22,0,0,0,0
15791,16195,0.031028,0.074204,0.0055,76.64,0,0,0,0,1,0,0,25.6,-6.35,-25.4,6.22,0,0,0,0
16226,15791,0.020221,0.05098,0.00274,62.55,0,0,0,0,1,0,0,-21.96,-6.99,22.06,6.94,0,0,0,0
15827,15793,0.009145,0.040149,0.01466,253.99,0,0,0,0,1,0,0,-67.74,4.85,68.14,-4.68,0,0,0,0
15793,15831,0.007645,0.041011,0.01003,203.23,0,0,0,0,1,0,0,-34.44,-17.82,34.55,17.3,0,0,0,0
15793,25050,0.009474,0.053682,0.01786,282.18,0,0,0,0,1,0,0,-85.65,2.43,86.29,-0.69,0,0,0,0
15794,15861,0.024608,0.04739,0.00571,93.04,0,0,0,0,1,0,0,19.91,5.15,-19.81,-5.56,0,0,0,0
15795,15796,0.000234,0.001193,0,0,0,0,0,0,1,0,0,15.97,3.05,-15.97,-3.05,0,0,0,0
15795,15862,0.039164,0.081888,0.0039,52,0,0,0,0,1,0,0,-5.25,2.78,5.26,-3.16,0,0,0,0
15797,15798,0.00021,0.00105,0,0,0,0,0,0,1,0,0,12.7,0.65,-12.7,-0.64,0,0,0,0
15797,15835,0.032712,0.075336,0.00505,64.56,0,0,0,0,1,0,0,15.24,-0.48,-15.17,0.13,0,0,0,0
15858,15797,0.055661,0.150334,0.0048,68.57,0,0,0,0,1,0,0,28.36,0.78,-27.94,-0.16,0,0,0,0
15805,15799,0.031912,0.061745,0.00482,72.72,0,0,0,0,1,0,0,-20.42,7.18,20.56,-7.42,0,0,0,0
15805,15799,0.031912,0.061745,0.00482,72.72,0,0,0,0,1,0,0,-20.42,7.18,20.56,-7.42,0,0,0,0
15805,15799,0.031912,0.061745,0.00482,72.72,0,0,0,0,1,0,0,-20.42,7.18,20.56,-7.42,0,0,0,0
15799,15821,0.032679,0.072967,0.00189,70.14,0,0,0,0,1,0,0,16.81,0.86,-16.72,-0.87,0,0,0,0
15799,16195,0.053281,0.154599,0.0085,78.27,0,0,0,0,1,0,0,-28.1,6.72,28.51,-6.42,0,0,0,0
15799,16195,0.053281,0.154599,0.0085,78.27,0,0,0,0,1,0,0,-28.1,6.72,28.51,-6.42,0,0,0,0
15799,16195,0.053281,0.154599,0.0085,78.27,0,0,0,0,1,0,0,-28.1,6.72,28.51,-6.42,0,0,0,0
15841,15800,0.04681,0.106991,0.00732,61.93,0,0,0,0,1,0,0,-18.77,1.17,18.93,-1.59,0,0,0,0
25175,15800,0.028916,0.082854,0.00423,59.2,0,0,0,0,1,0,0,13,-2.82,-12.95,2.5,0,0,0,0
15800,25207,0.050503,0.128809,0.00824,60.14,0,0,0,0,1,0,0,19.5,0.08,-19.32,-0.5,0,0,0,0
