F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
25844,15800,0.03466,0.091072,0.00135,69.36,0,0,0,0,1,0,0,30.66,2.26,-30.36,-1.62,0,0,0,0
15801,15802,0.000282,0.001088,0,0,0,0,0,0,1,0,0,25.85,6.49,-25.85,-6.48,0,0,0,0
15801,16362,0.016359,0.041682,0.00191,71.21,0,0,0,0,1,0,0,-18.13,-2.58,18.18,2.51,0,0,0,0
15803,15804,0.000204,0.001064,0,0,0,0,0,0,1,0,0,4.59,0.91,-4.59,-0.91,0,0,0,0
15803,15805,0.000267,0.001122,0,0,0,0,0,0,1,0,0,-4.59,-0.91,4.59,0.91,0,0,0,0
15805,15812,0.052532,0.119783,0.00313,47.15,0,0,0,0,1,0,0,1.77,3.84,-1.76,-4.16,0,0,0,0
15806,15807,0.000229,0.001019,0,0,0,0,0,0,1,0,0,5.67,0.69,-5.67,-0.69,0,0,0,0
15806,15814,0.037399,0.09026,0.00327,45.11,0,0,0,0,1,0,0,-2.52,-3.89,2.53,3.56,0,0,0,0
15806,15836,0.047188,0.094636,0.01665,51.46,0,0,0,0,1,0,0,-3.15,3.2,3.16,-4.93,0,0,0,0
15808,15809,0.000233,0.001187,0,0,0,0,0,0,1,0,0,10.18,4.56,-10.18,-4.56,0,0,0,0
15852,15808,0.030132,0.062934,0.00157,60.78,0,0,0,0,1,0,0,-19.73,6.39,19.87,-6.27,0,0,0,0
51013,15808,0.029495,0.084448,0.00409,67.51,0,0,0,0,1,0,0,33.75,-0.86,-33.42,1.41,0,0,0,0
15810,15811,0.000201,0.001108,0,0,0,0,0,0,1,0,0,14.06,6.3,-14.06,-6.29,0,0,0,0
15810,15812,0.000226,0.001188,0,0,0,0,0,0,1,0,0,-14.06,-6.3,14.06,6.3,0,0,0,0
15812,15821,0.010525,0.025292,0.01502,62.01,0,0,0,0,1,0,0,-12.3,-2.14,12.31,0.59,0,0,0,0
15813,15814,0.000217,0.001149,0,0,0,0,0,0,1,0,0,-12.45,-1.88,12.45,1.88,0,0,0,0
16404,15814,0.048562,0.153259,0.00535,53.59,0,0,0,0,1,0,0,15.1,5.23,-14.98,-5.45,0,0,0,0
15815,15816,0.000262,0.001128,0,0,0,0,0,0,1,0,0,-20.98,-7.6,20.98,7.6,0,0,0,0
51030,15816,0.047598,0.125939,0.01257,73.63,0,0,0,0,1,0,0,34.39,9.87,-33.82,-9.69,0,0,0,0
51127,15816,0.066641,0.121473,0.00386,55.37,0,0,0,0,1,0,0,-12.73,-2.28,12.84,2.09,0,0,0,0
15817,15833,0.030136,0.056233,0.00449,58.4,0,0,0,0,1,0,0,11.53,-2.9,-11.49,2.51,0,0,0,0
15840,15817,0.050954,0.136865,0.00481,64.14,0,0,0,0,1,0,0,19.69,-1.52,-19.5,1.52,0,0,0,0
15819,15818,0.028841,0.075052,0.00361,48.63,0,0,0,0,1,0,0,5.27,-1.02,-5.26,0.67,0,0,0,0
15818,16013,0.105745,0.240751,0.00451,49.97,0,0,0,0,1,0,0,-6.9,-2.51,6.95,2.16,0,0,0,0
15819,15820,0.000278,0.001154,0,0,0,0,0,0,1,0,0,15.94,3.4,-15.94,-3.4,0,0,0,0
15822,15823,0.000206,0.001197,0,0,0,0,0,0,1,0,0,9.02,0.45,-9.02,-0.45,0,0,0,0
15822,16112,0.038993,0.071496,0.0015,51.03,0,0,0,0,1,0,0,-3.83,-4.98,3.84,4.84,0,0,0,0
16117,15822,0.034989,0.08686,0.00761,57.81,0,0,0,0,1,0,0,5.21,-5.29,-5.19,4.52,0,0,0,0
15825,15824,0.003933,0.118136,0,54.18,0,0,1,0,1,0,0,-13.08,2.77,13.09,-2.58,0,0,0,0
15824,15826,0.00027,0.001067,0,0,0,0,0,0,1,0,0,42.44,14.22,-42.44,-14.2,0,0,0,0
15824,15827,0.000215,0.00119,0,0,0,0,0,0,1,0,0,-55.54,-11.65,55.54,11.68,0,0,0,0
16226,15825,0.014656,0.040663,0.00252,48.12,0,0,0,0,1,0,0,2.6,5.01,-2.6,-5.27,0,0,0,0
15827,15831,0.009265,0.050195,0.01545,256.77,0,0,0,0,1,0,0,-83.16,-11.93,83.77,13.58,0,0,0,0
15827,15831,0.009265,0.050195,0.01545,256.77,0,0,0,0,1,0,0,-83.16,-11.93,83.77,13.58,0,0,0,0
15827,15831,0.009265,0.050195,0.01545,256.77,0,0,0,0,1,0,0,-83.16,-11.93,83.77,13.58,0,0,0,0
15842,15827,0.017001,0.07537,0.02612,260.66,0,0,0,0,1,0,0,-86.01,-3.73,87.23,6.42,0,0,0,0
15842,15827,0.017001,0.07537,0.02612,260.66,0,0,0,0,1,0,0,-86.01,-3.73,87.23,6.42,0,0,0,0
15842,15827,0.017001,0.07537,0.02612,260.66,0,0,0,0,1,0,0,-86.01,-3.73,87.23,6.42,0,0,0,0
15829,15828,0.000185,0.008814,0,1221.68,0,0,1.0125,0,1,0,0,129.94,-84.13,-129.9,86.1,0,0,0,0
15829,15828,0.000185,0.008814,0,1221.68,0,0,1.0125,0,1,0,0,129.94,-84.13,-129.9,86.1,0,0,0,0
15829,15828,0.000185,0.008814,0,1221.68,0,0,1.0125,0,1,0,0,129.94,-84.13,-129.9,86.1,0,0,0,0
15828,15832,0.000225,0.001175,0,0,0,0,0,0,1,0,0,389.7,-258.3,-389.24,260.67,0,0,0,0
15830,15829,0.002273,0.069812,0,133.02,0,0,1.0125,0,1,0,0,-49.29,-18.02,49.35,19.82,0,0,0,0
15829,15831,0.00025,0.001109,0,0,0,0,0,0,1,0,0,-439.17,232.56,439.73,-230.06,0,0,0,0
15830,15853,0.032823,0.089012,0.00555,75.56,0,0,0,0,1,0,0,-19.59,9.66,19.73,-9.87,0,0,0,0
15830,15853,0.032823,0.089012,0.00555,75.56,0,0,0,0,1,0,0,-19.59,9.66,19.73,-9.87,0,0,0,0
15830,15853,0.032823,0.089012,0.00555,75.56,0,0,0,0,1,0,0,-19.59,9.66,19.73,-9.87,0,0,0,0
15830,16362,0.01531,0.033873,0.00432,70.2,0,0,0,0,1,0,0,17.58,1.97,-17.54,-2.34,0,0,0,0
15855,15831,0.015962,0.053955,0.01901,206.65,0,0,0,0,1,0,0,32.27,-24.81,-32.03,23.54,0,0,0,0
15831,25050,0.003738,0.023615,0.01628,286.59,0,0,0,0,1,0,0,-137.78,33.87,138.47,-31.29,0,0,0,0
15831,25050,0.003738,0.023615,0.01628,286.59,0,0,0,0,1,0,0,-137.78,33.87,138.47,-31.29,0,0,0,0
15831,25050,0.003738,0.023615,0.01628,286.59,0,0,0,0,1,0,0,-137.78,33.87,138.47,-31.29,0,0,0,0
15831,25176,0.009904,0.056269,0.01764,248.53,0,0,0,0,1,0,0,-68.88,10.07,69.32,-9.5,0,0,0,0
15831,25176,0.009904,0.056269,0.01764,248.53,0,0,0,0,1,0,0,-68.88,10.07,69.32,-9.5,0,0,0,0
15831,25176,0.009904,0.056269,0.01764,248.53,0,0,0,0,1,0,0,-68.88,10.07,69.32,-9.5,0,0,0,0
15831,25848,0.009086,0.057172,0.02681,238.56,0,0,0,0,1,0,0,-116.03,12.07,117.16,-7.89,0,0,0,0
15832,16163,0.000994,0.019505,2.11257,2547.64,0,0,0,0,1,0,0,367.49,-130.4,-366.26,-75.74,0,0,0,0
15832,16173,0.000954,0.012364,1.18386,2981.98,0,0,0,0,1,0,0,796.49,-108.69,-790.92,51.78,0,0,0,0
51103,15832,0.000742,0.013879,1.54241,2709.75,0,0,0,0,1,0,0,778.86,-69.72,-774.74,-21.58,0,0,0,0
15833,15834,0.000257,0.001037,0,0,0,0,0,0,1,0,0,27.3,2.88,-27.3,-2.87,0,0,0,0
16117,15833,0.043761,0.120361,0.00311,51.16,0,0,0,0,1,0,0,15.93,5.39,-15.81,-5.39,0,0,0,0
15835,15972,0.010586,0.029836,0.03181,50.14,0,0,0,0,1,0,0,-5.74,-0.08,5.74,-3.19,0,0,0,0
16208,15835,0.063951,0.176341,0.0068,57.44,0,0,0,0,1,0,0,-12.81,1.83,12.92,-2.24,0,0,0,0
15836,15837,0.00023,0.001068,0,0,0,0,0,0,1,0,0,11.44,4.37,-11.44,-4.37,0,0,0,0
15836,45064,0.092203,0.214122,0.00596,58.89,0,0,0,0,1,0,0,-14.61,0.56,14.79,-0.75,0,0,0,0
15838,15839,0.000217,0.001049,0,0,0,0,0,0,1,0,0,6.83,2.34,-6.83,-2.34,0,0,0,0
15856,15838,0.021546,0.051114,0.0017,50.32,0,0,0,0,1,0,0,8.64,9.44,-8.61,-9.55,0,0,0,0
15838,25014,0.015393,0.04947,0.0169,30.85,0,0,0,0,1,0,0,1.78,7.2,-1.77,-9,0,0,0,0
15950,15840,0.040957,0.103121,0.00727,71.82,0,0,0,0,1,0,0,13.33,-3.56,-13.25,2.98,0,0,0,0
15950,15840,0.040957,0.103121,0.00727,71.82,0,0,0,0,1,0,0,13.33,-3.56,-13.25,2.98,0,0,0,0
15950,15840,0.040957,0.103121,0.00727,71.82,0,0,0,0,1,0,0,13.33,-3.56,-13.25,2.98,0,0,0,0
15840,16117,0.045467,0.108066,0.00636,67.5,0,0,0,0,1,0,0,13.36,-9.12,-13.25,8.71,0,0,0,0
25031,15841,0.022616,0.060447,0.01065,73.56,0,0,0,0,1,0,0,36.57,-0.46,-36.29,0.07,0,0,0,0
15842,16127,0.011783,0.072529,0.02363,201.73,0,0,0,0,1,0,0,-7.64,-36.13,7.78,34.54,0,0,0,0
15843,15846,0.013573,0.393021,0,230.83,0,0,1,0,1,0,0,46.03,2.99,-45.74,5.38,0,0,0,0
15849,15843,0.00371,0.024938,0.02043,225.83,0,0,0,0,1,0,0,91.41,40.83,-91.04,-40.44,0,0,0,0
15844,15846,-0.00835,-0.241779,0,80.83,0,0,1,0,1,0,0,-45.92,0.23,45.74,-5.38,0,0,0,0
15844,15852,0.018439,0.050011,0.01171,53.85,0,0,0,0,1,0,0,-6.96,6.74,6.98,-7.85,0,0,0,0
15845,15846,0.033516,0.970472,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15848,15847,0.005753,0.161182,0,88.25,0,0,1,0,1,0,0,-33.14,1.61,33.21,0.12,0,0,0,0
15848,15847,0.005753,0.161182,0,88.25,0,0,1,0,1,0,0,-33.14,1.61,33.21,0.12,0,0,0,0
15848,15847,0.005753,0.161182,0,88.25,0,0,1,0,1,0,0,-33.14,1.61,33.21,0.12,0,0,0,0
15847,15849,0.000241,0.00111,0,0,0,0,0,0,1,0,0,-99.62,-0.37,99.64,0.47,0,0,0,0
15847,15850,0.000252,0.001134,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16376,15848,0.031061,0.076158,0.00424,69.47,0,0,0,0,1,0,0,-23.19,12.97,23.4,-12.88,0,0,0,0
16376,15848,0.031061,0.076158,0.00424,69.47,0,0,0,0,1,0,0,-23.19,12.97,23.4,-12.88,0,0,0,0
15849,51006,0.00665,0.037852,0.01975,243.11,0,0,0,0,1,0,0,-84.87,-16.1,85.35,16.79,0,0,0,0
15849,51006,0.00665,0.037852,0.01975,243.11,0,0,0,0,1,0,0,-84.87,-16.1,85.35,16.79,0,0,0,0
15851,15852,0.000294,0.001052,0,0,0,0,0,0,1,0,0,-12.76,-1.46,12.76,1.46,0,0,0,0
15853,15854,0.000265,0.001085,0,0,0,0,0,0,1,0,0,5.28,1.81,-5.28,-1.81,0,0,0,0
15853,15856,0.02804,0.074468,0.00662,47.79,0,0,0,0,1,0,0,-3.56,-3.85,3.56,3.15,0,0,0,0
15853,25054,0.141188,0.300668,0.00851,74.57,0,0,0,0,1,0,0,-20.31,10.55,21,-10.01,0,0,0,0
15853,25054,0.141188,0.300668,0.00851,74.57,0,0,0,0,1,0,0,-20.31,10.55,21,-10.01,0,0,0,0
15853,25054,0.141188,0.300668,0.00851,74.57,0,0,0,0,1,0,0,-20.31,10.55,21,-10.01,0,0,0,0
15856,15855,0.004406,0.172655,0,67.21,0,0,1.03125,0,1,0,0,-21.96,-12.18,21.99,13.23,0,0,0,0
15855,15857,0.000209,0.001004,0,0,0,0,0,0,1,0,0,21.45,2.61,-21.45,-2.6,0,0,0,0
15855,25050,0.010313,0.060248,0.01792,190.16,0,0,0,0,1,0,0,-21.52,-6.08,21.57,4.41,0,0,0,0
15855,25154,0.029587,0.161556,0.0647,221.41,0,0,0,0,1,0,0,-54.19,15.04,55.09,-17.04,0,0,0,0
15856,25049,0.034703,0.085657,0.01186,53.83,0,0,0,0,1,0,0,9.76,-0.41,-9.73,-0.82,0,0,0,0
15858,15859,0.000257,0.001095,0,0,0,0,0,0,1,0,0,6.6,0.23,-6.6,-0.23,0,0,0,0
15860,15861,0.048476,0.12107,0.00575,48.98,0,0,0,0,1,0,0,-3.48,3.01,3.49,-3.58,0,0,0,0
15862,15863,0.000264,0.00112,0,0,0,0,0,0,1,0,0,12.23,4.37,-12.23,-4.37,0,0,0,0
15865,15864,0.007016,0.0363,0.01479,171.38,0,0,0,0,1,0,0,1.04,4.42,-1.04,-5.99,0,0,0,0
15864,15894,0.011657,0.071985,0.06008,164.84,0,0,0,0,1,0,0,13,8.64,-12.97,-14.74,0,0,0,0
15866,15865,0.006959,0.155403,0,69.71,0,0,1.0125,0,1,0,0,-32.29,-0.79,32.36,2.33,0,0,0,0
15865,15867,0.0003,0.001197,0,0,0,0,0,0,1,0,0,46.16,12.2,-46.15,-12.18,0,0,0,0
15866,15884,0.035901,0.098284,0.00938,46.18,0,0,0,0,1,0,0,5.78,12.84,-5.71,-13.65,0,0,0,0
15899,15866,0.062736,0.12011,0.00604,62.28,0,0,0,0,1,0,0,-26.02,12.32,26.51,-12.04,0,0,0,0
15972,15868,0.037651,0.091874,0.00244,62.06,0,0,0,0,1,0,0,24.17,-0.4,-23.96,0.67,0,0,0,0
16208,15868,0.058859,0.119468,0.0041,65.87,0,0,0,0,1,0,0,-1.05,3.48,1.06,-3.88,0,0,0,0
15869,15899,0.042903,0.091821,0.0047,60.59,0,0,0,0,1,0,0,-20.05,12.95,20.27,-12.97,0,0,0,0
15869,16053,0.014949,0.047895,0.05091,55.45,0,0,0,0,1,0,0,9.99,-16.3,-9.95,10.88,0,0,0,0
15870,15871,0.000232,0.001001,0,0,0,0,0,0,1,0,0,18.81,5.89,-18.81,-5.89,0,0,0,0
15870,15972,0.102253,0.204673,0.00736,71.17,0,0,0,0,1,0,0,23.63,-2.48,-23.09,2.78,0,0,0,0
15870,15972,0.102253,0.204673,0.00736,71.17,0,0,0,0,1,0,0,23.63,-2.48,-23.09,2.78,0,0,0,0
15870,15972,0.102253,0.204673,0.00736,71.17,0,0,0,0,1,0,0,23.63,-2.48,-23.09,2.78,0,0,0,0
15870,16404,0.039824,0.123201,0.00541,74.85,0,0,0,0,1,0,0,-29.9,0.51,30.23,-0.07,0,0,0,0
15870,16404,0.039824,0.123201,0.00541,74.85,0,0,0,0,1,0,0,-29.9,0.51,30.23,-0.07,0,0,0,0
15870,16404,0.039824,0.123201,0.00541,74.85,0,0,0,0,1,0,0,-29.9,0.51,30.23,-0.07,0,0,0,0
15873,15872,0.001991,0.056083,0,44.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15872,15874,0.000204,0.001181,0,0,0,0,0,0,1,0,0,37.26,8.87,-37.26,-8.86,0,0,0,0
15872,15875,0.000272,0.001127,0,0,0,0,0,0,1,0,0,-37.26,-8.87,37.26,8.89,0,0,0,0
15872,15876,0.000251,0.001036,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16036,15875,0.006613,0.037369,0.02412,198.23,0,0,0,0,1,0,0,35.31,11.59,-35.23,-13.74,0,0,0,0
45069,15875,0.00837,0.04321,0.03395,173.62,0,0,0,0,1,0,0,2.04,-8.49,-2.04,4.85,0,0,0,0
15877,15878,0.000229,0.001153,0,0,0,0,0,0,1,0,0,13.04,6.16,-13.04,-6.15,0,0,0,0
15877,15879,0.000283,0.001176,0,0,0,0,0,0,1,0,0,-13.04,-6.16,13.05,6.16,0,0,0,0
15879,15881,0.082647,0.185101,0.00597,61.35,0,0,0,0,1,0,0,-14.94,4.85,15.14,-5.03,0,0,0,0
15884,15879,0.01816,0.045321,0.00209,54.04,0,0,0,0,1,0,0,-1.87,10.84,1.9,-11.01,0,0,0,0
15880,15887,0.022537,0.06515,0.00168,66.91,0,0,0,0,1,0,0,30.55,-9.45,-30.33,9.89,0,0,0,0
15900,15881,0.019003,0.040812,0.00307,64.16,0,0,0,0,1,0,0,21.62,-24.15,-21.43,24.24,0,0,0,0
15882,15896,0.081749,0.195906,0.01144,64.18,0,0,0,0,1,0,0,-28.99,14.3,29.84,-13.43,0,0,0,0
15900,15882,0.063513,0.143553,0.00614,61.38,0,0,0,0,1,0,0,-22.86,15.55,23.34,-15.11,0,0,0,0
15883,15884,0.000275,0.00103,0,0,0,0,0,0,1,0,0,-7.58,-2.8,7.58,2.8,0,0,0,0
15883,15885,0.000296,0.001031,0,0,0,0,0,0,1,0,0,7.58,2.8,-7.58,-2.8,0,0,0,0
15886,15887,0.000249,0.001116,0,0,0,0,0,0,1,0,0,-15.96,-1.07,15.96,1.07,0,0,0,0
15887,15904,0.04026,0.106776,0.01,63.04,0,0,0,0,1,0,0,23.35,-11.34,-23.1,10.95,0,0,0,0
15896,15888,0.051218,0.137559,0.00592,66.34,0,0,0,0,1,0,0,-34.99,9.98,35.66,-8.79,0,0,0,0
16264,15888,0.089114,0.155565,0.00805,67.21,0,0,0,0,1,0,0,44.25,-5.93,-42.61,7.94,0,0,0,0
15889,15892,0.003407,0.096839,0,104.98,0,0,1,0,1,0,0,-30.57,9.06,30.6,-8.11,0,0,0,0
15889,15893,0.000281,0.001197,0,0,0,0,0,0,1,0,0,43.53,5.68,-43.53,-5.66,0,0,0,0
15889,15894,0.000265,0.001088,0,0,0,0,0,0,1,0,0,-12.96,-14.74,12.97,14.74,0,0,0,0
15889,15895,0.000292,0.001175,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
15890,15892,0.00197,0.056005,0,79.98,0,0,1,0,1,0,0,30.62,-7.56,-30.6,8.11,0,0,0,0
15972,15890,0.043471,0.092542,0.00483,75.17,0,0,0,0,1,0,0,31.05,-7.15,-30.62,7.56,0,0,0,0
15891,15892,0.025413,0.722383,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15897,15898,0.000203,0.001105,0,0,0,0,0,0,1,0,0,7.39,1.19,-7.39,-1.19,0,0,0,0
15897,16264,0.050997,0.125007,0.00618,76.28,0,0,0,0,1,0,0,-34.47,7.05,35.07,-6.25,0,0,0,0
15897,16264,0.050997,0.125007,0.00618,76.28,0,0,0,0,1,0,0,-34.47,7.05,35.07,-6.25,0,0,0,0
15897,16264,0.050997,0.125007,0.00618,76.28,0,0,0,0,1,0,0,-34.47,7.05,35.07,-6.25,0,0,0,0
45597,15897,0.083597,0.191397,0.00698,85.56,0,0,0,0,1,0,0,-31.16,8.64,32.01,-7.45,0,0,0,0
45597,15897,0.083597,0.191397,0.00698,85.56,0,0,0,0,1,0,0,-31.16,8.64,32.01,-7.45,0,0,0,0
45597,15897,0.083597,0.191397,0.00698,85.56,0,0,0,0,1,0,0,-31.16,8.64,32.01,-7.45,0,0,0,0
15900,15901,0.000261,0.001182,0,0,0,0,0,0,1,0,0,6.01,0.71,-6.01,-0.71,0,0,0,0
15983,15900,0.047922,0.122667,0.00863,54.92,0,0,0,0,1,0,0,4.81,-8.66,-4.77,7.89,0,0,0,0
15902,15903,0.00029,0.001182,0,0,0,0,0,0,1,0,0,-27.49,-7.87,27.49,7.88,0,0,0,0
15906,15907,0.000275,0.001037,0,0,0,0,0,0,1,0,0,-34.78,-7.04,34.79,7.05,0,0,0,0
15907,15909,0.009964,0.02545,0.00392,67.8,0,0,0,0,1,0,0,-20.27,-9.3,20.32,9.03,0,0,0,0
15907,15916,0.023842,0.05084,0.00199,47.68,0,0,0,0,1,0,0,-16.76,-0.92,16.83,0.86,0,0,0,0
15907,15982,0.030931,0.070799,0.00302,52.59,0,0,0,0,1,0,0,2.25,3.17,-2.25,-3.46,0,0,0,0
15908,15911,0.012605,0.398074,0,174.13,0,0,1,0,1,0,0,40.03,13.76,-39.82,-7.08,0,0,0,0
15908,15912,0.000231,0.001036,0,0,0,0,0,0,1,0,0,-40.03,-13.76,40.03,13.78,0,0,0,0
15909,15911,-0.006389,-0.201769,0,74.13,0,0,1,0,1,0,0,-39.93,-10.47,39.82,7.08,0,0,0,0
15909,15926,0.02309,0.064022,0.0031,63.49,0,0,0,0,1,0,0,-6.67,17.71,6.76,-17.79,0,0,0,0
15909,15992,0.070736,0.138972,0.00284,57.62,0,0,0,0,1,0,0,-8.51,-21.94,8.89,22.39,0,0,0,0
15910,15911,0.037493,1.184039,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15912,15915,0.002282,0.014054,0.00878,224.11,0,0,0,0,1,0,0,-91.51,-13.67,91.69,13.86,0,0,0,0
15940,15912,0.007022,0.046388,0.03284,207.56,0,0,0,0,1,0,0,-51.3,-2.24,51.48,-0.1,0,0,0,0
15915,15913,0.005511,0.023473,0.00744,167.45,0,0,0,0,1,0,0,14.22,27.05,-14.17,-27.64,0,0,0,0
15936,15913,0.019942,0.088423,0.02285,190.78,0,0,0,0,1,0,0,-18.45,4.66,18.52,-6.78,0,0,0,0
15913,15943,0.009256,0.061261,0.02019,224.59,0,0,0,0,1,0,0,-60.81,21.55,61.17,-21.26,0,0,0,0
15915,15914,0.00031,0.019465,0,803.31,0,0,1.01875,0,1,0,0,-268.39,-81.15,268.63,95.9,0,0,0,0
15914,15919,0.000252,0.001138,0,0,0,0,0,0,1,0,0,56.46,10.88,-56.45,-10.84,0,0,0,0
15914,15920,0.0003,0.001166,0,0,0,0,0,0,1,0,0,-325.09,-106.77,325.42,108.04,0,0,0,0
15914,15921,0.000254,0.001181,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
15915,15918,0.003983,0.160306,0,175.71,0,0,1,0,1,0,0,98.32,36.37,-97.91,-20.02,0,0,0,0
15936,15915,0.005899,0.030949,0.06246,219.13,0,0,0,0,1,0,0,-63.94,-9.36,64.17,3.87,0,0,0,0
15916,15918,-0.001779,-0.071584,0,120,0,0,1,0,1,0,0,-98.09,-27.32,97.91,20.02,0,0,0,0
15916,15922,0.033585,0.083728,0.00346,63.52,0,0,0,0,1,0,0,25.7,7.97,-25.46,-7.72,0,0,0,0
15916,15982,0.014888,0.036911,0.00121,69.55,0,0,0,0,1,0,0,27.78,9.24,-27.66,-9.05,0,0,0,0
15916,15982,0.014888,0.036911,0.00121,69.55,0,0,0,0,1,0,0,27.78,9.24,-27.66,-9.05,0,0,0,0
15917,15918,0.014166,0.570102,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15967,15920,0.000229,0.003382,0.30657,2076.42,0,0,0,0,1,0,0,282.17,-152.29,-281.96,122.46,0,0,0,0
16173,15920,0.00028,0.005278,0.59631,2945.36,0,0,0,0,1,0,0,826.41,84.95,-824.63,-116.07,0,0,0,0
15922,15923,0.000206,0.001148,0,0,0,0,0,0,1,0,0,50.27,20.61,-50.26,-20.58,0,0,0,0
15982,15922,0.032465,0.074746,0.0023,58.27,0,0,0,0,1,0,0,14.93,3.75,-14.85,-3.8,0,0,0,0
16437,15922,0.02209,0.046709,0.00431,47.06,0,0,0,0,1,0,0,10,8.74,-9.96,-9.09,0,0,0,0
15924,15925,0.000226,0.001005,0,0,0,0,0,0,1,0,0,25.42,9.16,-25.42,-9.16,0,0,0,0
15924,15926,0.0003,0.001134,0,0,0,0,0,0,1,0,0,-25.42,-9.16,25.42,9.17,0,0,0,0
15926,15954,0.039736,0.094824,0.00342,64.98,0,0,0,0,1,0,0,20.74,-1.73,-20.57,1.8,0,0,0,0
15926,16004,0.06766,0.162485,0.00358,73.37,0,0,0,0,1,0,0,-17.64,3.45,17.86,-3.28,0,0,0,0
15926,16004,0.06766,0.162485,0.00358,73.37,0,0,0,0,1,0,0,-17.64,3.45,17.86,-3.28,0,0,0,0
15926,16004,0.06766,0.162485,0.00358,73.37,0,0,0,0,1,0,0,-17.64,3.45,17.86,-3.28,0,0,0,0
15927,15928,0.000282,0.001018,0,0,0,0,0,0,1,0,0,-14.8,-6.18,14.8,6.18,0,0,0,0
15927,15929,0.000252,0.001053,0,0,0,0,0,0,1,0,0,14.8,6.18,-14.8,-6.18,0,0,0,0
15928,15965,0.041035,0.093128,0.00463,73.3,0,0,0,0,1,0,0,-21.97,7.85,22.18,-7.87,0,0,0,0
15928,15965,0.041035,0.093128,0.00463,73.3,0,0,0,0,1,0,0,-21.97,7.85,22.18,-7.87,0,0,0,0
15928,15965,0.041035,0.093128,0.00463,73.3,0,0,0,0,1,0,0,-21.97,7.85,22.18,-7.87,0,0,0,0
15974,15928,0.062983,0.110082,0.00717,61.1,0,0,0,0,1,0,0,-15.82,9.3,16.02,-9.71,0,0,0,0
15928,15992,0.067611,0.162,0.00577,68.43,0,0,0,0,1,0,0,35.07,-20.03,-34.05,21.86,0,0,0,0
15930,15931,0.000273,0.001013,0,0,0,0,0,0,1,0,0,-6.37,-2.12,6.37,2.12,0,0,0,0
15931,15999,0.029327,0.09658,0.00178,48.66,0,0,0,0,1,0,0,-2.33,-5.09,2.34,4.92,0,0,0,0
15931,39133,0.035082,0.082672,0.00785,54.2,0,0,0,0,1,0,0,-4.04,2.97,4.05,-3.8,0,0,0,0
15932,15935,0.009825,0.308683,0,183.87,0,0,1,0,1,0,0,53.12,-2.32,-52.86,10.51,0,0,0,0
15932,15936,0.000224,0.001009,0,0,0,0,0,0,1,0,0,-54.89,1.73,54.89,-1.7,0,0,0,0
15932,15937,0.000262,0.001081,0,0,0,0,0,0,1,0,0,1.77,0.59,-1.77,-0.59,0,0,0,0
15933,15935,-0.006212,-0.195164,0,83.87,0,0,1,0,1,0,0,-53.03,5.33,52.86,-10.51,0,0,0,0
15934,15935,0.022475,0.706131,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
15939,15938,0.004387,0.150939,0,80.78,0,0,1.01875,0,1,0,0,-25.62,-0.17,25.65,1.11,0,0,0,0
15939,15938,0.004387,0.150939,0,80.78,0,0,1.01875,0,1,0,0,-25.62,-0.17,25.65,1.11,0,0,0,0
15938,15940,0.000284,0.001167,0,0,0,0,0,0,1,0,0,-51.3,-2.21,51.3,2.24,0,0,0,0
15942,15941,0.007553,0.243486,0,75.8,0,0,1.075,0,1,0,0,-41.55,-17.47,41.72,22.72,0,0,0,0
15941,15943,0.000238,0.001098,0,0,0,0,0,0,1,0,0,-41.72,-22.72,41.72,22.75,0,0,0,0
15942,15974,0.074978,0.160199,0.00305,57.81,0,0,0,0,1,0,0,-7.72,9.8,7.83,-9.89,0,0,0,0
15943,15968,0.005886,0.032542,0.01192,173.67,0,0,0,0,1,0,0,-56.06,-27.65,56.27,27.59,0,0,0,0
15944,16437,0.048495,0.110192,0.00667,46.61,0,0,0,0,1,0,0,0.01,4.26,0,-4.9,0,0,0,0
15944,16439,0.003845,0.010362,0.00047,41.22,0,0,0,0,1,0,0,-4.65,-5.76,4.66,5.72,0,0,0,0
15945,15946,0.000254,0.001169,0,0,0,0,0,0,1,0,0,7.87,1.76,-7.87,-1.76,0,0,0,0
15956,15945,0.018494,0.053707,0.00404,65.51,0,0,0,0,1,0,0,28.97,-0.99,-28.82,1.02,0,0,0,0
15987,15945,0.054274,0.133804,0.00266,58.7,0,0,0,0,1,0,0,-16.5,3.61,16.66,-3.5,0,0,0,0
15947,15985,0.076937,0.175057,0.00488,74.75,0,0,0,0,1,0,0,-22.7,3.8,23.09,-3.4,0,0,0,0
15947,15985,0.076937,0.175057,0.00488,74.75,0,0,0,0,1,0,0,-22.7,3.8,23.09,-3.4,0,0,0,0
15947,15985,0.076937,0.175057,0.00488,74.75,0,0,0,0,1,0,0,-22.7,3.8,23.09,-3.4,0,0,0,0
15948,15949,0.000266,0.001095,0,0,0,0,0,0,1,0,0,4.48,1.19,-4.48,-1.19,0,0,0,0
39010,15948,0.054768,0.143897,0.00345,48.76,0,0,0,0,1,0,0,1.41,2.85,-1.4,-3.22,0,0,0,0
15948,39945,0.061914,0.130939,0.00835,51.61,0,0,0,0,1,0,0,-3.08,2.02,3.09,-2.91,0,0,0,0
15950,15951,0.000279,0.001192,0,0,0,0,0,0,1,0,0,2.83,0.33,-2.83,-0.33,0,0,0,0
15963,15950,0.025293,0.062658,0.01124,52.58,0,0,0,0,1,0,0,-9.31,-6.06,9.34,4.95,0,0,0,0
15952,15964,0.045964,0.112394,0.00357,104.41,0,0,0,0,1,0,0,-34.08,15.25,34.7,-14.12,0,0,0,0
15981,15952,0.018429,0.045869,0.01135,64.41,0,0,0,0,1,0,0,-10.04,23.07,10.16,-23.98,0,0,0,0
16236,15953,0.043485,0.105252,0.00243,41.75,0,0,0,0,1,0,0,5.56,3.7,-5.54,-3.92,0,0,0,0
15970,15954,0.052171,0.153439,0.00906,58.67,0,0,0,0,1,0,0,-8.19,4.99,8.24,-5.74,0,0,0,0
15955,15956,0.000211,0.001102,0,0,0,0,0,0,1,0,0,-41.83,-3.43,41.83,3.45,0,0,0,0
15955,15957,0.000277,0.001152,0,0,0,0,0,0,1,0,0,41.83,3.43,-41.82,-3.41,0,0,0,0
16390,15956,0.035057,0.089224,0.00503,71.93,0,0,0,0,1,0,0,23.79,0.78,-23.6,-0.82,0,0,0,0
16390,15956,0.035057,0.089224,0.00503,71.93,0,0,0,0,1,0,0,23.79,0.78,-23.6,-0.82,0,0,0,0
16390,15956,0.035057,0.089224,0.00503,71.93,0,0,0,0,1,0,0,23.79,0.78,-23.6,-0.82,0,0,0,0
15959,15958,0.000268,0.014656,0,1163.24,0,0,1.01875,0,1,0,0,185.83,-92.66,-185.72,98.64,0,0,0,0
15959,15958,0.000268,0.014656,0,1163.24,0,0,1.01875,0,1,0,0,185.83,-92.66,-185.72,98.64,0,0,0,0
15958,15960,0.000255,0.001103,0,0,0,0,0,0,1,0,0,371.43,-197.27,-371.02,199.07,0,0,0,0
15959,15961,0.006862,0.042901,0.01583,254.13,0,0,0,0,1,0,0,-74.13,14.89,74.49,-14.38,0,0,0,0
15959,15961,0.006862,0.042901,0.01583,254.13,0,0,0,0,1,0,0,-74.13,14.89,74.49,-14.38,0,0,0,0
15959,15961,0.006862,0.042901,0.01583,254.13,0,0,0,0,1,0,0,-74.13,14.89,74.49,-14.38,0,0,0,0
15978,15959,0.01096,0.066646,0.06053,236.44,0,0,0,0,1,0,0,-103.8,-20.93,104.97,21.52,0,0,0,0
15959,25226,0.017604,0.092005,0.04029,268.7,0,0,0,0,1,0,0,-98.07,28.45,99.76,-23.99,0,0,0,0
15959,25226,0.017604,0.092005,0.04029,268.7,0,0,0,0,1,0,0,-98.07,28.45,99.76,-23.99,0,0,0,0
15959,25226,0.017604,0.092005,0.04029,268.7,0,0,0,0,1,0,0,-98.07,28.45,99.76,-23.99,0,0,0,0
15959,25323,0.022174,0.108973,0.09316,214.61,0,0,0,0,1,0,0,-1.84,15.52,1.92,-25.11,0,0,0,0
15960,16126,0.000365,0.006144,1.01715,2642.43,0,0,0,0,1,0,0,250.27,-89.83,-250.05,-17.19,0,0,0,0
16163,15960,0.000559,0.009817,1.34218,2151.88,0,0,0,0,1,0,0,-120.67,-35.52,120.75,-109.24,0,0,0,0
15961,15962,0.000256,0.001159,0,0,0,0,0,0,1,0,0,36.69,1.99,-36.69,-1.98,0,0,0,0
15961,25848,0.017938,0.094298,0.02433,256.56,0,0,0,0,1,0,0,-86.72,13.71,87.99,-9.71,0,0,0,0
15961,25848,0.017938,0.094298,0.02433,256.56,0,0,0,0,1,0,0,-86.72,13.71,87.99,-9.71,0,0,0,0
15961,25848,0.017938,0.094298,0.02433,256.56,0,0,0,0,1,0,0,-86.72,13.71,87.99,-9.71,0,0,0,0
15963,15964,0.033418,0.070294,0.00306,58.03,0,0,0,0,1,0,0,12.83,-6.41,-12.77,6.23,0,0,0,0
25207,15963,0.048876,0.130497,0.00778,74.57,0,0,0,0,1,0,0,20.3,-2.46,-20.11,2.15,0,0,0,0
25207,15963,0.048876,0.130497,0.00778,74.57,0,0,0,0,1,0,0,20.3,-2.46,-20.11,2.15,0,0,0,0
15964,25207,0.041655,0.107722,0.01016,68.85,0,0,0,0,1,0,0,-33.09,6.72,33.55,-6.6,0,0,0,0
15965,15966,0.000268,0.00111,0,0,0,0,0,0,1,0,0,18.87,1.91,-18.87,-1.9,0,0,0,0
15971,15965,0.063,0.177901,0.00437,57.17,0,0,0,0,1,0,0,-15.41,-6.48,15.58,6.49,0,0,0,0
15965,16052,0.038751,0.092025,0.00485,78.4,0,0,0,0,1,0,0,-33.66,5.07,34.08,-4.6,0,0,0,0
15965,16052,0.038751,0.092025,0.00485,78.4,0,0,0,0,1,0,0,-33.66,5.07,34.08,-4.6,0,0,0,0
15965,16052,0.038751,0.092025,0.00485,78.4,0,0,0,0,1,0,0,-33.66,5.07,34.08,-4.6,0,0,0,0
15968,15967,0.000259,0.019734,0,385.85,0,0,1.00625,0,1,0,0,-56.27,-27.59,56.28,28.33,0,0,0,0
15967,15969,0.000267,0.001108,0,0,0,0,0,0,1,0,0,53.74,10.58,-53.73,-10.55,0,0,0,0
15967,16041,0.000871,0.010981,0.94203,2577.79,0,0,0,0,1,0,0,-656.95,-50.44,660.46,-6.87,0,0,0,0
16173,15967,0.000299,0.005466,0.64602,2915.82,0,0,0,0,1,0,0,617.96,154.12,-616.81,-203.13,0,0,0,0
15972,15973,0.000279,0.001084,0,0,0,0,0,0,1,0,0,5.56,1.85,-5.56,-1.85,0,0,0,0
15976,15975,0.006104,0.170531,0,86.69,0,0,1.0375,0,1,0,0,-27.63,-4.27,27.68,5.57,0,0,0,0
15976,15975,0.006104,0.170531,0,86.69,0,0,1.0375,0,1,0,0,-27.63,-4.27,27.68,5.57,0,0,0,0
15976,15975,0.006104,0.170531,0,86.69,0,0,1.0375,0,1,0,0,-27.63,-4.27,27.68,5.57,0,0,0,0
15975,15977,0.000262,0.001192,0,0,0,0,0,0,1,0,0,20.74,4.1,-20.74,-4.1,0,0,0,0
15975,15978,0.000214,0.001037,0,0,0,0,0,0,1,0,0,-103.78,-20.82,103.8,20.93,0,0,0,0
15980,15976,0.01515,0.031494,0.00129,78.06,0,0,0,0,1,0,0,-29.58,3.62,29.7,-3.5,0,0,0,0
15980,15976,0.01515,0.031494,0.00129,78.06,0,0,0,0,1,0,0,-29.58,3.62,29.7,-3.5,0,0,0,0
15980,15976,0.01515,0.031494,0.00129,78.06,0,0,0,0,1,0,0,-29.58,3.62,29.7,-3.5,0,0,0,0
15981,15976,0.033537,0.09308,0.00894,62.91,0,0,0,0,1,0,0,6.4,-23.78,-6.21,23.32,0,0,0,0
15979,15999,0.021925,0.054935,0.00201,65,0,0,0,0,1,0,0,-28.59,-11.99,28.79,12.27,0,0,0,0
15979,16005,0.086797,0.179402,0.00328,50.23,0,0,0,0,1,0,0,12.09,8.17,-11.91,-8.15,0,0,0,0
15980,16052,0.022946,0.052752,0.01475,75.98,0,0,0,0,1,0,0,23.9,-4.92,-23.78,3.59,0,0,0,0
15980,16052,0.022946,0.052752,0.01475,75.98,0,0,0,0,1,0,0,23.9,-4.92,-23.78,3.59,0,0,0,0
15980,16052,0.022946,0.052752,0.01475,75.98,0,0,0,0,1,0,0,23.9,-4.92,-23.78,3.59,0,0,0,0
15983,16342,0.042259,0.115497,0.00836,61.96,0,0,0,0,1,0,0,-16.68,7.47,16.82,-7.94,0,0,0,0
15984,15985,0.000239,0.001143,0,0,0,0,0,0,1,0,0,-13.97,-1.98,13.97,1.98,0,0,0,0
15985,16483,0.076525,0.177305,0.00285,77.52,0,0,0,0,1,0,0,-27.75,2.74,28.32,-1.74,0,0,0,0
15985,16483,0.076525,0.177305,0.00285,77.52,0,0,0,0,1,0,0,-27.75,2.74,28.32,-1.74,0,0,0,0
15985,16483,0.076525,0.177305,0.00285,77.52,0,0,0,0,1,0,0,-27.75,2.74,28.32,-1.74,0,0,0,0
15986,15987,0.000246,0.001131,0,0,0,0,0,0,1,0,0,-14.46,-2,14.46,2,0,0,0,0
15987,16005,0.02344,0.075708,0.02925,45.81,0,0,0,0,1,0,0,-5.96,-9.08,5.98,6.18,0,0,0,0
15987,25821,0.060712,0.110317,0.00666,47.84,0,0,0,0,1,0,0,8,3.47,-7.95,-4.05,0,0,0,0
15988,15991,-0.000508,-0.011601,0,159.98,0,0,1,0,1,0,0,25.16,14.62,-25.16,-14.71,0,0,0,0
15988,15992,0.000227,0.001082,0,0,0,0,0,0,1,0,0,-25.16,44.28,25.16,-44.25,0,0,0,0
15988,15993,0.000251,0.001144,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
15989,15991,0.010015,0.228533,0,79.99,0,0,1,0,1,0,0,-25.08,-12.93,25.16,14.71,0,0,0,0
15990,15991,0.010015,0.228533,0,79.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16421,15994,0.038035,0.076196,0.00358,60.63,0,0,0,0,1,0,0,16.62,-1.55,-16.52,1.35,0,0,0,0
15995,15996,0.000238,0.001079,0,0,0,0,0,0,1,0,0,21.63,3.65,-21.63,-3.65,0,0,0,0
15995,15997,0.000236,0.001005,0,0,0,0,0,0,1,0,0,-21.63,-3.65,21.63,3.66,0,0,0,0
15999,15998,0.001637,0.070927,0,93.46,0,0,1.0125,0,1,0,0,-35.74,-3.62,35.76,4.47,0,0,0,0
15999,15998,0.001637,0.070927,0,93.46,0,0,1.0125,0,1,0,0,-35.74,-3.62,35.76,4.47,0,0,0,0
15999,15998,0.001637,0.070927,0,93.46,0,0,1.0125,0,1,0,0,-35.74,-3.62,35.76,4.47,0,0,0,0
15998,16000,0.000243,0.00115,0,0,0,0,0,0,1,0,0,36.23,10.97,-36.23,-10.96,0,0,0,0
15998,16001,0.000228,0.001065,0,0,0,0,0,0,1,0,0,-143.51,-24.38,143.55,24.59,0,0,0,0
15998,16002,0.000268,0.001149,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
15999,16421,0.035472,0.102978,0.0046,50.6,0,0,0,0,1,0,0,-8.3,1.77,8.32,-2.21,0,0,0,0
15999,16483,0.023298,0.058404,0.01151,77.85,0,0,0,0,1,0,0,28.13,-2.7,-27.96,1.87,0,0,0,0
15999,16483,0.023298,0.058404,0.01151,77.85,0,0,0,0,1,0,0,28.13,-2.7,-27.96,1.87,0,0,0,0
15999,16483,0.023298,0.058404,0.01151,77.85,0,0,0,0,1,0,0,28.13,-2.7,-27.96,1.87,0,0,0,0
16001,16423,0.005489,0.029591,0.01761,228.02,0,0,0,0,1,0,0,-87.51,-3.58,87.9,3.77,0,0,0,0
39994,16001,0.005679,0.033179,0.03672,222.01,0,0,0,0,1,0,0,56.23,18.09,-56.05,-21.02,0,0,0,0
16003,16004,0.000276,0.001007,0,0,0,0,0,0,1,0,0,-6.63,-0.45,6.63,0.45,0,0,0,0
16005,16006,0.000227,0.00117,0,0,0,0,0,0,1,0,0,5.94,1.97,-5.94,-1.97,0,0,0,0
16007,16008,0.000248,0.001018,0,0,0,0,0,0,1,0,0,5.16,1.11,-5.16,-1.11,0,0,0,0
16007,16009,0.000237,0.001164,0,0,0,0,0,0,1,0,0,-5.16,-1.11,5.16,1.11,0,0,0,0
16421,16009,0.039053,0.095116,0.0082,51.14,0,0,0,0,1,0,0,7.42,-1.48,-7.4,0.63,0,0,0,0
39010,16009,0.057577,0.141815,0.0048,45.82,0,0,0,0,1,0,0,-2.23,1.22,2.24,-1.74,0,0,0,0
16010,16011,0.018856,0.445517,0,23.54,0,0,1,0,1,0,0,-1.8,-0.68,1.8,0.69,0,0,0,0
16010,16012,0.014719,0.354668,0,23.5,0,0,1,0,1,0,0,-1.8,-0.68,1.8,0.69,0,0,0,0
16010,16013,0.000203,0.001126,0,0,0,0,0,0,1,0,0,3.6,1.35,-3.6,-1.35,0,0,0,0
16015,16014,0.005028,0.126526,0,66.79,0,0,1.025,0,1,0,0,-38.67,-18.02,38.75,20.2,0,0,0,0
16014,16016,0.002221,0.070001,0,178.11,0,0,1.08125,0,1,0,0,-126.7,-32.69,127.1,45.32,0,0,0,0
16014,16017,0.003369,0.091711,0,170.38,0,0,1.08125,0,1,0,0,-126.5,-29.03,127.1,45.32,0,0,0,0
16014,16018,0.000275,0.001114,0,0,0,0,0,0,1,0,0,2.38,0.49,-2.38,-0.49,0,0,0,0
16014,16019,0.000215,0.001127,0,0,0,0,0,0,1,0,0,212.07,41.03,-211.98,-40.56,0,0,0,0
16014,16020,0.000277,0.001197,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
16019,16138,0.0119,0.04655,0.02161,239.61,0,0,0,0,1,0,0,128.25,-11.53,-126.47,16.12,0,0,0,0
16228,16019,0.001266,0.006095,0.00206,229.23,0,0,0,0,1,0,0,-83.62,-51.78,83.73,52.09,0,0,0,0
16022,16021,0.00609,0.183176,0,89.71,0,0,1,0,1,0,0,-33.29,-1.77,33.35,3.68,0,0,0,0
16022,16021,0.00609,0.183176,0,89.71,0,0,1,0,1,0,0,-33.29,-1.77,33.35,3.68,0,0,0,0
16022,16021,0.00609,0.183176,0,89.71,0,0,1,0,1,0,0,-33.29,-1.77,33.35,3.68,0,0,0,0
16021,16023,0.003777,0.106288,0,125.17,0,0,1,0,1,0,0,-70.92,4.97,71.1,-0,0,0,0,0
16021,16024,0.000291,0.001152,0,0,0,0,0,0,1,0,0,-29.14,-16.01,29.14,16.02,0,0,0,0
16022,16217,0.021255,0.050948,0.00361,73.23,0,0,0,0,1,0,0,26.05,0.84,-25.92,-0.9,0,0,0,0
16022,16217,0.021255,0.050948,0.00361,73.23,0,0,0,0,1,0,0,26.05,0.84,-25.92,-0.9,0,0,0,0
16022,16217,0.021255,0.050948,0.00361,73.23,0,0,0,0,1,0,0,26.05,0.84,-25.92,-0.9,0,0,0,0
16344,16022,0.051985,0.124279,0.00286,58.49,0,0,0,0,1,0,0,-18.92,-2.09,19.1,2.22,0,0,0,0
16024,16321,0.005436,0.028127,0.00713,203.53,0,0,0,0,1,0,0,21.22,-23.26,-21.17,22.74,0,0,0,0
16024,39347,0.010618,0.052129,0.01803,232.64,0,0,0,0,1,0,0,-50.36,7.24,50.62,-7.94,0,0,0,0
16025,16026,0.020688,0.504064,0,27.56,0,0,0.9625,0,1,0,0,-1.07,-0.54,1.07,0.54,0,0,0,0
16025,16027,0.022516,0.3881,0,27.55,0,0,0.9625,0,1,0,0,-1.07,-0.54,1.07,0.54,0,0,0,0
16025,16028,0.046532,0.844485,0,12.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16025,16029,0.012736,0.265846,0,11.97,0,0,0.9625,0,1,0,0,-1.07,-0.54,1.07,0.54,0,0,0,0
16025,16030,0.000217,0.001078,0,0,0,0,0,0,1,0,0,3.2,1.61,-3.2,-1.61,0,0,0,0
16025,16031,0.000224,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16032,16033,0.000249,0.001143,0,0,0,0,0,0,1,0,0,4,-0.49,-4,0.49,0,0,0,0
16162,16033,0.041168,0.097509,0.00288,53.88,0,0,0,0,1,0,0,-3.44,-2.88,3.44,2.58,0,0,0,0
16035,16034,0.000258,0.016606,0,659.71,0,0,1.00625,0,1,0,0,-15.48,-12.38,15.48,12.44,0,0,0,0
16034,16037,0.000156,0.01336,0,507.85,0,0,1,0,1,0,0,-58.2,0.42,58.2,0,0,0,0,0
16034,16038,0.000333,0.021176,0,504.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16034,16039,0.000316,0.023749,0,427.59,0,0,1,0,1,0,0,-44.49,0.43,44.5,0,0,0,0,0
16034,16040,0.000279,0.001157,0,0,0,0,0,0,1,0,0,0.7,0.47,-0.7,-0.47,0,0,0,0
16034,16041,0.000205,0.001004,0,0,0,0,0,0,1,0,0,86.51,83.67,-86.48,-83.54,0,0,0,0
16036,16035,0.000635,0.03335,0,331.92,0,0,1.00625,0,1,0,0,-58.61,-22.64,58.63,23.85,0,0,0,0
46025,16035,0.001677,0.021218,0.37277,1099.21,0,0,0,0,1,0,0,43.19,-29.04,-43.16,-11.47,0,0,0,0
16408,16036,0.004329,0.022594,0.01541,183.36,0,0,0,0,1,0,0,-23.27,-12.58,23.3,11.04,0,0,0,0
16271,16041,0.000385,0.00758,0.76848,2484.37,0,0,0,0,1,0,0,575.21,-149.18,-573.98,90.41,0,0,0,0
16042,16043,0.008445,0.167638,0,74.05,0,0,0.98125,0,1,0,0,-47.43,3.36,47.6,0,0,0,0,0
16042,16044,0.00021,0.001187,0,0,0,0,0,0,1,0,0,47.43,-3.36,-47.43,3.38,0,0,0,0
16042,16045,0.00025,0.001048,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16044,16068,0.00547,0.009626,0.00031,35.53,0,0,0,0,1,0,0,-25.76,2.25,25.79,-2.22,0,0,0,0
16044,16284,0.004548,0.010069,0.00054,91.86,0,0,0,0,1,0,0,-36.32,10.51,36.38,-10.43,0,0,0,0
16046,16047,0.015652,0.300219,0,38.02,0,0,1.01875,0,1,0,0,-1.8,0.23,1.8,-0.22,0,0,0,0
16046,16048,0.026486,0.363283,0,37.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16046,16049,0.009408,0.245198,0,37.86,0,0,1.0125,0,1,0,0,-1.8,0.23,1.8,-0.22,0,0,0,0
16046,16050,0.000277,0.001133,0,0,0,0,0,0,1,0,0,3.6,-0.46,-3.6,0.46,0,0,0,0
16046,16051,0.000241,0.001107,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16175,16052,0.005529,0.017135,0.00063,85.27,0,0,0,0,1,0,0,30.95,-2.95,-30.9,3.03,0,0,0,0
16053,16054,0.01846,0.464632,0,29.89,0,0,1,0,1,0,0,-2.5,-1.24,2.5,1.27,0,0,0,0
16053,16055,0.000218,0.001122,0,0,0,0,0,0,1,0,0,4.82,0.78,-4.82,-0.78,0,0,0,0
16053,16109,0.011848,0.02836,0.00274,52.35,0,0,0,0,1,0,0,10.71,-5.75,-10.7,5.48,0,0,0,0
16341,16053,0.012382,0.034266,0.00206,42.22,0,0,0,0,1,0,0,3.09,4.45,-3.09,-4.67,0,0,0,0
16056,16057,0.006156,0.154881,0,42.69,0,0,0.99375,0,1,0,0,-4.8,-2.4,4.8,2.44,0,0,0,0
16056,16058,0.011615,0.298337,0,42.65,0,0,1,0,1,0,0,-4.8,-2.36,4.8,2.44,0,0,0,0
16056,16059,0.018811,0.38175,0,42.38,0,0,1,0,1,0,0,-4.79,-2.34,4.8,2.44,0,0,0,0
16056,16060,0.000235,0.001172,0,0,0,0,0,0,1,0,0,14.39,7.1,-14.39,-7.1,0,0,0,0
16061,16062,0.020491,0.390068,0,31.63,0,0,1,0,1,0,0,-2.9,0.17,2.9,-0.14,0,0,0,0
16061,16063,0.000299,0.001077,0,0,0,0,0,0,1,0,0,-2.95,-0.61,2.95,0.61,0,0,0,0
16061,16064,0.000234,0.001033,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
16061,16065,0.000242,0.001024,0,0,0,0,0,0,1,0,0,5.85,0.44,-5.85,-0.44,0,0,0,0
16063,16210,0.024792,0.062083,0.00174,54.18,0,0,0,0,1,0,0,7.59,0.25,-7.57,-0.41,0,0,0,0
16066,16067,0.004988,0.096811,0,92.43,0,0,1.025,0,1,0,0,-70.86,4.71,71.1,-0,0,0,0,0
16066,16068,0.000216,0.001026,0,0,0,0,0,0,1,0,0,70.86,-4.71,-70.85,4.76,0,0,0,0
16069,16073,0.000326,0.020492,0,1081.51,0,0,1,0,1,0,0,398.17,92.44,-397.68,-61.45,0,0,0,0
16069,16074,0.000156,0.011698,0,1047.72,0,0,1.0625,0,1,0,0,-338.01,-141.56,338.23,157.61,0,0,0,0
16069,16075,0.00016,0.011546,0,1046.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16069,16076,0.000177,0.013224,0,1045.63,0,0,1.0625,0,1,0,0,-337.98,-139.55,338.23,157.61,0,0,0,0
16069,16077,0.000164,0.011929,0,1044.84,0,0,1.0625,0,1,0,0,-338,-141.26,338.23,157.61,0,0,0,0
16069,16078,0.000211,0.017133,0,681.43,0,0,1.05,0,1,0,0,-111.62,-49.48,111.65,52.03,0,0,0,0
16069,16079,0.000256,0.021185,0,679.93,0,0,1.05625,0,1,0,0,-111.61,-48.85,111.65,52.03,0,0,0,0
16069,16080,0.000371,0.024124,0,677.92,0,0,1.05625,0,1,0,0,-111.59,-48.42,111.65,52.03,0,0,0,0
16069,16081,0.00019,0.016713,0,675.62,0,0,1.05,0,1,0,0,-111.62,-49.54,111.65,52.03,0,0,0,0
16308,16069,0.000171,0.002789,0.24123,3022.17,0,0,0,0,1,0,0,717.82,-98.48,-717.01,85.08,0,0,0,0
16069,16385,0.000138,0.00234,0.20097,2748.71,0,0,0,0,1,0,0,609.77,120.28,-609.28,-134.17,0,0,0,0
16069,16418,9.8e-05,0.001773,0.24194,2894.2,0,0,0,0,1,0,0,637.94,122.22,-637.57,-142.06,0,0,0,0
16069,16431,0.000117,0.001752,0.17904,2633.37,0,0,0,0,1,0,0,531.56,147.81,-531.24,-162.66,0,0,0,0
16071,16070,0.00427,0.120049,0,105.44,0,0,1,0,1,0,0,-49.48,1.63,49.58,1.09,0,0,0,0
16071,16070,0.00427,0.120049,0,105.44,0,0,1,0,1,0,0,-49.48,1.63,49.58,1.09,0,0,0,0
16071,16070,0.00427,0.120049,0,105.44,0,0,1,0,1,0,0,-49.48,1.63,49.58,1.09,0,0,0,0
16071,16070,0.00427,0.120049,0,105.44,0,0,1,0,1,0,0,-49.48,1.63,49.58,1.09,0,0,0,0
16070,16073,-0.000126,-0.007936,0,981.51,0,0,1,0,1,0,0,-397.87,-73.46,397.68,61.45,0,0,0,0
16070,16082,0.000238,0.001135,0,0,0,0,0,0,1,0,0,199.57,69.08,-199.47,-68.61,0,0,0,0
16070,16083,0.000205,0.001098,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16072,16073,0.000874,0.054949,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16085,16084,0.000172,0.011855,0,897.86,0,0,1,0,1,0,0,-335.22,-45.53,335.41,58.12,0,0,0,0
16084,16087,0.00024,0.016635,0,708.23,0,0,1,0,1,0,0,-129.55,-62.8,129.6,65.97,0,0,0,0
16084,16088,0.000197,0.014163,0,707.61,0,0,1,0,1,0,0,-129.56,-63.27,129.6,65.97,0,0,0,0
16084,16089,0.000301,0.022764,0,704.01,0,0,1,0,1,0,0,-129.54,-61.67,129.6,65.97,0,0,0,0
16084,16092,0.000207,0.00118,0,0,0,0,0,0,1,0,0,53.25,129.61,-53.21,-129.4,0,0,0,0
16084,16093,0.000225,0.001114,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16086,16085,0.00402,0.133904,0,103.2,0,0,1,0,1,0,0,-49.61,-3.32,49.71,6.45,0,0,0,0
16086,16085,0.00402,0.133904,0,103.2,0,0,1,0,1,0,0,-49.61,-3.32,49.71,6.45,0,0,0,0
16086,16085,0.00402,0.133904,0,103.2,0,0,1,0,1,0,0,-49.61,-3.32,49.71,6.45,0,0,0,0
16086,16085,0.00402,0.133904,0,103.2,0,0,1,0,1,0,0,-49.61,-3.32,49.71,6.45,0,0,0,0
16085,16090,0.000236,0.001167,0,0,0,0,0,0,1,0,0,136.4,19.73,-136.36,-19.52,0,0,0,0
16085,16091,0.000279,0.001019,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
16090,16373,0.002412,0.013648,0.00433,202.04,0,0,0,0,1,0,0,35.99,-8.3,-35.96,8,0,0,0,0
16464,16090,0.000557,0.003054,0.00096,264.67,0,0,0,0,1,0,0,159.9,11.15,-159.77,-10.53,0,0,0,0
16473,16092,1.2e-05,0.000177,0.01383,2474.34,0,0,0,0,1,0,0,351.59,-248.18,-351.57,246.98,0,0,0,0
16096,16095,0.000202,0.012388,0,868.36,0,0,1.00625,0,1,0,0,-253.25,-13.07,253.37,20.49,0,0,0,0
16095,16098,0.000312,0.022574,0,591.96,0,0,1,0,1,0,0,-75.08,-18.62,75.1,19.88,0,0,0,0
16095,16099,0.000392,0.023634,0,589.51,0,0,1,0,1,0,0,-75.08,-18.57,75.1,19.88,0,0,0,0
16095,16100,0.000247,0.016996,0,589.36,0,0,1,0,1,0,0,-75.09,-18.93,75.1,19.88,0,0,0,0
16095,16101,0.000175,0.01299,0,586.48,0,0,1,0,1,0,0,-75.09,-19.15,75.1,19.88,0,0,0,0
16095,16102,0.000262,0.001131,0,0,0,0,0,0,1,0,0,1.14,0.01,-1.14,-0.01,0,0,0,0
16095,16103,0.000291,0.001131,0,0,0,0,0,0,1,0,0,45.83,-249.65,-45.65,250.32,0,0,0,0
16097,16096,0.005854,0.159476,0,64.83,0,0,1.00625,0,1,0,0,-20.35,0.9,20.37,-0.29,0,0,0,0
16441,16096,0.000841,0.004574,0.00146,248.94,0,0,0,0,1,0,0,70.2,5.53,-70.16,-5.48,0,0,0,0
16441,16096,0.000841,0.004574,0.00146,248.94,0,0,0,0,1,0,0,70.2,5.53,-70.16,-5.48,0,0,0,0
16441,16096,0.000841,0.004574,0.00146,248.94,0,0,0,0,1,0,0,70.2,5.53,-70.16,-5.48,0,0,0,0
16447,16103,1.4e-05,0.000279,0.03495,3089.27,0,0,0,0,1,0,0,-316.1,158.29,316.11,-161.76,0,0,0,0
16447,16103,1.4e-05,0.000279,0.03495,3089.27,0,0,0,0,1,0,0,-316.1,158.29,316.11,-161.76,0,0,0,0
16103,63434,0.00053,0.009166,1.0704,3287.13,0,0,0,0,1,0,0,1321.53,-85.39,-1313,116.63,0,0,0,0
16104,16107,0.000494,0.01059,0,134.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16104,16108,0.01383,0.306054,0,48.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16104,16109,0.000208,0.001104,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16104,16110,0.000269,0.001018,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16105,16107,0.011004,0.235875,0,67.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16106,16107,0.011004,0.235875,0,67.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16112,16111,0.005414,0.174855,0,53.76,0,0,1,0,1,0,0,-3.84,-4.84,3.84,4.9,0,0,0,0
16111,16113,0.005964,0.177998,0,82.9,0,0,1,0,1,0,0,-19.98,-6.95,20,7.68,0,0,0,0
16111,16114,0.000225,0.001153,0,0,0,0,0,0,1,0,0,16.13,2.05,-16.13,-2.04,0,0,0,0
16114,16179,0.002417,0.017461,0.01961,185.11,0,0,0,0,1,0,0,10.99,1.35,-10.98,-3.47,0,0,0,0
16116,16115,0.000292,0.017692,0,527.32,0,0,1,0,1,0,0,-60.22,-15.13,60.23,15.76,0,0,0,0
16115,16120,0.000215,0.012717,0,739.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16115,16121,0.000169,0.015069,0,732.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16115,16122,0.000279,0.021066,0,599.7,0,0,1.025,0,1,0,0,-82.42,-2.38,82.43,3.76,0,0,0,0
16115,16123,0.000303,0.020953,0,597.75,0,0,1.025,0,1,0,0,-82.41,-2.39,82.43,3.76,0,0,0,0
16115,16124,0.000387,0.026328,0,596.07,0,0,1.03125,0,1,0,0,-82.41,-2.02,82.43,3.76,0,0,0,0
16115,16125,0.000245,0.001153,0,0,0,0,0,0,1,0,0,2.72,0.83,-2.72,-0.83,0,0,0,0
16115,16126,0.000241,0.001049,0,0,0,0,0,0,1,0,0,184.29,-93.57,-184.2,93.99,0,0,0,0
16116,16119,0.006262,0.216592,0,206.99,0,0,1,0,1,0,0,7.89,8.98,-7.88,-8.7,0,0,0,0
16116,16127,0.000295,0.001147,0,0,0,0,0,0,1,0,0,52.33,6.15,-52.32,-6.12,0,0,0,0
16116,16128,0.000262,0.001177,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16117,16119,-0.002477,-0.085662,0,56.99,0,0,1,0,1,0,0,-7.88,-8.81,7.88,8.7,0,0,0,0
16118,16119,0.016815,0.58156,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16126,16173,0.00022,0.00401,0.35299,2805.01,0,0,0,0,1,0,0,584.78,-101.96,-584.08,76.28,0,0,0,0
16127,16179,0.003944,0.021686,0.06522,250.22,0,0,0,0,1,0,0,44.53,-28.42,-44.44,21.87,0,0,0,0
16129,16133,0.000187,0.012374,0,937.14,0,0,1,0,1,0,0,239.35,7.33,-239.26,-0.83,0,0,0,0
16129,16134,0.000182,0.01227,0,967.88,0,0,1.03125,0,1,0,0,-236.42,-50.35,236.53,57.33,0,0,0,0
16129,16135,0.000254,0.016671,0,963.34,0,0,1.0375,0,1,0,0,-236.38,-47.77,236.53,57.33,0,0,0,0
16129,16136,0.000124,0.009633,0,962.55,0,0,1.03125,0,1,0,0,-236.45,-51.83,236.53,57.33,0,0,0,0
16129,16137,0.000268,0.018784,0,960.52,0,0,1.0375,0,1,0,0,-236.37,-46.59,236.53,57.33,0,0,0,0
16129,16232,0.000183,0.002936,0.37003,2298.77,0,0,0,0,1,0,0,97.41,87.41,-97.37,-127.13,0,0,0,0
16129,16447,0.000297,0.004759,0.62856,2957.72,0,0,0,0,1,0,0,1198.2,-11.3,-1194.3,5.44,0,0,0,0
16131,16130,0.003977,0.118197,0,87.86,0,0,1.0125,0,1,0,0,-33.68,-3.28,33.73,4.53,0,0,0,0
16131,16130,0.003977,0.118197,0,87.86,0,0,1.0125,0,1,0,0,-33.68,-3.28,33.73,4.53,0,0,0,0
16131,16130,0.003977,0.118197,0,87.86,0,0,1.0125,0,1,0,0,-33.68,-3.28,33.73,4.53,0,0,0,0
16130,16133,5.6e-05,0.003666,0,837.14,0,0,1,0,1,0,0,-239.23,1.09,239.26,0.83,0,0,0,0
16130,16138,0.000244,0.001155,0,0,0,0,0,0,1,0,0,138.04,-14.69,-138,14.89,0,0,0,0
16130,16139,0.000211,0.001195,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16130,16140,0.00025,0.00107,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16132,16133,0.001286,0.08493,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16138,16441,0.009853,0.056838,0.04368,248.99,0,0,0,0,1,0,0,74.43,-13.73,-73.92,11.93,0,0,0,0
16138,16441,0.009853,0.056838,0.04368,248.99,0,0,0,0,1,0,0,74.43,-13.73,-73.92,11.93,0,0,0,0
16138,16441,0.009853,0.056838,0.04368,248.99,0,0,0,0,1,0,0,74.43,-13.73,-73.92,11.93,0,0,0,0
16142,16141,0.00023,0.013883,0,632.32,0,0,1,0,1,0,0,-65.09,-39.96,65.11,40.71,0,0,0,0
16141,16146,0.000381,0.030307,0,425.61,0,0,0.9875,0,1,0,0,-20.7,2.64,20.7,-2.53,0,0,0,0
16141,16401,0.000473,0.007225,0.6701,2998.63,0,0,0,0,1,0,0,-941.84,3.2,945.7,-17.34,0,0,0,0
21146,16141,0.000292,0.004984,0.42717,2984.22,0,0,0,0,1,0,0,-895.26,71.88,897.43,-81.37,0,0,0,0
16142,16145,0.004854,0.1577,0,231.11,0,0,1,0,1,0,0,58.67,17.91,-58.5,-12.4,0,0,0,0
16142,16147,0.004157,0.117057,0,84.17,0,0,1.01,0,1,0,0,-41.33,7,41.4,-5.05,0,0,0,0
16142,16148,0.000208,0.001158,0,0,0,0,0,0,1,0,0,47.75,15.05,-47.75,-15.02,0,0,0,0
16142,16149,0.000291,0.001194,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
16143,16145,-0.00051,-0.016584,0,81.11,0,0,1,0,1,0,0,-58.52,-12.98,58.5,12.4,0,0,0,0
16144,16145,0.026672,0.866504,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16150,16151,0.03325,0.629121,0,20.33,0,0,1.00625,0,1,0,0,-1.6,-0.8,1.6,0.81,0,0,0,0
16150,16152,0.03036,0.507295,0,20.32,0,0,1.00625,0,1,0,0,-1.6,-0.8,1.6,0.81,0,0,0,0
16150,16153,0.028873,0.538444,0,20.28,0,0,1.00625,0,1,0,0,-1.6,-0.8,1.6,0.81,0,0,0,0
16150,16154,0.000229,0.001165,0,0,0,0,0,0,1,0,0,4.8,2.39,-4.8,-2.39,0,0,0,0
16150,16155,0.000233,0.001031,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16156,16157,0.014712,0.347471,0,29.32,0,0,1,0,1,0,0,-2.4,0.28,2.4,-0.27,0,0,0,0
16156,16158,0.017692,0.413279,0,42.36,0,0,1,0,1,0,0,-4.8,0.62,4.8,-0.53,0,0,0,0
16156,16159,0.012966,0.300347,0,42.13,0,0,1,0,1,0,0,-4.8,0.6,4.8,-0.53,0,0,0,0
16156,16160,0.040025,0.478776,0,29.24,0,0,1,0,1,0,0,-2.4,0.29,2.4,-0.27,0,0,0,0
16156,16161,0.00022,0.001173,0,0,0,0,0,0,1,0,0,4.5,2.64,-4.5,-2.64,0,0,0,0
16156,16162,0.000202,0.001035,0,0,0,0,0,0,1,0,0,9.89,-4.43,-9.89,4.43,0,0,0,0
16164,16163,0.000158,0.010027,0,1375.43,0,0,1.0125,0,1,0,0,277.26,-82.91,-277.13,90.72,0,0,0,0
16164,16163,0.000158,0.010027,0,1375.43,0,0,1.0125,0,1,0,0,277.26,-82.91,-277.13,90.72,0,0,0,0
16164,16163,0.000158,0.010027,0,1375.43,0,0,1.0125,0,1,0,0,277.26,-82.91,-277.13,90.72,0,0,0,0
16163,16242,0.000347,0.005668,0.52393,2062.9,0,0,0,0,1,0,0,-45.79,-38.25,45.8,-18.9,0,0,0,0
16476,16163,0.000247,0.003619,0.3153,3092.49,0,0,0,0,1,0,0,-750.67,54.23,751.96,-69.85,0,0,0,0
16476,16163,0.000247,0.003619,0.3153,3092.49,0,0,0,0,1,0,0,-750.67,54.23,751.96,-69.85,0,0,0,0
16164,16168,0.000421,0.023509,0,553.19,0,0,1,0,1,0,0,126.01,-3,-125.94,6.38,0,0,0,0
16164,16169,0.000233,0.001153,0,0,0,0,0,0,1,0,0,-957.77,251.73,959.84,-241.48,0,0,0,0
16164,16170,0.000281,0.001172,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16166,16165,0.003521,0.119773,0,48.65,0,0,1.0125,0,1,0,0,-6.03,-11.09,6.04,11.26,0,0,0,0
16165,16168,8e-05,0.004486,0,616.49,0,0,1,0,1,0,0,-125.93,7.03,125.94,-6.38,0,0,0,0
16165,16171,0.000238,0.001098,0,0,0,0,0,0,1,0,0,3.77,1.4,-3.77,-1.4,0,0,0,0
16479,16165,0.008195,0.046786,0.02186,250.16,0,0,0,0,1,0,0,-54.63,13.69,54.86,-14.75,0,0,0,0
16479,16165,0.008195,0.046786,0.02186,250.16,0,0,0,0,1,0,0,-54.63,13.69,54.86,-14.75,0,0,0,0
16479,16165,0.008195,0.046786,0.02186,250.16,0,0,0,0,1,0,0,-54.63,13.69,54.86,-14.75,0,0,0,0
16165,39253,0.024756,0.130874,0.11361,218.83,0,0,0,0,1,0,0,-12.16,15,12.3,-26.56,0,0,0,0
39994,16165,0.021955,0.103113,0.02631,217.35,0,0,0,0,1,0,0,36.59,-11.12,-36.3,9.56,0,0,0,0
39010,16166,0.018678,0.039857,0.00094,42.27,0,0,0,0,1,0,0,-4.19,-5.71,4.2,5.62,0,0,0,0
16167,16168,0.003203,0.178923,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16169,25929,0.001534,0.019339,0.28524,1313.12,0,0,0,0,1,0,0,-418.83,71.78,421.38,-70.85,0,0,0,0
16169,25929,0.001534,0.019339,0.28524,1313.12,0,0,0,0,1,0,0,-418.83,71.78,421.38,-70.85,0,0,0,0
16169,39087,0.000993,0.010881,0.23843,1089.04,0,0,0,0,1,0,0,35.91,29.51,-35.88,-55.35,0,0,0,0
16169,39997,0.001169,0.012116,0.17995,1455.37,0,0,0,0,1,0,0,-407.85,105.98,409.76,-105.88,0,0,0,0
16169,40047,0.002212,0.025159,0.4325,1137.21,0,0,0,0,1,0,0,249.76,-37.58,-248.5,4.24,0,0,0,0
16172,16208,0.011558,0.030145,0.00077,60.04,0,0,0,0,1,0,0,-16.83,4.2,16.87,-4.19,0,0,0,0
16342,16172,0.013795,0.044472,0.00185,61.85,0,0,0,0,1,0,0,-19.28,3.22,19.33,-3.24,0,0,0,0
16174,16173,0.000198,0.013085,0,631,0,0,1,0,1,0,0,24.38,-17.43,-24.38,17.53,0,0,0,0
16173,16178,0.0001,-0.001242,0,1676.12,0,0,1,0,1,0,0,-44.99,0.25,45,-0.27,0,0,0,0
16175,16174,0.009354,0.219611,0,88.36,0,0,1,0,1,0,0,-30.95,2.95,31.04,-1.01,0,0,0,0
16174,16179,0.000295,0.001009,0,0,0,0,0,0,1,0,0,-55.41,18.43,55.42,-18.4,0,0,0,0
16174,16180,0.000264,0.001198,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16176,16178,0.000222,0.014571,0,838.06,0,0,1,0,1,0,0,45,0,-45,0.27,0,0,0,0
16177,16178,0.000222,0.014571,0,838.06,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
16182,16181,0.000218,0.015263,0,748.78,0,0,1,0,1,0,0,-193.5,3.52,193.58,1.72,0,0,0,0
16181,16186,0.000311,0.020438,0,622.14,0,0,1,0,1,0,0,-91.88,-17.68,91.9,19.32,0,0,0,0
16181,16187,0.000237,0.015784,0,621.15,0,0,1,0,1,0,0,-91.88,-18.05,91.9,19.32,0,0,0,0
16181,16188,0.000295,0.019179,0,621.04,0,0,1,0,1,0,0,-91.88,-17.78,91.9,19.32,0,0,0,0
16181,16189,0.000184,0.012847,0,620.45,0,0,1,0,1,0,0,-91.89,-18.28,91.9,19.32,0,0,0,0
16181,16190,0.00024,0.001044,0,0,0,0,0,0,1,0,0,173.94,-95.61,-173.85,95.99,0,0,0,0
16181,16191,0.000234,0.001123,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16182,16185,0.0001,0.002197,0,258.44,0,0,1.0375,0,1,0,0,-40.07,-19.66,40.07,19.7,0,0,0,0
16244,16182,0.000591,0.003217,0.00232,241.91,0,0,0,0,1,0,0,-82.98,0.77,83.01,-0.82,0,0,0,0
16244,16182,0.000591,0.003217,0.00232,241.91,0,0,0,0,1,0,0,-82.98,0.77,83.01,-0.82,0,0,0,0
16183,16185,0.002568,0.071798,0,129.22,0,0,1,0,1,0,0,20.05,10.21,-20.04,-9.85,0,0,0,0
16184,16185,0.002568,0.071798,0,129.22,0,0,1,0,1,0,0,20.05,10.21,-20.04,-9.85,0,0,0,0
16190,16248,1.5e-05,0.000279,0.02636,2561.12,0,0,0,0,1,0,0,-649.88,17.73,649.94,-19.53,0,0,0,0
16190,16401,0.0004,0.006716,0.678,2639.1,0,0,0,0,1,0,0,461.08,-90.3,-460.29,29.44,0,0,0,0
16190,16456,0.000172,0.002531,0.36049,1890.45,0,0,0,0,1,0,0,362.66,-23.42,-362.45,-12.85,0,0,0,0
16192,16193,0.009181,0.189401,0,54.03,0,0,0.9875,0,1,0,0,-9.33,0.61,9.33,-0.46,0,0,0,0
16192,16194,0.010694,0.266708,0,41.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16192,16195,0.000272,0.001081,0,0,0,0,0,0,1,0,0,9.33,-0.61,-9.33,0.61,0,0,0,0
16196,16199,0.000593,0.011382,0,99.99,0,0,1,0,1,0,0,-3.6,-1.82,3.6,1.82,0,0,0,0
16196,16200,0.000299,0.001144,0,0,0,0,0,0,1,0,0,10.8,5.48,-10.8,-5.48,0,0,0,0
16197,16199,0.007158,0.137469,0,50,0,0,1,0,1,0,0,1.8,0.92,-1.8,-0.91,0,0,0,0
16198,16199,0.007158,0.137469,0,50,0,0,1,0,1,0,0,1.8,0.92,-1.8,-0.91,0,0,0,0
16201,16202,0.012381,0.23757,0,57.4,0,0,1.01875,0,1,0,0,-12.98,1.83,13,-1.44,0,0,0,0
16201,16203,0.000228,0.001081,0,0,0,0,0,0,1,0,0,12.98,-1.83,-12.98,1.84,0,0,0,0
16284,16203,0.021386,0.044336,0.00189,59.12,0,0,0,0,1,0,0,16.77,-4.54,-16.71,4.46,0,0,0,0
16204,16205,0.021161,0.416289,0,32.29,0,0,0.99375,0,1,0,0,-1.5,-0.57,1.5,0.58,0,0,0,0
16204,16206,0.048623,1.000085,0,17.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16204,16207,0.024414,0.595107,0,32.21,0,0,0.99375,0,1,0,0,-1.5,-0.56,1.5,0.58,0,0,0,0
16204,16208,0.000284,0.001067,0,0,0,0,0,0,1,0,0,3,1.13,-3,-1.13,0,0,0,0
16204,16209,0.000266,0.001084,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16210,16211,0.020418,0.475184,0,34.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16210,16212,0.012188,0.212764,0,34.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16210,16213,0.013619,0.271745,0,34.42,0,0,1.0375,0,1,0,0,-1.7,0.22,1.7,-0.21,0,0,0,0
16214,16215,0.000272,0.001031,0,0,0,0,0,0,1,0,0,13.2,6.72,-13.2,-6.72,0,0,0,0
16216,16217,0.000204,0.001091,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
