F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
16218,16219,0.017388,0.289279,0,50.31,0,0,1,0,1,0,0,-7.59,-3.68,7.6,3.87,0,0,0,0
16218,16220,0.117363,2.324791,0,5.23,0,0,1,0,1,0,0,-0.9,-0.44,0.9,0.46,0,0,0,0
16218,16221,0.000209,0.001132,0,0,0,0,0,0,1,0,0,8.49,4.11,-8.49,-4.11,0,0,0,0
16339,16221,0.014051,0.041978,0.00119,61.53,0,0,0,0,1,0,0,-23.62,4.16,23.69,-4.06,0,0,0,0
16222,16223,0.000222,0.001074,0,0,0,0,0,0,1,0,0,1.8,0.84,-1.8,-0.84,0,0,0,0
16223,16376,0.015056,0.039325,0.0009,61.84,0,0,0,0,1,0,0,-21.74,13.17,21.84,-13.02,0,0,0,0
16223,16435,0.009422,0.03039,0.00078,63.17,0,0,0,0,1,0,0,-24.44,13.07,24.51,-12.92,0,0,0,0
16224,16225,0.059037,1.117916,0,13.13,0,0,1,0,1,0,0,-1.1,-0.54,1.1,0.56,0,0,0,0
16224,16226,0.000252,0.001152,0,0,0,0,0,0,1,0,0,1.1,0.54,-1.1,-0.54,0,0,0,0
16228,16227,0.000233,0.013202,0,632.45,0,0,1,0,1,0,0,83.62,51.78,-83.6,-50.62,0,0,0,0
16227,16229,0.000153,0.008984,0,844.06,0,0,1.04375,0,1,0,0,-186.27,-90.97,186.33,94.84,0,0,0,0
16227,16230,0.000256,0.015318,0,843.73,0,0,1.05,0,1,0,0,-186.22,-88.23,186.33,94.84,0,0,0,0
16227,16231,0.000156,0.011208,0,843.4,0,0,1.04375,0,1,0,0,-186.27,-90.03,186.33,94.84,0,0,0,0
16227,16232,0.000287,0.001138,0,0,0,0,0,0,1,0,0,642.36,-192.1,-641.17,196.81,0,0,0,0
16227,16233,0.000203,0.001022,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
16232,16447,0.000484,0.007307,0.67884,2704.78,0,0,0,0,1,0,0,738.54,-69.68,-736.1,32.78,0,0,0,0
16234,16238,0.000222,0.014528,0,538.73,0,0,1,0,1,0,0,21.43,-10.16,-21.43,10.23,0,0,0,0
16234,16239,0.000125,0.010738,0,1067.52,0,0,1.034,0,1,0,0,-423.77,71.1,424,-51.73,0,0,0,0
16234,16240,0.000152,0.008123,0,1066.31,0,0,1,0,1,0,0,0,-0,0,0,0,0,0,0
16234,16242,0.000283,0.001128,0,0,0,0,0,0,1,0,0,402.34,-60.94,-401.92,62.64,0,0,0,0
16236,16235,0.003399,0.112695,0,79.31,0,0,1,0,1,0,0,-25.51,6.58,25.53,-5.87,0,0,0,0
16236,16235,0.003399,0.112695,0,79.31,0,0,1,0,1,0,0,-25.51,6.58,25.53,-5.87,0,0,0,0
16235,16238,-0.000119,-0.007797,0,488.73,0,0,1,0,1,0,0,-21.43,10.19,21.43,-10.23,0,0,0,0
16235,16241,0.000274,0.001156,0,0,0,0,0,0,1,0,0,-29.63,1.55,29.63,-1.54,0,0,0,0
16237,16238,0.000587,0.03849,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16241,39994,0.015708,0.087999,0.04418,219.22,0,0,0,0,1,0,0,-29.63,1.54,29.76,-5.67,0,0,0,0
16476,16242,0.000446,0.008391,0.61293,2554.53,0,0,0,0,1,0,0,-355.6,-13.53,356.12,-43.74,0,0,0,0
16244,16243,0.000125,0.008402,0,1086.69,0,0,1.00625,0,1,0,0,-535.24,-94.5,535.59,117.59,0,0,0,0
16243,16246,0.000119,0.009219,0,1152.82,0,0,1.05,0,1,0,0,-846.64,-23.14,847.5,89.78,0,0,0,0
16243,16247,0.000211,0.013882,0,1149.76,0,0,1.05,0,1,0,0,-845.98,10.35,847.5,89.78,0,0,0,0
16243,16248,0.000234,0.001113,0,0,0,0,0,0,1,0,0,1157.03,-104.81,-1154.14,118.54,0,0,0,0
16243,16249,0.000236,0.001022,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
16245,16244,0.005067,0.14095,0,98.53,0,0,1.01875,0,1,0,0,-48.21,-9.21,48.33,12.43,0,0,0,0
16245,16244,0.005067,0.14095,0,98.53,0,0,1.01875,0,1,0,0,-48.21,-9.21,48.33,12.43,0,0,0,0
16245,16244,0.005067,0.14095,0,98.53,0,0,1.01875,0,1,0,0,-48.21,-9.21,48.33,12.43,0,0,0,0
16248,16401,0.00042,0.006496,0.75457,2675.17,0,0,0,0,1,0,0,504.21,-99.02,-503.21,31.85,0,0,0,0
16251,16250,0.00042,0.022932,0,512.8,0,0,1.00625,0,1,0,0,-62.43,-2.59,62.45,3.42,0,0,0,0
16250,16252,0.000193,0.015156,0,844.77,0,0,1.03125,0,1,0,0,-186.93,-18.11,187,23.37,0,0,0,0
16250,16253,0.000256,0.020939,0,703.43,0,0,1.03125,0,1,0,0,-125.29,-20.05,125.33,23.37,0,0,0,0
16250,16254,0.000406,0.022769,0,702.39,0,0,1.03125,0,1,0,0,-125.27,-19.77,125.33,23.37,0,0,0,0
16250,16255,0.000303,0.019509,0,701.65,0,0,1.025,0,1,0,0,-125.29,-20.32,125.33,23.37,0,0,0,0
16250,16256,0.000218,0.015744,0,700.25,0,0,1.025,0,1,0,0,-125.3,-20.9,125.33,23.37,0,0,0,0
16250,16257,0.000221,0.017456,0,699.66,0,0,1.025,0,1,0,0,-125.3,-20.63,125.33,23.37,0,0,0,0
16250,16258,0.000257,0.016235,0,697.41,0,0,1.025,0,1,0,0,-125.29,-20.83,125.33,23.37,0,0,0,0
16250,16259,0.000277,0.001019,0,0,0,0,0,0,1,0,0,876.23,-467.35,-873.69,476.65,0,0,0,0
16250,16260,0.000255,0.001117,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
16250,16261,0.000204,0.001104,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16259,16357,0.000242,0.004079,0.49349,3229.36,0,0,0,0,1,0,0,1058.97,-64.08,-1056.46,52.83,0,0,0,0
16259,16357,0.000242,0.004079,0.49349,3229.36,0,0,0,0,1,0,0,1058.97,-64.08,-1056.46,52.83,0,0,0,0
16263,16262,0.000293,0.018295,0,814.79,0,0,1,0,1,0,0,-272.03,27.63,272.23,-15.05,0,0,0,0
16262,16265,0.000133,0.00706,0,1088.46,0,0,1.01875,0,1,0,0,-476.71,23.03,477,-7.6,0,0,0,0
16262,16266,0.000113,0.007545,0,1082.69,0,0,1.01875,0,1,0,0,-476.75,24.1,477,-7.6,0,0,0,0
16262,16267,0.000205,0.013703,0,1078.31,0,0,1.0125,0,1,0,0,-476.56,37.28,477,-7.6,0,0,0,0
16262,16268,0.000141,0.011931,0,1075.65,0,0,1.0125,0,1,0,0,-476.69,33.42,477,-7.6,0,0,0,0
16262,16269,0.000227,0.013952,0,1068.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16262,16270,0.000253,0.01654,0,1068.61,0,0,1.0125,0,1,0,0,-476.45,43.48,477,-7.6,0,0,0,0
16262,16271,0.000296,0.001086,0,0,0,0,0,0,1,0,0,2110.94,-146.25,-2098.69,191.23,0,0,0,0
16264,16263,0.002944,0.100725,0,104.3,0,0,0.99375,0,1,0,0,-48.91,6.94,48.98,-4.7,0,0,0,0
16264,16263,0.002944,0.100725,0,104.3,0,0,0.99375,0,1,0,0,-48.91,6.94,48.98,-4.7,0,0,0,0
16264,16263,0.002944,0.100725,0,104.3,0,0,0.99375,0,1,0,0,-48.91,6.94,48.98,-4.7,0,0,0,0
16264,16263,0.002944,0.100725,0,104.3,0,0,0.99375,0,1,0,0,-48.91,6.94,48.98,-4.7,0,0,0,0
16263,16272,0.000239,0.001011,0,0,0,0,0,0,1,0,0,76.11,-8.84,-76.1,8.9,0,0,0,0
16264,45048,0.11555,0.213427,0.00631,68.1,0,0,0,0,1,0,0,23.1,-1.53,-22.53,1.92,0,0,0,0
16264,45048,0.11555,0.213427,0.00631,68.1,0,0,0,0,1,0,0,23.1,-1.53,-22.53,1.92,0,0,0,0
16272,45058,0.011699,0.07804,0.0279,176.47,0,0,0,0,1,0,0,37.6,-3.12,-37.45,1.1,0,0,0,0
16272,45444,0.011269,0.065358,0.10246,194.74,0,0,0,0,1,0,0,38.49,-5.78,-38.34,-4.43,0,0,0,0
16273,16276,0.000107,0.002241,0,108.85,0,0,1,0,1,0,0,-4.8,-2.41,4.8,2.41,0,0,0,0
16273,16277,0.015981,0.318944,0,29.1,0,0,1,0,1,0,0,-2.4,-1.2,2.4,1.22,0,0,0,0
16273,16278,0.013687,0.280853,0,42.03,0,0,1.00625,0,1,0,0,-4.8,-2.37,4.8,2.44,0,0,0,0
16273,16279,0.019754,0.340405,0,29.03,0,0,1,0,1,0,0,-2.4,-1.2,2.4,1.22,0,0,0,0
16273,16280,0.00025,0.001098,0,0,0,0,0,0,1,0,0,14.39,7.18,-14.39,-7.18,0,0,0,0
16273,16281,0.000256,0.001191,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16273,16282,0.000258,0.00108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
16274,16276,0.010708,0.224964,0,54.42,0,0,1,0,1,0,0,2.4,1.22,-2.4,-1.21,0,0,0,0
16275,16276,0.010708,0.224964,0,54.42,0,0,1,0,1,0,0,2.4,1.22,-2.4,-1.21,0,0,0,0
16284,16283,0.00336,0.120886,0,94.8,0,0,1,0,1,0,0,-32.49,9.45,32.52,-8.17,0,0,0,0
16284,16283,0.00336,0.120886,0,94.8,0,0,1,0,1,0,0,-32.49,9.45,32.52,-8.17,0,0,0,0
16284,16283,0.00336,0.120886,0,94.8,0,0,1,0,1,0,0,-32.49,9.45,32.52,-8.17,0,0,0,0
16283,16285,0.002865,0.090013,0,119.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16283,16286,0.003688,0.133269,0,116.91,0,0,1.025,0,1,0,0,-57.26,-21.83,57.4,26.75,0,0,0,0
16283,16287,0.00021,0.0012,0,0,0,0,0,0,1,0,0,-40.31,46.35,40.32,-46.31,0,0,0,0
16301,16287,0.000839,0.003805,0.00154,245.89,0,0,0,0,1,0,0,75.17,14.25,-75.13,-14.2,0,0,0,0
16301,16287,0.000839,0.003805,0.00154,245.89,0,0,0,0,1,0,0,75.17,14.25,-75.13,-14.2,0,0,0,0
16301,16287,0.000839,0.003805,0.00154,245.89,0,0,0,0,1,0,0,75.17,14.25,-75.13,-14.2,0,0,0,0
16288,16292,0.000247,0.01517,0,744.12,0,0,1,0,1,0,0,174.28,32.32,-174.21,-27.96,0,0,0,0
16288,16293,0.000142,0.010937,0,1064.98,0,0,1.01875,0,1,0,0,-367.87,-37.73,368.05,51.91,0,0,0,0
16288,16294,0.000126,0.009695,0,1064.51,0,0,1.01875,0,1,0,0,-367.89,-39.32,368.05,51.91,0,0,0,0
16288,16295,0.000197,0.012188,0,1061.3,0,0,1.01875,0,1,0,0,-367.79,-36.12,368.05,51.91,0,0,0,0
16288,16296,0.000197,0.009377,0,1059.44,0,0,1.01875,0,1,0,0,-367.79,-39.74,368.05,51.91,0,0,0,0
16288,16299,0.000251,0.001065,0,0,0,0,0,0,1,0,0,1297.06,-148.01,-1293.15,164.6,0,0,0,0
16290,16289,0.00331,0.100184,0,99.87,0,0,1.0125,0,1,0,0,-46.83,4.07,46.9,-2.04,0,0,0,0
16290,16289,0.00331,0.100184,0,99.87,0,0,1.0125,0,1,0,0,-46.83,4.07,46.9,-2.04,0,0,0,0
16290,16289,0.00331,0.100184,0,99.87,0,0,1.0125,0,1,0,0,-46.83,4.07,46.9,-2.04,0,0,0,0
16289,16292,-5.1e-05,-0.003155,0,719.12,0,0,1,0,1,0,0,-174.22,-28.87,174.21,27.96,0,0,0,0
16289,16297,0.000211,0.001187,0,0,0,0,0,0,1,0,0,33.53,34.98,-33.53,-34.95,0,0,0,0
16289,16298,0.000262,0.001122,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
16291,16292,0.001035,0.063584,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63069,16299,0.000477,0.007028,0.67843,2514.85,0,0,0,0,1,0,0,-460.21,-0.66,461.14,-59.61,0,0,0,0
16299,63089,0.000642,0.008106,1.02229,2798.15,0,0,0,0,1,0,0,832.01,-104.98,-827.92,45,0,0,0,0
16300,16303,0.000261,0.019078,0,1094.96,0,0,1,0,1,0,0,401.4,114.86,-400.99,-84.7,0,0,0,0
16300,16304,0.00035,0.021841,0,662.04,0,0,1.05,0,1,0,0,-100.96,-48.67,101,51.41,0,0,0,0
16300,16305,0.000173,0.013148,0,659.54,0,0,1.04375,0,1,0,0,-100.98,-49.76,101,51.41,0,0,0,0
16300,16306,0.000259,0.015419,0,658.92,0,0,1.04375,0,1,0,0,-100.97,-49.48,101,51.41,0,0,0,0
16300,16307,0.000274,0.022142,0,624.27,0,0,1.05,0,1,0,0,-95.97,-46.35,96,48.86,0,0,0,0
16300,16308,0.000214,0.001036,0,0,0,0,0,0,1,0,0,-2.53,3.89,2.53,-3.89,0,0,0,0
16300,16309,0.000249,0.001154,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16300,16310,0.000205,0.001035,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16300,16311,0.000284,0.001085,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16301,16303,-5.8e-05,-0.00423,0,1044.96,0,0,1,0,1,0,0,-401.08,-91.39,400.99,84.7,0,0,0,0
16302,16303,0.001002,0.073245,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16308,16431,0.000175,0.003074,0.40085,3082.28,0,0,0,0,1,0,0,951.66,1.6,-950.22,-20.43,0,0,0,0
16313,16312,0.000203,0.01469,0,848.46,0,0,1.0125,0,1,0,0,-289.71,-73.89,289.88,86.25,0,0,0,0
16312,16317,0.000474,0.035373,0,504.1,0,0,0.9875,0,1,0,0,-57.39,8.07,57.4,-7,0,0,0,0
16312,16318,0.000308,0.021421,0,501.44,0,0,0.9875,0,1,0,0,-57.39,7.65,57.4,-7,0,0,0,0
16312,16473,0.000112,0.00182,0.24796,2578.37,0,0,0,0,1,0,0,-329.11,23.61,329.22,-48.71,0,0,0,0
16313,16316,0.006918,0.235367,0,106.73,0,0,1,0,1,0,0,55.23,9.5,-55.03,-2.71,0,0,0,0
16313,16319,0.000227,0.001044,0,0,0,0,0,0,1,0,0,234.48,64.39,-234.35,-63.82,0,0,0,0
16314,16316,-0.002149,-0.07311,0,81.73,0,0,1,0,1,0,0,-55.09,-4.82,55.03,2.71,0,0,0,0
16315,16316,0.028763,0.978587,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16321,16320,0.000197,0.014734,0,563.91,0,0,1.00625,0,1,0,0,21.17,-22.74,-21.17,22.87,0,0,0,0
16320,16324,0.0001,0.000256,0,1602.39,0,0,1,0,1,0,0,-82.48,-41.32,82.49,41.34,0,0,0,0
16320,16325,0.000273,0.001107,0,0,0,0,0,0,1,0,0,103.65,-46.72,-103.62,46.85,0,0,0,0
16320,16326,0.000233,0.001022,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16320,16327,0.00021,0.001153,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16320,16328,0.000278,0.0011,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16322,16324,0.000224,0.016396,0,801.19,0,0,1,0,1,0,0,36.1,18.37,-36.1,-18.13,0,0,0,0
16323,16324,0.000224,0.016396,0,801.19,0,0,1,0,1,0,0,46.4,23.62,-46.39,-23.21,0,0,0,0
16330,16331,0.000284,0.001054,0,0,0,0,0,0,1,0,0,1.25,-0.06,-1.25,0.06,0,0,0,0
16331,39321,0.093172,0.220698,0.00683,93.17,0,0,0,0,1,0,0,-19.38,8.83,19.77,-8.65,0,0,0,0
16332,16333,0.019866,0.363051,0,23.46,0,0,1.03125,0,1,0,0,-1.8,-0.9,1.8,0.92,0,0,0,0
16332,16334,0.01488,0.348418,0,23.18,0,0,1.03125,0,1,0,0,-1.8,-0.9,1.8,0.92,0,0,0,0
16332,16335,0.014968,0.350899,0,37.75,0,0,1.03125,0,1,0,0,-3.6,-1.78,3.6,1.83,0,0,0,0
16332,16336,0.006185,0.093713,0,37.74,0,0,1.03125,0,1,0,0,-3.6,-1.82,3.6,1.83,0,0,0,0
16332,16337,0.000263,0.001175,0,0,0,0,0,0,1,0,0,10.8,5.4,-10.79,-5.4,0,0,0,0
16332,16338,0.000281,0.001142,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
16340,16341,0.000293,0.001165,0,0,0,0,0,0,1,0,0,20,-2.44,-20,2.44,0,0,0,0
16342,16439,0.023262,0.073137,0.00169,42.53,0,0,0,0,1,0,0,2.46,4.72,-2.46,-4.87,0,0,0,0
16343,16344,0.000281,0.001088,0,0,0,0,0,0,1,0,0,4,1.86,-4,-1.86,0,0,0,0
16343,16345,0.000221,0.001058,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
16346,16350,0.000353,0.030665,0,827.52,0,0,1,0,1,0,0,227.62,12.04,-227.45,2.72,0,0,0,0
16346,16351,0.000103,0.00811,0,823.41,0,0,1,0,1,0,0,-178.47,-24.29,178.5,26.72,0,0,0,0
16346,16352,0.0002,0.013515,0,821.68,0,0,1,0,1,0,0,-178.44,-22.67,178.5,26.73,0,0,0,0
16346,16353,0.000186,0.009881,0,820.45,0,0,1,0,1,0,0,-178.44,-23.76,178.5,26.73,0,0,0,0
16346,16354,0.000211,0.012192,0,817.79,0,0,1,0,1,0,0,-178.44,-23.07,178.5,26.73,0,0,0,0
16346,16355,0.000257,0.015962,0,816.71,0,0,1,0,1,0,0,-178.42,-21.95,178.5,26.73,0,0,0,0
16346,16357,0.000215,0.001097,0,0,0,0,0,0,1,0,0,664.59,-328.11,-663.5,333.69,0,0,0,0
16346,16358,0.000232,0.001047,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
16348,16347,0.004726,0.151586,0,97.18,0,0,1.0125,0,1,0,0,-45.3,-2.64,45.39,5.59,0,0,0,0
16348,16347,0.004726,0.151586,0,97.18,0,0,1.0125,0,1,0,0,-45.3,-2.64,45.39,5.59,0,0,0,0
16348,16347,0.004726,0.151586,0,97.18,0,0,1.0125,0,1,0,0,-45.3,-2.64,45.39,5.59,0,0,0,0
16347,16350,-0.00018,-0.015663,0,802.52,0,0,1,0,1,0,0,-227.54,-4.82,227.45,-2.72,0,0,0,0
16347,16356,0.000218,0.001114,0,0,0,0,0,0,1,0,0,91.37,-11.94,-91.35,12.03,0,0,0,0
16349,16350,0.001099,0.095408,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16371,16357,0.000191,0.004047,0.45109,3042.74,0,0,0,0,1,0,0,1529.58,-65.13,-1525.45,103.75,0,0,0,0
16357,16394,0.000211,0.003627,0.45085,3461.44,0,0,0,0,1,0,0,1411.5,-138.75,-1407.6,156.87,0,0,0,0
16357,16394,0.000211,0.003627,0.45085,3461.44,0,0,0,0,1,0,0,1411.5,-138.75,-1407.6,156.87,0,0,0,0
16357,63339,0.000243,0.004143,0.38846,3120.89,0,0,0,0,1,0,0,1130.84,-118.22,-1127.96,125.26,0,0,0,0
16357,63339,0.000243,0.004143,0.38846,3120.89,0,0,0,0,1,0,0,1130.84,-118.22,-1127.96,125.26,0,0,0,0
16359,16360,0.617072,13.660426,0,0.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16359,16361,0.872204,18.869671,0,0.84,0,0,1.06875,0,1,0,0,-0.65,-0.16,0.65,0.25,0,0,0,0
16359,16362,0.000255,0.001157,0,0,0,0,0,0,1,0,0,0.65,0.16,-0.65,-0.16,0,0,0,0
16359,16363,0.000243,0.001082,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
16359,16364,0.000253,0.001122,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16366,16365,0.000166,0.011603,0,1144,0,0,1.00625,0,1,0,0,-525.42,-22.44,525.85,52.22,0,0,0,0
16365,16368,0.000162,0.009903,0,1273.61,0,0,1,0,1,0,0,-978.28,-25.31,979.7,112.49,0,0,0,0
16365,16369,0.000144,0.008739,0,1273.61,0,0,1,0,1,0,0,-978.43,-35.48,979.7,112.49,0,0,0,0
16365,16370,0.001018,0.075346,0,119.94,0,0,1,0,1,0,0,-1,-0.37,1,0.37,0,0,0,0
16365,16371,0.00025,0.001093,0,0,0,0,0,0,1,0,0,1431.86,-91.15,-1427.13,111.82,0,0,0,0
16365,16372,0.000287,0.001058,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16367,16366,0.004977,0.167199,0,72.9,0,0,1.0125,0,1,0,0,-35.52,-5.91,35.58,7.95,0,0,0,0
16371,16447,0.000367,0.005768,0.54137,2368.82,0,0,0,0,1,0,0,-102.45,-46.69,102.49,-11.44,0,0,0,0
16464,16373,0.001657,0.012292,0.00717,226.51,0,0,0,0,1,0,0,80.48,-2.91,-80.38,2.88,0,0,0,0
16374,16375,0.02493,0.556718,0,25.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16374,16376,0.000283,0.00111,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16435,16376,0.002435,0.006372,0.00039,62.41,0,0,0,0,1,0,0,-24.51,12.92,24.53,-12.91,0,0,0,0
16377,16381,0.000757,0.046759,0,967.09,0,0,1,0,1,0,0,256.24,47.59,-255.77,-18.61,0,0,0,0
16377,16382,0.000274,0.02337,0,674.67,0,0,1,0,1,0,0,-109.97,14.84,110,-12.21,0,0,0,0
16377,16383,0.00017,0.010691,0,674.48,0,0,1,0,1,0,0,-109.98,13.41,110,-12.21,0,0,0,0
16377,16384,0.000401,0.027804,0,674.1,0,0,1,0,1,0,0,-109.95,15.34,110,-12.21,0,0,0,0
16377,16385,0.000287,0.001049,0,0,0,0,0,0,1,0,0,73.66,-91.17,-73.63,91.31,0,0,0,0
16379,16378,0.007303,0.196756,0,86.77,0,0,1.04375,0,1,0,0,-34.45,-17.71,34.56,20.65,0,0,0,0
16379,16378,0.007303,0.196756,0,86.77,0,0,1.04375,0,1,0,0,-34.45,-17.71,34.56,20.65,0,0,0,0
16379,16378,0.007303,0.196756,0,86.77,0,0,1.04375,0,1,0,0,-34.45,-17.71,34.56,20.65,0,0,0,0
16378,16381,-0.000526,-0.032479,0,817.09,0,0,1,0,1,0,0,-256.1,-38.74,255.77,18.61,0,0,0,0
16378,16386,0.000239,0.001185,0,0,0,0,0,0,1,0,0,152.43,-23.22,-152.38,23.48,0,0,0,0
16380,16381,0.001077,0.0665,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16431,16385,4.5e-05,0.000871,0.09305,2782.03,0,0,0,0,1,0,0,569.51,21.56,-569.38,-29.2,0,0,0,0
16386,16417,0.001514,0.008876,0.01385,226.32,0,0,0,0,1,0,0,-119.13,-72.87,119.4,72.95,0,0,0,0
16386,16432,0.000648,0.004716,0.02999,291.09,0,0,0,0,1,0,0,32.26,2.86,-32.25,-6.06,0,0,0,0
16387,16388,0.015201,0.300673,0,32.19,0,0,1,0,1,0,0,-3,-1.12,3,1.15,0,0,0,0
16387,16389,0.037276,0.838211,0,17.09,0,0,1,0,1,0,0,-1.5,-0.56,1.5,0.58,0,0,0,0
16387,16390,0.000282,0.001079,0,0,0,0,0,0,1,0,0,4.5,1.68,-4.5,-1.68,0,0,0,0
16390,25207,0.028404,0.064457,0.00318,68.36,0,0,0,0,1,0,0,-22.21,-0.31,22.34,0.28,0,0,0,0
16390,25207,0.028404,0.064457,0.00318,68.36,0,0,0,0,1,0,0,-22.21,-0.31,22.34,0.28,0,0,0,0
16390,25858,0.062034,0.160323,0.00474,62.14,0,0,0,0,1,0,0,-22.46,-0.06,22.76,0.33,0,0,0,0
16392,16391,0.00018,0.012924,0,1029.3,0,0,1,0,1,0,0,-377.82,-47.33,378.06,64.73,0,0,0,0
16391,16393,0.000178,0.012038,0,1004.01,0,0,1,0,1,0,0,-258.19,39.02,258.3,-31.51,0,0,0,0
16391,16394,0.000266,0.001133,0,0,0,0,0,0,1,0,0,-119.87,214.29,120.02,-213.66,0,0,0,0
16392,63346,0.003268,0.017524,0.02226,284.69,0,0,0,0,1,0,0,173.97,-5.9,-173.05,8.44,0,0,0,0
16392,63346,0.003268,0.017524,0.02226,284.69,0,0,0,0,1,0,0,173.97,-5.9,-173.05,8.44,0,0,0,0
16392,63346,0.003268,0.017524,0.02226,284.69,0,0,0,0,1,0,0,173.97,-5.9,-173.05,8.44,0,0,0,0
16394,22003,0.000297,0.004618,0.55622,2943.96,0,0,0,0,1,0,0,777.89,-125.79,-776.22,91.14,0,0,0,0
63339,16394,0.000199,0.002999,0.2888,2500.01,0,0,0,0,1,0,0,144.31,-27.76,-144.27,-3.1,0,0,0,0
16394,63419,0.000338,0.004886,0.40018,3212.28,0,0,0,0,1,0,0,1030.78,14.4,-1027.48,-10.06,0,0,0,0
16394,63419,0.000338,0.004886,0.40018,3212.28,0,0,0,0,1,0,0,1030.78,14.4,-1027.48,-10.06,0,0,0,0
16397,16396,0.000314,0.020724,0,394.79,0,0,1.0125,0,1,0,0,-37.98,-48.92,38,49.66,0,0,0,0
16396,16399,0.000354,0.028302,0,425.29,0,0,1,0,1,0,0,-20.2,0.11,20.2,0,0,0,0,0
16396,16401,0.000261,0.001107,0,0,0,0,0,0,1,0,0,-17.8,43.97,17.8,-43.95,0,0,0,0
16396,16402,0.000233,0.001065,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16397,16398,0.009884,0.276243,0,37.3,0,0,1,0,1,0,0,-20.16,1.02,20.2,0,0,0,0,0
16397,16400,0.006216,0.151832,0,83.02,0,0,1,0,1,0,0,-40.31,2.24,40.4,0,0,0,0,0
16404,16403,0.00606,0.202199,0,77.09,0,0,1.01875,0,1,0,0,-43.83,-5.56,43.94,9.31,0,0,0,0
16403,16406,0.00644,0.183426,0,38.46,0,0,1,0,1,0,0,-20.67,3.26,20.7,-2.53,0,0,0,0
16403,16408,0.000268,0.001086,0,0,0,0,0,0,1,0,0,-23.27,-12.58,23.27,12.58,0,0,0,0
16403,16409,0.000249,0.001144,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16404,16405,0.005732,0.134038,0,72.41,0,0,1,0,1,0,0,-41.31,0.87,41.4,1.23,0,0,0,0
16404,16407,0.012817,0.227643,0,59.34,0,0,1,0,1,0,0,-20.65,-0.34,20.7,1.23,0,0,0,0
16411,16414,-0.000538,-0.009448,0,78.34,0,0,1,0,1,0,0,-2,-1.01,2,1.01,0,0,0,0
16411,16415,0.000277,0.001082,0,0,0,0,0,0,1,0,0,2,9.7,-2,-9.7,0,0,0,0
16412,16414,0.01823,0.320111,0,39.17,0,0,1,0,1,0,0,1,0.51,-1,-0.51,0,0,0,0
16413,16414,0.01823,0.320111,0,39.17,0,0,1,0,1,0,0,1,0.51,-1,-0.51,0,0,0,0
16415,63351,0.048214,0.116294,0.00269,63.48,0,0,0,0,1,0,0,21.48,-6.86,-21.25,7.11,0,0,0,0
16415,63352,0.02356,0.071818,0.00883,62.89,0,0,0,0,1,0,0,-19.48,16.56,19.62,-17.07,0,0,0,0
16417,16416,0.000212,0.015792,0,769.21,0,0,1.0125,0,1,0,0,-207.58,-77.86,207.67,85.1,0,0,0,0
16416,16418,0.000237,0.00116,0,0,0,0,0,0,1,0,0,160.73,-61.36,-160.66,61.67,0,0,0,0
16416,16419,0.000284,0.001013,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16421,16420,0.00563,0.135777,0,76.94,0,0,1,0,1,0,0,-32.36,5.24,32.41,-3.91,0,0,0,0
16420,16422,0.005349,0.177671,0,95.19,0,0,1,0,1,0,0,-49.78,4.06,49.9,-0,0,0,0,0
16420,16423,0.000229,0.001106,0,0,0,0,0,0,1,0,0,17.37,-0.15,-17.37,0.15,0,0,0,0
16423,25930,0.012844,0.063002,0.04519,233.09,0,0,0,0,1,0,0,-83.96,7.94,84.81,-8.77,0,0,0,0
39994,16423,0.013383,0.051617,0.0206,184.7,0,0,0,0,1,0,0,-13.4,9.74,13.44,-11.86,0,0,0,0
16425,16424,0.000192,0.014184,0,868.17,0,0,1,0,1,0,0,-287.66,-28.79,287.81,39.74,0,0,0,0
16424,16427,0.000205,0.013781,0,501.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16424,16428,0.00028,0.022902,0,499.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16424,16429,0.000328,0.02175,0,495.94,0,0,1,0,1,0,0,-57.39,7.67,57.4,-7,0,0,0,0
16424,16430,0.000299,0.024768,0,495.53,0,0,1,0,1,0,0,-57.39,7.76,57.4,-7,0,0,0,0
16424,16431,0.000222,0.00104,0,0,0,0,0,0,1,0,0,-173.03,-179.86,173.16,180.45,0,0,0,0
16426,16425,0.005319,0.148668,0,94.1,0,0,1,0,1,0,0,-42.37,3.86,42.46,-1.38,0,0,0,0
16426,16425,0.005319,0.148668,0,94.1,0,0,1,0,1,0,0,-42.37,3.86,42.46,-1.38,0,0,0,0
16426,16425,0.005319,0.148668,0,94.1,0,0,1,0,1,0,0,-42.37,3.86,42.46,-1.38,0,0,0,0
16425,16432,0.000296,0.001034,0,0,0,0,0,0,1,0,0,160.28,32.93,-160.21,-32.67,0,0,0,0
16426,16488,0.018054,0.03989,0.00545,37.94,0,0,0,0,1,0,0,5.97,4.24,-5.96,-4.81,0,0,0,0
16433,16434,0.05172,0.862594,0,15.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16433,16435,0.000208,0.001033,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
16433,16436,0.000216,0.001185,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
16438,16439,0.000234,0.001168,0,0,0,0,0,0,1,0,0,2.2,0.84,-2.2,-0.84,0,0,0,0
16441,16440,0.000189,0.013835,0,814.1,0,0,1.00625,0,1,0,0,-211.15,-51.98,211.24,58.06,0,0,0,0
16440,16442,0.000123,0.010493,0,672.14,0,0,0.99375,0,1,0,0,-101.81,-31.44,101.82,32.51,0,0,0,0
16440,16443,0.000338,0.019734,0,667.7,0,0,0.99375,0,1,0,0,-101.79,-30.5,101.82,32.51,0,0,0,0
16440,16444,0.000301,0.017568,0,667.68,0,0,0.99375,0,1,0,0,-101.79,-30.72,101.82,32.51,0,0,0,0
16440,16445,0.000406,0.022797,0,665.32,0,0,0.99375,0,1,0,0,-101.78,-30.19,101.82,32.51,0,0,0,0
16440,16446,0.00025,0.016012,0,664.38,0,0,0.99375,0,1,0,0,-101.79,-30.87,101.82,32.51,0,0,0,0
16440,16447,0.000257,0.001147,0,0,0,0,0,0,1,0,0,297.72,209.23,-297.41,-207.84,0,0,0,0
16440,16448,0.000236,0.001172,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
63442,16447,0.000477,0.0086,0.96233,3251.21,0,0,0,0,1,0,0,-1370.4,113.76,1378.75,-67.77,0,0,0,0
63442,16447,0.000477,0.0086,0.96233,3251.21,0,0,0,0,1,0,0,-1370.4,113.76,1378.75,-67.77,0,0,0,0
16450,16449,0.000385,0.022269,0,864.76,0,0,1.03125,0,1,0,0,-276.34,-126.86,276.68,146.95,0,0,0,0
16449,16452,0.000135,0.008083,0,1159.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16449,16453,0.000233,0.017698,0,845.77,0,0,1.025,0,1,0,0,-187.41,-80.27,187.5,87.38,0,0,0,0
16449,16454,0.000194,0.015252,0,845.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16449,16456,0.000276,0.001175,0,0,0,0,0,0,1,0,0,-89.28,-66.68,89.31,66.81,0,0,0,0
16451,16450,0.004987,0.163606,0,93.63,0,0,1.03125,0,1,0,0,-40.6,-15.01,40.69,17.98,0,0,0,0
16451,16450,0.004987,0.163606,0,93.63,0,0,1.03125,0,1,0,0,-40.6,-15.01,40.69,17.98,0,0,0,0
16451,16450,0.004987,0.163606,0,93.63,0,0,1.03125,0,1,0,0,-40.6,-15.01,40.69,17.98,0,0,0,0
16450,16455,0.000287,0.001002,0,0,0,0,0,0,1,0,0,154.26,72.91,-154.18,-72.64,0,0,0,0
16457,16460,0.000642,0.014608,0,99.34,0,0,1,0,1,0,0,-3.5,0.4,3.5,-0.4,0,0,0,0
16457,16461,0.000245,0.001143,0,0,0,0,0,0,1,0,0,10.5,-1.18,-10.5,1.18,0,0,0,0
16457,16462,0.000238,0.001194,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
16458,16460,0.008764,0.199314,0,49.67,0,0,1,0,1,0,0,1.75,-0.19,-1.75,0.2,0,0,0,0
16459,16460,0.008764,0.199314,0,49.67,0,0,1,0,1,0,0,1.75,-0.19,-1.75,0.2,0,0,0,0
39322,16461,0.083033,0.210651,0.00972,57.06,0,0,0,0,1,0,0,10.44,-1.45,-10.36,0.6,0,0,0,0
16463,16466,0.000355,0.029876,0,921.57,0,0,1,0,1,0,0,240.49,17.67,-240.3,-1.63,0,0,0,0
16463,16467,0.000267,0.014758,0,766.97,0,0,1,0,1,0,0,-162.31,-39.94,162.38,43.74,0,0,0,0
16463,16468,0.000269,0.017708,0,766.19,0,0,1,0,1,0,0,-162.31,-39.19,162.38,43.74,0,0,0,0
16463,16469,0.000189,0.016008,0,765.95,0,0,1,0,1,0,0,-162.33,-39.62,162.38,43.74,0,0,0,0
16463,16470,0.000162,0.012393,0,765.74,0,0,1,0,1,0,0,-162.33,-40.54,162.37,43.74,0,0,0,0
16463,16471,0.00042,0.03209,0,387.62,0,0,1,0,1,0,0,-33.69,-15.3,33.7,15.7,0,0,0,0
16463,16473,0.0002,0.001198,0,0,0,0,0,0,1,0,0,442.47,-176.32,-442.05,178.83,0,0,0,0
16463,16474,0.000244,0.001,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16463,16475,0.000282,0.001042,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
16464,16466,-0.000146,-0.012313,0,796.57,0,0,1,0,1,0,0,-240.38,-8.24,240.3,1.63,0,0,0,0
16464,16472,0.003621,0.115065,0,82.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16465,16466,0.001017,0.085705,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16477,16476,0.000216,0.017869,0,594.11,0,0,1.01875,0,1,0,0,-23,-64.54,23.01,65.32,0,0,0,0
16478,16477,0.006084,0.192418,0,77.81,0,0,1.04375,0,1,0,0,-50.89,-14.52,51.06,19.71,0,0,0,0
16477,16479,0.000216,0.001163,0,0,0,0,0,0,1,0,0,169.81,35.13,-169.75,-34.81,0,0,0,0
39118,16478,0.076515,0.12027,0.00458,54.22,0,0,0,0,1,0,0,6.3,-12.39,-6.17,12.08,0,0,0,0
16479,39110,0.023357,0.119492,0.06632,185.29,0,0,0,0,1,0,0,25.38,7.41,-25.22,-13.82,0,0,0,0
16480,16481,0.075758,1.327413,0,11.03,0,0,1,0,1,0,0,-1.07,-0.39,1.07,0.41,0,0,0,0
16480,16482,0.772638,16.758919,0,0.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
16480,16483,0.000247,0.001186,0,0,0,0,0,0,1,0,0,1.07,0.39,-1.07,-0.39,0,0,0,0
16480,16484,0.000237,0.001194,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
16485,16486,0.013557,0.243602,0,33.82,0,0,1,0,1,0,0,-3.2,-1.6,3.2,1.63,0,0,0,0
16485,16487,0.010965,0.233894,0,33.78,0,0,1,0,1,0,0,-3.2,-1.6,3.2,1.63,0,0,0,0
16485,16488,0.000288,0.001178,0,0,0,0,0,0,1,0,0,6.4,3.2,-6.4,-3.2,0,0,0,0
17001,17002,0.000282,0.001124,0,0,0,0,0,0,1,0,0,-11.87,-1.01,11.87,1.01,0,0,0,0
17002,35218,0.029709,0.090231,0.00241,58.78,0,0,0,0,1,0,0,14.07,5.35,-14.01,-5.41,0,0,0,0
17002,35456,0.010859,0.031729,0.0015,66.06,0,0,0,0,1,0,0,-25.95,-6.36,26.02,6.41,0,0,0,0
17061,17003,0.025512,0.052756,0.00619,52.27,0,0,0,0,1,0,0,4.61,2.16,-4.6,-2.78,0,0,0,0
17003,17067,0.039472,0.073813,0.0023,55.43,0,0,0,0,1,0,0,-12.06,-5.18,12.13,5.06,0,0,0,0
17004,17005,0.000234,0.001014,0,0,0,0,0,0,1,0,0,-14.86,-4.82,14.86,4.82,0,0,0,0
17005,17010,0.010055,0.019007,0.00493,62.01,0,0,0,0,1,0,0,21.14,-2.38,-21.09,1.96,0,0,0,0
17005,35334,0.035302,0.091799,0.00271,68.99,0,0,0,0,1,0,0,-36,-2.44,36.44,3.31,0,0,0,0
17006,17007,0.000268,0.001084,0,0,0,0,0,0,1,0,0,-23.4,-6.9,23.4,6.9,0,0,0,0
17007,17014,0.034945,0.085229,0.00494,92.11,0,0,0,0,1,0,0,37.86,5.24,-37.38,-4.55,0,0,0,0
17007,35334,0.042572,0.086045,0.00469,65.3,0,0,0,0,1,0,0,-26.44,1.69,26.72,-1.61,0,0,0,0
17007,35359,0.035225,0.073753,0.00372,55.42,0,0,0,0,1,0,0,9.58,-12.32,-9.5,12.1,0,0,0,0
17007,35394,0.026674,0.066204,0.00546,85.6,0,0,0,0,1,0,0,-44.41,-1.5,44.91,2.17,0,0,0,0
17008,17014,0.060136,0.116549,0.00423,58.7,0,0,0,0,1,0,0,-7.03,4.38,7.08,-4.73,0,0,0,0
17008,17033,0.038274,0.102409,0.00495,48.38,0,0,0,0,1,0,0,-3.65,-5.53,3.67,5.06,0,0,0,0
17009,17010,0.000211,0.001187,0,0,0,0,0,0,1,0,0,-16.64,-3.67,16.64,3.68,0,0,0,0
17009,17011,0.000228,0.001059,0,0,0,0,0,0,1,0,0,16.64,3.67,-16.64,-3.67,0,0,0,0
35249,17010,0.041325,0.092684,0.00647,49.99,0,0,0,0,1,0,0,-4.44,5,4.46,-5.63,0,0,0,0
17012,17013,0.000296,0.001083,0,0,0,0,0,0,1,0,0,30.3,9.27,-30.29,-9.26,0,0,0,0
17012,17014,0.000293,0.001024,0,0,0,0,0,0,1,0,0,-30.3,-9.27,30.3,9.28,0,0,0,0
17015,17032,0.009999,0.022322,0.00317,49.09,0,0,0,0,1,0,0,4.99,12.87,-4.97,-13.16,0,0,0,0
17053,17015,0.035033,0.076442,0.00494,54.19,0,0,0,0,1,0,0,8.63,16.46,-8.51,-16.73,0,0,0,0
17334,17015,0.040735,0.109267,0.00283,57.92,0,0,0,0,1,0,0,13.46,1.95,-13.39,-2.06,0,0,0,0
17016,17017,0.000247,0.001151,0,0,0,0,0,0,1,0,0,53.24,12.98,-53.24,-12.95,0,0,0,0
17016,17043,0.007554,0.043744,0.07699,239.92,0,0,0,0,1,0,0,-13.38,-7.33,13.39,-0.71,0,0,0,0
17049,17016,0.00444,0.024326,0.01311,283.97,0,0,0,0,1,0,0,70.41,30.06,-70.17,-30.12,0,0,0,0
17052,17016,0.006863,0.043977,0.02029,289.99,0,0,0,0,1,0,0,-80.56,-32.97,81.06,34.14,0,0,0,0
17323,17016,0.008918,0.042067,0.02437,273.12,0,0,0,0,1,0,0,50.98,8.14,-50.76,-9.67,0,0,0,0
17031,17018,0.029778,0.063113,0.00403,50.98,0,0,0,0,1,0,0,-3.9,12.8,3.96,-13.1,0,0,0,0
17018,17116,0.063756,0.158881,0.00368,60.86,0,0,0,0,1,0,0,-16.02,12.11,16.28,-11.83,0,0,0,0
17020,17019,0.004787,0.153563,0,93.35,0,0,1.0625,0,1,0,0,-17.64,-15.68,17.67,16.57,0,0,0,0
17019,17021,0.000207,0.001164,0,0,0,0,0,0,1,0,0,46.64,15.07,-46.64,-15.04,0,0,0,0
17019,17131,0.008672,0.061316,0.02421,242.86,0,0,0,0,1,0,0,22.72,7.31,-22.67,-9.39,0,0,0,0
17178,17019,0.00487,0.029864,0.04238,274.88,0,0,0,0,1,0,0,-53.73,-2.61,53.87,-0.81,0,0,0,0
17351,17019,0.009456,0.063851,0.02313,312.9,0,0,0,0,1,0,0,142.89,49.08,-140.9,-38.13,0,0,0,0
17020,17099,0.049738,0.106521,0.00298,60.54,0,0,0,0,1,0,0,16.57,1.89,-16.44,-1.94,0,0,0,0
17550,17020,0.006213,0.016266,0.00026,45.34,0,0,0,0,1,0,0,-1.06,-13.79,1.07,13.79,0,0,0,0
17029,17022,0.034578,0.087096,0.00436,69.24,0,0,0,0,1,0,0,47.26,0.47,-46.55,0.87,0,0,0,0
17022,17036,0.064861,0.142585,0.00803,57.39,0,0,0,0,1,0,0,17.27,-1.06,-17.08,0.63,0,0,0,0
17037,17022,0.055145,0.132447,0.00211,59.26,0,0,0,0,1,0,0,-20.3,0.3,20.52,0.01,0,0,0,0
17023,17024,0.000284,0.001167,0,0,0,0,0,0,1,0,0,-13.39,-5.68,13.39,5.68,0,0,0,0
17024,17041,0.023488,0.053345,0.00302,60.66,0,0,0,0,1,0,0,-15.68,-7.4,15.74,7.22,0,0,0,0
17073,17024,0.027094,0.066553,0.00177,49.49,0,0,0,0,1,0,0,-2.29,-1.91,2.29,1.72,0,0,0,0
17025,17026,0.00024,0.001191,0,0,0,0,0,0,1,0,0,20.91,8.57,-20.9,-8.56,0,0,0,0
17025,17080,0.013362,0.040016,0.03137,56.24,0,0,0,0,1,0,0,-6.86,10.59,6.89,-13.87,0,0,0,0
17025,17352,0.02783,0.079485,0.0056,68.14,0,0,0,0,1,0,0,-32.67,-6.33,32.95,6.53,0,0,0,0
17025,17550,0.027241,0.066321,0.00841,63.21,0,0,0,0,1,0,0,18.63,-12.83,-18.5,12.23,0,0,0,0
17027,17028,0.000285,0.001156,0,0,0,0,0,0,1,0,0,37.68,19.93,-37.68,-19.91,0,0,0,0
17027,17044,0.009129,0.021327,0.00123,64.72,0,0,0,0,1,0,0,14.38,8.79,-14.36,-8.87,0,0,0,0
17027,17050,0.015443,0.033661,0.00143,71.81,0,0,0,0,1,0,0,-22.61,2.18,22.69,-2.18,0,0,0,0
17027,17050,0.015443,0.033661,0.00143,71.81,0,0,0,0,1,0,0,-22.61,2.18,22.69,-2.18,0,0,0,0
17027,17071,0.051375,0.118913,0.00855,66.94,0,0,0,0,1,0,0,28.89,3.52,-28.49,-3.48,0,0,0,0
17337,17027,0.007506,0.021554,0.00504,113.58,0,0,0,0,1,0,0,35.91,36.58,-35.73,-36.61,0,0,0,0
17029,17030,0.000201,0.001052,0,0,0,0,0,0,1,0,0,17.07,3.38,-17.07,-3.37,0,0,0,0
17041,17029,0.019873,0.046529,0.00428,72.37,0,0,0,0,1,0,0,32.36,1.9,-32.17,-1.92,0,0,0,0
17041,17029,0.019873,0.046529,0.00428,72.37,0,0,0,0,1,0,0,32.36,1.9,-32.17,-1.92,0,0,0,0
17031,17039,0.05743,0.126832,0.00524,61.91,0,0,0,0,1,0,0,3.71,7.69,-3.67,-8.12,0,0,0,0
35257,17031,0.064565,0.184949,0.00467,56.78,0,0,0,0,1,0,0,9.95,21.9,-9.61,-21.42,0,0,0,0
17032,17071,0.035487,0.076618,0.01356,56.78,0,0,0,0,1,0,0,-9.95,7.62,10.01,-8.91,0,0,0,0
17034,17033,0.027764,0.083762,0.00431,66.88,0,0,0,0,1,0,0,28.78,10.35,-28.53,-10.06,0,0,0,0
17034,17035,0.000229,0.00104,0,0,0,0,0,0,1,0,0,17.24,8.24,-17.24,-8.23,0,0,0,0
17034,17487,0.067987,0.140555,0.00551,106.26,0,0,0,0,1,0,0,-46.02,17.51,47.58,-14.88,0,0,0,0
17036,17611,0.034352,0.1002,0.00556,43.94,0,0,0,0,1,0,0,6.2,-2.75,-6.18,2.22,0,0,0,0
17611,17037,0.034559,0.075563,0.00251,39.53,0,0,0,0,1,0,0,-4.67,4,4.68,-4.23,0,0,0,0
17038,17039,0.000276,0.00113,0,0,0,0,0,0,1,0,0,-12.69,-3.19,12.69,3.2,0,0,0,0
17039,17047,0.074312,0.164828,0.00381,52.87,0,0,0,0,1,0,0,-9.02,4.92,9.1,-5.12,0,0,0,0
17041,17040,0.003181,0.119896,0,115.8,0,0,1.03125,0,1,0,0,-41.44,-9.19,41.5,11.29,0,0,0,0
17041,17040,0.003181,0.119896,0,115.8,0,0,1.03125,0,1,0,0,-41.44,-9.19,41.5,11.29,0,0,0,0
17040,17042,0.000268,0.001177,0,0,0,0,0,0,1,0,0,39.15,9.28,-39.15,-9.26,0,0,0,0
17040,17043,0.000212,0.001086,0,0,0,0,0,0,1,0,0,-122.15,-31.87,122.18,32.03,0,0,0,0
17041,17078,0.030307,0.057654,0.00763,51.01,0,0,0,0,1,0,0,2.43,7.36,-2.41,-8.16,0,0,0,0
17351,17043,0.005744,0.033274,0.02968,310.36,0,0,0,0,1,0,0,136.62,34.19,-135.58,-31.32,0,0,0,0
17044,17088,0.004485,0.010634,0.00137,50.44,0,0,0,0,1,0,0,-4.53,-1.52,4.53,1.38,0,0,0,0
17045,17046,0.000276,0.001059,0,0,0,0,0,0,1,0,0,11.04,2.12,-11.04,-2.12,0,0,0,0
17045,17047,0.000253,0.001076,0,0,0,0,0,0,1,0,0,-11.04,-2.12,11.04,2.12,0,0,0,0
17045,17048,0.000231,0.001157,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17047,17113,0.035589,0.094063,0.00497,61.59,0,0,0,0,1,0,0,-20.15,3,20.3,-3.09,0,0,0,0
17050,17049,0.002162,0.071763,0,123.28,0,0,1,0,1,0,0,-52.19,7.5,52.25,-5.65,0,0,0,0
17050,17049,0.002162,0.071763,0,123.28,0,0,1,0,1,0,0,-52.19,7.5,52.25,-5.65,0,0,0,0
17050,17049,0.002162,0.071763,0,123.28,0,0,1,0,1,0,0,-52.19,7.5,52.25,-5.65,0,0,0,0
17049,17051,0.00023,0.001182,0,0,0,0,0,0,1,0,0,42.51,10.71,-42.51,-10.69,0,0,0,0
17077,17049,0.004651,0.028817,0.02518,269.87,0,0,0,0,1,0,0,54.03,4.93,-53.9,-6.85,0,0,0,0
17049,17342,0.00199,0.012747,0.01979,400.51,0,0,0,0,1,0,0,-215.77,-16.96,216.63,20.38,0,0,0,0
17050,17070,0.019626,0.04783,0.00529,61.44,0,0,0,0,1,0,0,16.15,-11.76,-16.08,11.36,0,0,0,0
17050,17088,0.007432,0.020063,0.00255,80.49,0,0,0,0,1,0,0,52.08,8.78,-51.89,-8.54,0,0,0,0
17487,17050,0.042978,0.112075,0.00403,84.33,0,0,0,0,1,0,0,-42.15,16.88,42.97,-15.17,0,0,0,0
17053,17052,0.002607,0.082794,0,105.07,0,0,1.05625,0,1,0,0,-43.25,-23.54,43.32,25.61,0,0,0,0
17052,17054,0.000283,0.001019,0,0,0,0,0,0,1,0,0,37.24,7.35,-37.23,-7.34,0,0,0,0
17067,17053,0.037832,0.073949,0.00206,73.69,0,0,0,0,1,0,0,-34.18,-6.44,34.62,7.08,0,0,0,0
17055,17056,0.000255,0.001153,0,0,0,0,0,0,1,0,0,-43.15,-10.45,43.15,10.47,0,0,0,0
17337,17056,0.010077,0.019951,0.00177,86.47,0,0,0,0,1,0,0,42.32,7.82,-42.15,-7.67,0,0,0,0
17056,17480,0.004038,0.009243,0.00049,50.57,0,0,0,0,1,0,0,-1,-2.8,1,2.75,0,0,0,0
17057,17058,0.000201,0.001091,0,0,0,0,0,0,1,0,0,11.63,2.45,-11.63,-2.44,0,0,0,0
17061,17057,0.031099,0.073007,0.00295,60.56,0,0,0,0,1,0,0,-15.02,-4.15,15.09,4.02,0,0,0,0
17057,17422,0.041921,0.11238,0.00817,75.07,0,0,0,0,1,0,0,-27.87,0.77,28.18,-0.81,0,0,0,0
17057,17422,0.041921,0.11238,0.00817,75.07,0,0,0,0,1,0,0,-27.87,0.77,28.18,-0.81,0,0,0,0
17057,17422,0.041921,0.11238,0.00817,75.07,0,0,0,0,1,0,0,-27.87,0.77,28.18,-0.81,0,0,0,0
17057,35224,0.039361,0.08462,0.0039,72.21,0,0,0,0,1,0,0,28.44,-4.39,-28.13,4.65,0,0,0,0
17057,35224,0.039361,0.08462,0.0039,72.21,0,0,0,0,1,0,0,28.44,-4.39,-28.13,4.65,0,0,0,0
17059,17179,0.049404,0.120105,0.00301,63.29,0,0,0,0,1,0,0,-23.56,7.65,23.86,-7.23,0,0,0,0
17059,17188,0.062416,0.169032,0.00754,54.95,0,0,0,0,1,0,0,9.56,-11.65,-9.42,11.24,0,0,0,0
17060,17061,0.000292,0.001119,0,0,0,0,0,0,1,0,0,-10.41,-1.99,10.41,1.99,0,0,0,0
17060,17062,0.000242,0.001174,0,0,0,0,0,0,1,0,0,10.41,1.99,-10.41,-1.99,0,0,0,0
17383,17063,0.041153,0.102628,0.0035,52.84,0,0,0,0,1,0,0,-6.35,1.13,6.36,-1.47,0,0,0,0
17063,17480,0.022303,0.062157,0.00787,65.81,0,0,0,0,1,0,0,-24.96,-1.35,25.09,0.87,0,0,0,0
17064,17367,0.017508,0.055723,0.00544,57.2,0,0,0,0,1,0,0,-15.28,-12.15,15.35,11.78,0,0,0,0
17064,17570,0.041495,0.122865,0.00939,60.37,0,0,0,0,1,0,0,-11.19,5.29,11.25,-6.08,0,0,0,0
17065,17066,0.000287,0.001002,0,0,0,0,0,0,1,0,0,22.06,1.37,-22.05,-1.37,0,0,0,0
17065,17067,0.000215,0.001127,0,0,0,0,0,0,1,0,0,-22.06,-1.37,22.06,1.38,0,0,0,0
17068,17069,0.000214,0.001133,0,0,0,0,0,0,1,0,0,40.29,1.37,-40.28,-1.36,0,0,0,0
17068,17070,0.00022,0.001052,0,0,0,0,0,0,1,0,0,-40.29,-1.37,40.29,1.39,0,0,0,0
17070,17080,0.019964,0.051092,0.00837,68.08,0,0,0,0,1,0,0,33.26,5.85,-33.05,-6.21,0,0,0,0
17283,17070,0.003167,0.008836,0.00068,72.33,0,0,0,0,1,0,0,24.67,4.96,-24.65,-4.98,0,0,0,0
17283,17070,0.003167,0.008836,0.00068,72.33,0,0,0,0,1,0,0,24.67,4.96,-24.65,-4.98,0,0,0,0
17070,17352,0.028216,0.076083,0.00974,53.54,0,0,0,0,1,0,0,-8.18,-8.64,8.21,7.67,0,0,0,0
17071,17072,0.000279,0.001157,0,0,0,0,0,0,1,0,0,18.48,12.39,-18.48,-12.38,0,0,0,0
17073,17078,0.010953,0.031683,0.00124,66.5,0,0,0,0,1,0,0,-28.33,-3.43,28.41,3.54,0,0,0,0
17074,17080,0.01099,0.026609,0.00767,34.15,0,0,0,0,1,0,0,-1.42,-4.92,1.43,4.11,0,0,0,0
17088,17074,0.034643,0.077001,0.00425,62.29,0,0,0,0,1,0,0,18.41,-4.34,-18.29,4.14,0,0,0,0
17511,17074,0.012832,0.036925,0.00265,62.73,0,0,0,0,1,0,0,20.17,6.22,-20.12,-6.35,0,0,0,0
17075,17076,0.00028,0.001175,0,0,0,0,0,0,1,0,0,-39.87,-6.4,39.87,6.41,0,0,0,0
17078,17076,0.008513,0.023431,0.00071,63.14,0,0,0,0,1,0,0,-23.49,-1.09,23.54,1.13,0,0,0,0
17352,17076,0.01378,0.049126,0.00175,73.73,0,0,0,0,1,0,0,27.89,6.43,-27.79,-6.25,0,0,0,0
17352,17076,0.01378,0.049126,0.00175,73.73,0,0,0,0,1,0,0,27.89,6.43,-27.79,-6.25,0,0,0,0
17480,17076,0.033467,0.081181,0.00573,53.4,0,0,0,0,1,0,0,7.85,-5.52,-7.83,4.96,0,0,0,0
17077,17342,0.005478,0.030286,0.02967,273.76,0,0,0,0,1,0,0,-39.51,-2.4,39.59,-0.38,0,0,0,0
17077,17351,0.005967,0.03754,0.01921,277.01,0,0,0,0,1,0,0,-49.72,-10.1,49.86,8.89,0,0,0,0
17078,17079,0.000226,0.001156,0,0,0,0,0,0,1,0,0,35.2,2.69,-35.2,-2.68,0,0,0,0
17078,17082,0.018458,0.056803,0.00327,39.12,0,0,0,0,1,0,0,-1.04,7.35,1.05,-7.68,0,0,0,0
17078,17352,0.018641,0.051834,0.00234,69,0,0,0,0,1,0,0,-36.68,-4.34,36.91,4.74,0,0,0,0
17080,17081,0.000238,0.001079,0,0,0,0,0,0,1,0,0,25.67,17.15,-25.66,-17.14,0,0,0,0
17080,17090,0.015445,0.037236,0.00098,42.71,0,0,0,0,1,0,0,-0.93,-1.18,0.93,1.07,0,0,0,0
17082,17090,0.020269,0.064067,0.00358,53.4,0,0,0,0,1,0,0,6.86,4.48,-6.85,-4.82,0,0,0,0
17082,17352,0.023917,0.045913,0.00251,68.65,0,0,0,0,1,0,0,-39.37,-8.13,39.73,8.55,0,0,0,0
17083,17086,0.0001,0.001481,0,131.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17083,17087,0.000269,0.001088,0,0,0,0,0,0,1,0,0,28.95,11.49,-28.95,-11.48,0,0,0,0
17083,17088,0.000282,0.001156,0,0,0,0,0,0,1,0,0,-28.95,-11.49,28.96,11.5,0,0,0,0
17083,17089,0.000206,0.001177,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17084,17086,0.009812,0.190698,0,65.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17085,17086,0.009812,0.190698,0,65.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17090,17511,0.019022,0.045161,0.00194,59.51,0,0,0,0,1,0,0,-14.74,-0.45,14.77,0.34,0,0,0,0
17091,17094,0.018649,0.452846,0,158.2,0,0,1,0,1,0,0,40.65,3,-40.36,4.15,0,0,0,0
17091,17095,0.000281,0.00116,0,0,0,0,0,0,1,0,0,53.01,13.04,-53,-13.01,0,0,0,0
17091,17096,0.000228,0.001112,0,0,0,0,0,0,1,0,0,-93.66,-16.04,93.68,16.14,0,0,0,0
17092,17094,-0.012808,-0.310995,0,108.2,0,0,1,0,1,0,0,-40.56,-0.76,40.36,-4.15,0,0,0,0
17602,17092,0.016139,0.033606,0.00261,70.38,0,0,0,0,1,0,0,-40.3,-0.5,40.56,0.76,0,0,0,0
17093,17094,0.035117,0.852727,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17096,17537,0.008757,0.051731,0.07869,298.99,0,0,0,0,1,0,0,-93.68,-16.14,94.42,12.11,0,0,0,0
17097,17098,0.000222,0.001058,0,0,0,0,0,0,1,0,0,-7.08,-1.71,7.08,1.71,0,0,0,0
17122,17098,0.046022,0.133975,0.00529,69.07,0,0,0,0,1,0,0,-32.93,1.43,33.4,-0.61,0,0,0,0
17098,17359,0.015894,0.044451,0.02664,71.34,0,0,0,0,1,0,0,-40.48,-1.1,40.72,-1.13,0,0,0,0
17099,17469,0.020003,0.050918,0.00168,51.1,0,0,0,0,1,0,0,4.22,-0.92,-4.22,0.75,0,0,0,0
17100,17101,0.000261,0.001039,0,0,0,0,0,0,1,0,0,9.35,3.41,-9.35,-3.41,0,0,0,0
17100,17112,0.018014,0.054339,0.00478,51.14,0,0,0,0,1,0,0,-2.49,2.74,2.49,-3.25,0,0,0,0
17100,17538,0.01582,0.046189,0.00543,50.88,0,0,0,0,1,0,0,-6.87,-6.15,6.88,5.6,0,0,0,0
17102,17125,0.044166,0.089376,0.00499,58.58,0,0,0,0,1,0,0,15.03,5.62,-14.92,-5.92,0,0,0,0
17548,17102,0.035032,0.062822,0.00519,64.01,0,0,0,0,1,0,0,26.45,10.79,-26.19,-10.88,0,0,0,0
17103,17104,0.000276,0.001061,0,0,0,0,0,0,1,0,0,42.09,2.44,-42.08,-2.42,0,0,0,0
17103,17105,0.000253,0.001019,0,0,0,0,0,0,1,0,0,-42.09,-2.44,42.09,2.45,0,0,0,0
17105,17367,0.013975,0.038681,0.00157,66.85,0,0,0,0,1,0,0,-27.65,0.99,27.75,-0.87,0,0,0,0
17105,17469,0.027311,0.05203,0.00368,57.58,0,0,0,0,1,0,0,-14.44,-3.44,14.49,3.16,0,0,0,0
17107,17106,0.005068,0.141456,0,71.14,0,0,1,0,1,0,0,0.61,8.2,-0.61,-8.11,0,0,0,0
17106,17108,0.000205,0.001184,0,0,0,0,0,0,1,0,0,42.09,24.36,-42.08,-24.33,0,0,0,0
17106,17131,0.00711,0.049925,0.04332,269.53,0,0,0,0,1,0,0,-41.48,-16.26,41.62,12.96,0,0,0,0
17107,17109,0.046383,0.092307,0.00291,58.28,0,0,0,0,1,0,0,14.6,1.97,-14.5,-2.06,0,0,0,0
17107,17287,0.021331,0.068188,0.00199,58.05,0,0,0,0,1,0,0,-15.21,-10.17,15.28,10.2,0,0,0,0
17110,17109,0.024913,0.051897,0.00321,50.39,0,0,0,0,1,0,0,-4.77,0.6,4.77,-0.9,0,0,0,0
17110,17111,0.000288,0.001178,0,0,0,0,0,0,1,0,0,18.55,5.6,-18.54,-5.59,0,0,0,0
17110,17120,0.018234,0.04169,0.00099,55.42,0,0,0,0,1,0,0,-10.2,2.05,10.22,-2.1,0,0,0,0
17110,17124,0.027516,0.072074,0.00586,50.93,0,0,0,0,1,0,0,-3.57,-8.25,3.59,7.72,0,0,0,0
17112,17344,0.026638,0.058671,0.0067,59.53,0,0,0,0,1,0,0,-13.2,1.67,13.24,-2.3,0,0,0,0
17113,17570,0.03345,0.07822,0.00805,79.3,0,0,0,0,1,0,0,-52.38,-0.8,53.3,2.14,0,0,0,0
17114,17389,0.043999,0.103358,0.00378,58.35,0,0,0,0,1,0,0,-13,-0.21,13.07,-0.04,0,0,0,0
17114,17533,0.029781,0.09195,0.00881,35.12,0,0,0,0,1,0,0,-0.44,-1.32,0.44,0.37,0,0,0,0
17115,17119,0.062975,0.133147,0.00609,78.5,0,0,0,0,1,0,0,-47.77,12.35,49.24,-9.89,0,0,0,0
35263,17115,0.064896,0.148717,0.00542,66.79,0,0,0,0,1,0,0,-30.09,19.83,30.89,-18.58,0,0,0,0
17116,17117,0.000244,0.001174,0,0,0,0,0,0,1,0,0,13.68,4.66,-13.68,-4.66,0,0,0,0
17116,17121,0.042404,0.106227,0.0049,67.25,0,0,0,0,1,0,0,-29.95,7.18,30.36,-6.64,0,0,0,0
17118,17119,0.000205,0.001191,0,0,0,0,0,0,1,0,0,-17.48,-3.21,17.48,3.21,0,0,0,0
17299,17119,0.025892,0.06683,0.00294,98.04,0,0,0,0,1,0,0,26.99,-0.99,-26.82,1.12,0,0,0,0
17119,17325,0.045661,0.120434,0.0028,66.33,0,0,0,0,1,0,0,27.85,-0.23,-27.52,0.8,0,0,0,0
17119,17382,0.013868,0.030398,0.01346,74.21,0,0,0,0,1,0,0,-33.87,2.9,34.02,-4.03,0,0,0,0
17119,17382,0.013868,0.030398,0.01346,74.21,0,0,0,0,1,0,0,-33.87,2.9,34.02,-4.03,0,0,0,0
17120,17602,0.048189,0.126306,0.00697,64.95,0,0,0,0,1,0,0,-25.11,-7.85,25.45,8.03,0,0,0,0
17121,17325,0.056228,0.135419,0.00448,78.99,0,0,0,0,1,0,0,-46.31,-1,47.52,3.46,0,0,0,0
17122,17123,0.000241,0.001039,0,0,0,0,0,0,1,0,0,16.45,3.73,-16.44,-3.73,0,0,0,0
17122,17563,0.098329,0.169286,0.00344,60.44,0,0,0,0,1,0,0,16.48,-5.16,-16.2,5.28,0,0,0,0
17124,17136,0.049261,0.122178,0.00236,57.49,0,0,0,0,1,0,0,-11.01,-9.88,11.12,9.91,0,0,0,0
17259,17125,0.018708,0.047086,0.00353,46.39,0,0,0,0,1,0,0,-2.39,-2.69,2.4,2.33,0,0,0,0
17127,17126,0.002942,0.112341,0,108.25,0,0,1.025,0,1,0,0,-43.35,-7.2,43.41,9.32,0,0,0,0
17126,17128,0.000248,0.001157,0,0,0,0,0,0,1,0,0,35.97,7.67,-35.97,-7.65,0,0,0,0
17126,17243,0.005697,0.036979,0.0426,278.07,0,0,0,0,1,0,0,67.23,11.99,-66.97,-14.72,0,0,0,0
17126,17390,0.008666,0.05253,0.04013,283.24,0,0,0,0,1,0,0,-67.58,-13.36,67.97,11.49,0,0,0,0
17126,17590,0.011581,0.061427,0.07938,285.89,0,0,0,0,1,0,0,-79.02,-15.62,79.73,10.95,0,0,0,0
17129,17127,0.084599,0.17179,0.00279,59.53,0,0,0,0,1,0,0,-15.94,-1.27,16.15,1.39,0,0,0,0
17280,17127,0.026237,0.064895,0.00454,66.12,0,0,0,0,1,0,0,-27.01,-5.82,27.2,5.8,0,0,0,0
17129,17280,0.025804,0.076706,0.0019,59,0,0,0,0,1,0,0,-14.06,-1.78,14.11,1.73,0,0,0,0
17130,17131,0.000268,0.001102,0,0,0,0,0,0,1,0,0,-36.81,-6.97,36.82,6.98,0,0,0,0
17131,17243,0.012991,0.078659,0.06755,282.99,0,0,0,0,1,0,0,-55.76,-10.55,56.17,6.2,0,0,0,0
17132,17133,0.000297,0.00113,0,0,0,0,0,0,1,0,0,6.84,1.47,-6.84,-1.47,0,0,0,0
17184,17132,0.025458,0.070862,0.01876,67.79,0,0,0,0,1,0,0,-31.31,12.53,31.6,-13.61,0,0,0,0
17132,17582,0.022174,0.0447,0.03384,68.91,0,0,0,0,1,0,0,-38.45,12.14,38.82,-14.82,0,0,0,0
17134,17135,0.000209,0.001074,0,0,0,0,0,0,1,0,0,19.09,2.97,-19.09,-2.97,0,0,0,0
17136,17134,0.021627,0.049413,0.00119,88.62,0,0,0,0,1,0,0,-63.52,6.97,64.37,-5.13,0,0,0,0
17140,17134,0.009283,0.023186,0.02815,75.97,0,0,0,0,1,0,0,28.8,-4.04,-28.73,1.26,0,0,0,0
17140,17134,0.009283,0.023186,0.02815,75.97,0,0,0,0,1,0,0,28.8,-4.04,-28.73,1.26,0,0,0,0
17140,17134,0.009283,0.023186,0.02815,75.97,0,0,0,0,1,0,0,28.8,-4.04,-28.73,1.26,0,0,0,0
17134,17280,0.023542,0.073791,0.0119,48.37,0,0,0,0,1,0,0,2.71,-1.61,-2.71,0.36,0,0,0,0
17136,17137,0.000228,0.001098,0,0,0,0,0,0,1,0,0,13.23,4.12,-13.23,-4.12,0,0,0,0
17136,17189,0.023985,0.058689,0.01675,69.02,0,0,0,0,1,0,0,39.16,-20.99,-38.71,20.36,0,0,0,0
17138,17139,0.000292,0.001119,0,0,0,0,0,0,1,0,0,-9.95,-1.59,9.95,1.59,0,0,0,0
17239,17139,0.026844,0.057178,0.00143,58.48,0,0,0,0,1,0,0,10.64,-4.77,-10.6,4.7,0,0,0,0
17139,17289,0.036667,0.081679,0.00701,49.95,0,0,0,0,1,0,0,0.65,-6.29,-0.63,5.59,0,0,0,0
17140,17141,0.00022,0.001068,0,0,0,0,0,0,1,0,0,13.86,0.79,-13.86,-0.79,0,0,0,0
17140,17533,0.05335,0.154966,0.00885,80.35,0,0,0,0,1,0,0,-34.29,3.57,34.89,-2.77,0,0,0,0
17140,17533,0.05335,0.154966,0.00885,80.35,0,0,0,0,1,0,0,-34.29,3.57,34.89,-2.77,0,0,0,0
17140,17533,0.05335,0.154966,0.00885,80.35,0,0,0,0,1,0,0,-34.29,3.57,34.89,-2.77,0,0,0,0
17142,17143,0.000211,0.001195,0,0,0,0,0,0,1,0,0,51.64,13.2,-51.63,-13.17,0,0,0,0
17142,17557,0.005607,0.03184,0.02898,276.94,0,0,0,0,1,0,0,-54.79,-13.95,54.95,11.76,0,0,0,0
17144,17145,0.000235,0.001113,0,0,0,0,0,0,1,0,0,51.64,7.9,-51.63,-7.87,0,0,0,0
17144,17157,0.03495,0.095349,0.01437,65.58,0,0,0,0,1,0,0,25.68,3.05,-25.46,-3.99,0,0,0,0
17173,17144,0.024782,0.062472,0.00756,50.11,0,0,0,0,1,0,0,11.48,-7.54,-11.44,6.83,0,0,0,0
17434,17144,0.01194,0.031557,0.00225,72.59,0,0,0,0,1,0,0,25.66,5.51,-25.58,-5.55,0,0,0,0
17434,17144,0.01194,0.031557,0.00225,72.59,0,0,0,0,1,0,0,25.66,5.51,-25.58,-5.55,0,0,0,0
17144,17498,0.01864,0.042475,0.00447,64.83,0,0,0,0,1,0,0,30.72,-0.65,-30.55,0.54,0,0,0,0
17144,17553,0.017962,0.046228,0.0041,107.21,0,0,0,0,1,0,0,-45.43,-6.03,45.78,6.49,0,0,0,0
17146,17151,0.024898,0.062927,0.00183,53.79,0,0,0,0,1,0,0,-14.19,3.14,14.23,-3.21,0,0,0,0
17146,17175,0.02108,0.05506,0.00348,43.24,0,0,0,0,1,0,0,-0.01,-1.03,0.01,0.66,0,0,0,0
17146,17515,0.033062,0.086251,0.00894,58.46,0,0,0,0,1,0,0,-7.61,-4.86,7.63,3.96,0,0,0,0
17147,17148,0.000295,0.001198,0,0,0,0,0,0,1,0,0,12.58,5.11,-12.58,-5.11,0,0,0,0
17147,17175,0.014824,0.040057,0.00551,40.02,0,0,0,0,1,0,0,4.03,-2.65,-4.03,2.07,0,0,0,0
17177,17147,0.016977,0.05263,0.0045,50.78,0,0,0,0,1,0,0,5.72,-0.45,-5.71,-0.02,0,0,0,0
17527,17147,0.012687,0.031495,0.00142,53.94,0,0,0,0,1,0,0,10.91,2.33,-10.89,-2.44,0,0,0,0
17150,17149,0.063994,0.174016,0.00757,64.15,0,0,0,0,1,0,0,23.62,3.49,-23.28,-3.35,0,0,0,0
17149,17154,0.11487,0.224937,0.00622,61.4,0,0,0,0,1,0,0,20.29,-4.11,-19.81,4.41,0,0,0,0
17149,17157,0.070639,0.209348,0.00654,58.47,0,0,0,0,1,0,0,-13.5,-2.28,13.63,1.98,0,0,0,0
17150,17553,0.02731,0.079256,0.02054,70.95,0,0,0,0,1,0,0,-41.62,-6.81,42.07,5.89,0,0,0,0
17151,17152,0.000254,0.001001,0,0,0,0,0,0,1,0,0,10.85,2.17,-10.85,-2.17,0,0,0,0
17151,17190,0.059114,0.128952,0.00594,59.49,0,0,0,0,1,0,0,12.17,7.81,-12.05,-8.18,0,0,0,0
17151,17553,0.022892,0.067728,0.00603,68.21,0,0,0,0,1,0,0,-37.25,-6.77,37.55,7.02,0,0,0,0
17153,17544,0.035308,0.097897,0.00913,48.17,0,0,0,0,1,0,0,-2.82,-3.33,2.82,2.41,0,0,0,0
17573,17153,0.126175,0.322028,0.01093,45.5,0,0,0,0,1,0,0,2.15,-2.52,-2.14,1.43,0,0,0,0
17154,17256,0.083865,0.206095,0.01656,39.37,0,0,0,0,1,0,0,1.25,4.17,-1.23,-5.75,0,0,0,0
17154,17573,0.043816,0.137111,0.01181,50.53,0,0,0,0,1,0,0,4.36,-9.32,-4.32,8.26,0,0,0,0
17155,17156,0.000294,0.001028,0,0,0,0,0,0,1,0,0,29.44,1.99,-29.44,-1.98,0,0,0,0
17267,17155,0.057225,0.128377,0.00674,60.34,0,0,0,0,1,0,0,-17.67,-3.28,17.85,3.03,0,0,0,0
17155,17498,0.041324,0.124887,0.0072,72.06,0,0,0,0,1,0,0,-47.29,-5.01,48.21,7.05,0,0,0,0
17158,17159,0.000213,0.001163,0,0,0,0,0,0,1,0,0,16.65,3.91,-16.65,-3.91,0,0,0,0
17158,17594,0.030883,0.083261,0.00166,54.55,0,0,0,0,1,0,0,10.99,-3.45,-10.95,3.37,0,0,0,0
17599,17158,0.014858,0.034433,0.00118,55.24,0,0,0,0,1,0,0,27.75,0.57,-27.64,-0.46,0,0,0,0
17160,17161,0.000205,0.001067,0,0,0,0,0,0,1,0,0,16.06,4.64,-16.06,-4.64,0,0,0,0
17160,17167,0.031072,0.078074,0.003,57.87,0,0,0,0,1,0,0,-16.21,0.23,16.29,-0.37,0,0,0,0
17330,17160,0.027396,0.076889,0.00479,48.95,0,0,0,0,1,0,0,-0.15,4.36,0.15,-4.87,0,0,0,0
17162,17163,0.000229,0.001153,0,0,0,0,0,0,1,0,0,-14.02,-1.6,14.02,1.6,0,0,0,0
17163,17210,0.12859,0.365633,0.01625,49.82,0,0,0,0,1,0,0,3.87,-3.41,-3.84,1.74,0,0,0,0
17308,17163,0.14229,0.346388,0.00878,61.59,0,0,0,0,1,0,0,18.33,-1.69,-17.89,1.8,0,0,0,0
17164,17165,0.000239,0.001149,0,0,0,0,0,0,1,0,0,11.34,9.38,-11.34,-9.38,0,0,0,0
17164,17452,0.073732,0.192312,0.00776,50.78,0,0,0,0,1,0,0,-3.4,-5.24,3.43,4.48,0,0,0,0
17164,17481,0.078255,0.157822,0.00739,52.41,0,0,0,0,1,0,0,-7.94,-4.14,8,3.47,0,0,0,0
17167,17166,0.002584,0.084797,0,98.23,0,0,1,0,1,0,0,-42.77,7.26,42.81,-5.81,0,0,0,0
17166,17168,0.000271,0.001034,0,0,0,0,0,0,1,0,0,28.11,3.8,-28.11,-3.8,0,0,0,0
17166,17169,0.000238,0.001126,0,0,0,0,0,0,1,0,0,-70.93,2,70.94,-1.95,0,0,0,0
17167,17330,0.017907,0.049054,0.00136,71.88,0,0,0,0,1,0,0,26.48,-6.89,-26.36,7.08,0,0,0,0
17169,17453,0.004653,0.028815,0.07415,290.3,0,0,0,0,1,0,0,-230.07,28.76,232.39,-22.54,0,0,0,0
17557,17169,0.004271,0.025996,0.0311,249.23,0,0,0,0,1,0,0,-158.12,29.64,159.14,-26.81,0,0,0,0
17170,17171,0.000274,0.00106,0,0,0,0,0,0,1,0,0,-15.84,-2.17,15.84,2.17,0,0,0,0
17170,17172,0.000273,0.001163,0,0,0,0,0,0,1,0,0,15.84,2.17,-15.84,-2.16,0,0,0,0
17175,17171,0.076592,0.215364,0.00362,57.51,0,0,0,0,1,0,0,12.65,0.39,-12.54,-0.45,0,0,0,0
17277,17171,0.050946,0.130636,0.00592,49.98,0,0,0,0,1,0,0,3.31,1.11,-3.31,-1.72,0,0,0,0
17173,17174,0.000236,0.001063,0,0,0,0,0,0,1,0,0,17.62,0.58,-17.62,-0.58,0,0,0,0
