F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
17330,17173,0.054777,0.099254,0.00564,62.42,0,0,0,0,1,0,0,29.56,-6.74,-29.1,6.96,0,0,0,0
17175,17176,0.00026,0.001181,0,0,0,0,0,0,1,0,0,11.17,2.52,-11.17,-2.52,0,0,0,0
17177,17175,0.025733,0.081992,0.00351,47.28,0,0,0,0,1,0,0,5.75,-1.36,-5.74,1.01,0,0,0,0
17175,17515,0.020287,0.046761,0.00511,95.11,0,0,0,0,1,0,0,-14.07,-6.64,14.12,6.19,0,0,0,0
17177,17434,0.038211,0.07955,0.01273,59.08,0,0,0,0,1,0,0,-20.11,-0.29,20.25,-0.79,0,0,0,0
17178,17181,0.001203,0.042994,0,144.95,0,0,1,0,1,0,0,23.87,-6.76,-23.87,7.02,0,0,0,0
17178,17182,0.000282,0.001054,0,0,0,0,0,0,1,0,0,29.85,9.36,-29.85,-9.35,0,0,0,0
17179,17181,0.000945,0.033775,0,94.95,0,0,1,0,1,0,0,-23.86,7.23,23.87,-7.02,0,0,0,0
17180,17181,0.014671,0.524352,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17183,17184,0.032937,0.083926,0.01027,55.18,0,0,0,0,1,0,0,12.06,18.53,-11.9,-19.18,0,0,0,0
17183,17188,0.020373,0.054171,0.0094,68.52,0,0,0,0,1,0,0,0.84,11.39,-0.81,-12.3,0,0,0,0
17183,17189,0.023592,0.063834,0.01491,67.05,0,0,0,0,1,0,0,-31.3,22.78,31.65,-23.4,0,0,0,0
17184,17185,0.000227,0.001192,0,0,0,0,0,0,1,0,0,17.41,4.1,-17.41,-4.09,0,0,0,0
17184,17186,0.025379,0.048336,0.00898,62.84,0,0,0,0,1,0,0,25.8,2.55,-25.63,-3.13,0,0,0,0
17186,17187,0.000244,0.001034,0,0,0,0,0,0,1,0,0,18.89,0.94,-18.89,-0.94,0,0,0,0
17186,17237,0.02175,0.07792,0.01028,50,0,0,0,0,1,0,0,6.75,2.19,-6.74,-3.16,0,0,0,0
17190,17604,0.068699,0.197919,0.00444,63.54,0,0,0,0,1,0,0,-25.03,-3.94,25.45,4.69,0,0,0,0
17192,17191,0.002822,0.096688,0,104.34,0,0,1,0,1,0,0,-36.5,-6.42,36.54,7.68,0,0,0,0
17191,17193,0.000287,0.001124,0,0,0,0,0,0,1,0,0,17.96,6.94,-17.96,-6.93,0,0,0,0
17191,17194,0.000226,0.001158,0,0,0,0,0,0,1,0,0,-54.5,-14.62,54.51,14.66,0,0,0,0
17195,17192,0.064008,0.180249,0.00408,57.71,0,0,0,0,1,0,0,-12.3,-3.32,12.4,3.18,0,0,0,0
17202,17192,0.065201,0.196482,0.00349,56.87,0,0,0,0,1,0,0,-10.74,-2.81,10.82,2.68,0,0,0,0
17192,17404,0.094404,0.150246,0.00683,57.39,0,0,0,0,1,0,0,13.28,0.56,-13.13,-1.02,0,0,0,0
17194,17628,0.007933,0.040732,0.08572,294.35,0,0,0,0,1,0,0,-54.51,-14.66,54.74,6.6,0,0,0,0
17195,17196,0.000244,0.001117,0,0,0,0,0,0,1,0,0,14.66,4.64,-14.66,-4.64,0,0,0,0
17195,17202,0.044174,0.138828,0.00907,40.07,0,0,0,0,1,0,0,-0.82,-1.17,0.82,0.25,0,0,0,0
17195,17404,0.028497,0.060391,0.01371,43.62,0,0,0,0,1,0,0,-1.54,-0.15,1.54,-1.25,0,0,0,0
17199,17197,0.124908,0.278142,0.01156,65.5,0,0,0,0,1,0,0,27.07,-10.16,-26.1,11.08,0,0,0,0
17204,17197,0.06505,0.173514,0.0067,56.19,0,0,0,0,1,0,0,-9.33,15.05,9.52,-15.26,0,0,0,0
17377,17198,0.066687,0.19309,0.01647,56.19,0,0,0,0,1,0,0,9.18,-0.24,-9.13,-1.38,0,0,0,0
17199,17377,0.040024,0.1274,0.00858,70.31,0,0,0,0,1,0,0,-39.26,6.69,39.85,-5.71,0,0,0,0
17200,17201,0.106983,0.234474,0.00792,61.14,0,0,0,0,1,0,0,4.01,3.25,-3.98,-3.98,0,0,0,0
17377,17200,0.117844,0.277005,0.00902,57.59,0,0,0,0,1,0,0,11.7,4.75,-11.52,-5.28,0,0,0,0
17404,17201,0.090881,0.194955,0.0106,78.44,0,0,0,0,1,0,0,7.49,1.66,-7.44,-2.62,0,0,0,0
17202,17203,0.000274,0.001197,0,0,0,0,0,0,1,0,0,9.92,2.56,-9.92,-2.56,0,0,0,0
17204,17205,0.000211,0.001068,0,0,0,0,0,0,1,0,0,9.33,3.1,-9.33,-3.1,0,0,0,0
17207,17206,0.004142,0.161703,0,68.65,0,0,1.00625,0,1,0,0,1.37,-2.47,-1.37,2.48,0,0,0,0
17206,17208,0.000264,0.001174,0,0,0,0,0,0,1,0,0,27.02,7.11,-27.02,-7.1,0,0,0,0
17206,17209,0.000224,0.001176,0,0,0,0,0,0,1,0,0,-25.65,-9.59,25.65,9.6,0,0,0,0
17207,17222,0.182036,0.373236,0.00481,44.38,0,0,0,0,1,0,0,-1.37,2.47,1.39,-2.97,0,0,0,0
17209,17491,0.008834,0.052379,0.1216,214.03,0,0,0,0,1,0,0,-0.59,-2.96,0.59,-10.48,0,0,0,0
17506,17209,0.017149,0.111193,0.11804,249.64,0,0,0,0,1,0,0,25.15,-5.86,-25.06,-6.64,0,0,0,0
17211,17214,0.005641,0.235403,0,209.83,0,0,1,0,1,0,0,-12.99,4.13,13,-3.73,0,0,0,0
17211,17215,0.000278,0.001175,0,0,0,0,0,0,1,0,0,30.5,5.18,-30.5,-5.17,0,0,0,0
17211,17444,0.013885,0.085331,0.11176,235.09,0,0,0,0,1,0,0,10.8,-4.68,-10.79,-7.41,0,0,0,0
17491,17211,0.012058,0.07373,0.04451,256.91,0,0,0,0,1,0,0,28.4,0.28,-28.31,-4.63,0,0,0,0
17212,17214,-0.00232,-0.096814,0,84.83,0,0,1,0,1,0,0,12.99,-3.9,-13,3.73,0,0,0,0
17225,17212,0.045795,0.126234,0.00476,39.64,0,0,0,0,1,0,0,0.98,-3.87,-0.97,3.37,0,0,0,0
17401,17212,0.015564,0.033114,0.00089,56.99,0,0,0,0,1,0,0,12.04,-0.58,-12.02,0.53,0,0,0,0
17213,17214,0.018989,0.792445,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17216,17219,0.000287,0.005631,0,131.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17216,17220,0.000251,0.001088,0,0,0,0,0,0,1,0,0,-6.44,3.77,6.44,-3.77,0,0,0,0
17217,17219,0.004888,0.095884,0,65.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17218,17219,0.004888,0.095884,0,65.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17221,17220,0.115862,0.232652,0.01196,51.98,0,0,0,0,1,0,0,6.51,-4.91,-6.44,3.77,0,0,0,0
17221,17441,0.076174,0.186028,0.00362,60.78,0,0,0,0,1,0,0,-17.27,1.94,17.49,-1.8,0,0,0,0
17222,17429,0.161042,0.425051,0.01158,57.2,0,0,0,0,1,0,0,-11.09,1.39,11.28,-2.18,0,0,0,0
17227,17223,0.029201,0.069281,0.00787,53,0,0,0,0,1,0,0,-6.09,2.1,6.1,-2.92,0,0,0,0
17223,17401,0.092657,0.275712,0.00663,58.32,0,0,0,0,1,0,0,-12.09,1.55,12.22,-1.88,0,0,0,0
17225,17224,0.019299,0.057406,0.00926,61.37,0,0,0,0,1,0,0,-17.54,3.49,17.59,-4.32,0,0,0,0
17304,17224,0.064499,0.141669,0.01102,64.8,0,0,0,0,1,0,0,25.85,-4.23,-25.45,3.91,0,0,0,0
17225,17226,0.000248,0.001044,0,0,0,0,0,0,1,0,0,22.29,6.37,-22.29,-6.36,0,0,0,0
17363,17225,0.014965,0.036915,0.00156,52.45,0,0,0,0,1,0,0,5.74,5.85,-5.73,-5.99,0,0,0,0
17227,17228,0.000246,0.001043,0,0,0,0,0,0,1,0,0,5.76,0.77,-5.76,-0.77,0,0,0,0
17441,17227,0.121439,0.314169,0.01177,41.39,0,0,0,0,1,0,0,-0.32,1.61,0.33,-2.87,0,0,0,0
17230,17229,0.003725,0.105188,0,110.7,0,0,1.0625,0,1,0,0,-49.47,-21.84,49.59,25.19,0,0,0,0
17229,17231,0.000278,0.001052,0,0,0,0,0,0,1,0,0,24.23,1.07,-24.23,-1.06,0,0,0,0
17229,17232,0.00022,0.001016,0,0,0,0,0,0,1,0,0,-73.82,-26.26,73.84,26.32,0,0,0,0
17230,17233,0.042089,0.101097,0.00204,62.69,0,0,0,0,1,0,0,19.71,10.72,-19.51,-10.44,0,0,0,0
17234,17230,0.028787,0.074567,0.00471,67.96,0,0,0,0,1,0,0,-29.47,-10.86,29.76,11.11,0,0,0,0
17243,17232,0.010668,0.076393,0.06671,270.91,0,0,0,0,1,0,0,74.49,24.37,-73.84,-26.32,0,0,0,0
17233,17502,0.077863,0.1917,0.00247,42.56,0,0,0,0,1,0,0,-0.12,1.95,0.13,-2.18,0,0,0,0
17234,17235,0.000277,0.001174,0,0,0,0,0,0,1,0,0,7.66,0.98,-7.66,-0.98,0,0,0,0
17236,17234,0.031617,0.078212,0.00969,50.68,0,0,0,0,1,0,0,-4.01,-7.91,4.04,7,0,0,0,0
17234,17237,0.038348,0.094751,0.0028,60.39,0,0,0,0,1,0,0,13.52,1.75,-13.45,-1.85,0,0,0,0
17234,17625,0.058105,0.132107,0.00933,45.4,0,0,0,0,1,0,0,0.63,-1.09,-0.63,0.16,0,0,0,0
17502,17236,0.017133,0.05084,0.00255,56.97,0,0,0,0,1,0,0,11.28,-1.89,-11.26,1.71,0,0,0,0
17237,17625,0.098292,0.232666,0.00595,51.42,0,0,0,0,1,0,0,-5.1,-1.26,5.12,0.73,0,0,0,0
17238,17241,0.003563,0.1341,0,210.3,0,0,1,0,1,0,0,10.64,-4.64,-10.63,4.82,0,0,0,0
17238,17242,0.000297,0.001131,0,0,0,0,0,0,1,0,0,37.75,11.38,-37.74,-11.36,0,0,0,0
17238,17243,0.000252,0.001035,0,0,0,0,0,0,1,0,0,-48.39,-6.74,48.39,6.76,0,0,0,0
17239,17241,-0.00096,-0.036117,0,85.3,0,0,1,0,1,0,0,-10.64,4.77,10.63,-4.82,0,0,0,0
17240,17241,0.015426,0.580522,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17243,17438,0.010619,0.066951,0.03494,302.95,0,0,0,0,1,0,0,-112.09,-22.61,113.43,27.4,0,0,0,0
17244,17438,0.004383,0.029331,0.02155,257.8,0,0,0,0,1,0,0,-30.19,3.46,30.22,-5.54,0,0,0,0
17245,17251,0.064797,0.158839,0.00469,71.86,0,0,0,0,1,0,0,23.86,-1.8,-23.51,2.18,0,0,0,0
17245,17251,0.064797,0.158839,0.00469,71.86,0,0,0,0,1,0,0,23.86,-1.8,-23.51,2.18,0,0,0,0
17245,17515,0.055337,0.141512,0.00499,74.54,0,0,0,0,1,0,0,-33.99,1.26,34.6,-0.22,0,0,0,0
17245,17515,0.055337,0.141512,0.00499,74.54,0,0,0,0,1,0,0,-33.99,1.26,34.6,-0.22,0,0,0,0
17246,17247,0.000259,0.001,0,0,0,0,0,0,1,0,0,12.14,1.01,-12.14,-1.01,0,0,0,0
17246,17270,0.054586,0.113351,0.0025,56.87,0,0,0,0,1,0,0,-12.65,0.75,12.73,-0.84,0,0,0,0
17416,17246,0.065874,0.165174,0.00305,35.7,0,0,0,0,1,0,0,-0.5,1.46,0.5,-1.77,0,0,0,0
17248,17249,0.000299,0.001087,0,0,0,0,0,0,1,0,0,-8.97,-2.62,8.97,2.62,0,0,0,0
17249,17268,0.035792,0.079108,0.01376,59.92,0,0,0,0,1,0,0,-15.62,2.7,15.71,-3.99,0,0,0,0
17249,17568,0.043953,0.125448,0.0027,53.95,0,0,0,0,1,0,0,6.65,-5.32,-6.62,5.12,0,0,0,0
17250,17251,0.000215,0.001127,0,0,0,0,0,0,1,0,0,-12.23,-6.78,12.23,6.78,0,0,0,0
17250,17252,0.000294,0.001113,0,0,0,0,0,0,1,0,0,12.23,6.78,-12.22,-6.78,0,0,0,0
17251,17582,0.036793,0.072812,0.0099,67.36,0,0,0,0,1,0,0,34.78,-11.15,-34.31,11.08,0,0,0,0
17253,17254,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-23.43,-11.06,23.43,11.07,0,0,0,0
17253,17255,0.000226,0.001062,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17365,17254,0.037751,0.084575,0.005,62.66,0,0,0,0,1,0,0,23.44,2.36,-23.24,-2.42,0,0,0,0
17254,17416,0.032477,0.078177,0.02195,64.92,0,0,0,0,1,0,0,-24.28,-1.29,24.47,-0.51,0,0,0,0
17254,17582,0.045806,0.111978,0.0082,63.31,0,0,0,0,1,0,0,24.08,-7.35,-23.8,7.21,0,0,0,0
17256,17257,0.000242,0.001124,0,0,0,0,0,0,1,0,0,24.09,9.03,-24.09,-9.02,0,0,0,0
17256,17267,0.040893,0.101155,0.00478,52.25,0,0,0,0,1,0,0,-7.35,-1.34,7.38,0.93,0,0,0,0
17274,17256,0.073844,0.149805,0.0077,60.41,0,0,0,0,1,0,0,15.7,1.55,-15.51,-1.93,0,0,0,0
17258,17289,0.031691,0.072759,0.0017,59.44,0,0,0,0,1,0,0,17.4,3.99,-17.3,-3.95,0,0,0,0
17258,17437,0.023203,0.043402,0.01186,66.36,0,0,0,0,1,0,0,-32.68,-4.21,32.92,3.38,0,0,0,0
17259,17260,0.000279,0.001015,0,0,0,0,0,0,1,0,0,26.07,15.34,-26.07,-15.33,0,0,0,0
17259,17538,0.053152,0.1339,0.00437,64.49,0,0,0,0,1,0,0,-23.68,-12.65,24.05,13.11,0,0,0,0
17261,17544,0.192173,0.488987,0.00856,48.15,0,0,0,0,1,0,0,-2.86,4.94,2.92,-5.67,0,0,0,0
17262,17263,0.000203,0.00104,0,0,0,0,0,0,1,0,0,6.76,1.38,-6.76,-1.38,0,0,0,0
17268,17262,0.063945,0.175534,0.0058,62.89,0,0,0,0,1,0,0,-20.2,3.81,20.45,-3.75,0,0,0,0
17455,17262,0.076414,0.156357,0.00573,65.95,0,0,0,0,1,0,0,27.73,-1.93,-27.21,2.37,0,0,0,0
17264,17265,0.00024,0.001098,0,0,0,0,0,0,1,0,0,11.17,5.86,-11.17,-5.86,0,0,0,0
17264,17266,0.000234,0.001183,0,0,0,0,0,0,1,0,0,-11.17,-5.86,11.17,5.86,0,0,0,0
17387,17266,0.03157,0.067342,0.00397,52.71,0,0,0,0,1,0,0,-8.24,9.31,8.29,-9.63,0,0,0,0
17266,17568,0.03851,0.093009,0.00764,61.46,0,0,0,0,1,0,0,-19.46,3.77,19.6,-4.25,0,0,0,0
17268,17269,0.000238,0.001141,0,0,0,0,0,0,1,0,0,4.49,0.18,-4.49,-0.18,0,0,0,0
17270,17300,0.040805,0.111372,0.00703,67.41,0,0,0,0,1,0,0,-31.74,-4.58,32.14,4.93,0,0,0,0
17455,17271,0.069789,0.17938,0.01061,61.03,0,0,0,0,1,0,0,18.36,-2.15,-18.15,1.51,0,0,0,0
17271,17546,0.203779,0.377743,0.00538,55.23,0,0,0,0,1,0,0,10.55,-4.75,-10.31,4.6,0,0,0,0
17272,17273,0.000293,0.001067,0,0,0,0,0,0,1,0,0,21.01,11.36,-21.01,-11.36,0,0,0,0
17272,17274,0.000272,0.001139,0,0,0,0,0,0,1,0,0,-21.01,-11.36,21.01,11.37,0,0,0,0
17274,17437,0.0585,0.115931,0.00809,68.37,0,0,0,0,1,0,0,-36.71,-12.92,37.58,13.81,0,0,0,0
17275,17276,0.000251,0.001078,0,0,0,0,0,0,1,0,0,13.14,0.6,-13.14,-0.6,0,0,0,0
17275,17277,0.000287,0.001093,0,0,0,0,0,0,1,0,0,-13.14,-0.6,13.14,0.61,0,0,0,0
17277,17515,0.060041,0.179242,0.00576,61.52,0,0,0,0,1,0,0,-16.45,-1.72,16.61,1.56,0,0,0,0
17278,17279,0.000275,0.001114,0,0,0,0,0,0,1,0,0,22.87,4.71,-22.87,-4.71,0,0,0,0
17437,17278,0.045932,0.095491,0.00364,57.39,0,0,0,0,1,0,0,11.64,4.77,-11.58,-5.01,0,0,0,0
17278,17500,0.031284,0.092656,0.00198,56.73,0,0,0,0,1,0,0,-11.3,0.3,11.34,-0.4,0,0,0,0
17281,17282,0.011283,0.215841,0,57.8,0,0,0.99375,0,1,0,0,-13.28,1.83,13.3,-1.48,0,0,0,0
17281,17283,0.000297,0.001033,0,0,0,0,0,0,1,0,0,13.28,-1.83,-13.28,1.83,0,0,0,0
17281,17284,0.000233,0.00106,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17281,17285,0.000256,0.001122,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17283,17337,0.006539,0.015884,0.00213,83.33,0,0,0,0,1,0,0,-36.05,-11.75,36.14,11.73,0,0,0,0
17286,17287,0.000256,0.001021,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17286,17288,0.00024,0.001059,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
17287,17316,0.001458,0.003918,0.00015,57.68,0,0,0,0,1,0,0,-15.28,-10.2,15.29,10.19,0,0,0,0
17413,17289,0.009479,0.019996,0.00077,61.68,0,0,0,0,1,0,0,-17.9,1.62,17.93,-1.64,0,0,0,0
17290,17293,-0.000336,-0.007006,0,81.19,0,0,0.9875,0,1,0,0,-2.2,0.11,2.2,-0.11,0,0,0,0
17290,17294,0.021091,0.506279,0,27.93,0,0,0.9875,0,1,0,0,-2.2,0.13,2.2,-0.11,0,0,0,0
17290,17295,0.010409,0.18488,0,27.83,0,0,0.9875,0,1,0,0,-2.2,0.12,2.2,-0.11,0,0,0,0
17290,17296,0.000248,0.001139,0,0,0,0,0,0,1,0,0,6.6,-0.36,-6.6,0.36,0,0,0,0
17290,17297,0.000235,0.001079,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17291,17293,0.009573,0.199879,0,40.59,0,0,1,0,1,0,0,1.1,-0.05,-1.1,0.06,0,0,0,0
17292,17293,0.009573,0.199879,0,40.59,0,0,1,0,1,0,0,1.1,-0.05,-1.1,0.06,0,0,0,0
17296,17359,0.004015,0.009999,0.0005,49.21,0,0,0,0,1,0,0,0.24,-0.97,-0.24,0.91,0,0,0,0
17538,17296,0.003337,0.008102,0.00027,45.93,0,0,0,0,1,0,0,-6.35,-0.64,6.36,0.61,0,0,0,0
17298,17299,0.00021,0.001187,0,0,0,0,0,0,1,0,0,29.67,-1.45,-29.66,1.46,0,0,0,0
17344,17299,0.012588,0.024225,0.00683,60.61,0,0,0,0,1,0,0,-19.95,1.92,19.99,-2.57,0,0,0,0
17299,17546,0.029477,0.088755,0.00385,63.75,0,0,0,0,1,0,0,-18.94,1.65,19.04,-1.78,0,0,0,0
17300,17301,0.008363,0.169726,0,55.18,0,0,1.01875,0,1,0,0,-10.19,-3.72,10.2,3.92,0,0,0,0
17300,17302,0.00022,0.001079,0,0,0,0,0,0,1,0,0,2.66,0.91,-2.66,-0.91,0,0,0,0
17533,17300,0.005664,0.01676,0.00065,66.03,0,0,0,0,1,0,0,24.65,2.14,-24.62,-2.11,0,0,0,0
17304,17303,0.006155,0.177178,0,82.21,0,0,1,0,1,0,0,13.6,4.18,-13.59,-3.85,0,0,0,0
17303,17305,0.000214,0.00114,0,0,0,0,0,0,1,0,0,13.59,-14.55,-13.59,14.56,0,0,0,0
17305,17428,0.014158,0.092497,0.06265,233.6,0,0,0,0,1,0,0,13.59,-14.56,-13.55,7.98,0,0,0,0
17307,17306,6.4e-05,0.005608,0,1330.69,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
17306,17312,0.000249,0.00119,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17306,17313,0.000298,0.001021,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
17307,17310,0.012343,0.379242,0,232.52,0,0,1,0,1,0,0,13.13,0.42,-13.11,0.17,0,0,0,0
17307,17311,0.000201,0.001107,0,0,0,0,0,0,1,0,0,101.87,-6.06,-101.85,6.16,0,0,0,0
17308,17310,-0.007541,-0.231703,0,77.35,0,0,1,0,1,0,0,-9.14,1.03,9.13,-1.21,0,0,0,0
17308,17396,0.033689,0.101169,0.00682,58,0,0,0,0,1,0,0,-7.69,0.59,7.7,-1.29,0,0,0,0
17309,17310,0.02908,0.893514,0,155.17,0,0,1,0,1,0,0,-3.97,-0.9,3.98,1.04,0,0,0,0
17450,17311,0.003645,0.021219,0.01893,224.25,0,0,0,0,1,0,0,-101.51,6.05,101.85,-6.16,0,0,0,0
17314,17565,0.020234,0.042749,0.00264,47.62,0,0,0,0,1,0,0,-1.69,0.18,1.69,-0.46,0,0,0,0
17314,17570,0.005321,0.014074,0.00064,65.3,0,0,0,0,1,0,0,30.09,10.72,-30.04,-10.65,0,0,0,0
17315,17316,0.000282,0.001014,0,0,0,0,0,0,1,0,0,-10.61,-4.69,10.61,4.69,0,0,0,0
17316,17570,0.018027,0.054065,0.0021,59.19,0,0,0,0,1,0,0,8.06,-15.29,-8,15.23,0,0,0,0
17602,17316,0.009015,0.026407,0.00057,70.24,0,0,0,0,1,0,0,34.05,-0.16,-33.95,0.4,0,0,0,0
17317,17318,0.007297,0.179049,0,68.97,0,0,1,0,1,0,0,-2.4,-0.91,2.4,0.92,0,0,0,0
17317,17319,0.004766,0.173874,0,68.68,0,0,1,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
17317,17320,0.005982,0.179154,0,67.96,0,0,1,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
17317,17321,0.00203,0.064382,0,64.2,0,0,1,0,1,0,0,-2.2,-0.84,2.2,0.84,0,0,0,0
17317,17322,0.000217,0.001148,0,0,0,0,0,0,1,0,0,7.75,6.05,-7.75,-6.05,0,0,0,0
17317,17323,0.000277,0.001115,0,0,0,0,0,0,1,0,0,-0.75,-3.39,0.75,3.39,0,0,0,0
17342,17323,0.007703,0.04441,0.02239,275.99,0,0,0,0,1,0,0,51.93,10.27,-51.73,-11.53,0,0,0,0
17324,17325,0.000289,0.001066,0,0,0,0,0,0,1,0,0,20,4.26,-20,-4.26,0,0,0,0
17326,17327,0.021567,0.365732,0,30.46,0,0,1.00625,0,1,0,0,-2.6,-0.18,2.6,0.2,0,0,0,0
17326,17328,0.020718,0.434429,0,30.36,0,0,1.00625,0,1,0,0,-2.6,-0.18,2.6,0.2,0,0,0,0
17326,17329,0.019402,0.369074,0,30.29,0,0,1.00625,0,1,0,0,-2.6,-0.18,2.6,0.2,0,0,0,0
17326,17330,0.00024,0.00115,0,0,0,0,0,0,1,0,0,7.8,0.54,-7.8,-0.54,0,0,0,0
17326,17331,0.000255,0.001065,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17326,17332,0.000205,0.001081,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17439,17330,0.012574,0.025704,0.00159,48.67,0,0,0,0,1,0,0,-4.74,4,4.74,-4.17,0,0,0,0
17333,17334,0.000203,0.001169,0,0,0,0,0,0,1,0,0,2,0.77,-2,-0.77,0,0,0,0
17334,17383,0.018439,0.044811,0.00379,56.67,0,0,0,0,1,0,0,-11.46,-1.19,11.48,0.84,0,0,0,0
17336,17335,7.9e-05,0.006407,0,1593.92,0,0,1.00625,0,1,0,0,-492,-92.11,492.18,107.03,0,0,0,0
17335,17338,0.0001,0.008288,0,1464.84,0,0,1,0,1,0,0,-187.93,23.59,187.97,-20.86,0,0,0,0
17335,17339,6.7e-05,0.00545,0,1461.39,0,0,1,0,1,0,0,-187.94,22.66,187.97,-20.86,0,0,0,0
17335,17340,8.2e-05,0.007276,0,1460.46,0,0,1,0,1,0,0,-187.94,23.26,187.97,-20.86,0,0,0,0
17335,17341,0.000297,0.001198,0,0,0,0,0,0,1,0,0,71.63,-372.6,-71.24,374.18,0,0,0,0
17337,17336,0.003215,0.115789,0,132.18,0,0,1.025,0,1,0,0,-61.07,-15.87,61.2,20.29,0,0,0,0
17337,17336,0.003215,0.115789,0,132.18,0,0,1.025,0,1,0,0,-61.07,-15.87,61.2,20.29,0,0,0,0
17337,17336,0.003215,0.115789,0,132.18,0,0,1.025,0,1,0,0,-61.07,-15.87,61.2,20.29,0,0,0,0
17336,17342,0.000286,0.001084,0,0,0,0,0,0,1,0,0,308.41,31.23,-308.16,-30.27,0,0,0,0
17337,17422,0.050423,0.094837,0.009,73.82,0,0,0,0,1,0,0,34.42,-4.25,-33.87,4.32,0,0,0,0
17337,17422,0.050423,0.094837,0.009,73.82,0,0,0,0,1,0,0,34.42,-4.25,-33.87,4.32,0,0,0,0
17357,17341,5.3e-05,0.001364,0.80099,4060.04,0,0,0,0,1,0,0,-159.5,101.55,159.52,-189.05,0,0,0,0
17341,17536,0.000275,0.006526,4.04742,4032.18,0,0,0,0,1,0,0,-88.28,-185.14,88.31,-257.75,0,0,0,0
17343,17346,0.00537,0.167887,0,210.02,0,0,1,0,1,0,0,48.97,-4.4,-48.85,8.15,0,0,0,0
17343,17347,0.002518,0.075598,0,177.49,0,0,0.9875,0,1,0,0,-102.35,19.94,102.6,-12.52,0,0,0,0
17343,17348,0.00027,0.001069,0,0,0,0,0,0,1,0,0,53.38,-15.54,-53.37,15.57,0,0,0,0
17343,17349,0.000274,0.001179,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17344,17346,-0.002317,-0.072427,0,110.02,0,0,1,0,1,0,0,-48.9,6.53,48.85,-8.15,0,0,0,0
17382,17344,0.003189,0.008042,0.0003,73.02,0,0,0,0,1,0,0,-27.78,3.1,27.8,-3.08,0,0,0,0
17382,17344,0.003189,0.008042,0.0003,73.02,0,0,0,0,1,0,0,-27.78,3.1,27.8,-3.08,0,0,0,0
17345,17346,0.018789,0.587403,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17460,17348,0.001271,0.007276,0.0041,266.56,0,0,0,0,1,0,0,53.18,-11.56,-53.14,11.32,0,0,0,0
17537,17348,0.004606,0.031025,0.05239,274.41,0,0,0,0,1,0,0,-46.91,9.87,47.01,-14.87,0,0,0,0
17348,17547,0.00393,0.02193,0.02067,266.91,0,0,0,0,1,0,0,59.5,-12.02,-59.37,10.53,0,0,0,0
17351,17350,7.4e-05,0.005975,0,1562.97,0,0,1.00625,0,1,0,0,-503.31,-145.91,503.5,161.08,0,0,0,0
17350,17353,0.000113,0.007706,0,1511.8,0,0,1,0,1,0,0,-211.45,27.09,211.5,-23.91,0,0,0,0
17350,17354,9.1e-05,0.007617,0,1511.34,0,0,1,0,1,0,0,-211.46,27.06,211.5,-23.91,0,0,0,0
17350,17355,0.000163,0.010702,0,1510.6,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17350,17356,6.9e-05,0.005971,0,1504.83,0,0,1,0,1,0,0,-211.47,26.38,211.5,-23.91,0,0,0,0
17350,17357,0.000248,0.001091,0,0,0,0,0,0,1,0,0,461.5,-155.61,-460.97,157.97,0,0,0,0
17519,17350,0.000222,0.006551,2.77617,3994.75,0,0,0,0,1,0,0,330.84,-211.77,-330.61,-86,0,0,0,0
17352,17351,0.003428,0.132903,0,126.5,0,0,1.025,0,1,0,0,-57.87,-13.45,57.98,17.92,0,0,0,0
17352,17351,0.003428,0.132903,0,126.5,0,0,1.025,0,1,0,0,-57.87,-13.45,57.98,17.92,0,0,0,0
17352,17351,0.003428,0.132903,0,126.5,0,0,1.025,0,1,0,0,-57.87,-13.45,57.98,17.92,0,0,0,0
17536,17357,0.000207,0.006176,3.45316,4059.99,0,0,0,0,1,0,0,129.17,-258.15,-129.13,-119.62,0,0,0,0
35340,17357,0.000268,0.006669,2.64963,4171.75,0,0,0,0,1,0,0,-748.07,-117.56,749.44,-139.96,0,0,0,0
17365,17358,0.017994,0.051299,0.00163,61.86,0,0,0,0,1,0,0,-19.24,-0.74,19.3,0.76,0,0,0,0
17358,17500,0.103841,0.201133,0.00683,56.8,0,0,0,0,1,0,0,-12.08,2.04,12.23,-2.47,0,0,0,0
17359,17533,0.020404,0.040346,0.00238,66.15,0,0,0,0,1,0,0,30.17,-2.21,-30,2.29,0,0,0,0
17538,17359,0.002975,0.005417,0.00013,47.99,0,0,0,0,1,0,0,-8.83,-1.56,8.83,1.55,0,0,0,0
17360,17361,0.01778,0.36496,0,26.77,0,0,1,0,1,0,0,-2,-0.92,2,0.93,0,0,0,0
17360,17362,0.008265,0.169063,0,39.45,0,0,1,0,1,0,0,-2,-0.92,2,0.93,0,0,0,0
17360,17363,0.000257,0.001054,0,0,0,0,0,0,1,0,0,4,1.84,-4,-1.84,0,0,0,0
17363,17426,0.028527,0.077704,0.0052,51.34,0,0,0,0,1,0,0,-4.7,-4.35,4.71,3.81,0,0,0,0
17364,17365,0.000222,0.001135,0,0,0,0,0,0,1,0,0,4.2,1.61,-4.2,-1.61,0,0,0,0
17366,17367,0.000208,0.001056,0,0,0,0,0,0,1,0,0,10.7,4.11,-10.7,-4.11,0,0,0,0
17367,17550,0.021758,0.051443,0.00707,67.53,0,0,0,0,1,0,0,-32.4,-6.8,32.63,6.57,0,0,0,0
17368,17369,0.023433,0.394993,0,30.27,0,0,1,0,1,0,0,-2.6,0.15,2.6,-0.13,0,0,0,0
17368,17370,0.023747,0.505562,0,27.3,0,0,1,0,1,0,0,-2.1,0.12,2.1,-0.1,0,0,0,0
17368,17371,0.234938,4.311091,0,3.39,0,0,1,0,1,0,0,-0.8,0.06,0.8,-0.04,0,0,0,0
17368,17372,0.217433,5.348122,0,2.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17368,17373,0.000292,0.001115,0,0,0,0,0,0,1,0,0,3.43,0.69,-3.43,-0.69,0,0,0,0
17368,17374,0.000205,0.001188,0,0,0,0,0,0,1,0,0,2.06,-1.03,-2.06,1.03,0,0,0,0
17368,17375,0.000263,0.001132,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
17374,17439,0.019133,0.057288,0.00128,53.4,0,0,0,0,1,0,0,-12.26,1.85,12.29,-1.91,0,0,0,0
17374,17553,0.029271,0.082713,0.00232,41.16,0,0,0,0,1,0,0,12.47,-9.61,-12.41,9.55,0,0,0,0
17604,17374,0.002692,0.007063,0.00022,53.35,0,0,0,0,1,0,0,-1.85,-6.76,1.85,6.74,0,0,0,0
17377,17376,0.002947,0.100868,0,112.1,0,0,1,0,1,0,0,-60.74,1.2,60.84,2.24,0,0,0,0
17376,17379,0.000284,0.001167,0,0,0,0,0,0,1,0,0,12.41,0.68,-12.41,-0.68,0,0,0,0
17613,17376,0.01964,0.10233,0.06229,287.36,0,0,0,0,1,0,0,77.16,-2.45,-76.11,1.06,0,0,0,0
17628,17376,0.015837,0.094658,0.08856,187.06,0,0,0,0,1,0,0,-2.86,-5.64,2.86,-3.98,0,0,0,0
17377,17378,0.007556,0.148636,0,67.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17380,17381,0.014797,0.226705,0,57.06,0,0,0.9875,0,1,0,0,-12.48,1.85,12.5,-1.53,0,0,0,0
17380,17382,0.000211,0.001055,0,0,0,0,0,0,1,0,0,12.48,-1.85,-12.48,1.85,0,0,0,0
17384,17385,0.00923,0.13476,0,47.33,0,0,0.99375,0,1,0,0,-3,-1.14,3,1.15,0,0,0,0
17384,17386,0.014612,0.218638,0,47.2,0,0,0.99375,0,1,0,0,-5.99,-2.07,6,2.15,0,0,0,0
17384,17387,0.000285,0.001193,0,0,0,0,0,0,1,0,0,8.99,3.21,-8.99,-3.21,0,0,0,0
17437,17387,0.018251,0.046388,0.00791,59.3,0,0,0,0,1,0,0,-17.18,5.38,17.23,-6.09,0,0,0,0
17389,17388,0.005266,0.182388,0,85,0,0,1.0125,0,1,0,0,-13.07,0.04,13.08,0.25,0,0,0,0
17388,17390,0.000204,0.001176,0,0,0,0,0,0,1,0,0,14.37,-7.69,-14.37,7.69,0,0,0,0
17388,17391,0.000217,0.001135,0,0,0,0,0,0,1,0,0,12.15,7.43,-12.15,-7.43,0,0,0,0
17390,17537,0.004882,0.027373,0.01341,276.39,0,0,0,0,1,0,0,-53.6,-19.17,53.75,18.56,0,0,0,0
17392,17393,0.03641,0.78735,0,15.27,0,0,1.0125,0,1,0,0,-0.64,0.03,0.64,-0.03,0,0,0,0
17392,17394,0.068741,0.617571,0,15,0,0,1.0125,0,1,0,0,-0.64,0.03,0.64,-0.03,0,0,0,0
17392,17395,0.472459,10.911799,0,0.83,0,0,1.01875,0,1,0,0,-0.64,0.07,0.64,-0.03,0,0,0,0
17392,17396,0.000232,0.001077,0,0,0,0,0,0,1,0,0,1.92,-0.14,-1.92,0.14,0,0,0,0
17396,17609,0.002412,0.004593,8e-05,56.71,0,0,0,0,1,0,0,-6.72,0.89,6.72,-0.89,0,0,0,0
17397,17398,0.017011,0.274112,0,53.05,0,0,1,0,1,0,0,-4.43,0.59,4.43,-0.54,0,0,0,0
17397,17399,0.008946,0.196096,0,53.04,0,0,1,0,1,0,0,-8.86,1.23,8.87,-1.08,0,0,0,0
17397,17400,0.013786,0.270778,0,52.85,0,0,1,0,1,0,0,-8.86,1.28,8.87,-1.08,0,0,0,0
17397,17401,0.000219,0.00118,0,0,0,0,0,0,1,0,0,22.15,-3.1,-22.15,3.1,0,0,0,0
17397,17402,0.000282,0.001066,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17426,17401,0.062747,0.131218,0.00601,46.94,0,0,0,0,1,0,0,2.12,-0.01,-2.11,-0.64,0,0,0,0
17403,17404,0.000286,0.001079,0,0,0,0,0,0,1,0,0,8.9,3.42,-8.9,-3.42,0,0,0,0
17405,17408,0.00127,0.021019,0,85.81,0,0,0.96875,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
17405,17409,0.018267,0.335004,0,32.5,0,0,0.96875,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
17405,17410,0.031011,0.518097,0,29.54,0,0,0.96875,0,1,0,0,-2.4,-0.89,2.4,0.92,0,0,0,0
17405,17411,0.05998,0.912459,0,14.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17405,17412,0.000272,0.00113,0,0,0,0,0,0,1,0,0,0.29,0.23,-0.29,-0.23,0,0,0,0
17405,17413,0.000293,0.001134,0,0,0,0,0,0,1,0,0,4.51,1.57,-4.51,-1.57,0,0,0,0
17406,17408,0.01782,0.294899,0,42.9,0,0,1,0,1,0,0,1.2,0.46,-1.2,-0.46,0,0,0,0
17407,17408,0.01782,0.294899,0,42.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17416,17413,0.010112,0.027674,0.00504,64.64,0,0,0,0,1,0,0,-22.36,-0.34,22.41,-0.05,0,0,0,0
17414,17415,0.013507,0.263074,0,40.9,0,0,0.98125,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
17414,17416,0.0003,0.001041,0,0,0,0,0,0,1,0,0,1.6,0.61,-1.6,-0.61,0,0,0,0
17414,17417,0.000282,0.001047,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17418,17421,-0.000779,-0.01499,0,139.09,0,0,1.01875,0,1,0,0,-16.79,-6.22,16.79,6.17,0,0,0,0
17418,17422,0.000281,0.001035,0,0,0,0,0,0,1,0,0,16.79,6.22,-16.79,-6.22,0,0,0,0
17418,17423,0.000242,0.001056,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17419,17421,0.009321,0.179369,0,69.55,0,0,1,0,1,0,0,8.4,3.23,-8.39,-3.09,0,0,0,0
17420,17421,0.009321,0.179369,0,69.55,0,0,1,0,1,0,0,8.4,3.23,-8.39,-3.09,0,0,0,0
17425,17424,0.000107,0.007551,0,1277.33,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17426,17425,0.00403,0.12559,0,76.34,0,0,1,0,1,0,0,-6.83,-3.8,6.83,3.87,0,0,0,0
17425,17427,0.000279,0.001058,0,0,0,0,0,0,1,0,0,8.04,1.29,-8.04,-1.29,0,0,0,0
17425,17428,0.000286,0.00116,0,0,0,0,0,0,1,0,0,22.63,-5.16,-22.63,5.17,0,0,0,0
17491,17428,0.005062,0.033407,0.04305,265.43,0,0,0,0,1,0,0,-36.11,8.84,36.18,-13.15,0,0,0,0
17429,17430,0.000275,0.001117,0,0,0,0,0,0,1,0,0,3.71,1.18,-3.71,-1.18,0,0,0,0
17429,17504,0.076989,0.178484,0.00401,56.41,0,0,0,0,1,0,0,10.52,-2.67,-10.44,2.41,0,0,0,0
17431,17432,0.021869,0.40772,0,38.56,0,0,1,0,1,0,0,-3.8,-1.87,3.8,1.93,0,0,0,0
17431,17433,0.000285,0.001118,0,0,0,0,0,0,1,0,0,0.45,0.09,-0.45,-0.09,0,0,0,0
17431,17434,0.000225,0.001182,0,0,0,0,0,0,1,0,0,3.34,1.78,-3.34,-1.78,0,0,0,0
17553,17434,0.013489,0.038419,0.00148,74.56,0,0,0,0,1,0,0,34.26,4.48,-34.11,-4.22,0,0,0,0
17553,17434,0.013489,0.038419,0.00148,74.56,0,0,0,0,1,0,0,34.26,4.48,-34.11,-4.22,0,0,0,0
17436,17435,0.000132,0.010194,0,1410.42,0,0,1,0,1,0,0,-208.83,-54.81,208.88,59.19,0,0,0,0
17435,17463,0.000179,0.005268,2.0861,3999.83,0,0,0,0,1,0,0,70.06,-34.17,-70.04,-193.16,0,0,0,0
17435,17551,0.00019,0.005284,2.884,4096.56,0,0,0,0,1,0,0,-278.94,-25.02,279.1,-284.83,0,0,0,0
17437,17436,0.003216,0.110338,0,112.75,0,0,1.03125,0,1,0,0,-64.96,-27.34,65.12,32.74,0,0,0,0
17436,17438,0.000245,0.00102,0,0,0,0,0,0,1,0,0,143.71,22.06,-143.66,-21.87,0,0,0,0
17604,17439,0.011847,0.033923,0.00269,58.15,0,0,0,0,1,0,0,-20.9,1.93,20.95,-2.09,0,0,0,0
17441,17440,0.003651,0.074767,0,87.43,0,0,1,0,1,0,0,-17.17,0.19,17.18,0.02,0,0,0,0
17440,17442,0.003759,0.116,0,115.48,0,0,0.9875,0,1,0,0,-21.98,0.5,22,0,0,0,0,0
17440,17443,0.000242,0.001082,0,0,0,0,0,0,1,0,0,15.59,6.89,-15.59,-6.89,0,0,0,0
17440,17444,0.000261,0.001079,0,0,0,0,0,0,1,0,0,-10.78,-7.41,10.79,7.41,0,0,0,0
17446,17445,0.003916,0.140797,0,72.49,0,0,1,0,1,0,0,1.27,-0.06,-1.27,0.06,0,0,0,0
17445,17447,0.004602,0.140328,0,114.68,0,0,1,0,1,0,0,-20.45,0.53,20.47,0,0,0,0,0
17445,17448,0.002387,0.085904,0,136.94,0,0,1,0,1,0,0,-40.9,1.3,40.93,0,0,0,0,0
17445,17449,0.000244,0.001088,0,0,0,0,0,0,1,0,0,3.77,0.87,-3.77,-0.87,0,0,0,0
17445,17450,0.000242,0.001034,0,0,0,0,0,0,1,0,0,58.85,-2.76,-58.84,2.79,0,0,0,0
17609,17446,0.021804,0.042356,0.001,48.78,0,0,0,0,1,0,0,1.27,-0.17,-1.27,0.06,0,0,0,0
17453,17450,0.009154,0.057293,0.08001,265.58,0,0,0,0,1,0,0,-189.39,25.27,192.47,-14.83,0,0,0,0
17600,17450,0.009377,0.064324,0.04648,232.99,0,0,0,0,1,0,0,32.22,-10.47,-32.12,5.99,0,0,0,0
17452,17451,0.005881,0.122933,0,52.61,0,0,1.00625,0,1,0,0,22.62,-14.55,-22.58,15.39,0,0,0,0
17451,17453,0.000245,0.001083,0,0,0,0,0,0,1,0,0,50.08,-15.39,-50.07,15.42,0,0,0,0
17452,17481,0.006811,0.020164,0.0006,55.67,0,0,0,0,1,0,0,-30.3,8.49,30.36,-8.37,0,0,0,0
17453,17506,0.015999,0.091575,0.08038,252.35,0,0,0,0,1,0,0,7.08,-18.16,-7.04,9.47,0,0,0,0
17455,17454,0.003694,0.12446,0,65.78,0,0,0.99375,0,1,0,0,-0.39,4.08,0.39,-4.07,0,0,0,0
17454,17456,0.000242,0.001003,0,0,0,0,0,0,1,0,0,6.08,1.59,-6.08,-1.59,0,0,0,0
17454,17457,0.000289,0.001125,0,0,0,0,0,0,1,0,0,-6.47,2.48,6.47,-2.48,0,0,0,0
17454,17458,0.000247,0.001101,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17524,17457,0.018555,0.093595,0.07111,219.68,0,0,0,0,1,0,0,6.48,-10.41,-6.47,2.48,0,0,0,0
17460,17459,8.5e-05,0.007221,0,1304.17,0,0,1,0,1,0,0,-53.18,11.56,53.18,-11.36,0,0,0,0
17459,17461,0.000105,0.007704,0,1391.06,0,0,1,0,1,0,0,-137.23,-68.18,137.25,69.86,0,0,0,0
17459,17462,9.1e-05,0.008462,0,1390.51,0,0,1,0,1,0,0,-137.23,-68.02,137.25,69.86,0,0,0,0
17459,17463,0.000239,0.001169,0,0,0,0,0,0,1,0,0,221.28,-447.82,-220.72,450.52,0,0,0,0
17459,17464,0.000248,0.001161,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17536,17463,5.2e-05,0.001384,0.96741,4071.56,0,0,0,0,1,0,0,-290.7,153.45,290.76,-257.36,0,0,0,0
17465,17468,0.000742,0.017572,0,116.3,0,0,1,0,1,0,0,-3.42,-1.28,3.42,1.29,0,0,0,0
17465,17469,0.000241,0.001004,0,0,0,0,0,0,1,0,0,10.27,3.91,-10.27,-3.91,0,0,0,0
17465,17470,0.000262,0.001061,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17465,17471,0.000227,0.001079,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17466,17468,0.009917,0.23474,0,58.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17467,17468,0.009917,0.23474,0,58.15,0,0,1,0,1,0,0,3.42,1.32,-3.42,-1.29,0,0,0,0
17472,17475,-0.001442,-0.033109,0,94.25,0,0,1,0,1,0,0,-1.4,0.01,1.4,-0.01,0,0,0,0
17472,17476,0.010889,0.208799,0,81.25,0,0,1,0,1,0,0,-31.15,1.87,31.25,0,0,0,0,0
17472,17477,0.037157,0.587223,0,16.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17472,17478,0.02517,0.424322,0,31.4,0,0,1,0,1,0,0,-1.4,0.01,1.4,0,0,0,0,0
17472,17479,0.030683,0.797389,0,16.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17472,17480,0.000247,0.001114,0,0,0,0,0,0,1,0,0,33.95,-1.89,-33.95,1.9,0,0,0,0
17473,17475,0.016578,0.380639,0,47.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17474,17475,0.016578,0.380639,0,47.12,0,0,1,0,1,0,0,1.4,0,-1.4,0.01,0,0,0,0
17481,17482,0.006354,0.16295,0,48.58,0,0,0.99375,0,1,0,0,-6.5,0.38,6.5,-0.32,0,0,0,0
17481,17483,0.012166,0.229193,0,48.42,0,0,0.99375,0,1,0,0,-6.5,0.41,6.5,-0.32,0,0,0,0
17481,17484,0.024318,0.633092,0,20.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17481,17485,0.705137,16.113302,0,0.78,0,0,0.9875,0,1,0,0,-0.6,0.08,0.6,-0.03,0,0,0,0
17481,17486,0.804981,11.26614,0,0.78,0,0,0.99375,0,1,0,0,-0.6,0.07,0.6,-0.03,0,0,0,0
17594,17481,0.046788,0.136395,0.00528,48.4,0,0,0,0,1,0,0,24.43,-3.76,-24.17,3.96,0,0,0,0
17489,17488,0.006737,0.156035,0,53.89,0,0,1.00625,0,1,0,0,0,0,0,0,0,0,0,0
17488,17490,0.000209,0.001133,0,0,0,0,0,0,1,0,0,7.11,1.35,-7.11,-1.35,0,0,0,0
17488,17491,0.00021,0.001145,0,0,0,0,0,0,1,0,0,-7.11,-1.35,7.11,1.35,0,0,0,0
17488,17492,0.000299,0.001074,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
17493,17496,0.00084,0.015264,0,80.63,0,0,0.9875,0,1,0,0,-2.2,-1.11,2.2,1.11,0,0,0,0
17493,17497,0.035864,0.861564,0,12.36,0,0,0.9875,0,1,0,0,-1.1,-0.55,1.1,0.56,0,0,0,0
17493,17498,0.000225,0.001159,0,0,0,0,0,0,1,0,0,3.3,1.66,-3.3,-1.66,0,0,0,0
17493,17499,0.000226,0.001092,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
17494,17496,0.022453,0.407965,0,40.31,0,0,1,0,1,0,0,1.1,0.56,-1.1,-0.55,0,0,0,0
17495,17496,0.022453,0.407965,0,40.31,0,0,1,0,1,0,0,1.1,0.56,-1.1,-0.55,0,0,0,0
17498,17527,0.012972,0.036745,0.00175,61.8,0,0,0,0,1,0,0,-14.36,-5.93,14.39,5.83,0,0,0,0
17585,17500,0.027213,0.078115,0.00649,68.61,0,0,0,0,1,0,0,35.4,-1.47,-35.09,1.68,0,0,0,0
17501,17502,0.000286,0.001088,0,0,0,0,0,0,1,0,0,2,0.93,-2,-0.93,0,0,0,0
17582,17502,0.102449,0.21327,0.00591,60.43,0,0,0,0,1,0,0,19.29,-3.47,-18.91,3.68,0,0,0,0
17504,17503,0.003836,0.129489,0,81.13,0,0,1,0,1,0,0,10.44,-2.41,-10.43,2.54,0,0,0,0
17503,17505,0.002695,0.089534,0,153.48,0,0,1.0625,0,1,0,0,-56.91,2.51,57,0.42,0,0,0,0
17503,17506,0.000242,0.001199,0,0,0,0,0,0,1,0,0,67.34,-5.06,-67.33,5.11,0,0,0,0
17506,17613,0.016873,0.100354,0.07922,239.83,0,0,0,0,1,0,0,43.3,-9.41,-43.01,2.28,0,0,0,0
17507,17510,-0.000297,-0.005951,0,159.15,0,0,1.00625,0,1,0,0,-34.95,-6.57,34.95,6.5,0,0,0,0
17507,17511,0.000236,0.001119,0,0,0,0,0,0,1,0,0,34.95,6.57,-34.95,-6.56,0,0,0,0
17507,17512,0.000227,0.001044,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17508,17510,0.008805,0.176287,0,79.57,0,0,1,0,1,0,0,17.5,3.78,-17.47,-3.25,0,0,0,0
17509,17510,0.008805,0.176287,0,79.57,0,0,1,0,1,0,0,17.5,3.78,-17.47,-3.25,0,0,0,0
17514,17513,9e-05,0.007477,0,1394.25,0,0,1,0,1,0,0,-121.94,-15.9,121.95,16.94,0,0,0,0
17513,17516,0.000109,0.007988,0,1458.52,0,0,1,0,1,0,0,-186.76,23.32,186.8,-20.73,0,0,0,0
17513,17517,0.00011,0.008901,0,1217.75,0,0,1,0,1,0,0,-74.39,8.72,74.4,-8.26,0,0,0,0
17513,17518,9.7e-05,0.007293,0,1044.23,0,0,1,0,1,0,0,-37.2,4.22,37.2,-4.13,0,0,0,0
17513,17519,0.000291,0.001088,0,0,0,0,0,0,1,0,0,176.4,-53.2,-176.31,53.54,0,0,0,0
17513,17520,0.000277,0.00106,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
17515,17514,0.004922,0.179966,0,118.61,0,0,1.00625,0,1,0,0,-35.85,-3.76,35.91,5.94,0,0,0,0
17515,17514,0.004922,0.179966,0,118.61,0,0,1.00625,0,1,0,0,-35.85,-3.76,35.91,5.94,0,0,0,0
17515,17514,0.004922,0.179966,0,118.61,0,0,1.00625,0,1,0,0,-35.85,-3.76,35.91,5.94,0,0,0,0
17514,17557,0.007233,0.038666,0.04543,284.66,0,0,0,0,1,0,0,14.21,-1.92,-14.19,-2.95,0,0,0,0
17519,17551,7.7e-05,0.002271,1.0852,4053.1,0,0,0,0,1,0,0,-154.53,158.23,154.58,-274.91,0,0,0,0
17521,17522,0.002102,0.066058,0,135.11,0,0,1.01875,0,1,0,0,-38.17,2.77,38.2,-1.87,0,0,0,0
17521,17523,0.003658,0.101789,0,134.78,0,0,1.01875,0,1,0,0,-38.15,3.25,38.2,-1.87,0,0,0,0
17521,17524,0.000261,0.001018,0,0,0,0,0,0,1,0,0,76.32,-6.02,-76.31,6.07,0,0,0,0
17521,17525,0.000248,0.001055,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
17524,17576,0.012793,0.078017,0.06152,273.79,0,0,0,0,1,0,0,69.82,4.33,-69.26,-7.71,0,0,0,0
17526,17527,0.00027,0.001198,0,0,0,0,0,0,1,0,0,25.3,8.16,-25.3,-8.16,0,0,0,0
17528,17529,0.044337,0.746618,0,18.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17528,17530,0.013925,0.26707,0,32.96,0,0,1,0,1,0,0,-3.07,0.17,3.07,-0.15,0,0,0,0
17528,17531,0.033858,0.633909,0,18.37,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17528,17532,0.024004,0.405106,0,32.87,0,0,1,0,1,0,0,-1.53,0.08,1.53,-0.08,0,0,0,0
17528,17533,0.000269,0.001182,0,0,0,0,0,0,1,0,0,4.6,-0.26,-4.6,0.26,0,0,0,0
17528,17534,0.000267,0.001146,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17528,17535,0.000282,0.001057,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
17533,17538,0.016523,0.03797,0.00305,73.93,0,0,0,0,1,0,0,-31.56,0.92,31.71,-0.9,0,0,0,0
17533,17538,0.016523,0.03797,0.00305,73.93,0,0,0,0,1,0,0,-31.56,0.92,31.71,-0.9,0,0,0,0
17533,17548,0.015134,0.034442,0.0027,67.21,0,0,0,0,1,0,0,-32.05,1.42,32.19,-1.38,0,0,0,0
17536,17540,5.5e-05,0.004832,0,1480.62,0,0,1,0,1,0,0,236.71,72.86,-236.68,-70.15,0,0,0,0
17536,17541,0.000138,0.010817,0,1182.97,0,0,1,0,1,0,0,-54.5,-27.37,54.5,27.74,0,0,0,0
17536,17542,0.00013,0.009685,0,1181.12,0,0,1,0,1,0,0,-54.5,-27.41,54.5,27.74,0,0,0,0
17536,17543,0.000126,0.010202,0,1180.68,0,0,1,0,1,0,0,-54.5,-27.39,54.5,27.74,0,0,0,0
17538,17537,0.002764,0.086338,0,120.38,0,0,1.0125,0,1,0,0,-45.08,-7.86,45.14,9.55,0,0,0,0
17538,17537,0.002764,0.086338,0,120.38,0,0,1.0125,0,1,0,0,-45.08,-7.86,45.14,9.55,0,0,0,0
17538,17537,0.002764,0.086338,0,120.38,0,0,1.0125,0,1,0,0,-45.08,-7.86,45.14,9.55,0,0,0,0
17537,17540,1.9e-05,0.00168,0,1430.62,0,0,1,0,1,0,0,-236.67,-69.21,236.68,70.15,0,0,0,0
17538,17548,0.001241,0.003368,0.00329,73.45,0,0,0,0,1,0,0,28.04,4.43,-28.03,-4.77,0,0,0,0
17538,17548,0.001241,0.003368,0.00329,73.45,0,0,0,0,1,0,0,28.04,4.43,-28.03,-4.77,0,0,0,0
17539,17540,0.000333,0.029279,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17573,17544,0.075704,0.174964,0.01121,45.73,0,0,0,0,1,0,0,2.17,-5.74,-2.14,4.65,0,0,0,0
17546,17545,0.004549,0.119931,0,84.57,0,0,1.0125,0,1,0,0,-8.73,-2.82,8.73,2.92,0,0,0,0
17545,17547,0.000237,0.001024,0,0,0,0,0,0,1,0,0,-8.73,-2.92,8.73,2.92,0,0,0,0
17547,35470,0.008064,0.050993,0.10108,256.71,0,0,0,0,1,0,0,50.64,-13.45,-50.44,3.76,0,0,0,0
17549,17550,0.000283,0.001115,0,0,0,0,0,0,1,0,0,13.07,5.02,-13.07,-5.02,0,0,0,0
17552,17551,0.000202,0.014436,0,1426.43,0,0,1.0125,0,1,0,0,-116.37,-73.55,116.41,76.12,0,0,0,0
17551,17554,0.0001,0.009112,0,1457.78,0,0,1.01875,0,1,0,0,-183.36,-89.72,183.4,93.35,0,0,0,0
17551,17555,8.8e-05,0.007805,0,1454.76,0,0,1.01875,0,1,0,0,-183.36,-90.23,183.4,93.35,0,0,0,0
17551,17556,8.2e-05,0.006265,0,1452.03,0,0,1.0125,0,1,0,0,-183.37,-90.87,183.4,93.35,0,0,0,0
17553,17552,0.001681,0.049826,0,128.15,0,0,1.0125,0,1,0,0,-60.51,-12.63,60.57,14.41,0,0,0,0
17553,17552,0.001681,0.049826,0,128.15,0,0,1.0125,0,1,0,0,-60.51,-12.63,60.57,14.41,0,0,0,0
17553,17552,0.001681,0.049826,0,128.15,0,0,1.0125,0,1,0,0,-60.51,-12.63,60.57,14.41,0,0,0,0
17552,17557,0.000264,0.001042,0,0,0,0,0,0,1,0,0,-65.32,30.33,65.34,-30.28,0,0,0,0
17552,17558,0.000291,0.001158,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17557,17628,0.005971,0.042017,0.09362,295.14,0,0,0,0,1,0,0,52.03,-8.16,-51.88,-0.96,0,0,0,0
17559,17562,-0.001513,-0.025871,0,55.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17559,17563,0.000201,0.001054,0,0,0,0,0,0,1,0,0,3.13,1.2,-3.13,-1.2,0,0,0,0
17559,17564,0.000205,0.00116,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17560,17562,0.033023,0.564561,0,27.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17561,17562,0.033023,0.564561,0,27.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17563,17565,0.016236,0.045488,0.00233,46.77,0,0,0,0,1,0,0,-3.3,-3.24,3.31,3,0,0,0,0
17563,17570,0.006552,0.014995,0.0005,63.89,0,0,0,0,1,0,0,22.64,-0.84,-22.61,0.86,0,0,0,0
17566,17567,0.014987,0.2479,0,57.55,0,0,0.9875,0,1,0,0,-12.98,-0.87,13,1.24,0,0,0,0
17566,17568,0.000271,0.001128,0,0,0,0,0,0,1,0,0,12.98,0.87,-12.98,-0.86,0,0,0,0
17569,17570,0.00028,0.001087,0,0,0,0,0,0,1,0,0,3.9,1.5,-3.9,-1.5,0,0,0,0
17571,17572,0.009355,0.216653,0,58.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17571,17573,0.000218,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17571,17574,0.000234,0.001097,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
17576,17575,0.000159,0.011714,0,1283.08,0,0,0,0,1,0,0,-24,1.24,24,-1.18,0,0,0,0
17575,17577,0.000239,0.00107,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17575,17578,0.000203,0.001127,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17575,17579,0.000239,0.001039,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
17590,17576,0.005249,0.031256,0.05798,293.19,0,0,0,0,1,0,0,-92.84,-10.25,93.26,6.47,0,0,0,0
17580,17581,0.01759,0.292598,0,41.45,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17580,17582,0.000269,0.001187,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
17580,17583,0.000252,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
17585,17584,0.00566,0.190399,0,94.9,0,0,1,0,1,0,0,-20.92,1.91,20.94,-1.13,0,0,0,0
17584,17587,0.002659,0.117561,0,103.68,0,0,1,0,1,0,0,-4.83,0.26,4.83,-0.24,0,0,0,0
17584,17589,0.005991,0.198157,0,72.82,0,0,1,0,1,0,0,-3,0.16,3,-0.15,0,0,0,0
17584,17590,0.000224,0.001163,0,0,0,0,0,0,1,0,0,-13.11,0.7,13.11,-0.7,0,0,0,0
17584,17591,0.000289,0.00115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17585,17586,0.010879,0.281711,0,54.65,0,0,1.04375,0,1,0,0,-9.66,-0.11,9.67,0.38,0,0,0,0
17585,17588,0.008704,0.202366,0,54.58,0,0,1.0375,0,1,0,0,-4.83,-0.33,4.83,0.38,0,0,0,0
17592,17593,0.012246,0.224244,0,57.86,0,0,1.01875,0,1,0,0,-13.48,0.39,13.5,0,0,0,0,0
17592,17594,0.000235,0.001059,0,0,0,0,0,0,1,0,0,13.48,-0.39,-13.48,0.39,0,0,0,0
17592,17595,0.000265,0.001023,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17592,17596,0.000223,0.001047,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17598,17597,8.6e-05,0.00622,0,1067.57,0,0,0,0,1,0,0,-60,8.85,60,-8.64,0,0,0,0
17599,17598,0.004457,0.147805,0,78.69,0,0,1,0,1,0,0,-27.75,-0.57,27.78,1.61,0,0,0,0
17598,17600,0.000268,0.001179,0,0,0,0,0,0,1,0,0,32.22,-10.46,-32.22,10.47,0,0,0,0
17601,17602,0.000218,0.001122,0,0,0,0,0,0,1,0,0,19.2,7.37,-19.2,-7.37,0,0,0,0
17601,17603,0.000291,0.001108,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17605,17606,0.011745,0.221597,0,39.44,0,0,1.00625,0,1,0,0,-2,0.25,2,-0.24,0,0,0,0
17605,17607,0.018086,0.4184,0,39.43,0,0,1.00625,0,1,0,0,-4,0.55,4,-0.49,0,0,0,0
17605,17608,0.018662,0.43075,0,26.53,0,0,1.00625,0,1,0,0,-2,0.26,2,-0.24,0,0,0,0
17605,17609,0.00025,0.001117,0,0,0,0,0,0,1,0,0,8,-1.06,-8,1.06,0,0,0,0
17610,17611,0.00022,0.001054,0,0,0,0,0,0,1,0,0,10.5,4.03,-10.5,-4.03,0,0,0,0
35259,17611,0.080668,0.158168,0.0038,55.58,0,0,0,0,1,0,0,-20.99,2.51,21.35,-2.18,0,0,0,0
17613,17612,0.000135,0.011524,0,1312.31,0,0,0,0,1,0,0,-27.98,0.13,27.98,-0.05,0,0,0,0
17612,17617,0.000105,0.008002,0,1109.13,0,0,1.00625,0,1,0,0,-24.9,0.05,24.9,0,0,0,0,0
17612,17618,0.000169,0.01558,0,899.05,0,0,1.00625,0,1,0,0,-3.08,0,3.08,0,0,0,0,0
17612,17620,0.000208,0.001059,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
17612,17621,0.000277,0.001185,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
17612,17622,0.000247,0.001045,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
17613,17616,0.000306,0.011648,0,213.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17613,17619,0.003847,0.117011,0,92.58,0,0,1.0125,0,1,0,0,-6.17,0.04,6.17,0,0,0,0,0
17614,17616,0.00298,0.113529,0,107,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17615,17616,0.00298,0.113529,0,107,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17623,17624,0.018214,0.349762,0,41.13,0,0,1.0125,0,1,0,0,-4.5,-0.88,4.5,0.96,0,0,0,0
17623,17625,0.000227,0.001042,0,0,0,0,0,0,1,0,0,4.5,0.88,-4.5,-0.88,0,0,0,0
17626,17627,0.001907,0.072853,0,128.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
17626,17628,0.000268,0.001174,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
19002,19001,0.005803,0.135412,0,65.11,0,0,1.03125,0,1,0,0,-2.66,-1.26,2.66,1.27,0,0,0,0
19001,19003,0.000221,0.00119,0,0,0,0,0,0,1,0,0,28.81,11.94,-28.81,-11.93,0,0,0,0
19001,19059,0.004837,0.032389,0.02386,204.85,0,0,0,0,1,0,0,-31.47,-13.21,31.52,11.09,0,0,0,0
19002,19030,0.050194,0.133036,0.00733,51.2,0,0,0,0,1,0,0,2.66,1.26,-2.65,-2.04,0,0,0,0
19004,19007,0.013779,0.414781,0,109.39,0,0,1,0,1,0,0,13.54,-6.26,-13.51,7.16,0,0,0,0
19004,19008,0.000266,0.00113,0,0,0,0,0,0,1,0,0,35.08,2.24,-35.08,-2.22,0,0,0,0
19010,19004,0.008262,0.046065,0.01683,205.39,0,0,0,0,1,0,0,48.81,-4.68,-48.62,4.02,0,0,0,0
19005,19007,-0.006904,-0.207826,0,59.39,0,0,1,0,1,0,0,-13.52,6.71,13.51,-7.16,0,0,0,0
19005,19073,0.085122,0.194022,0.00595,39.95,0,0,0,0,1,0,0,13.52,-6.71,-13.34,6.49,0,0,0,0
19006,19007,0.036511,1.09906,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19009,19038,0.03546,0.085161,0.00759,66.8,0,0,0,0,1,0,0,-34.03,7.91,34.43,-7.76,0,0,0,0
19009,19104,0.033808,0.081585,0.00334,42.11,0,0,0,0,1,0,0,3.95,4.07,-3.94,-4.41,0,0,0,0
19114,19009,0.014397,0.036423,0.00155,59.27,0,0,0,0,1,0,0,12.63,21.42,-12.55,-21.38,0,0,0,0
19011,19010,0.005211,0.113755,0,68.85,0,0,1.05625,0,1,0,0,-18.36,-20.94,18.4,21.84,0,0,0,0
19010,19012,0.000282,0.001059,0,0,0,0,0,0,1,0,0,58.41,14.23,-58.4,-14.19,0,0,0,0
19010,19067,0.009314,0.05864,0.01464,189.57,0,0,0,0,1,0,0,-27.44,-10.95,27.52,9.92,0,0,0,0
19355,19010,0.004099,0.023664,0.04369,242.59,0,0,0,0,1,0,0,98.58,18.18,-98.19,-20.43,0,0,0,0
19011,19013,0.026074,0.067935,0.00429,60.34,0,0,0,0,1,0,0,-24.42,9.48,24.58,-9.52,0,0,0,0
19020,19011,0.011054,0.03136,0.0169,68.45,0,0,0,0,1,0,0,-42.58,-12.73,42.78,11.46,0,0,0,0
19013,19354,0.032152,0.088856,0.00831,67.74,0,0,0,0,1,0,0,-36.08,7.44,36.48,-7.25,0,0,0,0
19014,19015,0.000206,0.00111,0,0,0,0,0,0,1,0,0,-30.17,-10.44,30.17,10.45,0,0,0,0
19110,19015,0.031603,0.078272,0.00326,64.34,0,0,0,0,1,0,0,24.44,-1.33,-24.26,1.41,0,0,0,0
19015,19225,0.033889,0.078427,0.0185,61.13,0,0,0,0,1,0,0,14.19,-14.03,-14.08,12.29,0,0,0,0
19015,19369,0.029601,0.068876,0.00202,64.64,0,0,0,0,1,0,0,-20.1,2.17,20.21,-2.12,0,0,0,0
19017,19016,0.006619,0.140473,0,72.95,0,0,1.0125,0,1,0,0,-15.7,-2.81,15.71,3.15,0,0,0,0
19016,19018,0.000224,0.001173,0,0,0,0,0,0,1,0,0,51.53,4.41,-51.52,-4.38,0,0,0,0
19016,19019,0.00027,0.00112,0,0,0,0,0,0,1,0,0,-67.24,-7.56,67.25,7.61,0,0,0,0
19017,19052,0.027388,0.070005,0.01604,81.13,0,0,0,0,1,0,0,45.49,-4.54,-44.96,4.14,0,0,0,0
19131,19017,0.03971,0.073665,0.00467,71.63,0,0,0,0,1,0,0,-41.01,1.46,41.64,-0.79,0,0,0,0
19279,19017,0.007476,0.021167,0.00536,77.28,0,0,0,0,1,0,0,23.85,-3.19,-23.81,2.72,0,0,0,0
19279,19017,0.007476,0.021167,0.00536,77.28,0,0,0,0,1,0,0,23.85,-3.19,-23.81,2.72,0,0,0,0
19279,19017,0.007476,0.021167,0.00536,77.28,0,0,0,0,1,0,0,23.85,-3.19,-23.81,2.72,0,0,0,0
19019,19039,0.003715,0.019507,0.01339,223.19,0,0,0,0,1,0,0,66.96,3.77,-66.81,-4.39,0,0,0,0
19019,19215,0.005077,0.029359,0.01198,238,0,0,0,0,1,0,0,-86.04,-6.02,86.39,6.76,0,0,0,0
19385,19019,0.00371,0.025971,0.0051,214.77,0,0,0,0,1,0,0,48.26,5.37,-48.18,-5.35,0,0,0,0
19020,19021,0.000258,0.001013,0,0,0,0,0,0,1,0,0,22.8,10.69,-22.79,-10.69,0,0,0,0
19281,19020,0.067721,0.151912,0.00402,52.87,0,0,0,0,1,0,0,-19.53,-1.9,19.78,2.04,0,0,0,0
19022,19231,0.057192,0.122098,0.00628,59.94,0,0,0,0,1,0,0,-7.93,-9.53,8.01,9.02,0,0,0,0
19022,19360,0.034465,0.101711,0.00209,49.08,0,0,0,0,1,0,0,-13.44,2.4,13.5,-2.44,0,0,0,0
19024,19023,0.004251,0.152945,0,75.26,0,0,1.0375,0,1,0,0,-17.22,-9.47,17.23,10.04,0,0,0,0
19023,19025,0.000286,0.001079,0,0,0,0,0,0,1,0,0,56.87,17.67,-56.86,-17.63,0,0,0,0
19023,19118,0.004247,0.02239,0.09259,254.12,0,0,0,0,1,0,0,-84.93,28.67,85.27,-36.62,0,0,0,0
19137,19023,0.002726,0.017654,0.00482,211.12,0,0,0,0,1,0,0,53.06,49.21,-52.93,-48.86,0,0,0,0
19023,19355,0.008329,0.042039,0.0282,235.73,0,0,0,0,1,0,0,63.75,-7.53,-63.43,6.2,0,0,0,0
19024,19077,0.064929,0.146954,0.00585,44.06,0,0,0,0,1,0,0,2.9,9.47,-2.84,-9.97,0,0,0,0
19024,19136,0.013382,0.034367,0.00253,53.82,0,0,0,0,1,0,0,-10.16,1.51,10.18,-1.75,0,0,0,0
19225,19024,0.019274,0.039591,0.00446,65.48,0,0,0,0,1,0,0,-24.37,1.24,24.48,-1.52,0,0,0,0
19027,19026,0.006783,0.205556,0,68.35,0,0,1.06875,0,1,0,0,-13.21,-9.5,13.23,10.08,0,0,0,0
19026,19028,0.000251,0.001071,0,0,0,0,0,0,1,0,0,48.96,14.77,-48.96,-14.74,0,0,0,0
19026,19029,0.000268,0.001151,0,0,0,0,0,0,1,0,0,-62.2,-24.85,62.21,24.9,0,0,0,0
19070,19027,0.023428,0.057772,0.00871,34.04,0,0,0,0,1,0,0,1.29,-11.25,-1.27,10.38,0,0,0,0
19027,19089,0.03125,0.075104,0.00277,52.97,0,0,0,0,1,0,0,14.48,-0.88,-14.42,0.73,0,0,0,0
19029,19096,0.00951,0.0434,0.02061,220.06,0,0,0,0,1,0,0,-62.21,-24.9,62.64,24.79,0,0,0,0
19030,19048,0.044995,0.11075,0.00297,62.25,0,0,0,0,1,0,0,-22.34,0.49,22.54,-0.31,0,0,0,0
19309,19031,0.030619,0.077509,0.01103,63.6,0,0,0,0,1,0,0,28.63,-4.76,-28.4,4.11,0,0,0,0
19031,19354,0.048673,0.128418,0.00532,53.51,0,0,0,0,1,0,0,15.08,-4.6,-14.97,4.29,0,0,0,0
19033,19032,0.006958,0.196757,0,75.43,0,0,1,0,1,0,0,-2.76,-2.36,2.76,2.38,0,0,0,0
19032,19034,0.000228,0.001103,0,0,0,0,0,0,1,0,0,-38.43,-8.66,38.43,8.68,0,0,0,0
19032,19035,0.000211,0.001193,0,0,0,0,0,0,1,0,0,35.67,6.28,-35.66,-6.27,0,0,0,0
19032,19036,0.00025,0.001028,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
19033,19102,0.036774,0.092352,0.00396,92.3,0,0,0,0,1,0,0,-12.39,3.97,12.45,-4.24,0,0,0,0
19033,31026,0.064178,0.170243,0.0045,45.81,0,0,0,0,1,0,0,15.16,-1.61,-15.02,1.5,0,0,0,0
19230,19034,0.011578,0.061201,0.01569,220.18,0,0,0,0,1,0,0,38.6,7.84,-38.43,-8.68,0,0,0,0
19038,19037,0.005957,0.167657,0,76.93,0,0,1.01875,0,1,0,0,-23.61,-5.15,23.64,6.09,0,0,0,0
19037,19039,0.000265,0.00119,0,0,0,0,0,0,1,0,0,-23.64,-6.09,23.65,6.1,0,0,0,0
19041,19038,0.028996,0.063785,0.0029,56.89,0,0,0,0,1,0,0,12.34,0.82,-12.3,-1.05,0,0,0,0
19038,19279,0.028175,0.080525,0.00689,71.24,0,0,0,0,1,0,0,-41.05,10.42,41.52,-9.83,0,0,0,0
19040,19039,0.004361,0.016201,0.00836,230.1,0,0,0,0,1,0,0,-90.65,-6.85,90.99,7.22,0,0,0,0
19101,19039,0.006477,0.041397,0.02262,254.96,0,0,0,0,1,0,0,-119.99,10.52,120.88,-7.26,0,0,0,0
19039,19215,0.010263,0.044394,0.01694,234.61,0,0,0,0,1,0,0,-85.35,-1.06,86.05,2.25,0,0,0,0
19039,19385,0.007486,0.030224,0.01745,233.68,0,0,0,0,1,0,0,-83.36,-0.62,83.85,0.7,0,0,0,0
19041,19040,0.004141,0.144864,0,68.53,0,0,1.01875,0,1,0,0,-12.34,-0.82,12.35,1.03,0,0,0,0
19040,19042,0.000244,0.001023,0,0,0,0,0,0,1,0,0,42.54,15.21,-42.53,-15.19,0,0,0,0
19040,19107,0.005432,0.039887,0.02092,248.69,0,0,0,0,1,0,0,121.9,0.52,-121.13,2.88,0,0,0,0
19040,19385,0.007765,0.046748,0.0223,234.49,0,0,0,0,1,0,0,-86.13,-9.91,86.68,10.83,0,0,0,0
19044,19043,0.005463,0.19466,0,67.12,0,0,1,0,1,0,0,-16.15,2.78,16.17,-2.28,0,0,0,0
19043,19045,0.000244,0.00117,0,0,0,0,0,0,1,0,0,28.47,15.44,-28.47,-15.43,0,0,0,0
19043,19046,0.000231,0.001019,0,0,0,0,0,0,1,0,0,-44.64,-13.16,44.64,13.18,0,0,0,0
19044,19163,0.04675,0.111759,0.00764,52.89,0,0,0,0,1,0,0,16.15,-2.78,-16.03,2.27,0,0,0,0
19166,19046,0.006155,0.040444,0.01969,206.09,0,0,0,0,1,0,0,44.77,11.96,-44.64,-13.18,0,0,0,0
19048,19047,0.004178,0.141262,0,74.59,0,0,1.025,0,1,0,0,-22.54,0.31,22.57,0.37,0,0,0,0
19047,19049,0.000216,0.001173,0,0,0,0,0,0,1,0,0,39.86,15.06,-39.86,-15.04,0,0,0,0
19083,19047,0.011643,0.070304,0.02169,177.66,0,0,0,0,1,0,0,0.96,-3.71,-0.96,1.44,0,0,0,0
19047,19215,0.012011,0.064449,0.05126,224.7,0,0,0,0,1,0,0,-61.47,-16.87,61.92,13.81,0,0,0,0
19050,19051,0.000263,0.001099,0,0,0,0,0,0,1,0,0,64.45,16.09,-64.44,-16.05,0,0,0,0
19060,19050,0.002729,0.014965,0.0085,190.11,0,0,0,0,1,0,0,-5.97,-21.43,5.99,20.61,0,0,0,0
19352,19050,0.003301,0.021391,0.01713,236.91,0,0,0,0,1,0,0,70.63,36.16,-70.43,-36.7,0,0,0,0
19130,19052,0.009982,0.016471,0.00119,56.77,0,0,0,0,1,0,0,-13.78,1.07,13.8,-1.16,0,0,0,0
19224,19052,0.008188,0.023295,0.00142,61.51,0,0,0,0,1,0,0,20.37,15.71,-20.32,-15.72,0,0,0,0
19052,19348,0.007345,0.020358,0.00108,57.84,0,0,0,0,1,0,0,-12.95,-15.17,12.98,15.13,0,0,0,0
