F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
19054,19053,0.000628,0.036614,0,498.91,0,0,1,0,1,0,0,-286.35,-24.2,286.84,53.17,0,0,0,0
19053,19057,0.000274,0.001187,0,0,0,0,0,0,1,0,0,-286.84,-53.17,287.06,54.1,0,0,0,0
19053,19058,0.00026,0.001181,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
19055,19054,0.006302,0.174458,0,75.01,0,0,1,0,1,0,0,-21.46,7.92,21.49,-7.06,0,0,0,0
19054,19056,0.000269,0.00101,0,0,0,0,0,0,1,0,0,53.02,10.76,-53.01,-10.73,0,0,0,0
19054,19059,0.000289,0.001132,0,0,0,0,0,0,1,0,0,211.84,20.5,-211.71,-20.01,0,0,0,0
19055,19070,0.074869,0.180598,0.00366,62.47,0,0,0,0,1,0,0,21.46,-7.92,-21.1,8.41,0,0,0,0
19328,19057,0.001702,0.021074,0.70442,1138.88,0,0,0,0,1,0,0,354.47,-59.61,-352.47,8.41,0,0,0,0
19344,19057,0.000924,0.009968,0.1371,1008.99,0,0,0,0,1,0,0,-143.69,43.63,143.89,-56.34,0,0,0,0
19057,19379,0.001094,0.014732,0.42697,984.44,0,0,0,0,1,0,0,-78.47,-6.18,78.54,-38.92,0,0,0,0
19059,19060,0.004936,0.027001,0.00763,209.16,0,0,0,0,1,0,0,43.77,-9.54,-43.68,9.26,0,0,0,0
19059,19093,0.004637,0.026115,0.0299,223.4,0,0,0,0,1,0,0,67.63,-0.39,-67.43,-1.57,0,0,0,0
19059,19096,0.006114,0.040202,0.00706,224.65,0,0,0,0,1,0,0,68.79,18.85,-68.49,-17.61,0,0,0,0
19060,19063,0.005507,0.152558,0,213.47,0,0,1,0,1,0,0,-3.37,-4.9,3.37,4.95,0,0,0,0
19060,19064,0.000266,0.001051,0,0,0,0,0,0,1,0,0,53.02,17.06,-53.01,-17.03,0,0,0,0
19061,19063,-0.000612,-0.01696,0,63.47,0,0,1,0,1,0,0,3.37,4.94,-3.37,-4.95,0,0,0,0
19061,19132,0.033981,0.090084,0.00352,50.7,0,0,0,0,1,0,0,-3.37,-4.94,3.38,4.6,0,0,0,0
19062,19063,0.031566,0.874463,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19066,19065,0.005504,0.174942,0,63.02,0,0,1.04375,0,1,0,0,-2.5,-11.94,2.51,12.2,0,0,0,0
19065,19067,0.00023,0.001007,0,0,0,0,0,0,1,0,0,-2.51,-12.2,2.51,12.2,0,0,0,0
19065,19068,0.000221,0.001037,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
19066,19354,0.025228,0.065431,0.00279,65.31,0,0,0,0,1,0,0,-28.91,4.82,29.11,-4.61,0,0,0,0
19066,19358,0.025085,0.07305,0.00183,57.88,0,0,0,0,1,0,0,-8.35,1.41,8.37,-1.56,0,0,0,0
19067,19355,0.003533,0.017198,0.008,227.68,0,0,0,0,1,0,0,-41.23,8.65,41.29,-9.2,0,0,0,0
25460,19067,0.005555,0.035708,0.27743,216.7,0,0,0,0,1,0,0,-11.18,1.66,11.2,-30.77,0,0,0,0
31005,19069,0.032724,0.086723,0.01084,57.78,0,0,0,0,1,0,0,16.61,-4.11,-16.52,3.2,0,0,0,0
19069,31022,0.028518,0.060606,0.01051,53,0,0,0,0,1,0,0,-3.96,-8.86,3.98,7.79,0,0,0,0
19070,19071,0.0002,0.001121,0,0,0,0,0,0,1,0,0,19.8,2.84,-19.8,-2.84,0,0,0,0
19072,19081,0.060179,0.174286,0.00928,58.17,0,0,0,0,1,0,0,-6.39,-10.74,6.47,10.01,0,0,0,0
19073,19074,0.000298,0.001146,0,0,0,0,0,0,1,0,0,15.25,4.22,-15.25,-4.22,0,0,0,0
19073,19084,0.020368,0.062705,0.02608,59,0,0,0,0,1,0,0,-1.91,-10.72,1.93,8,0,0,0,0
19075,19076,0.000261,0.001089,0,0,0,0,0,0,1,0,0,8.52,4.12,-8.52,-4.12,0,0,0,0
19075,19189,0.046559,0.11509,0.0028,43.14,0,0,0,0,1,0,0,0.22,-5.02,-0.21,4.75,0,0,0,0
19075,19201,0.043062,0.096296,0.00764,55.13,0,0,0,0,1,0,0,-8.74,0.9,8.77,-1.64,0,0,0,0
19077,19078,0.000246,0.001043,0,0,0,0,0,0,1,0,0,17.3,2.31,-17.3,-2.31,0,0,0,0
19077,19104,0.084862,0.172588,0.00354,58.58,0,0,0,0,1,0,0,-14.46,7.66,14.68,-7.6,0,0,0,0
19079,19091,0.03432,0.092364,0.00444,58.64,0,0,0,0,1,0,0,-32.9,13.82,33.33,-13.13,0,0,0,0
19184,19079,0.062453,0.118439,0.01131,52.81,0,0,0,0,1,0,0,-25.75,14.97,26.3,-15.1,0,0,0,0
19081,19080,0.003196,0.120315,0,68.63,0,0,1.025,0,1,0,0,-6.47,-10.01,6.48,10.17,0,0,0,0
19080,19082,0.000265,0.001175,0,0,0,0,0,0,1,0,0,30.65,3.73,-30.65,-3.72,0,0,0,0
19080,19083,0.000288,0.001178,0,0,0,0,0,0,1,0,0,-37.13,-13.9,37.13,13.92,0,0,0,0
19083,19191,0.003904,0.026754,0.20656,207.37,0,0,0,0,1,0,0,-38.09,-10.21,38.15,-11.15,0,0,0,0
19084,19086,0.003798,0.010319,0.00035,70.65,0,0,0,0,1,0,0,-26.53,-12.45,26.56,12.49,0,0,0,0
31035,19084,0.018052,0.054856,0.00261,60.8,0,0,0,0,1,0,0,11.99,0.44,-11.97,-0.64,0,0,0,0
19086,19085,0.005526,0.173025,0,82.07,0,0,1.0375,0,1,0,0,-20.42,-14.31,20.46,15.39,0,0,0,0
19085,19087,0.000266,0.001047,0,0,0,0,0,0,1,0,0,36.58,18.78,-36.58,-18.76,0,0,0,0
19085,19088,0.000248,0.001157,0,0,0,0,0,0,1,0,0,-57.04,-34.17,57.05,34.22,0,0,0,0
31035,19086,0.022301,0.06151,0.00288,53.83,0,0,0,0,1,0,0,6.15,-2.1,-6.14,1.82,0,0,0,0
19365,19088,0.007623,0.055429,0.01936,243.51,0,0,0,0,1,0,0,84.27,14.61,-83.75,-12.9,0,0,0,0
31038,19088,0.008329,0.038494,0.01869,198.77,0,0,0,0,1,0,0,-26.62,19.76,26.7,-21.32,0,0,0,0
19089,19090,0.00028,0.001072,0,0,0,0,0,0,1,0,0,21.46,6.08,-21.46,-6.08,0,0,0,0
19100,19089,0.010048,0.025056,0.00125,41.54,0,0,0,0,1,0,0,-3.28,3.69,3.29,-3.81,0,0,0,0
19089,19124,0.034609,0.068904,0.00327,58.49,0,0,0,0,1,0,0,-10.33,-3,10.37,2.72,0,0,0,0
19091,19092,0.000203,0.001187,0,0,0,0,0,0,1,0,0,12.19,2.23,-12.19,-2.23,0,0,0,0
19091,19183,0.017726,0.038036,0.00117,57.09,0,0,0,0,1,0,0,-24.18,9.56,24.3,-9.43,0,0,0,0
19091,19206,0.056958,0.135514,0.00498,58.31,0,0,0,0,1,0,0,-21.34,1.34,21.59,-1.25,0,0,0,0
19094,19093,0.0041,0.136768,0,64,0,0,1,0,1,0,0,6.41,8.24,-6.4,-8.1,0,0,0,0
19093,19095,0.000283,0.001102,0,0,0,0,0,0,1,0,0,59.41,21.15,-59.4,-21.11,0,0,0,0
19096,19093,0.004123,0.02203,0.04025,211.25,0,0,0,0,1,0,0,-46.12,-30.51,46.24,27.01,0,0,0,0
19093,19352,0.007947,0.031427,0.01156,233.77,0,0,0,0,1,0,0,-71.21,-35.98,71.69,36.68,0,0,0,0
19093,19373,0.006217,0.033887,0.00861,203.21,0,0,0,0,1,0,0,39.38,-2.52,-39.29,2.14,0,0,0,0
19094,19127,0.012056,0.034859,0.00156,58.62,0,0,0,0,1,0,0,7.18,-1.36,-7.18,1.22,0,0,0,0
19094,19348,0.038041,0.090388,0.00424,53.43,0,0,0,0,1,0,0,-13.59,-6.87,13.67,6.61,0,0,0,0
19097,19096,0.004725,0.142885,0,51.22,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19096,19098,0.000228,0.001072,0,0,0,0,0,0,1,0,0,51.98,23.33,-51.97,-23.29,0,0,0,0
19099,19100,0.000266,0.001054,0,0,0,0,0,0,1,0,0,-24.16,-1.47,24.16,1.47,0,0,0,0
19334,19100,0.038288,0.100391,0.00149,64.35,0,0,0,0,1,0,0,21.04,5.43,-20.88,-5.16,0,0,0,0
25460,19101,0.029206,0.163168,0.04449,207.74,0,0,0,0,1,0,0,-41.04,5.85,41.53,-7.86,0,0,0,0
25555,19101,0.029586,0.179154,0.0699,213.19,0,0,0,0,1,0,0,-40.87,8.69,41.37,-13.12,0,0,0,0
19119,19102,0.026817,0.055644,0.00109,89.1,0,0,0,0,1,0,0,30.38,4.89,-30.15,-4.53,0,0,0,0
19124,19102,0.02148,0.054091,0.00221,43.96,0,0,0,0,1,0,0,6.21,5.15,-6.2,-5.36,0,0,0,0
19102,19334,0.019516,0.054716,0.0035,63.17,0,0,0,0,1,0,0,-29.65,-12.3,29.84,12.45,0,0,0,0
19103,19106,0.005656,0.198027,0,170.11,0,0,1,0,1,0,0,10.74,-11.8,-10.73,12.28,0,0,0,0
19103,19107,0.000223,0.001141,0,0,0,0,0,0,1,0,0,-10.74,11.8,10.74,-11.8,0,0,0,0
19103,19108,0.000256,0.001196,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
19104,19106,-0.003264,-0.114272,0,70.11,0,0,1,0,1,0,0,-10.74,12,10.73,-12.28,0,0,0,0
19105,19106,0.012631,0.442213,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19107,19116,0.003953,0.02525,0.02045,223.09,0,0,0,0,1,0,0,-56.72,4.9,56.85,-6.25,0,0,0,0
19107,19143,0.005898,0.029735,0.02609,216.96,0,0,0,0,1,0,0,64.64,32.01,-64.34,-33.2,0,0,0,0
19107,19144,0.004765,0.023656,0.01667,206.58,0,0,0,0,1,0,0,50.68,-33.62,-50.52,32.69,0,0,0,0
19110,19109,0.007085,0.212935,0,66.97,0,0,1.04375,0,1,0,0,-7.46,-6.29,7.47,6.49,0,0,0,0
19109,19111,0.000262,0.001079,0,0,0,0,0,0,1,0,0,52.15,18.56,-52.15,-18.53,0,0,0,0
19109,19112,0.00027,0.001141,0,0,0,0,0,0,1,0,0,-59.62,-25.06,59.64,25.1,0,0,0,0
19114,19110,0.020421,0.050526,0.00261,61.65,0,0,0,0,1,0,0,21.73,-7.76,-21.63,7.72,0,0,0,0
19288,19110,0.037011,0.075334,0.00162,43.9,0,0,0,0,1,0,0,-4.66,-0.06,4.66,-0.1,0,0,0,0
19116,19112,0.004169,0.020109,0.00701,224.35,0,0,0,0,1,0,0,84.24,19.93,-83.94,-19.22,0,0,0,0
19112,19121,0.003017,0.016645,0.01086,177.22,0,0,0,0,1,0,0,24.31,-5.89,-24.29,4.86,0,0,0,0
19114,19113,0.002015,0.057835,0,88.75,0,0,1.03125,0,1,0,0,-34.36,-13.66,34.39,14.42,0,0,0,0
19113,19115,0.000204,0.001026,0,0,0,0,0,0,1,0,0,51.88,10.53,-51.88,-10.5,0,0,0,0
19113,19116,0.000226,0.001157,0,0,0,0,0,0,1,0,0,-86.27,-24.95,86.29,25.04,0,0,0,0
19113,19117,0.000211,0.001195,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
19116,19215,0.007105,0.045808,0.06066,263.97,0,0,0,0,1,0,0,-189.32,-9.3,191.76,18.49,0,0,0,0
19116,19352,0.005736,0.029705,0.02407,217.34,0,0,0,0,1,0,0,-38.05,-29.42,38.18,27.51,0,0,0,0
19119,19118,0.004675,0.133787,0,91.41,0,0,1.05625,0,1,0,0,-41.18,-21.87,41.29,24.83,0,0,0,0
19118,19120,0.00028,0.001196,0,0,0,0,0,0,1,0,0,64.55,9.64,-64.54,-9.59,0,0,0,0
19121,19118,0.004662,0.031775,0.01018,223.77,0,0,0,0,1,0,0,-33.51,-14.67,33.57,14.02,0,0,0,0
19118,19343,0.001867,0.011777,0.02464,276,0,0,0,0,1,0,0,-74.89,-3.96,74.99,2.01,0,0,0,0
19118,19343,0.001867,0.011777,0.02464,276,0,0,0,0,1,0,0,-74.89,-3.96,74.99,2.01,0,0,0,0
19118,19343,0.001867,0.011777,0.02464,276,0,0,0,0,1,0,0,-74.89,-3.96,74.99,2.01,0,0,0,0
19119,19126,0.011826,0.026718,0.00234,62.68,0,0,0,0,1,0,0,10.8,16.97,-10.76,-17.13,0,0,0,0
19121,19122,0.000253,0.001173,0,0,0,0,0,0,1,0,0,46.25,10.05,-46.25,-10.02,0,0,0,0
19373,19121,0.006984,0.026394,0.00651,191.96,0,0,0,0,1,0,0,-11.54,-0.4,11.55,-0.24,0,0,0,0
19142,19123,0.015917,0.039468,0.00109,57,0,0,0,0,1,0,0,13.49,5.88,-13.46,-5.92,0,0,0,0
19225,19123,0.013184,0.031846,0.00157,61.63,0,0,0,0,1,0,0,16.71,-1.63,-16.68,1.54,0,0,0,0
19124,19125,0.00023,0.001069,0,0,0,0,0,0,1,0,0,43.33,10.81,-43.32,-10.79,0,0,0,0
19334,19124,0.014325,0.043356,0.00136,75.33,0,0,0,0,1,0,0,30.08,9.59,-29.95,-9.34,0,0,0,0
19334,19124,0.014325,0.043356,0.00136,75.33,0,0,0,0,1,0,0,30.08,9.59,-29.95,-9.34,0,0,0,0
19126,19369,0.036467,0.083829,0.00733,63.68,0,0,0,0,1,0,0,-32.56,9.26,32.95,-9.16,0,0,0,0
19127,19128,0.000293,0.001112,0,0,0,0,0,0,1,0,0,52.47,14.49,-52.46,-14.46,0,0,0,0
19127,19130,0.024406,0.055531,0.00417,58.37,0,0,0,0,1,0,0,-17.09,-4.26,17.16,3.98,0,0,0,0
19127,19348,0.020228,0.052146,0.00416,65.09,0,0,0,0,1,0,0,-28.21,-11.45,28.38,11.46,0,0,0,0
19129,19130,0.000273,0.001198,0,0,0,0,0,0,1,0,0,-52.46,-13.84,52.47,13.87,0,0,0,0
19131,19130,0.020295,0.050257,0.00583,52.01,0,0,0,0,1,0,0,3.58,-11.75,-3.55,11.19,0,0,0,0
19130,19224,0.008911,0.026259,0.00059,65.28,0,0,0,0,1,0,0,-27.47,-15.41,27.55,15.59,0,0,0,0
19130,19348,0.008654,0.020881,0.00067,63.84,0,0,0,0,1,0,0,-24.83,-14.7,24.9,14.79,0,0,0,0
19132,19133,0.000283,0.001146,0,0,0,0,0,0,1,0,0,37.44,12.18,-37.44,-12.16,0,0,0,0
19224,19132,0.015936,0.043937,0.00524,62.16,0,0,0,0,1,0,0,23.92,9.53,-23.82,-9.82,0,0,0,0
19132,19348,0.020006,0.049211,0.00392,58.28,0,0,0,0,1,0,0,-17,-6.95,17.06,6.69,0,0,0,0
19135,19134,0.000363,0.025539,0,494.07,0,0,1.05625,0,1,0,0,-237,-99.78,237.25,117.27,0,0,0,0
19351,19134,0.001237,0.013656,0.23307,1140.17,0,0,0,0,1,0,0,238.07,102.01,-237.25,-117.27,0,0,0,0
19136,19135,0.0058,0.180745,0,75.94,0,0,1.00625,0,1,0,0,-18.57,3.95,18.59,-3.35,0,0,0,0
19135,19137,0.000269,0.001144,0,0,0,0,0,0,1,0,0,218.41,103.13,-218.27,-102.51,0,0,0,0
19136,19358,0.047423,0.109355,0.0064,57.24,0,0,0,0,1,0,0,8.4,-2.19,-8.37,1.56,0,0,0,0
19137,19144,0.003211,0.022075,0.00837,216.91,0,0,0,0,1,0,0,28.47,32.06,-28.41,-32.56,0,0,0,0
19137,19355,0.00999,0.051342,0.02262,236.72,0,0,0,0,1,0,0,71.55,10.54,-71.06,-10.43,0,0,0,0
19139,19138,0.005387,0.12817,0,90.34,0,0,1.05625,0,1,0,0,-35.44,-19.68,35.53,21.86,0,0,0,0
19138,19140,0.000243,0.001052,0,0,0,0,0,0,1,0,0,-35.53,-21.86,35.54,21.88,0,0,0,0
19139,19225,0.019257,0.044761,0.00719,67.91,0,0,0,0,1,0,0,-29.74,-7.01,29.91,6.62,0,0,0,0
19140,19143,0.003726,0.019653,0.01722,183.33,0,0,0,0,1,0,0,6.06,0.44,-6.05,-2.19,0,0,0,0
19140,19373,0.004358,0.019383,0.04383,212.42,0,0,0,0,1,0,0,-41.59,-22.32,41.68,18.23,0,0,0,0
19142,19141,0.003175,0.096358,0,101.66,0,0,1.05625,0,1,0,0,-35.14,-16.2,35.19,17.66,0,0,0,0
19142,19141,0.003175,0.096358,0,101.66,0,0,1.05625,0,1,0,0,-35.14,-16.2,35.19,17.66,0,0,0,0
19141,19143,0.000292,0.001019,0,0,0,0,0,0,1,0,0,-70.38,-35.33,70.39,35.39,0,0,0,0
19142,19225,0.006539,0.017822,0.00062,61.36,0,0,0,0,1,0,0,-0.71,15.82,0.72,-15.85,0,0,0,0
25460,19144,0.036503,0.192206,0.05358,202.86,0,0,0,0,1,0,0,-21.26,2.07,21.43,-6.87,0,0,0,0
19145,19217,0.004722,0.03043,0.21409,299.66,0,0,0,0,1,0,0,-123.76,13.09,124.45,-31.97,0,0,0,0
19145,19217,0.004722,0.03043,0.21409,299.66,0,0,0,0,1,0,0,-123.76,13.09,124.45,-31.97,0,0,0,0
19145,19217,0.004722,0.03043,0.21409,299.66,0,0,0,0,1,0,0,-123.76,13.09,124.45,-31.97,0,0,0,0
19269,19145,0.005324,0.039262,0.01103,239.32,0,0,0,0,1,0,0,4.72,9.79,-4.71,-10.95,0,0,0,0
19145,25581,0.009067,0.043577,0.01424,290.94,0,0,0,0,1,0,0,108.31,-16.09,-107.32,19.32,0,0,0,0
19145,25581,0.009067,0.043577,0.01424,290.94,0,0,0,0,1,0,0,108.31,-16.09,-107.32,19.32,0,0,0,0
19145,25581,0.009067,0.043577,0.01424,290.94,0,0,0,0,1,0,0,108.31,-16.09,-107.32,19.32,0,0,0,0
19147,19146,0.004042,0.133842,0,85.85,0,0,1.025,0,1,0,0,-27.06,-3.12,27.09,4.06,0,0,0,0
19146,19148,0.000233,0.001089,0,0,0,0,0,0,1,0,0,44.31,11.04,-44.31,-11.02,0,0,0,0
19269,19146,0.009759,0.059627,0.01948,230.25,0,0,0,0,1,0,0,71.89,15.95,-71.4,-15.1,0,0,0,0
19147,25861,0.051454,0.148973,0.00637,68.28,0,0,0,0,1,0,0,27.06,3.12,-26.72,-2.81,0,0,0,0
19150,19149,0.003552,0.106304,0,65.69,0,0,1,0,1,0,0,-0.49,14.32,0.5,-14.11,0,0,0,0
19149,19151,0.000254,0.00109,0,0,0,0,0,0,1,0,0,54.27,12.16,-54.26,-12.12,0,0,0,0
19149,19156,0.010033,0.053107,0.01639,231.21,0,0,0,0,1,0,0,-100.8,-10.53,101.8,14.1,0,0,0,0
19149,31150,0.006482,0.03666,0.02231,185.85,0,0,0,0,1,0,0,46.03,12.49,-45.88,-13.94,0,0,0,0
19150,19152,0.025635,0.062164,0.01681,62.64,0,0,0,0,1,0,0,-27.92,-0.11,28.11,-1.22,0,0,0,0
31183,19150,0.040237,0.08723,0.00197,61.66,0,0,0,0,1,0,0,-28.03,14.83,28.41,-14.21,0,0,0,0
19154,19152,0.015853,0.041139,0.00159,68.8,0,0,0,0,1,0,0,39.98,7.83,-39.74,-7.38,0,0,0,0
19152,19220,0.010959,0.025213,0.00223,63.89,0,0,0,0,1,0,0,-30.34,5.38,30.44,-5.4,0,0,0,0
19154,19153,0.005946,0.151394,0,72.13,0,0,1.06875,0,1,0,0,-14.79,-33.06,14.87,35.14,0,0,0,0
19153,19155,0.00026,0.001197,0,0,0,0,0,0,1,0,0,41.97,18.41,-41.97,-18.39,0,0,0,0
19153,19156,0.000275,0.001174,0,0,0,0,0,0,1,0,0,-56.84,-53.55,56.86,53.62,0,0,0,0
19158,19154,0.020559,0.066885,0.01051,78.28,0,0,0,0,1,0,0,-20.93,-1.41,21.02,0.54,0,0,0,0
19158,19154,0.020559,0.066885,0.01051,78.28,0,0,0,0,1,0,0,-20.93,-1.41,21.02,0.54,0,0,0,0
19158,19154,0.020559,0.066885,0.01051,78.28,0,0,0,0,1,0,0,-20.93,-1.41,21.02,0.54,0,0,0,0
19154,19218,0.019838,0.044061,0.00787,79.79,0,0,0,0,1,0,0,-29.42,7.87,29.59,-8.36,0,0,0,0
19154,19218,0.019838,0.044061,0.00787,79.79,0,0,0,0,1,0,0,-29.42,7.87,29.59,-8.36,0,0,0,0
19154,19218,0.019838,0.044061,0.00787,79.79,0,0,0,0,1,0,0,-29.42,7.87,29.59,-8.36,0,0,0,0
19156,19217,0.004428,0.020837,0.02126,227.18,0,0,0,0,1,0,0,-87.33,-44.11,87.72,43.68,0,0,0,0
19156,19253,0.007436,0.031925,0.0187,223.79,0,0,0,0,1,0,0,-71.33,-23.62,71.72,23.29,0,0,0,0
19157,25723,0.080931,0.180421,0.006,61.99,0,0,0,0,1,0,0,-25.08,-0.76,25.57,1.23,0,0,0,0
19157,31168,0.071248,0.202309,0.00925,54.88,0,0,0,0,1,0,0,14.9,-1.61,-14.75,1.09,0,0,0,0
19158,19159,0.000297,0.001011,0,0,0,0,0,0,1,0,0,6.66,1.08,-6.66,-1.08,0,0,0,0
19158,19161,0.038412,0.094618,0.0076,73.15,0,0,0,0,1,0,0,29.48,8.43,-29.15,-8.41,0,0,0,0
25418,19158,0.118538,0.255723,0.00902,66.97,0,0,0,0,1,0,0,-25.85,6.06,26.66,-5.29,0,0,0,0
19160,19161,0.0003,0.001195,0,0,0,0,0,0,1,0,0,-16.9,-7.19,16.9,7.19,0,0,0,0
19160,19162,0.000283,0.001129,0,0,0,0,0,0,1,0,0,16.9,7.19,-16.89,-7.18,0,0,0,0
19169,19161,0.111735,0.204796,0.00428,58.7,0,0,0,0,1,0,0,-11.31,-1.38,11.46,1.2,0,0,0,0
25427,19161,0.09701,0.233939,0.00612,55.86,0,0,0,0,1,0,0,-0.8,-0.65,0.8,0.02,0,0,0,0
19163,19220,0.103521,0.242472,0.00792,53.98,0,0,0,0,1,0,0,-0.34,-8.5,0.4,7.82,0,0,0,0
19165,19164,0.004937,0.147709,0,99.77,0,0,1.025,0,1,0,0,-29.93,-1.69,29.97,2.96,0,0,0,0
19165,19164,0.004937,0.147709,0,99.77,0,0,1.025,0,1,0,0,-29.93,-1.69,29.97,2.96,0,0,0,0
19164,19166,0.000291,0.001015,0,0,0,0,0,0,1,0,0,-59.94,-5.92,59.95,5.96,0,0,0,0
19164,19167,0.000219,0.001084,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19257,19166,0.009295,0.042141,0.02448,260.38,0,0,0,0,1,0,0,149.89,11.99,-147.96,-5.85,0,0,0,0
25409,19168,0.017905,0.07057,0.01794,182.48,0,0,0,0,1,0,0,-4.72,5.2,4.73,-7.04,0,0,0,0
25460,19168,0.01777,0.102979,0.04244,206.51,0,0,0,0,1,0,0,31.68,-0.14,-31.51,-3.34,0,0,0,0
19169,25429,0.055009,0.149981,0.00538,53,0,0,0,0,1,0,0,1.61,-1.23,-1.61,0.69,0,0,0,0
19171,19170,0.005664,0.151746,0,88.01,0,0,1.05,0,1,0,0,-36.21,-15.13,36.3,17.5,0,0,0,0
19170,19172,0.000203,0.001047,0,0,0,0,0,0,1,0,0,34.81,5.38,-34.81,-5.37,0,0,0,0
19200,19170,0.005111,0.035747,0.02497,232.81,0,0,0,0,1,0,0,93.87,20.77,-93.42,-20.26,0,0,0,0
19294,19170,0.010783,0.059302,0.02146,180.01,0,0,0,0,1,0,0,-22.25,0.68,22.3,-2.62,0,0,0,0
19174,19171,0.045065,0.113395,0.00485,53.12,0,0,0,0,1,0,0,-5.51,-14.58,5.61,14.32,0,0,0,0
19171,19206,0.062767,0.128283,0.00428,63.07,0,0,0,0,1,0,0,30.6,0.81,-30.06,-0.16,0,0,0,0
19173,19174,0.000233,0.001094,0,0,0,0,0,0,1,0,0,-34.81,-6.88,34.81,6.89,0,0,0,0
19174,19176,0.026612,0.064174,0.00105,66.11,0,0,0,0,1,0,0,-29.3,7.69,29.53,-7.23,0,0,0,0
19176,19175,0.003812,0.137517,0,103.07,0,0,1,0,1,0,0,-36.9,0.28,36.95,1.5,0,0,0,0
19176,19175,0.003812,0.137517,0,103.07,0,0,1,0,1,0,0,-36.9,0.28,36.95,1.5,0,0,0,0
19176,19175,0.003812,0.137517,0,103.07,0,0,1,0,1,0,0,-36.9,0.28,36.95,1.5,0,0,0,0
19175,19177,0.000219,0.001071,0,0,0,0,0,0,1,0,0,-110.85,-4.49,110.87,4.62,0,0,0,0
19179,19176,0.052266,0.15403,0.00286,48.43,0,0,0,0,1,0,0,7.33,-2.21,-7.3,2,0,0,0,0
19176,19183,0.064574,0.18226,0.00381,68.18,0,0,0,0,1,0,0,40.57,-5.49,-39.55,7.99,0,0,0,0
19178,19177,0.005528,0.026195,0.01358,210.39,0,0,0,0,1,0,0,61.01,7.97,-60.81,-8.49,0,0,0,0
19200,19177,0.006467,0.031486,0.02016,220.24,0,0,0,0,1,0,0,50.21,-5.26,-50.06,3.87,0,0,0,0
19178,19181,0.00366,0.100576,0,248.08,0,0,1,0,1,0,0,59.73,7.45,-59.61,-4.05,0,0,0,0
19178,19307,0.002798,0.021385,0.1365,249.81,0,0,0,0,1,0,0,-120.74,-15.43,121.12,3.68,0,0,0,0
19179,19181,-0.000279,-0.007666,0,98.08,0,0,1,0,1,0,0,-59.62,-4.31,59.61,4.05,0,0,0,0
19180,19181,0.022414,0.615982,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19182,19183,0.000206,0.001134,0,0,0,0,0,0,1,0,0,-15.25,-1.43,15.25,1.44,0,0,0,0
31005,19184,0.047445,0.105243,0.00326,54.78,0,0,0,0,1,0,0,-7.77,18.45,7.96,-18.38,0,0,0,0
19185,19208,0.020664,0.049437,0.00209,51.44,0,0,0,0,1,0,0,-5.56,-11.56,5.59,11.41,0,0,0,0
19185,19298,0.073088,0.183966,0.00381,64.18,0,0,0,0,1,0,0,-24.07,0.48,24.47,0.11,0,0,0,0
19186,19187,0.000248,0.001139,0,0,0,0,0,0,1,0,0,-22.49,-3.74,22.49,3.75,0,0,0,0
19195,19187,0.018541,0.038905,0.00169,62.05,0,0,0,0,1,0,0,21.52,9.89,-21.42,-9.87,0,0,0,0
19201,19187,0.025677,0.066262,0.00328,46.18,0,0,0,0,1,0,0,1.08,-6.45,-1.07,6.13,0,0,0,0
19202,19188,0.044104,0.120029,0.00868,57.35,0,0,0,0,1,0,0,12.76,-8.57,-12.66,7.95,0,0,0,0
19290,19188,0.021943,0.060888,0.00396,68.14,0,0,0,0,1,0,0,-1.86,10.34,1.88,-10.68,0,0,0,0
19189,19190,0.000271,0.001057,0,0,0,0,0,0,1,0,0,13.87,3.75,-13.87,-3.75,0,0,0,0
19208,19189,0.049814,0.127026,0.00771,57.48,0,0,0,0,1,0,0,13.75,1.49,-13.66,-2.1,0,0,0,0
19192,19191,0.004956,0.123432,0,82.57,0,0,1,0,1,0,0,-24.16,5.44,24.19,-4.73,0,0,0,0
19191,19193,0.000212,0.001128,0,0,0,0,0,0,1,0,0,42.25,11.79,-42.24,-11.77,0,0,0,0
19197,19191,0.004056,0.026577,0.01546,127.42,0,0,0,0,1,0,0,15.38,-14.83,-15.37,13.31,0,0,0,0
19191,19200,0.003715,0.017021,0.0501,251.6,0,0,0,0,1,0,0,-89.21,-9.23,89.5,5.23,0,0,0,0
19201,19192,0.010565,0.028503,0.00215,66.78,0,0,0,0,1,0,0,-24.1,5.38,24.16,-5.44,0,0,0,0
19195,19194,0.006051,0.172034,0,75.01,0,0,1.0375,0,1,0,0,-21.52,-9.89,21.55,10.85,0,0,0,0
19194,19196,0.000233,0.001057,0,0,0,0,0,0,1,0,0,42.25,15.46,-42.24,-15.44,0,0,0,0
19194,19197,0.000287,0.001006,0,0,0,0,0,0,1,0,0,-63.8,-26.31,63.81,26.35,0,0,0,0
19197,19207,0.004241,0.030175,0.01547,220.63,0,0,0,0,1,0,0,57.09,26.95,-56.93,-27.39,0,0,0,0
19307,19197,0.004628,0.026908,0.03892,254.54,0,0,0,0,1,0,0,137.17,39.45,-136.29,-38.48,0,0,0,0
19199,19198,0.004393,0.146596,0,96.21,0,0,1,0,1,0,0,-63.46,-5.28,63.64,11.04,0,0,0,0
19198,19200,0.00028,0.001117,0,0,0,0,0,0,1,0,0,-63.64,-11.04,63.65,11.08,0,0,0,0
19199,19202,0.015202,0.044068,0.00276,62.72,0,0,0,0,1,0,0,32.48,-2.61,-32.32,2.78,0,0,0,0
19200,19317,0.006394,0.037128,0.00758,279.91,0,0,0,0,1,0,0,-99.07,-10.61,99.67,13.26,0,0,0,0
19200,19317,0.006394,0.037128,0.00758,279.91,0,0,0,0,1,0,0,-99.07,-10.61,99.67,13.26,0,0,0,0
19200,19317,0.006394,0.037128,0.00758,279.91,0,0,0,0,1,0,0,-99.07,-10.61,99.67,13.26,0,0,0,0
19202,19203,0.000254,0.001181,0,0,0,0,0,0,1,0,0,19.56,5.79,-19.56,-5.79,0,0,0,0
19204,19205,0.00026,0.001016,0,0,0,0,0,0,1,0,0,-17.11,-8.6,17.11,8.61,0,0,0,0
19290,19205,0.036737,0.090388,0.00643,56.18,0,0,0,0,1,0,0,44.75,-15.96,-43.96,17.23,0,0,0,0
31261,19205,0.043193,0.122695,0.00824,51.47,0,0,0,0,1,0,0,-26.28,26.58,26.85,-25.84,0,0,0,0
19208,19207,0.003269,0.106271,0,74.08,0,0,1.04375,0,1,0,0,-19.34,-12.9,19.36,13.48,0,0,0,0
19207,19209,0.000261,0.001013,0,0,0,0,0,0,1,0,0,37.57,13.92,-37.57,-13.9,0,0,0,0
19211,19210,0.000734,0.034366,0,472.24,0,0,1.00625,0,1,0,0,-148.9,3.5,149.05,3.59,0,0,0,0
19210,19213,0.000289,0.001012,0,0,0,0,0,0,1,0,0,362.15,-20.24,-361.79,21.48,0,0,0,0
19212,19211,0.00414,0.138782,0,86.34,0,0,1.00625,0,1,0,0,-26.61,0.02,26.63,0.89,0,0,0,0
19211,19214,0.000232,0.001129,0,0,0,0,0,0,1,0,0,4.52,0.88,-4.52,-0.88,0,0,0,0
19211,19215,0.000211,0.001051,0,0,0,0,0,0,1,0,0,117.75,-5.26,-117.72,5.4,0,0,0,0
19212,19279,0.022001,0.049217,0.00163,55.75,0,0,0,0,1,0,0,14.09,-1.28,-14.05,1.19,0,0,0,0
19213,19379,0.000104,0.001036,0.01346,1148.38,0,0,0,0,1,0,0,361.79,-21.48,-361.67,21.3,0,0,0,0
19377,19215,0.000522,0.00291,0.00381,283.83,0,0,0,0,1,0,0,137.37,15.35,-137.28,-15.25,0,0,0,0
19377,19215,0.000522,0.00291,0.00381,283.83,0,0,0,0,1,0,0,137.37,15.35,-137.28,-15.25,0,0,0,0
19377,19215,0.000522,0.00291,0.00381,283.83,0,0,0,0,1,0,0,137.37,15.35,-137.28,-15.25,0,0,0,0
19215,19385,0.003103,0.01223,0.00879,244.75,0,0,0,0,1,0,0,103.45,-0.95,-103.15,1.2,0,0,0,0
19217,19216,0.000519,0.034192,0,594.79,0,0,1,0,1,0,0,-192.33,13.62,192.5,-1.95,0,0,0,0
19217,19216,0.000519,0.034192,0,594.79,0,0,1,0,1,0,0,-192.33,13.62,192.5,-1.95,0,0,0,0
19217,19216,0.000519,0.034192,0,594.79,0,0,1,0,1,0,0,-192.33,13.62,192.5,-1.95,0,0,0,0
19216,19219,0.000217,0.011825,0,999.18,0,0,1,0,1,0,0,-767.39,129.01,768.6,-63.03,0,0,0,0
19255,19216,5.7e-05,0.000776,0.01982,1235.58,0,0,0,0,1,0,0,200.02,129.95,-199.99,-131.7,0,0,0,0
19270,19216,0.001249,0.015714,0.23773,1256.97,0,0,0,0,1,0,0,-388.12,-12.08,389.87,8.52,0,0,0,0
19218,19217,0.002121,0.070817,0,104,0,0,1,0,1,0,0,-34.6,6.98,34.62,-6.18,0,0,0,0
19218,19217,0.002121,0.070817,0,104,0,0,1,0,1,0,0,-34.6,6.98,34.62,-6.18,0,0,0,0
19218,19217,0.002121,0.070817,0,104,0,0,1,0,1,0,0,-34.6,6.98,34.62,-6.18,0,0,0,0
19217,19253,0.001028,0.004999,0.0034,382.83,0,0,0,0,1,0,0,-92.33,23.34,92.42,-23.29,0,0,0,0
31038,19217,0.007584,0.048349,0.12146,181.42,0,0,0,0,1,0,0,-103.6,-14.7,104.37,6.56,0,0,0,0
19238,19218,0.009176,0.019613,0.00093,49.11,0,0,0,0,1,0,0,-7.18,-4.02,7.18,3.93,0,0,0,0
19220,19223,0.0001,-0.000984,0,133.88,0,0,1,0,1,0,0,-1.05,-1.16,1.05,1.16,0,0,0,0
19220,19238,0.024326,0.068322,0.00698,68.43,0,0,0,0,1,0,0,-30.18,-1.47,30.39,1.29,0,0,0,0
19221,19223,0.005542,0.121048,0,66.94,0,0,1,0,1,0,0,1.05,1.16,-1.05,-1.16,0,0,0,0
19222,19223,0.005542,0.121048,0,66.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19348,19224,0.001654,0.004513,0.0002,76.3,0,0,0,0,1,0,0,-46.96,-11.35,47,11.43,0,0,0,0
19348,19224,0.001654,0.004513,0.0002,76.3,0,0,0,0,1,0,0,-46.96,-11.35,47,11.43,0,0,0,0
19225,19228,-0.000776,-0.015886,0,112.74,0,0,1.03125,0,1,0,0,-5.93,-1.77,5.93,1.76,0,0,0,0
19226,19228,0.011143,0.228153,0,56.37,0,0,1,0,1,0,0,2.97,0.9,-2.97,-0.88,0,0,0,0
19227,19228,0.011143,0.228153,0,56.37,0,0,1,0,1,0,0,2.97,0.9,-2.97,-0.88,0,0,0,0
19230,19229,0.000453,0.025399,0,436.69,0,0,1.01875,0,1,0,0,-149.98,-46.8,150.08,52.72,0,0,0,0
19229,19232,0.000365,0.023218,0,501.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19229,19233,0.000331,0.018656,0,501.67,0,0,1,0,1,0,0,-125.03,-43.17,125.08,46.17,0,0,0,0
19229,19235,0.000227,0.001091,0,0,0,0,0,0,1,0,0,-25.05,-37.78,25.06,37.8,0,0,0,0
19231,19230,0.005244,0.13457,0,88.52,0,0,1.01875,0,1,0,0,-45.16,-12.25,45.27,15.03,0,0,0,0
19230,19234,0.000239,0.001145,0,0,0,0,0,0,1,0,0,14.57,2.5,-14.57,-2.5,0,0,0,0
19365,19230,0.006177,0.032602,0.00583,225.69,0,0,0,0,1,0,0,-51.36,-21.14,51.54,21.43,0,0,0,0
31025,19231,0.046423,0.121368,0.00457,59.35,0,0,0,0,1,0,0,-36.56,-2.18,37.15,3.22,0,0,0,0
19235,19255,0.001403,0.018218,0.69952,1124.97,0,0,0,0,1,0,0,-25.06,-37.8,25.07,-38.13,0,0,0,0
19236,19240,0.000874,0.055447,0,532.78,0,0,1,0,1,0,0,187.62,10.17,-187.34,7.72,0,0,0,0
19236,19241,0.000654,0.041086,0,343.7,0,0,0.99375,0,1,0,0,-97.14,-15.98,97.2,19.58,0,0,0,0
19236,19242,0.000359,0.022038,0,342.37,0,0,0.99375,0,1,0,0,-97.17,-17.64,97.2,19.58,0,0,0,0
19236,19243,0.00039,0.025731,0,341.65,0,0,0.99375,0,1,0,0,-97.17,-17.31,97.2,19.58,0,0,0,0
19236,19244,0.000676,0.044508,0,341.07,0,0,0.99375,0,1,0,0,-97.14,-15.69,97.2,19.58,0,0,0,0
19236,19245,0.000494,0.028908,0,339.24,0,0,0.99375,0,1,0,0,-97.16,-17.04,97.2,19.58,0,0,0,0
19236,19246,0.000484,0.036682,0,339.19,0,0,0.99375,0,1,0,0,-97.16,-16.36,97.2,19.58,0,0,0,0
19236,19247,0.000499,0.028831,0,321.41,0,0,0.99375,0,1,0,0,-77.07,10.13,77.1,-8.56,0,0,0,0
19236,19248,0.000758,0.044367,0,321.33,0,0,0.99375,0,1,0,0,-77.06,-17.08,77.1,19.58,0,0,0,0
19236,19249,0.000312,0.024531,0,320.84,0,0,0.99375,0,1,0,0,-77.08,9.9,77.1,-8.56,0,0,0,0
19236,19250,0.00107,0.04888,0,319.83,0,0,0.99375,0,1,0,0,-77.04,-16.83,77.1,19.58,0,0,0,0
19236,19251,0.000782,0.04366,0,318.94,0,0,0.99375,0,1,0,0,-77.06,-17.12,77.1,19.58,0,0,0,0
19236,19252,0.000641,0.047998,0,316.92,0,0,0.99375,0,1,0,0,-77.06,-16.88,77.1,19.58,0,0,0,0
19236,19255,0.000236,0.001016,0,0,0,0,0,0,1,0,0,857.68,137.74,-856.06,-130.72,0,0,0,0
19238,19237,0.0044,0.138791,0,80.58,0,0,1,0,1,0,0,-23.21,2.73,23.23,-2.03,0,0,0,0
19237,19240,-0.000291,-0.01847,0,482.78,0,0,1,0,1,0,0,-187.43,1.76,187.34,-7.72,0,0,0,0
19237,19253,0.000255,0.001096,0,0,0,0,0,0,1,0,0,164.2,0.27,-164.14,0,0,0,0,0
19237,19254,0.000295,0.001006,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
19239,19240,0.003439,0.218149,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31151,19255,0.001129,0.012604,0.35524,1217.17,0,0,0,0,1,0,0,-626.8,-30.58,630.97,38.9,0,0,0,0
19257,19256,0.000628,0.031463,0,488.41,0,0,1.025,0,1,0,0,-240.23,-19.97,240.58,37.61,0,0,0,0
19256,19260,0.001086,0.056941,0,225.17,0,0,1.00625,0,1,0,0,-16.92,-6.32,16.92,6.5,0,0,0,0
19256,19261,0.000677,0.04836,0,225,0,0,1.00625,0,1,0,0,-8.46,-3.21,8.46,3.25,0,0,0,0
19256,19262,0.000266,0.001185,0,0,0,0,0,0,1,0,0,-215.2,-28.08,215.32,28.61,0,0,0,0
19258,19257,0.005191,0.133759,0,75.81,0,0,1.0125,0,1,0,0,-18.66,-2.94,18.68,3.38,0,0,0,0
19257,19266,0.002518,0.010886,0.00888,227.94,0,0,0,0,1,0,0,71.66,4.6,-71.54,-5.05,0,0,0,0
19258,19259,0.008225,0.134031,0,51.67,0,0,1.00625,0,1,0,0,-8.45,0.5,8.46,-0.41,0,0,0,0
19258,19275,0.01858,0.055951,0.00255,66.18,0,0,0,0,1,0,0,-26.6,-1.84,26.72,1.91,0,0,0,0
19379,19262,0.001931,0.02284,0.32217,1125.56,0,0,0,0,1,0,0,216.17,4.24,-215.32,-28.61,0,0,0,0
19263,19264,0.004778,0.144611,0,76.45,0,0,1,0,1,0,0,-14.99,1.04,15,-0.74,0,0,0,0
19263,19265,0.020892,0.541715,0,35.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19263,19266,0.000274,0.001067,0,0,0,0,0,0,1,0,0,14.99,-1.04,-14.99,1.04,0,0,0,0
19263,19267,0.000251,0.001143,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25460,19266,0.011868,0.077938,0.03181,230.5,0,0,0,0,1,0,0,-85.71,-2.02,86.53,4.02,0,0,0,0
19269,19268,0.000351,0.02351,0,393.13,0,0,1.01875,0,1,0,0,-169.55,-19.67,169.64,26.14,0,0,0,0
19268,19270,0.000256,0.001069,0,0,0,0,0,0,1,0,0,-118.24,-26.14,118.28,26.29,0,0,0,0
25581,19269,0.011925,0.056284,0.02953,230.44,0,0,0,0,1,0,0,-87.02,7.56,87.86,-6.82,0,0,0,0
19270,25897,0.000616,0.006841,0.21733,1235.86,0,0,0,0,1,0,0,269.84,-14.21,-269.42,-4.42,0,0,0,0
19271,19272,0.011172,0.210388,0,53.89,0,0,1,0,1,0,0,-4.66,0.27,4.67,-0.23,0,0,0,0
19271,19273,0.008952,0.179728,0,53.89,0,0,1,0,1,0,0,-4.66,0.26,4.67,-0.23,0,0,0,0
19271,19274,0.008584,0.216756,0,53.55,0,0,1,0,1,0,0,-4.66,0.27,4.67,-0.23,0,0,0,0
19271,19275,0.000295,0.001167,0,0,0,0,0,0,1,0,0,13.37,-0.9,-13.37,0.9,0,0,0,0
19271,19276,0.000231,0.001026,0,0,0,0,0,0,1,0,0,0.63,0.1,-0.63,-0.1,0,0,0,0
19309,19275,0.001861,0.003956,0.00018,55.05,0,0,0,0,1,0,0,7.65,2.82,-7.65,-2.84,0,0,0,0
19314,19275,0.009881,0.022266,0.00099,49.55,0,0,0,0,1,0,0,5.71,-0.13,-5.7,0.02,0,0,0,0
19277,19278,0.000253,0.001107,0,0,0,0,0,0,1,0,0,7.84,2.84,-7.84,-2.84,0,0,0,0
19277,19279,0.000248,0.001104,0,0,0,0,0,0,1,0,0,1.76,-3.31,-1.76,3.32,0,0,0,0
19277,19280,0.000293,0.001034,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
19382,19279,0.002621,0.006644,0.00018,80.84,0,0,0,0,1,0,0,32.45,-4.92,-32.42,4.97,0,0,0,0
19382,19279,0.002621,0.006644,0.00018,80.84,0,0,0,0,1,0,0,32.45,-4.92,-32.42,4.97,0,0,0,0
19382,19279,0.002621,0.006644,0.00018,80.84,0,0,0,0,1,0,0,32.45,-4.92,-32.42,4.97,0,0,0,0
19281,31011,0.041257,0.116796,0.00839,62.4,0,0,0,0,1,0,0,30.73,7.6,-30.34,-7.33,0,0,0,0
19282,19283,0.020633,0.310314,0,35.25,0,0,0.99375,0,1,0,0,-1.77,0.1,1.77,-0.09,0,0,0,0
19282,19284,0.021191,0.367309,0,35.24,0,0,0.99375,0,1,0,0,-1.77,0.1,1.77,-0.09,0,0,0,0
19282,19285,0.021283,0.498872,0,20.81,0,0,0.99375,0,1,0,0,-1.77,0.1,1.77,-0.09,0,0,0,0
19282,19286,0.021261,0.4728,0,20.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19282,19287,0.000237,0.001175,0,0,0,0,0,0,1,0,0,5,0.35,-5,-0.35,0,0,0,0
19282,19288,0.000215,0.001129,0,0,0,0,0,0,1,0,0,0.3,-0.64,-0.3,0.64,0,0,0,0
19369,19288,0.011692,0.027944,0.00055,33.41,0,0,0,0,1,0,0,-4.95,0.53,4.95,-0.58,0,0,0,0
19289,19292,0.005084,0.172388,0,226.99,0,0,1,0,1,0,0,43,-2.11,-42.91,5.2,0,0,0,0
19289,19293,0.013415,0.35416,0,39.07,0,0,0.98125,0,1,0,0,-20.75,1.42,20.8,0,0,0,0,0
19289,19294,0.00025,0.001137,0,0,0,0,0,0,1,0,0,-22.25,0.69,22.25,-0.68,0,0,0,0
19289,19295,0.000269,0.001187,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
19290,19292,0.000704,0.023855,0,76.99,0,0,1,0,1,0,0,-42.89,5.63,42.91,-5.2,0,0,0,0
19291,19292,0.031576,1.070592,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19297,19296,0.000396,0.026185,0,488.98,0,0,1.01875,0,1,0,0,-282.92,-44.62,283.23,65.21,0,0,0,0
19296,19299,0.000808,0.040708,0,295.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19296,19300,0.000869,0.045194,0,292.94,0,0,1,0,1,0,0,-60.28,-21.44,60.32,23.16,0,0,0,0
19296,19301,0.000424,0.030947,0,292.08,0,0,1,0,1,0,0,-60.3,-21.97,60.32,23.16,0,0,0,0
19296,19302,0.000624,0.041018,0,290.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19296,19303,0.000546,0.034594,0,289.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19296,19304,0.000854,0.053138,0,289.27,0,0,1,0,1,0,0,-60.28,-21.14,60.32,23.16,0,0,0,0
19296,19305,0.000292,0.001171,0,0,0,0,0,0,1,0,0,-102.36,-0.66,102.39,0.77,0,0,0,0
19296,19306,0.000216,0.001068,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
19298,19297,0.003779,0.13194,0,78.76,0,0,1.0125,0,1,0,0,-24.47,-0.11,24.49,0.84,0,0,0,0
19297,19307,0.000216,0.001014,0,0,0,0,0,0,1,0,0,258.43,43.78,-258.29,-43.14,0,0,0,0
19305,19328,0.001267,0.015157,0.23787,1122.77,0,0,0,0,1,0,0,-103.89,-8.95,104.02,-15.11,0,0,0,0
19308,19309,0.00023,0.001038,0,0,0,0,0,0,1,0,0,30,-1.47,-30,1.48,0,0,0,0
19314,19309,0.006047,0.015817,0.00164,48.58,0,0,0,0,1,0,0,6.29,-0.64,-6.28,0.46,0,0,0,0
19310,19311,0.012636,0.254765,0,51.47,0,0,1,0,1,0,0,-7.99,0.54,8,-0.39,0,0,0,0
19310,19312,0.007576,0.19225,0,51.27,0,0,1,0,1,0,0,-4,0.22,4,-0.2,0,0,0,0
19310,19313,0.012262,0.225222,0,51.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19310,19314,0.000243,0.001111,0,0,0,0,0,0,1,0,0,11.99,-0.76,-11.99,0.76,0,0,0,0
19310,19315,0.000229,0.001076,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19317,19316,0.000548,0.035774,0,487.83,0,0,1.01875,0,1,0,0,-243.58,-32.44,243.9,53.13,0,0,0,0
19316,19320,0.0001,0.001262,0,695.81,0,0,1,0,1,0,0,-55.54,-0.93,55.54,0.97,0,0,0,0
19316,19321,0.000265,0.018026,0,370.27,0,0,1,0,1,0,0,-136.9,2.45,136.95,0.69,0,0,0,0
19316,19322,0.000554,0.036324,0,369.99,0,0,1,0,1,0,0,-136.85,5.64,136.95,0.69,0,0,0,0
19316,19323,0.000416,0.027547,0,368.7,0,0,1,0,1,0,0,-136.88,4.11,136.95,0.69,0,0,0,0
19316,19324,0.000661,0.037311,0,368.4,0,0,1,0,1,0,0,-136.83,5.81,136.95,0.69,0,0,0,0
19316,19325,0.000492,0.034219,0,346.71,0,0,1,0,1,0,0,-99.95,2.49,100,0.69,0,0,0,0
19316,19328,0.000292,0.001015,0,0,0,0,0,0,1,0,0,459.07,-72.69,-458.48,74.72,0,0,0,0
19316,19329,0.000224,0.001088,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19316,19330,0.000231,0.001189,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19316,19331,0.000286,0.001154,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
19317,19326,0.008703,0.251016,0,68.15,0,0,1,0,1,0,0,-27.71,-3.56,27.77,5.37,0,0,0,0
19317,19327,0.007481,0.219748,0,67.73,0,0,1,0,1,0,0,-27.72,-3.78,27.77,5.37,0,0,0,0
19318,19320,0.000487,0.028427,0,347.9,0,0,1,0,1,0,0,27.77,0.69,-27.77,-0.48,0,0,0,0
19319,19320,0.000487,0.028427,0,347.9,0,0,1,0,1,0,0,27.77,0.69,-27.77,-0.48,0,0,0,0
19332,19336,0.000127,0.008496,0,644.35,0,0,1,0,1,0,0,494.75,107.93,-494.45,-87.94,0,0,0,0
19332,19340,0.00045,0.027765,0,435.99,0,0,1.01875,0,1,0,0,-222.59,-87.05,222.83,102.16,0,0,0,0
19332,19341,0.000252,0.014532,0,435.75,0,0,1,0,1,0,0,-222.7,-94.36,222.83,102.16,0,0,0,0
19332,19342,0.000844,0.039143,0,435.16,0,0,1.03125,0,1,0,0,-222.37,-80.78,222.83,102.16,0,0,0,0
19332,19344,0.000218,0.001069,0,0,0,0,0,0,1,0,0,172.91,154.26,-172.8,-153.74,0,0,0,0
19334,19333,0.006891,0.187941,0,103.18,0,0,1.05,0,1,0,0,-37.02,-12.35,37.12,15.23,0,0,0,0
19334,19333,0.006891,0.187941,0,103.18,0,0,1.05,0,1,0,0,-37.02,-12.35,37.12,15.23,0,0,0,0
19334,19333,0.006891,0.187941,0,103.18,0,0,1.05,0,1,0,0,-37.02,-12.35,37.12,15.23,0,0,0,0
19333,19336,0.000188,0.012574,0,598.79,0,0,1,0,1,0,0,-494.01,-58.36,494.45,87.94,0,0,0,0
19333,19343,0.000247,0.001055,0,0,0,0,0,0,1,0,0,382.65,12.67,-382.3,-11.2,0,0,0,0
19333,19345,0.000289,0.001161,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
19334,19339,0.000388,0.010881,0,124.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19335,19336,0.001429,0.095696,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19337,19339,0.004055,0.113639,0,62.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19338,19339,0.004055,0.113639,0,62.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31024,19343,0.016683,0.078739,0.05087,230.44,0,0,0,0,1,0,0,-153.38,8.22,157.32,5.18,0,0,0,0
19344,19351,0.00079,0.009579,0.20665,1112.58,0,0,0,0,1,0,0,316.49,110.1,-315.65,-122.13,0,0,0,0
19347,19346,0.000517,0.032825,0,487.97,0,0,1.05625,0,1,0,0,-183.72,-134.45,184,152.14,0,0,0,0
19346,19349,0.000369,0.025659,0,376.07,0,0,1.0125,0,1,0,0,-57.76,-66.48,57.78,68.41,0,0,0,0
19346,19350,0.000699,0.042085,0,375.58,0,0,1.025,0,1,0,0,-48.68,-65.62,48.72,68.41,0,0,0,0
19346,19351,0.000291,0.001093,0,0,0,0,0,0,1,0,0,-77.57,-20.05,77.58,20.11,0,0,0,0
19348,19347,0.00534,0.158066,0,72.61,0,0,1.05625,0,1,0,0,-3.06,-31.98,3.12,33.66,0,0,0,0
19347,19352,0.000271,0.001128,0,0,0,0,0,0,1,0,0,180.6,100.79,-180.49,-100.34,0,0,0,0
19354,19353,0.005753,0.154537,0,57.93,0,0,1.01875,0,1,0,0,5.38,4.83,-5.37,-4.75,0,0,0,0
19353,19355,0.000246,0.00105,0,0,0,0,0,0,1,0,0,5.37,4.75,-5.37,-4.75,0,0,0,0
19353,19356,0.000278,0.001108,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
19353,19357,0.000221,0.001167,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
19359,19362,0.007602,0.225889,0,178.88,0,0,1,0,1,0,0,21.73,2.3,-21.7,-1.3,0,0,0,0
19359,19363,0.003942,0.112827,0,106.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19359,19364,0.005737,0.151475,0,105.32,0,0,1,0,1,0,0,-54.64,4.22,54.8,0,0,0,0,0
19359,19365,0.000224,0.001045,0,0,0,0,0,0,1,0,0,32.91,-6.51,-32.91,6.52,0,0,0,0
19359,19366,0.000257,0.001059,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
19359,19367,0.000298,0.001075,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19360,19362,-0.002188,-0.06501,0,78.88,0,0,1,0,1,0,0,-21.71,-1.59,21.7,1.3,0,0,0,0
31026,19360,0.036628,0.085078,0.01732,62.9,0,0,0,0,1,0,0,-8.17,-5.79,8.2,4.03,0,0,0,0
19361,19362,0.026141,0.776761,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19368,19371,0.001926,0.063998,0,142.14,0,0,1,0,1,0,0,9.15,-19.97,-9.14,20.27,0,0,0,0
19368,19373,0.000272,0.001043,0,0,0,0,0,0,1,0,0,-9.15,19.97,9.15,-19.97,0,0,0,0
19368,19374,0.000214,0.00114,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19368,19375,0.000292,0.001119,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
19369,19371,0.002381,0.079088,0,67.14,0,0,1,0,1,0,0,-9.13,20.64,9.14,-20.27,0,0,0,0
19369,19372,0.007556,0.138438,0,71.35,0,0,1.0125,0,1,0,0,-39.08,-9.89,39.2,12,0,0,0,0
19370,19371,0.022633,0.751946,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
19377,19376,0.00038,0.025325,0,553.04,0,0,1.0125,0,1,0,0,-183.82,-19.95,183.94,28.09,0,0,0,0
19377,19376,0.00038,0.025325,0,553.04,0,0,1.0125,0,1,0,0,-183.82,-19.95,183.94,28.09,0,0,0,0
19377,19376,0.00038,0.025325,0,553.04,0,0,1.0125,0,1,0,0,-183.82,-19.95,183.94,28.09,0,0,0,0
19376,19378,0.000246,0.011374,0,1338.48,0,0,1,0,1,0,0,-1027.18,-67.99,1029.6,179.86,0,0,0,0
19376,19379,0.000252,0.00118,0,0,0,0,0,0,1,0,0,475.35,-16.27,-474.82,18.75,0,0,0,0
19376,19380,0.000285,0.001118,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
19377,19385,0.001914,0.012095,0.00511,386.66,0,0,0,0,1,0,0,139.35,13.81,-139,-12.19,0,0,0,0
19381,19384,0.003627,0.108797,0,205.09,0,0,1,0,1,0,0,23.36,-5.92,-23.34,6.5,0,0,0,0
19381,19385,0.000258,0.001009,0,0,0,0,0,0,1,0,0,-23.36,5.92,23.36,-5.91,0,0,0,0
19382,19384,0.000285,0.008542,0,80.09,0,0,1,0,1,0,0,-23.34,6.55,23.34,-6.5,0,0,0,0
19383,19384,0.024769,0.742946,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21001,21004,0.003595,0.150592,0,217.05,0,0,1,0,1,0,0,-37.95,0.57,38,1.5,0,0,0,0
21001,21005,0.000239,0.001054,0,0,0,0,0,0,1,0,0,-12.17,-7.94,12.17,7.95,0,0,0,0
21001,21006,0.000243,0.001072,0,0,0,0,0,0,1,0,0,50.12,7.37,-50.12,-7.34,0,0,0,0
21002,21004,-0.00153,-0.064081,0,167.05,0,0,1,0,1,0,0,37.98,0.61,-38,-1.5,0,0,0,0
21002,63116,0.008991,0.048232,0.01711,223.56,0,0,0,0,1,0,0,-46.77,4.46,46.96,-5.24,0,0,0,0
21002,63251,0.002317,0.012998,0.00449,223.11,0,0,0,0,1,0,0,32.42,-10.26,-32.39,9.93,0,0,0,0
21002,63258,0.004524,0.025083,0.00694,200.96,0,0,0,0,1,0,0,-31.99,-45.15,32.12,45.13,0,0,0,0
63304,21002,0.00288,0.016561,0.01259,234.12,0,0,0,0,1,0,0,77.65,-13.84,-77.48,13.5,0,0,0,0
21002,63317,0.001631,0.007127,0.00256,228.17,0,0,0,0,1,0,0,85.84,36.84,-85.7,-36.51,0,0,0,0
21003,21004,0.010174,0.426132,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21043,21005,0.001003,0.009253,0.03641,410.49,0,0,0,0,1,0,0,38.07,109.71,-37.94,-112.36,0,0,0,0
21444,21005,0.000887,0.007402,0.03766,313.83,0,0,0,0,1,0,0,-25.67,-107.48,25.77,104.41,0,0,0,0
21029,21007,0.001616,0.007861,0.00095,195.37,0,0,0,0,1,0,0,51.33,2.26,-51.29,-2.17,0,0,0,0
21029,21007,0.001616,0.007861,0.00095,195.37,0,0,0,0,1,0,0,51.33,2.26,-51.29,-2.17,0,0,0,0
21029,21007,0.001616,0.007861,0.00095,195.37,0,0,0,0,1,0,0,51.33,2.26,-51.29,-2.17,0,0,0,0
21007,22106,0.002853,0.01288,0.00599,228.93,0,0,0,0,1,0,0,103.76,-0.45,-103.48,1.09,0,0,0,0
21009,21008,0.001664,0.066651,0,175.66,0,0,1,0,1,0,0,-77.71,-0.58,77.8,4.33,0,0,0,0
21008,21010,0.000245,0.001143,0,0,0,0,0,0,1,0,0,-77.8,-4.33,77.81,4.39,0,0,0,0
21009,21191,0.001978,0.008056,0.01397,209.09,0,0,0,0,1,0,0,69.25,-15.64,-69.15,14.51,0,0,0,0
21267,21009,0.003385,0.01423,0.00469,190.88,0,0,0,0,1,0,0,59.73,3.84,-59.62,-3.87,0,0,0,0
21010,21184,0.000849,0.006806,0.01622,490.23,0,0,0,0,1,0,0,88.05,31.75,-87.98,-32.95,0,0,0,0
21245,21010,0.001167,0.010509,0.02404,555.21,0,0,0,0,1,0,0,166.17,36.32,-165.86,-36.14,0,0,0,0
21011,21012,0.000201,0.001144,0,0,0,0,0,0,1,0,0,-68.08,-13.41,68.09,13.46,0,0,0,0
21058,21012,0.000586,0.006022,0.01301,399.94,0,0,0,0,1,0,0,12.58,-29.86,-12.58,28.55,0,0,0,0
21012,21439,0.000727,0.006454,0.02342,465.86,0,0,0,0,1,0,0,-55.51,-42.02,55.54,39.83,0,0,0,0
21013,21014,0.000293,0.001144,0,0,0,0,0,0,1,0,0,-34.39,-12.02,34.39,12.03,0,0,0,0
21014,21050,0.002533,0.011705,0.0015,269.94,0,0,0,0,1,0,0,-68.08,21.91,68.2,-21.52,0,0,0,0
21014,21061,0.00191,0.009451,0.00356,187.41,0,0,0,0,1,0,0,102.94,30.49,-102.73,-29.86,0,0,0,0
21014,21312,0.000848,0.003462,0.00094,169.44,0,0,0,0,1,0,0,-69.25,-64.43,69.32,64.61,0,0,0,0
21015,21059,0.004076,0.017808,0.01743,193.54,0,0,0,0,1,0,0,41.76,-1.33,-41.69,-0.27,0,0,0,0
21015,21059,0.004076,0.017808,0.01743,193.54,0,0,0,0,1,0,0,41.76,-1.33,-41.69,-0.27,0,0,0,0
21015,21231,0.002437,0.009986,0.00308,195.18,0,0,0,0,1,0,0,-39.3,-3.77,39.34,3.58,0,0,0,0
21015,21231,0.002437,0.009986,0.00308,195.18,0,0,0,0,1,0,0,-39.3,-3.77,39.34,3.58,0,0,0,0
21015,21231,0.002437,0.009986,0.00308,195.18,0,0,0,0,1,0,0,-39.3,-3.77,39.34,3.58,0,0,0,0
21016,21031,0.005566,0.023756,0.00694,188.8,0,0,0,0,1,0,0,100.07,10.31,-99.54,-8.82,0,0,0,0
21016,21357,0.002588,0.010748,0.00319,141.83,0,0,0,0,1,0,0,-13.96,22.14,13.97,-22.42,0,0,0,0
63262,21016,0.001772,0.008668,0.00393,186.49,0,0,0,0,1,0,0,92.84,34.4,-92.68,-34.04,0,0,0,0
21017,21056,0.002797,0.012072,0.00326,196.64,0,0,0,0,1,0,0,-39.81,-3.01,39.86,2.83,0,0,0,0
21017,21056,0.002797,0.012072,0.00326,196.64,0,0,0,0,1,0,0,-39.81,-3.01,39.86,2.83,0,0,0,0
21017,21056,0.002797,0.012072,0.00326,196.64,0,0,0,0,1,0,0,-39.81,-3.01,39.86,2.83,0,0,0,0
21017,21324,0.00246,0.013559,0.02137,160.41,0,0,0,0,1,0,0,25.37,1.42,-25.36,-3.66,0,0,0,0
21922,21017,0.003865,0.013533,0.00351,186.75,0,0,0,0,1,0,0,-60.72,10.11,60.86,-10.02,0,0,0,0
21019,21018,0.009779,0.289908,0,44.95,0,0,1.04375,0,1,0,0,-4.2,-12.13,4.21,12.61,0,0,0,0
21018,21020,0.000215,0.001172,0,0,0,0,0,0,1,0,0,8.39,3.37,-8.39,-3.37,0,0,0,0
21018,21076,0.002001,0.007862,0.00132,177.51,0,0,0,0,1,0,0,71.82,-5.7,-71.72,5.94,0,0,0,0
21018,21081,0.002552,0.009447,0.00656,170.86,0,0,0,0,1,0,0,-56.07,-29.17,56.17,28.81,0,0,0,0
21018,63252,0.003429,0.0132,0.01913,149.43,0,0,0,0,1,0,0,-28.35,18.9,28.39,-20.81,0,0,0,0
21252,21019,0.009127,0.024789,0.00191,53.91,0,0,0,0,1,0,0,0.8,20.55,-0.77,-20.67,0,0,0,0
63274,21019,0.005652,0.011295,0.00053,47.57,0,0,0,0,1,0,0,-4.91,-32.74,4.97,32.8,0,0,0,0
21021,21022,0.000202,0.001017,0,0,0,0,0,0,1,0,0,34.93,14.19,-34.93,-14.18,0,0,0,0
21334,21021,0.001283,0.005422,0.00158,127.44,0,0,0,0,1,0,0,-11.5,-16.93,11.51,16.79,0,0,0,0
21021,63277,0.002526,0.012243,0.00233,160.54,0,0,0,0,1,0,0,-46.44,-30.98,46.51,31.1,0,0,0,0
21024,21023,0.012084,0.302663,0,57.18,0,0,1.05625,0,1,0,0,0.34,-15.91,-0.31,16.7,0,0,0,0
21023,21025,0.000247,0.001069,0,0,0,0,0,0,1,0,0,0.31,-16.7,-0.31,16.7,0,0,0,0
21024,21332,0.012848,0.035334,0.00088,69.82,0,0,0,0,1,0,0,-26.12,7.25,26.21,-7.1,0,0,0,0
21356,21024,0.005327,0.016842,0.00181,53.77,0,0,0,0,1,0,0,-5.93,-2.23,5.93,2.04,0,0,0,0
63273,21024,0.009545,0.024439,0.00297,58.05,0,0,0,0,1,0,0,15.1,-6.71,-15.08,6.45,0,0,0,0
21036,21025,0.00116,0.006423,0.00186,161.12,0,0,0,0,1,0,0,-34.28,62.2,34.33,-62.1,0,0,0,0
21331,21025,0.001549,0.0082,0.00457,186.24,0,0,0,0,1,0,0,-80.64,-5.11,80.74,5.13,0,0,0,0
21025,21335,0.002937,0.016033,0.00663,153.68,0,0,0,0,1,0,0,-19.9,42.68,19.96,-43.05,0,0,0,0
21025,63242,0.00349,0.013678,0.00386,186.81,0,0,0,0,1,0,0,-94.87,-2.42,95.16,3.16,0,0,0,0
21027,21026,0.007135,0.183618,0,44.84,0,0,1.1,0,1,0,0,-7.28,-35.24,7.38,37.9,0,0,0,0
21026,21028,0.000287,0.001089,0,0,0,0,0,0,1,0,0,-7.38,-37.9,7.39,37.92,0,0,0,0
21314,21027,0.003981,0.011806,0.00146,49.49,0,0,0,0,1,0,0,9.13,31.77,-9.09,-31.81,0,0,0,0
21027,63153,0.01724,0.036802,0.00726,66.87,0,0,0,0,1,0,0,-19.46,18.75,19.58,-19.28,0,0,0,0
21027,63168,0.011911,0.028353,0.00285,67.55,0,0,0,0,1,0,0,-23.41,7.53,23.47,-7.68,0,0,0,0
21027,63241,0.007783,0.019606,0.00206,60.05,0,0,0,0,1,0,0,-12.75,10.64,12.77,-10.81,0,0,0,0
21027,63267,0.005406,0.015158,0.0004,65.17,0,0,0,0,1,0,0,18.76,10.5,-18.74,-10.48,0,0,0,0
21027,63269,0.006047,0.015103,0.00044,60.43,0,0,0,0,1,0,0,17.44,9.01,-17.42,-9,0,0,0,0
21028,21334,0.002481,0.00879,0.00476,109.71,0,0,0,0,1,0,0,-7.39,-37.92,7.42,37.56,0,0,0,0
21029,21312,0.002427,0.011705,0.00808,200.48,0,0,0,0,1,0,0,-63.26,-5.26,63.35,4.82,0,0,0,0
21029,21312,0.002427,0.011705,0.00808,200.48,0,0,0,0,1,0,0,-63.26,-5.26,63.35,4.82,0,0,0,0
21029,21312,0.002427,0.011705,0.00808,200.48,0,0,0,0,1,0,0,-63.26,-5.26,63.35,4.82,0,0,0,0
21030,21031,0.000257,0.001089,0,0,0,0,0,0,1,0,0,-62.4,-14.9,62.41,14.94,0,0,0,0
21030,21032,0.000296,0.001031,0,0,0,0,0,0,1,0,0,62.4,14.9,-62.39,-14.86,0,0,0,0
21317,21031,0.000795,0.003999,0.00147,148.21,0,0,0,0,1,0,0,18.88,10.67,-18.88,-10.81,0,0,0,0
21031,21418,0.001468,0.005442,0.00122,175.63,0,0,0,0,1,0,0,56.01,4.69,-55.97,-4.66,0,0,0,0
21069,21033,0.004461,0.016634,0.00528,115.01,0,0,0,0,1,0,0,0.85,-0.23,-0.85,-0.34,0,0,0,0
21075,21033,0.002505,0.011307,0.00269,121.19,0,0,0,0,1,0,0,-11.83,-46.33,11.88,46.28,0,0,0,0
21033,63257,0.002746,0.013986,0.00606,173.66,0,0,0,0,1,0,0,-73.42,-61.66,73.65,62.19,0,0,0,0
21035,21034,0.001395,0.069746,0,163.17,0,0,1.1,0,1,0,0,19.05,-115.19,-18.84,126.08,0,0,0,0
21034,21037,0.000265,0.001031,0,0,0,0,0,0,1,0,0,39.18,13.8,-39.18,-13.79,0,0,0,0
21439,21034,0.00074,0.006394,0.0179,422.54,0,0,0,0,1,0,0,20.49,139.21,-20.35,-139.88,0,0,0,0
21036,21035,0.007185,0.194037,0,114.81,0,0,1.08125,0,1,0,0,-37.94,-31.41,38.13,36.52,0,0,0,0
21036,21035,0.007185,0.194037,0,114.81,0,0,1.08125,0,1,0,0,-37.94,-31.41,38.13,36.52,0,0,0,0
21036,21035,0.007185,0.194037,0,114.81,0,0,1.08125,0,1,0,0,-37.94,-31.41,38.13,36.52,0,0,0,0
21055,21035,0.00245,0.011833,0.01912,240.12,0,0,0,0,1,0,0,-78.52,17.14,78.67,-18.44,0,0,0,0
63184,21035,0.003168,0.019508,0.02736,253.75,0,0,0,0,1,0,0,70.85,-9.97,-70.7,8.02,0,0,0,0
63184,21035,0.003168,0.019508,0.02736,253.75,0,0,0,0,1,0,0,70.85,-9.97,-70.7,8.02,0,0,0,0
63184,21035,0.003168,0.019508,0.02736,253.75,0,0,0,0,1,0,0,70.85,-9.97,-70.7,8.02,0,0,0,0
21036,21317,0.003417,0.013243,0.01011,179.53,0,0,0,0,1,0,0,76.93,23.3,-76.73,-23.59,0,0,0,0
21996,21036,0.001822,0.00598,0.0012,180.05,0,0,0,0,1,0,0,-71.08,-8.55,71.17,8.71,0,0,0,0
21038,21039,0.000226,0.001156,0,0,0,0,0,0,1,0,0,39.18,3,-39.18,-2.98,0,0,0,0
21243,21038,0.001907,0.010178,0.00245,174.06,0,0,0,0,1,0,0,-65.79,-24.67,65.88,24.87,0,0,0,0
21038,21250,0.002099,0.008678,0.0035,174.67,0,0,0,0,1,0,0,67.93,31.86,-67.82,-31.78,0,0,0,0
21038,63236,0.003202,0.012799,0.00439,195.05,0,0,0,0,1,0,0,-57.66,-19.91,57.77,19.87,0,0,0,0
21038,63236,0.003202,0.012799,0.00439,195.05,0,0,0,0,1,0,0,-57.66,-19.91,57.77,19.87,0,0,0,0
21038,63236,0.003202,0.012799,0.00439,195.05,0,0,0,0,1,0,0,-57.66,-19.91,57.77,19.87,0,0,0,0
21041,21040,0.001225,0.05963,0,147.33,0,0,1,0,1,0,0,7.23,-43,-7.2,44.12,0,0,0,0
21040,21042,0.000274,0.001179,0,0,0,0,0,0,1,0,0,76.11,30.07,-76.1,-30,0,0,0,0
21040,21043,0.000276,0.001009,0,0,0,0,0,0,1,0,0,-68.91,-74.19,68.94,74.28,0,0,0,0
63235,21041,0.000124,0.000756,0.00113,279.07,0,0,0,0,1,0,0,-170.76,-92.1,170.8,92.27,0,0,0,0
63235,21041,0.000124,0.000756,0.00113,279.07,0,0,0,0,1,0,0,-170.76,-92.1,170.8,92.27,0,0,0,0
63235,21041,0.000124,0.000756,0.00113,279.07,0,0,0,0,1,0,0,-170.76,-92.1,170.8,92.27,0,0,0,0
21041,63251,0.004348,0.025745,0.00334,230.42,0,0,0,0,1,0,0,-90.97,-51.05,91.44,53.46,0,0,0,0
21041,63313,0.002743,0.015892,0.03015,281.91,0,0,0,0,1,0,0,-142.89,-60.92,143.53,61.56,0,0,0,0
21041,63313,0.002743,0.015892,0.03015,281.91,0,0,0,0,1,0,0,-142.89,-60.92,143.53,61.56,0,0,0,0
21041,63313,0.002743,0.015892,0.03015,281.91,0,0,0,0,1,0,0,-142.89,-60.92,143.53,61.56,0,0,0,0
21043,21044,0.000496,0.005267,0.00914,497.27,0,0,0,0,1,0,0,-116.24,-102.3,116.35,102.5,0,0,0,0
21043,21065,0.000711,0.006125,0.0445,529.23,0,0,0,0,1,0,0,-175.2,-2.26,175.4,-0.74,0,0,0,0
21184,21043,0.000534,0.005249,0.06407,586.5,0,0,0,0,1,0,0,-184.23,74.51,184.43,-79.43,0,0,0,0
21044,21045,0.000214,0.001083,0,0,0,0,0,0,1,0,0,76.11,20.86,-76.1,-20.8,0,0,0,0
21044,21245,0.000505,0.003897,0.01613,562.65,0,0,0,0,1,0,0,-192.46,-123.36,192.7,123.48,0,0,0,0
21046,21049,-0.000885,-0.023794,0,74.66,0,0,1,0,1,0,0,9.08,0.54,-9.08,-0.56,0,0,0,0
21239,21046,0.002628,0.009909,0.00175,116.07,0,0,0,0,1,0,0,9.09,0.36,-9.08,-0.54,0,0,0,0
21047,21049,0.005111,0.137448,0,49.66,0,0,1,0,1,0,0,-9.08,-0.45,9.08,0.56,0,0,0,0
21240,21047,0.006045,0.016227,0.00115,56.54,0,0,0,0,1,0,0,10.47,7.56,-10.46,-7.66,0,0,0,0
21272,21047,0.008795,0.022085,0.00047,52.92,0,0,0,0,1,0,0,5.41,7.91,-5.4,-7.95,0,0,0,0
21047,21924,0.008141,0.02189,0.00257,61.08,0,0,0,0,1,0,0,-9.93,7.82,9.95,-8.07,0,0,0,0
21048,21049,0.026902,0.723418,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21274,21050,0.00102,0.00516,0.01032,191.24,0,0,0,0,1,0,0,54.17,-5.12,-54.14,4.15,0,0,0,0
21274,21050,0.00102,0.00516,0.01032,191.24,0,0,0,0,1,0,0,54.17,-5.12,-54.14,4.15,0,0,0,0
21052,21051,0.010612,0.275707,0,43.26,0,0,1,0,1,0,0,-3.14,1.74,3.14,-1.71,0,0,0,0
21051,21053,0.000244,0.001023,0,0,0,0,0,0,1,0,0,42.28,15.11,-42.27,-15.1,0,0,0,0
21274,21051,0.001824,0.006699,0.00232,142.43,0,0,0,0,1,0,0,25.7,17.01,-25.69,-17.2,0,0,0,0
21927,21051,0.001308,0.005646,0.00299,146.8,0,0,0,0,1,0,0,19.73,-4.09,-19.73,3.79,0,0,0,0
21052,21240,0.008162,0.020378,0.00357,57.81,0,0,0,0,1,0,0,6.79,-7.73,-6.78,7.36,0,0,0,0
21272,21052,0.005942,0.017229,0.00114,60.82,0,0,0,0,1,0,0,-11.82,11.83,11.84,-11.91,0,0,0,0
