F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
21052,21924,0.004485,0.012132,0.00114,49.63,0,0,0,0,1,0,0,7.81,12.02,-7.8,-12.12,0,0,0,0
21052,63289,0.015725,0.037131,0.00062,57.39,0,0,0,0,1,0,0,9.26,-5.9,-9.24,5.87,0,0,0,0
21052,63312,0.010204,0.018178,0.01922,74.25,0,0,0,0,1,0,0,-32.56,11.77,32.67,-13.65,0,0,0,0
21055,21054,0.001457,0.075179,0,143.7,0,0,1.1,0,1,0,0,8.54,-109.96,-8.34,120.43,0,0,0,0
21054,21057,0.000257,0.001124,0,0,0,0,0,0,1,0,0,42.28,9.97,-42.27,-9.95,0,0,0,0
21054,21058,0.000286,0.001145,0,0,0,0,0,0,1,0,0,-33.94,-130.4,33.99,130.6,0,0,0,0
21056,21055,0.003823,0.119403,0,116,0,0,1.04375,0,1,0,0,-46.22,-21.11,46.32,24.2,0,0,0,0
21056,21055,0.003823,0.119403,0,116,0,0,1.04375,0,1,0,0,-46.22,-21.11,46.32,24.2,0,0,0,0
21056,21055,0.003823,0.119403,0,116,0,0,1.04375,0,1,0,0,-46.22,-21.11,46.32,24.2,0,0,0,0
21055,63239,0.001105,0.008019,0.02663,235.45,0,0,0,0,1,0,0,-68.99,20.22,69.04,-22.63,0,0,0,0
21056,21312,0.000743,0.003701,0.00096,151.31,0,0,0,0,1,0,0,19.09,54.84,-19.07,-54.83,0,0,0,0
21058,21065,0.001,0.008156,0.07935,573.84,0,0,0,0,1,0,0,-186.33,-113.98,186.77,109.2,0,0,0,0
21058,21182,0.001383,0.013635,0.07132,565.43,0,0,0,0,1,0,0,139.76,13.25,-139.5,-18.13,0,0,0,0
21059,21060,0.000287,0.001006,0,0,0,0,0,0,1,0,0,46.12,23.91,-46.11,-23.89,0,0,0,0
21059,21082,0.001098,0.005774,0.00063,140.99,0,0,0,0,1,0,0,-0.91,-13.3,0.91,13.24,0,0,0,0
21059,22076,0.001981,0.008526,0.01368,177.45,0,0,0,0,1,0,0,38.17,-10.06,-38.14,8.7,0,0,0,0
21077,21061,0.002534,0.011293,0.00237,171.42,0,0,0,0,1,0,0,-58.72,-12.41,58.81,12.54,0,0,0,0
21068,21062,0.002137,0.011632,0.00435,145.44,0,0,0,0,1,0,0,-25.4,-1.29,25.41,0.89,0,0,0,0
21231,21062,0.004466,0.01838,0.00418,164.64,0,0,0,0,1,0,0,54.37,24.86,-54.22,-24.71,0,0,0,0
21062,21264,0.007992,0.034776,0.00492,160.07,0,0,0,0,1,0,0,-41.85,-18.83,42.01,18.97,0,0,0,0
21063,21064,0.000218,0.001114,0,0,0,0,0,0,1,0,0,-70.69,-16.42,70.7,16.47,0,0,0,0
21076,21064,0.002084,0.007831,0.00547,142.2,0,0,0,0,1,0,0,-21.81,-9.38,21.82,8.83,0,0,0,0
21081,21064,0.002909,0.014447,0.00447,176.03,0,0,0,0,1,0,0,64.1,14.72,-63.98,-14.63,0,0,0,0
21064,21231,0.01223,0.017155,0.01997,133.76,0,0,0,0,1,0,0,-28.53,-10.68,28.64,8.65,0,0,0,0
21066,21065,0.001162,0.053716,0,206.41,0,0,1.04375,0,1,0,0,-109.93,-53.99,110.11,61.99,0,0,0,0
21065,21067,0.000219,0.00118,0,0,0,0,0,0,1,0,0,64.83,21.09,-64.82,-21.04,0,0,0,0
21245,21065,0.000648,0.005361,0.01251,476.75,0,0,0,0,1,0,0,53.8,188.88,-53.57,-188.33,0,0,0,0
21266,21065,0.001099,0.010466,0.03091,623.45,0,0,0,0,1,0,0,257.36,-25.19,-256.68,28.4,0,0,0,0
21065,21320,0.00147,0.014845,0.03045,591.94,0,0,0,0,1,0,0,213.06,-35.71,-212.42,38.88,0,0,0,0
21065,22060,0.001716,0.014766,0.05688,671.13,0,0,0,0,1,0,0,-439.93,4.1,443.03,16.43,0,0,0,0
21082,21066,0.002916,0.015627,0.002,151.75,0,0,0,0,1,0,0,-41.46,-30.79,41.53,30.96,0,0,0,0
21066,21237,0.002949,0.01248,0.06004,171.26,0,0,0,0,1,0,0,68.4,23.03,-68.26,-28.98,0,0,0,0
21250,21068,0.001887,0.008554,0.00102,161.25,0,0,0,0,1,0,0,39.46,1.39,-39.44,-1.38,0,0,0,0
21251,21068,0.001164,0.00642,0.00259,120.65,0,0,0,0,1,0,0,-12.71,-14.87,12.72,14.61,0,0,0,0
21068,21270,0.001406,0.007764,0.01679,120.23,0,0,0,0,1,0,0,-12.71,-22.73,12.71,20.97,0,0,0,0
21069,21072,0.017014,0.421895,0,98.72,0,0,1,0,1,0,0,-0.85,0.23,0.85,-0.23,0,0,0,0
21070,21072,-0.007375,-0.182872,0,48.72,0,0,1,0,1,0,0,0.85,-0.23,-0.85,0.23,0,0,0,0
21070,21074,0.015015,0.037371,0.00113,63.94,0,0,0,0,1,0,0,19.09,-4,-19.04,4.01,0,0,0,0
21079,21070,0.015686,0.03743,0.00137,59.65,0,0,0,0,1,0,0,-13.29,4.94,13.32,-5.02,0,0,0,0
21070,21924,0.014093,0.036758,0.01385,76.01,0,0,0,0,1,0,0,29.84,-21.09,-29.67,20.04,0,0,0,0
21070,63169,0.025332,0.067524,0.00202,61.68,0,0,0,0,1,0,0,-15.13,-3.01,15.19,2.95,0,0,0,0
21070,63191,0.010227,0.028333,0.0037,73.54,0,0,0,0,1,0,0,31.56,-5.35,-31.46,5.22,0,0,0,0
21070,63195,0.011488,0.023045,0.00104,57.66,0,0,0,0,1,0,0,-10.62,-3.14,10.63,3.06,0,0,0,0
21070,63285,0.022599,0.065106,0.00205,64.37,0,0,0,0,1,0,0,-18.29,-4.07,18.36,4.06,0,0,0,0
21070,63298,0.008514,0.027046,0.02277,83.55,0,0,0,0,1,0,0,-22.39,18.03,22.46,-20.25,0,0,0,0
21070,63298,0.008514,0.027046,0.02277,83.55,0,0,0,0,1,0,0,-22.39,18.03,22.46,-20.25,0,0,0,0
21070,63298,0.008514,0.027046,0.02277,83.55,0,0,0,0,1,0,0,-22.39,18.03,22.46,-20.25,0,0,0,0
21070,63305,0.008798,0.025891,0.00086,60.62,0,0,0,0,1,0,0,-13.38,-12.6,13.41,12.59,0,0,0,0
21071,21072,0.061095,1.514964,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21074,21073,0.008921,0.207476,0,31.09,0,0,1,0,1,0,0,-2.47,1.92,2.47,-1.9,0,0,0,0
21073,21075,0.000286,0.001067,0,0,0,0,0,0,1,0,0,-2.47,1.9,2.47,-1.9,0,0,0,0
21079,21074,0.00671,0.015957,0.00098,58.56,0,0,0,0,1,0,0,13.06,1.64,-13.05,-1.72,0,0,0,0
21074,63194,0.012414,0.030207,0.00505,51.45,0,0,0,0,1,0,0,-1.26,3.3,1.26,-3.83,0,0,0,0
21074,63245,0.013818,0.041134,0.00151,54.63,0,0,0,0,1,0,0,-6.41,-9.06,6.43,8.94,0,0,0,0
21074,63271,0.013881,0.042624,0.00292,66.06,0,0,0,0,1,0,0,18.32,-2.29,-18.28,2.11,0,0,0,0
21074,63305,0.020258,0.047346,0.00271,65.75,0,0,0,0,1,0,0,-22.44,-2.67,22.54,2.6,0,0,0,0
21080,21075,0.001549,0.008572,0.00144,107.21,0,0,0,0,1,0,0,-1.22,1.93,1.22,-2.08,0,0,0,0
21075,63248,0.003121,0.013905,0.00321,125.63,0,0,0,0,1,0,0,8.13,50.31,-8.05,-50.3,0,0,0,0
21076,21250,0.00151,0.006659,0.01253,165.85,0,0,0,0,1,0,0,47.18,-4.31,-47.15,3.1,0,0,0,0
21418,21077,0.002723,0.01468,0.0025,163.89,0,0,0,0,1,0,0,-44.54,-2.71,44.59,2.72,0,0,0,0
21079,21078,0.008475,0.24967,0,44.27,0,0,1,0,1,0,0,-1.22,1.94,1.22,-1.93,0,0,0,0
21078,21080,0.00026,0.001141,0,0,0,0,0,0,1,0,0,-1.22,1.93,1.22,-1.93,0,0,0,0
21079,63140,0.014133,0.039082,0.00323,69.12,0,0,0,0,1,0,0,-23.85,3.22,23.93,-3.35,0,0,0,0
21079,63153,0.0022,0.006505,0.00055,74.41,0,0,0,0,1,0,0,31.76,-13.47,-31.74,13.48,0,0,0,0
21079,63195,0.008671,0.023437,0.00317,73.74,0,0,0,0,1,0,0,-32.46,2.77,32.55,-2.87,0,0,0,0
21079,63245,0.013682,0.030475,0.00118,48.74,0,0,0,0,1,0,0,-2.63,-10.17,2.65,10.07,0,0,0,0
21079,63305,0.015205,0.038771,0.00299,66.04,0,0,0,0,1,0,0,-22.26,-3.35,22.33,3.21,0,0,0,0
21079,63319,0.008339,0.014779,0.00111,60.05,0,0,0,0,1,0,0,12.83,0.42,-12.82,-0.52,0,0,0,0
63257,21081,0.002774,0.010625,0.00558,193.66,0,0,0,0,1,0,0,65.31,22.98,-65.19,-23.12,0,0,0,0
63257,21081,0.002774,0.010625,0.00558,193.66,0,0,0,0,1,0,0,65.31,22.98,-65.19,-23.12,0,0,0,0
21082,21083,0.000201,0.00109,0,0,0,0,0,0,1,0,0,4.91,1.28,-4.91,-1.28,0,0,0,0
21082,21193,0.002541,0.012904,0.00261,159.64,0,0,0,0,1,0,0,34.12,15.75,-34.09,-15.86,0,0,0,0
21084,21085,0.000282,0.001061,0,0,0,0,0,0,1,0,0,62.82,14.73,-62.81,-14.69,0,0,0,0
21084,22014,0.001191,0.011594,0.15499,620.51,0,0,0,0,1,0,0,-237.06,9.35,237.68,-20.19,0,0,0,0
22060,21084,0.001274,0.012718,0.0192,574.36,0,0,0,0,1,0,0,-173.88,25.6,174.24,-24.08,0,0,0,0
21086,21087,0.000284,0.001058,0,0,0,0,0,0,1,0,0,64.9,21.63,-64.88,-21.58,0,0,0,0
21086,21088,0.000275,0.001057,0,0,0,0,0,0,1,0,0,-64.9,-21.63,64.91,21.68,0,0,0,0
21134,21088,0.001534,0.014345,0.04402,536.73,0,0,0,0,1,0,0,-159.44,0.93,159.81,-2.23,0,0,0,0
22014,21088,0.001993,0.017609,0.04889,583.5,0,0,0,0,1,0,0,225.66,22.5,-224.71,-19.45,0,0,0,0
21090,21089,0.013962,0.319638,0,48.07,0,0,1,0,1,0,0,-5.9,0.33,5.91,-0.22,0,0,0,0
21089,21091,0.00029,0.001129,0,0,0,0,0,0,1,0,0,37.66,17.58,-37.66,-17.56,0,0,0,0
21089,21092,0.00026,0.001197,0,0,0,0,0,0,1,0,0,-43.57,-17.36,43.58,17.38,0,0,0,0
21089,21093,0.0003,0.001166,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
63177,21090,0.012826,0.037607,0.00265,45.33,0,0,0,0,1,0,0,-5.9,0.06,5.9,-0.33,0,0,0,0
21105,21092,0.003444,0.014253,0.01319,144.68,0,0,0,0,1,0,0,11.91,9.55,-11.9,-10.91,0,0,0,0
21162,21092,0.00153,0.007095,0.00171,142.53,0,0,0,0,1,0,0,31.69,6.36,-31.67,-6.47,0,0,0,0
21094,21095,0.000242,0.001168,0,0,0,0,0,0,1,0,0,37.66,5.58,-37.66,-5.56,0,0,0,0
21094,21096,0.000246,0.001028,0,0,0,0,0,0,1,0,0,-37.66,-5.58,37.66,5.59,0,0,0,0
21096,21107,0.004303,0.020304,0.00314,166.66,0,0,0,0,1,0,0,-67.15,-7.45,67.34,8.01,0,0,0,0
21232,21096,0.00513,0.024702,0.00597,139.17,0,0,0,0,1,0,0,-29.45,-2.28,29.49,1.86,0,0,0,0
21097,21264,0.008948,0.026964,0.01794,179.57,0,0,0,0,1,0,0,73.63,-10.03,-73.18,9.4,0,0,0,0
21097,63300,0.003042,0.015879,0.00335,189.17,0,0,0,0,1,0,0,-99.11,9.41,99.39,-8.35,0,0,0,0
21098,21099,0.000206,0.001163,0,0,0,0,0,0,1,0,0,2.39,0.64,-2.39,-0.64,0,0,0,0
21199,21098,0.006902,0.034014,0.01397,177.98,0,0,0,0,1,0,0,-73.46,8.23,73.81,-8.01,0,0,0,0
21098,22035,0.002208,0.011273,0.00417,179.29,0,0,0,0,1,0,0,-76.2,7.38,76.32,-7.22,0,0,0,0
21100,21101,0.000221,0.00111,0,0,0,0,0,0,1,0,0,4.49,0.76,-4.49,-0.76,0,0,0,0
21117,21100,0.003255,0.013967,0.00509,158.48,0,0,0,0,1,0,0,-15.44,-3.95,15.45,3.44,0,0,0,0
21100,21132,0.005788,0.02068,0.00629,160.36,0,0,0,0,1,0,0,-19.94,-4.21,19.96,3.62,0,0,0,0
21102,21103,0.00027,0.001067,0,0,0,0,0,0,1,0,0,3.71,1.29,-3.71,-1.29,0,0,0,0
21102,21114,0.008872,0.040983,0.02003,153.82,0,0,0,0,1,0,0,22.59,-3.12,-22.55,1.2,0,0,0,0
21102,21150,0.004533,0.021097,0.00344,156.38,0,0,0,0,1,0,0,-26.3,1.83,26.32,-2.05,0,0,0,0
21104,21231,0.00815,0.026293,0.02451,140.42,0,0,0,0,1,0,0,-10.98,-42.57,11.12,40.38,0,0,0,0
21104,21282,0.005431,0.021365,0.00251,136.75,0,0,0,0,1,0,0,-19.85,38.6,19.95,-38.48,0,0,0,0
21105,21131,0.002793,0.01389,0.00332,156.55,0,0,0,0,1,0,0,-27.14,-11.25,27.16,11.01,0,0,0,0
21106,21107,0.000242,0.001028,0,0,0,0,0,0,1,0,0,-2.03,-0.3,2.03,0.3,0,0,0,0
21107,21116,0.006299,0.032498,0.00606,151.73,0,0,0,0,1,0,0,-54.1,-9.16,54.28,9.44,0,0,0,0
22032,21107,0.011453,0.036394,0.01576,147,0,0,0,0,1,0,0,15.3,-2.44,-15.27,0.85,0,0,0,0
21108,21109,0.000282,0.001174,0,0,0,0,0,0,1,0,0,-27.31,22.87,27.31,-22.86,0,0,0,0
21109,21121,0.00219,0.011118,0.00207,167.45,0,0,0,0,1,0,0,-53.56,15.85,53.63,-15.74,0,0,0,0
21160,21109,0.009253,0.036767,0.00695,148.96,0,0,0,0,1,0,0,-26.19,-7.49,26.25,7.01,0,0,0,0
21110,21143,0.009228,0.038076,0.00583,164.75,0,0,0,0,1,0,0,-38.58,-4.08,38.71,3.98,0,0,0,0
21110,21174,0.011215,0.048287,0.01012,161.35,0,0,0,0,1,0,0,32.91,2.35,-32.8,-2.94,0,0,0,0
21111,21112,0.000236,0.001153,0,0,0,0,0,0,1,0,0,-3.57,-0.8,3.57,0.8,0,0,0,0
21111,21113,0.000284,0.001091,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
21118,21112,0.006426,0.030128,0.01737,136.54,0,0,0,0,1,0,0,7.35,0.98,-7.35,-2.83,0,0,0,0
21159,21112,0.003879,0.021492,0.01882,131,0,0,0,0,1,0,0,-3.78,-4.03,3.78,2.02,0,0,0,0
21114,21115,0.000222,0.001135,0,0,0,0,0,0,1,0,0,12.74,2.14,-12.74,-2.14,0,0,0,0
22032,21114,0.004771,0.022757,0.00953,144.04,0,0,0,0,1,0,0,-9.8,2.36,9.81,-3.35,0,0,0,0
21116,21127,0.006379,0.01913,0.00624,155.66,0,0,0,0,1,0,0,-61.41,-10.55,61.64,10.58,0,0,0,0
21117,21164,0.009195,0.039649,0.01762,155.82,0,0,0,0,1,0,0,11.86,3.23,-11.84,-5.04,0,0,0,0
22005,21118,0.021555,0.090708,0.01186,140.91,0,0,0,0,1,0,0,11.11,0.28,-11.08,-1.46,0,0,0,0
21119,21120,0.000261,0.001013,0,0,0,0,0,0,1,0,0,16.53,5.97,-16.53,-5.97,0,0,0,0
21119,21121,0.000218,0.001067,0,0,0,0,0,0,1,0,0,-16.53,-5.97,16.53,5.97,0,0,0,0
21121,21161,0.008625,0.028159,0.01411,173.5,0,0,0,0,1,0,0,-58.33,2.74,58.6,-3.35,0,0,0,0
21121,21174,0.008209,0.027314,0.0081,112.75,0,0,0,0,1,0,0,-11.83,7.03,11.85,-7.85,0,0,0,0
21122,21123,0.000209,0.001074,0,0,0,0,0,0,1,0,0,25.84,4.02,-25.84,-4.01,0,0,0,0
21122,21124,0.000202,0.001135,0,0,0,0,0,0,1,0,0,-26.89,-4.23,26.89,4.24,0,0,0,0
21124,21160,0.005626,0.026991,0.00787,147.49,0,0,0,0,1,0,0,-23.52,-7.23,23.55,6.55,0,0,0,0
21124,21164,0.006579,0.034371,0.00736,148.66,0,0,0,0,1,0,0,-1.78,-4.6,1.78,3.83,0,0,0,0
21124,21171,0.007748,0.035076,0.00853,146.61,0,0,0,0,1,0,0,-1.6,7.6,1.6,-8.47,0,0,0,0
21125,21126,0.00028,0.001089,0,0,0,0,0,0,1,0,0,14.1,1.4,-14.1,-1.39,0,0,0,0
21125,21127,0.00029,0.001103,0,0,0,0,0,0,1,0,0,-14.1,-1.4,14.1,1.4,0,0,0,0
21127,22035,0.00201,0.010712,0.01431,165.85,0,0,0,0,1,0,0,-75.74,-11.97,75.85,11.01,0,0,0,0
21129,21128,0.001347,0.070767,0,193.25,0,0,1,0,1,0,0,-90.96,3.85,91.06,1.58,0,0,0,0
21128,21130,0.00026,0.001199,0,0,0,0,0,0,1,0,0,36.99,9.98,-36.99,-9.96,0,0,0,0
21296,21128,0.001249,0.010099,0.13258,643.39,0,0,0,0,1,0,0,-364.99,31.96,366.56,-33.65,0,0,0,0
22018,21128,0.003552,0.034823,0.07144,593.88,0,0,0,0,1,0,0,323.8,2.36,-320.4,23.17,0,0,0,0
22046,21128,0.003111,0.025598,0.04387,574.27,0,0,0,0,1,0,0,175.09,3.49,-174.21,-1.07,0,0,0,0
21129,21227,0.000354,0.001808,0.0009,134.38,0,0,0,0,1,0,0,9.66,6.76,-9.65,-6.85,0,0,0,0
21234,21129,0.004232,0.019776,0.00458,174.94,0,0,0,0,1,0,0,-81.04,11.34,81.31,-10.6,0,0,0,0
21131,21150,0.00652,0.023127,0.00492,150.66,0,0,0,0,1,0,0,-33.88,11.99,33.96,-12.23,0,0,0,0
21986,21131,0.004603,0.020796,0.0044,155.11,0,0,0,0,1,0,0,20.47,30.08,-20.42,-30.29,0,0,0,0
21132,21133,0.000234,0.001062,0,0,0,0,0,0,1,0,0,2.23,1.5,-2.23,-1.5,0,0,0,0
21132,21159,0.004553,0.021482,0.00429,162.45,0,0,0,0,1,0,0,-22.19,-5.12,22.21,4.77,0,0,0,0
21134,21137,0.000952,0.046508,0,278.13,0,0,1,0,1,0,0,110.32,9.69,-110.21,-4.35,0,0,0,0
21134,21138,0.000286,0.001078,0,0,0,0,0,0,1,0,0,49.12,8.61,-49.11,-8.58,0,0,0,0
21135,21137,-0.000157,-0.00766,0,203.13,0,0,1,0,1,0,0,-110.23,-5.23,110.21,4.35,0,0,0,0
21135,21162,0.004065,0.025685,0.01437,147.25,0,0,0,0,1,0,0,36.08,5.76,-36.03,-6.95,0,0,0,0
21135,21177,0.005618,0.02123,0.00291,172.74,0,0,0,0,1,0,0,74.15,-0.53,-73.85,1.32,0,0,0,0
21136,21137,0.005489,0.268265,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21139,21140,0.000208,0.001178,0,0,0,0,0,0,1,0,0,35.67,5.77,-35.66,-5.76,0,0,0,0
21139,21144,0.001181,0.01115,0.0506,534.78,0,0,0,0,1,0,0,-167.53,0.41,167.84,-3.06,0,0,0,0
21155,21139,0.002765,0.02904,0.0429,501.49,0,0,0,0,1,0,0,-131.42,6.16,131.86,-6.19,0,0,0,0
21142,21141,0.000273,0.016825,0,1110.8,0,0,1.00625,0,1,0,0,-345.58,-17.75,345.88,36.42,0,0,0,0
21141,21146,0.00021,0.001183,0,0,0,0,0,0,1,0,0,-345.88,55.16,346.12,-53.83,0,0,0,0
21143,21142,0.001156,0.063963,0,270.35,0,0,1,0,1,0,0,-52.46,-3.88,52.49,5.51,0,0,0,0
21143,21142,0.001156,0.063963,0,270.35,0,0,1,0,1,0,0,-52.46,-3.88,52.49,5.51,0,0,0,0
21143,21142,0.001156,0.063963,0,270.35,0,0,1,0,1,0,0,-52.46,-3.88,52.49,5.51,0,0,0,0
21142,21144,0.000204,0.001176,0,0,0,0,0,0,1,0,0,124.45,-11.66,-124.42,11.83,0,0,0,0
21142,21145,0.000292,0.001121,0,0,0,0,0,0,1,0,0,63.66,12.89,-63.65,-12.85,0,0,0,0
21161,21143,0.003447,0.016261,0.00832,191.94,0,0,0,0,1,0,0,-106.43,-6.63,106.79,7.45,0,0,0,0
21143,21170,0.006764,0.029948,0.00454,183.13,0,0,0,0,1,0,0,11.87,0.21,-11.86,-0.66,0,0,0,0
21144,22018,0.00267,0.023631,0.09419,464.57,0,0,0,0,1,0,0,-43.41,-8.77,43.46,-1.13,0,0,0,0
22021,21146,0.000308,0.004605,0.58828,2711.92,0,0,0,0,1,0,0,-548.29,-33.23,549.14,-18.05,0,0,0,0
21147,21148,0.000227,0.001043,0,0,0,0,0,0,1,0,0,-53.26,-26.82,53.27,26.86,0,0,0,0
21147,21149,0.000263,0.001121,0,0,0,0,0,0,1,0,0,53.26,26.82,-53.26,-26.78,0,0,0,0
21148,21171,0.007663,0.033657,0.00992,142.01,0,0,0,0,1,0,0,6.36,-8.43,-6.35,7.43,0,0,0,0
21148,21174,0.007635,0.037343,0.00982,186.09,0,0,0,0,1,0,0,-59.63,-18.43,59.92,18.78,0,0,0,0
21150,21151,0.000295,0.00111,0,0,0,0,0,0,1,0,0,2.22,0.91,-2.22,-0.91,0,0,0,0
21150,21166,0.005953,0.022903,0.00476,174.33,0,0,0,0,1,0,0,-62.51,13.38,62.74,-13,0,0,0,0
21153,21152,0.002281,0.084857,0,170.85,0,0,1.0125,0,1,0,0,-66.6,-3.48,66.7,7,0,0,0,0
21152,21154,0.000267,0.001178,0,0,0,0,0,0,1,0,0,61.78,19.28,-61.77,-19.23,0,0,0,0
21152,21155,0.000205,0.001135,0,0,0,0,0,0,1,0,0,-128.48,-26.28,128.51,26.46,0,0,0,0
21152,21156,0.000221,0.001189,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
21152,21157,0.000286,0.00105,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
21153,21167,0.008344,0.029033,0.01622,171.78,0,0,0,0,1,0,0,66.6,3.48,-66.26,-4.08,0,0,0,0
21155,22046,0.001237,0.012997,0.04537,435.03,0,0,0,0,1,0,0,2.91,-32.62,-2.9,27.79,0,0,0,0
21158,21166,0.015678,0.063301,0.01273,177.08,0,0,0,0,1,0,0,72.38,-8.4,-71.61,10.17,0,0,0,0
63347,21158,0.007893,0.025547,0.00695,179.39,0,0,0,0,1,0,0,80.48,-5.02,-80.01,5.8,0,0,0,0
21159,22005,0.010774,0.050031,0.00442,160.82,0,0,0,0,1,0,0,-26.2,-4.47,26.27,4.32,0,0,0,0
21161,21174,0.005605,0.029476,0.00395,173.06,0,0,0,0,1,0,0,45.39,9.26,-45.28,-9.09,0,0,0,0
21163,21164,0.000299,0.001104,0,0,0,0,0,0,1,0,0,-10.06,-1.2,10.06,1.2,0,0,0,0
21165,21166,0.000224,0.001176,0,0,0,0,0,0,1,0,0,-8.87,-2.83,8.87,2.83,0,0,0,0
21167,21169,0.007783,0.035286,0.01121,155.54,0,0,0,0,1,0,0,37.55,0.62,-37.45,-1.38,0,0,0,0
21168,21170,0.00546,0.023008,0.01159,180.23,0,0,0,0,1,0,0,-6.85,-1.06,6.85,-0.18,0,0,0,0
21168,49132,0.00341,0.014766,0.0033,178.93,0,0,0,0,1,0,0,2.93,0.78,-2.93,-1.14,0,0,0,0
21172,21169,0.012985,0.05963,0.00655,141.88,0,0,0,0,1,0,0,-20.57,3.79,20.62,-4.25,0,0,0,0
21172,21227,0.009843,0.040317,0.00681,136.15,0,0,0,0,1,0,0,16.16,-5.55,-16.14,4.92,0,0,0,0
21173,21174,0.000216,0.001084,0,0,0,0,0,0,1,0,0,-6.31,-1.1,6.31,1.1,0,0,0,0
21173,21175,0.000238,0.001129,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21173,21176,0.000228,0.001046,0,0,0,0,0,0,1,0,0,6.31,1.1,-6.31,-1.1,0,0,0,0
21177,21232,0.007956,0.030937,0.03203,182.89,0,0,0,0,1,0,0,82.46,-2.92,-81.95,1.57,0,0,0,0
21177,63212,0.017776,0.06369,0.01215,159.96,0,0,0,0,1,0,0,-26.28,-16.46,26.43,15.74,0,0,0,0
21178,21191,0.003498,0.01632,0.00499,166.63,0,0,0,0,1,0,0,-25.08,3.05,25.1,-3.49,0,0,0,0
21178,21212,0.005142,0.021549,0.00256,195.88,0,0,0,0,1,0,0,-58.66,5.72,58.83,-5.29,0,0,0,0
21178,21212,0.005142,0.021549,0.00256,195.88,0,0,0,0,1,0,0,-58.66,5.72,58.83,-5.29,0,0,0,0
21178,21212,0.005142,0.021549,0.00256,195.88,0,0,0,0,1,0,0,-58.66,5.72,58.83,-5.29,0,0,0,0
21303,21178,0.001778,0.008677,0.00177,131.78,0,0,0,0,1,0,0,-16.67,10.18,16.68,-10.34,0,0,0,0
21178,22119,0.005863,0.027125,0.0421,200.08,0,0,0,0,1,0,0,50.11,-5.98,-49.98,2.11,0,0,0,0
21178,22119,0.005863,0.027125,0.0421,200.08,0,0,0,0,1,0,0,50.11,-5.98,-49.98,2.11,0,0,0,0
21178,22119,0.005863,0.027125,0.0421,200.08,0,0,0,0,1,0,0,50.11,-5.98,-49.98,2.11,0,0,0,0
21179,21425,0.004102,0.017623,0.00447,176.1,0,0,0,0,1,0,0,59.27,-9.62,-59.13,9.74,0,0,0,0
22106,21179,0.00252,0.011084,0.00247,187.51,0,0,0,0,1,0,0,93.52,13.43,-93.31,-12.77,0,0,0,0
21181,21180,0.001066,0.046387,0,187.05,0,0,1.06875,0,1,0,0,-85.44,-93.79,85.62,101.68,0,0,0,0
21180,21182,0.00021,0.001186,0,0,0,0,0,0,1,0,0,-85.62,-101.68,85.65,101.88,0,0,0,0
21180,21183,0.000222,0.001173,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
21181,21191,0.004217,0.01701,0.01944,157.43,0,0,0,0,1,0,0,-10.82,20.69,10.84,-22.69,0,0,0,0
21181,21206,0.005362,0.024105,0.00902,126.94,0,0,0,0,1,0,0,-10.45,21.74,10.48,-22.57,0,0,0,0
21181,21207,0.001849,0.00863,0.00196,172.25,0,0,0,0,1,0,0,60.42,-5.93,-60.35,6.02,0,0,0,0
21181,21212,0.001831,0.009486,0.02655,227.23,0,0,0,0,1,0,0,-113.51,39.51,113.75,-41.1,0,0,0,0
21181,21218,0.005398,0.029785,0.01296,180.81,0,0,0,0,1,0,0,73.4,-10,-73.13,10.11,0,0,0,0
21506,21181,0.001883,0.008031,0.00356,156.14,0,0,0,0,1,0,0,-36.08,-6.47,36.1,6.18,0,0,0,0
21182,21204,0.000929,0.009695,0.02751,502.23,0,0,0,0,1,0,0,53.84,-83.75,-53.75,81.77,0,0,0,0
21184,21187,0.003455,0.113574,0,312.47,0,0,1,0,1,0,0,106.19,3.23,-105.82,8.69,0,0,0,0
21184,21188,0.000284,0.001182,0,0,0,0,0,0,1,0,0,50.31,5.48,-50.3,-5.45,0,0,0,0
21432,21184,0.000911,0.008851,0.02164,547.52,0,0,0,0,1,0,0,-115.59,49.24,115.72,-50.28,0,0,0,0
21185,21187,-0.001812,-0.059563,0,212.47,0,0,1,0,1,0,0,-106.01,2.44,105.82,-8.69,0,0,0,0
21325,21185,0.000703,0.004039,0.00083,162.55,0,0,0,0,1,0,0,-52.08,5.9,52.1,-5.89,0,0,0,0
21450,21185,0.001428,0.004965,0.00218,165.21,0,0,0,0,1,0,0,-53.87,-3.55,53.91,3.45,0,0,0,0
21186,21187,0.010585,0.347932,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21204,21189,0.001092,0.011347,0.03549,428.31,0,0,0,0,1,0,0,17.36,-9.07,-17.36,5.35,0,0,0,0
21189,21208,0.000666,0.00597,0.01229,467.32,0,0,0,0,1,0,0,-23.64,-12.22,23.64,10.96,0,0,0,0
21223,21190,0.003566,0.014413,0.00354,174.96,0,0,0,0,1,0,0,64.42,14.63,-64.28,-14.45,0,0,0,0
21235,21190,0.002243,0.010122,0.0018,154.33,0,0,0,0,1,0,0,28.86,5.26,-28.85,-5.38,0,0,0,0
21236,21190,0.003383,0.011771,0.00448,170.87,0,0,0,0,1,0,0,-52.04,0.24,52.12,-0.43,0,0,0,0
21192,21218,0.001677,0.007072,0.0035,163.07,0,0,0,0,1,0,0,-35.44,12.63,35.46,-12.92,0,0,0,0
21294,21192,0.002396,0.009657,0.00477,152.05,0,0,0,0,1,0,0,29.73,33.96,-29.69,-34.3,0,0,0,0
21192,21918,0.001968,0.00927,0.00832,162.05,0,0,0,0,1,0,0,31.92,9.71,-31.9,-10.51,0,0,0,0
21193,21194,0.000263,0.00107,0,0,0,0,0,0,1,0,0,24.22,20.1,-24.21,-20.09,0,0,0,0
21214,21193,0.000554,0.003037,0.00154,140.46,0,0,0,0,1,0,0,-9.87,4.07,9.87,-4.24,0,0,0,0
21195,21196,0.000234,0.001097,0,0,0,0,0,0,1,0,0,-17.27,-2.06,17.27,2.07,0,0,0,0
21195,21197,0.000238,0.001194,0,0,0,0,0,0,1,0,0,17.27,2.06,-17.27,-2.06,0,0,0,0
21298,21196,0.002578,0.01227,0.00266,119.88,0,0,0,0,1,0,0,-2.46,-0.12,2.46,-0.16,0,0,0,0
21574,21196,0.002373,0.010163,0.00246,135.43,0,0,0,0,1,0,0,19.74,1.68,-19.73,-1.91,0,0,0,0
21207,21198,0.003198,0.016038,0.00795,134.55,0,0,0,0,1,0,0,-18.97,-60.79,19.09,60.52,0,0,0,0
21198,21291,0.000814,0.004192,0.00178,144.31,0,0,0,0,1,0,0,18.64,-16.1,-18.64,15.93,0,0,0,0
21430,21198,0.001193,0.005277,0.00133,168.8,0,0,0,0,1,0,0,61.27,49.85,-61.21,-49.69,0,0,0,0
21199,21200,0.000207,0.001024,0,0,0,0,0,0,1,0,0,11.3,0.63,-11.3,-0.63,0,0,0,0
21199,21277,0.00609,0.024464,0.00553,173.91,0,0,0,0,1,0,0,62.16,-8.86,-61.94,9.16,0,0,0,0
21202,21201,0.001304,0.065493,0,174.64,0,0,1,0,1,0,0,-57.13,5.34,57.17,-3.31,0,0,0,0
21201,21203,0.000267,0.00111,0,0,0,0,0,0,1,0,0,34.3,1.7,-34.3,-1.68,0,0,0,0
21201,21204,0.000218,0.001195,0,0,0,0,0,0,1,0,0,-91.47,1.61,91.49,-1.52,0,0,0,0
21201,21205,0.000215,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
21470,21202,0.00395,0.015163,0.00566,176.96,0,0,0,0,1,0,0,-0.41,-30.45,0.45,29.99,0,0,0,0
21545,21202,0.002044,0.011602,0.00299,150.54,0,0,0,0,1,0,0,-16.2,18.77,16.21,-19.02,0,0,0,0
21202,21576,0.006046,0.027579,0.00487,141.25,0,0,0,0,1,0,0,40.47,-16.31,-40.36,16.28,0,0,0,0
21301,21204,0.001623,0.016119,0.06084,573.45,0,0,0,0,1,0,0,220.54,63.82,-219.74,-62.43,0,0,0,0
21204,21618,0.001653,0.014975,0.08558,584.26,0,0,0,0,1,0,0,164.64,-8.75,-164.22,3.57,0,0,0,0
21206,21289,0.001002,0.005829,0.00081,138.67,0,0,0,0,1,0,0,7.07,16.95,-7.06,-17.02,0,0,0,0
21321,21206,0.006204,0.021072,0.00365,167.91,0,0,0,0,1,0,0,52,0.8,-51.85,-0.66,0,0,0,0
21207,21303,0.004287,0.016543,0.00652,147.85,0,0,0,0,1,0,0,-9,16.42,9.01,-17.06,0,0,0,0
21506,21207,0.001342,0.004954,0.0146,164.11,0,0,0,0,1,0,0,44.76,-24.69,-44.73,23.24,0,0,0,0
21542,21207,0.004533,0.020346,0.00584,184.81,0,0,0,0,1,0,0,-78.75,6.45,79.01,-5.89,0,0,0,0
21209,21208,0.001169,0.041479,0,289.73,0,0,1.0375,0,1,0,0,-126.78,-38.08,126.98,45.19,0,0,0,0
21209,21208,0.001169,0.041479,0,289.73,0,0,1.0375,0,1,0,0,-126.78,-38.08,126.98,45.19,0,0,0,0
21209,21208,0.001169,0.041479,0,289.73,0,0,1.0375,0,1,0,0,-126.78,-38.08,126.98,45.19,0,0,0,0
21208,21210,0.000251,0.001198,0,0,0,0,0,0,1,0,0,54.69,13.81,-54.68,-13.77,0,0,0,0
21208,21419,0.001097,0.009403,0.09881,610.16,0,0,0,0,1,0,0,-204,-7.33,204.43,0.52,0,0,0,0
21208,21426,0.000853,0.008215,0.03999,633.35,0,0,0,0,1,0,0,-226.77,-18.54,227.19,18.3,0,0,0,0
21208,21432,0.000948,0.007279,0.0217,550.03,0,0,0,0,1,0,0,-139.93,-134.86,140.26,135.11,0,0,0,0
21484,21208,0.000854,0.007631,0.04806,557.55,0,0,0,0,1,0,0,-111.32,-4.57,111.42,0.38,0,0,0,0
21209,21215,0.003173,0.012568,0.00964,240.08,0,0,0,0,1,0,0,112.89,15.43,-112.51,-15,0,0,0,0
21209,21215,0.003173,0.012568,0.00964,240.08,0,0,0,0,1,0,0,112.89,15.43,-112.51,-15,0,0,0,0
21209,21215,0.003173,0.012568,0.00964,240.08,0,0,0,0,1,0,0,112.89,15.43,-112.51,-15,0,0,0,0
21323,21209,0.002529,0.010076,0.00282,187.65,0,0,0,0,1,0,0,43.02,-16.14,-42.98,16.02,0,0,0,0
21209,21326,0.001039,0.003753,0.00123,176.22,0,0,0,0,1,0,0,84.65,51.93,-84.55,-51.73,0,0,0,0
21211,21289,0.001626,0.009291,0.00973,162.51,0,0,0,0,1,0,0,-32.69,-22.12,32.71,21.22,0,0,0,0
21548,21211,0.004309,0.025007,0.00679,131.41,0,0,0,0,1,0,0,2.45,-17.19,-2.44,16.53,0,0,0,0
21212,21321,0.000611,0.002832,0.00097,230.23,0,0,0,0,1,0,0,-108.45,11.5,108.52,-11.29,0,0,0,0
21212,21321,0.000611,0.002832,0.00097,230.23,0,0,0,0,1,0,0,-108.45,11.5,108.52,-11.29,0,0,0,0
21212,21321,0.000611,0.002832,0.00097,230.23,0,0,0,0,1,0,0,-108.45,11.5,108.52,-11.29,0,0,0,0
21213,21214,0.000294,0.001187,0,0,0,0,0,0,1,0,0,-14.85,-1.88,14.85,1.88,0,0,0,0
21214,21295,0.00589,0.022957,0.00485,182.9,0,0,0,0,1,0,0,-53.35,-3.7,53.51,3.78,0,0,0,0
21214,21303,0.004763,0.018886,0.02365,183.77,0,0,0,0,1,0,0,48.37,-2.25,-48.27,0.11,0,0,0,0
21215,21216,0.000294,0.001013,0,0,0,0,0,0,1,0,0,37.67,14.24,-37.66,-14.23,0,0,0,0
21379,21215,0.004834,0.023368,0.00743,169.35,0,0,0,0,1,0,0,-45.88,0.36,45.98,-0.71,0,0,0,0
21215,21491,0.002892,0.013723,0.00208,212.08,0,0,0,0,1,0,0,84.63,10.49,-84.44,-9.8,0,0,0,0
21215,21491,0.002892,0.013723,0.00208,212.08,0,0,0,0,1,0,0,84.63,10.49,-84.44,-9.8,0,0,0,0
21215,21491,0.002892,0.013723,0.00208,212.08,0,0,0,0,1,0,0,84.63,10.49,-84.44,-9.8,0,0,0,0
21217,21218,0.000268,0.001128,0,0,0,0,0,0,1,0,0,-37.66,-2.79,37.67,2.81,0,0,0,0
21219,21222,0.0001,-0.00027,0,225.91,0,0,1,0,1,0,0,41.89,7.97,-41.89,-7.97,0,0,0,0
21219,21223,0.000287,0.001027,0,0,0,0,0,0,1,0,0,-41.89,-7.97,41.9,7.99,0,0,0,0
21219,21224,0.000292,0.001193,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
21220,21222,0.00285,0.084107,0,112.96,0,0,1,0,1,0,0,-41.84,-6.58,41.89,7.97,0,0,0,0
21221,21222,0.00285,0.084107,0,112.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21235,21223,0.0016,0.007673,0.00218,182.37,0,0,0,0,1,0,0,-82.64,-24.38,82.75,24.66,0,0,0,0
21291,21223,0.000976,0.003924,0.00237,203.18,0,0,0,0,1,0,0,67.09,5.32,-67.05,-5.42,0,0,0,0
21291,21223,0.000976,0.003924,0.00237,203.18,0,0,0,0,1,0,0,67.09,5.32,-67.05,-5.42,0,0,0,0
21291,21223,0.000976,0.003924,0.00237,203.18,0,0,0,0,1,0,0,67.09,5.32,-67.05,-5.42,0,0,0,0
21323,21223,0.001281,0.007097,0.00346,278.72,0,0,0,0,1,0,0,-81.31,10.63,81.39,-10.58,0,0,0,0
21223,21430,0.002502,0.009586,0.00254,262.51,0,0,0,0,1,0,0,-69.31,-20.43,69.43,20.6,0,0,0,0
21225,21226,0.000239,0.001116,0,0,0,0,0,0,1,0,0,25.79,11.1,-25.79,-11.09,0,0,0,0
21225,21227,0.000206,0.001138,0,0,0,0,0,0,1,0,0,-25.79,-1.92,25.79,1.93,0,0,0,0
21225,21228,0.000271,0.001147,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
21229,21230,0.000223,0.001044,0,0,0,0,0,0,1,0,0,6.95,0.5,-6.95,-0.5,0,0,0,0
21229,21310,0.002212,0.010417,0.02995,139.56,0,0,0,0,1,0,0,-13.5,-3.47,13.51,0.3,0,0,0,0
21229,21735,0.004088,0.020983,0.00655,128.84,0,0,0,0,1,0,0,6.56,2.96,-6.55,-3.65,0,0,0,0
21264,21231,0.001423,0.005406,0.00343,222.15,0,0,0,0,1,0,0,86.17,31.82,-86.06,-31.78,0,0,0,0
21264,21231,0.001423,0.005406,0.00343,222.15,0,0,0,0,1,0,0,86.17,31.82,-86.06,-31.78,0,0,0,0
21264,21231,0.001423,0.005406,0.00343,222.15,0,0,0,0,1,0,0,86.17,31.82,-86.06,-31.78,0,0,0,0
21232,21233,0.000213,0.001014,0,0,0,0,0,0,1,0,0,46.05,16.89,-46.05,-16.86,0,0,0,0
21232,21260,0.00244,0.011766,0.01787,170.77,0,0,0,0,1,0,0,65.34,-16.17,-65.24,14.82,0,0,0,0
21234,21277,0.00419,0.020883,0.00361,163.57,0,0,0,0,1,0,0,-41.92,15.09,41.99,-15.09,0,0,0,0
21234,21305,0.011556,0.047295,0.01911,159.38,0,0,0,0,1,0,0,42.9,3.79,-42.7,-5.02,0,0,0,0
21308,21234,0.005404,0.026448,0.01652,166.05,0,0,0,0,1,0,0,-56.75,-6.73,56.91,5.76,0,0,0,0
21236,21294,0.000705,0.004469,0.00308,147.81,0,0,0,0,1,0,0,14.62,-4.24,-14.62,3.92,0,0,0,0
21237,21238,0.000244,0.001174,0,0,0,0,0,0,1,0,0,37.42,12.76,-37.41,-12.74,0,0,0,0
21237,21324,0.002086,0.011043,0.0031,118.61,0,0,0,0,1,0,0,20.22,6.88,-20.21,-7.17,0,0,0,0
22076,21237,0.002184,0.013211,0.00574,144.16,0,0,0,0,1,0,0,-10.62,-9.94,10.62,9.34,0,0,0,0
21240,21239,0.011467,0.249708,0,43.96,0,0,1,0,1,0,0,-3.97,0.46,3.97,-0.42,0,0,0,0
21239,21241,0.000254,0.001034,0,0,0,0,0,0,1,0,0,20.3,3.55,-20.3,-3.55,0,0,0,0
21239,21257,0.001242,0.006287,0.00318,157.83,0,0,0,0,1,0,0,42.32,41,-42.28,-41.14,0,0,0,0
21239,21267,0.002414,0.011745,0.00538,196.15,0,0,0,0,1,0,0,37.3,10.07,-37.27,-10.49,0,0,0,0
21239,21267,0.002414,0.011745,0.00538,196.15,0,0,0,0,1,0,0,37.3,10.07,-37.27,-10.49,0,0,0,0
21239,21267,0.002414,0.011745,0.00538,196.15,0,0,0,0,1,0,0,37.3,10.07,-37.27,-10.49,0,0,0,0
21239,21274,0.001733,0.007395,0.00358,231.59,0,0,0,0,1,0,0,-20.26,47.27,20.3,-47.47,0,0,0,0
63236,21239,0.001518,0.008421,0.00159,199.19,0,0,0,0,1,0,0,55.84,40.85,-55.77,-40.65,0,0,0,0
63236,21239,0.001518,0.008421,0.00159,199.19,0,0,0,0,1,0,0,55.84,40.85,-55.77,-40.65,0,0,0,0
63236,21239,0.001518,0.008421,0.00159,199.19,0,0,0,0,1,0,0,55.84,40.85,-55.77,-40.65,0,0,0,0
21258,21240,0.01053,0.024775,0.00075,47.1,0,0,0,0,1,0,0,-0.26,15.34,0.28,-15.37,0,0,0,0
21242,21325,0.001021,0.005219,0.00216,135.77,0,0,0,0,1,0,0,4.14,25.81,-4.13,-26.01,0,0,0,0
21242,21922,0.002232,0.010887,0.00346,172.71,0,0,0,0,1,0,0,-54.34,-35.08,54.43,35.13,0,0,0,0
21243,21250,0.002242,0.008815,0.00123,129.89,0,0,0,0,1,0,0,-9.54,7.02,9.54,-7.14,0,0,0,0
21243,21251,0.003462,0.013457,0.00459,147.43,0,0,0,0,1,0,0,25.12,10.93,-25.1,-11.33,0,0,0,0
21245,21244,0.000236,0.016969,0,1068.89,0,0,1.09375,0,1,0,0,-446.18,-501.03,447.34,584.65,0,0,0,0
21244,21246,0.000225,0.001029,0,0,0,0,0,0,1,0,0,66.29,8.12,-66.28,-8.08,0,0,0,0
21244,21247,0.000211,0.00108,0,0,0,0,0,0,1,0,0,-513.63,355.21,514.38,-351.37,0,0,0,0
21266,21245,0.001439,0.011222,0.02079,581.33,0,0,0,0,1,0,0,214.87,-118.51,-214.06,122.54,0,0,0,0
21245,21320,0.001669,0.01399,0.04113,626.96,0,0,0,0,1,0,0,247.57,29.81,-246.61,-26.29,0,0,0,0
21247,21431,0.000215,0.003435,0.29484,2948.76,0,0,0,0,1,0,0,902.23,-37.15,-900.64,30.47,0,0,0,0
21247,22061,0.000199,0.003373,0.24148,2534.31,0,0,0,0,1,0,0,-893.43,244.99,895.01,-244.59,0,0,0,0
63260,21247,0.000126,0.002034,0.22219,2990.96,0,0,0,0,1,0,0,523.52,-162.26,-523.18,143.54,0,0,0,0
21248,21249,0.000256,0.001125,0,0,0,0,0,0,1,0,0,65.95,34.37,-65.94,-34.31,0,0,0,0
21248,21250,0.000277,0.00114,0,0,0,0,0,0,1,0,0,-65.95,-34.37,65.97,34.43,0,0,0,0
21252,21251,0.003916,0.105649,0,61.22,0,0,1.0375,0,1,0,0,-0.8,-20.55,0.82,20.99,0,0,0,0
21251,21253,0.00023,0.001043,0,0,0,0,0,0,1,0,0,36.99,5.21,-36.99,-5.19,0,0,0,0
21255,21254,0.006425,0.174625,0,42.32,0,0,1.05,0,1,0,0,-5.29,-24.58,5.33,25.69,0,0,0,0
21254,21256,0.000218,0.001055,0,0,0,0,0,0,1,0,0,36.99,2.98,-36.99,-2.97,0,0,0,0
21264,21254,0.00371,0.019915,0.0042,157.07,0,0,0,0,1,0,0,42.41,28.7,-42.32,-28.67,0,0,0,0
21255,63293,0.021672,0.049575,0.00576,68.32,0,0,0,0,1,0,0,-22.52,22.65,22.72,-22.81,0,0,0,0
21255,63297,0.010148,0.021696,0.0015,67.7,0,0,0,0,1,0,0,27.81,1.93,-27.73,-1.94,0,0,0,0
21258,21257,0.010209,0.229649,0,35.63,0,0,1.05,0,1,0,0,-4.75,-18.23,4.79,19.05,0,0,0,0
21257,21259,0.000228,0.00119,0,0,0,0,0,0,1,0,0,37.49,22.09,-37.49,-22.07,0,0,0,0
21258,63237,0.005062,0.013192,0.00097,48.27,0,0,0,0,1,0,0,5.01,2.88,-5.01,-2.98,0,0,0,0
21260,21261,0.000203,0.001126,0,0,0,0,0,0,1,0,0,37.49,18.77,-37.49,-18.75,0,0,0,0
21260,21282,0.003689,0.017524,0.00533,145.41,0,0,0,0,1,0,0,27.75,-33.59,-27.68,33.35,0,0,0,0
21263,21262,0.000886,0.042696,0,300,0,0,1.1,0,1,0,0,-20.25,-231.56,20.81,258.51,0,0,0,0
21262,21266,0.000229,0.001153,0,0,0,0,0,0,1,0,0,-20.81,-258.51,20.96,259.23,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21264,21263,0.002664,0.088286,0,129.64,0,0,1.06875,0,1,0,0,-75.44,-38.16,75.64,44.74,0,0,0,0
21263,63258,0.003653,0.023568,0.01553,242.47,0,0,0,0,1,0,0,-37.64,-76.59,37.89,76.58,0,0,0,0
21263,63346,0.01919,0.088736,0.0976,276,0,0,0,0,1,0,0,-131.97,13.24,135.26,-8.3,0,0,0,0
21263,63346,0.01919,0.088736,0.0976,276,0,0,0,0,1,0,0,-131.97,13.24,135.26,-8.3,0,0,0,0
21263,63346,0.01919,0.088736,0.0976,276,0,0,0,0,1,0,0,-131.97,13.24,135.26,-8.3,0,0,0,0
21265,21264,0.00837,0.231009,0,57.83,0,0,1.0875,0,1,0,0,-10.24,-35.51,10.36,38.93,0,0,0,0
21264,21295,0.003167,0.014485,0.04199,198.03,0,0,0,0,1,0,0,57.5,12.49,-57.4,-16.61,0,0,0,0
21264,21295,0.003167,0.014485,0.04199,198.03,0,0,0,0,1,0,0,57.5,12.49,-57.4,-16.61,0,0,0,0
21264,21295,0.003167,0.014485,0.04199,198.03,0,0,0,0,1,0,0,57.5,12.49,-57.4,-16.61,0,0,0,0
63297,21265,0.008202,0.021286,0.00208,45.37,0,0,0,0,1,0,0,2.82,-6.94,-2.82,6.72,0,0,0,0
21265,63316,0.022194,0.050251,0.00609,76.84,0,0,0,0,1,0,0,-39.01,18.32,39.39,-18.12,0,0,0,0
21266,21296,0.00136,0.012908,0.09429,634.06,0,0,0,0,1,0,0,144,-44.8,-143.72,37.35,0,0,0,0
21266,22060,0.001216,0.01196,0.05026,699.26,0,0,0,0,1,0,0,-318.59,-35.37,319.76,41.38,0,0,0,0
21266,22060,0.001216,0.01196,0.05026,699.26,0,0,0,0,1,0,0,-318.59,-35.37,319.76,41.38,0,0,0,0
21268,21269,0.000236,0.001167,0,0,0,0,0,0,1,0,0,50.44,1.29,-50.43,-1.26,0,0,0,0
21268,21270,0.000238,0.001188,0,0,0,0,0,0,1,0,0,-50.44,-1.29,50.44,1.32,0,0,0,0
21295,21270,0.002986,0.012942,0.00222,168,0,0,0,0,1,0,0,63.28,22.59,-63.15,-22.29,0,0,0,0
21272,21271,0.007637,0.241662,0,45.7,0,0,1.05625,0,1,0,0,-5.55,-20.63,5.58,21.76,0,0,0,0
21271,21273,0.000284,0.001009,0,0,0,0,0,0,1,0,0,50.44,15.66,-50.43,-15.64,0,0,0,0
21271,21274,0.000217,0.001053,0,0,0,0,0,0,1,0,0,-56.02,-37.42,56.03,37.47,0,0,0,0
63289,21272,0.004083,0.013841,0.00033,54.63,0,0,0,0,1,0,0,-11.96,-0.9,11.96,0.88,0,0,0,0
21274,63236,0.002211,0.006395,0.00176,163.63,0,0,0,0,1,0,0,-60.04,-95.1,60.3,95.66,0,0,0,0
21274,63252,0.001085,0.005697,0.01145,196.55,0,0,0,0,1,0,0,-50.11,32.78,50.15,-33.82,0,0,0,0
21274,63252,0.001085,0.005697,0.01145,196.55,0,0,0,0,1,0,0,-50.11,32.78,50.15,-33.82,0,0,0,0
21274,63252,0.001085,0.005697,0.01145,196.55,0,0,0,0,1,0,0,-50.11,32.78,50.15,-33.82,0,0,0,0
21275,21276,0.000276,0.001163,0,0,0,0,0,0,1,0,0,-6.09,-2.32,6.09,2.32,0,0,0,0
21276,21310,0.004956,0.021903,0.00329,149.75,0,0,0,0,1,0,0,-34.84,-4.99,34.9,4.89,0,0,0,0
21276,21574,0.002203,0.011696,0.00367,145.88,0,0,0,0,1,0,0,28.75,2.67,-28.73,-2.96,0,0,0,0
21277,21278,0.000227,0.001091,0,0,0,0,0,0,1,0,0,18.07,5.81,-18.07,-5.81,0,0,0,0
21279,21280,0.000242,0.001005,0,0,0,0,0,0,1,0,0,24.19,8.72,-24.19,-8.71,0,0,0,0
21279,21676,0.004808,0.021021,0.00794,176.33,0,0,0,0,1,0,0,51.17,-17.51,-51.04,17.24,0,0,0,0
21279,21722,0.001463,0.006137,0.00118,185.5,0,0,0,0,1,0,0,-75.36,8.8,75.44,-8.59,0,0,0,0
21370,21281,0.004444,0.013069,0.00469,179.02,0,0,0,0,1,0,0,55.12,-8.72,-54.99,8.6,0,0,0,0
21281,21817,0.005088,0.020932,0.01277,176.85,0,0,0,0,1,0,0,46.27,-11.62,-46.16,10.69,0,0,0,0
21282,21283,0.00024,0.001171,0,0,0,0,0,0,1,0,0,7.73,5.14,-7.73,-5.14,0,0,0,0
21284,21285,0.000252,0.001152,0,0,0,0,0,0,1,0,0,-6.93,-2.99,6.93,2.99,0,0,0,0
21538,21285,0.000997,0.005237,0.00166,167,0,0,0,0,1,0,0,-37.12,-5.67,37.13,5.56,0,0,0,0
21285,21544,0.001932,0.011369,0.00451,149.25,0,0,0,0,1,0,0,-18.18,-10.83,18.18,10.39,0,0,0,0
21578,21285,0.002922,0.012978,0.0022,154.06,0,0,0,0,1,0,0,25.9,-2.43,-25.89,2.28,0,0,0,0
21286,21287,0.000229,0.00104,0,0,0,0,0,0,1,0,0,10.86,5.19,-10.86,-5.19,0,0,0,0
21286,21288,0.000239,0.00105,0,0,0,0,0,0,1,0,0,0.37,0.09,-0.37,-0.09,0,0,0,0
21286,21784,0.003675,0.015188,0.00345,143.73,0,0,0,0,1,0,0,20.96,-1.44,-20.94,1.16,0,0,0,0
49213,21286,0.005983,0.032444,0.01111,153.14,0,0,0,0,1,0,0,32.25,3.05,-32.19,-3.83,0,0,0,0
21289,21290,0.000209,0.001004,0,0,0,0,0,0,1,0,0,17.17,2.09,-17.17,-2.08,0,0,0,0
21289,21321,0.00635,0.026898,0.00283,163.52,0,0,0,0,1,0,0,-42.82,-6.29,42.93,6.46,0,0,0,0
21291,21292,0.0003,0.001041,0,0,0,0,0,0,1,0,0,32.73,10.61,-32.72,-10.6,0,0,0,0
21291,21316,0.002383,0.012024,0.00337,152.02,0,0,0,0,1,0,0,6.12,39.66,-6.09,-39.85,0,0,0,0
21291,21430,0.001803,0.005481,0.00141,197.19,0,0,0,0,1,0,0,-73.82,-27.39,73.93,27.54,0,0,0,0
21291,21430,0.001803,0.005481,0.00141,197.19,0,0,0,0,1,0,0,-73.82,-27.39,73.93,27.54,0,0,0,0
21291,21430,0.001803,0.005481,0.00141,197.19,0,0,0,0,1,0,0,-73.82,-27.39,73.93,27.54,0,0,0,0
21293,21294,0.0003,0.001145,0,0,0,0,0,0,1,0,0,-32.72,-5.93,32.73,5.94,0,0,0,0
21326,21294,0.001453,0.006285,0.00138,158.96,0,0,0,0,1,0,0,47.9,43.91,-47.84,-43.82,0,0,0,0
21296,21301,0.000481,0.004159,0.03788,633.78,0,0,0,0,1,0,0,309.95,-104.86,-309.48,104.88,0,0,0,0
21296,21726,0.002277,0.020179,0.08928,600.56,0,0,0,0,1,0,0,143.35,14.23,-142.91,-19.89,0,0,0,0
21297,21300,0.001853,0.088597,0,270.08,0,0,1,0,1,0,0,88.86,23.44,-88.72,-16.56,0,0,0,0
21297,21301,0.000218,0.001109,0,0,0,0,0,0,1,0,0,-88.86,169.07,88.94,-168.69,0,0,0,0
21297,21302,0.000298,0.001194,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
21298,21300,-0.000413,-0.019761,0,195.08,0,0,1,0,1,0,0,-88.75,-18.09,88.72,16.56,0,0,0,0
21298,21548,0.00429,0.017793,0.00202,146.39,0,0,0,0,1,0,0,35.3,-7.29,-35.24,7.29,0,0,0,0
21299,21300,0.007085,0.338696,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21303,21304,0.000243,0.001057,0,0,0,0,0,0,1,0,0,55.92,6.77,-55.92,-6.74,0,0,0,0
21735,21305,0.001356,0.005788,0.00169,153.24,0,0,0,0,1,0,0,-34.13,-1.23,34.15,1.11,0,0,0,0
21306,21307,0.000215,0.001081,0,0,0,0,0,0,1,0,0,8.62,1.32,-8.62,-1.32,0,0,0,0
21306,21377,0.00604,0.022922,0.00545,185.25,0,0,0,0,1,0,0,80.43,-9.79,-80.06,10.58,0,0,0,0
21306,21398,0.004616,0.022257,0.01468,187.15,0,0,0,0,1,0,0,-104.68,-8.23,105.14,8.89,0,0,0,0
21412,21306,0.004075,0.014978,0.01008,181.31,0,0,0,0,1,0,0,30.39,-15.89,-30.34,14.96,0,0,0,0
21827,21306,0.002602,0.009823,0.00869,164.67,0,0,0,0,1,0,0,-45.92,-2.49,45.97,1.74,0,0,0,0
21308,21309,0.000263,0.001132,0,0,0,0,0,0,1,0,0,5.22,0.85,-5.22,-0.85,0,0,0,0
21308,21310,0.001687,0.008753,0.00181,163.41,0,0,0,0,1,0,0,51.52,5.88,-51.48,-5.85,0,0,0,0
21310,21311,0.000247,0.001164,0,0,0,0,0,0,1,0,0,3.07,0.66,-3.07,-0.66,0,0,0,0
21312,63236,0.002689,0.012994,0.01518,232.44,0,0,0,0,1,0,0,-90.01,-13.29,90.22,12.63,0,0,0,0
21312,63236,0.002689,0.012994,0.01518,232.44,0,0,0,0,1,0,0,-90.01,-13.29,90.22,12.63,0,0,0,0
21312,63236,0.002689,0.012994,0.01518,232.44,0,0,0,0,1,0,0,-90.01,-13.29,90.22,12.63,0,0,0,0
21314,21313,0.007842,0.179877,0,50.56,0,0,1.0625,0,1,0,0,-9.13,-31.77,9.22,33.81,0,0,0,0
21313,21315,0.000204,0.001141,0,0,0,0,0,0,1,0,0,39.73,11.24,-39.73,-11.22,0,0,0,0
21313,63262,0.000775,0.003162,0.00037,160.57,0,0,0,0,1,0,0,-48.95,-45.05,48.98,45.14,0,0,0,0
21316,21922,0.002623,0.015151,0.00458,175.33,0,0,0,0,1,0,0,-33.64,31.1,33.69,-31.31,0,0,0,0
21317,21318,0.000298,0.001185,0,0,0,0,0,0,1,0,0,57.84,12.92,-57.83,-12.88,0,0,0,0
21319,21338,0.002867,0.010768,0.01041,169.67,0,0,0,0,1,0,0,37.43,-18.45,-37.38,17.51,0,0,0,0
21446,21319,0.003585,0.017218,0.00525,163.65,0,0,0,0,1,0,0,31.21,-16.18,-31.17,15.82,0,0,0,0
21319,22106,0.002398,0.011352,0.01351,175.01,0,0,0,0,1,0,0,-64.09,-12.44,64.18,11.45,0,0,0,0
21321,21320,0.000467,0.021129,0,299.4,0,0,1,0,1,0,0,-140.16,8.87,140.25,-5.01,0,0,0,0
21321,21320,0.000467,0.021129,0,299.4,0,0,1,0,1,0,0,-140.16,8.87,140.25,-5.01,0,0,0,0
21321,21320,0.000467,0.021129,0,299.4,0,0,1,0,1,0,0,-140.16,8.87,140.25,-5.01,0,0,0,0
21320,21322,0.00021,0.0012,0,0,0,0,0,0,1,0,0,38.29,2.43,-38.28,-2.41,0,0,0,0
21450,21325,0.001369,0.005966,0.00199,135.21,0,0,0,0,1,0,0,-10.64,-11.32,10.65,11.12,0,0,0,0
21326,21327,0.000248,0.001157,0,0,0,0,0,0,1,0,0,36.66,7.82,-36.65,-7.8,0,0,0,0
21328,21329,0.000286,0.001088,0,0,0,0,0,0,1,0,0,35.94,5.02,-35.93,-5.01,0,0,0,0
21331,21328,0.002746,0.011368,0.00333,147.34,0,0,0,0,1,0,0,23.72,-6.34,-23.71,6.05,0,0,0,0
21328,21996,0.006021,0.023968,0.00477,133.79,0,0,0,0,1,0,0,-12.89,-11.16,12.91,10.72,0,0,0,0
21338,21330,0.001644,0.008347,0.0025,170.91,0,0,0,0,1,0,0,-65.1,-14.69,65.17,14.77,0,0,0,0
21364,21330,0.002842,0.009171,0.0068,183.84,0,0,0,0,1,0,0,101.39,21.36,-101.11,-21.18,0,0,0,0
21332,21331,0.005734,0.162405,0,66.78,0,0,1.05,0,1,0,0,10.74,-25.18,-10.7,26.42,0,0,0,0
21331,21333,0.000212,0.001137,0,0,0,0,0,0,1,0,0,37.81,11.69,-37.81,-11.67,0,0,0,0
21331,21358,0.006065,0.024106,0.00739,168.22,0,0,0,0,1,0,0,29.8,-26.65,-29.71,26.22,0,0,0,0
21332,63026,0.097976,0.224352,0.00907,54,0,0,0,0,1,0,0,-5.99,5.35,6.06,-6.19,0,0,0,0
21332,63107,0.06589,0.205223,0.00329,55.35,0,0,0,0,1,0,0,8.68,-1.12,-8.63,0.91,0,0,0,0
21332,63178,0.022227,0.04377,0.0145,84.89,0,0,0,0,1,0,0,-27.92,11.46,28.11,-12.65,0,0,0,0
21332,63178,0.022227,0.04377,0.0145,84.89,0,0,0,0,1,0,0,-27.92,11.46,28.11,-12.65,0,0,0,0
21332,63178,0.022227,0.04377,0.0145,84.89,0,0,0,0,1,0,0,-27.92,11.46,28.11,-12.65,0,0,0,0
21332,63180,0.006625,0.017173,0.00114,64.56,0,0,0,0,1,0,0,19.64,-1.24,-19.62,1.18,0,0,0,0
21332,63273,0.008491,0.022221,0.00522,68.14,0,0,0,0,1,0,0,24.47,-5.09,-24.42,4.65,0,0,0,0
21334,63248,0.003082,0.016654,0.00655,153.57,0,0,0,0,1,0,0,-33.73,-31.06,33.79,30.71,0,0,0,0
21335,21343,0.003884,0.016032,0.00257,176.25,0,0,0,0,1,0,0,-63.32,30.31,63.5,-29.83,0,0,0,0
21336,21337,0.000283,0.001128,0,0,0,0,0,0,1,0,0,47.12,5.83,-47.11,-5.8,0,0,0,0
21336,21347,0.005668,0.021994,0.04306,173.88,0,0,0,0,1,0,0,-68.58,-4.97,68.82,1.2,0,0,0,0
21336,21354,0.004103,0.01342,0.00288,179.98,0,0,0,0,1,0,0,90.48,17.14,-90.16,-16.41,0,0,0,0
21394,21336,0.003289,0.014844,0.0047,173.67,0,0,0,0,1,0,0,69.17,18.17,-69.02,-18,0,0,0,0
21416,21338,0.002228,0.009926,0.00269,155.53,0,0,0,0,1,0,0,-35.01,-20.48,35.04,20.34,0,0,0,0
21433,21338,0.002531,0.011027,0.00091,156.02,0,0,0,0,1,0,0,-20.3,30.32,20.33,-30.29,0,0,0,0
21339,21342,0.03793,0.869931,0,167.91,0,0,1,0,1,0,0,-4.79,-5.13,4.81,5.53,0,0,0,0
21339,21343,0.000231,0.00112,0,0,0,0,0,0,1,0,0,4.79,5.13,-4.79,-5.13,0,0,0,0
21340,21342,-0.021333,-0.489276,0,61.27,0,0,1,0,1,0,0,9.91,6.21,-9.93,-6.83,0,0,0,0
21340,21356,0.017232,0.035648,0.00284,62.07,0,0,0,0,1,0,0,16.1,-8.68,-16.05,8.49,0,0,0,0
21340,63151,0.015113,0.042036,0.00323,63.27,0,0,0,0,1,0,0,-13.71,17.18,13.77,-17.34,0,0,0,0
21340,63159,0.042672,0.085247,0.00422,69.99,0,0,0,0,1,0,0,-28.79,6.08,29.14,-5.86,0,0,0,0
21340,63168,0.001506,0.004928,0.00016,57.04,0,0,0,0,1,0,0,-7.89,-24.19,7.9,24.2,0,0,0,0
21340,63233,0.027059,0.06629,0.00156,59.8,0,0,0,0,1,0,0,-10.43,12.04,10.5,-12.05,0,0,0,0
21340,63241,0.012805,0.031204,0.00219,59.58,0,0,0,0,1,0,0,11.95,-3.6,-11.93,3.41,0,0,0,0
21340,63269,0.016027,0.03852,0.00301,66.64,0,0,0,0,1,0,0,22.86,-5.04,-22.78,4.91,0,0,0,0
21341,21342,0.099774,2.288345,0,106.63,0,0,1,0,1,0,0,-5.1,-0.74,5.13,1.3,0,0,0,0
21343,63277,0.000841,0.004851,0.00313,175.05,0,0,0,0,1,0,0,-58.71,34.96,58.75,-35.07,0,0,0,0
21344,21345,0.000283,0.001149,0,0,0,0,0,0,1,0,0,65.29,19.88,-65.28,-19.83,0,0,0,0
21344,21395,0.004893,0.016327,0.00815,172.03,0,0,0,0,1,0,0,-55.49,-8.51,55.63,8.09,0,0,0,0
21344,21412,0.005344,0.022375,0.02195,217.46,0,0,0,0,1,0,0,67.17,-0.23,-66.95,-1.23,0,0,0,0
21344,21415,0.002902,0.015645,0.00182,182.92,0,0,0,0,1,0,0,-76.98,-11.13,77.14,11.8,0,0,0,0
21370,21346,0.004025,0.01703,0.00484,160.75,0,0,0,0,1,0,0,-36.34,-30.02,36.42,29.84,0,0,0,0
21417,21346,0.003723,0.021435,0.00518,148.58,0,0,0,0,1,0,0,30.12,-22.35,-30.08,22.07,0,0,0,0
21346,21433,0.00511,0.022459,0.00518,158.1,0,0,0,0,1,0,0,-26.46,39.33,26.56,-39.43,0,0,0,0
21347,21390,0.003084,0.015625,0.00251,180.06,0,0,0,0,1,0,0,-83.87,-2.9,84.07,3.62,0,0,0,0
21348,21397,0.001316,0.006884,0.00378,171.16,0,0,0,0,1,0,0,-55.89,-6.83,55.93,6.63,0,0,0,0
21348,21414,0.003177,0.012933,0.00282,153.23,0,0,0,0,1,0,0,28.7,-0.93,-28.67,0.72,0,0,0,0
21397,21349,0.010691,0.041655,0.01285,197.48,0,0,0,0,1,0,0,-62.26,-4.31,62.64,4.42,0,0,0,0
21397,21349,0.010691,0.041655,0.01285,197.48,0,0,0,0,1,0,0,-62.26,-4.31,62.64,4.42,0,0,0,0
21397,21349,0.010691,0.041655,0.01285,197.48,0,0,0,0,1,0,0,-62.26,-4.31,62.64,4.42,0,0,0,0
21349,22117,0.002541,0.012937,0.00526,199.94,0,0,0,0,1,0,0,-64.27,-4.89,64.37,4.81,0,0,0,0
21349,22117,0.002541,0.012937,0.00526,199.94,0,0,0,0,1,0,0,-64.27,-4.89,64.37,4.81,0,0,0,0
21349,22117,0.002541,0.012937,0.00526,199.94,0,0,0,0,1,0,0,-64.27,-4.89,64.37,4.81,0,0,0,0
21350,21351,0.000292,0.001056,0,0,0,0,0,0,1,0,0,-60.24,-18.9,60.25,18.94,0,0,0,0
21351,21408,0.001077,0.01041,0.01679,527.43,0,0,0,0,1,0,0,-112.31,-20.91,112.43,20.32,0,0,0,0
21435,21351,0.000912,0.00876,0.03427,473.93,0,0,0,0,1,0,0,-52.03,-5.49,52.05,1.97,0,0,0,0
21352,21353,0.000225,0.001074,0,0,0,0,0,0,1,0,0,61.42,14.09,-61.41,-14.05,0,0,0,0
21352,21400,0.003069,0.018463,0.00577,183.51,0,0,0,0,1,0,0,-93.94,8.09,94.19,-7.19,0,0,0,0
21352,21417,0.002941,0.013139,0.00475,149.43,0,0,0,0,1,0,0,32.52,-22.18,-32.48,21.85,0,0,0,0
21354,21433,0.002887,0.013355,0.0142,164.4,0,0,0,0,1,0,0,53.27,10.23,-53.19,-11.39,0,0,0,0
21356,21355,0.012326,0.282482,0,38.94,0,0,1.1,0,1,0,0,-4.57,-30.34,4.7,33.33,0,0,0,0
21355,21357,0.000297,0.001143,0,0,0,0,0,0,1,0,0,-4.7,-33.33,4.71,33.34,0,0,0,0
21356,63168,0.024415,0.057295,0.00213,58.04,0,0,0,0,1,0,0,-11.33,2.97,11.36,-3.13,0,0,0,0
63241,21356,0.007004,0.015263,0.00047,56.39,0,0,0,0,1,0,0,14.61,-11.45,-14.59,11.45,0,0,0,0
21357,63242,0.001031,0.003909,0.00117,141.91,0,0,0,0,1,0,0,-18.68,-10.92,18.68,10.81,0,0,0,0
21358,21359,0.000288,0.001178,0,0,0,0,0,0,1,0,0,52.48,23.56,-52.47,-23.52,0,0,0,0
21364,21358,0.001884,0.008337,0.00459,117.14,0,0,0,0,1,0,0,22.82,49.51,-22.77,-49.78,0,0,0,0
21360,21361,0.000218,0.001052,0,0,0,0,0,0,1,0,0,38.58,13.02,-38.57,-13,0,0,0,0
21360,21398,0.002868,0.013733,0.00322,170.23,0,0,0,0,1,0,0,57.41,4.19,-57.33,-4.13,0,0,0,0
21360,21436,0.001298,0.00579,0.00106,185.2,0,0,0,0,1,0,0,-95.99,-17.21,96.1,17.59,0,0,0,0
21362,21363,0.000271,0.001194,0,0,0,0,0,0,1,0,0,38.58,13.52,-38.57,-13.5,0,0,0,0
21362,21364,0.000205,0.001064,0,0,0,0,0,0,1,0,0,-38.58,-13.52,38.58,13.53,0,0,0,0
21364,21394,0.003977,0.014831,0.02191,198.63,0,0,0,0,1,0,0,-84.27,-42.63,84.59,41.45,0,0,0,0
21364,21394,0.003977,0.014831,0.02191,198.63,0,0,0,0,1,0,0,-84.27,-42.63,84.59,41.45,0,0,0,0
21364,21394,0.003977,0.014831,0.02191,198.63,0,0,0,0,1,0,0,-84.27,-42.63,84.59,41.45,0,0,0,0
21364,21424,0.004077,0.015552,0.00528,176.36,0,0,0,0,1,0,0,90,43.5,-89.63,-42.63,0,0,0,0
21365,21367,0.00532,0.023888,0.00452,180.61,0,0,0,0,1,0,0,-91.51,-10.06,91.92,11.39,0,0,0,0
21365,21393,0.006469,0.02515,0.00293,143.2,0,0,0,0,1,0,0,27.02,-1.04,-26.97,0.89,0,0,0,0
21367,21366,0.001014,0.045706,0,196.97,0,0,1.01875,0,1,0,0,-91.92,-11.39,92,15.04,0,0,0,0
21366,21368,0.000237,0.001112,0,0,0,0,0,0,1,0,0,64.5,10.21,-64.49,-10.17,0,0,0,0
21388,21366,0.000971,0.007573,0.02831,555.83,0,0,0,0,1,0,0,141.15,14.37,-140.97,-16.07,0,0,0,0
21366,21404,0.001937,0.015388,0.03948,540.61,0,0,0,0,1,0,0,129.83,22.13,-129.52,-23.95,0,0,0,0
21981,21366,0.001553,0.014495,0.11369,529.83,0,0,0,0,1,0,0,145.67,21.72,-145.36,-31.3,0,0,0,0
21418,21369,0.003815,0.014398,0.00443,176.33,0,0,0,0,1,0,0,55.23,-5.52,-55.12,5.47,0,0,0,0
21369,21424,0.001987,0.010243,0.00205,159.21,0,0,0,0,1,0,0,17.95,-25.14,-17.93,25.01,0,0,0,0
21370,21371,0.000227,0.001042,0,0,0,0,0,0,1,0,0,6.23,1.27,-6.23,-1.27,0,0,0,0
21425,21370,0.004233,0.01931,0.01111,163.8,0,0,0,0,1,0,0,25.09,-38.29,-25.01,37.47,0,0,0,0
21372,21375,0.000672,0.014445,0,127.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21372,21376,0.000269,0.00101,0,0,0,0,0,0,1,0,0,4.88,0.99,-4.88,-0.99,0,0,0,0
21372,21377,0.000243,0.001052,0,0,0,0,0,0,1,0,0,-4.88,-0.99,4.88,0.99,0,0,0,0
21372,21378,0.000268,0.001182,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
21373,21375,0.006141,0.132076,0,63.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21374,21375,0.006141,0.132076,0,63.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21377,21472,0.00427,0.019717,0.00372,133.06,0,0,0,0,1,0,0,-7.09,7.4,7.09,-7.78,0,0,0,0
21377,21483,0.003999,0.018744,0.03733,178.8,0,0,0,0,1,0,0,64.57,-26.27,-64.39,23.06,0,0,0,0
21377,21905,0.004981,0.024981,0.00906,148.71,0,0,0,0,1,0,0,17.71,7.31,-17.69,-8.2,0,0,0,0
21485,21379,0.002648,0.015659,0.00299,153.04,0,0,0,0,1,0,0,32.85,15.71,-32.82,-15.84,0,0,0,0
21487,21379,0.003512,0.017901,0.00175,166.53,0,0,0,0,1,0,0,-43.94,-7.75,44,7.89,0,0,0,0
21380,21383,-0.000169,-0.00482,0,201.39,0,0,1,0,1,0,0,34.18,3.4,-34.18,-3.45,0,0,0,0
21380,21384,0.000246,0.001125,0,0,0,0,0,0,1,0,0,-34.18,-3.4,34.18,3.41,0,0,0,0
21380,21385,0.000242,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21381,21383,0.003922,0.111612,0,100.69,0,0,1,0,1,0,0,-34.14,-2.23,34.18,3.45,0,0,0,0
21382,21383,0.003922,0.111612,0,100.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21397,21384,0.004057,0.021808,0.00977,171.85,0,0,0,0,1,0,0,52.58,-3.19,-52.48,2.7,0,0,0,0
21414,21384,0.004741,0.019609,0.00498,148.37,0,0,0,0,1,0,0,19,-7.44,-18.99,6.98,0,0,0,0
21384,21913,0.008244,0.035872,0.01388,166.24,0,0,0,0,1,0,0,37.28,-13.09,-37.16,12.12,0,0,0,0
21913,21386,0.005624,0.024758,0.00845,145.86,0,0,0,0,1,0,0,-34.47,-3.95,34.54,3.32,0,0,0,0
21386,22078,0.012631,0.052618,0.00736,168.45,0,0,0,0,1,0,0,-68.61,-5.19,69.16,6.69,0,0,0,0
21388,21387,0.000183,0.012681,0,1039.12,0,0,1.025,0,1,0,0,-406.63,-198.73,406.99,223.63,0,0,0,0
21387,21392,0.000253,0.001173,0,0,0,0,0,0,1,0,0,-406.99,147.56,407.42,-145.56,0,0,0,0
