F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
21389,21388,0.001091,0.056166,0,300,0,0,1.075,0,1,0,0,-18.53,-128.51,18.72,138.52,0,0,0,0
21388,21404,0.001238,0.01241,0.04228,640.3,0,0,0,0,1,0,0,246.76,45.84,-246.04,-43.28,0,0,0,0
21390,21389,0.004263,0.151543,0,115.24,0,0,1.03125,0,1,0,0,-43.91,-14.18,43.99,17.28,0,0,0,0
21390,21389,0.004263,0.151543,0,115.24,0,0,1.03125,0,1,0,0,-43.91,-14.18,43.99,17.28,0,0,0,0
21390,21389,0.004263,0.151543,0,115.24,0,0,1.03125,0,1,0,0,-43.91,-14.18,43.99,17.28,0,0,0,0
21389,21391,0.000279,0.001089,0,0,0,0,0,0,1,0,0,-113.45,76.66,113.5,-76.47,0,0,0,0
21390,21393,0.001305,0.008123,0.00148,168.97,0,0,0,0,1,0,0,47.65,38.93,-47.6,-38.81,0,0,0,0
21391,21982,0.004271,0.031003,0.01924,196.69,0,0,0,0,1,0,0,-22.42,-6.5,22.44,4.55,0,0,0,0
21391,63027,0.006229,0.042437,0.02012,235.13,0,0,0,0,1,0,0,-69.82,17.79,70.12,-17.95,0,0,0,0
21391,63045,0.005124,0.033774,0.01307,210.75,0,0,0,0,1,0,0,-35.25,28.3,35.35,-29.07,0,0,0,0
21391,63068,0.023414,0.123089,0.02736,223.97,0,0,0,0,1,0,0,-60.59,4.63,61.38,-3.46,0,0,0,0
21392,21405,0.000138,0.00266,0.32118,2622.83,0,0,0,0,1,0,0,632.2,-141.79,-631.68,116.54,0,0,0,0
21392,63044,0.000168,0.002223,0.21133,2462.46,0,0,0,0,1,0,0,-189.07,180.64,189.19,-202.26,0,0,0,0
21392,63089,0.000224,0.003554,0.37725,2690.13,0,0,0,0,1,0,0,-850.55,106.71,852.06,-124.03,0,0,0,0
21394,21407,0.000788,0.002516,0.00065,216.85,0,0,0,0,1,0,0,-118.7,-49.34,118.81,49.65,0,0,0,0
21394,21407,0.000788,0.002516,0.00065,216.85,0,0,0,0,1,0,0,-118.7,-49.34,118.81,49.65,0,0,0,0
21394,21407,0.000788,0.002516,0.00065,216.85,0,0,0,0,1,0,0,-118.7,-49.34,118.81,49.65,0,0,0,0
21395,21396,0.000214,0.001068,0,0,0,0,0,0,1,0,0,33.15,10.04,-33.14,-10.02,0,0,0,0
21407,21395,0.002316,0.012287,0.0016,204.07,0,0,0,0,1,0,0,88.95,18.87,-88.77,-18.13,0,0,0,0
21397,21414,0.004331,0.022612,0.00198,156.99,0,0,0,0,1,0,0,33.64,2.43,-33.6,-2.41,0,0,0,0
21398,21410,0.000811,0.00445,0.00269,148.71,0,0,0,0,1,0,0,-25.49,-1.15,25.5,0.88,0,0,0,0
21398,21968,0.002118,0.009136,0.00143,174.22,0,0,0,0,1,0,0,-66.94,-6.67,67.03,6.89,0,0,0,0
21399,21402,0.002388,0.113583,0,278.41,0,0,1,0,1,0,0,94.32,-1.2,-94.12,10.58,0,0,0,0
21399,21403,0.000271,0.001034,0,0,0,0,0,0,1,0,0,81.2,14.98,-81.18,-14.91,0,0,0,0
21399,21404,0.000214,0.001068,0,0,0,0,0,0,1,0,0,-175.52,-13.77,175.58,14.08,0,0,0,0
21400,21402,-0.000864,-0.04109,0,203.41,0,0,1,0,1,0,0,-94.19,7.19,94.12,-10.58,0,0,0,0
21401,21402,0.007213,0.343137,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21408,21404,0.001724,0.01176,0.0147,503.79,0,0,0,0,1,0,0,84.71,66.83,-84.53,-67.17,0,0,0,0
21419,21404,0.00084,0.009304,0.03272,552.36,0,0,0,0,1,0,0,-125.15,-64.2,125.3,62.4,0,0,0,0
21404,21426,0.00075,0.007727,0.12394,577.77,0,0,0,0,1,0,0,159.21,57.91,-159,-69.1,0,0,0,0
21406,21405,0.000183,0.014525,0,1261.01,0,0,1.025,0,1,0,0,-384.8,-156.74,385.1,180.59,0,0,0,0
21406,21405,0.000183,0.014525,0,1261.01,0,0,1.025,0,1,0,0,-384.8,-156.74,385.1,180.59,0,0,0,0
21406,21405,0.000183,0.014525,0,1261.01,0,0,1.025,0,1,0,0,-384.8,-156.74,385.1,180.59,0,0,0,0
21405,63044,0.000257,0.003999,0.45375,2605.97,0,0,0,0,1,0,0,-523.64,176.96,524.37,-215.24,0,0,0,0
21407,21406,0.001222,0.053699,0,310.38,0,0,1.03125,0,1,0,0,-141.51,-50.99,141.77,62.67,0,0,0,0
21407,21406,0.001222,0.053699,0,310.38,0,0,1.03125,0,1,0,0,-141.51,-50.99,141.77,62.67,0,0,0,0
21407,21406,0.001222,0.053699,0,310.38,0,0,1.03125,0,1,0,0,-141.51,-50.99,141.77,62.67,0,0,0,0
21407,21406,0.001222,0.053699,0,310.38,0,0,1.03125,0,1,0,0,-141.51,-50.99,141.77,62.67,0,0,0,0
21406,21408,0.000245,0.00102,0,0,0,0,0,0,1,0,0,587.32,219.57,-586.45,-215.94,0,0,0,0
21415,21407,0.003292,0.013276,0.0032,191.47,0,0,0,0,1,0,0,-60.2,-17.95,60.32,18.07,0,0,0,0
21415,21407,0.003292,0.013276,0.0032,191.47,0,0,0,0,1,0,0,-60.2,-17.95,60.32,18.07,0,0,0,0
21408,21427,0.00173,0.015212,0.07403,575.51,0,0,0,0,1,0,0,157.57,60.81,-157.11,-64.82,0,0,0,0
21408,21435,0.001017,0.010803,0.02565,566.51,0,0,0,0,1,0,0,150.56,24.08,-150.34,-24.59,0,0,0,0
21409,21410,0.000203,0.001092,0,0,0,0,0,0,1,0,0,-63.34,-11.29,63.35,11.33,0,0,0,0
21409,21411,0.00023,0.00118,0,0,0,0,0,0,1,0,0,63.34,11.29,-63.34,-11.25,0,0,0,0
21410,21436,0.002803,0.013851,0.00473,183.13,0,0,0,0,1,0,0,-88.85,-12.22,89.06,12.71,0,0,0,0
21412,21413,0.000244,0.001086,0,0,0,0,0,0,1,0,0,36.57,17.12,-36.56,-17.11,0,0,0,0
21416,21424,0.001796,0.010002,0.0053,166.82,0,0,0,0,1,0,0,-44.03,11.97,44.07,-12.34,0,0,0,0
21416,21425,0.004964,0.019873,0.00312,156.98,0,0,0,0,1,0,0,29.5,-8.99,-29.45,8.84,0,0,0,0
21419,21422,0.000161,0.007643,0,332.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21419,21423,0.000282,0.001059,0,0,0,0,0,0,1,0,0,45.29,11.03,-45.28,-11.01,0,0,0,0
21419,21439,0.000719,0.007,0.01718,527.71,0,0,0,0,1,0,0,-124.57,52.65,124.69,-53.26,0,0,0,0
21420,21422,0.001579,0.075017,0,166.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21421,21422,0.001579,0.075017,0,166.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21427,21426,0.000933,0.008734,0.02084,428.47,0,0,0,0,1,0,0,-19.86,37.22,19.87,-39.3,0,0,0,0
21426,21439,0.000662,0.006179,0.02021,551.96,0,0,0,0,1,0,0,-150.4,74.92,150.57,-75.42,0,0,0,0
21479,21427,0.001664,0.016715,0.02177,536.69,0,0,0,0,1,0,0,-103.75,-17.41,103.92,16.82,0,0,0,0
21429,21428,0.000225,0.017699,0,1011.86,0,0,1.075,0,1,0,0,-448.75,-382.29,449.58,447.69,0,0,0,0
21428,21431,0.000202,0.001117,0,0,0,0,0,0,1,0,0,-449.58,-66.41,449.96,68.52,0,0,0,0
21430,21429,0.001019,0.039983,0,281.78,0,0,1.03125,0,1,0,0,-117.49,-51.03,117.65,57.33,0,0,0,0
21430,21429,0.001019,0.039983,0,281.78,0,0,1.03125,0,1,0,0,-117.49,-51.03,117.65,57.33,0,0,0,0
21430,21429,0.001019,0.039983,0,281.78,0,0,1.03125,0,1,0,0,-117.49,-51.03,117.65,57.33,0,0,0,0
21429,21432,0.000227,0.001047,0,0,0,0,0,0,1,0,0,95.79,210.31,-95.67,-209.79,0,0,0,0
21431,21440,0.000143,0.002488,0.36465,2488.61,0,0,0,0,1,0,0,-58.54,45.46,58.55,-85.07,0,0,0,0
21431,21684,0.000171,0.002942,0.39761,3132.65,0,0,0,0,1,0,0,727.79,-116.13,-726.95,87.12,0,0,0,0
21431,21684,0.000171,0.002942,0.39761,3132.65,0,0,0,0,1,0,0,727.79,-116.13,-726.95,87.12,0,0,0,0
21431,63260,0.000262,0.004384,0.46154,3060.46,0,0,0,0,1,0,0,-946.37,87.81,948.55,-101.72,0,0,0,0
21433,21434,0.000256,0.001144,0,0,0,0,0,0,1,0,0,46.92,20.5,-46.91,-20.47,0,0,0,0
21436,21435,0.001349,0.069188,0,265,0,0,1.01875,0,1,0,0,-84.1,-12.5,84.19,17.19,0,0,0,0
21436,21435,0.001349,0.069188,0,265,0,0,1.01875,0,1,0,0,-84.1,-12.5,84.19,17.19,0,0,0,0
21436,21435,0.001349,0.069188,0,265,0,0,1.01875,0,1,0,0,-84.1,-12.5,84.19,17.19,0,0,0,0
21435,21437,0.000209,0.001133,0,0,0,0,0,0,1,0,0,84.12,16.07,-84.1,-15.99,0,0,0,0
21435,21790,0.001751,0.015457,0.20419,487.47,0,0,0,0,1,0,0,-134.31,-37.55,134.62,17.83,0,0,0,0
21968,21436,0.002486,0.01088,0.00137,174.22,0,0,0,0,1,0,0,-67.03,-6.89,67.13,7.19,0,0,0,0
21439,21438,0.000209,0.015313,0,1012.17,0,0,1,0,1,0,0,-435.4,-60.97,435.78,88.91,0,0,0,0
21438,21440,0.000289,0.001012,0,0,0,0,0,0,1,0,0,-435.78,-149.62,436.35,151.6,0,0,0,0
21438,21441,0.00029,0.001093,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
21440,21684,0.000242,0.004308,0.42221,2773.41,0,0,0,0,1,0,0,530.55,-123.37,-529.9,88.75,0,0,0,0
21440,63254,0.000173,0.002704,0.25524,3074.12,0,0,0,0,1,0,0,-1025.45,56.84,1027.13,-58.45,0,0,0,0
21443,21442,0.002907,0.085996,0,154.76,0,0,1.1,0,1,0,0,23.33,-88.72,-23.05,97.03,0,0,0,0
21442,21444,0.000285,0.001018,0,0,0,0,0,0,1,0,0,-25.63,-107.36,25.67,107.48,0,0,0,0
21442,21445,0.000227,0.001195,0,0,0,0,0,0,1,0,0,48.68,10.34,-48.68,-10.31,0,0,0,0
21443,63071,0.005542,0.031112,0.0206,222.83,0,0,0,0,1,0,0,-53.01,10.49,53.16,-11.79,0,0,0,0
21443,63174,0.005931,0.034235,0.01693,232.08,0,0,0,0,1,0,0,-63.18,23.57,63.44,-23.85,0,0,0,0
63239,21443,0.002643,0.015141,0.00455,221.53,0,0,0,0,1,0,0,-68.05,16.4,68.18,-16.18,0,0,0,0
21443,63264,0.002701,0.014972,0.00728,221.89,0,0,0,0,1,0,0,60.44,65.57,-60.23,-65.19,0,0,0,0
21443,63279,0.002237,0.0141,0.0033,212.56,0,0,0,0,1,0,0,-35.76,5.26,35.79,-5.44,0,0,0,0
21446,21447,0.000261,0.001089,0,0,0,0,0,0,1,0,0,48.69,23.59,-48.68,-23.56,0,0,0,0
21996,21446,0.003625,0.013649,0.00299,184.48,0,0,0,0,1,0,0,80.12,7.91,-79.9,-7.41,0,0,0,0
21448,21449,0.00023,0.001023,0,0,0,0,0,0,1,0,0,64.51,14.82,-64.5,-14.78,0,0,0,0
21448,21450,0.000224,0.001045,0,0,0,0,0,0,1,0,0,-64.51,-14.82,64.52,14.86,0,0,0,0
21451,21452,0.00022,0.001068,0,0,0,0,0,0,1,0,0,38.7,2.21,-38.7,-2.2,0,0,0,0
21451,21499,0.000453,0.002316,0.00096,107.6,0,0,0,0,1,0,0,-0.69,-3.62,0.69,3.52,0,0,0,0
21451,21507,0.004155,0.022822,0.00685,147.01,0,0,0,0,1,0,0,29.14,26.54,-29.08,-26.94,0,0,0,0
21451,21704,0.002231,0.010928,0.00643,173.01,0,0,0,0,1,0,0,-67.15,-25.13,67.25,24.94,0,0,0,0
21453,21454,0.000206,0.001055,0,0,0,0,0,0,1,0,0,-55.42,-18.24,55.43,18.27,0,0,0,0
21454,21512,0.002392,0.012455,0.00331,158.28,0,0,0,0,1,0,0,-34.09,-15.81,34.12,15.63,0,0,0,0
21454,21655,0.002083,0.009442,0.0027,141.02,0,0,0,0,1,0,0,-21.34,-2.46,21.35,2.22,0,0,0,0
21455,21531,0.006255,0.029911,0.00417,148.36,0,0,0,0,1,0,0,23.43,7.32,-23.39,-7.59,0,0,0,0
21455,21585,0.007213,0.029392,0.00782,166.46,0,0,0,0,1,0,0,80.59,-31.19,-80.09,32.41,0,0,0,0
21711,21455,0.002259,0.01034,0.00205,154.34,0,0,0,0,1,0,0,36.51,-13.57,-36.48,13.5,0,0,0,0
21455,21724,0.000899,0.004956,0.00134,170.66,0,0,0,0,1,0,0,40.51,5.47,-40.5,-5.53,0,0,0,0
21455,21944,0.003714,0.012653,0.00745,188.56,0,0,0,0,1,0,0,-120.15,3.39,120.66,-2.47,0,0,0,0
21472,21456,0.005355,0.027122,0.00462,141.68,0,0,0,0,1,0,0,-12.59,4.8,12.6,-5.25,0,0,0,0
21456,21827,0.004042,0.022164,0.00883,163.62,0,0,0,0,1,0,0,-42.06,-6.11,42.13,5.53,0,0,0,0
21458,21457,0.001665,0.080264,0,213.68,0,0,1.09375,0,1,0,0,-87.77,-100.14,88.1,115.98,0,0,0,0
21457,21459,0.000273,0.001198,0,0,0,0,0,0,1,0,0,-88.1,-0.47,88.12,0.56,0,0,0,0
21564,21458,0.001393,0.0045,0.0012,188.99,0,0,0,0,1,0,0,-83.76,-41.27,83.88,41.51,0,0,0,0
21458,21585,0.001534,0.006559,0.00093,134.7,0,0,0,0,1,0,0,-41.63,29.76,41.66,-29.7,0,0,0,0
21458,21633,0.001731,0.007884,0.00166,129.07,0,0,0,0,1,0,0,-17.8,17.91,17.81,-18.04,0,0,0,0
21610,21459,0.000805,0.006207,0.02684,492.16,0,0,0,0,1,0,0,-38.08,-18.1,38.09,15.32,0,0,0,0
21642,21459,0.001396,0.012437,0.05283,577.69,0,0,0,0,1,0,0,126.42,12.04,-126.21,-15.88,0,0,0,0
21460,21463,0.00029,0.006061,0,126.65,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
21460,21464,0.000213,0.001002,0,0,0,0,0,0,1,0,0,23.01,2.16,-23,-2.15,0,0,0,0
21460,21465,0.000248,0.001114,0,0,0,0,0,0,1,0,0,-23.01,-2.16,23.01,2.17,0,0,0,0
21461,21463,0.0105,0.219697,0,63.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21462,21463,0.0105,0.219697,0,63.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21465,21581,0.003397,0.018967,0.00393,155.68,0,0,0,0,1,0,0,-46.44,1.92,46.51,-1.94,0,0,0,0
21465,21655,0.002208,0.011407,0.00256,132.33,0,0,0,0,1,0,0,23.43,-4.09,-23.42,3.88,0,0,0,0
21466,21469,0.000248,0.005782,0,182.93,0,0,1,0,1,0,0,20.35,7.45,-20.35,-7.43,0,0,0,0
21466,21470,0.000236,0.001016,0,0,0,0,0,0,1,0,0,-20.35,-7.45,20.35,7.46,0,0,0,0
21466,21471,0.000233,0.001153,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
21467,21469,0.006832,0.15897,0,91.47,0,0,1,0,1,0,0,-20.32,-6.72,20.35,7.43,0,0,0,0
21468,21469,0.006832,0.15897,0,91.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21470,21510,0.004668,0.018231,0.04483,164.43,0,0,0,0,1,0,0,9.63,3.65,-9.62,-8.33,0,0,0,0
21579,21470,0.004054,0.019483,0.0032,128.27,0,0,0,0,1,0,0,29.61,-19.45,-29.56,19.35,0,0,0,0
21474,21473,0.000278,0.017565,0,932.53,0,0,1,0,1,0,0,-287.35,-44.33,287.56,58.14,0,0,0,0
21473,21476,0.000216,0.001054,0,0,0,0,0,0,1,0,0,53.61,14.05,-53.61,-14.02,0,0,0,0
21956,21473,0.000221,0.003688,0.43287,2642.68,0,0,0,0,1,0,0,-540.76,-143.85,541.38,107.14,0,0,0,0
22061,21473,0.000328,0.00663,0.66705,2989.54,0,0,0,0,1,0,0,884.98,-160.27,-882.56,136.65,0,0,0,0
21475,21474,0.001182,0.04004,0,271.39,0,0,1,0,1,0,0,-95.68,-11.28,95.78,14.78,0,0,0,0
21475,21474,0.001182,0.04004,0,271.39,0,0,1,0,1,0,0,-95.68,-11.28,95.78,14.78,0,0,0,0
21475,21474,0.001182,0.04004,0,271.39,0,0,1,0,1,0,0,-95.68,-11.28,95.78,14.78,0,0,0,0
21475,21730,0.003461,0.015673,0.02159,196.98,0,0,0,0,1,0,0,77.98,5.03,-77.78,-6.41,0,0,0,0
21475,21730,0.003461,0.015673,0.02159,196.98,0,0,0,0,1,0,0,77.98,5.03,-77.78,-6.41,0,0,0,0
21475,21730,0.003461,0.015673,0.02159,196.98,0,0,0,0,1,0,0,77.98,5.03,-77.78,-6.41,0,0,0,0
21475,21734,0.00538,0.026469,0.00548,222.06,0,0,0,0,1,0,0,53.09,18.77,-52.93,-18.55,0,0,0,0
21477,21478,0.000268,0.001155,0,0,0,0,0,0,1,0,0,49.51,18.86,-49.5,-18.83,0,0,0,0
21477,21479,0.000233,0.001017,0,0,0,0,0,0,1,0,0,-49.51,-18.86,49.51,18.89,0,0,0,0
21480,21479,0.001104,0.009599,0.02673,484.28,0,0,0,0,1,0,0,-54.2,-1.1,54.23,-1.48,0,0,0,0
21690,21480,0.00071,0.007007,0.02662,442.75,0,0,0,0,1,0,0,-4.7,26.47,4.7,-29.25,0,0,0,0
21487,21481,0.002771,0.010312,0.00502,167.05,0,0,0,0,1,0,0,-51.07,-3.36,51.14,3.07,0,0,0,0
21481,21497,0.003211,0.012095,0.00335,146.62,0,0,0,0,1,0,0,-19.94,-9.12,19.96,8.81,0,0,0,0
21481,21686,0.002043,0.010951,0.00251,182.53,0,0,0,0,1,0,0,-86.12,-23.67,86.27,24.21,0,0,0,0
21482,21483,0.000214,0.001189,0,0,0,0,0,0,1,0,0,-54.92,-14.21,54.93,14.24,0,0,0,0
21483,21718,0.002178,0.011555,0.01288,147.58,0,0,0,0,1,0,0,9.46,-37.31,-9.43,36.06,0,0,0,0
21485,21484,0.001724,0.067879,0,208.35,0,0,1.04375,0,1,0,0,-92.08,-35.05,92.25,41.63,0,0,0,0
21484,21486,0.000206,0.001061,0,0,0,0,0,0,1,0,0,54.22,15.83,-54.22,-15.8,0,0,0,0
21484,21690,0.001089,0.007875,0.01539,420.63,0,0,0,0,1,0,0,-35.15,-52.89,35.19,51.54,0,0,0,0
21485,21497,0.001773,0.009056,0.00463,172.37,0,0,0,0,1,0,0,59.23,19.35,-59.17,-19.53,0,0,0,0
21487,21488,0.000227,0.001084,0,0,0,0,0,0,1,0,0,54.22,13.32,-54.22,-13.29,0,0,0,0
21487,21528,0.004825,0.025824,0.01458,167.1,0,0,0,0,1,0,0,40.79,-2.21,-40.72,1.04,0,0,0,0
21489,21490,0.000227,0.001192,0,0,0,0,0,0,1,0,0,49.78,11.73,-49.77,-11.7,0,0,0,0
21489,21491,0.000207,0.001196,0,0,0,0,0,0,1,0,0,-49.78,-11.73,49.78,11.76,0,0,0,0
21491,21720,0.005658,0.023701,0.03193,201.68,0,0,0,0,1,0,0,67.85,5.88,-67.6,-8.3,0,0,0,0
21491,21720,0.005658,0.023701,0.03193,201.68,0,0,0,0,1,0,0,67.85,5.88,-67.6,-8.3,0,0,0,0
21491,21720,0.005658,0.023701,0.03193,201.68,0,0,0,0,1,0,0,67.85,5.88,-67.6,-8.3,0,0,0,0
21492,21495,0.001277,0.062982,0,311.25,0,0,1,0,1,0,0,75.92,6.81,-75.85,-3.43,0,0,0,0
21492,21496,0.000298,0.001088,0,0,0,0,0,0,1,0,0,49.78,12.71,-49.77,-12.68,0,0,0,0
21492,21690,0.000816,0.007194,0.02633,523.3,0,0,0,0,1,0,0,-125.7,147.67,125.99,-147.99,0,0,0,0
21493,21495,0.000235,0.01158,0,186.25,0,0,1,0,1,0,0,-75.83,-2.81,75.85,3.43,0,0,0,0
21538,21493,0.002862,0.011581,0.00137,162.36,0,0,0,0,1,0,0,-43.26,-8.84,43.31,8.91,0,0,0,0
21578,21493,0.001238,0.006119,0.00262,150,0,0,0,0,1,0,0,5.21,-20,-5.2,19.74,0,0,0,0
21693,21493,0.002497,0.012514,0.00463,169.58,0,0,0,0,1,0,0,-37.68,25.57,37.73,-25.83,0,0,0,0
21494,21495,0.008474,0.418043,0,125.01,0,0,1,0,1,0,0,-0.01,-0,0.01,0,0,0,0,0
21497,21498,0.000215,0.001055,0,0,0,0,0,0,1,0,0,39.21,10.72,-39.21,-10.7,0,0,0,0
21602,21499,0.002388,0.009294,0.00205,150.7,0,0,0,0,1,0,0,31.58,10.89,-31.56,-11.02,0,0,0,0
21570,21500,0.007521,0.028805,0.00492,154.08,0,0,0,0,1,0,0,-41.71,-13,41.84,12.98,0,0,0,0
21500,21572,0.002056,0.010943,0.00501,172.19,0,0,0,0,1,0,0,-69.53,-15.48,69.63,15.45,0,0,0,0
21501,21507,0.007368,0.028707,0.00781,143.73,0,0,0,0,1,0,0,-25.78,1.52,25.83,-2.17,0,0,0,0
21525,21501,0.002879,0.014559,0.00311,149.73,0,0,0,0,1,0,0,21.56,11.87,-21.54,-12.12,0,0,0,0
21502,21503,0.000262,0.001095,0,0,0,0,0,0,1,0,0,8.59,0.78,-8.59,-0.78,0,0,0,0
21502,21504,0.000244,0.001001,0,0,0,0,0,0,1,0,0,-8.59,-0.78,8.59,0.78,0,0,0,0
21504,29461,0.006135,0.024094,0.01595,152.49,0,0,0,0,1,0,0,11.7,9.93,-11.68,-11.6,0,0,0,0
29463,21504,0.006963,0.035378,0.02555,166.12,0,0,0,0,1,0,0,20.32,8.09,-20.29,-10.72,0,0,0,0
21505,21506,0.000277,0.001069,0,0,0,0,0,0,1,0,0,-26.33,-3.68,26.33,3.68,0,0,0,0
21506,21545,0.004305,0.020835,0.0047,171.66,0,0,0,0,1,0,0,16.64,30.92,-16.59,-31.18,0,0,0,0
21506,22076,0.003741,0.01925,0.02492,186.49,0,0,0,0,1,0,0,-51.67,-3.44,51.76,1.22,0,0,0,0
21507,21508,0.000275,0.001017,0,0,0,0,0,0,1,0,0,10.69,7.17,-10.69,-7.17,0,0,0,0
21507,21527,0.009072,0.026384,0.0029,157.85,0,0,0,0,1,0,0,-28.88,7.66,28.96,-7.75,0,0,0,0
21561,21507,0.003416,0.016521,0.00806,161.37,0,0,0,0,1,0,0,30.24,-11.96,-30.2,11.25,0,0,0,0
21507,49154,0.005971,0.034538,0.02098,178.64,0,0,0,0,1,0,0,51.64,3.04,-51.49,-4.41,0,0,0,0
21509,21579,0.003893,0.01902,0.00934,150.62,0,0,0,0,1,0,0,65.91,-8.74,-65.74,8.57,0,0,0,0
21730,21509,0.003512,0.01619,0.00619,174.18,0,0,0,0,1,0,0,104.26,1.83,-103.9,-0.81,0,0,0,0
21510,21558,0.002721,0.012491,0.02216,134.02,0,0,0,0,1,0,0,-28.37,2.08,28.39,-4.31,0,0,0,0
21511,21514,0.000709,0.032032,0,287.4,0,0,1,0,1,0,0,115.24,18.77,-115.15,-14.66,0,0,0,0
21511,21515,0.000253,0.001066,0,0,0,0,0,0,1,0,0,69.8,14.53,-69.79,-14.48,0,0,0,0
21511,21556,0.000629,0.006233,0.02172,365.5,0,0,0,0,1,0,0,-89.75,-24.69,89.81,22.89,0,0,0,0
21726,21511,0.001223,0.007412,0.0918,574.88,0,0,0,0,1,0,0,95.39,-0.51,-95.28,-8.62,0,0,0,0
21512,21514,4.4e-05,0.001985,0,237.4,0,0,1,0,1,0,0,-115.14,-14.41,115.15,14.66,0,0,0,0
21655,21512,0.002725,0.010296,0.00088,151.15,0,0,0,0,1,0,0,-22.32,-14.58,22.34,14.55,0,0,0,0
21512,21930,0.002224,0.011022,0.00367,168.18,0,0,0,0,1,0,0,58.68,-15.78,-58.6,15.78,0,0,0,0
21513,21514,0.004054,0.183055,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21516,21517,0.000286,0.001079,0,0,0,0,0,0,1,0,0,69.8,21.7,-69.79,-21.64,0,0,0,0
21516,21518,0.000286,0.00101,0,0,0,0,0,0,1,0,0,-69.8,-21.7,69.82,21.75,0,0,0,0
21518,21930,0.00322,0.010434,0.00241,143.95,0,0,0,0,1,0,0,-20.91,-10.6,20.92,10.4,0,0,0,0
21953,21518,0.002601,0.00812,0.00181,162.89,0,0,0,0,1,0,0,48.98,11.16,-48.91,-11.15,0,0,0,0
21519,21520,0.00028,0.001087,0,0,0,0,0,0,1,0,0,-39.22,-5.04,39.22,5.06,0,0,0,0
21520,21533,0.002907,0.017267,0.01644,148.55,0,0,0,0,1,0,0,-14.62,-7.78,14.63,6.04,0,0,0,0
21590,21520,0.00902,0.043961,0.01052,173.21,0,0,0,0,1,0,0,24.65,-3.61,-24.6,2.72,0,0,0,0
21521,21523,0.001912,0.009641,0.00139,114.13,0,0,0,0,1,0,0,16.02,36.88,-15.99,-36.88,0,0,0,0
21637,21521,0.001291,0.006049,0.00074,156.85,0,0,0,0,1,0,0,50.32,42.53,-50.27,-42.37,0,0,0,0
21544,21522,0.001167,0.005207,0.00165,161.04,0,0,0,0,1,0,0,-31.96,24.47,31.98,-24.57,0,0,0,0
21522,22119,0.006075,0.029267,0.00563,177.74,0,0,0,0,1,0,0,-66.22,21.09,66.5,-20.37,0,0,0,0
21523,21676,0.002808,0.011884,0.00222,152.07,0,0,0,0,1,0,0,-17.69,15.18,17.7,-15.35,0,0,0,0
21524,21525,0.000229,0.001059,0,0,0,0,0,0,1,0,0,-19.9,-4.34,19.9,4.34,0,0,0,0
21525,21696,0.009305,0.043739,0.00737,163.57,0,0,0,0,1,0,0,-41.45,-16.21,41.62,16.21,0,0,0,0
21526,21527,0.00029,0.001173,0,0,0,0,0,0,1,0,0,-14.17,-2.8,14.17,2.8,0,0,0,0
21527,21944,0.002268,0.011884,0.00253,168.47,0,0,0,0,1,0,0,-43.13,4.95,43.17,-5.01,0,0,0,0
21604,21528,0.002424,0.010256,0.00689,189.43,0,0,0,0,1,0,0,-123.81,-10.98,124.16,11.73,0,0,0,0
21528,21609,0.003809,0.019573,0.00909,184.37,0,0,0,0,1,0,0,-108.88,-24.78,109.32,26.05,0,0,0,0
21529,21564,0.002462,0.011865,0.00338,158.78,0,0,0,0,1,0,0,-64.78,-34.47,64.9,34.72,0,0,0,0
21640,21529,0.001378,0.008417,0.0022,140.85,0,0,0,0,1,0,0,-31.89,-23.1,31.91,22.99,0,0,0,0
21652,21529,0.002928,0.015836,0.00415,161.2,0,0,0,0,1,0,0,14.55,1.07,-14.54,-1.47,0,0,0,0
21530,21531,0.000277,0.001008,0,0,0,0,0,0,1,0,0,-47.41,-15.18,47.42,15.21,0,0,0,0
21530,21532,0.000252,0.001149,0,0,0,0,0,0,1,0,0,47.41,15.18,-47.4,-15.16,0,0,0,0
21724,21531,0.006221,0.020983,0.00444,145.35,0,0,0,0,1,0,0,24.06,7.27,-24.02,-7.62,0,0,0,0
21533,21534,0.000286,0.001114,0,0,0,0,0,0,1,0,0,30.56,11.8,-30.55,-11.78,0,0,0,0
21533,21597,0.00694,0.042584,0.00775,128.95,0,0,0,0,1,0,0,1.8,-18.47,-1.78,17.76,0,0,0,0
21533,29465,0.006841,0.032104,0.00411,137.26,0,0,0,0,1,0,0,-46.99,0.64,47.12,-0.43,0,0,0,0
21535,21536,0.000229,0.001108,0,0,0,0,0,0,1,0,0,-11.96,-1.37,11.96,1.37,0,0,0,0
21536,21549,0.004829,0.021935,0.03983,179.05,0,0,0,0,1,0,0,61.82,1.17,-61.65,-4.66,0,0,0,0
21536,21829,0.001884,0.008508,0.00238,161.71,0,0,0,0,1,0,0,-29.72,14.24,29.74,-14.41,0,0,0,0
21896,21536,0.005507,0.020823,0.00479,162.58,0,0,0,0,1,0,0,44.17,16.69,-44.06,-16.78,0,0,0,0
21537,21538,0.000232,0.001174,0,0,0,0,0,0,1,0,0,-46.71,-13.72,46.72,13.75,0,0,0,0
21537,21539,0.000294,0.001158,0,0,0,0,0,0,1,0,0,46.71,13.72,-46.71,-13.69,0,0,0,0
21538,21692,0.00544,0.015467,0.02621,164.29,0,0,0,0,1,0,0,33.66,0.76,-33.6,-3.4,0,0,0,0
21540,21541,0.000204,0.001099,0,0,0,0,0,0,1,0,0,-12.76,-4.23,12.76,4.23,0,0,0,0
21541,21633,0.006043,0.030046,0.0073,126.82,0,0,0,0,1,0,0,35.9,-3.96,-35.83,3.54,0,0,0,0
29496,21541,0.0102,0.046906,0.03693,148.85,0,0,0,0,1,0,0,48.89,-2.67,-48.66,-0.27,0,0,0,0
21542,21543,0.000272,0.001057,0,0,0,0,0,0,1,0,0,39.61,7.62,-39.61,-7.6,0,0,0,0
21918,21542,0.003308,0.014542,0.00825,168.03,0,0,0,0,1,0,0,-39.08,13.41,39.13,-14.07,0,0,0,0
21544,21686,0.003384,0.015126,0.02935,146.47,0,0,0,0,1,0,0,-25.83,-46.59,25.92,43.79,0,0,0,0
21546,21547,0.000217,0.001114,0,0,0,0,0,0,1,0,0,32.79,9.88,-32.79,-9.87,0,0,0,0
21546,21548,0.000217,0.001007,0,0,0,0,0,0,1,0,0,-32.79,-9.88,32.8,9.89,0,0,0,0
21549,21550,0.000212,0.001082,0,0,0,0,0,0,1,0,0,69.92,14.61,-69.91,-14.56,0,0,0,0
21567,21549,0.002734,0.012627,0.0026,137.8,0,0,0,0,1,0,0,-1.01,25.69,1.02,-25.89,0,0,0,0
21549,21664,0.001516,0.006925,0.00444,118.1,0,0,0,0,1,0,0,-9.3,15.93,9.3,-16.39,0,0,0,0
21551,21552,0.000269,0.001182,0,0,0,0,0,0,1,0,0,69.92,21.14,-69.91,-21.08,0,0,0,0
21551,21553,0.000231,0.001084,0,0,0,0,0,0,1,0,0,-69.92,-21.14,69.94,21.2,0,0,0,0
21553,21567,0.002983,0.013522,0.00986,147.89,0,0,0,0,1,0,0,38.08,-42.45,-37.99,41.8,0,0,0,0
21553,21621,0.001774,0.007778,0.00425,180.69,0,0,0,0,1,0,0,-46.21,12.58,46.25,-12.87,0,0,0,0
21553,21725,0.003243,0.013347,0.00206,129.67,0,0,0,0,1,0,0,-61.8,8.67,61.92,-8.4,0,0,0,0
21554,21555,0.000261,0.001016,0,0,0,0,0,0,1,0,0,18.12,4.35,-18.11,-4.34,0,0,0,0
21554,21565,0.00879,0.039226,0.00562,139.64,0,0,0,0,1,0,0,11.63,3.17,-11.62,-3.72,0,0,0,0
29475,21554,0.005852,0.025899,0.00543,160.96,0,0,0,0,1,0,0,29.97,7.23,-29.92,-7.58,0,0,0,0
21556,21557,0.00021,0.001187,0,0,0,0,0,0,1,0,0,78.76,22.26,-78.75,-22.19,0,0,0,0
21556,21938,0.000668,0.00645,0.01802,479.96,0,0,0,0,1,0,0,-168.57,-45.15,168.76,45.05,0,0,0,0
21558,21559,0.000271,0.001001,0,0,0,0,0,0,1,0,0,78.77,14.09,-78.75,-14.03,0,0,0,0
21930,21558,0.000741,0.003185,0.00074,142.01,0,0,0,0,1,0,0,41.77,5.79,-41.76,-5.81,0,0,0,0
21953,21558,0.001085,0.00485,0.00103,164.29,0,0,0,0,1,0,0,65.44,4.06,-65.4,-3.97,0,0,0,0
21560,21561,0.000205,0.001193,0,0,0,0,0,0,1,0,0,-34.22,-12.83,34.22,12.85,0,0,0,0
21944,21561,0.002728,0.012689,0.00603,178.2,0,0,0,0,1,0,0,64.56,0.74,-64.46,-0.89,0,0,0,0
21562,21563,0.000247,0.001167,0,0,0,0,0,0,1,0,0,18.86,6.55,-18.86,-6.55,0,0,0,0
21562,21564,0.000205,0.001198,0,0,0,0,0,0,1,0,0,-18.86,-6.55,18.86,6.56,0,0,0,0
21565,21566,0.000233,0.001065,0,0,0,0,0,0,1,0,0,6.85,1.46,-6.85,-1.46,0,0,0,0
21565,29479,0.002046,0.007613,0.00163,129.1,0,0,0,0,1,0,0,4.77,2.26,-4.77,-2.44,0,0,0,0
21568,21569,0.000201,0.001122,0,0,0,0,0,0,1,0,0,39,7.54,-39,-7.53,0,0,0,0
21568,21718,0.005112,0.017806,0.00457,97.68,0,0,0,0,1,0,0,-5.84,-12.8,5.85,12.33,0,0,0,0
21896,21568,0.005186,0.025522,0.00902,159.22,0,0,0,0,1,0,0,33.21,-5.97,-33.16,5.25,0,0,0,0
21570,21622,0.00584,0.025056,0.00342,145.51,0,0,0,0,1,0,0,-14.49,-21.84,14.53,21.63,0,0,0,0
21570,21623,0.006232,0.027108,0.01377,133.06,0,0,0,0,1,0,0,12.28,14.1,-12.26,-15.47,0,0,0,0
21572,21571,0.001326,0.074496,0,168.91,0,0,1.1,0,1,0,0,-48.2,-42.36,48.26,45.76,0,0,0,0
21571,21573,0.000227,0.001066,0,0,0,0,0,0,1,0,0,45.21,2.58,-45.21,-2.55,0,0,0,0
21571,21898,0.001703,0.013934,0.04023,507.34,0,0,0,0,1,0,0,-93.47,-48.33,93.66,45.97,0,0,0,0
21586,21572,0.002963,0.013277,0.00465,95.83,0,0,0,0,1,0,0,21.46,-27.27,-21.43,26.91,0,0,0,0
21574,21575,0.000225,0.001022,0,0,0,0,0,0,1,0,0,8.99,1.28,-8.99,-1.28,0,0,0,0
21576,21577,0.000266,0.00111,0,0,0,0,0,0,1,0,0,41.45,7.7,-41.45,-7.68,0,0,0,0
22119,21576,0.002318,0.011461,0.00169,147.25,0,0,0,0,1,0,0,1.1,23.87,-1.09,-23.98,0,0,0,0
21578,21918,0.002415,0.011883,0.00267,186.79,0,0,0,0,1,0,0,-72.56,3.4,72.68,-3.11,0,0,0,0
21580,21581,0.000233,0.001195,0,0,0,0,0,0,1,0,0,-35.51,-6.74,35.51,6.75,0,0,0,0
21580,21582,0.000267,0.001039,0,0,0,0,0,0,1,0,0,35.51,6.74,-35.5,-6.73,0,0,0,0
21580,21583,0.000223,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
21580,21584,0.000224,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21730,21581,0.00379,0.019969,0.00525,175.32,0,0,0,0,1,0,0,82.26,5.55,-82.02,-4.81,0,0,0,0
21633,21585,0.001039,0.005793,0.00157,148.94,0,0,0,0,1,0,0,-24,7.72,24.01,-7.86,0,0,0,0
21586,21899,0.00354,0.015701,0.00863,122.78,0,0,0,0,1,0,0,-27.62,25.72,27.67,-26.45,0,0,0,0
21587,21588,0.000202,0.001047,0,0,0,0,0,0,1,0,0,-48,-22.62,48,22.64,0,0,0,0
21588,21590,0.008782,0.03493,0.00288,146.58,0,0,0,0,1,0,0,-18.4,-11.71,18.44,11.55,0,0,0,0
21588,21901,0.013326,0.058556,0.01142,147.75,0,0,0,0,1,0,0,-29.6,-10.94,29.72,10.24,0,0,0,0
21589,21592,0.0013,0.061681,0,301.26,0,0,1,0,1,0,0,120.58,2.92,-120.4,5.34,0,0,0,0
21589,21593,0.000278,0.001127,0,0,0,0,0,0,1,0,0,48,11.16,-48,-11.14,0,0,0,0
21589,21594,0.000252,0.001087,0,0,0,0,0,0,1,0,0,-168.58,-14.09,168.65,14.37,0,0,0,0
21590,21592,-0.000554,-0.026296,0,251.26,0,0,1,0,1,0,0,-120.48,1.82,120.4,-5.34,0,0,0,0
21590,21899,0.006827,0.032766,0.01445,169.22,0,0,0,0,1,0,0,77.38,-9.75,-77,10.03,0,0,0,0
21591,21592,0.003712,0.17604,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21594,21797,0.003235,0.032847,0.09524,576.82,0,0,0,0,1,0,0,-168.65,-14.37,169.5,12.54,0,0,0,0
21596,21595,0.000164,0.010063,0,974.28,0,0,1.0125,0,1,0,0,-317.46,-102.54,317.63,112.9,0,0,0,0
21595,21794,0.000371,0.007121,0.79257,2864.86,0,0,0,0,1,0,0,-559.49,122.29,560.63,-187.13,0,0,0,0
29854,21595,0.00046,0.008322,0.63166,2368.01,0,0,0,0,1,0,0,-102.72,-52.94,102.76,-15.85,0,0,0,0
29899,21595,0.000166,0.00286,0.31146,2558.23,0,0,0,0,1,0,0,-138.93,-304.57,139.09,273.13,0,0,0,0
21597,21596,0.002586,0.090567,0,203.75,0,0,1.05,0,1,0,0,-97.76,-52.55,98.08,63.73,0,0,0,0
21596,21598,0.000257,0.001194,0,0,0,0,0,0,1,0,0,52.62,11.02,-52.61,-10.99,0,0,0,0
21596,21599,0.000299,0.001152,0,0,0,0,0,0,1,0,0,166.77,27.79,-166.69,-27.49,0,0,0,0
29463,21597,0.001412,0.007549,0.00191,159.45,0,0,0,0,1,0,0,-45.03,-20.09,45.07,20.05,0,0,0,0
21597,29470,0.004564,0.021791,0.02435,174.72,0,0,0,0,1,0,0,54.48,14.75,-54.34,-16.78,0,0,0,0
21599,29464,0.001153,0.010602,0.01143,596.72,0,0,0,0,1,0,0,166.69,27.49,-166.39,-26.01,0,0,0,0
21600,21601,0.000299,0.001089,0,0,0,0,0,0,1,0,0,-14.27,-5.58,14.27,5.58,0,0,0,0
29442,21601,0.004598,0.029438,0.01616,149.89,0,0,0,0,1,0,0,3.53,3.69,-3.53,-5.41,0,0,0,0
29479,21601,0.003793,0.013895,0.00504,160.94,0,0,0,0,1,0,0,10.75,-0.35,-10.75,-0.17,0,0,0,0
21602,21603,0.000248,0.001044,0,0,0,0,0,0,1,0,0,9.5,2.71,-9.5,-2.71,0,0,0,0
21704,21602,0.002227,0.010745,0.00172,158.88,0,0,0,0,1,0,0,41.13,13.6,-41.09,-13.6,0,0,0,0
21604,21679,0.000766,0.003872,0.00787,186.27,0,0,0,0,1,0,0,105.54,9.19,-105.46,-9.62,0,0,0,0
21605,21606,0.000281,0.001158,0,0,0,0,0,0,1,0,0,44.13,4.58,-44.13,-4.56,0,0,0,0
21627,21605,0.000961,0.004846,0.00528,169.46,0,0,0,0,1,0,0,53.61,9.09,-53.58,-9.53,0,0,0,0
21605,21702,0.001351,0.006491,0.00243,134.19,0,0,0,0,1,0,0,9.45,4.95,-9.45,-5.21,0,0,0,0
21607,21608,0.000249,0.001154,0,0,0,0,0,0,1,0,0,59.37,29.57,-59.36,-29.53,0,0,0,0
21607,21609,0.000238,0.001126,0,0,0,0,0,0,1,0,0,-59.37,-29.57,59.38,29.62,0,0,0,0
21609,21619,0.000347,0.001657,0.00133,194.63,0,0,0,0,1,0,0,-63.94,-23.6,63.96,23.53,0,0,0,0
21609,21619,0.000347,0.001657,0.00133,194.63,0,0,0,0,1,0,0,-63.94,-23.6,63.96,23.53,0,0,0,0
21609,21619,0.000347,0.001657,0.00133,194.63,0,0,0,0,1,0,0,-63.94,-23.6,63.96,23.53,0,0,0,0
21683,21609,0.003459,0.013068,0.00289,135.62,0,0,0,0,1,0,0,-23.1,-15.37,23.13,15.14,0,0,0,0
21701,21610,0.001103,0.011282,0.02551,450.82,0,0,0,0,1,0,0,14.58,-11.91,-14.58,9.22,0,0,0,0
21649,21611,0.003621,0.014524,0.00324,154.57,0,0,0,0,1,0,0,36.99,4.26,-36.94,-4.41,0,0,0,0
21650,21611,0.003477,0.014368,0.00255,181.03,0,0,0,0,1,0,0,93.11,14.67,-92.83,-13.75,0,0,0,0
21652,21611,0.003026,0.014622,0.00468,191.91,0,0,0,0,1,0,0,-43.42,-11.92,43.48,11.71,0,0,0,0
21652,21611,0.003026,0.014622,0.00468,191.91,0,0,0,0,1,0,0,-43.42,-11.92,43.48,11.71,0,0,0,0
21611,21725,0.002154,0.00876,0.00564,248.25,0,0,0,0,1,0,0,0.83,-15.48,-0.83,14.9,0,0,0,0
21668,21612,0.000645,0.006045,0.02021,501.44,0,0,0,0,1,0,0,89.71,9.65,-89.66,-11.36,0,0,0,0
21612,21706,0.000542,0.005573,0.04755,477.61,0,0,0,0,1,0,0,10.18,11.31,-10.18,-16.4,0,0,0,0
21612,21949,0.00071,0.006293,0.02985,476.57,0,0,0,0,1,0,0,105.94,-45.37,-105.86,42.93,0,0,0,0
21993,21612,0.00093,0.007598,0.0288,516.92,0,0,0,0,1,0,0,92.64,-35.41,-92.56,33.01,0,0,0,0
21614,21613,0.001768,0.079095,0,210.76,0,0,1.05,0,1,0,0,-109.8,-50.94,110.07,62.81,0,0,0,0
21613,21615,0.000291,0.001099,0,0,0,0,0,0,1,0,0,66.11,22.29,-66.1,-22.24,0,0,0,0
21613,21659,0.000636,0.005265,0.02536,459.61,0,0,0,0,1,0,0,-54.44,0.25,54.46,-2.82,0,0,0,0
21613,21668,0.000821,0.007859,0.05522,557.8,0,0,0,0,1,0,0,153.8,-53.7,-153.6,49.71,0,0,0,0
21957,21613,0.000756,0.006764,0.03578,586.93,0,0,0,0,1,0,0,212.61,0.95,-212.29,-1.93,0,0,0,0
21993,21613,0.000603,0.00557,0.02312,571.15,0,0,0,0,1,0,0,-185.76,17.14,185.95,-17.8,0,0,0,0
21613,22051,0.00042,0.003296,0.00736,617.74,0,0,0,0,1,0,0,-249.2,-11.92,249.44,13.04,0,0,0,0
21614,21635,0.003559,0.011423,0.00311,157.31,0,0,0,0,1,0,0,43.21,17.74,-43.14,-17.84,0,0,0,0
21614,21639,0.000487,0.002846,0.00093,170.17,0,0,0,0,1,0,0,66.59,33.2,-66.57,-33.15,0,0,0,0
21616,21617,0.00024,0.001068,0,0,0,0,0,0,1,0,0,-62.57,-11.28,62.58,11.32,0,0,0,0
21645,21617,0.000558,0.005845,0.01928,547.09,0,0,0,0,1,0,0,163.52,-29.39,-163.38,28.77,0,0,0,0
21719,21617,0.000985,0.007453,0.04179,483.65,0,0,0,0,1,0,0,-100.69,36.32,100.8,-40.09,0,0,0,0
21619,21618,0.00107,0.052303,0,271.15,0,0,1.04375,0,1,0,0,-93.15,-40.76,93.26,46.13,0,0,0,0
21619,21618,0.00107,0.052303,0,271.15,0,0,1.04375,0,1,0,0,-93.15,-40.76,93.26,46.13,0,0,0,0
21619,21618,0.00107,0.052303,0,271.15,0,0,1.04375,0,1,0,0,-93.15,-40.76,93.26,46.13,0,0,0,0
21618,21620,0.000262,0.001061,0,0,0,0,0,0,1,0,0,62.58,19.55,-62.57,-19.51,0,0,0,0
21636,21618,0.0004,0.003723,0.01018,480.28,0,0,0,0,1,0,0,4.3,121.37,-4.24,-121.93,0,0,0,0
21690,21618,0.001364,0.010557,0.01646,592.23,0,0,0,0,1,0,0,174.3,41.03,-173.89,-39.59,0,0,0,0
21683,21619,0.00191,0.009572,0.00274,153.61,0,0,0,0,1,0,0,-41.66,-27.3,41.71,27.21,0,0,0,0
21619,21694,0.002505,0.012236,0.0131,268.84,0,0,0,0,1,0,0,45.86,24.47,-45.8,-25.6,0,0,0,0
21623,21621,0.004618,0.0188,0.0034,146.79,0,0,0,0,1,0,0,-22.99,-0.98,23.01,0.72,0,0,0,0
21621,21682,0.002546,0.013864,0.03221,194.11,0,0,0,0,1,0,0,-56.68,1.18,56.75,-4.2,0,0,0,0
21621,21682,0.002546,0.013864,0.03221,194.11,0,0,0,0,1,0,0,-56.68,1.18,56.75,-4.2,0,0,0,0
21622,21718,0.001456,0.006939,0.00321,174,0,0,0,0,1,0,0,-58.62,-37.27,58.69,37.23,0,0,0,0
21623,21624,0.000296,0.001086,0,0,0,0,0,0,1,0,0,35.25,16.46,-35.24,-16.44,0,0,0,0
21625,21626,0.00025,0.001109,0,0,0,0,0,0,1,0,0,34.41,3.72,-34.4,-3.71,0,0,0,0
21625,21627,0.000281,0.001079,0,0,0,0,0,0,1,0,0,-34.41,-3.72,34.41,3.73,0,0,0,0
21627,21962,0.002187,0.009861,0.0108,183.28,0,0,0,0,1,0,0,-88.02,-12.82,88.18,12.36,0,0,0,0
21628,21629,0.000221,0.001131,0,0,0,0,0,0,1,0,0,37.16,14.46,-37.16,-14.45,0,0,0,0
21628,21677,0.002138,0.006713,0.00259,164.65,0,0,0,0,1,0,0,-33.02,-12.26,33.05,12.06,0,0,0,0
21725,21628,0.003506,0.015866,0.00231,225.32,0,0,0,0,1,0,0,-111.03,-18.37,111.45,20.01,0,0,0,0
21628,22026,0.0042,0.017014,0.00582,184.75,0,0,0,0,1,0,0,-115.59,-22.21,116.12,23.75,0,0,0,0
21630,21631,0.000217,0.001027,0,0,0,0,0,0,1,0,0,45.12,4.48,-45.11,-4.46,0,0,0,0
21630,21632,0.00027,0.001025,0,0,0,0,0,0,1,0,0,-45.12,-4.48,45.12,4.5,0,0,0,0
21635,21632,0.001072,0.004241,0.00506,157.78,0,0,0,0,1,0,0,-20.54,-10.58,20.55,10.06,0,0,0,0
21639,21632,0.001954,0.008627,0.00235,137.36,0,0,0,0,1,0,0,24.01,13.51,-24,-13.7,0,0,0,0
21632,21707,0.001763,0.009037,0.00486,160.41,0,0,0,0,1,0,0,15.34,35.52,-15.32,-35.92,0,0,0,0
21632,21714,0.001577,0.007923,0.00127,188.93,0,0,0,0,1,0,0,-57.01,-36.39,57.08,36.59,0,0,0,0
21633,21634,0.000218,0.001122,0,0,0,0,0,0,1,0,0,42.02,6.78,-42.02,-6.76,0,0,0,0
21635,21667,0.003226,0.016516,0.00549,156.14,0,0,0,0,1,0,0,21.66,25.08,-21.63,-25.5,0,0,0,0
21637,21636,0.001585,0.056719,0,211.48,0,0,1.04375,0,1,0,0,-96.61,-50.94,96.8,57.72,0,0,0,0
21636,21638,0.000265,0.001016,0,0,0,0,0,0,1,0,0,42.56,9.57,-42.55,-9.55,0,0,0,0
22028,21636,0.000811,0.005745,0.01911,465.14,0,0,0,0,1,0,0,144.08,189.63,-143.66,-188.66,0,0,0,0
21637,21672,0.001213,0.005578,0.00103,170.94,0,0,0,0,1,0,0,46.29,8.4,-46.27,-8.4,0,0,0,0
21640,21641,0.000293,0.001034,0,0,0,0,0,0,1,0,0,55.91,30.51,-55.89,-30.47,0,0,0,0
21652,21640,0.006082,0.021118,0.00307,157.78,0,0,0,0,1,0,0,24.05,7.21,-24.01,-7.41,0,0,0,0
21642,21643,0.000215,0.001129,0,0,0,0,0,0,1,0,0,78.22,23.13,-78.21,-23.06,0,0,0,0
21645,21642,0.000518,0.00496,0.01167,638.09,0,0,0,0,1,0,0,204.85,35.88,-204.64,-35.17,0,0,0,0
21644,21647,8e-05,0.006035,0,1282,0,0,1,0,1,0,0,581.76,22.24,-581.52,-3.48,0,0,0,0
21644,21648,0.000219,0.001144,0,0,0,0,0,0,1,0,0,78.23,55.61,-78.21,-55.51,0,0,0,0
21644,21684,0.000145,0.002713,0.25114,2646.3,0,0,0,0,1,0,0,-659.99,-77.85,660.57,61.33,0,0,0,0
21645,21647,5.4e-05,0.004059,0,1157,0,0,1,0,1,0,0,-581.35,9.13,581.52,3.48,0,0,0,0
21645,22028,0.000988,0.009051,0.03238,576.54,0,0,0,0,1,0,0,212.98,-15.62,-212.57,15.89,0,0,0,0
21646,21647,0.00086,0.065112,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21650,21649,0.002095,0.01015,0.00242,176.95,0,0,0,0,1,0,0,78.8,16.5,-78.68,-16.15,0,0,0,0
21702,21650,0.003283,0.012885,0.00744,198.11,0,0,0,0,1,0,0,71.36,8.88,-71.2,-9.07,0,0,0,0
21702,21650,0.003283,0.012885,0.00744,198.11,0,0,0,0,1,0,0,71.36,8.88,-71.2,-9.07,0,0,0,0
21702,21650,0.003283,0.012885,0.00744,198.11,0,0,0,0,1,0,0,71.36,8.88,-71.2,-9.07,0,0,0,0
21651,21676,0.002929,0.014616,0.00397,128.36,0,0,0,0,1,0,0,20.92,27.13,-20.88,-27.39,0,0,0,0
21651,22026,0.00333,0.019989,0.00483,159.68,0,0,0,0,1,0,0,-69.16,-36.23,69.35,36.83,0,0,0,0
21694,21653,0.001436,0.008221,0.00135,159.4,0,0,0,0,1,0,0,-69.19,-9.71,69.26,9.93,0,0,0,0
21964,21653,0.000463,0.002335,0.0004,186.95,0,0,0,0,1,0,0,134.07,22.53,-133.99,-22.18,0,0,0,0
21654,21673,0.000309,0.001384,0.00528,118.83,0,0,0,0,1,0,0,-4.01,0.03,4.01,-0.61,0,0,0,0
21654,22026,0.004563,0.016488,0.00448,191.97,0,0,0,0,1,0,0,-60.73,-18.07,60.9,18.19,0,0,0,0
21656,21657,0.00022,0.001108,0,0,0,0,0,0,1,0,0,54.81,20.53,-54.8,-20.49,0,0,0,0
22097,21656,0.002958,0.015661,0.00362,131.43,0,0,0,0,1,0,0,1.95,11.96,-1.94,-12.33,0,0,0,0
49162,21656,0.003016,0.014406,0.00874,161.5,0,0,0,0,1,0,0,52.94,7.63,-52.86,-8.2,0,0,0,0
22079,21658,0.004704,0.023825,0.00416,113.3,0,0,0,0,1,0,0,-44.21,0.45,44.3,-0.45,0,0,0,0
49162,21658,0.004757,0.019785,0.01293,166.1,0,0,0,0,1,0,0,99.63,46.44,-99.1,-45.63,0,0,0,0
21659,21660,0.000219,0.001156,0,0,0,0,0,0,1,0,0,72.53,17.97,-72.52,-17.91,0,0,0,0
22051,21659,0.000452,0.004215,0.01444,525.27,0,0,0,0,1,0,0,127.06,14.25,-126.99,-15.15,0,0,0,0
21661,21662,0.000253,0.001007,0,0,0,0,0,0,1,0,0,-72.52,-18.75,72.53,18.8,0,0,0,0
21662,22088,0.002825,0.010863,0.00197,191.37,0,0,0,0,1,0,0,-112.27,-19.89,112.61,20.97,0,0,0,0
49143,21662,0.002613,0.013038,0.04084,168.69,0,0,0,0,1,0,0,-39.7,-5.34,39.74,1.09,0,0,0,0
21663,21714,0.001844,0.008186,0.00645,177.38,0,0,0,0,1,0,0,37.68,29.28,-37.64,-29.81,0,0,0,0
21962,21663,0.001484,0.00626,0.00153,188.33,0,0,0,0,1,0,0,72.04,36.18,-71.95,-35.97,0,0,0,0
21679,21664,0.001589,0.007418,0.00175,157.88,0,0,0,0,1,0,0,43.61,-12.28,-43.58,12.24,0,0,0,0
21665,21666,0.000297,0.001079,0,0,0,0,0,0,1,0,0,63.89,18.22,-63.87,-18.18,0,0,0,0
21665,21667,0.000276,0.001113,0,0,0,0,0,0,1,0,0,-63.89,-18.22,63.9,18.27,0,0,0,0
21667,22079,0.003581,0.012534,0.00142,149.24,0,0,0,0,1,0,0,-42.27,7.22,42.33,-7.16,0,0,0,0
21668,21669,0.000263,0.001099,0,0,0,0,0,0,1,0,0,63.88,15.95,-63.87,-15.91,0,0,0,0
21670,21671,0.00022,0.001029,0,0,0,0,0,0,1,0,0,43.61,12.11,-43.61,-12.09,0,0,0,0
21702,21670,0.000972,0.0049,0.00071,143.82,0,0,0,0,1,0,0,-75.06,28.61,75.12,-28.4,0,0,0,0
21992,21670,0.000614,0.003015,0.0008,172.94,0,0,0,0,1,0,0,118.82,-15.97,-118.74,16.29,0,0,0,0
21677,21672,0.001872,0.008458,0.00774,139.71,0,0,0,0,1,0,0,-2.66,-4.73,2.66,3.9,0,0,0,0
21673,21674,0.00026,0.001097,0,0,0,0,0,0,1,0,0,19.66,6.38,-19.66,-6.38,0,0,0,0
21673,21702,0.001177,0.006323,0.00546,207.61,0,0,0,0,1,0,0,73.48,25.86,-73.41,-26.1,0,0,0,0
21673,21702,0.001177,0.006323,0.00546,207.61,0,0,0,0,1,0,0,73.48,25.86,-73.41,-26.1,0,0,0,0
21673,21702,0.001177,0.006323,0.00546,207.61,0,0,0,0,1,0,0,73.48,25.86,-73.41,-26.1,0,0,0,0
21673,21920,0.000743,0.00379,0.00665,213.59,0,0,0,0,1,0,0,-81.37,-27.78,81.42,27.32,0,0,0,0
21673,21920,0.000743,0.00379,0.00665,213.59,0,0,0,0,1,0,0,-81.37,-27.78,81.42,27.32,0,0,0,0
21673,21920,0.000743,0.00379,0.00665,213.59,0,0,0,0,1,0,0,-81.37,-27.78,81.42,27.32,0,0,0,0
21675,21676,0.00028,0.001142,0,0,0,0,0,0,1,0,0,-43.59,-13.39,43.6,13.42,0,0,0,0
21692,21676,0.001877,0.009161,0.0013,128.44,0,0,0,0,1,0,0,-10.62,-12.21,10.62,12.09,0,0,0,0
21677,21678,0.000212,0.001023,0,0,0,0,0,0,1,0,0,43.6,7.83,-43.59,-7.81,0,0,0,0
21677,21694,0.001106,0.005661,0.00239,178.94,0,0,0,0,1,0,0,-73.99,-15.15,74.04,15.19,0,0,0,0
21680,21681,0.000246,0.001197,0,0,0,0,0,0,1,0,0,61.86,38.97,-61.85,-38.91,0,0,0,0
21680,21682,0.000289,0.001062,0,0,0,0,0,0,1,0,0,-61.86,-38.97,61.88,39.02,0,0,0,0
21682,21720,0.001531,0.009353,0.01055,202.24,0,0,0,0,1,0,0,-58.46,-10.21,58.51,9.39,0,0,0,0
21682,21720,0.001531,0.009353,0.01055,202.24,0,0,0,0,1,0,0,-58.46,-10.21,58.51,9.39,0,0,0,0
21682,21720,0.001531,0.009353,0.01055,202.24,0,0,0,0,1,0,0,-58.46,-10.21,58.51,9.39,0,0,0,0
21683,21693,0.002892,0.012588,0.00543,136.41,0,0,0,0,1,0,0,5.99,30.6,-5.96,-31.07,0,0,0,0
21684,21688,-5.2e-05,-0.004093,0,1126.57,0,0,1,0,1,0,0,502.72,103.1,-502.84,-112.93,0,0,0,0
21684,21956,0.00018,0.002783,0.3594,2856.85,0,0,0,0,1,0,0,-137.42,217.11,137.54,-254.38,0,0,0,0
21684,22024,0.000137,0.002584,0.27459,3017.47,0,0,0,0,1,0,0,957.92,265.33,-956.68,-271.72,0,0,0,0
21686,21685,0.00118,0.05911,0,225.2,0,0,1.05625,0,1,0,0,-112.19,-68,112.39,78.39,0,0,0,0
21685,21688,0.000254,0.019965,0,1051.57,0,0,1,0,1,0,0,-502.23,-64.97,502.84,112.93,0,0,0,0
21685,21689,0.000295,0.001198,0,0,0,0,0,0,1,0,0,58.79,14.35,-58.78,-14.31,0,0,0,0
21685,21690,0.000265,0.00113,0,0,0,0,0,0,1,0,0,331.05,-27.78,-330.78,28.95,0,0,0,0
21685,21691,0.00028,0.001072,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
21687,21688,0.001421,0.111852,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21696,21695,0.001548,0.075629,0,153.73,0,0,1.025,0,1,0,0,-41.62,-16.21,41.65,17.66,0,0,0,0
21695,21700,0.000277,0.001013,0,0,0,0,0,0,1,0,0,90.7,14.11,-90.68,-14.03,0,0,0,0
21695,21701,0.000237,0.001011,0,0,0,0,0,0,1,0,0,-132.35,-31.77,132.39,31.94,0,0,0,0
21696,21699,-0.000237,-0.006973,0,124.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21697,21699,0.004416,0.1297,0,62.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21698,21699,0.004416,0.1297,0,62.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21949,21701,0.001098,0.009824,0.02086,493.58,0,0,0,0,1,0,0,147.2,19.8,-146.98,-20.03,0,0,0,0
21704,21703,0.000926,0.047189,0,226.38,0,0,1.0375,0,1,0,0,-107.13,-50.72,107.26,57.24,0,0,0,0
21703,21705,0.000286,0.001043,0,0,0,0,0,0,1,0,0,50.02,10.52,-50.02,-10.49,0,0,0,0
21703,21706,0.000255,0.001175,0,0,0,0,0,0,1,0,0,-157.28,-67.76,157.35,68.08,0,0,0,0
22097,21704,0.00308,0.013516,0.00163,125.39,0,0,0,0,1,0,0,1.25,-12.33,-1.25,12.17,0,0,0,0
21706,21938,0.001239,0.010519,0.23284,671.1,0,0,0,0,1,0,0,-310.15,16.4,311.28,-31.86,0,0,0,0
21706,49160,0.001005,0.007184,0.02576,638.17,0,0,0,0,1,0,0,162.98,-68.08,-162.69,67.39,0,0,0,0
21707,21708,0.000259,0.001,0,0,0,0,0,0,1,0,0,50.02,4.18,-50.02,-4.16,0,0,0,0
21958,21707,0.001404,0.006741,0.00203,128.47,0,0,0,0,1,0,0,34.73,-31.81,-34.7,31.73,0,0,0,0
21709,21710,0.000299,0.001077,0,0,0,0,0,0,1,0,0,-39.08,-16.7,39.08,16.72,0,0,0,0
21715,21710,0.004757,0.026357,0.00563,176.09,0,0,0,0,1,0,0,-67.1,32.96,67.35,-32.15,0,0,0,0
21930,21710,0.003975,0.02067,0.02014,189.26,0,0,0,0,1,0,0,106.87,-15.25,-106.43,15.43,0,0,0,0
21711,21944,0.003796,0.015088,0.00188,175.83,0,0,0,0,1,0,0,-77.29,-11.19,77.51,11.85,0,0,0,0
21712,21713,0.000222,0.001036,0,0,0,0,0,0,1,0,0,37.43,10.53,-37.43,-10.51,0,0,0,0
21712,21714,0.000213,0.001002,0,0,0,0,0,0,1,0,0,-37.43,-10.53,37.44,10.54,0,0,0,0
21714,21992,0.000963,0.005061,0.00194,175.93,0,0,0,0,1,0,0,-56.88,-17.33,56.91,17.28,0,0,0,0
21715,21716,0.000265,0.001148,0,0,0,0,0,0,1,0,0,37.43,7.84,-37.43,-7.82,0,0,0,0
21715,21958,0.00044,0.002303,0.0008,155.83,0,0,0,0,1,0,0,29.66,-40.79,-29.65,40.76,0,0,0,0
21718,21717,0.002437,0.081937,0,199.73,0,0,1.1,0,1,0,0,-100.1,-104.2,100.66,123.17,0,0,0,0
21717,21719,0.000281,0.00111,0,0,0,0,0,0,1,0,0,-100.66,36.44,100.69,-36.32,0,0,0,0
21720,21721,0.000278,0.001011,0,0,0,0,0,0,1,0,0,45,8.64,-44.99,-8.62,0,0,0,0
21905,21720,0.003338,0.015871,0.00096,142.19,0,0,0,0,1,0,0,10.47,7.23,-10.47,-7.31,0,0,0,0
21720,22001,0.005731,0.025958,0.01219,146.07,0,0,0,0,1,0,0,-7.27,-4.61,7.27,3.32,0,0,0,0
21722,22119,0.002436,0.016833,0.03482,187.76,0,0,0,0,1,0,0,-83.77,6.39,83.93,-9,0,0,0,0
21723,21724,0.000211,0.001195,0,0,0,0,0,0,1,0,0,-7.47,-3.35,7.47,3.35,0,0,0,0
29479,21724,0.024261,0.08406,0.02321,155.16,0,0,0,0,1,0,0,-8.95,2.69,8.97,-5.09,0,0,0,0
21726,21727,0.000274,0.001107,0,0,0,0,0,0,1,0,0,47.52,20.4,-47.51,-20.37,0,0,0,0
21728,21729,0.000241,0.001039,0,0,0,0,0,0,1,0,0,46.82,11.83,-46.82,-11.8,0,0,0,0
21728,21730,0.000263,0.001191,0,0,0,0,0,0,1,0,0,-46.82,-11.83,46.83,11.85,0,0,0,0
21731,21734,0.003801,0.018072,0.00602,168.02,0,0,0,0,1,0,0,-13.56,-2.95,13.57,2.36,0,0,0,0
21732,21733,0.000218,0.001052,0,0,0,0,0,0,1,0,0,39.35,16.18,-39.35,-16.16,0,0,0,0
21732,21734,0.000287,0.001096,0,0,0,0,0,0,1,0,0,-39.35,-16.18,39.36,16.19,0,0,0,0
49164,21736,0.001595,0.012903,0.05069,467.65,0,0,0,0,1,0,0,52.96,10.04,-52.92,-14.83,0,0,0,0
21737,21738,0.000224,0.00106,0,0,0,0,0,0,1,0,0,59.36,21.25,-59.35,-21.21,0,0,0,0
21737,22071,0.002681,0.011254,0.00798,128.03,0,0,0,0,1,0,0,-4.11,-29.17,4.13,28.38,0,0,0,0
21737,22109,0.014832,0.051203,0.0175,173.11,0,0,0,0,1,0,0,-55.25,7.92,55.67,-8.36,0,0,0,0
21739,21742,0.001752,0.054199,0,193.1,0,0,1,0,1,0,0,-6.05,1.71,6.05,-1.69,0,0,0,0
21739,21743,0.000298,0.001194,0,0,0,0,0,0,1,0,0,57.73,2.33,-57.72,-2.3,0,0,0,0
21739,21744,0.000232,0.001009,0,0,0,0,0,0,1,0,0,-51.68,-4.05,51.68,4.07,0,0,0,0
21739,21745,0.000208,0.001044,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
21740,21742,-2e-06,-5e-05,0,93.1,0,0,1,0,1,0,0,6.05,-1.69,-6.05,1.69,0,0,0,0
21740,29013,0.008126,0.042806,0.00607,105.86,0,0,0,0,1,0,0,1.18,0.22,-1.18,-0.88,0,0,0,0
21740,29955,0.009365,0.045302,0.00999,127.96,0,0,0,0,1,0,0,-7.23,1.48,7.24,-2.55,0,0,0,0
21741,21742,0.010395,0.321576,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21744,22070,0.001502,0.011895,0.05095,450.26,0,0,0,0,1,0,0,-38.99,7.9,39.02,-13.32,0,0,0,0
21744,29003,0.00398,0.03187,0.12889,550.15,0,0,0,0,1,0,0,133.94,-17.62,-133.29,8.73,0,0,0,0
29957,21744,0.001416,0.014507,0.02835,556.89,0,0,0,0,1,0,0,146.91,-5.91,-146.63,5.65,0,0,0,0
21746,21747,0.00024,0.001098,0,0,0,0,0,0,1,0,0,5.39,2.83,-5.39,-2.83,0,0,0,0
21746,21748,0.000245,0.00114,0,0,0,0,0,0,1,0,0,-5.39,-2.83,5.39,2.83,0,0,0,0
21748,21756,0.008071,0.040574,0.00799,114.17,0,0,0,0,1,0,0,-5.35,-18.64,5.38,17.94,0,0,0,0
21748,21767,0.004234,0.020419,0.00292,115.21,0,0,0,0,1,0,0,-0.04,15.81,0.05,-16.07,0,0,0,0
21750,21749,0.009946,0.23785,0,64.72,0,0,1.01875,0,1,0,0,-15.59,-3.01,15.61,3.57,0,0,0,0
21749,21751,0.000222,0.001087,0,0,0,0,0,0,1,0,0,3.46,0.34,-3.46,-0.34,0,0,0,0
21749,21752,0.000235,0.001119,0,0,0,0,0,0,1,0,0,-19.07,-3.91,19.07,3.91,0,0,0,0
21749,21753,0.000241,0.001049,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21749,21754,0.000221,0.001109,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
21750,21776,0.020818,0.059609,0.00394,57.62,0,0,0,0,1,0,0,-2.13,7.98,2.15,-8.38,0,0,0,0
45582,21750,0.02264,0.055106,0.00551,67.84,0,0,0,0,1,0,0,-24.29,6.06,24.42,-6.36,0,0,0,0
21750,45584,0.014502,0.045295,0.00299,50.06,0,0,0,0,1,0,0,-6.69,1.39,6.7,-1.7,0,0,0,0
21778,21752,0.010824,0.042512,0.00422,169.45,0,0,0,0,1,0,0,44.11,-13.94,-43.89,14.31,0,0,0,0
21752,21779,0.004268,0.021343,0.00438,158.67,0,0,0,0,1,0,0,30.57,-23.35,-30.51,23.15,0,0,0,0
43343,21752,0.0252,0.127904,0.01597,123.68,0,0,0,0,1,0,0,5.76,-6.78,-5.75,5.13,0,0,0,0
21773,21755,0.008605,0.034591,0.01833,168.03,0,0,0,0,1,0,0,51,-5.28,-50.79,4.12,0,0,0,0
21755,29008,0.009342,0.031907,0.0077,163.71,0,0,0,0,1,0,0,44.84,-5.6,-44.66,5.37,0,0,0,0
21756,21757,0.000257,0.001149,0,0,0,0,0,0,1,0,0,5.79,0.7,-5.79,-0.7,0,0,0,0
21762,21756,0.008877,0.042096,0.01545,127.97,0,0,0,0,1,0,0,-1.35,6.86,1.35,-8.49,0,0,0,0
43843,21756,0.0114,0.063653,0.00875,144.16,0,0,0,0,1,0,0,12.55,9.36,-12.52,-10.15,0,0,0,0
21758,21759,0.000289,0.001081,0,0,0,0,0,0,1,0,0,-40.61,-11.64,40.62,11.66,0,0,0,0
21759,22084,0.001576,0.013106,0.08616,528.83,0,0,0,0,1,0,0,-82.25,1.23,82.35,-9.88,0,0,0,0
21759,29957,0.001732,0.017539,0.03695,490.26,0,0,0,0,1,0,0,41.63,-12.89,-41.61,9.12,0,0,0,0
21760,21761,0.000236,0.001171,0,0,0,0,0,0,1,0,0,10.71,2.14,-10.71,-2.13,0,0,0,0
21760,21762,0.000212,0.001172,0,0,0,0,0,0,1,0,0,-10.71,-2.14,10.72,2.14,0,0,0,0
21760,21763,0.000251,0.00106,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
21762,43343,0.013864,0.059407,0.00637,115.93,0,0,0,0,1,0,0,-9.37,-9,9.39,8.41,0,0,0,0
21778,21764,0.010007,0.043567,0.00913,178.89,0,0,0,0,1,0,0,-69.62,4.13,70.07,-3.19,0,0,0,0
21959,21764,0.013937,0.056355,0.01132,179.59,0,0,0,0,1,0,0,72.58,-1.49,-71.93,2.88,0,0,0,0
21765,21766,0.000232,0.001001,0,0,0,0,0,0,1,0,0,7.33,2.29,-7.33,-2.29,0,0,0,0
21779,21765,0.007941,0.038788,0.0124,159.96,0,0,0,0,1,0,0,24.43,-0.34,-24.38,-0.81,0,0,0,0
22109,21765,0.004037,0.017195,0.01795,153.32,0,0,0,0,1,0,0,-15.79,-0.28,15.8,-1.65,0,0,0,0
21767,22116,0.009291,0.029184,0.00523,122.93,0,0,0,0,1,0,0,-4.07,15.72,4.1,-16.18,0,0,0,0
21768,21769,0.00024,0.001191,0,0,0,0,0,0,1,0,0,-2,-1.17,2,1.17,0,0,0,0
29952,21769,0.008357,0.039724,0.01024,100.47,0,0,0,0,1,0,0,1.05,-7.69,-1.05,6.59,0,0,0,0
29955,21769,0.000987,0.003749,0.00045,130.41,0,0,0,0,1,0,0,6,9.78,-6,-9.83,0,0,0,0
21771,21770,0.009652,0.248604,0,61.32,0,0,1.1,0,1,0,0,-15.68,-21.4,15.75,23.37,0,0,0,0
21770,21772,0.000251,0.001027,0,0,0,0,0,0,1,0,0,-15.75,-23.37,15.75,23.38,0,0,0,0
21771,21776,0.031223,0.070467,0.00746,51.84,0,0,0,0,1,0,0,-16.34,-16.19,16.49,15.71,0,0,0,0
21771,45570,0.103921,0.16734,0.00581,55.9,0,0,0,0,1,0,0,-3.91,5.07,3.96,-5.62,0,0,0,0
45593,21771,0.016959,0.056564,0.00754,59.38,0,0,0,0,1,0,0,1,-11.92,-0.98,11.19,0,0,0,0
21772,22116,0.011532,0.055798,0.01279,128.36,0,0,0,0,1,0,0,-15.75,-23.38,15.84,22.5,0,0,0,0
22071,21773,0.008677,0.035464,0.00784,171.05,0,0,0,0,1,0,0,56.28,-3.84,-56.03,4.01,0,0,0,0
29838,21774,0.015734,0.063063,0.01379,168.94,0,0,0,0,1,0,0,49.52,-6.56,-49.17,6.46,0,0,0,0
21774,45589,0.0031,0.015848,0.00309,159.36,0,0,0,0,1,0,0,44.24,-7.01,-44.19,6.95,0,0,0,0
21776,21775,0.01271,0.289272,0,65.74,0,0,1.03125,0,1,0,0,-18.63,-7.33,18.68,8.44,0,0,0,0
21775,21777,0.000208,0.001059,0,0,0,0,0,0,1,0,0,6.83,1.35,-6.83,-1.35,0,0,0,0
21775,21778,0.000235,0.001054,0,0,0,0,0,0,1,0,0,-25.51,-9.8,25.51,9.8,0,0,0,0
21780,21779,0.008966,0.233013,0,57.91,0,0,1.00625,0,1,0,0,-9.04,1.33,9.04,-1.15,0,0,0,0
21779,21781,0.00029,0.001141,0,0,0,0,0,0,1,0,0,9.28,1.25,-9.28,-1.24,0,0,0,0
22082,21779,0.003882,0.020027,0.00242,121.44,0,0,0,0,1,0,0,2.39,16.38,-2.38,-16.59,0,0,0,0
29838,21779,0.006463,0.029974,0.00654,138.33,0,0,0,0,1,0,0,9.86,5.62,-9.86,-6.31,0,0,0,0
21780,45584,0.024983,0.060455,0.00165,53.24,0,0,0,0,1,0,0,9.04,-1.33,-9.02,1.19,0,0,0,0
21782,21783,0.000283,0.001019,0,0,0,0,0,0,1,0,0,33.04,6.81,-33.04,-6.8,0,0,0,0
21782,21784,0.000206,0.001169,0,0,0,0,0,0,1,0,0,-33.04,-6.81,33.04,6.83,0,0,0,0
21784,49172,0.008667,0.040366,0.01658,149.83,0,0,0,0,1,0,0,-12.1,-7.99,12.12,6.4,0,0,0,0
21786,21785,0.001593,0.07044,0,218.64,0,0,1.01875,0,1,0,0,-86.74,-19.65,86.86,24.9,0,0,0,0
21785,21787,0.000248,0.001139,0,0,0,0,0,0,1,0,0,-86.86,-24.9,86.88,24.99,0,0,0,0
21786,21860,0.001725,0.009773,0.00233,177.73,0,0,0,0,1,0,0,55.49,5.28,-55.44,-5.26,0,0,0,0
29448,21786,0.012,0.054673,0.02084,149.06,0,0,0,0,1,0,0,14.67,-12.73,-14.63,10.62,0,0,0,0
21787,21797,0.001933,0.017831,0.03793,505,0,0,0,0,1,0,0,-86.88,-24.99,87.02,22.12,0,0,0,0
21788,21789,0.000248,0.001186,0,0,0,0,0,0,1,0,0,45.91,11.43,-45.9,-11.41,0,0,0,0
21788,21802,0.004627,0.015058,0.00461,109.92,0,0,0,0,1,0,0,-4.21,-1.04,4.21,0.53,0,0,0,0
22078,21788,0.000416,0.001754,0.0008,160.91,0,0,0,0,1,0,0,41.71,10.34,-41.7,-10.4,0,0,0,0
