F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
21791,21790,0.001604,0.070445,0,135.53,0,0,1,0,1,0,0,-44.61,-8.26,44.64,9.59,0,0,0,0
21797,21790,0.000931,0.008508,0.03907,493.55,0,0,0,0,1,0,0,-19.77,26.94,19.78,-31.16,0,0,0,0
21790,21832,0.002543,0.022023,0.08578,595.26,0,0,0,0,1,0,0,-199.03,3.74,199.95,-5.3,0,0,0,0
21792,21791,0.004484,0.125277,0,112.2,0,0,1,0,1,0,0,-35.82,2.51,35.87,-1.03,0,0,0,0
21792,21791,0.004484,0.125277,0,112.2,0,0,1,0,1,0,0,-35.82,2.51,35.87,-1.03,0,0,0,0
21792,21791,0.004484,0.125277,0,112.2,0,0,1,0,1,0,0,-35.82,2.51,35.87,-1.03,0,0,0,0
21791,21793,0.000267,0.001149,0,0,0,0,0,0,1,0,0,-63.02,11.34,63.03,-11.3,0,0,0,0
21798,21792,0.001094,0.005244,0.00187,187.65,0,0,0,0,1,0,0,-112.88,7.25,113.01,-6.84,0,0,0,0
29448,21792,0.022084,0.110637,0.02247,139.19,0,0,0,0,1,0,0,5.55,-1.72,-5.54,-0.7,0,0,0,0
21793,63090,0.005935,0.042933,0.01737,248.37,0,0,0,0,1,0,0,-113.53,1.61,114.23,1.57,0,0,0,0
21795,21794,0.000172,0.011603,0,934.18,0,0,1.03125,0,1,0,0,-428.24,-165.49,428.58,188.92,0,0,0,0
21794,21980,0.000263,0.004282,0.32329,2996.61,0,0,0,0,1,0,0,-989.21,-1.79,991.59,5.16,0,0,0,0
21796,21795,0.001422,0.061863,0,266.46,0,0,1.01875,0,1,0,0,-84.74,-17.58,84.84,21.86,0,0,0,0
21796,21795,0.001422,0.061863,0,266.46,0,0,1.01875,0,1,0,0,-84.74,-17.58,84.84,21.86,0,0,0,0
21796,21795,0.001422,0.061863,0,266.46,0,0,1.01875,0,1,0,0,-84.74,-17.58,84.84,21.86,0,0,0,0
21795,21797,0.000239,0.001032,0,0,0,0,0,0,1,0,0,173.71,99.92,-173.62,-99.55,0,0,0,0
21796,21856,0.002766,0.0116,0.00164,193.08,0,0,0,0,1,0,0,67.02,12.81,-66.91,-12.52,0,0,0,0
21796,21856,0.002766,0.0116,0.00164,193.08,0,0,0,0,1,0,0,67.02,12.81,-66.91,-12.52,0,0,0,0
21870,21796,0.003049,0.012001,0.00799,160.16,0,0,0,0,1,0,0,-41.96,-9.18,42.01,8.48,0,0,0,0
21878,21796,0.002039,0.011802,0.00155,178.6,0,0,0,0,1,0,0,-78.06,-18.12,78.18,18.62,0,0,0,0
21797,21981,0.002842,0.025353,0.06014,559.38,0,0,0,0,1,0,0,-113.62,18.64,113.97,-22.21,0,0,0,0
21798,21868,0.00794,0.044017,0.01073,174.22,0,0,0,0,1,0,0,70.17,-17,-69.79,17.94,0,0,0,0
21799,21800,0.000296,0.001153,0,0,0,0,0,0,1,0,0,42.72,7.18,-42.71,-7.16,0,0,0,0
21809,21799,0.001506,0.008393,0.00512,159.85,0,0,0,0,1,0,0,30.16,7.11,-30.15,-7.59,0,0,0,0
29408,21799,0.022148,0.135282,0.04334,118.54,0,0,0,0,1,0,0,12.6,-4.87,-12.57,0.4,0,0,0,0
21801,21802,0.000237,0.001008,0,0,0,0,0,0,1,0,0,-35.31,-8.35,35.31,8.36,0,0,0,0
21802,21878,0.006199,0.034513,0.00836,157.5,0,0,0,0,1,0,0,-39.52,-8.89,39.61,8.47,0,0,0,0
21803,21804,0.000295,0.001056,0,0,0,0,0,0,1,0,0,12.3,2.32,-12.3,-2.32,0,0,0,0
21803,21881,0.003594,0.015825,0.00308,140.71,0,0,0,0,1,0,0,14.47,4.75,-14.46,-5.05,0,0,0,0
21973,21803,0.005027,0.026747,0.00419,150.95,0,0,0,0,1,0,0,26.8,6.79,-26.76,-7.07,0,0,0,0
21854,21805,0.012808,0.065985,0.01008,177.59,0,0,0,0,1,0,0,67.66,-14.68,-67.09,16.55,0,0,0,0
29406,21805,0.002839,0.015374,0.00416,186.55,0,0,0,0,1,0,0,-64.31,6.63,64.42,-6.48,0,0,0,0
21806,21807,0.000247,0.001076,0,0,0,0,0,0,1,0,0,24.71,5.86,-24.71,-5.85,0,0,0,0
21806,21808,0.000237,0.001184,0,0,0,0,0,0,1,0,0,-24.71,-5.86,24.71,5.86,0,0,0,0
21820,21808,0.002829,0.012312,0.00143,175.56,0,0,0,0,1,0,0,69.92,-0.69,-69.79,1.08,0,0,0,0
21885,21808,0.007075,0.032829,0.00521,131.99,0,0,0,0,1,0,0,9.99,-1.61,-9.98,1.07,0,0,0,0
21808,22112,0.003082,0.015551,0.00155,170.9,0,0,0,0,1,0,0,55.07,-8.01,-54.98,8.28,0,0,0,0
21809,21810,0.000223,0.001085,0,0,0,0,0,0,1,0,0,12.7,0.12,-12.7,-0.12,0,0,0,0
21861,21809,0.007254,0.033443,0.00664,166.98,0,0,0,0,1,0,0,42.99,7.1,-42.86,-7.23,0,0,0,0
21811,21812,0.000226,0.001062,0,0,0,0,0,0,1,0,0,-4.02,-0.97,4.02,0.97,0,0,0,0
21811,21813,0.000289,0.001055,0,0,0,0,0,0,1,0,0,4.02,0.97,-4.02,-0.97,0,0,0,0
21890,21812,0.004891,0.01671,0.00268,104.68,0,0,0,0,1,0,0,10,2.19,-10,-2.46,0,0,0,0
21812,29431,0.00727,0.027129,0.00615,120.46,0,0,0,0,1,0,0,5.98,1.49,-5.97,-2.14,0,0,0,0
21815,21814,0.01108,0.275467,0,30.26,0,0,1.05,0,1,0,0,0.24,-10.42,-0.23,10.71,0,0,0,0
21814,21816,0.000288,0.001162,0,0,0,0,0,0,1,0,0,14.42,1.36,-14.42,-1.35,0,0,0,0
21814,21837,0.006457,0.02539,0.00617,160.43,0,0,0,0,1,0,0,-33.09,32.36,33.22,-32.5,0,0,0,0
21910,21814,0.00593,0.02713,0.00489,150.85,0,0,0,0,1,0,0,-18.77,44.49,18.9,-44.43,0,0,0,0
21907,21815,0.033358,0.063223,0.00135,70.69,0,0,0,0,1,0,0,-22.8,-5.5,22.97,5.66,0,0,0,0
21815,46175,0.008331,0.02998,0.00196,74.44,0,0,0,0,1,0,0,-23.21,4.75,23.25,-4.82,0,0,0,0
21817,21818,0.00025,0.001123,0,0,0,0,0,0,1,0,0,2.09,0.69,-2.09,-0.69,0,0,0,0
21829,21817,0.004341,0.022031,0.00659,167.13,0,0,0,0,1,0,0,-38.24,8.25,38.3,-8.65,0,0,0,0
22001,21817,0.002944,0.008847,0.00157,143.9,0,0,0,0,1,0,0,-5.77,2.57,5.77,-2.73,0,0,0,0
29448,21819,0.005615,0.024238,0.00304,116.09,0,0,0,0,1,0,0,-7.56,8.61,7.57,-8.92,0,0,0,0
29978,21819,0.012018,0.061505,0.0108,144.88,0,0,0,0,1,0,0,22.84,-3.47,-22.78,2.59,0,0,0,0
21821,21820,0.013562,0.282221,0,25.45,0,0,1.0125,0,1,0,0,0,0,0,0,0,0,0,0
21820,21822,0.000243,0.001169,0,0,0,0,0,0,1,0,0,3.02,1.09,-3.02,-1.09,0,0,0,0
21820,45207,0.006763,0.033384,0.01706,176.74,0,0,0,0,1,0,0,-72.94,-0.4,73.27,0.13,0,0,0,0
21823,21826,-0.000396,-0.009528,0,138.75,0,0,1,0,1,0,0,3.79,1.28,-3.79,-1.28,0,0,0,0
21823,21827,0.000267,0.001071,0,0,0,0,0,0,1,0,0,-3.79,3.04,3.79,-3.04,0,0,0,0
21823,21828,0.000241,0.00119,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
21824,21826,0.006324,0.151978,0,69.38,0,0,1,0,1,0,0,-3.79,-1.26,3.79,1.28,0,0,0,0
21825,21826,0.006324,0.151978,0,69.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21829,21830,0.00028,0.001064,0,0,0,0,0,0,1,0,0,8.5,6.15,-8.5,-6.15,0,0,0,0
21832,21831,0.000239,0.017652,0,801.32,0,0,1.025,0,1,0,0,18.61,-85.18,-18.59,86.45,0,0,0,0
29784,21831,0.000297,0.004177,0.54789,2405,0,0,0,0,1,0,0,-18.58,43.24,18.59,-102.76,0,0,0,0
21833,21832,0.001588,0.077784,0,138.79,0,0,1.01875,0,1,0,0,-41.19,-26.64,41.23,28.39,0,0,0,0
21832,21835,0.001643,0.015549,0.02889,500.27,0,0,0,0,1,0,0,104.32,16.07,-104.16,-17.7,0,0,0,0
21844,21832,0.002342,0.019513,0.0447,522.36,0,0,0,0,1,0,0,-10.94,-32.31,10.96,27.56,0,0,0,0
21832,45193,0.002508,0.025218,0.06677,709.53,0,0,0,0,1,0,0,-187.54,9.24,188.33,-8.64,0,0,0,0
21832,45193,0.002508,0.025218,0.06677,709.53,0,0,0,0,1,0,0,-187.54,9.24,188.33,-8.64,0,0,0,0
21834,21833,0.005128,0.163277,0,120.78,0,0,1.04375,0,1,0,0,-54.43,-26.57,54.62,32.53,0,0,0,0
21833,21841,0.006245,0.03456,0.01461,192.24,0,0,0,0,1,0,0,-13.43,-5.89,13.44,4.34,0,0,0,0
21894,21834,0.012684,0.045976,0.01086,169.81,0,0,0,0,1,0,0,-55.48,-3.02,55.84,3.15,0,0,0,0
21834,22112,0.001724,0.009849,0.00283,182.78,0,0,0,0,1,0,0,-81.83,9.95,81.93,-9.65,0,0,0,0
21836,21835,0.001793,0.063937,0,122.52,0,0,1.01875,0,1,0,0,-19.38,-23.11,19.4,23.65,0,0,0,0
29400,21835,0.001998,0.016346,0.05916,484.18,0,0,0,0,1,0,0,-84.63,0.51,84.76,-5.96,0,0,0,0
21836,21840,0.000875,0.029833,0,125.21,0,0,1,0,1,0,0,46.96,26.83,-46.94,-26.05,0,0,0,0
21836,21841,0.000207,0.001093,0,0,0,0,0,0,1,0,0,-27.58,-3.72,27.58,3.73,0,0,0,0
21838,21837,0.005423,0.143771,0,95,0,0,1.1,0,1,0,0,-13.49,-52.01,13.66,56.62,0,0,0,0
21837,21840,0.002145,0.073157,0,100.21,0,0,1,0,1,0,0,-46.88,-24.12,46.94,26.05,0,0,0,0
21838,21846,0.022128,0.050456,0.00286,69.63,0,0,0,0,1,0,0,-29.13,-0.39,29.3,0.47,0,0,0,0
21838,45208,0.037635,0.069037,0.00345,74.7,0,0,0,0,1,0,0,-37.8,3.27,38.3,-2.73,0,0,0,0
21839,21840,0.012115,0.413203,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21841,45189,0.006463,0.049385,0.01518,219.9,0,0,0,0,1,0,0,-41.02,-8.07,41.12,7.14,0,0,0,0
21842,21910,0.005513,0.026156,0.02352,158.31,0,0,0,0,1,0,0,-17.54,-12.56,17.56,10.11,0,0,0,0
21842,29408,0.006506,0.030028,0.00874,161.67,0,0,0,0,1,0,0,19.1,5.77,-19.08,-6.61,0,0,0,0
29758,21842,0.011043,0.046989,0.01147,170.23,0,0,0,0,1,0,0,42.62,5.5,-42.44,-5.96,0,0,0,0
21843,21844,0.000259,0.001144,0,0,0,0,0,0,1,0,0,-40.88,-6.35,40.88,6.37,0,0,0,0
21844,29392,0.001787,0.016846,0.10527,482.07,0,0,0,0,1,0,0,-29.94,25.94,29.97,-37.17,0,0,0,0
21845,21848,0.019916,0.475016,0,164.58,0,0,1,0,1,0,0,2.31,0.73,-2.31,-0.71,0,0,0,0
21845,21852,0.00024,0.001045,0,0,0,0,0,0,1,0,0,5.25,0.6,-5.25,-0.6,0,0,0,0
21845,21853,0.000285,0.001128,0,0,0,0,0,0,1,0,0,-7.56,-1.33,7.56,1.33,0,0,0,0
21846,21848,-0.007888,-0.188129,0,39.58,0,0,1,0,1,0,0,-2.31,-0.72,2.31,0.71,0,0,0,0
21846,21851,-0.000624,-0.011137,0,130.87,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
21846,45208,0.021122,0.046906,0.00385,69.14,0,0,0,0,1,0,0,-26.99,0.25,27.13,-0.37,0,0,0,0
21847,21848,0.0739,1.762612,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21849,21851,0.008056,0.143882,0,65.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21850,21851,0.008056,0.143882,0,65.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29398,21853,0.030754,0.121761,0.01571,127.46,0,0,0,0,1,0,0,7.57,-0.35,-7.56,-1.33,0,0,0,0
29008,21854,0.015793,0.076634,0.01349,191.63,0,0,0,0,1,0,0,78.37,-9.25,-77.46,12.22,0,0,0,0
21855,21856,0.00023,0.001091,0,0,0,0,0,0,1,0,0,-16.44,-10.75,16.44,10.76,0,0,0,0
21855,21857,0.000224,0.001158,0,0,0,0,0,0,1,0,0,16.44,10.75,-16.44,-10.75,0,0,0,0
21856,21870,0.002412,0.009538,0.00531,150.64,0,0,0,0,1,0,0,-28.52,-3.33,28.54,2.81,0,0,0,0
21878,21856,0.000275,0.001413,0.00079,183.65,0,0,0,0,1,0,0,-103.07,-11.04,103.1,11.09,0,0,0,0
21856,21903,0.010707,0.042002,0.01463,170.37,0,0,0,0,1,0,0,42.79,6.52,-42.61,-7.43,0,0,0,0
21858,21885,0.00517,0.023992,0.00706,136.94,0,0,0,0,1,0,0,12.55,-1.75,-12.55,1.01,0,0,0,0
21858,21892,0.01123,0.048186,0.01269,150.03,0,0,0,0,1,0,0,-27.09,1.45,27.17,-2.52,0,0,0,0
21892,21859,0.00365,0.016253,0.00328,158.73,0,0,0,0,1,0,0,-37.82,-1.81,37.87,1.66,0,0,0,0
21859,45198,0.018863,0.069113,0.01284,170.2,0,0,0,0,1,0,0,-57.44,-1.33,58,1.96,0,0,0,0
21859,45215,0.005309,0.02632,0.01711,131.67,0,0,0,0,1,0,0,9.79,-2.32,-9.79,0.46,0,0,0,0
21901,21860,0.004568,0.018295,0.00834,187.24,0,0,0,0,1,0,0,-34.77,-3.9,34.82,3.2,0,0,0,0
21901,21860,0.004568,0.018295,0.00834,187.24,0,0,0,0,1,0,0,-34.77,-3.9,34.82,3.2,0,0,0,0
21860,21914,0.004275,0.020608,0.00513,158.83,0,0,0,0,1,0,0,-22.1,-2.45,22.12,1.98,0,0,0,0
21861,21862,0.000237,0.00119,0,0,0,0,0,0,1,0,0,12.79,0.89,-12.79,-0.89,0,0,0,0
21861,21881,0.00618,0.027758,0.00668,135.31,0,0,0,0,1,0,0,-10.37,-5.18,10.38,4.49,0,0,0,0
45215,21861,0.011548,0.050999,0.0074,166.93,0,0,0,0,1,0,0,45.63,2.96,-45.41,-2.81,0,0,0,0
21863,21866,-0.000293,-0.00661,0,120.08,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
21863,21867,0.000257,0.001059,0,0,0,0,0,0,1,0,0,-2.58,-0.99,2.58,0.99,0,0,0,0
21864,21866,0.010058,0.227056,0,60.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21865,21866,0.010058,0.227056,0,60.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29398,21867,0.007895,0.035181,0.00499,164.45,0,0,0,0,1,0,0,33.58,7.6,-33.49,-7.77,0,0,0,0
29758,21867,0.002713,0.012673,0.00327,162.56,0,0,0,0,1,0,0,-30.89,-7.02,30.92,6.78,0,0,0,0
21868,21904,0.005467,0.026206,0.00706,156.44,0,0,0,0,1,0,0,40.32,12.95,-40.23,-13.28,0,0,0,0
21869,21870,0.000284,0.001008,0,0,0,0,0,0,1,0,0,-13.43,-6.37,13.43,6.37,0,0,0,0
21871,21872,0.000278,0.001052,0,0,0,0,0,0,1,0,0,38.44,1.7,-38.43,-1.68,0,0,0,0
21871,21873,0.000254,0.001136,0,0,0,0,0,0,1,0,0,-38.44,-1.7,38.44,1.72,0,0,0,0
21873,21898,0.002105,0.020083,0.04871,617.49,0,0,0,0,1,0,0,226.85,104.47,-225.57,-97.19,0,0,0,0
21873,21981,0.002556,0.023899,0.05868,642.62,0,0,0,0,1,0,0,-265.28,-106.18,267.28,118.6,0,0,0,0
21874,21875,0.000229,0.001046,0,0,0,0,0,0,1,0,0,38.44,3.22,-38.43,-3.2,0,0,0,0
21880,21874,0.009035,0.034099,0.00911,135.44,0,0,0,0,1,0,0,-9.91,14.01,9.94,-14.89,0,0,0,0
21874,21913,0.012172,0.034758,0.007,163.94,0,0,0,0,1,0,0,-48.37,11.67,48.66,-11.62,0,0,0,0
21876,21877,0.000269,0.001119,0,0,0,0,0,0,1,0,0,14.2,2.04,-14.2,-2.03,0,0,0,0
21876,21894,0.012834,0.064346,0.01501,155.12,0,0,0,0,1,0,0,-29.63,1.93,29.74,-3.01,0,0,0,0
21876,21902,0.005056,0.026065,0.00787,143.26,0,0,0,0,1,0,0,15.43,-3.96,-15.42,3.18,0,0,0,0
21878,21879,0.000213,0.001031,0,0,0,0,0,0,1,0,0,30.32,2.82,-30.32,-2.82,0,0,0,0
21878,22078,0.002954,0.012195,0.00492,185.81,0,0,0,0,1,0,0,111.2,17.86,-110.86,-17.03,0,0,0,0
21896,21880,0.003024,0.014657,0.00622,110.56,0,0,0,0,1,0,0,5.01,19.6,-5,-20.22,0,0,0,0
21881,21882,0.000205,0.001179,0,0,0,0,0,0,1,0,0,3.82,0.52,-3.82,-0.52,0,0,0,0
21883,21884,0.000274,0.001098,0,0,0,0,0,0,1,0,0,2.84,0.56,-2.84,-0.56,0,0,0,0
21901,21883,0.005652,0.022266,0.00555,174.77,0,0,0,0,1,0,0,36.17,-12.2,-36.09,11.89,0,0,0,0
29463,21883,0.011251,0.044263,0.03176,181.81,0,0,0,0,1,0,0,-33.12,9.46,33.25,-12.44,0,0,0,0
21886,21889,0.000812,0.020866,0,116.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21886,21890,0.000284,0.001054,0,0,0,0,0,0,1,0,0,-4.23,-0.98,4.23,0.98,0,0,0,0
21886,21891,0.000264,0.001197,0,0,0,0,0,0,1,0,0,4.23,0.98,-4.22,-0.98,0,0,0,0
21887,21889,0.007348,0.188821,0,58.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21888,21889,0.007348,0.188821,0,58.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29432,21890,0.007048,0.03318,0.00837,128.6,0,0,0,0,1,0,0,9.98,-6.91,-9.97,6.05,0,0,0,0
21890,29480,0.007243,0.030896,0.01287,116.9,0,0,0,0,1,0,0,-4.26,-9.23,4.26,7.86,0,0,0,0
21892,21893,0.000295,0.001198,0,0,0,0,0,0,1,0,0,10.65,4.33,-10.65,-4.33,0,0,0,0
21896,21895,0.001451,0.062223,0,203.24,0,0,1.075,0,1,0,0,-82.39,-30.32,82.51,35.42,0,0,0,0
21895,21897,0.000251,0.001032,0,0,0,0,0,0,1,0,0,49.33,15.59,-49.32,-15.56,0,0,0,0
21895,21898,0.000292,0.001061,0,0,0,0,0,0,1,0,0,-131.84,-51.01,131.9,51.22,0,0,0,0
21899,21900,0.000253,0.001019,0,0,0,0,0,0,1,0,0,49.33,7.78,-49.32,-7.76,0,0,0,0
29469,21901,0.003008,0.015114,0.05472,141.33,0,0,0,0,1,0,0,24.18,-31.36,-24.14,25.6,0,0,0,0
21902,21904,0.00722,0.029797,0.00635,131.73,0,0,0,0,1,0,0,-14.79,-9.12,14.81,8.52,0,0,0,0
21914,21903,0.002531,0.013499,0.01405,162.69,0,0,0,0,1,0,0,-28.86,-4.03,28.88,2.59,0,0,0,0
21906,21909,0.014042,0.353794,0,219.64,0,0,1,0,1,0,0,1.2,-0.03,-1.2,0.04,0,0,0,0
21906,21910,0.000224,0.001173,0,0,0,0,0,0,1,0,0,-1.2,54.63,1.21,-54.6,0,0,0,0
21906,21911,0.000279,0.001157,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
21906,21912,0.000277,0.001018,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
21907,21909,-0.005446,-0.137204,0,63.43,0,0,1,0,1,0,0,-1.2,0.03,1.2,-0.04,0,0,0,0
21908,21909,0.042556,1.072189,0,156.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21914,21915,0.00028,0.001036,0,0,0,0,0,0,1,0,0,6.74,2.05,-6.74,-2.05,0,0,0,0
21916,21917,0.01374,0.471787,0,18.71,0,0,0.9875,0,1,0,0,-1.7,0.2,1.7,-0.19,0,0,0,0
21916,21918,0.000223,0.001064,0,0,0,0,0,0,1,0,0,1.7,-0.2,-1.7,0.2,0,0,0,0
21919,21920,0.000228,0.001059,0,0,0,0,0,0,1,0,0,17.5,8.91,-17.5,-8.9,0,0,0,0
22026,21920,0.00249,0.009081,0.00239,206.1,0,0,0,0,1,0,0,75.73,24.61,-75.59,-24.35,0,0,0,0
22026,21920,0.00249,0.009081,0.00239,206.1,0,0,0,0,1,0,0,75.73,24.61,-75.59,-24.35,0,0,0,0
22026,21920,0.00249,0.009081,0.00239,206.1,0,0,0,0,1,0,0,75.73,24.61,-75.59,-24.35,0,0,0,0
21921,21922,0.000295,0.001066,0,0,0,0,0,0,1,0,0,27.4,13.95,-27.4,-13.94,0,0,0,0
21923,21926,0.012689,0.3395,0,194.46,0,0,1,0,1,0,0,4.29,-1.21,-4.28,1.28,0,0,0,0
21923,21927,0.000213,0.001009,0,0,0,0,0,0,1,0,0,-4.29,1.21,4.29,-1.21,0,0,0,0
21924,21926,-0.003763,-0.100685,0,44.46,0,0,1,0,1,0,0,-4.28,1.26,4.28,-1.28,0,0,0,0
21924,63267,0.013612,0.031734,0.00234,62.78,0,0,0,0,1,0,0,21.52,-1.77,-21.46,1.65,0,0,0,0
63271,21924,0.009819,0.027867,0.00117,52.82,0,0,0,0,1,0,0,-13.74,-17.88,13.79,17.89,0,0,0,0
21924,63289,0.014531,0.030831,0.00122,57.64,0,0,0,0,1,0,0,7.3,-11.73,-7.28,11.65,0,0,0,0
21925,21926,0.059203,1.583992,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63252,21927,0.003957,0.013488,0.00202,147.05,0,0,0,0,1,0,0,24.04,-5.45,-24.02,5.31,0,0,0,0
21929,21928,8.8e-05,0.008042,0,1140.12,0,0,1.00625,0,1,0,0,-611.28,-60.77,611.59,89.28,0,0,0,0
21928,21933,0.000133,0.008735,0,993.92,0,0,1,0,1,0,0,-247.42,-31.5,247.5,36.54,0,0,0,0
21928,21934,0.000269,0.014988,0,984.69,0,0,1,0,1,0,0,-247.35,-27.93,247.5,36.54,0,0,0,0
21928,21935,0.000304,0.020775,0,895.1,0,0,1,0,1,0,0,-215.22,-27.47,215.35,36.54,0,0,0,0
21928,21936,0.000136,0.011277,0,894.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21928,21937,0.000213,0.016187,0,709.08,0,0,1,0,1,0,0,-132.76,-33.73,132.8,36.54,0,0,0,0
21928,21940,0.000234,0.001113,0,0,0,0,0,0,1,0,0,231.16,-270.34,-230.88,271.65,0,0,0,0
21929,21932,0.002171,0.108758,0,285.91,0,0,1,0,1,0,0,111.11,24.05,-110.85,-11.01,0,0,0,0
21929,21938,0.000253,0.001131,0,0,0,0,0,0,1,0,0,500.17,36.72,-499.58,-34.08,0,0,0,0
21929,21939,0.000208,0.001041,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21929,21941,0.000205,0.001092,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21930,21932,-0.00095,-0.047573,0,210.91,0,0,1,0,1,0,0,-110.96,-16.71,110.85,11.01,0,0,0,0
21931,21932,0.007011,0.351218,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21938,21957,0.000191,0.001582,0.005,435.68,0,0,0,0,1,0,0,19.55,20.88,-19.55,-21.41,0,0,0,0
21956,21940,1.3e-05,0.000244,0.02657,2485.7,0,0,0,0,1,0,0,23.8,240.16,-23.79,-242.9,0,0,0,0
21940,22050,5.2e-05,0.001091,0.11756,2422.58,0,0,0,0,1,0,0,254.67,-28.75,-254.64,16.68,0,0,0,0
21943,21942,0.000249,0.017384,0,827.47,0,0,1,0,1,0,0,-252.41,-35.18,252.56,45.65,0,0,0,0
21942,21945,0.000352,0.026657,0,436.5,0,0,1,0,1,0,0,-47.99,5.9,48,-5.33,0,0,0,0
21942,21950,0.000295,0.001162,0,0,0,0,0,0,1,0,0,-204.57,176.05,204.77,-175.28,0,0,0,0
21944,21943,0.00124,0.044933,0,278.6,0,0,1,0,1,0,0,-101.96,-1.7,102.08,6.06,0,0,0,0
21944,21943,0.00124,0.044933,0,278.6,0,0,1,0,1,0,0,-101.96,-1.7,102.08,6.06,0,0,0,0
21944,21943,0.00124,0.044933,0,278.6,0,0,1,0,1,0,0,-101.96,-1.7,102.08,6.06,0,0,0,0
21943,21946,0.001636,0.071835,0,231.99,0,0,1,0,1,0,0,-47.96,-22.56,48,24.43,0,0,0,0
21943,21947,0.001257,0.03807,0,224.77,0,0,1,0,1,0,0,-47.97,-23.43,48,24.43,0,0,0,0
21943,21948,0.000203,0.001094,0,0,0,0,0,0,1,0,0,0.73,0.21,-0.73,-0.21,0,0,0,0
21943,21949,0.00021,0.001055,0,0,0,0,0,0,1,0,0,41.36,62.79,-41.35,-62.73,0,0,0,0
22024,21950,0.00014,0.003,0.29911,2909.61,0,0,0,0,1,0,0,544.56,-230.41,-544.12,207.46,0,0,0,0
21950,49397,0.000213,0.003819,0.39057,2818.94,0,0,0,0,1,0,0,339.35,-32.18,-339.12,-6.4,0,0,0,0
21952,21951,0.000271,0.018923,0,860.51,0,0,1,0,1,0,0,-307.71,-2.01,307.94,18.7,0,0,0,0
21951,21954,0.000114,0.009403,0,1149.31,0,0,1,0,1,0,0,-443.8,-59.81,444.02,77.27,0,0,0,0
21951,21955,0.000224,0.016369,0,1146.85,0,0,1,0,1,0,0,-587.36,-24.87,588.08,77.27,0,0,0,0
21951,21956,0.000263,0.001006,0,0,0,0,0,0,1,0,0,723.22,-387.42,-721.58,393.7,0,0,0,0
21953,21952,0.001233,0.054375,0,212.76,0,0,1,0,1,0,0,-114.42,-15.21,114.57,22.11,0,0,0,0
21952,21957,0.000203,0.001047,0,0,0,0,0,0,1,0,0,193.13,-20.09,-193.06,20.46,0,0,0,0
21956,22086,0.000219,0.003242,0.32605,3028.57,0,0,0,0,1,0,0,1101,-235.63,-1098.45,237.82,0,0,0,0
22079,21958,0.000733,0.002784,0.00583,150.41,0,0,0,0,1,0,0,2.98,7.27,-2.98,-7.89,0,0,0,0
21989,21959,0.003575,0.013471,0.00527,175.16,0,0,0,0,1,0,0,62.71,-0.17,-62.58,0.05,0,0,0,0
21960,21961,0.003039,0.081212,0,134.55,0,0,1,0,1,0,0,-103.19,19.7,103.5,-11.49,0,0,0,0
21960,21962,0.000274,0.001067,0,0,0,0,0,0,1,0,0,103.19,-19.7,-103.16,19.81,0,0,0,0
21960,21963,0.000229,0.001049,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21962,22026,0.000924,0.004593,0.0016,278.36,0,0,0,0,1,0,0,-57.06,-68.35,57.12,68.51,0,0,0,0
21964,22026,0.001019,0.006458,0.00117,159.78,0,0,0,0,1,0,0,-69.57,-29.69,69.62,29.9,0,0,0,0
21965,21966,0.00478,0.118185,0,33.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21965,21967,0.042149,1.117494,0,13.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21965,21968,0.000283,0.0011,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21970,21969,0.000145,0.011159,0,651.74,0,0,1.0375,0,1,0,0,-213.64,-306.82,213.84,322.05,0,0,0,0
21969,21974,0.000197,0.014779,0,867.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21969,21975,0.000202,0.012545,0,866.21,0,0,1.03125,0,1,0,0,-195.91,-85.76,196,91.34,0,0,0,0
21969,21976,0.000255,0.018929,0,864.39,0,0,1.0375,0,1,0,0,-195.89,-82.92,196,91.34,0,0,0,0
21969,21977,0.000214,0.01813,0,788.91,0,0,1.0375,0,1,0,0,-162.93,-70.34,163,75.96,0,0,0,0
21969,21978,0.000183,0.013425,0,788.48,0,0,1.03125,0,1,0,0,-162.94,-71.82,163,75.96,0,0,0,0
21969,21979,0.000478,0.034184,0,366.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
21969,21980,0.000284,0.001183,0,0,0,0,0,0,1,0,0,503.84,12.89,-503.18,-10.14,0,0,0,0
21971,21970,0.000407,0.022567,0,569.09,0,0,1.01875,0,1,0,0,-186.22,-68.27,186.37,76.58,0,0,0,0
21971,21970,0.000407,0.022567,0,569.09,0,0,1.01875,0,1,0,0,-186.22,-68.27,186.37,76.58,0,0,0,0
21971,21970,0.000407,0.022567,0,569.09,0,0,1.01875,0,1,0,0,-186.22,-68.27,186.37,76.58,0,0,0,0
21970,63087,0.000519,0.006041,0.07464,1218.75,0,0,0,0,1,0,0,-345.47,77.08,346.06,-78.38,0,0,0,0
21972,21971,0.001393,0.06148,0,108.57,0,0,1.04375,0,1,0,0,-30.93,-79.37,31.03,83.79,0,0,0,0
21971,21981,0.000269,0.001101,0,0,0,0,0,0,1,0,0,527.63,121.01,-526.92,-118.1,0,0,0,0
21973,21972,0.00467,0.126232,0,119.68,0,0,1.01875,0,1,0,0,-50.77,-9.81,50.89,12.98,0,0,0,0
21973,21972,0.00467,0.126232,0,119.68,0,0,1.01875,0,1,0,0,-50.77,-9.81,50.89,12.98,0,0,0,0
21973,21972,0.00467,0.126232,0,119.68,0,0,1.01875,0,1,0,0,-50.77,-9.81,50.89,12.98,0,0,0,0
21972,21982,0.000203,0.001183,0,0,0,0,0,0,1,0,0,-121.74,40.42,121.77,-40.24,0,0,0,0
21973,22117,0.001419,0.006,0.00177,193.14,0,0,0,0,1,0,0,125.52,22.64,-125.31,-21.95,0,0,0,0
21980,63089,0.00013,0.002475,0.18454,2822.73,0,0,0,0,1,0,0,-488.41,4.98,488.69,-19.72,0,0,0,0
21982,45204,0.010125,0.046953,0.03998,195.47,0,0,0,0,1,0,0,-8.29,24.99,8.36,-28.98,0,0,0,0
21982,63004,0.024116,0.143848,0.03796,209.85,0,0,0,0,1,0,0,-25.71,16.49,25.93,-19.26,0,0,0,0
21982,63052,0.008385,0.053631,0.05619,236.99,0,0,0,0,1,0,0,-83.84,10.27,84.39,-12.92,0,0,0,0
63090,21982,0.002306,0.011859,0.00409,189.59,0,0,0,0,1,0,0,26.38,15.71,-26.36,-16.06,0,0,0,0
21983,21984,0.000222,0.001111,0,0,0,0,0,0,1,0,0,91.6,-10.17,-91.58,10.25,0,0,0,0
21984,22018,0.000878,0.00776,0.01805,501.88,0,0,0,0,1,0,0,91.58,-10.25,-91.51,8.87,0,0,0,0
21985,21986,0.000294,0.001052,0,0,0,0,0,0,1,0,0,12.4,5.78,-12.4,-5.78,0,0,0,0
21985,21987,0.00026,0.001059,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
63212,21986,0.006169,0.027958,0.00403,144.93,0,0,0,0,1,0,0,8.09,11.01,-8.07,-11.39,0,0,0,0
21989,21988,0.001827,0.070687,0,109.92,0,0,1.00625,0,1,0,0,-9.52,-4.63,9.52,4.7,0,0,0,0
21988,21990,0.000255,0.001157,0,0,0,0,0,0,1,0,0,-9.52,-4.7,9.52,4.7,0,0,0,0
21989,46216,0.011964,0.042002,0.00832,148.39,0,0,0,0,1,0,0,-13.19,-0.96,13.21,0.09,0,0,0,0
22056,21990,0.002277,0.023812,0.06184,537.52,0,0,0,0,1,0,0,-87.43,-11.43,87.58,6.19,0,0,0,0
21990,46214,0.001289,0.011302,0.03282,552.05,0,0,0,0,1,0,0,-97.11,-10.89,97.22,8.17,0,0,0,0
21992,21991,0.002,0.080348,0,176.22,0,0,1.01875,0,1,0,0,-92.93,-11.41,93.1,18.17,0,0,0,0
21991,21993,0.000227,0.0011,0,0,0,0,0,0,1,0,0,-93.1,-18.17,93.12,18.27,0,0,0,0
21994,21995,0.009338,0.20484,0,56.54,0,0,1,0,1,0,0,-21.95,-10.08,22,11.2,0,0,0,0
21994,21996,0.000228,0.001199,0,0,0,0,0,0,1,0,0,21.95,10.08,-21.95,-10.08,0,0,0,0
21994,21997,0.000278,0.001175,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
21994,21998,0.000205,0.001098,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
21999,22000,0.030806,0.749945,0,15.48,0,0,1,0,1,0,0,-1.5,0.02,1.5,0,0,0,0,0
21999,22001,0.000298,0.00107,0,0,0,0,0,0,1,0,0,1.5,5.89,-1.5,-5.89,0,0,0,0
21999,22002,0.000263,0.001175,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
22003,22007,0.000146,0.010919,0,1188.13,0,0,1,0,1,0,0,452.28,17.42,-452.01,3.03,0,0,0,0
22003,22008,0.000228,0.016025,0,1120.75,0,0,1.0625,0,1,0,0,-65.27,-230.99,65.41,240.51,0,0,0,0
22003,22009,0.000173,0.010519,0,1113,0,0,1.04375,0,1,0,0,-132.56,-232.99,132.69,240.51,0,0,0,0
22003,22010,0.000161,0.012074,0,640.33,0,0,1.01875,0,1,0,0,-49.33,-22.65,49.33,22.99,0,0,0,0
22003,22011,0.000407,0.023975,0,443.63,0,0,1.01875,0,1,0,0,-17.35,-22.8,17.36,22.99,0,0,0,0
22003,22012,0.000314,0.023342,0,639.96,0,0,1.025,0,1,0,0,-69.62,-44.45,69.64,45.98,0,0,0,0
22003,22033,0.000297,0.004984,0.54678,2844.94,0,0,0,0,1,0,0,658.08,-38.28,-656.9,-1.75,0,0,0,0
22005,22004,0.001962,0.086587,0,168.28,0,0,1,0,1,0,0,-37.38,-4.61,37.41,5.74,0,0,0,0
22004,22007,6.2e-05,0.004658,0,1088.13,0,0,1,0,1,0,0,-451.89,11.75,452.01,-3.03,0,0,0,0
22004,22013,0.000692,0.031724,0,236.83,0,0,1.025,0,1,0,0,-49.31,-22.1,49.33,22.99,0,0,0,0
22004,22014,0.000235,0.001163,0,0,0,0,0,0,1,0,0,463.8,4.6,-463.34,-2.31,0,0,0,0
22004,22015,0.000272,0.001104,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
22004,22016,0.0003,0.001137,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
22006,22007,0.001046,0.078439,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
22018,22017,0.000252,0.016482,0,1111.53,0,0,1.00625,0,1,0,0,-275.74,-10.11,275.92,21.69,0,0,0,0
22017,22019,0.00016,0.011204,0,1188.65,0,0,1.0125,0,1,0,0,-913.01,-242.43,914.35,336.48,0,0,0,0
22017,22020,9.7e-05,0.006703,0,1188.65,0,0,1,0,1,0,0,-913.53,-280.31,914.35,336.48,0,0,0,0
22017,22021,0.000216,0.001068,0,0,0,0,0,0,1,0,0,1550.62,-141.89,-1545.82,165.65,0,0,0,0
22017,22022,0.000274,0.001156,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
22017,22023,0.000261,0.001134,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
22033,22021,0.000224,0.003854,0.34693,2704.29,0,0,0,0,1,0,0,-734.73,107.5,735.87,-125.67,0,0,0,0
49308,22021,0.000619,0.00932,0.75802,2967.08,0,0,0,0,1,0,0,-1347.73,83.09,1358.24,-6.75,0,0,0,0
22025,22024,0.000175,0.012795,0,1073.68,0,0,1.075,0,1,0,0,-532.6,-489.48,533.57,560.45,0,0,0,0
22024,22027,0.000281,0.020004,0,697.23,0,0,1.025,0,1,0,0,-121.45,-58.31,121.5,61.84,0,0,0,0
22026,22025,0.00068,0.032085,0,328.45,0,0,1.025,0,1,0,0,-150.08,-62.76,150.25,70.88,0,0,0,0
22026,22025,0.00068,0.032085,0,328.45,0,0,1.025,0,1,0,0,-150.08,-62.76,150.25,70.88,0,0,0,0
22026,22025,0.00068,0.032085,0,328.45,0,0,1.025,0,1,0,0,-150.08,-62.76,150.25,70.88,0,0,0,0
22026,22025,0.00068,0.032085,0,328.45,0,0,1.025,0,1,0,0,-150.08,-62.76,150.25,70.88,0,0,0,0
22025,22028,0.000202,0.00105,0,0,0,0,0,0,1,0,0,-68.4,205.97,68.48,-205.52,0,0,0,0
22025,22029,0.000226,0.001099,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
22030,22031,0.010461,0.260805,0,42.1,0,0,0.99375,0,1,0,0,-5.5,0.07,5.5,0,0,0,0,0
22030,22032,0.000268,0.001044,0,0,0,0,0,0,1,0,0,5.5,-0.07,-5.5,0.07,0,0,0,0
22034,22033,0.000285,0.020304,0,938.72,0,0,1.0125,0,1,0,0,-324.62,-44.92,324.91,65.34,0,0,0,0
22033,22038,0.000192,0.011825,0,1057.4,0,0,1,0,1,0,0,-183.3,-49.74,183.36,53.65,0,0,0,0
22033,22039,0.000127,0.009459,0,1048.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
22033,22040,0.00015,0.011733,0,1039.58,0,0,1,0,1,0,0,-235.62,-47.44,235.7,53.65,0,0,0,0
22033,22041,0.000222,0.016759,0,1035.44,0,0,1,0,1,0,0,-88.65,-52.02,88.67,53.65,0,0,0,0
22033,22042,0.000151,0.01204,0,1033.64,0,0,1,0,1,0,0,-205.71,-48.72,205.77,53.65,0,0,0,0
22033,22043,0.000223,0.017988,0,1023.58,0,0,1,0,1,0,0,-319.62,-36.6,319.83,53.65,0,0,0,0
22033,22044,0.000188,0.01175,0,1020.96,0,0,1,0,1,0,0,-211.68,-48.57,211.76,53.65,0,0,0,0
22033,22045,0.000134,0.009409,0,1017.48,0,0,1,0,1,0,0,-96.12,-52.61,96.14,53.65,0,0,0,0
22061,22033,0.000233,0.003259,0.3301,3105.76,0,0,0,0,1,0,0,-1200.61,-74.63,1203.71,82.3,0,0,0,0
22061,22033,0.000233,0.003259,0.3301,3105.76,0,0,0,0,1,0,0,-1200.61,-74.63,1203.71,82.3,0,0,0,0
22034,22037,0.000842,0.043677,0,294.6,0,0,1,0,1,0,0,152.36,13.35,-152.18,-4.01,0,0,0,0
22034,22046,0.000272,0.001043,0,0,0,0,0,0,1,0,0,172.26,31.58,-172.19,-31.28,0,0,0,0
22034,22047,0.000243,0.001111,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
22034,22048,0.000265,0.00118,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
22034,22049,0.000205,0.001166,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
22035,22037,2e-05,0.001042,0,244.6,0,0,1,0,1,0,0,-152.17,-3.79,152.18,4.01,0,0,0,0
22036,22037,0.004714,0.244386,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
22050,22053,0.000457,0.024696,0,1075.08,0,0,1,0,1,0,0,351.84,32.79,-351.31,-4.31,0,0,0,0
22051,22053,-0.000165,-0.008892,0,950.08,0,0,1,0,1,0,0,-351.5,-14.57,351.31,4.31,0,0,0,0
22052,22053,0.001689,0.09126,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
22055,22054,0.000224,0.016783,0,819.34,0,0,1,0,1,0,0,162.31,60.01,-162.25,-55.47,0,0,0,0
22054,22057,0.000361,0.024107,0,577.54,0,0,1,0,1,0,0,-69.98,-13.78,70,14.91,0,0,0,0
22054,22058,0.000225,0.001051,0,0,0,0,0,0,1,0,0,232.23,-128.66,-232.09,129.34,0,0,0,0
22056,22055,0.000594,0.033276,0,347.46,0,0,1,0,1,0,0,-71.94,6.56,71.96,-5,0,0,0,0
46159,22055,0.000598,0.007194,0.20294,1161.71,0,0,0,0,1,0,0,234.58,36.13,-234.27,-55.01,0,0,0,0
22084,22056,0.00291,0.021595,0.05071,589.13,0,0,0,0,1,0,0,-158.69,-5.52,159.36,4.87,0,0,0,0
22058,29840,0.00021,0.003495,0.38586,2586.87,0,0,0,0,1,0,0,373.11,-50.86,-372.84,13.32,0,0,0,0
43707,22058,0.000592,0.009468,0.84909,2445.96,0,0,0,0,1,0,0,141.14,-12.51,-141.03,-78.48,0,0,0,0
22060,22059,0.000138,0.010161,0,1196.36,0,0,1.0125,0,1,0,0,-454.33,-62.4,454.6,82.52,0,0,0,0
22060,22059,0.000138,0.010161,0,1196.36,0,0,1.0125,0,1,0,0,-454.33,-62.4,454.6,82.52,0,0,0,0
22059,22061,0.000229,0.001141,0,0,0,0,0,0,1,0,0,-620.41,-18.04,621.23,22.12,0,0,0,0
22062,22063,0.010458,0.247644,0,51.39,0,0,1.01875,0,1,0,0,-13.68,0.44,13.7,0,0,0,0,0
22062,22064,0.000253,0.001107,0,0,0,0,0,0,1,0,0,13.68,-0.44,-13.68,0.44,0,0,0,0
22064,29448,0.003458,0.018766,0.00714,147.37,0,0,0,0,1,0,0,30.69,-4.38,-30.66,3.77,0,0,0,0
22064,29978,0.010554,0.060796,0.01732,131.47,0,0,0,0,1,0,0,-17.01,3.94,17.04,-5.65,0,0,0,0
22066,22065,0.000233,0.015759,0,753.62,0,0,1.00625,0,1,0,0,-183.59,-17.3,183.66,22.25,0,0,0,0
22065,22069,0.000165,0.010643,0,950.51,0,0,0.99375,0,1,0,0,-88.13,-22.32,88.15,23.11,0,0,0,0
29958,22065,0.000176,0.003176,0.42055,2231.57,0,0,0,0,1,0,0,95.54,19.74,-95.53,-65.33,0,0,0,0
22067,22066,0.000958,0.04551,0,248.78,0,0,1.0125,0,1,0,0,-144.37,-21.54,144.56,30.6,0,0,0,0
22066,22070,0.000273,0.001025,0,0,0,0,0,0,1,0,0,39.02,-13.3,-39.02,13.32,0,0,0,0
22068,22067,0.006756,0.150591,0,73.71,0,0,1.00625,0,1,0,0,-43.75,3.1,43.87,-0.46,0,0,0,0
22067,22071,0.000226,0.001051,0,0,0,0,0,0,1,0,0,100.51,22,-100.49,-21.9,0,0,0,0
45573,22068,0.028474,0.070276,0.0023,75.31,0,0,0,0,1,0,0,-43.25,4.07,43.75,-3.1,0,0,0,0
29008,22071,0.030837,0.130981,0.01537,167.78,0,0,0,0,1,0,0,-39.62,2.9,40.07,-2.65,0,0,0,0
22072,22075,-0.000882,-0.02091,0,88.87,0,0,1,0,1,0,0,-3,0.01,3,-0.01,0,0,0,0
22072,22076,0.000238,0.001176,0,0,0,0,0,0,1,0,0,3,-0.01,-3,0.01,0,0,0,0
22073,22075,0.012117,0.287128,0,44.44,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
22074,22075,0.012117,0.287128,0,44.44,0,0,1,0,1,0,0,2,0,-2,0.01,0,0,0,0
22077,22078,0.000236,0.001022,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
22081,22080,0.001086,0.057925,0,195.07,0,0,1.025,0,1,0,0,-96.58,-40.87,96.69,46.96,0,0,0,0
22080,22083,0.000739,0.033124,0,261.85,0,0,1,0,1,0,0,-38.01,-29.59,38.02,30.29,0,0,0,0
22080,22084,0.000246,0.00105,0,0,0,0,0,0,1,0,0,-58.69,-17.37,58.7,17.41,0,0,0,0
22080,22085,0.000283,0.001115,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
22082,22081,0.004304,0.127963,0,62.95,0,0,1.025,0,1,0,0,-2.39,-16.38,2.4,16.71,0,0,0,0
45575,22081,0.009215,0.047942,0.01486,231.4,0,0,0,0,1,0,0,-93.39,-21.62,94.18,24.16,0,0,0,0
22084,29837,0.000547,0.005469,0.01027,442.59,0,0,0,0,1,0,0,17.65,-2,-17.65,0.89,0,0,0,0
22087,22086,6e-05,0.004463,0,1152.24,0,0,1.0125,0,1,0,0,-568.52,-113.28,568.71,127.13,0,0,0,0
22086,22089,0.000226,0.014092,0,874.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
22086,22090,0.000268,0.019338,0,874.13,0,0,1,0,1,0,0,-172.73,11.79,172.8,-6.5,0,0,0,0
22086,22091,0.000497,0.038551,0,351.12,0,0,1,0,1,0,0,-16,2.04,16,-1.95,0,0,0,0
22086,49397,0.000199,0.003089,0.25288,2851.48,0,0,0,0,1,0,0,718.47,-0.22,-717.53,-12.83,0,0,0,0
22088,22087,0.001171,0.04981,0,282.52,0,0,1.0125,0,1,0,0,-131.36,-30.56,131.55,39.01,0,0,0,0
22088,22087,0.001171,0.04981,0,282.52,0,0,1.0125,0,1,0,0,-131.36,-30.56,131.55,39.01,0,0,0,0
22088,22087,0.001171,0.04981,0,282.52,0,0,1.0125,0,1,0,0,-131.36,-30.56,131.55,39.01,0,0,0,0
22087,22092,0.000256,0.001171,0,0,0,0,0,0,1,0,0,173.86,-3.76,-173.79,4.08,0,0,0,0
22087,22093,0.000213,0.001002,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49151,22088,0.00312,0.018007,0.01626,182.82,0,0,0,0,1,0,0,-77.14,-12.04,77.31,11.27,0,0,0,0
22088,49162,0.001664,0.005826,0.00265,193.67,0,0,0,0,1,0,0,102.07,29.73,-101.9,-29.42,0,0,0,0
22088,49162,0.001664,0.005826,0.00265,193.67,0,0,0,0,1,0,0,102.07,29.73,-101.9,-29.42,0,0,0,0
22092,49173,0.002509,0.021937,0.08525,595.82,0,0,0,0,1,0,0,173.79,-4.08,-173.11,0.63,0,0,0,0
22094,22095,0.011434,0.301488,0,32.82,0,0,1.0375,0,1,0,0,-2.2,0.26,2.2,-0.24,0,0,0,0
22094,22096,0.02068,0.546212,0,29.35,0,0,1.0375,0,1,0,0,-1,0.12,1,-0.11,0,0,0,0
22094,22097,0.000288,0.001031,0,0,0,0,0,0,1,0,0,3.2,-0.38,-3.2,0.38,0,0,0,0
22098,22099,0.007047,0.222915,0,50.21,0,0,1.0375,0,1,0,0,-13.32,-6.3,13.33,6.79,0,0,0,0
22098,22100,0.012394,0.313226,0,49.25,0,0,1.04375,0,1,0,0,-12.34,-5.71,12.37,6.29,0,0,0,0
22098,22101,0.004773,0.099395,0,46.79,0,0,1.025,0,1,0,0,-8.68,-4.33,8.68,4.42,0,0,0,0
22098,22102,0.009737,0.252071,0,40.43,0,0,1.03125,0,1,0,0,-4.34,-2.15,4.34,2.21,0,0,0,0
22098,22103,0.012984,0.308195,0,46.55,0,0,1.0375,0,1,0,0,-8.67,-4.13,8.68,4.42,0,0,0,0
22098,22104,0.016388,0.429379,0,32.85,0,0,1.03125,0,1,0,0,-2.3,-1.14,2.3,1.17,0,0,0,0
22098,22105,0.016012,0.345532,0,40.68,0,0,1.03125,0,1,0,0,-4.6,-2.25,4.6,2.34,0,0,0,0
22098,22106,0.000255,0.001153,0,0,0,0,0,0,1,0,0,54.24,26.01,-54.23,-25.97,0,0,0,0
22107,22108,0.007342,0.188892,0,75.34,0,0,1,0,1,0,0,-39.89,8.63,40,-5.76,0,0,0,0
22107,22109,0.000231,0.001028,0,0,0,0,0,0,1,0,0,39.89,-8.63,-39.89,8.64,0,0,0,0
22110,22111,0.007679,0.209571,0,68.76,0,0,0.9875,0,1,0,0,-26.95,1.36,27,0,0,0,0,0
22110,22112,0.000223,0.001034,0,0,0,0,0,0,1,0,0,26.95,-1.36,-26.95,1.37,0,0,0,0
22110,22113,0.000293,0.001041,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
22114,22115,0.013351,0.309385,0,54.12,0,0,1.01875,0,1,0,0,-19.94,-6.32,20,7.68,0,0,0,0
22114,22116,0.000203,0.001121,0,0,0,0,0,0,1,0,0,19.94,6.32,-19.94,-6.32,0,0,0,0
22118,22119,0.000264,0.001039,0,0,0,0,0,0,1,0,0,1.6,0.81,-1.6,-0.81,0,0,0,0
22118,22120,0.000286,0.001011,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
23003,23001,0.008592,0.032391,0.00404,101.67,0,0,0,0,1,0,0,0.3,-2.47,-0.3,2.04,0,0,0,0
23079,23001,0.012699,0.048698,0.00307,115.43,0,0,0,0,1,0,0,16.08,-6.94,-16.04,6.75,0,0,0,0
23080,23001,0.003582,0.012761,0.0013,119.64,0,0,0,0,1,0,0,12.08,17.25,-12.06,-17.33,0,0,0,0
23068,23002,0.000788,0.004012,0.00055,122.54,0,0,0,0,1,0,0,16.92,13.66,-16.92,-13.7,0,0,0,0
23002,23080,0.00759,0.033453,0.01101,120.37,0,0,0,0,1,0,0,-19.93,8.61,19.96,-9.65,0,0,0,0
23003,65272,0.008492,0.039587,0.00791,131.64,0,0,0,0,1,0,0,-35.09,-8.96,35.19,8.6,0,0,0,0
23007,23004,0.00641,0.026395,0.00311,129.14,0,0,0,0,1,0,0,-32.87,-15.72,32.95,15.73,0,0,0,0
23004,65162,0.013226,0.037898,0.00474,137.24,0,0,0,0,1,0,0,-52.5,-19.65,52.89,20.26,0,0,0,0
23005,23006,0.000264,0.001069,0,0,0,0,0,0,1,0,0,26.2,4.89,-26.2,-4.88,0,0,0,0
23005,23007,0.00026,0.001154,0,0,0,0,0,0,1,0,0,-26.2,-4.89,26.2,4.9,0,0,0,0
23007,23143,0.013535,0.050404,0.00414,121.48,0,0,0,0,1,0,0,-26.7,6.26,26.8,-6.33,0,0,0,0
23007,65154,0.009706,0.038607,0.00578,125.32,0,0,0,0,1,0,0,33.37,4.57,-33.27,-4.76,0,0,0,0
23008,23009,0.000244,0.001188,0,0,0,0,0,0,1,0,0,-42.29,-9.82,42.29,9.85,0,0,0,0
23009,23059,0.006297,0.029727,0.00195,123.47,0,0,0,0,1,0,0,-14.2,-17.42,14.23,17.36,0,0,0,0
23110,23009,0.009418,0.033551,0.0021,123.88,0,0,0,0,1,0,0,28.17,-7.52,-28.09,7.58,0,0,0,0
23045,23010,0.007014,0.026949,0.00271,110.64,0,0,0,0,1,0,0,-8.23,12.48,8.24,-12.71,0,0,0,0
23693,23010,0.007657,0.029476,0.0036,139.69,0,0,0,0,1,0,0,55.58,1.15,-55.36,-0.7,0,0,0,0
23014,23011,0.003871,0.02048,0.00205,159.01,0,0,0,0,1,0,0,94.68,33.12,-94.32,-31.46,0,0,0,0
23011,23384,0.00813,0.024464,0.004,127.97,0,0,0,0,1,0,0,24.81,8.55,-24.75,-8.82,0,0,0,0
23013,23012,8.2e-05,0.006971,0,1561.73,0,0,1.01875,0,1,0,0,-511.86,-216.68,512.1,236.94,0,0,0,0
23012,23015,0.000263,0.001077,0,0,0,0,0,0,1,0,0,69.92,25.01,-69.9,-24.96,0,0,0,0
23485,23012,5.7e-05,0.001665,0.8242,4166.95,0,0,0,0,1,0,0,582.21,-186,-582.02,101.32,0,0,0,0
23014,23013,0.001678,0.065435,0,261.63,0,0,1.01875,0,1,0,0,-81.47,-31.25,81.59,35.97,0,0,0,0
23014,23013,0.001678,0.065435,0,261.63,0,0,1.01875,0,1,0,0,-81.47,-31.25,81.59,35.97,0,0,0,0
23014,23013,0.001678,0.065435,0,261.63,0,0,1.01875,0,1,0,0,-81.47,-31.25,81.59,35.97,0,0,0,0
23013,23025,0.002529,0.021554,0.05369,435.78,0,0,0,0,1,0,0,12.24,35.59,-12.2,-41.15,0,0,0,0
23013,23390,0.000917,0.008068,0.05193,523.28,0,0,0,0,1,0,0,167.39,45.11,-167.13,-48.59,0,0,0,0
23013,23391,0.002575,0.026161,0.05491,490.09,0,0,0,0,1,0,0,87.48,28.09,-87.28,-32.05,0,0,0,0
23016,23014,0.018632,0.061785,0.00534,135.45,0,0,0,0,1,0,0,-40.12,-10.52,40.42,10.94,0,0,0,0
23014,23059,0.008747,0.042516,0.00406,141.71,0,0,0,0,1,0,0,49.25,33.61,-48.97,-32.66,0,0,0,0
23014,23387,0.01117,0.046428,0.00601,134.24,0,0,0,0,1,0,0,60.05,16.09,-59.66,-15.1,0,0,0,0
23016,23017,0.00024,0.001074,0,0,0,0,0,0,1,0,0,21.45,6.62,-21.45,-6.62,0,0,0,0
23073,23016,0.006479,0.026536,0.00285,124.62,0,0,0,0,1,0,0,-18.65,-4.11,18.67,3.9,0,0,0,0
23612,23018,0.016085,0.072977,0.00529,125.29,0,0,0,0,1,0,0,20.63,13.6,-20.54,-13.74,0,0,0,0
65079,23018,0.013255,0.057561,0.00566,109.93,0,0,0,0,1,0,0,-3.03,-9.72,3.04,9.18,0,0,0,0
23019,23020,0.000214,0.001071,0,0,0,0,0,0,1,0,0,-32.95,-12.62,32.95,12.63,0,0,0,0
23019,23021,0.000276,0.001169,0,0,0,0,0,0,1,0,0,32.95,12.62,-32.94,-12.6,0,0,0,0
23020,23072,0.003031,0.013795,0.00151,109.3,0,0,0,0,1,0,0,-6.04,-2.17,6.04,2.02,0,0,0,0
23020,23110,0.006651,0.027951,0.00564,127.12,0,0,0,0,1,0,0,-26.91,-10.46,26.96,10.09,0,0,0,0
23022,23023,0.000276,0.001163,0,0,0,0,0,0,1,0,0,22.36,7.59,-22.35,-7.58,0,0,0,0
23030,23022,0.014116,0.05182,0.00416,112.4,0,0,0,0,1,0,0,10.42,-3.23,-10.41,2.85,0,0,0,0
23022,65317,0.035686,0.085241,0.00878,117.79,0,0,0,0,1,0,0,-11.95,-10.44,12.03,9.68,0,0,0,0
23053,23024,0.010493,0.041124,0.0041,128.57,0,0,0,0,1,0,0,36.63,1.16,-36.5,-1.06,0,0,0,0
23024,23055,0.015342,0.057117,0.00518,108.27,0,0,0,0,1,0,0,0.74,-10.21,-0.73,9.73,0,0,0,0
23026,23025,0.001586,0.073663,0,207.15,0,0,1,0,1,0,0,-82.61,-7.81,82.71,12.56,0,0,0,0
23025,23027,0.000209,0.001061,0,0,0,0,0,0,1,0,0,40.66,18.03,-40.65,-18.01,0,0,0,0
23082,23025,0.001,0.010328,0.03614,486.17,0,0,0,0,1,0,0,-41.16,-44.84,41.2,41.27,0,0,0,0
23724,23025,0.001281,0.012377,0.05564,579.1,0,0,0,0,1,0,0,152.65,27.35,-152.37,-30.7,0,0,0,0
23051,23026,0.004965,0.023007,0.00243,142.19,0,0,0,0,1,0,0,-58.11,-8.48,58.27,8.97,0,0,0,0
23026,23105,0.002546,0.012693,0.00103,131.83,0,0,0,0,1,0,0,24.34,-1.16,-24.32,1.12,0,0,0,0
23237,23028,0.005833,0.024725,0.00279,149.73,0,0,0,0,1,0,0,67.08,31.09,-66.78,-30.13,0,0,0,0
23268,23028,0.009225,0.0424,0.00291,132.69,0,0,0,0,1,0,0,-32.91,-16.28,33.03,16.53,0,0,0,0
23053,23029,0.003693,0.015253,0.00218,135.85,0,0,0,0,1,0,0,46.81,8.11,-46.73,-8.01,0,0,0,0
23029,23061,0.004202,0.01755,0.00255,118.84,0,0,0,0,1,0,0,14.3,6.63,-14.29,-6.86,0,0,0,0
23029,23120,0.005499,0.027671,0.00375,107.2,0,0,0,0,1,0,0,-0.65,-5.59,0.66,5.21,0,0,0,0
23592,23030,0.012477,0.044838,0.00369,126,0,0,0,0,1,0,0,28.17,3.17,-28.08,-3.23,0,0,0,0
23031,23032,0.000248,0.001051,0,0,0,0,0,0,1,0,0,48.62,13.2,-48.62,-13.18,0,0,0,0
23031,23033,0.000246,0.001141,0,0,0,0,0,0,1,0,0,-48.62,-13.2,48.63,13.23,0,0,0,0
23228,23033,0.005041,0.020595,0.00164,114.4,0,0,0,0,1,0,0,6.62,7.31,-6.61,-7.47,0,0,0,0
23033,23239,0.006525,0.025081,0.00428,133.22,0,0,0,0,1,0,0,-42.02,-5.76,42.13,5.73,0,0,0,0
23034,23035,0.00025,0.001031,0,0,0,0,0,0,1,0,0,40.61,3.81,-40.6,-3.8,0,0,0,0
23034,23115,0.004744,0.019779,0.00244,115.16,0,0,0,0,1,0,0,-6.65,14.11,6.66,-14.33,0,0,0,0
23034,23482,0.003796,0.018391,0.00621,128.96,0,0,0,0,1,0,0,-33.96,-17.93,34.01,17.5,0,0,0,0
23036,23060,0.004036,0.019753,0.00235,126.81,0,0,0,0,1,0,0,0.08,-16.32,-0.07,16.13,0,0,0,0
23036,23130,0.009152,0.036777,0.00451,103.67,0,0,0,0,1,0,0,-29.65,17.63,29.76,-17.66,0,0,0,0
23268,23036,0.005908,0.029936,0.00238,119.97,0,0,0,0,1,0,0,11.04,3.45,-11.03,-3.65,0,0,0,0
23037,23040,-0.000712,-0.030523,0,219.79,0,0,1,0,1,0,0,81.25,21.18,-81.3,-23.18,0,0,0,0
23037,23052,0.001139,0.011069,0.02498,462.38,0,0,0,0,1,0,0,-170.61,35.4,170.93,-34.95,0,0,0,0
23037,23483,0.001199,0.01108,0.02586,436,0,0,0,0,1,0,0,89.36,-56.58,-89.24,54.92,0,0,0,0
23038,23040,0.002596,0.111336,0,194.79,0,0,1,0,1,0,0,-81.13,-15.88,81.3,23.18,0,0,0,0
23060,23038,0.003097,0.009714,0.00145,140.37,0,0,0,0,1,0,0,-29.49,-25.36,29.54,25.35,0,0,0,0
23085,23038,0.005561,0.022185,0.00427,141.75,0,0,0,0,1,0,0,32.32,41.99,-32.18,-41.86,0,0,0,0
23039,23040,0.008943,0.383594,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23041,23042,0.000267,0.001199,0,0,0,0,0,0,1,0,0,-35.1,-5.93,35.1,5.95,0,0,0,0
23106,23042,0.004881,0.022385,0.00363,135.61,0,0,0,0,1,0,0,-42.22,-2.85,42.3,2.83,0,0,0,0
23632,23042,0.003911,0.013768,0.00186,139.04,0,0,0,0,1,0,0,54.99,5.85,-54.88,-5.66,0,0,0,0
23042,23693,0.003238,0.012896,0.00255,125.85,0,0,0,0,1,0,0,-22.52,-3.12,22.53,2.9,0,0,0,0
23043,23044,0.000276,0.001176,0,0,0,0,0,0,1,0,0,35.1,7.53,-35.1,-7.52,0,0,0,0
23058,23043,0.002384,0.01144,0.00166,138.09,0,0,0,0,1,0,0,57.66,3.12,-57.59,-2.94,0,0,0,0
23103,23043,0.002065,0.008327,0.00096,141.21,0,0,0,0,1,0,0,-70.46,-0.71,70.56,1,0,0,0,0
23043,23237,0.008651,0.037226,0.00379,135.48,0,0,0,0,1,0,0,-48.07,-5.59,48.26,6.01,0,0,0,0
23045,23046,0.000283,0.001058,0,0,0,0,0,0,1,0,0,18.07,6.22,-18.07,-6.21,0,0,0,0
23045,23083,0.00273,0.012355,0.00072,117.23,0,0,0,0,1,0,0,-9.84,-18.7,9.86,18.67,0,0,0,0
23123,23047,0.001397,0.006489,0.00049,142.26,0,0,0,0,1,0,0,57.14,-0.15,-57.1,0.29,0,0,0,0
23047,23284,0.00489,0.019218,0.00174,119.7,0,0,0,0,1,0,0,17.01,-14.75,-16.98,14.65,0,0,0,0
23048,23083,0.002627,0.010508,0.00076,132.36,0,0,0,0,1,0,0,-35.33,-18.8,35.37,18.87,0,0,0,0
23048,23117,0.007279,0.034449,0.00367,103.9,0,0,0,0,1,0,0,-4.76,9.78,4.77,-10.14,0,0,0,0
23049,23050,0.000292,0.001033,0,0,0,0,0,0,1,0,0,-15.43,-1.67,15.43,1.68,0,0,0,0
23073,23050,0.006389,0.028395,0.00686,115.35,0,0,0,0,1,0,0,6.15,2.01,-6.14,-2.73,0,0,0,0
23050,23081,0.005461,0.02126,0.00352,109.03,0,0,0,0,1,0,0,-9.28,1.06,9.29,-1.41,0,0,0,0
23122,23051,0.004697,0.024004,0.00151,119.23,0,0,0,0,1,0,0,-17.35,-0.06,17.36,-0.03,0,0,0,0
23053,23052,0.001052,0.059507,0,216.85,0,0,1,0,1,0,0,-110.26,-14.24,110.38,21.26,0,0,0,0
23052,23054,0.000215,0.001137,0,0,0,0,0,0,1,0,0,55.51,7.88,-55.5,-7.85,0,0,0,0
23209,23052,0.00241,0.019729,0.10332,506.29,0,0,0,0,1,0,0,278.41,-34.21,-276.64,37.59,0,0,0,0
23052,23666,0.001943,0.016789,0.04671,509.21,0,0,0,0,1,0,0,-60.18,-6.06,60.25,1.62,0,0,0,0
23053,23061,0.010998,0.035876,0.00312,126.06,0,0,0,0,1,0,0,26.82,4.97,-26.74,-5.04,0,0,0,0
23055,23056,0.000201,0.001017,0,0,0,0,0,0,1,0,0,33.6,13.63,-33.6,-13.62,0,0,0,0
23055,65317,0.014541,0.0665,0.01126,132.86,0,0,0,0,1,0,0,-32.88,-23.36,33.1,23.17,0,0,0,0
23057,23058,0.000249,0.001025,0,0,0,0,0,0,1,0,0,-45.33,-14.01,45.34,14.03,0,0,0,0
23237,23058,0.005218,0.022014,0.00288,157.69,0,0,0,0,1,0,0,51.63,8.83,-51.5,-8.57,0,0,0,0
23237,23058,0.005218,0.022014,0.00288,157.69,0,0,0,0,1,0,0,51.63,8.83,-51.5,-8.57,0,0,0,0
23061,23062,0.000298,0.001189,0,0,0,0,0,0,1,0,0,41.03,11.9,-41.03,-11.88,0,0,0,0
23063,23064,0.000297,0.001146,0,0,0,0,0,0,1,0,0,29.12,19.56,-29.12,-19.55,0,0,0,0
23063,23761,0.009324,0.054139,0.00345,107.17,0,0,0,0,1,0,0,0.66,-10.47,-0.65,10.17,0,0,0,0
65034,23063,0.022058,0.086562,0.0275,126.07,0,0,0,0,1,0,0,29.99,7.04,-29.78,-9.09,0,0,0,0
23065,23066,0.000205,0.001186,0,0,0,0,0,0,1,0,0,51.36,21.74,-51.35,-21.7,0,0,0,0
23065,23068,0.01153,0.043594,0.00423,138.04,0,0,0,0,1,0,0,-44.71,-31.58,45.05,32.38,0,0,0,0
23761,23065,0.007048,0.030981,0.00367,101.16,0,0,0,0,1,0,0,6.65,-10.18,-6.64,9.84,0,0,0,0
23068,23067,0.001588,0.072774,0,236.1,0,0,1.05625,0,1,0,0,-113.32,-61.44,113.59,73.94,0,0,0,0
23067,23069,0.000245,0.001052,0,0,0,0,0,0,1,0,0,-113.59,-73.94,113.63,74.12,0,0,0,0
65277,23069,0.002103,0.016394,0.03999,507.32,0,0,0,0,1,0,0,100.64,19.31,-100.43,-22.01,0,0,0,0
65316,23069,0.002378,0.019768,0.03117,417.75,0,0,0,0,1,0,0,13.26,49.24,-13.2,-52.11,0,0,0,0
23070,23071,0.000234,0.001052,0,0,0,0,0,0,1,0,0,34.66,13.8,-34.65,-13.79,0,0,0,0
23070,23152,0.017257,0.072041,0.00728,104.59,0,0,0,0,1,0,0,1.08,-15.9,-1.04,15.3,0,0,0,0
23070,23497,0.008248,0.041757,0.00628,131.94,0,0,0,0,1,0,0,-35.74,2.1,35.84,-2.24,0,0,0,0
23118,23072,0.005391,0.016888,0.0032,123.91,0,0,0,0,1,0,0,22.8,5.9,-22.78,-6.14,0,0,0,0
23073,23074,0.000254,0.001178,0,0,0,0,0,0,1,0,0,12.5,2.1,-12.5,-2.1,0,0,0,0
23075,23076,0.00022,0.001132,0,0,0,0,0,0,1,0,0,44.8,4.04,-44.79,-4.02,0,0,0,0
23075,23077,0.000245,0.001033,0,0,0,0,0,0,1,0,0,-44.8,-4.04,44.8,4.06,0,0,0,0
23120,23077,0.008234,0.034677,0.00486,130.64,0,0,0,0,1,0,0,-31.66,-14.78,31.75,14.68,0,0,0,0
23663,23077,0.00568,0.026682,0.00255,153.67,0,0,0,0,1,0,0,76.89,20.03,-76.56,-18.74,0,0,0,0
23078,23079,0.000256,0.001084,0,0,0,0,0,0,1,0,0,-33.44,-10.27,33.44,10.28,0,0,0,0
23079,23507,0.005965,0.030105,0.00413,135.99,0,0,0,0,1,0,0,-49.52,-3.35,49.66,3.6,0,0,0,0
65026,23080,0.008188,0.038834,0.00429,118.73,0,0,0,0,1,0,0,14.3,-6.74,-14.28,6.37,0,0,0,0
65229,23080,0.013837,0.058135,0.00888,112.03,0,0,0,0,1,0,0,-7.52,-5.49,7.53,4.58,0,0,0,0
65317,23080,0.004365,0.021227,0.0023,141.27,0,0,0,0,1,0,0,54.19,26.85,-54.04,-26.39,0,0,0,0
23602,23081,0.007967,0.042661,0.01018,115.57,0,0,0,0,1,0,0,15.3,-5.71,-15.28,4.74,0,0,0,0
23081,23690,0.017309,0.072462,0.0085,129.32,0,0,0,0,1,0,0,-30.14,-8.83,30.3,8.58,0,0,0,0
23083,23082,0.00114,0.05318,0,232.12,0,0,1.0375,0,1,0,0,-108.48,-61.87,108.66,70.13,0,0,0,0
23082,23084,0.000292,0.001175,0,0,0,0,0,0,1,0,0,44.61,8.57,-44.6,-8.55,0,0,0,0
23483,23082,0.001088,0.009693,0.04119,474.36,0,0,0,0,1,0,0,112.24,30.63,-112.1,-33.86,0,0,0,0
23083,23088,0.003201,0.016609,0.00174,146.33,0,0,0,0,1,0,0,63.26,24.32,-63.12,-23.8,0,0,0,0
23085,23086,0.000234,0.001103,0,0,0,0,0,0,1,0,0,62.14,18.05,-62.13,-18.01,0,0,0,0
23532,23085,0.005756,0.022193,0.00178,161.9,0,0,0,0,1,0,0,47.4,30.48,-47.23,-30.02,0,0,0,0
23532,23085,0.005756,0.022193,0.00178,161.9,0,0,0,0,1,0,0,47.4,30.48,-47.23,-30.02,0,0,0,0
23087,23091,0.006932,0.034542,0.00257,147.78,0,0,0,0,1,0,0,-71.66,-15.27,72.01,16.76,0,0,0,0
23087,23118,0.00966,0.042406,0.0026,124.42,0,0,0,0,1,0,0,25.77,5.59,-25.71,-5.58,0,0,0,0
23088,23089,0.000273,0.001006,0,0,0,0,0,0,1,0,0,43.21,6.95,-43.21,-6.93,0,0,0,0
23284,23088,0.001581,0.007161,0.0008,123.45,0,0,0,0,1,0,0,-19.9,-16.9,19.91,16.86,0,0,0,0
23091,23090,0.001052,0.032666,0,225.85,0,0,1,0,1,0,0,-110.31,-5.3,110.43,9.01,0,0,0,0
23090,23092,0.000202,0.001085,0,0,0,0,0,0,1,0,0,55.91,13.28,-55.91,-13.25,0,0,0,0
23090,23093,0.000223,0.001044,0,0,0,0,0,0,1,0,0,-166.34,-22.29,166.4,22.56,0,0,0,0
23090,23094,0.000217,0.00108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23090,23095,0.000214,0.001098,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
23115,23091,0.004415,0.017849,0.00113,134.71,0,0,0,0,1,0,0,-38.23,11.6,38.29,-11.46,0,0,0,0
23483,23093,0.000808,0.007851,0.03169,390.51,0,0,0,0,1,0,0,-13.76,13.33,13.77,-16.74,0,0,0,0
23093,65316,0.002006,0.0197,0.07304,561.52,0,0,0,0,1,0,0,-180.16,-5.82,180.76,3.78,0,0,0,0
23096,23097,0.000213,0.001193,0,0,0,0,0,0,1,0,0,-30.67,29.2,30.67,-29.18,0,0,0,0
23105,23097,0.002108,0.010476,0.00141,114.25,0,0,0,0,1,0,0,-3.01,-4.95,3.01,4.8,0,0,0,0
23097,23107,0.004984,0.022199,0.00307,127.82,0,0,0,0,1,0,0,-26.33,0.08,26.37,-0.26,0,0,0,0
23097,23210,0.004517,0.019007,0.00113,111.46,0,0,0,0,1,0,0,-7.35,24.3,7.37,-24.31,0,0,0,0
23098,23101,0.0001,-0.000371,0,705.29,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
23098,23102,0.000299,0.001152,0,0,0,0,0,0,1,0,0,30.67,13.62,-30.67,-13.61,0,0,0,0
23098,23103,0.000284,0.001034,0,0,0,0,0,0,1,0,0,-30.67,-13.62,30.67,13.63,0,0,0,0
23099,23101,0.001432,0.042831,0,352.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23100,23101,0.001432,0.042831,0,352.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23103,23210,0.012426,0.040527,0.00354,125.86,0,0,0,0,1,0,0,39.79,-12.92,-39.59,13.22,0,0,0,0
23104,23105,0.000299,0.001067,0,0,0,0,0,0,1,0,0,-29.09,-6.38,29.1,6.39,0,0,0,0
23105,23117,0.004428,0.015528,0.00171,98.93,0,0,0,0,1,0,0,-1.77,-2.56,1.77,2.37,0,0,0,0
23107,23106,0.00548,0.018803,0.002,111.93,0,0,0,0,1,0,0,-7.07,2.41,7.07,-2.61,0,0,0,0
23107,23108,0.00022,0.001043,0,0,0,0,0,0,1,0,0,35.15,5.99,-35.15,-5.98,0,0,0,0
23117,23107,0.004018,0.015388,0.00136,130.45,0,0,0,0,1,0,0,-38.1,0.96,38.16,-0.89,0,0,0,0
23107,23482,0.007511,0.026816,0.00275,155.56,0,0,0,0,1,0,0,-92.6,-7.24,93.21,9.1,0,0,0,0
23109,23112,0.002247,0.067481,0,228.72,0,0,1,0,1,0,0,92.14,23.51,-91.96,-17.84,0,0,0,0
23109,23113,0.000203,0.001187,0,0,0,0,0,0,1,0,0,52.63,9.64,-52.62,-9.61,0,0,0,0
23109,23114,0.000282,0.001088,0,0,0,0,0,0,1,0,0,-144.77,-33.14,144.83,33.37,0,0,0,0
23110,23112,-0.000207,-0.00623,0,203.72,0,0,1,0,1,0,0,-91.97,-18.37,91.96,17.84,0,0,0,0
23118,23110,0.00196,0.007763,0.00064,133.92,0,0,0,0,1,0,0,-36.81,-15.75,36.84,15.8,0,0,0,0
23111,23112,0.00983,0.295179,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23114,23483,0.000776,0.007232,0.12006,540.78,0,0,0,0,1,0,0,-144.83,-33.37,144.99,21.83,0,0,0,0
23116,23117,0.000276,0.001015,0,0,0,0,0,0,1,0,0,-31.57,-6.8,31.57,6.81,0,0,0,0
23118,23119,0.000295,0.001065,0,0,0,0,0,0,1,0,0,39.72,15.43,-39.71,-15.41,0,0,0,0
