F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
23120,23121,0.000207,0.001032,0,0,0,0,0,0,1,0,0,31,9.58,-31,-9.57,0,0,0,0
23122,23282,0.005918,0.023985,0.0017,117.4,0,0,0,0,1,0,0,18.57,-7.23,-18.55,7.14,0,0,0,0
23122,23673,0.005661,0.017848,0.00137,128.86,0,0,0,0,1,0,0,-36.81,-0.11,36.88,0.19,0,0,0,0
23123,23482,0.008043,0.027837,0.01034,160.31,0,0,0,0,1,0,0,-119.7,-11.76,120.79,14.44,0,0,0,0
23673,23123,0.003417,0.016066,0.00165,127.45,0,0,0,0,1,0,0,-32.88,1.84,32.92,-1.85,0,0,0,0
23138,23124,0.005643,0.023053,0.00416,115.46,0,0,0,0,1,0,0,14.32,-10,-14.3,9.64,0,0,0,0
23124,23147,0.010501,0.046639,0.01192,131.84,0,0,0,0,1,0,0,-33.1,-12.18,33.22,11.49,0,0,0,0
23125,23126,0.0003,0.001197,0,0,0,0,0,0,1,0,0,18.96,5.01,-18.96,-5,0,0,0,0
23125,23127,0.000254,0.001146,0,0,0,0,0,0,1,0,0,-18.96,-5.01,18.96,5.01,0,0,0,0
23127,23615,0.010891,0.043685,0.00534,114.76,0,0,0,0,1,0,0,2.55,-4.26,-2.55,3.71,0,0,0,0
23682,23127,0.001114,0.004307,0.00057,114.87,0,0,0,0,1,0,0,21.52,0.71,-21.51,-0.75,0,0,0,0
23140,23128,0.012738,0.041377,0.00352,109.39,0,0,0,0,1,0,0,20.95,2.88,-20.9,-3.06,0,0,0,0
23225,23128,0.011955,0.048278,0.00467,117.64,0,0,0,0,1,0,0,-2.31,1.77,2.31,-2.24,0,0,0,0
23129,23130,0.000295,0.001106,0,0,0,0,0,0,1,0,0,-37.98,-9.38,37.98,9.39,0,0,0,0
23129,23131,0.000208,0.001121,0,0,0,0,0,0,1,0,0,37.98,9.38,-37.98,-9.36,0,0,0,0
23225,23130,0.01104,0.048443,0.00366,131.37,0,0,0,0,1,0,0,68.24,-6.44,-67.74,8.27,0,0,0,0
23132,23133,0.000247,0.001183,0,0,0,0,0,0,1,0,0,26.21,20.91,-26.21,-20.89,0,0,0,0
23132,23487,0.005588,0.020945,0.00186,129.66,0,0,0,0,1,0,0,-43.89,-19.82,44.01,20.07,0,0,0,0
23132,23682,0.010647,0.038494,0.00397,110.73,0,0,0,0,1,0,0,17.67,-1.09,-17.64,0.78,0,0,0,0
23134,23137,0.0001,0.000682,0,778.42,0,0,1,0,1,0,0,16.81,3.24,-16.81,-3.24,0,0,0,0
23134,23138,0.000299,0.00101,0,0,0,0,0,0,1,0,0,-16.81,-3.24,16.81,3.24,0,0,0,0
23134,23139,0.00021,0.001168,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23135,23137,0.001249,0.036356,0,389.21,0,0,1,0,1,0,0,-16.81,-3.13,16.81,3.24,0,0,0,0
23136,23137,0.001249,0.036356,0,389.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23138,23179,0.015825,0.044623,0.00519,126.09,0,0,0,0,1,0,0,-31.13,6.76,31.29,-6.85,0,0,0,0
23140,23497,0.011779,0.05917,0.00533,120.34,0,0,0,0,1,0,0,-32.04,-6.9,32.16,6.95,0,0,0,0
23141,23142,0.000202,0.001194,0,0,0,0,0,0,1,0,0,20.71,7.37,-20.71,-7.36,0,0,0,0
23141,23153,0.013613,0.058413,0.0055,98.9,0,0,0,0,1,0,0,-1.65,-0.32,1.65,-0.26,0,0,0,0
23141,23615,0.011382,0.053953,0.00695,122,0,0,0,0,1,0,0,-19.06,-7.05,19.1,6.52,0,0,0,0
23143,23615,0.011856,0.05819,0.00682,138.84,0,0,0,0,1,0,0,-58.19,2.88,58.57,-1.72,0,0,0,0
23144,23145,0.000277,0.001082,0,0,0,0,0,0,1,0,0,40.31,15.37,-40.3,-15.36,0,0,0,0
23147,23144,0.008707,0.040314,0.0104,137.98,0,0,0,0,1,0,0,49.82,-10.32,-49.6,10.21,0,0,0,0
23152,23144,0.012895,0.03946,0.00353,112.44,0,0,0,0,1,0,0,-9.21,25.49,9.3,-25.59,0,0,0,0
23147,23146,0.000886,0.044904,0,231.85,0,0,1,0,1,0,0,-125.43,7.04,125.56,-0.31,0,0,0,0
23146,23148,0.000245,0.001163,0,0,0,0,0,0,1,0,0,-160.67,-11.76,160.73,12.05,0,0,0,0
23146,23149,0.000261,0.001079,0,0,0,0,0,0,1,0,0,35.11,12.07,-35.1,-12.06,0,0,0,0
23146,23150,0.000268,0.001053,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23147,23497,0.004833,0.020847,0.00206,127.24,0,0,0,0,1,0,0,42.39,-8.21,-42.3,8.37,0,0,0,0
23176,23148,0.002413,0.020715,0.12824,575.87,0,0,0,0,1,0,0,214.04,25.78,-212.99,-30.37,0,0,0,0
23148,23488,0.002206,0.02001,0.14801,449.82,0,0,0,0,1,0,0,52.26,18.32,-52.19,-33.15,0,0,0,0
23151,23152,0.000233,0.001075,0,0,0,0,0,0,1,0,0,-10.24,40.8,10.25,-40.78,0,0,0,0
23153,23529,0.005902,0.023543,0.00193,127.48,0,0,0,0,1,0,0,-29.3,-10.01,29.35,10.02,0,0,0,0
23154,23155,0.000278,0.001177,0,0,0,0,0,0,1,0,0,31.76,8.67,-31.76,-8.65,0,0,0,0
23154,23156,0.003947,0.016818,0.00155,113.02,0,0,0,0,1,0,0,8.66,-0.67,-8.66,0.51,0,0,0,0
23645,23154,0.009265,0.040766,0.00683,133.92,0,0,0,0,1,0,0,40.57,7.9,-40.42,-8,0,0,0,0
37444,23156,0.004571,0.020677,0.00108,124.19,0,0,0,0,1,0,0,23.13,13.38,-23.1,-13.36,0,0,0,0
23157,23158,0.000232,0.001168,0,0,0,0,0,0,1,0,0,-11.82,-2.19,11.82,2.19,0,0,0,0
23157,23159,0.000297,0.00118,0,0,0,0,0,0,1,0,0,11.82,2.19,-11.82,-2.19,0,0,0,0
23157,23160,0.000292,0.001128,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23174,23158,0.014801,0.058813,0.00578,118.71,0,0,0,0,1,0,0,13.56,-4.34,-13.53,3.82,0,0,0,0
23158,23641,0.011109,0.043167,0.00437,120.47,0,0,0,0,1,0,0,-26.47,5.56,26.55,-5.74,0,0,0,0
23158,23756,0.008895,0.041672,0.00402,122.91,0,0,0,0,1,0,0,28.19,-11.58,-28.11,11.5,0,0,0,0
23161,23162,0.000203,0.001055,0,0,0,0,0,0,1,0,0,-15.2,-2.64,15.2,2.64,0,0,0,0
23181,23162,0.003924,0.015481,0.00182,134.06,0,0,0,0,1,0,0,-51.8,-12.55,51.91,12.77,0,0,0,0
23162,23472,0.012867,0.05211,0.0063,150.44,0,0,0,0,1,0,0,-85.1,-5.16,85.96,7.96,0,0,0,0
23162,23563,0.008823,0.041808,0.00281,122.03,0,0,0,0,1,0,0,17.99,-10.25,-17.96,10.11,0,0,0,0
23163,23181,0.006287,0.027827,0.00243,125.08,0,0,0,0,1,0,0,24.01,-5.32,-23.97,5.22,0,0,0,0
23163,23501,0.009181,0.032932,0.00387,132,0,0,0,0,1,0,0,-39.48,-1.88,39.62,1.94,0,0,0,0
23164,23186,0.01085,0.050834,0.00516,117.52,0,0,0,0,1,0,0,-15.5,-1.5,15.53,1.07,0,0,0,0
23164,23509,0.012917,0.043187,0.006,111.1,0,0,0,0,1,0,0,-3.59,-4.85,3.6,4.22,0,0,0,0
23165,23173,0.014506,0.073632,0.01244,131.7,0,0,0,0,1,0,0,-40.33,0.91,40.54,-1.18,0,0,0,0
23165,23583,0.00641,0.032399,0.00185,120.44,0,0,0,0,1,0,0,16.85,-0.33,-16.83,0.21,0,0,0,0
23165,23645,0.001441,0.00624,0.00087,120.11,0,0,0,0,1,0,0,-12.45,-15.33,12.45,15.26,0,0,0,0
23167,23166,0.001392,0.054337,0,189.76,0,0,1.025,0,1,0,0,-80.79,-16.33,80.88,19.89,0,0,0,0
23166,23168,0.00021,0.001131,0,0,0,0,0,0,1,0,0,-116.81,-44.53,116.84,44.7,0,0,0,0
23166,23169,0.000295,0.001011,0,0,0,0,0,0,1,0,0,35.93,24.64,-35.93,-24.62,0,0,0,0
23166,23170,0.000213,0.001021,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23167,23174,0.009487,0.044523,0.00928,129.77,0,0,0,0,1,0,0,31.86,2.04,-31.77,-2.63,0,0,0,0
23188,23167,0.005751,0.023897,0.00458,136.26,0,0,0,0,1,0,0,-48.79,-14.22,48.92,14.29,0,0,0,0
23168,23475,0.003915,0.030899,0.04688,515.41,0,0,0,0,1,0,0,-116.84,-44.7,117.41,44.15,0,0,0,0
23509,23171,0.008313,0.025443,0.00244,110.49,0,0,0,0,1,0,0,9.6,6.77,-9.59,-7,0,0,0,0
23642,23171,0.009037,0.033656,0.00339,134.87,0,0,0,0,1,0,0,38.89,7.31,-38.76,-7.18,0,0,0,0
23172,23546,0.013474,0.040401,0.00883,120.12,0,0,0,0,1,0,0,-19.28,-1.97,19.32,1.16,0,0,0,0
37444,23172,0.005277,0.022231,0.00208,118.62,0,0,0,0,1,0,0,13.02,7.32,-13,-7.5,0,0,0,0
23173,23472,0.007696,0.039612,0.00583,147.3,0,0,0,0,1,0,0,-69.55,-1.91,69.88,3.01,0,0,0,0
23174,23175,0.000268,0.001074,0,0,0,0,0,0,1,0,0,18.22,6.96,-18.22,-6.96,0,0,0,0
23177,23176,0.001313,0.051423,0,220.09,0,0,1.00625,0,1,0,0,-105.64,-9.12,105.78,14.57,0,0,0,0
23176,23178,0.000284,0.001061,0,0,0,0,0,0,1,0,0,43.18,4.76,-43.17,-4.74,0,0,0,0
23500,23176,0.001691,0.014666,0.04276,561.19,0,0,0,0,1,0,0,174.62,31.73,-174.12,-32.09,0,0,0,0
23176,23649,0.001536,0.013557,0.10855,840.14,0,0,0,0,1,0,0,-188.87,-13.02,189.39,5.83,0,0,0,0
23177,23639,0.002738,0.013127,0.0018,109.93,0,0,0,0,1,0,0,-28.32,-10.15,28.34,10.07,0,0,0,0
23705,23177,0.00163,0.0078,0.00153,192.51,0,0,0,0,1,0,0,-133.68,-18.1,133.96,19.27,0,0,0,0
23179,23180,0.000277,0.001199,0,0,0,0,0,0,1,0,0,62.65,20.59,-62.64,-20.54,0,0,0,0
23179,23705,0.010066,0.036575,0.00278,155.18,0,0,0,0,1,0,0,-93.94,-13.74,94.82,16.63,0,0,0,0
23181,23182,0.000261,0.001002,0,0,0,0,0,0,1,0,0,17.09,3.55,-17.09,-3.55,0,0,0,0
23676,23181,0.008615,0.043208,0.0029,136.77,0,0,0,0,1,0,0,-58.41,-2.71,58.69,3.79,0,0,0,0
23183,23192,0.00571,0.023393,0.00226,147.65,0,0,0,0,1,0,0,-88.59,10.4,89.03,-8.86,0,0,0,0
23183,23218,0.011539,0.050484,0.00418,132.67,0,0,0,0,1,0,0,58.24,-18.9,-57.83,20.26,0,0,0,0
23184,23487,0.009732,0.047534,0.00462,121.87,0,0,0,0,1,0,0,-28.87,-7.22,28.95,7.12,0,0,0,0
23184,23529,0.018191,0.072128,0.00679,91.76,0,0,0,0,1,0,0,9.48,0.39,-9.46,-1.05,0,0,0,0
23185,23756,0.003823,0.018391,0.00138,145.91,0,0,0,0,1,0,0,-70.89,13.08,71.08,-12.35,0,0,0,0
71128,23185,0.016974,0.072544,0.0066,138.64,0,0,0,0,1,0,0,-57.39,-9.68,57.93,11.31,0,0,0,0
23186,23188,0.007415,0.033443,0.00289,125.95,0,0,0,0,1,0,0,-27.94,-4.45,28,4.39,0,0,0,0
23187,23188,0.000237,0.001164,0,0,0,0,0,0,1,0,0,-20.79,-9.82,20.79,9.83,0,0,0,0
23189,23190,0.000221,0.001195,0,0,0,0,0,0,1,0,0,27.48,8.09,-27.48,-8.08,0,0,0,0
23189,23207,0.014047,0.061458,0.00522,111.18,0,0,0,0,1,0,0,16.2,-3.91,-16.17,3.53,0,0,0,0
23189,23706,0.003631,0.019988,0.00161,123.89,0,0,0,0,1,0,0,-43.68,-4.18,43.75,4.37,0,0,0,0
23191,23192,0.000226,0.001019,0,0,0,0,0,0,1,0,0,-36.75,-14.81,36.75,14.83,0,0,0,0
23191,23193,0.000283,0.001139,0,0,0,0,0,0,1,0,0,36.75,14.81,-36.75,-14.8,0,0,0,0
23579,23192,0.012672,0.054447,0.0051,141.3,0,0,0,0,1,0,0,64.08,5.52,-63.59,-3.97,0,0,0,0
23676,23192,0.00597,0.024268,0.00182,138.19,0,0,0,0,1,0,0,62.41,2.7,-62.19,-2,0,0,0,0
23194,23195,0.000251,0.0011,0,0,0,0,0,0,1,0,0,44.25,10.9,-44.25,-10.88,0,0,0,0
23524,23194,0.004452,0.022366,0.00227,149.92,0,0,0,0,1,0,0,52.01,5.02,-51.89,-4.69,0,0,0,0
23548,23194,0.007866,0.038566,0.00404,127.26,0,0,0,0,1,0,0,-7.64,5.81,7.64,-6.21,0,0,0,0
23196,23197,0.000241,0.001107,0,0,0,0,0,0,1,0,0,-13.88,42.13,13.88,-42.11,0,0,0,0
23197,23264,0.005578,0.02906,0.00226,108.73,0,0,0,0,1,0,0,-29.56,20.73,29.63,-20.61,0,0,0,0
23358,23197,0.010123,0.029999,0.0026,113.53,0,0,0,0,1,0,0,-15.61,-21.46,15.68,21.38,0,0,0,0
23198,23199,0.000214,0.00119,0,0,0,0,0,0,1,0,0,32.04,7.75,-32.04,-7.74,0,0,0,0
23198,23200,0.000274,0.001126,0,0,0,0,0,0,1,0,0,-32.04,-7.75,32.04,7.76,0,0,0,0
23205,23200,0.001818,0.006631,0.00071,121.56,0,0,0,0,1,0,0,-13.36,4.78,13.36,-4.84,0,0,0,0
23200,23290,0.004942,0.016405,0.00216,146.01,0,0,0,0,1,0,0,-62.4,-7.11,62.58,7.49,0,0,0,0
23302,23200,0.003063,0.017193,0.00311,119.25,0,0,0,0,1,0,0,-16.98,-4.47,16.99,4.19,0,0,0,0
23201,23202,0.000208,0.001108,0,0,0,0,0,0,1,0,0,32.04,3.99,-32.04,-3.98,0,0,0,0
23287,23201,0.009021,0.040792,0.00321,117.57,0,0,0,0,1,0,0,-8.31,-4.96,8.32,4.65,0,0,0,0
23201,23560,0.006831,0.030004,0.00567,136.18,0,0,0,0,1,0,0,-40.36,-8.64,40.47,8.52,0,0,0,0
23203,23231,0.008686,0.036879,0.00431,122.58,0,0,0,0,1,0,0,16.42,8.84,-16.39,-9.17,0,0,0,0
23203,23356,0.010412,0.04054,0.00288,129.4,0,0,0,0,1,0,0,28.79,20.94,-28.67,-20.75,0,0,0,0
23624,23203,0.006024,0.020759,0.00349,154.47,0,0,0,0,1,0,0,79.56,42.75,-79.11,-41.57,0,0,0,0
23356,23204,0.001845,0.008122,0.00083,96.43,0,0,0,0,1,0,0,-2.52,-1.15,2.52,1.06,0,0,0,0
23369,23204,0.002006,0.009233,0.00101,130.07,0,0,0,0,1,0,0,36.08,5.76,-36.06,-5.75,0,0,0,0
23205,23294,0.004454,0.022065,0.00232,117.2,0,0,0,0,1,0,0,-17.08,-15.84,17.1,15.71,0,0,0,0
23207,23206,0.001323,0.060038,0,195.39,0,0,1,0,1,0,0,-78.2,-10.62,78.28,14.18,0,0,0,0
23206,23208,0.000298,0.00104,0,0,0,0,0,0,1,0,0,38.78,11.62,-38.77,-11.61,0,0,0,0
23206,23209,0.000244,0.001101,0,0,0,0,0,0,1,0,0,-117.06,-25.8,117.09,25.95,0,0,0,0
23207,23225,0.009545,0.047673,0.0052,152.11,0,0,0,0,1,0,0,94.37,7.1,-93.56,-3.58,0,0,0,0
23209,23500,0.002322,0.018264,0.07266,597.15,0,0,0,0,1,0,0,-395.5,8.27,398.89,10.6,0,0,0,0
23211,23212,0.000299,0.001022,0,0,0,0,0,0,1,0,0,29.7,6.17,-29.7,-6.16,0,0,0,0
23211,23307,0.006731,0.030035,0.00407,112.05,0,0,0,0,1,0,0,10.83,0.52,-10.82,-0.92,0,0,0,0
23348,23211,0.00387,0.015511,0.00243,129.59,0,0,0,0,1,0,0,-37.93,-9.98,37.99,9.94,0,0,0,0
23211,23696,0.006104,0.031607,0.00872,178.04,0,0,0,0,1,0,0,-78.52,-16.63,78.89,17.59,0,0,0,0
23213,23214,0.0003,0.001134,0,0,0,0,0,0,1,0,0,15.01,7.27,-15.01,-7.26,0,0,0,0
23213,23215,0.000211,0.001133,0,0,0,0,0,0,1,0,0,-15.01,-7.27,15.01,7.27,0,0,0,0
23215,23223,0.01007,0.043103,0.00509,115.66,0,0,0,0,1,0,0,11.01,-5.05,-10.99,4.56,0,0,0,0
23215,23718,0.017658,0.071553,0.00836,108.01,0,0,0,0,1,0,0,-26.02,-2.22,26.13,1.77,0,0,0,0
23216,23217,0.000257,0.001164,0,0,0,0,0,0,1,0,0,9.62,3.98,-9.62,-3.98,0,0,0,0
23216,23218,0.000288,0.001065,0,0,0,0,0,0,1,0,0,-9.62,-3.98,9.62,3.98,0,0,0,0
23260,23218,0.011285,0.057586,0.00488,127.7,0,0,0,0,1,0,0,-47.9,25.3,48.21,-24.24,0,0,0,0
23220,23219,0.009775,0.03746,0.00384,135.12,0,0,0,0,1,0,0,23.02,-1.17,-22.97,0.95,0,0,0,0
23288,23219,0.009477,0.041169,0.00594,125.24,0,0,0,0,1,0,0,-3.86,7.61,3.87,-8.21,0,0,0,0
23220,23718,0.016606,0.068259,0.00937,149.56,0,0,0,0,1,0,0,-52.48,-3.72,52.91,4.49,0,0,0,0
23223,23221,0.010227,0.049713,0.00544,144.61,0,0,0,0,1,0,0,75.35,8.99,-74.8,-6.91,0,0,0,0
23253,23221,0.014915,0.055555,0.00521,110.75,0,0,0,0,1,0,0,-21.67,7.28,21.74,-7.55,0,0,0,0
23223,23222,0.001015,0.042022,0,181.71,0,0,1,0,1,0,0,-64.35,-13.55,64.39,15.24,0,0,0,0
23222,23224,0.000239,0.001042,0,0,0,0,0,0,1,0,0,78.86,21.48,-78.84,-21.42,0,0,0,0
23222,23724,0.001987,0.015789,0.0479,545.53,0,0,0,0,1,0,0,-143.25,-8.39,143.63,6.14,0,0,0,0
23225,23226,0.000242,0.001078,0,0,0,0,0,0,1,0,0,27.62,8.25,-27.62,-8.24,0,0,0,0
23227,23228,0.000254,0.00104,0,0,0,0,0,0,1,0,0,-41.97,-5.11,41.97,5.13,0,0,0,0
23239,23228,0.002758,0.011954,0.00149,147.67,0,0,0,0,1,0,0,77.43,1.92,-77.28,-1.41,0,0,0,0
23228,23596,0.008346,0.030842,0.0046,120.21,0,0,0,0,1,0,0,28.69,-11.03,-28.62,10.81,0,0,0,0
23229,23230,0.000245,0.001049,0,0,0,0,0,0,1,0,0,41.97,5.93,-41.97,-5.91,0,0,0,0
23229,23231,0.000283,0.001081,0,0,0,0,0,0,1,0,0,-41.97,-5.93,41.98,5.95,0,0,0,0
23265,23231,0.005641,0.023929,0.00454,124.36,0,0,0,0,1,0,0,25.62,-3.55,-25.58,3.23,0,0,0,0
23232,23235,0.001507,0.063208,0,267.62,0,0,1,0,1,0,0,108.62,21,-108.45,-13.87,0,0,0,0
23232,23236,0.000274,0.001091,0,0,0,0,0,0,1,0,0,56.17,10.6,-56.16,-10.57,0,0,0,0
23232,23238,0.001877,0.013701,0.04527,448.76,0,0,0,0,1,0,0,-87.06,-0.34,87.2,-3.62,0,0,0,0
23708,23232,0.002228,0.017415,0.02445,517.54,0,0,0,0,1,0,0,77.87,29.7,-77.73,-31.26,0,0,0,0
23233,23235,0.00025,0.010497,0,217.62,0,0,1,0,1,0,0,-108.42,-12.69,108.45,13.87,0,0,0,0
23233,23265,0.00336,0.01607,0.00358,136.64,0,0,0,0,1,0,0,49.69,-0.57,-49.61,0.57,0,0,0,0
23233,23369,0.00674,0.027199,0.00591,140.99,0,0,0,0,1,0,0,58.73,13.26,-58.5,-12.94,0,0,0,0
23234,23235,0.008189,0.343407,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23530,23237,0.007635,0.029387,0.00321,139.59,0,0,0,0,1,0,0,61.82,9.01,-61.55,-8.31,0,0,0,0
23237,23568,0.00583,0.030126,0.00234,174.43,0,0,0,0,1,0,0,-50.66,-12.04,50.81,12.54,0,0,0,0
23237,23568,0.00583,0.030126,0.00234,174.43,0,0,0,0,1,0,0,-50.66,-12.04,50.81,12.54,0,0,0,0
23237,23568,0.00583,0.030126,0.00234,174.43,0,0,0,0,1,0,0,-50.66,-12.04,50.81,12.54,0,0,0,0
23237,23718,0.003966,0.021585,0.0039,147.17,0,0,0,0,1,0,0,-60.37,-13.86,60.51,14.21,0,0,0,0
23239,23238,0.00114,0.055303,0,224.36,0,0,1,0,1,0,0,-119.56,-7.65,119.71,15.05,0,0,0,0
23238,23240,0.00027,0.001036,0,0,0,0,0,0,1,0,0,67.32,28.25,-67.3,-28.19,0,0,0,0
23238,23573,0.000979,0.009248,0.03204,592.9,0,0,0,0,1,0,0,-274.23,-39.67,274.92,42.68,0,0,0,0
23241,23242,0.000268,0.001002,0,0,0,0,0,0,1,0,0,-43.94,-7.25,43.94,7.27,0,0,0,0
23336,23242,0.003868,0.017341,0.00137,115.39,0,0,0,0,1,0,0,7.36,1.33,-7.36,-1.46,0,0,0,0
23242,23738,0.005802,0.025107,0.0041,130.14,0,0,0,0,1,0,0,-36.59,-5.81,36.66,5.68,0,0,0,0
23243,23244,0.000277,0.001061,0,0,0,0,0,0,1,0,0,43.94,15.93,-43.94,-15.91,0,0,0,0
23243,23425,0.005525,0.02201,0.00455,127.16,0,0,0,0,1,0,0,53.85,-16.79,-53.68,16.97,0,0,0,0
23243,23727,0.006972,0.033451,0.00505,149.79,0,0,0,0,1,0,0,-97.79,0.86,98.42,1.62,0,0,0,0
23245,23246,0.000259,0.001095,0,0,0,0,0,0,1,0,0,33.47,3.76,-33.47,-3.75,0,0,0,0
23245,23335,0.009601,0.04297,0.00425,135.91,0,0,0,0,1,0,0,70.59,-5.02,-70.15,6.56,0,0,0,0
23245,23763,0.003653,0.017054,0.00203,152.19,0,0,0,0,1,0,0,-104.06,1.26,104.43,0.24,0,0,0,0
23247,23248,0.000217,0.001142,0,0,0,0,0,0,1,0,0,44.81,12.13,-44.8,-12.11,0,0,0,0
23247,23273,0.00507,0.01651,0.00258,130.9,0,0,0,0,1,0,0,7.67,19.36,-7.65,-19.57,0,0,0,0
23275,23247,0.00102,0.00384,0.00048,136.34,0,0,0,0,1,0,0,35.13,33.29,-35.11,-33.26,0,0,0,0
23247,23548,0.006424,0.033781,0.00369,130.94,0,0,0,0,1,0,0,-17.37,1.77,17.39,-2.07,0,0,0,0
23249,23250,0.000212,0.001123,0,0,0,0,0,0,1,0,0,36.81,7.69,-36.81,-7.68,0,0,0,0
23249,23251,0.00028,0.001144,0,0,0,0,0,0,1,0,0,-36.81,30.97,36.82,-30.95,0,0,0,0
23251,23344,0.006267,0.028967,0.00477,110.54,0,0,0,0,1,0,0,-21.05,22.82,21.11,-23.07,0,0,0,0
23251,23416,0.011267,0.049686,0.00439,135.71,0,0,0,0,1,0,0,-15.77,8.12,15.8,-8.45,0,0,0,0
23252,23253,0.000253,0.001082,0,0,0,0,0,0,1,0,0,-17.76,-7.81,17.76,7.82,0,0,0,0
23253,23308,0.010431,0.049673,0.00563,116.16,0,0,0,0,1,0,0,3.91,-15.1,-3.89,14.61,0,0,0,0
23287,23254,0.007288,0.025389,0.00257,132.81,0,0,0,0,1,0,0,-43.72,-14.05,43.86,14.28,0,0,0,0
23254,23588,0.004647,0.026916,0.00348,132.84,0,0,0,0,1,0,0,-30.61,-24.15,30.67,24.15,0,0,0,0
23254,23596,0.006768,0.03317,0.00295,121.09,0,0,0,0,1,0,0,-29.02,7.73,29.08,-7.77,0,0,0,0
23255,23258,0.001435,0.056425,0,393.75,0,0,1,0,1,0,0,140.18,22.12,-139.92,-11.69,0,0,0,0
23255,23259,0.000264,0.001012,0,0,0,0,0,0,1,0,0,56.1,9.05,-56.09,-9.02,0,0,0,0
23701,23255,0.001233,0.011931,0.02525,442.65,0,0,0,0,1,0,0,5.99,4.22,-5.99,-6.96,0,0,0,0
23255,23708,0.001257,0.011949,0.0433,547.25,0,0,0,0,1,0,0,-190.29,-24.21,190.71,23.5,0,0,0,0
23256,23258,-0.000132,-0.005201,0,243.75,0,0,1,0,1,0,0,-139.94,-12.65,139.92,11.69,0,0,0,0
23303,23256,0.004591,0.021354,0.00221,138.87,0,0,0,0,1,0,0,-44.25,2.58,44.34,-2.42,0,0,0,0
23310,23256,0.005049,0.025498,0.00287,139.69,0,0,0,0,1,0,0,-64.91,7.74,65.11,-7.02,0,0,0,0
23256,23320,0.00402,0.018191,0.00145,127.61,0,0,0,0,1,0,0,30.49,22.09,-30.44,-22,0,0,0,0
23257,23258,0.008408,0.330498,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23288,23260,0.004868,0.022533,0.00265,112.07,0,0,0,0,1,0,0,-12.15,-13.49,12.17,13.27,0,0,0,0
23261,23262,0.000294,0.001058,0,0,0,0,0,0,1,0,0,32.1,2.57,-32.1,-2.56,0,0,0,0
23261,23263,0.000242,0.001104,0,0,0,0,0,0,1,0,0,-32.1,-2.57,32.1,2.58,0,0,0,0
23263,23312,0.003235,0.015732,0.00195,106.95,0,0,0,0,1,0,0,-5.32,16.94,5.33,-17.1,0,0,0,0
23519,23263,0.00532,0.027852,0.00214,131.44,0,0,0,0,1,0,0,26.84,19.57,-26.78,-19.52,0,0,0,0
23264,23310,0.010148,0.043308,0.01005,130.43,0,0,0,0,1,0,0,-58.8,11.31,59.14,-10.91,0,0,0,0
23265,23266,0.000206,0.001011,0,0,0,0,0,0,1,0,0,23.99,2.98,-23.99,-2.98,0,0,0,0
23267,23268,0.000222,0.001192,0,0,0,0,0,0,1,0,0,-21.87,-12.83,21.87,12.84,0,0,0,0
23267,23269,0.000209,0.001093,0,0,0,0,0,0,1,0,0,21.87,12.83,-21.87,-12.82,0,0,0,0
23270,23273,0.010707,0.041035,0.01013,131.79,0,0,0,0,1,0,0,-64.87,12.93,65.31,-12.3,0,0,0,0
23270,23344,0.002496,0.010523,0.00094,116.01,0,0,0,0,1,0,0,38.29,-18.78,-38.25,18.86,0,0,0,0
23271,23272,0.000257,0.00107,0,0,0,0,0,0,1,0,0,-38.04,-10.52,38.05,10.54,0,0,0,0
23272,23278,0.005748,0.026136,0.00578,128,0,0,0,0,1,0,0,38.79,-16.98,-38.69,16.82,0,0,0,0
23272,23370,0.004509,0.017124,0.00212,113.97,0,0,0,0,1,0,0,-76.83,6.44,77.09,-5.69,0,0,0,0
23273,23327,0.01457,0.057011,0.01122,122.87,0,0,0,0,1,0,0,-51.28,15.7,51.68,-15.34,0,0,0,0
23273,23335,0.008802,0.034586,0.00388,126.36,0,0,0,0,1,0,0,-51.88,8.67,52.11,-8.19,0,0,0,0
23275,23274,0.001628,0.081098,0,222.5,0,0,1.03125,0,1,0,0,-110.23,-32.31,110.44,42.89,0,0,0,0
23274,23276,0.000246,0.001165,0,0,0,0,0,0,1,0,0,-110.44,-42.89,110.47,43.05,0,0,0,0
23275,23440,0.013808,0.053278,0.01164,118.72,0,0,0,0,1,0,0,29.61,-8.86,-29.48,8.07,0,0,0,0
23276,23340,0.001043,0.010226,0.06293,453.56,0,0,0,0,1,0,0,215.82,-55.58,-215.34,53.47,0,0,0,0
23276,23770,0.001639,0.013916,0.03695,548.59,0,0,0,0,1,0,0,-326.3,12.54,327.92,-2.74,0,0,0,0
23277,23280,0.00238,0.102756,0,292.72,0,0,1,0,1,0,0,40.36,22.11,-40.32,-20.09,0,0,0,0
23277,23281,0.000298,0.001107,0,0,0,0,0,0,1,0,0,-40.36,-22.11,40.37,22.13,0,0,0,0
23278,23280,-0.000964,-0.041615,0,217.72,0,0,1,0,1,0,0,-40.33,-20.91,40.32,20.09,0,0,0,0
23372,23278,0.00823,0.039989,0.00349,130.05,0,0,0,0,1,0,0,1.58,-4.37,-1.58,4.01,0,0,0,0
23278,23377,0.005086,0.021204,0.00142,144.04,0,0,0,0,1,0,0,34.82,-7.83,-34.76,7.94,0,0,0,0
23279,23280,0.006828,0.294829,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23406,23281,0.002003,0.019026,0.03692,502.45,0,0,0,0,1,0,0,40.41,18.5,-40.37,-22.13,0,0,0,0
23282,23549,0.00844,0.047179,0.00505,126.02,0,0,0,0,1,0,0,-18.33,-7.31,18.36,6.95,0,0,0,0
23283,23284,0.000287,0.001144,0,0,0,0,0,0,1,0,0,-36.88,-2.23,36.88,2.24,0,0,0,0
23285,23303,0.004736,0.017233,0.00172,109.13,0,0,0,0,1,0,0,0.58,12.08,-0.57,-12.24,0,0,0,0
23285,23753,0.005166,0.02756,0.00336,137.06,0,0,0,0,1,0,0,-52.61,-20.69,52.76,21.15,0,0,0,0
23286,23287,0.000251,0.001176,0,0,0,0,0,0,1,0,0,-52.03,-18.97,52.03,19.01,0,0,0,0
23290,23289,0.000857,0.050176,0,277.31,0,0,1,0,1,0,0,-107.46,-8.06,107.55,13.51,0,0,0,0
23290,23289,0.000857,0.050176,0,277.31,0,0,1,0,1,0,0,-107.46,-8.06,107.55,13.51,0,0,0,0
23290,23289,0.000857,0.050176,0,277.31,0,0,1,0,1,0,0,-107.46,-8.06,107.55,13.51,0,0,0,0
23289,23291,0.000227,0.001028,0,0,0,0,0,0,1,0,0,-322.66,-40.53,322.88,41.53,0,0,0,0
23289,23292,0.000247,0.001191,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23312,23290,0.003073,0.013691,0.00176,159.08,0,0,0,0,1,0,0,-52.31,-1.43,52.39,1.59,0,0,0,0
23312,23290,0.003073,0.013691,0.00176,159.08,0,0,0,0,1,0,0,-52.31,-1.43,52.39,1.59,0,0,0,0
23290,23323,0.002925,0.014605,0.00202,153.5,0,0,0,0,1,0,0,93.38,-4.48,-93.14,5.46,0,0,0,0
23291,23316,0.001046,0.009061,0.01635,400.94,0,0,0,0,1,0,0,-14.44,-11.78,14.45,10.03,0,0,0,0
23291,23522,0.001505,0.013324,0.02024,586.23,0,0,0,0,1,0,0,-144.25,5.67,144.54,-5.3,0,0,0,0
23701,23291,0.000689,0.006688,0.04306,515.24,0,0,0,0,1,0,0,164.36,32.48,-164.18,-35.42,0,0,0,0
23293,23294,0.000231,0.001134,0,0,0,0,0,0,1,0,0,-61.64,-4.84,61.65,4.88,0,0,0,0
23307,23294,0.001438,0.005305,0.00041,131.65,0,0,0,0,1,0,0,-51.31,-1.55,51.34,1.64,0,0,0,0
23294,23318,0.003881,0.01983,0.0037,160.5,0,0,0,0,1,0,0,-65.05,-11.11,65.21,11.53,0,0,0,0
23294,23318,0.003881,0.01983,0.0037,160.5,0,0,0,0,1,0,0,-65.05,-11.11,65.21,11.53,0,0,0,0
23295,23296,0.000256,0.001177,0,0,0,0,0,0,1,0,0,34.34,12.07,-34.34,-12.05,0,0,0,0
23295,23315,0.0026,0.01052,0.00099,155.12,0,0,0,0,1,0,0,-83.83,-13.83,84.01,14.45,0,0,0,0
23321,23295,0.004262,0.019325,0.00205,139.02,0,0,0,0,1,0,0,-49.39,-1.53,49.49,1.76,0,0,0,0
23297,23300,-0.00011,-0.002738,0,704.98,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
23297,23301,0.000295,0.001089,0,0,0,0,0,0,1,0,0,34.34,11.47,-34.34,-11.45,0,0,0,0
23297,23302,0.000257,0.001017,0,0,0,0,0,0,1,0,0,-34.34,-11.47,34.35,11.48,0,0,0,0
23298,23300,0.001961,0.049041,0,352.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23299,23300,0.001961,0.049041,0,352.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23302,23312,0.007539,0.03508,0.00287,121.73,0,0,0,0,1,0,0,-17.36,-7.01,17.39,6.82,0,0,0,0
23303,23304,0.000213,0.001183,0,0,0,0,0,0,1,0,0,44.83,9.66,-44.82,-9.64,0,0,0,0
23305,23306,0.000203,0.001062,0,0,0,0,0,0,1,0,0,44.83,0.87,-44.82,-0.85,0,0,0,0
23305,23307,0.000267,0.001168,0,0,0,0,0,0,1,0,0,-44.83,-0.87,44.83,0.89,0,0,0,0
23307,23323,0.005169,0.019292,0.0017,90.66,0,0,0,0,1,0,0,17.3,1.58,-17.28,-1.71,0,0,0,0
23308,23309,0.000228,0.001081,0,0,0,0,0,0,1,0,0,30.21,7.74,-30.2,-7.73,0,0,0,0
23696,23308,0.007986,0.036586,0.0024,134.97,0,0,0,0,1,0,0,26.41,22.5,-26.32,-22.35,0,0,0,0
23310,23325,0.004186,0.019607,0.0025,121.61,0,0,0,0,1,0,0,-30.73,-9.7,30.77,9.62,0,0,0,0
23311,23312,0.000239,0.001143,0,0,0,0,0,0,1,0,0,-39.43,-7.91,39.43,7.93,0,0,0,0
23311,23313,0.00024,0.001192,0,0,0,0,0,0,1,0,0,39.43,7.91,-39.42,-7.89,0,0,0,0
23351,23312,0.00428,0.013146,0.00143,136.36,0,0,0,0,1,0,0,-42.39,-5.14,42.46,5.22,0,0,0,0
23315,23314,0.000951,0.055317,0,199.55,0,0,1,0,1,0,0,-84.01,-14.45,84.08,18.22,0,0,0,0
23314,23316,0.00029,0.001155,0,0,0,0,0,0,1,0,0,-147.99,-9.24,148.05,9.47,0,0,0,0
23314,23317,0.000291,0.001103,0,0,0,0,0,0,1,0,0,63.91,21.39,-63.9,-21.34,0,0,0,0
23316,23701,0.000689,0.005965,0.01965,538.84,0,0,0,0,1,0,0,-162.49,-19.5,162.66,18.83,0,0,0,0
23318,23319,0.000252,0.001014,0,0,0,0,0,0,1,0,0,63.91,6.01,-63.9,-5.98,0,0,0,0
23318,23696,0.005629,0.019133,0.00156,175.62,0,0,0,0,1,0,0,-64.77,-9.69,65,10.28,0,0,0,0
23318,23696,0.005629,0.019133,0.00156,175.62,0,0,0,0,1,0,0,-64.77,-9.69,65,10.28,0,0,0,0
23318,23696,0.005629,0.019133,0.00156,175.62,0,0,0,0,1,0,0,-64.77,-9.69,65,10.28,0,0,0,0
23321,23320,0.002991,0.010715,0.00093,109.08,0,0,0,0,1,0,0,3.74,-19.93,-3.72,19.88,0,0,0,0
23321,23322,0.000252,0.001172,0,0,0,0,0,0,1,0,0,45.66,21.47,-45.65,-21.44,0,0,0,0
23323,23324,0.000291,0.001104,0,0,0,0,0,0,1,0,0,37.79,5.2,-37.78,-5.18,0,0,0,0
23323,23327,0.005662,0.028288,0.00387,135.06,0,0,0,0,1,0,0,72.64,-8.95,-72.35,9.96,0,0,0,0
23325,23326,0.000234,0.001193,0,0,0,0,0,0,1,0,0,12.8,2.44,-12.79,-2.44,0,0,0,0
23325,23709,0.009642,0.041996,0.00427,129.33,0,0,0,0,1,0,0,-43.57,-12.07,43.75,12.41,0,0,0,0
23328,23329,0.000249,0.001134,0,0,0,0,0,0,1,0,0,34.86,8.31,-34.86,-8.3,0,0,0,0
23328,23337,0.003928,0.014195,0.00149,117.81,0,0,0,0,1,0,0,30.04,-3.09,-30.01,3.05,0,0,0,0
23328,23738,0.01024,0.037555,0.00386,136.99,0,0,0,0,1,0,0,-64.9,-5.22,65.31,6.3,0,0,0,0
23330,23425,0.003771,0.01479,0.00125,129.55,0,0,0,0,1,0,0,32.52,-3.49,-32.48,3.51,0,0,0,0
23330,23428,0.008886,0.033931,0.00399,162.33,0,0,0,0,1,0,0,32.19,-15.91,-32.08,15.89,0,0,0,0
23479,23330,0.002427,0.01037,0.00147,145.1,0,0,0,0,1,0,0,99.79,-10.35,-99.57,11.17,0,0,0,0
23331,23332,0.000263,0.001108,0,0,0,0,0,0,1,0,0,53.82,11.98,-53.81,-11.95,0,0,0,0
23420,23331,0.004446,0.022872,0.00316,120.37,0,0,0,0,1,0,0,-19.47,0.11,19.49,-0.37,0,0,0,0
23331,23422,0.003012,0.012311,0.0009,154,0,0,0,0,1,0,0,-70.72,-24.7,70.87,25.24,0,0,0,0
23331,23455,0.0041,0.015185,0.00318,116.16,0,0,0,0,1,0,0,-2.59,13.09,2.6,-13.41,0,0,0,0
23333,23334,0.008448,0.032641,0.00487,120.42,0,0,0,0,1,0,0,-36.03,-4.54,36.13,4.43,0,0,0,0
23333,23776,0.009758,0.038868,0.00576,157.08,0,0,0,0,1,0,0,-17.14,-13.96,17.19,13.52,0,0,0,0
23334,23346,0.001979,0.009008,0.00075,149.55,0,0,0,0,1,0,0,-89.31,-10.54,89.46,11.15,0,0,0,0
23346,23336,0.003118,0.014958,0.00196,160.18,0,0,0,0,1,0,0,-63.66,-12.83,63.78,13.2,0,0,0,0
23346,23336,0.003118,0.014958,0.00196,160.18,0,0,0,0,1,0,0,-63.66,-12.83,63.78,13.2,0,0,0,0
23519,23336,0.00212,0.008273,0.00127,158.12,0,0,0,0,1,0,0,56.37,16.34,-56.3,-16.22,0,0,0,0
23519,23336,0.00212,0.008273,0.00127,158.12,0,0,0,0,1,0,0,56.37,16.34,-56.3,-16.22,0,0,0,0
23763,23336,0.002908,0.013125,0.00169,138.95,0,0,0,0,1,0,0,53.85,7.54,-53.77,-7.37,0,0,0,0
23337,23554,0.012155,0.037463,0.00297,131.85,0,0,0,0,1,0,0,-22.28,-5.64,22.34,5.51,0,0,0,0
23338,23339,0.000264,0.001058,0,0,0,0,0,0,1,0,0,41.51,9.88,-41.5,-9.87,0,0,0,0
23542,23338,0.001679,0.00691,0.00144,116.39,0,0,0,0,1,0,0,-31,7.2,31.02,-7.29,0,0,0,0
23554,23338,0.002459,0.010946,0.00116,140.15,0,0,0,0,1,0,0,72.65,3.01,-72.53,-2.6,0,0,0,0
23341,23340,0.00179,0.080889,0,148.69,0,0,1.05,0,1,0,0,-70.12,-55.91,70.26,62.51,0,0,0,0
23340,23343,0.000235,0.001031,0,0,0,0,0,0,1,0,0,41.51,12.11,-41.5,-12.1,0,0,0,0
23340,23435,0.001212,0.011535,0.06994,450.69,0,0,0,0,1,0,0,103.57,1.92,-103.45,-8.34,0,0,0,0
23342,23341,0.004719,0.12241,0,106.35,0,0,1.0625,0,1,0,0,-25.09,-49.45,25.24,53.38,0,0,0,0
41273,23341,0.006933,0.037333,0.01657,220.64,0,0,0,0,1,0,0,-44.74,-3.62,44.87,2.53,0,0,0,0
23342,23440,0.005317,0.01808,0.00158,119.1,0,0,0,0,1,0,0,1.24,15.23,-1.23,-15.36,0,0,0,0
23342,23457,0.007533,0.023455,0.00351,105.19,0,0,0,0,1,0,0,-23.52,32.96,23.64,-32.98,0,0,0,0
23458,23342,0.003296,0.015178,0.00223,125.01,0,0,0,0,1,0,0,-47.31,-1.19,47.38,1.26,0,0,0,0
23344,23345,0.000286,0.001013,0,0,0,0,0,0,1,0,0,17.14,4.21,-17.14,-4.21,0,0,0,0
23347,23348,0.000263,0.001061,0,0,0,0,0,0,1,0,0,-37.87,-2.26,37.88,2.28,0,0,0,0
23347,23349,0.000256,0.001141,0,0,0,0,0,0,1,0,0,37.87,2.26,-37.87,-2.25,0,0,0,0
23351,23348,0.004275,0.018597,0.00182,109.78,0,0,0,0,1,0,0,-0.05,-7.88,0.06,7.7,0,0,0,0
23350,23351,0.000217,0.001166,0,0,0,0,0,0,1,0,0,-42.44,-13,42.45,13.03,0,0,0,0
23352,23353,0.006052,0.021601,0.00249,115.27,0,0,0,0,1,0,0,9.12,2.82,-9.12,-3.07,0,0,0,0
23387,23352,0.007396,0.023126,0.00174,121.09,0,0,0,0,1,0,0,38.15,13.53,-38.03,-13.36,0,0,0,0
23360,23353,0.005784,0.022438,0.00339,124.86,0,0,0,0,1,0,0,25.12,-8.61,-25.08,8.4,0,0,0,0
23383,23353,0.00681,0.029531,0.00177,119.75,0,0,0,0,1,0,0,-5.28,13.43,5.29,-13.56,0,0,0,0
23354,23355,0.000248,0.001157,0,0,0,0,0,0,1,0,0,31.19,1.44,-31.19,-1.43,0,0,0,0
23354,23379,0.010264,0.043258,0.00447,122.67,0,0,0,0,1,0,0,43.47,7.08,-43.28,-6.77,0,0,0,0
23354,23383,0.008184,0.037672,0.00329,107.26,0,0,0,0,1,0,0,-10.11,5.09,10.12,-5.39,0,0,0,0
23354,23512,0.005564,0.025342,0.00267,141.21,0,0,0,0,1,0,0,-64.55,-13.62,64.78,14.36,0,0,0,0
23357,23358,0.000225,0.00119,0,0,0,0,0,0,1,0,0,-32.95,-10.05,32.95,10.06,0,0,0,0
23357,23359,0.000204,0.001071,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23377,23358,0.008605,0.038982,0.00289,135.26,0,0,0,0,1,0,0,17.37,-11.54,-17.34,11.39,0,0,0,0
23360,23361,0.000258,0.001073,0,0,0,0,0,0,1,0,0,33.83,18.82,-33.83,-18.8,0,0,0,0
23363,23360,0.003469,0.016144,0.00138,142.33,0,0,0,0,1,0,0,59.08,10.61,-58.96,-10.21,0,0,0,0
23362,23365,0.003239,0.152593,0,263.76,0,0,1,0,1,0,0,59.13,13.19,-59.02,-8.02,0,0,0,0
23362,23366,0.000273,0.001183,0,0,0,0,0,0,1,0,0,33.83,13.07,-33.83,-13.06,0,0,0,0
23362,23367,0.000291,0.001132,0,0,0,0,0,0,1,0,0,-92.96,-26.27,92.99,26.36,0,0,0,0
23363,23365,-0.001624,-0.076484,0,163.76,0,0,1,0,1,0,0,-59.08,-10.61,59.02,8.02,0,0,0,0
23364,23365,0.009836,0.463363,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23367,23390,0.002293,0.021406,0.04053,432.31,0,0,0,0,1,0,0,-67.36,-18.93,67.46,15.48,0,0,0,0
23515,23367,0.00188,0.015772,0.02387,474.22,0,0,0,0,1,0,0,25.65,4.94,-25.63,-7.43,0,0,0,0
23368,23378,0.008853,0.034935,0.00492,130.73,0,0,0,0,1,0,0,22.73,8.02,-22.68,-8.35,0,0,0,0
23368,23395,0.002831,0.010733,0.00234,144.14,0,0,0,0,1,0,0,-47.38,-15.07,47.44,15.07,0,0,0,0
23370,23371,0.000236,0.001005,0,0,0,0,0,0,1,0,0,38.37,9.77,-38.36,-9.75,0,0,0,0
23379,23370,0.003868,0.012925,0.00205,119.41,0,0,0,0,1,0,0,6.51,-2.49,-6.51,2.28,0,0,0,0
23370,23512,0.010881,0.032393,0.0025,144.45,0,0,0,0,1,0,0,-108.95,-6.36,110.19,9.77,0,0,0,0
23372,23381,0.011397,0.054464,0.00583,136.65,0,0,0,0,1,0,0,-14.93,-1.06,14.95,0.57,0,0,0,0
23392,23373,0.009274,0.046454,0.00519,124.34,0,0,0,0,1,0,0,23.07,6.22,-23.02,-6.55,0,0,0,0
23373,23394,0.01878,0.081349,0.00864,108.92,0,0,0,0,1,0,0,6.72,2.84,-6.71,-3.74,0,0,0,0
23374,23375,0.000292,0.001181,0,0,0,0,0,0,1,0,0,19.04,7.91,-19.04,-7.91,0,0,0,0
23374,23376,0.000243,0.001119,0,0,0,0,0,0,1,0,0,-19.04,-7.91,19.04,7.91,0,0,0,0
23376,23378,0.016161,0.074368,0.00662,100.18,0,0,0,0,1,0,0,14.12,-1.16,-14.09,0.59,0,0,0,0
23399,23376,0.004965,0.02337,0.00203,123.25,0,0,0,0,1,0,0,33.22,6.79,-33.16,-6.76,0,0,0,0
23380,23381,0.000242,0.001019,0,0,0,0,0,0,1,0,0,-36.49,-25.32,36.5,25.33,0,0,0,0
23381,23740,0.008447,0.035616,0.00562,154.17,0,0,0,0,1,0,0,-51.45,-25.9,51.72,26.42,0,0,0,0
23418,23382,0.011693,0.040678,0.00332,98.45,0,0,0,0,1,0,0,-4.84,0.94,4.84,-1.29,0,0,0,0
23494,23382,0.005908,0.028417,0.00423,97.05,0,0,0,0,1,0,0,-0.93,11.64,0.94,-12.05,0,0,0,0
23382,23669,0.009483,0.034004,0.00201,128.55,0,0,0,0,1,0,0,-36.7,1.6,36.82,-1.38,0,0,0,0
23383,23512,0.008923,0.042417,0.00447,131.79,0,0,0,0,1,0,0,-29.46,-13.37,29.54,13.3,0,0,0,0
23549,23384,0.006732,0.020986,0.00434,113.18,0,0,0,0,1,0,0,-2.06,1.35,2.06,-1.81,0,0,0,0
23385,23386,0.000235,0.001127,0,0,0,0,0,0,1,0,0,21.51,1.57,-21.51,-1.56,0,0,0,0
23385,23387,0.000245,0.001066,0,0,0,0,0,0,1,0,0,-21.51,-1.57,21.51,1.57,0,0,0,0
23389,23388,0.0009,0.045266,0,219.61,0,0,1.0125,0,1,0,0,-99.56,-28.44,99.65,33.01,0,0,0,0
23388,23390,0.000265,0.001043,0,0,0,0,0,0,1,0,0,-99.65,-33.01,99.68,33.12,0,0,0,0
23389,23399,0.010365,0.044668,0.01155,151.39,0,0,0,0,1,0,0,61.23,10.42,-60.86,-10.08,0,0,0,0
23774,23389,0.00357,0.014344,0.00494,118.02,0,0,0,0,1,0,0,3.63,-7.25,-3.62,6.72,0,0,0,0
23392,23391,0.001499,0.057108,0,147.72,0,0,1.01875,0,1,0,0,-42.97,-17.01,43,18.16,0,0,0,0
23391,23393,0.000285,0.00116,0,0,0,0,0,0,1,0,0,44.28,13.89,-44.28,-13.87,0,0,0,0
23612,23392,0.018703,0.089155,0.00877,125.43,0,0,0,0,1,0,0,-19.81,-11.32,19.9,10.79,0,0,0,0
23394,23774,0.008503,0.033642,0.00269,116.12,0,0,0,0,1,0,0,-9.64,-2.19,9.65,1.93,0,0,0,0
23395,23396,0.000237,0.001175,0,0,0,0,0,0,1,0,0,32.53,16.23,-32.53,-16.22,0,0,0,0
23395,23512,0.006915,0.029083,0.00235,156.07,0,0,0,0,1,0,0,-39.99,-0.09,40.09,0.27,0,0,0,0
23395,23512,0.006915,0.029083,0.00235,156.07,0,0,0,0,1,0,0,-39.99,-0.09,40.09,0.27,0,0,0,0
23397,23398,0.000246,0.001093,0,0,0,0,0,0,1,0,0,27.64,3.28,-27.64,-3.27,0,0,0,0
23397,23399,0.000259,0.001003,0,0,0,0,0,0,1,0,0,-27.64,-3.28,27.64,3.28,0,0,0,0
23397,23400,0.000232,0.001107,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23401,23404,0.001596,0.066657,0,236.09,0,0,1,0,1,0,0,38.56,8.56,-38.53,-7.6,0,0,0,0
23401,23405,0.000207,0.001108,0,0,0,0,0,0,1,0,0,42.74,7.07,-42.74,-7.05,0,0,0,0
23401,23406,0.000237,0.001144,0,0,0,0,0,0,1,0,0,-81.3,-15.63,81.31,15.7,0,0,0,0
23401,23407,0.000282,0.001184,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23402,23404,-0.00085,-0.03549,0,186.09,0,0,1,0,1,0,0,-38.54,-8.11,38.53,7.6,0,0,0,0
23402,23408,0.007047,0.037241,0.00478,131.96,0,0,0,0,1,0,0,30.9,7.93,-30.83,-8.09,0,0,0,0
23687,23402,0.004685,0.019279,0.00302,132.6,0,0,0,0,1,0,0,-7.64,-0.5,7.65,0.18,0,0,0,0
23403,23404,0.004402,0.183898,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23406,23415,0.00137,0.011173,0.08566,594.57,0,0,0,0,1,0,0,-121.72,-34.2,121.91,26.46,0,0,0,0
23408,23409,0.000243,0.001042,0,0,0,0,0,0,1,0,0,46.36,11.36,-46.36,-11.34,0,0,0,0
23408,23687,0.018221,0.064387,0.00728,114.98,0,0,0,0,1,0,0,-15.53,-3.27,15.57,2.64,0,0,0,0
23410,23431,0.004098,0.024062,0.0027,137.01,0,0,0,0,1,0,0,-34.98,-19.71,35.04,19.78,0,0,0,0
23410,23467,0.006041,0.023268,0.00267,127.97,0,0,0,0,1,0,0,18.53,18.66,-18.49,-18.79,0,0,0,0
23411,23442,0.011732,0.055437,0.0095,133.42,0,0,0,0,1,0,0,32.67,-7.05,-32.54,6.61,0,0,0,0
23411,23448,0.011741,0.047765,0.00607,140.88,0,0,0,0,1,0,0,-57.22,-4.9,57.58,5.71,0,0,0,0
23411,41243,0.005003,0.019065,0.00255,133.94,0,0,0,0,1,0,0,-32.35,-2.93,32.4,2.84,0,0,0,0
23413,23412,9.5e-05,0.007683,0,1568.21,0,0,1,0,1,0,0,-314.88,2.56,314.97,4.37,0,0,0,0
23412,42104,0.000101,0.002638,1.26251,4158.64,0,0,0,0,1,0,0,-314.97,-4.37,315.06,-131.68,0,0,0,0
23414,23413,0.001629,0.066911,0,222.13,0,0,1,0,1,0,0,-94.47,5.7,94.6,-0.24,0,0,0,0
23413,23415,0.000289,0.001098,0,0,0,0,0,0,1,0,0,220.28,-2.32,-220.15,2.81,0,0,0,0
23414,23417,0.00494,0.026332,0.00193,135.37,0,0,0,0,1,0,0,42.49,0.42,-42.41,-0.2,0,0,0,0
23414,41734,0.003334,0.012912,0.00117,146.01,0,0,0,0,1,0,0,51.98,-6.12,-51.9,6.31,0,0,0,0
23749,23415,0.000611,0.006996,0.07363,455.95,0,0,0,0,1,0,0,-19.66,-15.04,19.66,7.01,0,0,0,0
23415,41172,0.000623,0.005781,0.01134,520.01,0,0,0,0,1,0,0,56.82,-52.25,-56.79,51.32,0,0,0,0
23415,41184,0.001094,0.010919,0.08104,461.54,0,0,0,0,1,0,0,-35.16,9.34,35.17,-18.08,0,0,0,0
23536,23416,0.010513,0.037214,0.00749,152.07,0,0,0,0,1,0,0,52.18,6.88,-51.91,-6.73,0,0,0,0
23417,41174,0.013524,0.047754,0.00567,108.48,0,0,0,0,1,0,0,6.3,-7.75,-6.29,7.17,0,0,0,0
41762,23418,0.015071,0.054899,0.00774,128.24,0,0,0,0,1,0,0,27.2,8.72,-27.09,-9.14,0,0,0,0
23419,23420,0.000273,0.001025,0,0,0,0,0,0,1,0,0,-57.59,-8.95,57.6,8.98,0,0,0,0
23422,23420,0.007476,0.034398,0.0027,134.6,0,0,0,0,1,0,0,38.23,9.29,-38.12,-9.1,0,0,0,0
23422,23421,0.001778,0.078545,0,262.38,0,0,1.0375,0,1,0,0,-75.47,-21.66,75.58,26.45,0,0,0,0
23422,23421,0.001778,0.078545,0,262.38,0,0,1.0375,0,1,0,0,-75.47,-21.66,75.58,26.45,0,0,0,0
23422,23421,0.001778,0.078545,0,262.38,0,0,1.0375,0,1,0,0,-75.47,-21.66,75.58,26.45,0,0,0,0
23421,23423,0.000268,0.001135,0,0,0,0,0,0,1,0,0,-296.37,-94.35,296.61,95.4,0,0,0,0
23421,23424,0.000267,0.001114,0,0,0,0,0,0,1,0,0,69.64,15.02,-69.63,-14.96,0,0,0,0
23455,23422,0.003411,0.016329,0.00116,149.95,0,0,0,0,1,0,0,-49.78,-32.94,49.89,33.36,0,0,0,0
23422,23606,0.00429,0.014905,0.0021,139.24,0,0,0,0,1,0,0,67.41,-2.9,-67.23,3.3,0,0,0,0
23659,23423,0.00178,0.016609,0.04696,532.61,0,0,0,0,1,0,0,-184.16,73.12,184.81,-72,0,0,0,0
23423,23734,0.001757,0.017634,0.03618,572.71,0,0,0,0,1,0,0,-481.43,-23.4,485.29,58.27,0,0,0,0
23457,23425,0.004728,0.020545,0.00197,123.65,0,0,0,0,1,0,0,-47.05,26.61,47.18,-26.26,0,0,0,0
23426,23427,0.00023,0.001103,0,0,0,0,0,0,1,0,0,48.59,14.09,-48.58,-14.06,0,0,0,0
23426,23428,0.000245,0.00119,0,0,0,0,0,0,1,0,0,-48.59,-14.09,48.59,14.12,0,0,0,0
23455,23428,0.001892,0.009399,0.00107,140.58,0,0,0,0,1,0,0,16.53,30,-16.51,-30.01,0,0,0,0
23430,23429,0.002145,0.081764,0,173.11,0,0,1.0625,0,1,0,0,-54.4,-62.98,54.56,68.9,0,0,0,0
23429,23432,0.000278,0.001149,0,0,0,0,0,0,1,0,0,72.1,4.75,-72.09,-4.69,0,0,0,0
23429,23659,0.000562,0.004597,0.0331,535.9,0,0,0,0,1,0,0,-126.66,-73.65,126.77,71.02,0,0,0,0
23431,23430,0.006184,0.152257,0,104.93,0,0,1.08125,0,1,0,0,-38.93,-46.24,39.18,52.25,0,0,0,0
23430,23433,0.000234,0.001064,0,0,0,0,0,0,1,0,0,15.23,10.73,-15.23,-10.73,0,0,0,0
23462,23431,0.006615,0.029255,0.00193,110.47,0,0,0,0,1,0,0,-3.85,-26.47,3.89,26.46,0,0,0,0
23433,23654,0.002464,0.015151,0.01061,252.32,0,0,0,0,1,0,0,15.23,10.73,-15.22,-11.82,0,0,0,0
23434,41286,0.010341,0.033167,0.00316,120.32,0,0,0,0,1,0,0,-24.15,23.03,24.26,-23.03,0,0,0,0
41304,23434,0.005578,0.023652,0.00566,119.69,0,0,0,0,1,0,0,9.88,-14.61,-9.87,14.07,0,0,0,0
23436,23435,0.00151,0.065097,0,173.76,0,0,1.025,0,1,0,0,-99.96,-36.41,100.12,43.6,0,0,0,0
23453,23435,0.001817,0.017352,0.04255,510.35,0,0,0,0,1,0,0,-3.31,30.81,3.33,-35.26,0,0,0,0
23437,23436,0.005195,0.160136,0,104.33,0,0,1.0625,0,1,0,0,-36.28,-35.56,36.42,39.9,0,0,0,0
23436,23438,0.000209,0.001004,0,0,0,0,0,0,1,0,0,63.54,-3.49,-63.53,3.53,0,0,0,0
23437,23442,0.005102,0.022823,0.00188,113.28,0,0,0,0,1,0,0,-1.83,6.99,1.84,-7.18,0,0,0,0
23437,23444,0.007054,0.029655,0.00521,126.34,0,0,0,0,1,0,0,55.83,13.82,-55.61,-13.46,0,0,0,0
23460,23437,0.004172,0.017698,0.00232,122.14,0,0,0,0,1,0,0,17.73,-14.91,-17.71,14.75,0,0,0,0
23654,23438,0.004198,0.021367,0.04864,250.17,0,0,0,0,1,0,0,-50.98,4.43,51.09,-9.13,0,0,0,0
23438,41273,0.002246,0.012157,0.01417,225.36,0,0,0,0,1,0,0,-32.95,0.09,32.98,-1.5,0,0,0,0
23465,23439,0.00603,0.026454,0.00228,119.92,0,0,0,0,1,0,0,13.23,14.64,-13.2,-14.78,0,0,0,0
23655,23439,0.006378,0.025966,0.00173,135.74,0,0,0,0,1,0,0,46.69,21.42,-46.53,-20.95,0,0,0,0
23440,23441,0.000206,0.001145,0,0,0,0,0,0,1,0,0,30.71,7.29,-30.71,-7.27,0,0,0,0
23443,23458,0.010091,0.047601,0.006,102.01,0,0,0,0,1,0,0,-26.29,1.81,26.35,-2.15,0,0,0,0
23460,23443,0.009379,0.042289,0.00304,124.32,0,0,0,0,1,0,0,-59.3,9.49,59.61,-8.39,0,0,0,0
23606,23443,0.010538,0.04335,0.00534,140.45,0,0,0,0,1,0,0,67.23,-3.3,-66.79,4.53,0,0,0,0
23444,23445,0.000216,0.001098,0,0,0,0,0,0,1,0,0,33.47,1.62,-33.47,-1.61,0,0,0,0
23444,23466,0.001227,0.004816,0.00048,125.08,0,0,0,0,1,0,0,-4.6,16.45,4.6,-16.48,0,0,0,0
23467,23444,0.005328,0.020401,0.00358,118.97,0,0,0,0,1,0,0,-26.71,4.37,26.74,-4.61,0,0,0,0
23447,23446,0.001421,0.07824,0,179.16,0,0,1.025,0,1,0,0,-83.44,-28.89,83.55,34.77,0,0,0,0
23446,23453,0.000208,0.001037,0,0,0,0,0,0,1,0,0,-83.55,-34.77,83.56,34.85,0,0,0,0
23447,23450,0.00191,0.061327,0,160.57,0,0,1,0,1,0,0,10.7,-0.18,-10.69,0.25,0,0,0,0
23447,23451,0.000265,0.001059,0,0,0,0,0,0,1,0,0,56.77,27.86,-56.76,-27.82,0,0,0,0
23447,23452,0.00022,0.001017,0,0,0,0,0,0,1,0,0,15.98,1.22,-15.98,-1.21,0,0,0,0
23448,23450,0.001579,0.0507,0,85.57,0,0,1,0,1,0,0,-10.69,0.3,10.69,-0.25,0,0,0,0
41174,23448,0.006855,0.028034,0.00664,134,0,0,0,0,1,0,0,47.03,5.86,-46.89,-6.01,0,0,0,0
23449,23450,0.022617,0.726255,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23452,41177,0.003082,0.020277,0.00915,272.59,0,0,0,0,1,0,0,-55,-12.48,55.09,12.07,0,0,0,0
41244,23452,0.002501,0.014681,0.01802,271.22,0,0,0,0,1,0,0,-70.85,-14.94,70.97,13.69,0,0,0,0
41172,23453,0.000861,0.007392,0.02349,565.05,0,0,0,0,1,0,0,80.34,63.8,-80.25,-65.66,0,0,0,0
23557,23454,0.003845,0.015743,0.00182,122.58,0,0,0,0,1,0,0,-19.19,-4.16,19.2,4.01,0,0,0,0
41264,23454,0.005793,0.022742,0.00206,131.97,0,0,0,0,1,0,0,37.78,10.72,-37.7,-10.62,0,0,0,0
23455,23456,0.000266,0.001129,0,0,0,0,0,0,1,0,0,30.65,16.36,-30.64,-16.34,0,0,0,0
23458,23459,0.000232,0.001076,0,0,0,0,0,0,1,0,0,20.95,3.34,-20.95,-3.33,0,0,0,0
23461,23462,0.000241,0.001081,0,0,0,0,0,0,1,0,0,-15.71,-5.15,15.71,5.15,0,0,0,0
23461,23463,0.000283,0.001163,0,0,0,0,0,0,1,0,0,15.71,5.15,-15.7,-5.14,0,0,0,0
23462,23655,0.004478,0.022794,0.0029,124.46,0,0,0,0,1,0,0,-11.86,21.32,11.88,-21.5,0,0,0,0
23464,23468,0.005463,0.026056,0.00364,125.39,0,0,0,0,1,0,0,-22.89,-8.88,22.92,8.63,0,0,0,0
23464,23557,0.001663,0.007774,0.00133,142.95,0,0,0,0,1,0,0,-58.42,-15.04,58.47,15.15,0,0,0,0
23655,23465,0.00248,0.010694,0.00113,146.21,0,0,0,0,1,0,0,80.36,17.06,-80.2,-16.5,0,0,0,0
41449,23465,0.01179,0.046644,0.00608,124.52,0,0,0,0,1,0,0,6.06,31.17,-5.94,-31.38,0,0,0,0
23466,41167,0.008764,0.032849,0.0048,141.26,0,0,0,0,1,0,0,-37.95,4.69,38.07,-4.75,0,0,0,0
23468,41264,0.005524,0.023177,0.00293,136.03,0,0,0,0,1,0,0,-43.82,-9.37,43.92,9.48,0,0,0,0
41161,23469,0.00122,0.004512,0.00067,112.07,0,0,0,0,1,0,0,2.45,-11.87,-2.45,11.81,0,0,0,0
41167,23469,0.002691,0.010932,0.00112,118.21,0,0,0,0,1,0,0,18.3,17.01,-18.29,-17.06,0,0,0,0
23471,23470,0.000107,0.008515,0,1547.88,0,0,1.0125,0,1,0,0,-503.63,-121.64,503.9,142.93,0,0,0,0
23470,23473,6e-05,0.004574,0,1889.5,0,0,1.05,0,1,0,0,-1080.67,-339.02,1081.45,397.97,0,0,0,0
23470,23474,5.7e-05,0.004633,0,1870.09,0,0,1.05,0,1,0,0,-1080.72,-338.28,1081.45,397.97,0,0,0,0
23470,23476,0.000218,0.001118,0,0,0,0,0,0,1,0,0,1657.49,110.8,-1652.02,-82.69,0,0,0,0
23472,23471,0.000811,0.041885,0,250.44,0,0,1.0125,0,1,0,0,-155.84,-10.97,156.02,20.39,0,0,0,0
23471,23475,0.000283,0.001149,0,0,0,0,0,0,1,0,0,347.61,101.25,-347.27,-99.88,0,0,0,0
23475,23649,0.000992,0.009111,0.02388,862.43,0,0,0,0,1,0,0,221.44,53.17,-220.97,-51.45,0,0,0,0
23476,23506,4.1e-05,0.001189,0.49603,4317.14,0,0,0,0,1,0,0,1652.02,82.69,-1651,-106.61,0,0,0,0
23477,23478,0.002995,0.070365,0,231.44,0,0,0.9875,0,1,0,0,-4.5,-2.27,4.5,2.29,0,0,0,0
23477,23479,0.00029,0.001115,0,0,0,0,0,0,1,0,0,4.5,2.27,-4.5,-2.27,0,0,0,0
23479,23542,0.004406,0.019291,0.00221,142.87,0,0,0,0,1,0,0,-95.3,12.62,95.68,-11.19,0,0,0,0
23481,23480,0.000139,0.009517,0,1554.78,0,0,1.025,0,1,0,0,-373.39,-241.93,373.66,260.11,0,0,0,0
23480,23485,0.000238,0.001012,0,0,0,0,0,0,1,0,0,-331.86,-240.63,332.22,242.19,0,0,0,0
23482,23481,0.000967,0.04808,0,268.67,0,0,1.01875,0,1,0,0,-86.88,-36.49,86.96,40.56,0,0,0,0
23482,23481,0.000967,0.04808,0,268.67,0,0,1.01875,0,1,0,0,-86.88,-36.49,86.96,40.56,0,0,0,0
23482,23481,0.000967,0.04808,0,268.67,0,0,1.01875,0,1,0,0,-86.88,-36.49,86.96,40.56,0,0,0,0
23481,23483,0.000217,0.001155,0,0,0,0,0,0,1,0,0,154.31,121.12,-154.23,-120.71,0,0,0,0
23481,23484,0.000273,0.001182,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23482,23532,0.002247,0.008361,0.00125,136.17,0,0,0,0,1,0,0,32.19,31.07,-32.15,-31.05,0,0,0,0
23550,23482,0.000522,0.002534,0.00018,116.53,0,0,0,0,1,0,0,19.57,-37.34,-19.56,37.36,0,0,0,0
23723,23485,5e-05,0.00148,0.7022,4106.68,0,0,0,0,1,0,0,-248.24,35.84,248.27,-111.66,0,0,0,0
23485,65319,7.9e-05,0.002295,1.06787,4195.54,0,0,0,0,1,0,0,-1162.7,46.73,1163.69,-134.53,0,0,0,0
23487,23486,0.001279,0.054941,0,144.33,0,0,1.0375,0,1,0,0,-52.13,-31.09,52.18,33.11,0,0,0,0
23486,23488,0.000258,0.001099,0,0,0,0,0,0,1,0,0,-52.18,-33.11,52.19,33.15,0,0,0,0
23489,23490,0.002739,0.071613,0,175.05,0,0,1,0,1,0,0,-1.2,0.06,1.2,-0.06,0,0,0,0
23489,23491,0.00251,0.071933,0,117.84,0,0,1,0,1,0,0,-1.2,0.06,1.2,-0.06,0,0,0,0
23489,23492,0.003355,0.095435,0,172.94,0,0,1,0,1,0,0,-2.4,0.12,2.4,-0.12,0,0,0,0
23489,23493,0.004146,0.11815,0,115.96,0,0,1,0,1,0,0,-1.2,0.06,1.2,-0.06,0,0,0,0
23489,23494,0.000239,0.001141,0,0,0,0,0,0,1,0,0,-5.79,-2.89,5.79,2.89,0,0,0,0
23489,23495,0.000278,0.001199,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23494,41737,0.008023,0.035269,0.00383,112.62,0,0,0,0,1,0,0,-4.85,-14.52,4.87,14.18,0,0,0,0
23496,23497,0.000226,0.001138,0,0,0,0,0,0,1,0,0,25.7,13.08,-25.7,-13.07,0,0,0,0
23496,23498,0.000283,0.00113,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23500,23499,5.4e-05,0.003754,0,1579.19,0,0,1.00625,0,1,0,0,-682.26,-57.62,682.5,73.98,0,0,0,0
23499,23502,0.000101,0.008664,0,1376.67,0,0,1.01875,0,1,0,0,-123.81,-44.23,123.83,45.66,0,0,0,0
23499,23503,8.1e-05,0.006632,0,1376.18,0,0,1.01875,0,1,0,0,-13.53,-45.52,13.53,45.66,0,0,0,0
23499,23504,0.000116,0.008236,0,1372.66,0,0,1.01875,0,1,0,0,-123.81,-44.3,123.83,45.66,0,0,0,0
23499,23505,0.00012,0.009552,0,1370.63,0,0,1.01875,0,1,0,0,-123.81,-44.08,123.83,45.66,0,0,0,0
23499,23506,0.000293,0.001067,0,0,0,0,0,0,1,0,0,-297.56,-47.27,297.8,48.17,0,0,0,0
23501,23500,0.00155,0.065891,0,217.49,0,0,1.00625,0,1,0,0,-108.59,-8,108.76,15.3,0,0,0,0
23501,23642,0.00666,0.027628,0.00611,126.01,0,0,0,0,1,0,0,22.02,8.67,-21.99,-9.19,0,0,0,0
23501,23684,0.007445,0.033666,0.00306,132.79,0,0,0,0,1,0,0,46.94,-2.61,-46.79,2.97,0,0,0,0
71071,23506,8.3e-05,0.002249,1.22215,4241.27,0,0,0,0,1,0,0,-1351.41,-152.06,1352.83,58.24,0,0,0,0
23663,23507,0.004245,0.01935,0.00293,133.79,0,0,0,0,1,0,0,45.39,1.44,-45.31,-1.38,0,0,0,0
23508,23509,0.000262,0.001118,0,0,0,0,0,0,1,0,0,13.2,6.72,-13.2,-6.72,0,0,0,0
23511,23510,0.000191,0.014503,0,1475.93,0,0,1.0125,0,1,0,0,-319.06,-59.27,319.25,73.69,0,0,0,0
23510,23513,0.000149,0.01158,0,1335.53,0,0,1.025,0,1,0,0,-95.99,-24.56,96,25.66,0,0,0,0
23510,23514,0.000219,0.0206,0,705.29,0,0,1.025,0,1,0,0,-1.1,-0.56,1.1,0.56,0,0,0,0
23510,23715,5.6e-05,0.001579,0.64757,4077.66,0,0,0,0,1,0,0,-222.17,-399.96,222.26,332.34,0,0,0,0
23512,23511,0.001205,0.058287,0,265.81,0,0,1.00625,0,1,0,0,-97.7,-12.79,97.81,18.11,0,0,0,0
23512,23511,0.001205,0.058287,0,265.81,0,0,1.00625,0,1,0,0,-97.7,-12.79,97.81,18.11,0,0,0,0
23512,23511,0.001205,0.058287,0,265.81,0,0,1.00625,0,1,0,0,-97.7,-12.79,97.81,18.11,0,0,0,0
23511,23515,0.000212,0.001078,0,0,0,0,0,0,1,0,0,25.65,4.95,-25.65,-4.94,0,0,0,0
23511,23516,0.000268,0.001171,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23518,23517,0.000127,0.008735,0,1487.3,0,0,1.00625,0,1,0,0,-444.55,-72,444.79,88.48,0,0,0,0
23517,23520,0.0001,0.008336,0,1609.64,0,0,1,0,1,0,0,-288.92,-46.5,289,53.05,0,0,0,0
23517,23521,0.000114,0.009346,0,1606.58,0,0,1,0,1,0,0,-288.91,-45.72,289,53.05,0,0,0,0
23517,23523,0.000293,0.00101,0,0,0,0,0,0,1,0,0,133.04,-22.42,-132.99,22.59,0,0,0,0
23519,23518,0.001805,0.08034,0,217.12,0,0,1.05,0,1,0,0,-99.24,-57.97,99.49,68.77,0,0,0,0
23518,23522,0.000272,0.001022,0,0,0,0,0,0,1,0,0,345.07,3.23,-344.77,-2.11,0,0,0,0
23519,23738,0.002373,0.007913,0.00264,129.75,0,0,0,0,1,0,0,-40.33,5.71,40.37,-5.87,0,0,0,0
23770,23522,0.000177,0.00189,0.00481,445.13,0,0,0,0,1,0,0,-200.16,-7.24,200.23,7.41,0,0,0,0
23523,23715,9.4e-05,0.00257,1.03812,4053.35,0,0,0,0,1,0,0,-199.51,-82.47,199.54,-29.78,0,0,0,0
23733,23523,3.3e-05,0.00091,0.3616,3947.63,0,0,0,0,1,0,0,-332.46,-98.27,332.5,59.88,0,0,0,0
23687,23524,0.01489,0.063824,0.01129,139.38,0,0,0,0,1,0,0,29.25,-4.47,-29.13,3.76,0,0,0,0
23525,23526,0.00125,0.031103,0,316.46,0,0,1.03125,0,1,0,0,-18.99,-8.72,19,8.85,0,0,0,0
23525,23527,0.002989,0.082353,0,168.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23525,23528,0.000223,0.001094,0,0,0,0,0,0,1,0,0,18.9,8.69,-18.9,-8.68,0,0,0,0
23528,23625,0.007314,0.035657,0.00465,92.15,0,0,0,0,1,0,0,-4.62,0.94,4.62,-1.44,0,0,0,0
23639,23528,0.004338,0.021275,0.00178,105.56,0,0,0,0,1,0,0,-23.5,-7.82,23.52,7.74,0,0,0,0
23615,23529,0.002063,0.008066,0.00081,133.3,0,0,0,0,1,0,0,30.6,10.83,-30.58,-10.84,0,0,0,0
23568,23530,0.000536,0.002342,0.00022,135.37,0,0,0,0,1,0,0,-123.55,3.05,123.62,-2.74,0,0,0,0
23718,23530,0.002644,0.008989,0.00117,121.11,0,0,0,0,1,0,0,-56.48,-3.64,56.55,3.78,0,0,0,0
23531,23532,0.000277,0.001152,0,0,0,0,0,0,1,0,0,28.8,10.65,-28.8,-10.64,0,0,0,0
23531,23533,0.000293,0.001078,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23550,23532,0.00212,0.009118,0.00108,136.2,0,0,0,0,1,0,0,33.88,19.28,-33.85,-19.27,0,0,0,0
23534,23535,0.00272,0.075949,0,223.88,0,0,1,0,1,0,0,-4.3,0.49,4.3,-0.48,0,0,0,0
23534,23536,0.000246,0.001187,0,0,0,0,0,0,1,0,0,4.3,-0.49,-4.3,0.49,0,0,0,0
41734,23536,0.007904,0.031414,0.00561,147.6,0,0,0,0,1,0,0,48.05,7.44,-47.88,-7.37,0,0,0,0
23537,23540,0.0001,-0.000186,0,702.55,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
23537,23541,0.00065,0.017897,0,397.94,0,0,1,0,1,0,0,-66.97,-1.94,67,2.69,0,0,0,0
23537,23542,0.000259,0.001144,0,0,0,0,0,0,1,0,0,66.97,1.94,-66.96,-1.9,0,0,0,0
23537,23543,0.000281,0.001144,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23538,23540,0.000919,0.027347,0,351.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23539,23540,0.000919,0.027347,0,351.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23776,23542,0.001001,0.005212,0.00053,136.1,0,0,0,0,1,0,0,-2.29,-5.94,2.29,5.89,0,0,0,0
23544,23545,0.001582,0.042071,0,240.21,0,0,1,0,1,0,0,-2.5,-1.16,2.5,1.16,0,0,0,0
