F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
23544,23546,0.000284,0.001133,0,0,0,0,0,0,1,0,0,2.5,1.16,-2.5,-1.16,0,0,0,0
23546,23583,0.002384,0.011796,0.00219,120.45,0,0,0,0,1,0,0,-16.83,0,16.83,-0.21,0,0,0,0
23547,23548,0.000229,0.001031,0,0,0,0,0,0,1,0,0,9.75,3.74,-9.75,-3.74,0,0,0,0
23550,23780,0.002657,0.013907,0.00147,130.65,0,0,0,0,1,0,0,36.55,8.07,-36.52,-8.05,0,0,0,0
23551,23552,0.000789,0.024088,0,520,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23551,23553,0.001312,0.036651,0,313.33,0,0,1.01875,0,1,0,0,-18.59,-8.52,18.6,8.67,0,0,0,0
23551,23554,0.00023,0.001085,0,0,0,0,0,0,1,0,0,18.59,8.52,-18.59,-8.52,0,0,0,0
23554,23727,0.000246,0.001334,0.00041,154.72,0,0,0,0,1,0,0,-76.4,-0.01,76.41,0.03,0,0,0,0
23556,23555,0.001145,0.042424,0,233.81,0,0,1.01875,0,1,0,0,-83.51,-32.32,83.6,35.59,0,0,0,0
23555,23659,0.000708,0.005458,0.00955,557.67,0,0,0,0,1,0,0,-296.05,8.19,296.63,-4.74,0,0,0,0
23555,37441,0.000915,0.009732,0.11179,457.9,0,0,0,0,1,0,0,212.45,-43.78,-212.05,36.02,0,0,0,0
23557,23556,0.005054,0.172293,0,156.55,0,0,1.025,0,1,0,0,-39.28,-11,39.36,13.78,0,0,0,0
23556,23558,0.00026,0.001063,0,0,0,0,0,0,1,0,0,136.15,38.6,-136.1,-38.41,0,0,0,0
23558,23654,0.001511,0.008374,0.00551,272.34,0,0,0,0,1,0,0,5.82,17.12,-5.82,-17.68,0,0,0,0
41263,23558,0.00188,0.013072,0.01111,294.08,0,0,0,0,1,0,0,-129.97,-20.37,130.27,21.29,0,0,0,0
23559,23560,0.000279,0.001192,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23560,23696,0.00905,0.04807,0.00811,136.29,0,0,0,0,1,0,0,-40.47,-8.52,40.62,8.4,0,0,0,0
23561,23562,0.00205,0.058029,0,240.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23561,23563,0.000299,0.00104,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
23561,23564,0.000218,0.001043,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23561,23565,0.000218,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23563,23645,0.004357,0.022161,0.00156,122.48,0,0,0,0,1,0,0,17.96,-10.11,-17.94,10.03,0,0,0,0
23567,23566,5.5e-05,0.004493,0,1560.7,0,0,1.0125,0,1,0,0,-412.85,-163.15,412.95,171.36,0,0,0,0
23566,23569,7.5e-05,0.00666,0,1487.38,0,0,1.03125,0,1,0,0,-196.57,-88.61,196.6,91.62,0,0,0,0
23566,23570,6.2e-05,0.004431,0,1485.61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23566,23571,0.000138,0.009238,0,1480.11,0,0,1.0375,0,1,0,0,-94.67,-90.06,94.69,91.62,0,0,0,0
23566,23572,0.000127,0.009865,0,1474.83,0,0,1.0375,0,1,0,0,-196.54,-87.13,196.6,91.62,0,0,0,0
23566,23715,6e-05,0.001798,0.89152,3934.36,0,0,0,0,1,0,0,746.91,1.3,-746.61,-89.5,0,0,0,0
23723,23566,5e-06,0.000141,0.07421,3980.91,0,0,0,0,1,0,0,672.11,-109.95,-672.08,102.43,0,0,0,0
23568,23567,0.001176,0.055286,0,228.86,0,0,1.01875,0,1,0,0,-53.34,-48.57,53.4,51.31,0,0,0,0
23567,23573,0.000262,0.001187,0,0,0,0,0,0,1,0,0,359.45,111.84,-359.12,-110.32,0,0,0,0
23718,23568,0.002071,0.009154,0.00133,112.35,0,0,0,0,1,0,0,-24.46,-7.98,24.47,7.89,0,0,0,0
23724,23573,0.000264,0.00222,0.00417,547.59,0,0,0,0,1,0,0,-84.17,-67.86,84.2,67.64,0,0,0,0
23574,23577,0.0001,0.000126,0,701.46,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
23574,23578,0.001391,0.036894,0,300.55,0,0,1,0,1,0,0,-17.4,-8.73,17.4,8.86,0,0,0,0
23574,23579,0.000271,0.001039,0,0,0,0,0,0,1,0,0,17.4,8.73,-17.39,-8.72,0,0,0,0
23574,23580,0.000254,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23575,23577,0.001316,0.032489,0,350.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23576,23577,0.001316,0.032489,0,350.73,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23684,23579,0.005246,0.02064,0.0017,132.27,0,0,0,0,1,0,0,46.79,-2.97,-46.68,3.2,0,0,0,0
23581,23582,0.00152,0.042932,0,239.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23581,23583,0.0003,0.001145,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
23581,23584,0.000291,0.001158,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
23585,23586,0.001959,0.050792,0,213.61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23585,23587,0.002978,0.083764,0,158.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23585,23588,0.000274,0.001076,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23588,23624,0.000544,0.002626,0.00046,132.38,0,0,0,0,1,0,0,-30.67,-24.15,30.68,24.14,0,0,0,0
23589,23590,0.002047,0.053846,0,268.23,0,0,1,0,1,0,0,-8,-3.04,8,3.07,0,0,0,0
23589,23591,0.000248,0.001192,0,0,0,0,0,0,1,0,0,7.64,0.76,-7.64,-0.76,0,0,0,0
23589,23592,0.000209,0.001192,0,0,0,0,0,0,1,0,0,0.36,2.28,-0.36,-2.28,0,0,0,0
23592,23663,0.007164,0.034426,0.00347,126.8,0,0,0,0,1,0,0,-27.81,-0.89,27.86,0.76,0,0,0,0
23593,23594,0.001644,0.043003,0,257.22,0,0,1,0,1,0,0,-6.25,-3.16,6.25,3.18,0,0,0,0
23593,23595,0.003797,0.104615,0,125.23,0,0,1,0,1,0,0,-1.45,-0.74,1.45,0.74,0,0,0,0
23593,23596,0.000245,0.001076,0,0,0,0,0,0,1,0,0,7.7,3.9,-7.7,-3.9,0,0,0,0
23597,23598,0.001142,0.033231,0,200.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23597,23599,0.003424,0.08563,0,135.85,0,0,1,0,1,0,0,-1.5,-0.57,1.5,0.58,0,0,0,0
23597,23600,0.001903,0.054286,0,133.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23597,23601,0.000279,0.00102,0,0,0,0,0,0,1,0,0,2.35,0.69,-2.35,-0.69,0,0,0,0
23597,23602,0.000233,0.001196,0,0,0,0,0,0,1,0,0,-0.85,-0.12,0.85,0.12,0,0,0,0
65083,23602,0.029772,0.153513,0.01722,116.56,0,0,0,0,1,0,0,16.23,-6.97,-16.15,5.59,0,0,0,0
23603,23604,0.001373,0.047695,0,220.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23603,23605,0.001871,0.052388,0,167.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23603,23606,0.000279,0.001105,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
23603,23607,0.000267,0.001171,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23603,23608,0.000226,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23609,23610,0.00144,0.037439,0,253.8,0,0,1,0,1,0,0,-6,-2.29,6,2.3,0,0,0,0
23609,23611,0.002708,0.072415,0,197.65,0,0,1,0,1,0,0,-3,-1.15,3,1.15,0,0,0,0
23609,23612,0.000286,0.001106,0,0,0,0,0,0,1,0,0,0.82,2.27,-0.82,-2.27,0,0,0,0
23614,23613,0.000103,0.008513,0,1454.22,0,0,1.00625,0,1,0,0,-254.71,-32.43,254.78,37.62,0,0,0,0
23613,23618,8.1e-05,0.007696,0,1598.93,0,0,1,0,1,0,0,-279.94,-56.03,280,61.8,0,0,0,0
23613,23619,8.9e-05,0.007104,0,1596.99,0,0,1,0,1,0,0,-279.93,-56.47,280,61.8,0,0,0,0
23613,23620,0.000104,0.00757,0,1596.1,0,0,1,0,1,0,0,-279.92,-56.13,280,61.8,0,0,0,0
23613,23621,0.000252,0.001158,0,0,0,0,0,0,1,0,0,585.02,-97.44,-584.2,101.18,0,0,0,0
23614,23617,0.001339,0.06169,0,335.92,0,0,1,0,1,0,0,105.88,25.94,-105.73,-19.24,0,0,0,0
23614,23622,0.00026,0.001109,0,0,0,0,0,0,1,0,0,148.83,6.49,-148.78,-6.27,0,0,0,0
23615,23617,-1.9e-05,-0.000878,0,235.92,0,0,1,0,1,0,0,-105.73,-19.34,105.73,19.24,0,0,0,0
23616,23617,0.006554,0.301935,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23621,65358,5.6e-05,0.001605,1.06257,4164.66,0,0,0,0,1,0,0,584.2,-101.18,-584.03,-9.32,0,0,0,0
71118,23622,0.002778,0.023492,0.16599,675.8,0,0,0,0,1,0,0,-148.21,-19.5,148.78,6.27,0,0,0,0
23623,23624,0.000228,0.001131,0,0,0,0,0,0,1,0,0,84,38.86,-83.98,-38.77,0,0,0,0
23709,23624,0.000308,0.001315,0.00025,133.15,0,0,0,0,1,0,0,26.26,28.11,-26.26,-28.12,0,0,0,0
23625,23626,0.001702,0.048692,0,292.08,0,0,1,0,1,0,0,-14.6,1.72,14.6,-1.62,0,0,0,0
23625,23627,0.000219,0.001144,0,0,0,0,0,0,1,0,0,4.42,3.14,-4.42,-3.14,0,0,0,0
23625,23641,0.004926,0.018123,0.00231,115.65,0,0,0,0,1,0,0,5.55,-3.42,-5.55,3.18,0,0,0,0
23628,23629,0.002203,0.059052,0,234.45,0,0,1.00625,0,1,0,0,-4.9,0.56,4.9,-0.54,0,0,0,0
23628,23630,0.021575,0.62871,0,24.38,0,0,1.00625,0,1,0,0,-0.9,0.1,0.9,-0.1,0,0,0,0
23628,23631,0.025627,0.71452,0,15.02,0,0,1.00625,0,1,0,0,-0.9,0.11,0.9,-0.1,0,0,0,0
23628,23632,0.000255,0.001017,0,0,0,0,0,0,1,0,0,6.7,-0.77,-6.7,0.77,0,0,0,0
23628,23633,0.000283,0.001033,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23632,23780,0.00084,0.004142,0.00033,136.73,0,0,0,0,1,0,0,-48.3,-6.61,48.31,6.67,0,0,0,0
23634,23635,0.003403,0.083963,0,179.44,0,0,1,0,1,0,0,-2.5,-1.16,2.5,1.17,0,0,0,0
23634,23636,0.00168,0.048694,0,239.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23634,23637,0.003915,0.110803,0,176.69,0,0,1,0,1,0,0,-2.5,-1.16,2.5,1.16,0,0,0,0
23634,23638,0.000203,0.001064,0,0,0,0,0,0,1,0,0,0.15,0.06,-0.15,-0.06,0,0,0,0
23634,23639,0.000251,0.001122,0,0,0,0,0,0,1,0,0,4.85,2.25,-4.85,-2.25,0,0,0,0
23640,23641,0.000287,0.001175,0,0,0,0,0,0,1,0,0,21,-2.56,-21,2.57,0,0,0,0
23644,23643,0.001556,0.082063,0,154.34,0,0,1.05,0,1,0,0,-56.48,-52.96,56.57,57.93,0,0,0,0
23643,23646,0.002134,0.094689,0,138.14,0,0,1,0,1,0,0,-17.49,-8.58,17.5,8.91,0,0,0,0
23643,23648,0.001961,0.083646,0,109.24,0,0,1,0,1,0,0,-7.5,-3.76,7.5,3.82,0,0,0,0
23643,23649,0.000206,0.001125,0,0,0,0,0,0,1,0,0,-31.58,-45.6,31.58,45.63,0,0,0,0
23645,23644,0.004142,0.138997,0,103.89,0,0,1.05,0,1,0,0,-35.08,-33.18,35.18,36.45,0,0,0,0
23644,23647,0.001809,0.055167,0,112.07,0,0,1,0,1,0,0,-15,-5.59,15,5.72,0,0,0,0
23644,23650,0.000277,0.001104,0,0,0,0,0,0,1,0,0,36.29,22.09,-36.29,-22.07,0,0,0,0
23644,23651,0.000211,0.001116,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37445,23650,0.003877,0.023447,0.01435,253.27,0,0,0,0,1,0,0,-36.22,-23.23,36.29,22.07,0,0,0,0
23653,23652,4.9e-05,0.004375,0,1645.55,0,0,1,0,1,0,0,-420.67,-98.62,420.76,106.2,0,0,0,0
23652,23656,0.000145,0.010603,0,1088.16,0,0,1,0,1,0,0,-23.2,-10.75,23.2,10.81,0,0,0,0
23652,23657,0.00015,0.012638,0,1078.99,0,0,1,0,1,0,0,-23.2,-10.74,23.2,10.81,0,0,0,0
23652,23660,0.00023,0.001164,0,0,0,0,0,0,1,0,0,-374.36,23.52,374.66,-22.01,0,0,0,0
23652,23661,0.000227,0.001018,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23654,23653,0.001466,0.085087,0,192.26,0,0,1,0,1,0,0,-67.09,0.89,67.15,2.67,0,0,0,0
23653,23658,0.001428,0.061566,0,183.02,0,0,1,0,1,0,0,-23.19,-10.44,23.2,10.81,0,0,0,0
23653,23659,0.000252,0.001001,0,0,0,0,0,0,1,0,0,376.71,106.4,-376.35,-104.97,0,0,0,0
23655,23654,0.002901,0.116407,0,119,0,0,1,0,1,0,0,-46.31,-5.66,46.37,8.06,0,0,0,0
23655,23654,0.002901,0.116407,0,119,0,0,1,0,1,0,0,-46.31,-5.66,46.37,8.06,0,0,0,0
23655,23654,0.002901,0.116407,0,119,0,0,1,0,1,0,0,-46.31,-5.66,46.37,8.06,0,0,0,0
23659,41222,0.002081,0.021295,0.0418,474.19,0,0,0,0,1,0,0,137.11,-34.43,-136.73,33.86,0,0,0,0
23660,41218,4.8e-05,0.001326,0.64236,4169.22,0,0,0,0,1,0,0,-374.66,22.01,374.72,-90.18,0,0,0,0
23662,23665,0.003568,0.169729,0,284.62,0,0,1,0,1,0,0,79.23,-3.36,-79.02,13.29,0,0,0,0
23662,23666,0.000272,0.001156,0,0,0,0,0,0,1,0,0,-79.23,3.36,79.24,-3.29,0,0,0,0
23662,23667,0.000291,0.001132,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23663,23665,-0.002153,-0.10243,0,184.62,0,0,1,0,1,0,0,-79.14,7.29,79.02,-13.29,0,0,0,0
23664,23665,0.007189,0.342007,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65380,23666,0.001177,0.009801,0.17752,569.16,0,0,0,0,1,0,0,139.71,-18.97,-139.49,1.67,0,0,0,0
23668,23669,0.000273,0.001042,0,0,0,0,0,0,1,0,0,31,-1.52,-31,1.53,0,0,0,0
23669,23740,0.005051,0.02185,0.00188,106.59,0,0,0,0,1,0,0,-5.82,-0.14,5.83,-0.05,0,0,0,0
23670,23671,0.001856,0.060372,0,183.15,0,0,1,0,1,0,0,-2.7,-1.37,2.7,1.37,0,0,0,0
23670,23672,0.002829,0.079781,0,121.43,0,0,1,0,1,0,0,-1.3,-0.66,1.3,0.66,0,0,0,0
23670,23673,0.000247,0.001076,0,0,0,0,0,0,1,0,0,4,2.03,-4,-2.03,0,0,0,0
23674,23675,0.002178,0.064545,0,220.42,0,0,1,0,1,0,0,-4,0.01,4,0,0,0,0,0
23674,23676,0.000295,0.001036,0,0,0,0,0,0,1,0,0,4,-0.01,-4,0.01,0,0,0,0
23674,23677,0.000254,0.001131,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23678,23681,0.0001,0.001665,0,351.91,0,0,1.00625,0,1,0,0,-0.62,-0.24,0.62,0.24,0,0,0,0
23678,23682,0.000286,0.001087,0,0,0,0,0,0,1,0,0,3.87,1.49,-3.87,-1.49,0,0,0,0
23679,23681,0.001117,0.029245,0,175.96,0,0,1,0,1,0,0,0.63,0.24,-0.62,-0.24,0,0,0,0
23680,23681,0.001117,0.029245,0,175.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23683,23684,0.000227,0.001125,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
23685,23686,0.001265,0.038179,0,358.81,0,0,1,0,1,0,0,-37.18,2.31,37.2,-1.82,0,0,0,0
23685,23687,0.000276,0.001113,0,0,0,0,0,0,1,0,0,37.18,-2.31,-37.18,2.33,0,0,0,0
23688,23689,0.001088,0.031103,0,323.66,0,0,1,0,1,0,0,-21.79,-6,21.8,6.14,0,0,0,0
23688,23690,0.000229,0.001059,0,0,0,0,0,0,1,0,0,21.79,6,-21.79,-5.99,0,0,0,0
23690,23774,0.004027,0.018199,0.00138,125.55,0,0,0,0,1,0,0,-8.51,-2.59,8.51,2.46,0,0,0,0
23691,23692,0.001289,0.034719,0,401.06,0,0,1,0,1,0,0,-78.13,-4.12,78.2,6.09,0,0,0,0
23691,23693,0.000249,0.001179,0,0,0,0,0,0,1,0,0,78.13,4.12,-78.11,-4.06,0,0,0,0
23695,23694,9.7e-05,0.007199,0,1657.07,0,0,1.0125,0,1,0,0,-674.5,-154.51,674.93,186.84,0,0,0,0
23694,23697,9.1e-05,0.007674,0,1411.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23694,23698,9.7e-05,0.007689,0,1410.11,0,0,1.025,0,1,0,0,-160.35,-61.82,160.38,64.01,0,0,0,0
23694,23699,0.000147,0.011773,0,1409.68,0,0,1.025,0,1,0,0,-160.33,-60.68,160.38,64.01,0,0,0,0
23694,23700,9.6e-05,0.007721,0,1405.86,0,0,1.025,0,1,0,0,-160.35,-61.81,160.38,64.01,0,0,0,0
23694,23715,4.6e-05,0.001372,0.62547,4048.05,0,0,0,0,1,0,0,-193.9,-2.53,193.92,-65.27,0,0,0,0
23696,23695,0.000844,0.048328,0,279.28,0,0,1.0125,0,1,0,0,-113.64,-26.44,113.74,32.64,0,0,0,0
23696,23695,0.000844,0.048328,0,279.28,0,0,1.0125,0,1,0,0,-113.64,-26.44,113.74,32.64,0,0,0,0
23696,23695,0.000844,0.048328,0,279.28,0,0,1.0125,0,1,0,0,-113.64,-26.44,113.74,32.64,0,0,0,0
23695,23701,0.000233,0.001027,0,0,0,0,0,0,1,0,0,333.26,56.6,-333.02,-55.53,0,0,0,0
23695,23702,0.000221,0.001109,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
23703,23704,0.001771,0.049839,0,236.17,0,0,1,0,1,0,0,-5,-2.32,5,2.33,0,0,0,0
23703,23705,0.000202,0.001017,0,0,0,0,0,0,1,0,0,5,2.32,-5,-2.32,0,0,0,0
23705,23706,0.006507,0.027092,0.01027,123.47,0,0,0,0,1,0,0,43.87,3.78,-43.75,-4.37,0,0,0,0
23708,23707,0.000111,0.008219,0,1495.16,0,0,1.0125,0,1,0,0,-380.62,-121.47,380.79,133.71,0,0,0,0
23707,23710,9.7e-05,0.007337,0,1132.24,0,0,1.01875,0,1,0,0,-50,-14,50,14.19,0,0,0,0
23707,23711,0.00013,0.009283,0,1131.27,0,0,1.01875,0,1,0,0,-50,-13.95,50,14.19,0,0,0,0
23707,23712,0.000139,0.01196,0,1130.89,0,0,1.01875,0,1,0,0,-50,-13.88,50,14.19,0,0,0,0
23707,23713,0.000134,0.010024,0,1122.24,0,0,1.01875,0,1,0,0,-50,-13.93,50,14.19,0,0,0,0
23707,23714,0.000155,0.012113,0,1121.15,0,0,1.01875,0,1,0,0,-50,-13.88,50,14.19,0,0,0,0
23707,23715,0.000215,0.001127,0,0,0,0,0,0,1,0,0,-130.8,148.2,130.88,-147.8,0,0,0,0
23709,23708,0.001366,0.077185,0,222.1,0,0,1.04375,0,1,0,0,-111.83,-56.19,112.04,68.27,0,0,0,0
23709,23753,0.002357,0.006615,0.00057,129.91,0,0,0,0,1,0,0,41.81,15.67,-41.76,-15.61,0,0,0,0
23717,23716,0.000137,0.010218,0,1459.53,0,0,1,0,1,0,0,-268.45,23.27,268.54,-16.51,0,0,0,0
23716,23719,0.000114,0.007993,0,1562.57,0,0,1,0,1,0,0,-230.94,29.6,231,-25.64,0,0,0,0
23716,23720,0.000111,0.009129,0,1560.64,0,0,1,0,1,0,0,-230.95,30.17,231,-25.64,0,0,0,0
23716,23721,8.2e-05,0.006862,0,1558.96,0,0,1,0,1,0,0,-230.96,29.04,231,-25.64,0,0,0,0
23716,23723,0.000263,0.001075,0,0,0,0,0,0,1,0,0,424.31,-72.3,-423.86,74.12,0,0,0,0
23718,23717,0.001225,0.050533,0,229.84,0,0,1,0,1,0,0,-56.22,-9.11,56.25,10.62,0,0,0,0
23717,23724,0.000205,0.001153,0,0,0,0,0,0,1,0,0,212.19,-33.89,-212.11,34.37,0,0,0,0
23718,23722,0.002679,0.080993,0,171.14,0,0,1,0,1,0,0,-2.4,0.27,2.4,-0.27,0,0,0,0
23726,23725,2.4e-05,0.002016,0,1621.95,0,0,1.00625,0,1,0,0,-851.87,-81.96,852.04,95.64,0,0,0,0
23725,23730,8.7e-05,0.007581,0,1431.19,0,0,1,0,1,0,0,-173.31,-57.75,173.33,60.08,0,0,0,0
23725,23731,0.000118,0.009065,0,1425.87,0,0,1,0,1,0,0,-173.3,-57.29,173.33,60.08,0,0,0,0
23725,23732,0.000121,0.009986,0,1420.42,0,0,1,0,1,0,0,-173.3,-57.01,173.33,60.08,0,0,0,0
23725,23733,0.000296,0.001179,0,0,0,0,0,0,1,0,0,-332.14,-96.97,332.46,98.27,0,0,0,0
23725,23736,0.000247,0.001088,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23726,23729,4.1e-05,0.002364,0,356.09,0,0,1,0,1,0,0,175.15,19.92,-175.14,-19.25,0,0,0,0
23726,23734,0.000267,0.001174,0,0,0,0,0,0,1,0,0,676.72,62.04,-675.59,-57.08,0,0,0,0
23726,23735,0.00022,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
23727,23729,0.001081,0.061909,0,256.09,0,0,1,0,1,0,0,-174.84,-1.65,175.14,19.25,0,0,0,0
23728,23729,0.005404,0.309506,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23734,23770,0.000762,0.006931,0.03904,591.13,0,0,0,0,1,0,0,190.3,-1.19,-190.05,-0.75,0,0,0,0
23737,23738,0.000216,0.001002,0,0,0,0,0,0,1,0,0,178.08,19.65,-178.02,-19.35,0,0,0,0
23738,23763,0.000499,0.002406,0.00025,101.9,0,0,0,0,1,0,0,35.68,13.25,-35.68,-13.24,0,0,0,0
23739,23742,0.004635,0.166119,0,191.48,0,0,1,0,1,0,0,31.36,13.67,-31.31,-11.9,0,0,0,0
23739,23745,0.0001,0.000737,0,149.69,0,0,1,0,1,0,0,-0.8,0.09,0.8,-0.09,0,0,0,0
23739,23748,-0.000147,-0.00562,0,329.12,0,0,0.99375,0,1,0,0,-10.9,1.28,10.9,-1.28,0,0,0,0
23739,23749,0.000226,0.001,0,0,0,0,0,0,1,0,0,-19.66,-15.04,19.66,15.04,0,0,0,0
23739,23750,0.000254,0.001169,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
23740,23742,-0.002976,-0.106678,0,166.48,0,0,1,0,1,0,0,-31.34,-13.04,31.31,11.9,0,0,0,0
23741,23742,0.008011,0.28714,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23743,23745,0.001451,0.061158,0,74.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23744,23745,0.001451,0.061158,0,74.84,0,0,1,0,1,0,0,0.8,-0.09,-0.8,0.09,0,0,0,0
23746,23748,0.002086,0.079547,0,164.56,0,0,1,0,1,0,0,0.8,-0.09,-0.8,0.09,0,0,0,0
23747,23748,0.002086,0.079547,0,164.56,0,0,1,0,1,0,0,10.1,-1.12,-10.1,1.2,0,0,0,0
23751,23752,0.001494,0.041149,0,278.54,0,0,1,0,1,0,0,-11,-5.54,11,5.6,0,0,0,0
23751,23753,0.000251,0.001065,0,0,0,0,0,0,1,0,0,11,5.54,-11,-5.54,0,0,0,0
23754,23755,0.00168,0.047233,0,363.47,0,0,1.01875,0,1,0,0,-42.97,0.83,43,0,0,0,0,0
23754,23756,0.000259,0.001093,0,0,0,0,0,0,1,0,0,42.97,-0.83,-42.97,0.85,0,0,0,0
23757,23760,-0.000121,-0.003468,0,569.58,0,0,0.99375,0,1,0,0,-6,0.01,6,-0.01,0,0,0,0
23757,23761,0.000261,0.001163,0,0,0,0,0,0,1,0,0,6,-0.01,-6,0.01,0,0,0,0
23758,23760,0.001556,0.044753,0,284.79,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
23759,23760,0.001556,0.044753,0,284.79,0,0,1,0,1,0,0,5,0,-5,0.01,0,0,0,0
23762,23765,0.0013,0.065373,0,265.63,0,0,1,0,1,0,0,122.77,2.69,-122.59,6.4,0,0,0,0
23762,23766,0.000765,0.037228,0,255.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23762,23767,0.00131,0.056248,0,251.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23762,23768,0.001434,0.056089,0,246.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23762,23769,0.000422,0.017877,0,244.71,0,0,1,0,1,0,0,-60.49,7.99,60.5,-7.38,0,0,0,0
23762,23770,0.000205,0.001193,0,0,0,0,0,0,1,0,0,-62.28,-10.68,62.29,10.73,0,0,0,0
23762,23771,0.000244,0.001125,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
23763,23765,-0.000133,-0.006712,0,240.63,0,0,1,0,1,0,0,-122.61,5.46,122.59,-6.4,0,0,0,0
23764,23765,0.006065,0.305059,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
23772,23773,0.001502,0.042419,0,318.16,0,0,1.025,0,1,0,0,-21.79,2.86,21.8,-2.66,0,0,0,0
23772,23774,0.000281,0.001042,0,0,0,0,0,0,1,0,0,21.79,-2.86,-21.79,2.86,0,0,0,0
23775,23776,0.000224,0.001164,0,0,0,0,0,0,1,0,0,14.9,7.58,-14.9,-7.58,0,0,0,0
23777,23778,0.002148,0.065737,0,277.75,0,0,1,0,1,0,0,-10.4,1.22,10.4,-1.15,0,0,0,0
23777,23779,0.003483,0.090935,0,123.75,0,0,1,0,1,0,0,-1.4,0.16,1.4,-0.16,0,0,0,0
23777,23780,0.00022,0.001005,0,0,0,0,0,0,1,0,0,11.8,-1.38,-11.8,1.38,0,0,0,0
25001,25004,0.006388,0.208986,0,246.23,0,0,1,0,1,0,0,49.5,-2.34,-49.35,7.19,0,0,0,0
25001,25005,0.000288,0.00102,0,0,0,0,0,0,1,0,0,36.79,2.31,-36.79,-2.3,0,0,0,0
25001,25006,0.000246,0.001161,0,0,0,0,0,0,1,0,0,-86.29,0.03,86.31,0.05,0,0,0,0
25002,25004,-0.002017,-0.065977,0,96.23,0,0,1,0,1,0,0,-49.39,5.66,49.35,-7.19,0,0,0,0
25002,25009,0.025159,0.074743,0.003,70.04,0,0,0,0,1,0,0,35.91,-2.38,-35.6,2.98,0,0,0,0
25011,25002,0.005209,0.014184,0.00045,69.55,0,0,0,0,1,0,0,-13.47,3.25,13.48,-3.28,0,0,0,0
25003,25004,0.032615,1.067054,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25033,25006,0.005287,0.041979,0.01501,177.55,0,0,0,0,1,0,0,-6.21,-43.92,6.31,43.14,0,0,0,0
25081,25006,0.00644,0.028393,0.01098,238.44,0,0,0,0,1,0,0,-121.73,2.66,122.64,0.22,0,0,0,0
25006,25097,0.003834,0.023309,0.00852,185.05,0,0,0,0,1,0,0,25.5,-37.12,-25.43,36.65,0,0,0,0
25006,25189,0.00552,0.026981,0.0102,228.07,0,0,0,0,1,0,0,-69.96,-44.97,70.32,45.63,0,0,0,0
25006,25636,0.003483,0.023228,0.16975,251.63,0,0,0,0,1,0,0,-85.4,19.34,85.67,-35.47,0,0,0,0
25006,25636,0.003483,0.023228,0.16975,251.63,0,0,0,0,1,0,0,-85.4,19.34,85.67,-35.47,0,0,0,0
25007,25008,0.000262,0.001173,0,0,0,0,0,0,1,0,0,-17.39,-1.94,17.39,1.95,0,0,0,0
25008,25051,0.022191,0.055686,0.01134,56.76,0,0,0,0,1,0,0,14.69,1.37,-14.65,-2.42,0,0,0,0
25057,25008,0.029676,0.08321,0.00404,67.14,0,0,0,0,1,0,0,32.38,3.72,-32.08,-3.31,0,0,0,0
25009,25010,0.000234,0.001141,0,0,0,0,0,0,1,0,0,33.1,9.84,-33.1,-9.83,0,0,0,0
25018,25009,0.010471,0.026301,0.0014,61.4,0,0,0,0,1,0,0,17.63,-6.09,-17.6,6.03,0,0,0,0
25009,25057,0.025781,0.059611,0.0201,74.92,0,0,0,0,1,0,0,20.1,-18.84,-19.92,17.13,0,0,0,0
25011,25012,0.000219,0.001087,0,0,0,0,0,0,1,0,0,33.1,7.92,-33.1,-7.91,0,0,0,0
25072,25011,0.015134,0.042044,0.00111,60.46,0,0,0,0,1,0,0,19.7,11.26,-19.63,-11.18,0,0,0,0
25360,25013,0.055775,0.149456,0.00645,69.66,0,0,0,0,1,0,0,37.64,-3.26,-36.91,4.49,0,0,0,0
25013,25864,0.058347,0.139712,0.00486,56.77,0,0,0,0,1,0,0,14.6,-9.15,-14.44,9.01,0,0,0,0
25014,25015,0.000268,0.001185,0,0,0,0,0,0,1,0,0,9.09,2.15,-9.09,-2.15,0,0,0,0
25055,25014,0.042916,0.117236,0.0077,53.43,0,0,0,0,1,0,0,7.36,-7.56,-7.32,6.85,0,0,0,0
25016,25017,0.000244,0.001046,0,0,0,0,0,0,1,0,0,24.95,6.56,-24.95,-6.55,0,0,0,0
25016,25038,0.029522,0.06946,0.00446,67.29,0,0,0,0,1,0,0,-30.62,-3.34,30.88,3.48,0,0,0,0
51096,25016,0.027297,0.077004,0.00677,51.35,0,0,0,0,1,0,0,-5.65,2.53,5.66,-3.22,0,0,0,0
25018,25026,0.023829,0.065037,0.00525,40.21,0,0,0,0,1,0,0,1.17,-0.65,-1.17,0.1,0,0,0,0
25018,25072,0.038367,0.06741,0.00296,69.15,0,0,0,0,1,0,0,-38.7,1.45,39.25,-0.8,0,0,0,0
25019,25020,0.000247,0.001079,0,0,0,0,0,0,1,0,0,23.77,2.33,-23.76,-2.32,0,0,0,0
25019,25651,0.018141,0.049073,0.00182,64.95,0,0,0,0,1,0,0,-19.84,-4.37,19.92,4.38,0,0,0,0
25657,25019,0.0416,0.120517,0.0036,47.23,0,0,0,0,1,0,0,3.93,-2.39,-3.92,2.04,0,0,0,0
25021,25024,0.010337,0.299037,0,198.83,0,0,1,0,1,0,0,62.74,5.92,-62.35,5.38,0,0,0,0
25077,25021,0.004581,0.026227,0.00795,222.8,0,0,0,0,1,0,0,57.42,27.62,-57.24,-27.46,0,0,0,0
25021,25081,0.003655,0.018655,0.04541,164.95,0,0,0,0,1,0,0,-5.5,21.55,5.52,-26.19,0,0,0,0
25022,25024,-0.005411,-0.156515,0,98.83,0,0,1,0,1,0,0,-62.55,-0.53,62.35,-5.38,0,0,0,0
25022,25045,0.031208,0.082767,0.0044,64.8,0,0,0,0,1,0,0,27.1,-22.46,-26.73,22.98,0,0,0,0
25022,25047,0.035774,0.052023,0.00171,63.18,0,0,0,0,1,0,0,28.22,-2.97,-27.94,3.2,0,0,0,0
25022,25075,0.031681,0.084309,0.00247,70.81,0,0,0,0,1,0,0,-39.85,-4.68,40.34,5.72,0,0,0,0
25023,25024,0.024007,0.69446,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25025,25026,0.000252,0.001184,0,0,0,0,0,0,1,0,0,-30.87,-6.47,30.87,6.49,0,0,0,0
25026,25065,0.012922,0.03196,0.00082,65.83,0,0,0,0,1,0,0,-25.04,9.37,25.13,-9.24,0,0,0,0
25075,25026,0.018733,0.054792,0.00345,47.38,0,0,0,0,1,0,0,4.71,15.73,-4.67,-15.96,0,0,0,0
25027,51096,0.032526,0.090734,0.00829,69.38,0,0,0,0,1,0,0,34.02,-4.3,-33.66,4.4,0,0,0,0
51102,25027,0.052601,0.119481,0.00293,69.64,0,0,0,0,1,0,0,26.75,0.91,-26.41,-0.46,0,0,0,0
51102,25027,0.052601,0.119481,0.00293,69.64,0,0,0,0,1,0,0,26.75,0.91,-26.41,-0.46,0,0,0,0
25027,51130,0.090411,0.255336,0.00429,53.32,0,0,0,0,1,0,0,7.41,2.14,-7.36,-2.45,0,0,0,0
25028,25029,0.000276,0.001015,0,0,0,0,0,0,1,0,0,-28.96,-5.47,28.96,5.48,0,0,0,0
25029,25031,0.036457,0.095891,0.00598,70.69,0,0,0,0,1,0,0,27.2,-3.85,-26.95,3.86,0,0,0,0
25702,25029,0.004492,0.014082,0.01564,89.05,0,0,0,0,1,0,0,43.77,-7.36,-43.69,5.9,0,0,0,0
25702,25029,0.004492,0.014082,0.01564,89.05,0,0,0,0,1,0,0,43.77,-7.36,-43.69,5.9,0,0,0,0
25702,25029,0.004492,0.014082,0.01564,89.05,0,0,0,0,1,0,0,43.77,-7.36,-43.69,5.9,0,0,0,0
25029,25830,0.026894,0.050175,0.02435,78.21,0,0,0,0,1,0,0,24.97,-6.45,-24.81,4.1,0,0,0,0
25029,25830,0.026894,0.050175,0.02435,78.21,0,0,0,0,1,0,0,24.97,-6.45,-24.81,4.1,0,0,0,0
25029,25830,0.026894,0.050175,0.02435,78.21,0,0,0,0,1,0,0,24.97,-6.45,-24.81,4.1,0,0,0,0
25030,25031,0.000242,0.001089,0,0,0,0,0,0,1,0,0,-11.4,-4.03,11.4,4.03,0,0,0,0
25049,25031,0.016312,0.031907,0.0028,68.54,0,0,0,0,1,0,0,21.1,7.26,-21.03,-7.42,0,0,0,0
25032,25033,0.00023,0.001196,0,0,0,0,0,0,1,0,0,-33.59,-13,33.59,13.01,0,0,0,0
25059,25033,0.0065,0.045735,0.02157,232.13,0,0,0,0,1,0,0,-84.66,-40.42,85.25,42.38,0,0,0,0
25033,25442,0.007368,0.048619,0.02517,240.66,0,0,0,0,1,0,0,-112.63,-11.47,113.55,14.95,0,0,0,0
25034,25035,0.000204,0.001064,0,0,0,0,0,0,1,0,0,33.59,6.65,-33.59,-6.64,0,0,0,0
25648,25034,0.056348,0.143136,0.00578,50,0,0,0,0,1,0,0,5.26,-17.36,-5.1,17.15,0,0,0,0
25034,25746,0.035357,0.114256,0.00651,66.57,0,0,0,0,1,0,0,-28.5,18.61,28.87,-18.13,0,0,0,0
25037,25036,0.000513,0.031249,0,363.46,0,0,1.0125,0,1,0,0,-93.82,-17.75,93.86,20.46,0,0,0,0
25036,25039,0.000295,0.001056,0,0,0,0,0,0,1,0,0,55.52,10.48,-55.51,-10.45,0,0,0,0
25036,51100,0.000876,0.011271,0.21616,1097.89,0,0,0,0,1,0,0,-149.38,-120.35,149.66,100.67,0,0,0,0
25038,25037,0.00544,0.160093,0,84.95,0,0,1.0125,0,1,0,0,-30.88,-3.48,30.93,4.94,0,0,0,0
25040,25037,0.004011,0.021905,0.00591,182.25,0,0,0,0,1,0,0,-9.1,-0.43,9.1,-0.19,0,0,0,0
25037,25634,0.004494,0.027876,0.04209,215.51,0,0,0,0,1,0,0,53.79,13.01,-53.66,-16.71,0,0,0,0
51101,25040,0.010453,0.068307,0.0182,201.72,0,0,0,0,1,0,0,40.95,4.19,-40.79,-5.1,0,0,0,0
25041,25042,0.000278,0.001177,0,0,0,0,0,0,1,0,0,28.32,7.73,-28.32,-7.72,0,0,0,0
25063,25041,0.016802,0.044318,0.0018,54.72,0,0,0,0,1,0,0,10.64,3.5,-10.62,-3.64,0,0,0,0
25082,25041,0.013226,0.029404,0.00094,59.45,0,0,0,0,1,0,0,17.74,4.07,-17.7,-4.09,0,0,0,0
25043,25044,0.000255,0.001156,0,0,0,0,0,0,1,0,0,19.64,6.1,-19.64,-6.1,0,0,0,0
25045,25043,0.029179,0.067788,0.00328,53.04,0,0,0,0,1,0,0,9.53,13.69,-9.46,-13.85,0,0,0,0
25043,25051,0.032012,0.069365,0.00457,54.43,0,0,0,0,1,0,0,-10.19,7.75,10.24,-8.11,0,0,0,0
25045,25046,0.000286,0.001047,0,0,0,0,0,0,1,0,0,17.2,5.62,-17.2,-5.61,0,0,0,0
25051,25047,0.025237,0.056236,0.00783,52.17,0,0,0,0,1,0,0,-5.71,10.23,5.75,-10.95,0,0,0,0
25049,25048,0.004681,0.14886,0,92.38,0,0,1.03125,0,1,0,0,-39.01,-18.45,39.1,21.16,0,0,0,0
25048,25050,0.000295,0.001015,0,0,0,0,0,0,1,0,0,-39.1,-21.16,39.11,21.18,0,0,0,0
25176,25050,0.009354,0.036074,0.02444,183.98,0,0,0,0,1,0,0,17.9,4.8,-17.87,-7.35,0,0,0,0
25050,25766,0.006717,0.037376,0.06607,302.01,0,0,0,0,1,0,0,-157.91,26.11,159.5,-24.45,0,0,0,0
25050,25766,0.006717,0.037376,0.06607,302.01,0,0,0,0,1,0,0,-157.91,26.11,159.5,-24.45,0,0,0,0
25050,25766,0.006717,0.037376,0.06607,302.01,0,0,0,0,1,0,0,-157.91,26.11,159.5,-24.45,0,0,0,0
25050,25848,0.009549,0.047299,0.03154,227.37,0,0,0,0,1,0,0,-70.78,-1.99,71.22,0.71,0,0,0,0
25061,25052,0.010334,0.029893,0.00104,61.15,0,0,0,0,1,0,0,25.75,7.69,-25.68,-7.6,0,0,0,0
25075,25052,0.003637,0.01275,0.00526,38.07,0,0,0,0,1,0,0,-6.51,-3.35,6.52,2.79,0,0,0,0
25053,25054,0.000261,0.001081,0,0,0,0,0,0,1,0,0,-29.79,-12.63,29.79,12.64,0,0,0,0
25172,25054,0.024002,0.069834,0.00615,84.61,0,0,0,0,1,0,0,31.15,-5.83,-30.93,5.8,0,0,0,0
25172,25054,0.024002,0.069834,0.00615,84.61,0,0,0,0,1,0,0,31.15,-5.83,-30.93,5.8,0,0,0,0
25172,25054,0.024002,0.069834,0.00615,84.61,0,0,0,0,1,0,0,31.15,-5.83,-30.93,5.8,0,0,0,0
51019,25055,0.013773,0.027828,0.00131,49.81,0,0,0,0,1,0,0,5.46,-6.09,-5.45,5.97,0,0,0,0
51221,25055,0.011195,0.028222,0.01983,53.31,0,0,0,0,1,0,0,9.74,-2.43,-9.73,0.35,0,0,0,0
25057,25056,0.004568,0.142244,0,95.73,0,0,1.1,0,1,0,0,-47.56,-28.68,47.72,33.68,0,0,0,0
25056,25058,0.00025,0.001098,0,0,0,0,0,0,1,0,0,36.92,6.65,-36.92,-6.63,0,0,0,0
25056,25059,0.000249,0.001066,0,0,0,0,0,0,1,0,0,-84.64,-40.33,84.66,40.42,0,0,0,0
25651,25057,0.019855,0.038085,0.00694,77.31,0,0,0,0,1,0,0,-34.85,-8.1,35.1,7.83,0,0,0,0
25061,25060,0.006472,0.162736,0,85.65,0,0,1.05,0,1,0,0,-30.68,-21.68,30.78,24.02,0,0,0,0
25060,25062,0.000263,0.001109,0,0,0,0,0,0,1,0,0,-30.78,-24.02,30.78,24.04,0,0,0,0
25100,25061,0.025891,0.054527,0.00516,66,0,0,0,0,1,0,0,28.66,-2.45,-28.46,2.3,0,0,0,0
25061,25172,0.011701,0.031349,0.00317,50.68,0,0,0,0,1,0,0,-15.74,-13.71,15.79,13.49,0,0,0,0
25062,25077,0.002892,0.020573,0.0078,230.38,0,0,0,0,1,0,0,-69.55,-17.5,69.69,17.66,0,0,0,0
25062,25097,0.003987,0.025133,0.05635,268.7,0,0,0,0,1,0,0,-119.77,-8.79,120.31,6.19,0,0,0,0
25062,25154,0.002038,0.012269,0.08321,238.41,0,0,0,0,1,0,0,103.86,-14.26,-103.65,6.71,0,0,0,0
25171,25062,0.00288,0.01637,0.00418,218.49,0,0,0,0,1,0,0,-54.59,-16.45,54.68,16.51,0,0,0,0
25070,25063,0.033581,0.075158,0.00217,42.74,0,0,0,0,1,0,0,-2.51,1.23,2.51,-1.47,0,0,0,0
25063,25082,0.007659,0.020112,0.00226,48.45,0,0,0,0,1,0,0,-2.72,0.05,2.72,-0.29,0,0,0,0
25063,25095,0.02441,0.04879,0.01102,78.1,0,0,0,0,1,0,0,-30.42,3.48,30.63,-4.27,0,0,0,0
25063,25095,0.02441,0.04879,0.01102,78.1,0,0,0,0,1,0,0,-30.42,3.48,30.63,-4.27,0,0,0,0
25063,25095,0.02441,0.04879,0.01102,78.1,0,0,0,0,1,0,0,-30.42,3.48,30.63,-4.27,0,0,0,0
25100,25063,0.01321,0.038397,0.00163,53.55,0,0,0,0,1,0,0,7.63,2.52,-7.62,-2.68,0,0,0,0
25063,25736,0.012783,0.025031,0.02531,72.61,0,0,0,0,1,0,0,19.86,-14.11,-19.8,11.47,0,0,0,0
25063,25736,0.012783,0.025031,0.02531,72.61,0,0,0,0,1,0,0,19.86,-14.11,-19.8,11.47,0,0,0,0
25064,25067,0.010283,0.220486,0,181.41,0,0,1,0,1,0,0,25.17,-8.31,-25.1,9.82,0,0,0,0
25064,25068,0.000267,0.001136,0,0,0,0,0,0,1,0,0,43.18,20.91,-43.17,-20.89,0,0,0,0
25085,25064,0.005105,0.031769,0.00793,227.2,0,0,0,0,1,0,0,68.59,13.26,-68.35,-12.6,0,0,0,0
25065,25067,-0.003919,-0.084033,0,81.41,0,0,1,0,1,0,0,-25.13,9.24,25.1,-9.82,0,0,0,0
25066,25067,0.026645,0.571319,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25070,25069,0.006617,0.195351,0,77.95,0,0,1.025,0,1,0,0,-22.23,-1.56,22.26,2.49,0,0,0,0
25069,25071,0.000236,0.001022,0,0,0,0,0,0,1,0,0,37.03,6.83,-37.03,-6.81,0,0,0,0
25097,25069,0.008218,0.024921,0.00966,235.38,0,0,0,0,1,0,0,107.4,15.69,-106.5,-13.98,0,0,0,0
25099,25069,0.002858,0.018637,0.01309,208.63,0,0,0,0,1,0,0,-47.14,-5.62,47.2,4.66,0,0,0,0
25070,25156,0.031887,0.08602,0.00909,74.63,0,0,0,0,1,0,0,29.72,-1.23,-29.46,0.94,0,0,0,0
25070,25156,0.031887,0.08602,0.00909,74.63,0,0,0,0,1,0,0,29.72,-1.23,-29.46,0.94,0,0,0,0
25911,25070,0.004694,0.012254,0.00038,69.12,0,0,0,0,1,0,0,34.75,-2.68,-34.7,2.78,0,0,0,0
25072,25073,0.000227,0.001126,0,0,0,0,0,0,1,0,0,37.03,11.51,-37.03,-11.49,0,0,0,0
25072,25190,0.031919,0.076055,0.006,78.45,0,0,0,0,1,0,0,-31.99,-7.32,32.31,7.42,0,0,0,0
25072,25190,0.031919,0.076055,0.006,78.45,0,0,0,0,1,0,0,-31.99,-7.32,32.31,7.42,0,0,0,0
25072,25190,0.031919,0.076055,0.006,78.45,0,0,0,0,1,0,0,-31.99,-7.32,32.31,7.42,0,0,0,0
25075,25074,0.004777,0.181677,0,92.51,0,0,1.0375,0,1,0,0,-38.54,-18.11,38.62,21.42,0,0,0,0
25074,25076,0.00026,0.001178,0,0,0,0,0,0,1,0,0,51.45,18.19,-51.44,-18.16,0,0,0,0
25074,25077,0.000269,0.001119,0,0,0,0,0,0,1,0,0,-90.07,-39.61,90.09,39.71,0,0,0,0
25077,25085,0.002986,0.019705,0.01141,203.83,0,0,0,0,1,0,0,35.63,57.96,-35.5,-58.31,0,0,0,0
25077,25097,0.008686,0.033945,0.04291,305.82,0,0,0,0,1,0,0,-45.25,6.57,45.42,-10.49,0,0,0,0
25171,25077,0.004312,0.019679,0.02745,248.42,0,0,0,0,1,0,0,-118.21,-24.44,118.8,24.24,0,0,0,0
25077,25189,0.00324,0.018159,0.14229,335.93,0,0,0,0,1,0,0,-223.01,-15.88,224.52,8.94,0,0,0,0
25077,25189,0.00324,0.018159,0.14229,335.93,0,0,0,0,1,0,0,-223.01,-15.88,224.52,8.94,0,0,0,0
25077,25189,0.00324,0.018159,0.14229,335.93,0,0,0,0,1,0,0,-223.01,-15.88,224.52,8.94,0,0,0,0
25077,25766,0.006513,0.040174,0.02989,301.34,0,0,0,0,1,0,0,114.22,-42.04,-113.33,44.32,0,0,0,0
25077,25766,0.006513,0.040174,0.02989,301.34,0,0,0,0,1,0,0,114.22,-42.04,-113.33,44.32,0,0,0,0
25077,25766,0.006513,0.040174,0.02989,301.34,0,0,0,0,1,0,0,114.22,-42.04,-113.33,44.32,0,0,0,0
25079,25078,0.003912,0.10181,0,102.2,0,0,1.025,0,1,0,0,-33.52,-5.25,33.56,6.37,0,0,0,0
25079,25078,0.003912,0.10181,0,102.2,0,0,1.025,0,1,0,0,-33.52,-5.25,33.56,6.37,0,0,0,0
25079,25078,0.003912,0.10181,0,102.2,0,0,1.025,0,1,0,0,-33.52,-5.25,33.56,6.37,0,0,0,0
25078,25080,0.000254,0.001144,0,0,0,0,0,0,1,0,0,51.44,5.41,-51.44,-5.39,0,0,0,0
25092,25078,0.002556,0.013035,0.01206,264.76,0,0,0,0,1,0,0,89.33,23.49,-89.13,-23.75,0,0,0,0
25092,25078,0.002556,0.013035,0.01206,264.76,0,0,0,0,1,0,0,89.33,23.49,-89.13,-23.75,0,0,0,0
25092,25078,0.002556,0.013035,0.01206,264.76,0,0,0,0,1,0,0,89.33,23.49,-89.13,-23.75,0,0,0,0
25170,25078,0.003021,0.01651,0.00816,244.16,0,0,0,0,1,0,0,-114.81,-45.2,115.25,46.73,0,0,0,0
25079,25090,0.027027,0.082655,0.00245,81.02,0,0,0,0,1,0,0,33.52,5.25,-33.24,-4.66,0,0,0,0
25079,25090,0.027027,0.082655,0.00245,81.02,0,0,0,0,1,0,0,33.52,5.25,-33.24,-4.66,0,0,0,0
25079,25090,0.027027,0.082655,0.00245,81.02,0,0,0,0,1,0,0,33.52,5.25,-33.24,-4.66,0,0,0,0
25082,25081,0.006141,0.18637,0,76.42,0,0,1.03125,0,1,0,0,-20.46,-3.78,20.48,4.57,0,0,0,0
25081,25083,0.000246,0.001123,0,0,0,0,0,0,1,0,0,58.53,27.41,-58.52,-27.36,0,0,0,0
25099,25081,0.00255,0.016395,0.01196,202.18,0,0,0,0,1,0,0,-37.16,7.42,37.19,-8.44,0,0,0,0
25084,25087,0.00031,0.013931,0,625.87,0,0,1,0,1,0,0,194.11,-23.68,-193.99,28.81,0,0,0,0
25084,25188,0.000635,0.00723,0.15895,1239.58,0,0,0,0,1,0,0,-565.09,82.17,567.1,-75.79,0,0,0,0
25084,25291,0.00133,0.017452,0.38135,1183.4,0,0,0,0,1,0,0,370.98,-58.49,-369.2,42.22,0,0,0,0
25085,25087,0.00014,0.006305,0,571.04,0,0,1,0,1,0,0,-193.94,31.14,193.99,-28.81,0,0,0,0
25099,25085,0.00193,0.012376,0.01045,245.14,0,0,0,0,1,0,0,-102.14,6.06,102.33,-5.91,0,0,0,0
25086,25087,0.001833,0.082474,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25088,25089,0.000226,0.001138,0,0,0,0,0,0,1,0,0,61.06,16.28,-61.05,-16.24,0,0,0,0
25088,25090,0.000201,0.001052,0,0,0,0,0,0,1,0,0,-61.06,-16.28,61.07,16.32,0,0,0,0
25156,25090,0.010605,0.030418,0.00291,85.59,0,0,0,0,1,0,0,-38.5,2.45,38.65,-2.34,0,0,0,0
25092,25091,0.000452,0.027,0,430.98,0,0,1.075,0,1,0,0,-139.65,-161.28,139.87,174.45,0,0,0,0
25091,25093,0.000276,0.001002,0,0,0,0,0,0,1,0,0,-139.87,-174.45,140.01,174.94,0,0,0,0
25092,25154,0.003477,0.022799,0.00885,251.55,0,0,0,0,1,0,0,136.21,23.66,-135.6,-20.56,0,0,0,0
25092,25189,0.004735,0.024426,0.04243,248.97,0,0,0,0,1,0,0,-150.17,4.06,151.16,-3.55,0,0,0,0
25260,25092,0.005101,0.027258,0.0253,254.11,0,0,0,0,1,0,0,88.11,-23.01,-87.72,22.38,0,0,0,0
25260,25092,0.005101,0.027258,0.0253,254.11,0,0,0,0,1,0,0,88.11,-23.01,-87.72,22.38,0,0,0,0
25188,25093,0.000511,0.007402,0.15057,1189.83,0,0,0,0,1,0,0,432.51,-5.61,-431.59,3.5,0,0,0,0
25267,25093,0.000751,0.00774,0.17437,1163,0,0,0,0,1,0,0,236.98,29.33,-236.57,-43.05,0,0,0,0
25093,25303,0.000562,0.007201,0.13848,1228.04,0,0,0,0,1,0,0,528.15,-135.39,-526.54,141.72,0,0,0,0
25095,25094,0.0068,0.212542,0,78.66,0,0,1,0,1,0,0,-24.37,7.98,24.41,-6.71,0,0,0,0
25094,25096,0.000239,0.00105,0,0,0,0,0,0,1,0,0,44.38,10.59,-44.38,-10.57,0,0,0,0
25094,25097,0.000253,0.001183,0,0,0,0,0,0,1,0,0,-68.79,-3.88,68.8,3.93,0,0,0,0
25094,25098,0.000208,0.001191,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
25190,25095,0.021726,0.043898,0.00491,77.93,0,0,0,0,1,0,0,29.94,-2.77,-29.76,2.58,0,0,0,0
25190,25095,0.021726,0.043898,0.00491,77.93,0,0,0,0,1,0,0,29.94,-2.77,-29.76,2.58,0,0,0,0
25190,25095,0.021726,0.043898,0.00491,77.93,0,0,0,0,1,0,0,29.94,-2.77,-29.76,2.58,0,0,0,0
25095,25911,0.026413,0.060276,0.00584,61.76,0,0,0,0,1,0,0,21.78,-2.91,-21.66,2.54,0,0,0,0
25189,25097,0.003976,0.023389,0.0058,268.63,0,0,0,0,1,0,0,105.93,19.18,-105.5,-17.32,0,0,0,0
25189,25097,0.003976,0.023389,0.0058,268.63,0,0,0,0,1,0,0,105.93,19.18,-105.5,-17.32,0,0,0,0
25189,25097,0.003976,0.023389,0.0058,268.63,0,0,0,0,1,0,0,105.93,19.18,-105.5,-17.32,0,0,0,0
25100,25099,0.002441,0.082638,0,91.08,0,0,1.025,0,1,0,0,-36.29,-0.07,36.32,1.12,0,0,0,0
25099,25101,0.000279,0.001197,0,0,0,0,0,0,1,0,0,50.99,16.45,-50.98,-16.41,0,0,0,0
25170,25099,0.000989,0.006763,0.03622,283.59,0,0,0,0,1,0,0,-99.03,22.31,99.13,-25.42,0,0,0,0
25103,25102,0.000565,0.039128,0,511.92,0,0,1.05,0,1,0,0,-199.81,-68.11,200.07,85.99,0,0,0,0
25102,25105,0.000209,0.001159,0,0,0,0,0,0,1,0,0,54.89,3.95,-54.88,-3.92,0,0,0,0
25102,25208,0.00111,0.013919,0.26422,1407.92,0,0,0,0,1,0,0,750.59,11.36,-744.56,37.04,0,0,0,0
25102,25208,0.00111,0.013919,0.26422,1407.92,0,0,0,0,1,0,0,750.59,11.36,-744.56,37.04,0,0,0,0
25267,25102,0.001035,0.013822,0.19704,1268.56,0,0,0,0,1,0,0,369.34,-27.2,-367.98,24.94,0,0,0,0
25267,25102,0.001035,0.013822,0.19704,1268.56,0,0,0,0,1,0,0,369.34,-27.2,-367.98,24.94,0,0,0,0
25102,25785,0.001231,0.014946,0.35533,1308.02,0,0,0,0,1,0,0,-510.1,-81.28,513.23,81.79,0,0,0,0
25102,25785,0.001231,0.014946,0.35533,1308.02,0,0,0,0,1,0,0,-510.1,-81.28,513.23,81.79,0,0,0,0
25104,25103,0.005581,0.173111,0,85.31,0,0,1.05,0,1,0,0,-34.45,-25.47,34.55,28.72,0,0,0,0
25110,25103,0.005426,0.032756,0.01782,216.36,0,0,0,0,1,0,0,-52.12,-10.36,52.27,9.32,0,0,0,0
25247,25103,0.009874,0.05659,0.02155,237.65,0,0,0,0,1,0,0,-109.88,7.63,111.02,-3.44,0,0,0,0
25103,25284,0.009194,0.052541,0.06696,175.44,0,0,0,0,1,0,0,1.98,33.51,-1.86,-39.91,0,0,0,0
25104,25135,0.021212,0.060393,0.00731,45.84,0,0,0,0,1,0,0,-1.86,12.9,1.89,-13.58,0,0,0,0
25213,25104,0.015485,0.035852,0.00109,54.79,0,0,0,0,1,0,0,6.58,-20.65,-6.52,20.69,0,0,0,0
25254,25104,0.053906,0.16448,0.0045,72.49,0,0,0,0,1,0,0,-21.17,4.3,21.41,-4.06,0,0,0,0
25254,25104,0.053906,0.16448,0.0045,72.49,0,0,0,0,1,0,0,-21.17,4.3,21.41,-4.06,0,0,0,0
25106,25108,0.00253,0.006307,0.00036,77.45,0,0,0,0,1,0,0,-30.53,3.16,30.55,-3.14,0,0,0,0
25106,25108,0.00253,0.006307,0.00036,77.45,0,0,0,0,1,0,0,-30.53,3.16,30.55,-3.14,0,0,0,0
25106,25108,0.00253,0.006307,0.00036,77.45,0,0,0,0,1,0,0,-30.53,3.16,30.55,-3.14,0,0,0,0
25106,25227,0.022743,0.068053,0.01907,72.93,0,0,0,0,1,0,0,24.21,-6.58,-24.07,4.96,0,0,0,0
25106,25227,0.022743,0.068053,0.01907,72.93,0,0,0,0,1,0,0,24.21,-6.58,-24.07,4.96,0,0,0,0
25108,25107,0.005736,0.161988,0,63.79,0,0,1,0,1,0,0,-8.93,-0.78,8.93,0.9,0,0,0,0
25107,25109,0.000206,0.001125,0,0,0,0,0,0,1,0,0,43.18,9.43,-43.18,-9.41,0,0,0,0
25107,25110,0.00024,0.001104,0,0,0,0,0,0,1,0,0,-52.12,-10.33,52.12,10.36,0,0,0,0
25213,25108,0.028539,0.065284,0.0096,67.32,0,0,0,0,1,0,0,-28.23,16.87,28.53,-17.22,0,0,0,0
25108,25255,0.021922,0.045133,0.00557,80.74,0,0,0,0,1,0,0,-37.09,9.14,37.39,-9.1,0,0,0,0
25108,25255,0.021922,0.045133,0.00557,80.74,0,0,0,0,1,0,0,-37.09,9.14,37.39,-9.1,0,0,0,0
25108,25255,0.021922,0.045133,0.00557,80.74,0,0,0,0,1,0,0,-37.09,9.14,37.39,-9.1,0,0,0,0
25227,25111,0.031572,0.07862,0.00329,66.11,0,0,0,0,1,0,0,30.72,-14.64,-30.37,15.15,0,0,0,0
25111,25237,0.069021,0.165754,0.01074,90.58,0,0,0,0,1,0,0,20.5,-16.94,-20.06,16.87,0,0,0,0
25112,25244,0.032223,0.079652,0.00388,67.33,0,0,0,0,1,0,0,14.28,-6.39,-14.21,6.16,0,0,0,0
25667,25112,0.024299,0.053309,0.00114,62.74,0,0,0,0,1,0,0,19.11,-4.48,-19.02,4.55,0,0,0,0
25112,25677,0.037205,0.078735,0.00573,51.44,0,0,0,0,1,0,0,-5.49,1.32,5.5,-1.9,0,0,0,0
25276,25113,0.047555,0.10431,0.00748,53.75,0,0,0,0,1,0,0,2.5,0.52,-2.49,-1.25,0,0,0,0
25821,25113,0.015793,0.035636,0.00297,50.3,0,0,0,0,1,0,0,12.95,3.98,-12.92,-4.2,0,0,0,0
25133,25114,0.021025,0.055476,0.00511,92.67,0,0,0,0,1,0,0,-15.19,8.48,15.25,-8.84,0,0,0,0
25137,25114,0.020554,0.052619,0.00217,56.67,0,0,0,0,1,0,0,15.97,-1.47,-15.92,1.38,0,0,0,0
25114,25274,0.045117,0.090042,0.00319,81.16,0,0,0,0,1,0,0,-26.09,-12.27,26.46,12.66,0,0,0,0
25116,25115,0.008001,0.198766,0,99.1,0,0,1.06875,0,1,0,0,-33.38,-17.17,33.5,20.12,0,0,0,0
25116,25115,0.008001,0.198766,0,99.1,0,0,1.06875,0,1,0,0,-33.38,-17.17,33.5,20.12,0,0,0,0
25115,25117,0.00024,0.001187,0,0,0,0,0,0,1,0,0,-66.99,-40.24,67.01,40.31,0,0,0,0
25150,25116,0.06817,0.141154,0.00471,64.15,0,0,0,0,1,0,0,-21.9,-0.12,22.21,0.26,0,0,0,0
25192,25116,0.064706,0.165054,0.0022,52.81,0,0,0,0,1,0,0,6.25,-4.11,-6.21,3.96,0,0,0,0
25117,25118,0.00438,0.022763,0.02107,224.45,0,0,0,0,1,0,0,-69.37,18.39,69.59,-19.41,0,0,0,0
25117,25209,0.010053,0.051683,0.01832,170.91,0,0,0,0,1,0,0,2.36,-58.7,-2.03,58.43,0,0,0,0
25119,25118,0.006582,0.182847,0,83.48,0,0,1.01875,0,1,0,0,-29.2,4.94,29.26,-3.4,0,0,0,0
25118,25120,0.000281,0.001079,0,0,0,0,0,0,1,0,0,50.62,10.78,-50.61,-10.75,0,0,0,0
25118,25284,0.010514,0.045755,0.0164,227.77,0,0,0,0,1,0,0,-76.62,9.04,77.23,-8.08,0,0,0,0
25285,25118,0.005242,0.039074,0.0098,227.07,0,0,0,0,1,0,0,73.12,-1.97,-72.85,2.98,0,0,0,0
25119,25192,0.019725,0.055303,0.00191,75.4,0,0,0,0,1,0,0,32.24,-12.01,-32.02,12.41,0,0,0,0
25119,25192,0.019725,0.055303,0.00191,75.4,0,0,0,0,1,0,0,32.24,-12.01,-32.02,12.41,0,0,0,0
25274,25119,0.021154,0.052683,0.0132,69.4,0,0,0,0,1,0,0,35.59,-19.69,-35.27,19.07,0,0,0,0
25121,25122,0.000208,0.001108,0,0,0,0,0,0,1,0,0,48.04,5.99,-48.04,-5.96,0,0,0,0
25124,25121,0.002201,0.005711,0.00047,74.97,0,0,0,0,1,0,0,35.02,-3.26,-35,3.27,0,0,0,0
25124,25121,0.002201,0.005711,0.00047,74.97,0,0,0,0,1,0,0,35.02,-3.26,-35,3.27,0,0,0,0
25121,25133,0.030637,0.091228,0.00505,59.08,0,0,0,0,1,0,0,21.95,22.72,-21.66,-22.41,0,0,0,0
25124,25123,0.004331,0.129356,0,101.59,0,0,1.01875,0,1,0,0,-33.76,5.22,33.8,-3.78,0,0,0,0
25124,25123,0.004331,0.129356,0,101.59,0,0,1.01875,0,1,0,0,-33.76,5.22,33.8,-3.78,0,0,0,0
25124,25123,0.004331,0.129356,0,101.59,0,0,1.01875,0,1,0,0,-33.76,5.22,33.8,-3.78,0,0,0,0
25123,25125,0.00029,0.001024,0,0,0,0,0,0,1,0,0,48.05,23.01,-48.04,-22.98,0,0,0,0
25123,25143,0.008308,0.045144,0.01577,261.86,0,0,0,0,1,0,0,-62.04,1.03,62.35,-0.99,0,0,0,0
25123,25143,0.008308,0.045144,0.01577,261.86,0,0,0,0,1,0,0,-62.04,1.03,62.35,-0.99,0,0,0,0
25123,25143,0.008308,0.045144,0.01577,261.86,0,0,0,0,1,0,0,-62.04,1.03,62.35,-0.99,0,0,0,0
25197,25123,0.005874,0.041226,0.02006,228.89,0,0,0,0,1,0,0,-79.57,-38.99,80.02,40.17,0,0,0,0
25123,25226,0.005948,0.037596,0.0338,190.88,0,0,0,0,1,0,0,-43.37,-54.92,43.64,53.04,0,0,0,0
25198,25124,0.060899,0.171281,0.00407,66.71,0,0,0,0,1,0,0,-30.63,10.38,31.22,-9.16,0,0,0,0
25163,25126,0.039398,0.084687,0.0035,54.58,0,0,0,0,1,0,0,-1.72,-2.56,1.72,2.2,0,0,0,0
25126,25667,0.027173,0.071917,0.01393,40.98,0,0,0,0,1,0,0,-11.94,-7.87,11.99,6.53,0,0,0,0
25127,25128,0.000297,0.001059,0,0,0,0,0,0,1,0,0,16.98,3.35,-16.98,-3.35,0,0,0,0
25212,25127,0.020653,0.058888,0.00316,37.08,0,0,0,0,1,0,0,0.41,3.74,-0.41,-4.06,0,0,0,0
25127,25818,0.052296,0.157839,0.00785,59.92,0,0,0,0,1,0,0,-16.58,0.71,16.71,-1.13,0,0,0,0
25129,25130,0.000232,0.001003,0,0,0,0,0,0,1,0,0,10.75,0.41,-10.75,-0.41,0,0,0,0
25129,25131,0.000231,0.001106,0,0,0,0,0,0,1,0,0,-10.75,-0.41,10.75,0.41,0,0,0,0
25131,25156,0.029,0.059974,0.00231,69.28,0,0,0,0,1,0,0,-36.35,9.24,36.73,-8.69,0,0,0,0
25157,25131,0.015189,0.0416,0.00319,65.03,0,0,0,0,1,0,0,-25.49,9.6,25.59,-9.65,0,0,0,0
25181,25132,0.059321,0.148256,0.00397,55.44,0,0,0,0,1,0,0,12.08,6.63,-11.98,-6.8,0,0,0,0
25269,25132,0.035243,0.101583,0.00242,56.26,0,0,0,0,1,0,0,11.71,10.61,-11.63,-10.63,0,0,0,0
25134,25135,0.000217,0.001141,0,0,0,0,0,0,1,0,0,-11.76,-9.18,11.76,9.18,0,0,0,0
25215,25135,0.030614,0.066714,0.00476,56.98,0,0,0,0,1,0,0,13.71,-4.78,-13.65,4.4,0,0,0,0
25136,25139,0.008789,0.232333,0,171.03,0,0,1,0,1,0,0,44.43,4.6,-44.27,-0.17,0,0,0,0
25136,25143,0.000251,0.001122,0,0,0,0,0,0,1,0,0,-44.43,-4.6,44.44,4.62,0,0,0,0
25136,25144,0.000289,0.001039,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25137,25139,-0.003067,-0.081063,0,96.03,0,0,1,0,1,0,0,-44.33,-1.72,44.27,0.17,0,0,0,0
25137,25142,-0.000775,-0.015157,0,129.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25137,25196,0.033656,0.083976,0.0022,49.2,0,0,0,0,1,0,0,-4.11,-1.28,4.12,1.07,0,0,0,0
25138,25139,0.030133,0.796559,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25140,25142,0.013507,0.264036,0,64.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25141,25142,0.013507,0.264036,0,64.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25223,25143,0.005231,0.032009,0.02052,204.79,0,0,0,0,1,0,0,27.78,58.54,-27.57,-59.46,0,0,0,0
25143,25290,0.004057,0.028657,0.0304,270.68,0,0,0,0,1,0,0,-67.97,19.27,68.17,-21.06,0,0,0,0
25143,25290,0.004057,0.028657,0.0304,270.68,0,0,0,0,1,0,0,-67.97,19.27,68.17,-21.06,0,0,0,0
25143,25290,0.004057,0.028657,0.0304,270.68,0,0,0,0,1,0,0,-67.97,19.27,68.17,-21.06,0,0,0,0
25145,25146,0.000224,0.00112,0,0,0,0,0,0,1,0,0,38.78,10.89,-38.78,-10.87,0,0,0,0
25145,25148,0.037123,0.074122,0.00197,79.29,0,0,0,0,1,0,0,-8.3,-11.33,8.37,11.26,0,0,0,0
25145,25192,0.050537,0.144499,0.00791,66.66,0,0,0,0,1,0,0,-30.48,0.44,30.92,-0,0,0,0,0
25148,25147,0.007224,0.195988,0,87.58,0,0,1.08125,0,1,0,0,-36.31,-35.51,36.52,41.02,0,0,0,0
25147,25149,0.0002,0.001043,0,0,0,0,0,0,1,0,0,-36.52,-41.02,36.52,41.05,0,0,0,0
25148,25248,0.042046,0.116785,0.00717,63.63,0,0,0,0,1,0,0,-20.46,12.89,20.69,-13.01,0,0,0,0
25678,25148,0.031351,0.074349,0.0029,56.04,0,0,0,0,1,0,0,-9.6,1.38,9.62,-1.63,0,0,0,0
25209,25149,0.006295,0.028822,0.00818,259.58,0,0,0,0,1,0,0,72.03,14.64,-71.71,-14.09,0,0,0,0
25209,25149,0.006295,0.028822,0.00818,259.58,0,0,0,0,1,0,0,72.03,14.64,-71.71,-14.09,0,0,0,0
25209,25149,0.006295,0.028822,0.00818,259.58,0,0,0,0,1,0,0,72.03,14.64,-71.71,-14.09,0,0,0,0
25149,25323,0.008121,0.040814,0.03016,263.81,0,0,0,0,1,0,0,79.8,8.28,-79.31,-9.03,0,0,0,0
25149,25327,0.009246,0.042339,0.0217,230.8,0,0,0,0,1,0,0,98.82,-7.06,-97.98,8.61,0,0,0,0
25150,25200,0.036468,0.090578,0.00508,41.41,0,0,0,0,1,0,0,-4.99,-6.2,5.01,5.71,0,0,0,0
25152,25151,0.003992,0.123561,0,89.46,0,0,1.04375,0,1,0,0,-38.05,-14.84,38.12,16.93,0,0,0,0
25151,25153,0.000264,0.001164,0,0,0,0,0,0,1,0,0,62.47,2.55,-62.46,-2.51,0,0,0,0
25154,25151,0.005455,0.030393,0.01343,245.65,0,0,0,0,1,0,0,121.93,23.59,-121.13,-20.55,0,0,0,0
25151,25295,0.00427,0.022517,0.01057,186.78,0,0,0,0,1,0,0,20.54,1.08,-20.53,-2.07,0,0,0,0
25152,25157,0.008499,0.021606,0.00055,61.92,0,0,0,0,1,0,0,26.13,24.56,-26.03,-24.36,0,0,0,0
25152,25299,0.00664,0.015831,0.01594,60.14,0,0,0,0,1,0,0,11.46,-13.19,-11.45,11.51,0,0,0,0
25682,25152,0.055612,0.088353,0.00242,43.73,0,0,0,0,1,0,0,-0.46,-3.72,0.46,3.47,0,0,0,0
25155,25167,0.005496,0.033808,0.01897,248.2,0,0,0,0,1,0,0,117.97,1.8,-117.25,0.67,0,0,0,0
25262,25155,0.003556,0.017763,0.0162,384.79,0,0,0,0,1,0,0,174.67,22.65,-173.65,-19.25,0,0,0,0
25818,25157,0.017991,0.042114,0.01326,56.68,0,0,0,0,1,0,0,9.2,-1.73,-9.18,0.35,0,0,0,0
25159,25158,0.000221,0.013802,0,525.95,0,0,1,0,1,0,0,-166.67,-4.91,166.73,8.61,0,0,0,0
25159,25158,0.000221,0.013802,0,525.95,0,0,1,0,1,0,0,-166.67,-4.91,166.73,8.61,0,0,0,0
25158,25161,0.000222,0.001111,0,0,0,0,0,0,1,0,0,-333.47,-17.21,333.7,18.4,0,0,0,0
25160,25159,0.003599,0.111816,0,113.7,0,0,1,0,1,0,0,-49.25,5.33,49.34,-2.7,0,0,0,0
25160,25159,0.003599,0.111816,0,113.7,0,0,1,0,1,0,0,-49.25,5.33,49.34,-2.7,0,0,0,0
25160,25159,0.003599,0.111816,0,113.7,0,0,1,0,1,0,0,-49.25,5.33,49.34,-2.7,0,0,0,0
25159,25323,0.002971,0.019282,0.0331,213.95,0,0,0,0,1,0,0,-35.58,-32,35.64,28.94,0,0,0,0
25159,39268,0.004033,0.01968,0.00904,258.57,0,0,0,0,1,0,0,73.64,16.64,-73.42,-16.49,0,0,0,0
25159,39268,0.004033,0.01968,0.00904,258.57,0,0,0,0,1,0,0,73.64,16.64,-73.42,-16.49,0,0,0,0
25159,39268,0.004033,0.01968,0.00904,258.57,0,0,0,0,1,0,0,73.64,16.64,-73.42,-16.49,0,0,0,0
25160,25814,0.028334,0.062873,0.01115,51.59,0,0,0,0,1,0,0,-7.6,0.69,7.62,-1.82,0,0,0,0
25160,39261,0.038933,0.081307,0.01443,70.15,0,0,0,0,1,0,0,40.89,-12.98,-40.21,12.9,0,0,0,0
25160,39271,0.031039,0.062031,0.00153,100.8,0,0,0,0,1,0,0,31.76,-16.41,-31.38,17,0,0,0,0
25160,39905,0.032178,0.078623,0.0082,67.32,0,0,0,0,1,0,0,19.56,-4.21,-19.44,3.65,0,0,0,0
25208,25161,0.001203,0.013556,0.23428,1230.41,0,0,0,0,1,0,0,449.07,-107.94,-446.59,111.6,0,0,0,0
25161,39023,0.000752,0.009253,0.12706,1129.48,0,0,0,0,1,0,0,-69.05,27.82,69.09,-40.52,0,0,0,0
25161,39087,0.001582,0.018663,0.36321,1191.99,0,0,0,0,1,0,0,181.94,-157.83,-181.15,128.42,0,0,0,0
25162,25163,0.000254,0.001014,0,0,0,0,0,0,1,0,0,-8.06,-2.92,8.06,2.92,0,0,0,0
25163,25273,0.054713,0.109628,0.00253,46.11,0,0,0,0,1,0,0,6.53,-5.7,-6.49,5.51,0,0,0,0
25577,25163,0.037198,0.101375,0.00824,62.23,0,0,0,0,1,0,0,12.94,-6,-12.87,5.34,0,0,0,0
25165,25164,0.006204,0.187928,0,72.17,0,0,1.0375,0,1,0,0,-16.88,-7.33,16.9,7.96,0,0,0,0
25164,25166,0.00028,0.001155,0,0,0,0,0,0,1,0,0,41.36,14.73,-41.36,-14.71,0,0,0,0
25164,25167,0.000248,0.001066,0,0,0,0,0,0,1,0,0,-58.26,-22.69,58.27,22.73,0,0,0,0
25164,25168,0.000246,0.001153,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25818,25165,0.031487,0.083669,0.00313,59.97,0,0,0,0,1,0,0,-16.78,-7.4,16.88,7.33,0,0,0,0
25167,25214,0.004364,0.029852,0.00992,237.25,0,0,0,0,1,0,0,109.24,-35.37,-108.69,38.09,0,0,0,0
25167,25290,0.002656,0.014812,0.05881,204.95,0,0,0,0,1,0,0,-50.26,11.97,50.33,-17.71,0,0,0,0
25169,25170,0.000292,0.001109,0,0,0,0,0,0,1,0,0,-66.48,-24.4,66.49,24.46,0,0,0,0
25170,25300,0.004609,0.02014,0.04803,377.23,0,0,0,0,1,0,0,147.35,-1.57,-146.39,0.76,0,0,0,0
25172,25171,0.004156,0.120963,0,102.57,0,0,1.025,0,1,0,0,-31.9,-2.62,31.94,3.81,0,0,0,0
25172,25171,0.004156,0.120963,0,102.57,0,0,1.025,0,1,0,0,-31.9,-2.62,31.94,3.81,0,0,0,0
25172,25171,0.004156,0.120963,0,102.57,0,0,1.025,0,1,0,0,-31.9,-2.62,31.94,3.81,0,0,0,0
25171,25173,0.000245,0.001038,0,0,0,0,0,0,1,0,0,76.98,29.45,-76.96,-29.38,0,0,0,0
25736,25172,0.007941,0.020299,0.00157,82.96,0,0,0,0,1,0,0,13.56,-11.98,-13.53,11.87,0,0,0,0
25175,25174,0.00346,0.127982,0,95.76,0,0,1,0,1,0,0,-46.84,-3.49,46.91,6.1,0,0,0,0
25174,25176,0.000201,0.001126,0,0,0,0,0,0,1,0,0,-46.91,-6.1,46.92,6.12,0,0,0,0
25175,25844,0.024776,0.059057,0.00324,66.37,0,0,0,0,1,0,0,-28.74,-6.11,28.94,6.23,0,0,0,0
25176,25848,0.005588,0.030023,0.00726,268.2,0,0,0,0,1,0,0,-90.93,5.86,91.35,-4.38,0,0,0,0
