F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
25176,25848,0.005588,0.030023,0.00726,268.2,0,0,0,0,1,0,0,-90.93,5.86,91.35,-4.38,0,0,0,0
25176,25848,0.005588,0.030023,0.00726,268.2,0,0,0,0,1,0,0,-90.93,5.86,91.35,-4.38,0,0,0,0
25177,25178,0.000201,0.001119,0,0,0,0,0,0,1,0,0,51.73,13.02,-51.72,-12.99,0,0,0,0
25177,25179,0.000243,0.001186,0,0,0,0,0,0,1,0,0,-51.73,-13.02,51.74,13.06,0,0,0,0
25179,25263,0.011857,0.029603,0.00198,58.2,0,0,0,0,1,0,0,-17.09,-20.52,17.17,20.51,0,0,0,0
25798,25179,0.073124,0.193519,0.00378,69.96,0,0,0,0,1,0,0,35.52,-5.55,-34.65,7.46,0,0,0,0
25181,25180,0.003696,0.123513,0,75.7,0,0,1.03125,0,1,0,0,-22.34,-6.54,22.36,7.19,0,0,0,0
25180,25182,0.000246,0.001057,0,0,0,0,0,0,1,0,0,51.73,1.26,-51.72,-1.23,0,0,0,0
25180,25183,0.000201,0.00109,0,0,0,0,0,0,1,0,0,-74.09,-8.45,74.1,8.51,0,0,0,0
25180,25184,0.000267,0.001106,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25269,25181,0.021226,0.056593,0.00286,54.05,0,0,0,0,1,0,0,-10.24,-0.16,10.26,-0.1,0,0,0,0
25183,25268,0.002516,0.016635,0.00742,210.92,0,0,0,0,1,0,0,52.29,-11.09,-52.22,10.77,0,0,0,0
25183,25687,0.010848,0.044434,0.02038,242.13,0,0,0,0,1,0,0,-126.39,2.59,128.05,2.04,0,0,0,0
25185,25186,0.000251,0.001018,0,0,0,0,0,0,1,0,0,48.38,7.52,-48.37,-7.5,0,0,0,0
25185,25187,0.000227,0.001009,0,0,0,0,0,0,1,0,0,-48.38,-7.52,48.38,7.55,0,0,0,0
25189,25187,0.005688,0.034603,0.01583,327.67,0,0,0,0,1,0,0,-48.4,30.03,48.58,-30.7,0,0,0,0
25187,25260,0.006193,0.036956,0.00938,259.92,0,0,0,0,1,0,0,79.08,-12.19,-78.71,13.38,0,0,0,0
25187,25260,0.006193,0.036956,0.00938,259.92,0,0,0,0,1,0,0,79.08,-12.19,-78.71,13.38,0,0,0,0
25187,25260,0.006193,0.036956,0.00938,259.92,0,0,0,0,1,0,0,79.08,-12.19,-78.71,13.38,0,0,0,0
25187,25755,0.007275,0.029992,0.02758,270.03,0,0,0,0,1,0,0,-111.4,19.91,112.27,-19.29,0,0,0,0
25187,25755,0.007275,0.029992,0.02758,270.03,0,0,0,0,1,0,0,-111.4,19.91,112.27,-19.29,0,0,0,0
25187,25755,0.007275,0.029992,0.02758,270.03,0,0,0,0,1,0,0,-111.4,19.91,112.27,-19.29,0,0,0,0
25189,25188,0.000229,0.012171,0,684.2,0,0,1.0375,0,1,0,0,-300.93,-69.73,301.14,81.19,0,0,0,0
25189,25188,0.000229,0.012171,0,684.2,0,0,1.0375,0,1,0,0,-300.93,-69.73,301.14,81.19,0,0,0,0
25189,25188,0.000229,0.012171,0,684.2,0,0,1.0375,0,1,0,0,-300.93,-69.73,301.14,81.19,0,0,0,0
25189,25188,0.000229,0.012171,0,684.2,0,0,1.0375,0,1,0,0,-300.93,-69.73,301.14,81.19,0,0,0,0
25188,25191,0.000282,0.001057,0,0,0,0,0,0,1,0,0,48.38,12.86,-48.37,-12.84,0,0,0,0
25756,25188,0.000908,0.009578,0.16715,1872.78,0,0,0,0,1,0,0,683.27,129.22,-679.14,-103.16,0,0,0,0
25875,25188,0.000885,0.01106,0.22412,1419.07,0,0,0,0,1,0,0,792.05,119.73,-786.71,-76.54,0,0,0,0
25875,25188,0.000885,0.01106,0.22412,1419.07,0,0,0,0,1,0,0,792.05,119.73,-786.71,-76.54,0,0,0,0
25190,25189,0.003836,0.113698,0,114.42,0,0,1.025,0,1,0,0,-55.81,-10.63,55.92,14.1,0,0,0,0
25190,25189,0.003836,0.113698,0,114.42,0,0,1.025,0,1,0,0,-55.81,-10.63,55.92,14.1,0,0,0,0
25190,25189,0.003836,0.113698,0,114.42,0,0,1.025,0,1,0,0,-55.81,-10.63,55.92,14.1,0,0,0,0
25189,25440,0.006727,0.038395,0.08722,247.74,0,0,0,0,1,0,0,-73.48,35.55,73.91,-42.5,0,0,0,0
25442,25189,0.012667,0.060559,0.02471,215.67,0,0,0,0,1,0,0,55.6,-44.37,-55.01,44.57,0,0,0,0
25190,25195,0.087843,0.203408,0.00407,63.41,0,0,0,0,1,0,0,-19.33,17.95,19.88,-17.1,0,0,0,0
25192,25193,0.00029,0.001012,0,0,0,0,0,0,1,0,0,26.88,5.21,-26.87,-5.2,0,0,0,0
25194,25195,0.000298,0.001185,0,0,0,0,0,0,1,0,0,-13.49,-5.04,13.49,5.04,0,0,0,0
25750,25195,0.041734,0.096096,0.00791,70.52,0,0,0,0,1,0,0,33.87,-11.78,-33.38,12.06,0,0,0,0
25699,25196,0.03737,0.103274,0.0032,60.44,0,0,0,0,1,0,0,27.18,12.49,-26.87,-11.97,0,0,0,0
25198,25197,0.004911,0.143218,0,92.71,0,0,1.0875,0,1,0,0,-45.09,-24.63,45.23,28.77,0,0,0,0
25197,25199,0.000253,0.001024,0,0,0,0,0,0,1,0,0,34.34,10.22,-34.34,-10.21,0,0,0,0
25198,25200,0.016423,0.050887,0.00467,76.41,0,0,0,0,1,0,0,25.24,4.75,-25.14,-4.94,0,0,0,0
25198,25200,0.016423,0.050887,0.00467,76.41,0,0,0,0,1,0,0,25.24,4.75,-25.14,-4.94,0,0,0,0
25198,25200,0.016423,0.050887,0.00467,76.41,0,0,0,0,1,0,0,25.24,4.75,-25.14,-4.94,0,0,0,0
25200,25814,0.01967,0.049316,0.00401,77.71,0,0,0,0,1,0,0,36.07,7.1,-35.82,-6.9,0,0,0,0
25201,25202,0.000221,0.001058,0,0,0,0,0,0,1,0,0,16.06,4.27,-16.06,-4.27,0,0,0,0
25201,25203,0.000267,0.001115,0,0,0,0,0,0,1,0,0,1.59,0.28,-1.59,-0.28,0,0,0,0
25201,25204,0.000295,0.001026,0,0,0,0,0,0,1,0,0,-17.65,-4.55,17.65,4.56,0,0,0,0
25204,25424,0.008891,0.022479,0.0016,56.79,0,0,0,0,1,0,0,-17.16,-20.25,17.22,20.22,0,0,0,0
25204,25426,0.054833,0.135382,0.01209,49.39,0,0,0,0,1,0,0,-0.49,15.69,0.62,-16.63,0,0,0,0
25258,25205,0.038699,0.087837,0.00772,60.38,0,0,0,0,1,0,0,-16.39,13.61,16.55,-14.07,0,0,0,0
25205,25736,0.046382,0.113259,0.00389,69.7,0,0,0,0,1,0,0,-34,7.73,34.53,-6.87,0,0,0,0
25206,25207,0.000231,0.001085,0,0,0,0,0,0,1,0,0,-14.68,-4.79,14.68,4.79,0,0,0,0
25230,25207,0.040517,0.072366,0.00431,74.22,0,0,0,0,1,0,0,17.84,-3.66,-17.71,3.42,0,0,0,0
25858,25207,0.026116,0.067085,0.0027,82.13,0,0,0,0,1,0,0,32.41,-0.71,-32.16,1.08,0,0,0,0
25858,25207,0.026116,0.067085,0.0027,82.13,0,0,0,0,1,0,0,32.41,-0.71,-32.16,1.08,0,0,0,0
25858,25207,0.026116,0.067085,0.0027,82.13,0,0,0,0,1,0,0,32.41,-0.71,-32.16,1.08,0,0,0,0
25209,25208,0.000315,0.017007,0,571.62,0,0,1.04375,0,1,0,0,-190.09,-62.93,190.22,69.75,0,0,0,0
25209,25208,0.000315,0.017007,0,571.62,0,0,1.04375,0,1,0,0,-190.09,-62.93,190.22,69.75,0,0,0,0
25209,25208,0.000315,0.017007,0,571.62,0,0,1.04375,0,1,0,0,-190.09,-62.93,190.22,69.75,0,0,0,0
25208,25210,0.000228,0.001044,0,0,0,0,0,0,1,0,0,47.6,29.36,-47.6,-29.33,0,0,0,0
25291,25208,0.001333,0.015305,0.32759,1183.53,0,0,0,0,1,0,0,418.41,24.98,-416.15,-32.97,0,0,0,0
25208,39023,0.001067,0.013005,0.20147,1287.02,0,0,0,0,1,0,0,418.97,-85.89,-417.09,88.11,0,0,0,0
25208,39023,0.001067,0.013005,0.20147,1287.02,0,0,0,0,1,0,0,418.97,-85.89,-417.09,88.11,0,0,0,0
25209,25214,0.008477,0.051056,0.08738,212.35,0,0,0,0,1,0,0,-50.52,39.35,50.87,-46.62,0,0,0,0
25328,25209,0.00607,0.030599,0.00697,278.85,0,0,0,0,1,0,0,-134.55,-11.23,135.58,15.7,0,0,0,0
25328,25209,0.00607,0.030599,0.00697,278.85,0,0,0,0,1,0,0,-134.55,-11.23,135.58,15.7,0,0,0,0
25328,25209,0.00607,0.030599,0.00697,278.85,0,0,0,0,1,0,0,-134.55,-11.23,135.58,15.7,0,0,0,0
25211,25212,0.000248,0.001006,0,0,0,0,0,0,1,0,0,-18.1,-7.25,18.1,7.25,0,0,0,0
25212,25282,0.027043,0.06379,0.00387,59.5,0,0,0,0,1,0,0,-18.51,-10.99,18.63,10.85,0,0,0,0
25214,25217,0.00043,0.011636,0,194.48,0,0,1,0,1,0,0,13.72,-4.55,-13.72,4.57,0,0,0,0
25214,25218,0.000227,0.001168,0,0,0,0,0,0,1,0,0,44.1,13.07,-44.09,-13.05,0,0,0,0
25215,25217,0.003862,0.104527,0,69.48,0,0,1,0,1,0,0,-13.71,4.78,13.72,-4.57,0,0,0,0
25216,25217,0.024557,0.664679,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25219,25222,0.009936,0.278262,0,189.22,0,0,1,0,1,0,0,38.07,-0.41,-37.94,4.12,0,0,0,0
25219,25223,0.00026,0.001109,0,0,0,0,0,0,1,0,0,-89.23,-7.57,89.25,7.65,0,0,0,0
25219,25224,0.000262,0.001041,0,0,0,0,0,0,1,0,0,51.16,7.97,-51.16,-7.95,0,0,0,0
25220,25222,-0.005991,-0.167792,0,89.22,0,0,1,0,1,0,0,-38.02,1.88,37.94,-4.12,0,0,0,0
25220,25699,0.006505,0.016045,0.00146,69.86,0,0,0,0,1,0,0,38.02,-1.88,-37.93,1.94,0,0,0,0
25221,25222,0.016816,0.470945,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25226,25223,0.003795,0.025604,0.01126,274.56,0,0,0,0,1,0,0,-84.19,4.31,84.44,-3.85,0,0,0,0
25226,25223,0.003795,0.025604,0.01126,274.56,0,0,0,0,1,0,0,-84.19,4.31,84.44,-3.85,0,0,0,0
25226,25223,0.003795,0.025604,0.01126,274.56,0,0,0,0,1,0,0,-84.19,4.31,84.44,-3.85,0,0,0,0
25701,25223,0.00591,0.030795,0.00834,282.59,0,0,0,0,1,0,0,124.29,21.7,-123.45,-18.21,0,0,0,0
25701,25223,0.00591,0.030795,0.00834,282.59,0,0,0,0,1,0,0,124.29,21.7,-123.45,-18.21,0,0,0,0
25701,25223,0.00591,0.030795,0.00834,282.59,0,0,0,0,1,0,0,124.29,21.7,-123.45,-18.21,0,0,0,0
25225,25226,0.000218,0.001028,0,0,0,0,0,0,1,0,0,-51.16,-19.33,51.16,19.36,0,0,0,0
25226,25701,0.006135,0.042144,0.01639,384.76,0,0,0,0,1,0,0,-141.53,-13.35,142.67,19.4,0,0,0,0
25228,25229,0.000295,0.001092,0,0,0,0,0,0,1,0,0,10.42,3.58,-10.42,-3.58,0,0,0,0
25228,25230,0.000241,0.001032,0,0,0,0,0,0,1,0,0,-10.42,-3.58,10.42,3.58,0,0,0,0
25230,25858,0.011297,0.026794,0.00103,103.25,0,0,0,0,1,0,0,-28.26,0.07,28.34,0.02,0,0,0,0
25232,25231,0.004187,0.109188,0,86.18,0,0,1.0375,0,1,0,0,-33.35,-12.92,33.4,14.28,0,0,0,0
25231,25233,0.000282,0.001165,0,0,0,0,0,0,1,0,0,49.34,26.37,-49.33,-26.34,0,0,0,0
25234,25231,0.003242,0.02375,0.01691,202.88,0,0,0,0,1,0,0,-30.48,16.92,30.52,-18.44,0,0,0,0
25231,25573,0.005717,0.031196,0.0168,242.72,0,0,0,0,1,0,0,-113.25,-22.2,113.97,24.31,0,0,0,0
25232,25237,0.018139,0.048716,0.0021,75.88,0,0,0,0,1,0,0,29.49,9.11,-29.34,-8.92,0,0,0,0
25232,25317,0.026199,0.066132,0.0065,37.66,0,0,0,0,1,0,0,3.85,3.8,-3.85,-4.5,0,0,0,0
25235,25234,0.005492,0.181898,0,71.99,0,0,1.025,0,1,0,0,-15.89,-3.1,15.9,3.55,0,0,0,0
25234,25236,0.000261,0.001002,0,0,0,0,0,0,1,0,0,54.55,11.88,-54.54,-11.85,0,0,0,0
25234,25576,0.010201,0.060912,0.05553,267.62,0,0,0,0,1,0,0,-84.74,12.62,85.45,-14.31,0,0,0,0
25234,25576,0.010201,0.060912,0.05553,267.62,0,0,0,0,1,0,0,-84.74,12.62,85.45,-14.31,0,0,0,0
25234,25576,0.010201,0.060912,0.05553,267.62,0,0,0,0,1,0,0,-84.74,12.62,85.45,-14.31,0,0,0,0
25234,39837,0.006594,0.036421,0.05093,264.26,0,0,0,0,1,0,0,71.41,-23.41,-71.07,19.85,0,0,0,0
25234,39837,0.006594,0.036421,0.05093,264.26,0,0,0,0,1,0,0,71.41,-23.41,-71.07,19.85,0,0,0,0
25234,39837,0.006594,0.036421,0.05093,264.26,0,0,0,0,1,0,0,71.41,-23.41,-71.07,19.85,0,0,0,0
25237,25235,0.043755,0.087973,0.00162,58.08,0,0,0,0,1,0,0,-15.79,-3.07,15.89,3.1,0,0,0,0
25237,25238,0.000229,0.001022,0,0,0,0,0,0,1,0,0,39.31,8.48,-39.31,-8.46,0,0,0,0
25778,25237,0.022076,0.045444,0.01708,65.51,0,0,0,0,1,0,0,-25.7,11.84,25.87,-13.35,0,0,0,0
25240,25239,0.003822,0.106364,0,99.14,0,0,1.03125,0,1,0,0,-34.28,0.29,34.33,0.91,0,0,0,0
25240,25239,0.003822,0.106364,0,99.14,0,0,1.03125,0,1,0,0,-34.28,0.29,34.33,0.91,0,0,0,0
25239,25241,0.000244,0.001141,0,0,0,0,0,0,1,0,0,-68.66,-1.82,68.67,1.87,0,0,0,0
25239,25242,0.000246,0.001165,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25239,25243,0.000237,0.001095,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25317,25240,0.033456,0.07726,0.00419,57.75,0,0,0,0,1,0,0,-11.48,-0.01,11.52,-0.36,0,0,0,0
25574,25240,0.059123,0.129713,0.00195,51.18,0,0,0,0,1,0,0,-0.09,0.31,0.09,-0.53,0,0,0,0
25240,39524,0.026221,0.074572,0.01601,60.42,0,0,0,0,1,0,0,17.65,-4.56,-17.57,3.01,0,0,0,0
25241,39478,0.00573,0.037651,0.00958,227.66,0,0,0,0,1,0,0,-68.67,-1.87,68.93,2.57,0,0,0,0
25255,25244,0.020358,0.039781,0.00339,50.83,0,0,0,0,1,0,0,-0.27,6.6,0.28,-6.95,0,0,0,0
25245,25246,0.00029,0.001101,0,0,0,0,0,0,1,0,0,46.86,8.36,-46.86,-8.34,0,0,0,0
25245,25247,0.000273,0.001132,0,0,0,0,0,0,1,0,0,-46.86,-8.36,46.87,8.39,0,0,0,0
25247,25328,0.008738,0.055355,0.02976,222.73,0,0,0,0,1,0,0,63.02,-16.02,-62.67,15.04,0,0,0,0
25248,25249,0.000257,0.001017,0,0,0,0,0,0,1,0,0,14.33,2.43,-14.33,-2.43,0,0,0,0
25254,25248,0.03234,0.063328,0.00556,69.49,0,0,0,0,1,0,0,35.43,-10.37,-35.02,10.58,0,0,0,0
25250,25251,0.000228,0.001181,0,0,0,0,0,0,1,0,0,16.98,3.19,-16.98,-3.19,0,0,0,0
25263,25250,0.068036,0.135994,0.0052,80.55,0,0,0,0,1,0,0,45.03,-11.35,-43.66,13.54,0,0,0,0
25250,25293,0.025285,0.064709,0.01637,65.96,0,0,0,0,1,0,0,25.12,1.12,-24.96,-2.42,0,0,0,0
25250,25818,0.025124,0.071565,0.002,51.91,0,0,0,0,1,0,0,1.56,-17.86,-1.49,17.87,0,0,0,0
25252,25253,0.000204,0.001033,0,0,0,0,0,0,1,0,0,6.92,1.77,-6.92,-1.77,0,0,0,0
25252,25254,0.000205,0.001008,0,0,0,0,0,0,1,0,0,-6.92,-1.77,6.92,1.77,0,0,0,0
25271,25255,0.019347,0.05908,0.01097,82.43,0,0,0,0,1,0,0,40.38,-6.26,-40.08,6,0,0,0,0
25271,25255,0.019347,0.05908,0.01097,82.43,0,0,0,0,1,0,0,40.38,-6.26,-40.08,6,0,0,0,0
25271,25255,0.019347,0.05908,0.01097,82.43,0,0,0,0,1,0,0,40.38,-6.26,-40.08,6,0,0,0,0
25256,25258,0.009364,0.02647,0.00158,57.73,0,0,0,0,1,0,0,-17.13,-8.11,17.16,8.03,0,0,0,0
25299,25256,0.023023,0.056166,0.00633,60.97,0,0,0,0,1,0,0,12.26,-5,-12.22,4.41,0,0,0,0
25256,25310,0.02606,0.068932,0.00144,57.11,0,0,0,0,1,0,0,8.83,-1.83,-8.81,1.73,0,0,0,0
25258,25257,0.004676,0.114068,0,106.65,0,0,1.05,0,1,0,0,-38.19,-19.39,38.28,21.51,0,0,0,0
25258,25257,0.004676,0.114068,0,106.65,0,0,1.05,0,1,0,0,-38.19,-19.39,38.28,21.51,0,0,0,0
25258,25257,0.004676,0.114068,0,106.65,0,0,1.05,0,1,0,0,-38.19,-19.39,38.28,21.51,0,0,0,0
25257,25259,0.000222,0.001046,0,0,0,0,0,0,1,0,0,-114.83,-64.52,114.87,64.69,0,0,0,0
25258,25305,0.023485,0.063495,0.01229,34.63,0,0,0,0,1,0,0,12.19,27.2,-11.99,-27.97,0,0,0,0
25308,25258,0.033773,0.074615,0.00197,67.07,0,0,0,0,1,0,0,-21.35,3.12,21.5,-3.01,0,0,0,0
25310,25258,0.017335,0.049324,0.00252,74.12,0,0,0,0,1,0,0,-21.68,-2.15,21.76,2.1,0,0,0,0
25310,25258,0.017335,0.049324,0.00252,74.12,0,0,0,0,1,0,0,-21.68,-2.15,21.76,2.1,0,0,0,0
25259,25295,0.005217,0.027845,0.03045,196.62,0,0,0,0,1,0,0,-13.67,17.47,13.69,-20.47,0,0,0,0
25259,25302,0.002902,0.019488,0.01181,233.37,0,0,0,0,1,0,0,-101.2,-82.16,101.68,84.08,0,0,0,0
25262,25261,0.000409,0.024191,0,491.01,0,0,1.0375,0,1,0,0,-225.6,-61.99,225.83,75.24,0,0,0,0
25261,25266,0.000229,0.001098,0,0,0,0,0,0,1,0,0,59.92,31.41,-59.91,-31.36,0,0,0,0
25261,25267,0.00026,0.001033,0,0,0,0,0,0,1,0,0,-285.75,-106.65,285.98,107.58,0,0,0,0
25262,25265,0.006097,0.203595,0,144.29,0,0,1,0,1,0,0,38.27,3.72,-38.19,-0.92,0,0,0,0
25268,25262,0.007763,0.036966,0.01158,190.87,0,0,0,0,1,0,0,-12.55,-36.34,12.66,35.62,0,0,0,0
25263,25265,-0.002943,-0.098282,0,94.29,0,0,1,0,1,0,0,-38.23,-2.27,38.19,0.92,0,0,0,0
25263,25269,0.026566,0.060506,0.00709,62.59,0,0,0,0,1,0,0,-23.97,-6.89,24.12,6.48,0,0,0,0
25264,25265,0.015466,0.516487,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25756,25267,0.001202,0.012525,0.17995,1334.5,0,0,0,0,1,0,0,635.44,70.44,-630.82,-41.26,0,0,0,0
25756,25267,0.001202,0.012525,0.17995,1334.5,0,0,0,0,1,0,0,635.44,70.44,-630.82,-41.26,0,0,0,0
25269,25268,0.004163,0.098856,0,79.47,0,0,1.0375,0,1,0,0,-25.59,-16.93,25.63,17.85,0,0,0,0
25268,25270,0.000245,0.001004,0,0,0,0,0,0,1,0,0,39.14,7.72,-39.14,-7.71,0,0,0,0
25271,25334,0.022251,0.065026,0.01293,85.68,0,0,0,0,1,0,0,-47.43,4.22,47.9,-4.25,0,0,0,0
25271,25334,0.022251,0.065026,0.01293,85.68,0,0,0,0,1,0,0,-47.43,4.22,47.9,-4.25,0,0,0,0
25271,25334,0.022251,0.065026,0.01293,85.68,0,0,0,0,1,0,0,-47.43,4.22,47.9,-4.25,0,0,0,0
25272,25273,0.000215,0.001012,0,0,0,0,0,0,1,0,0,-24.4,-7.63,24.4,7.64,0,0,0,0
25566,25273,0.030883,0.07491,0.00762,62.15,0,0,0,0,1,0,0,18.06,12.68,-17.92,-13.15,0,0,0,0
25274,25275,0.000277,0.001124,0,0,0,0,0,0,1,0,0,18.47,8.65,-18.47,-8.65,0,0,0,0
25274,25282,0.011493,0.03507,0.00329,78.26,0,0,0,0,1,0,0,-26.84,-0.54,26.92,0.42,0,0,0,0
25274,25282,0.011493,0.03507,0.00329,78.26,0,0,0,0,1,0,0,-26.84,-0.54,26.92,0.42,0,0,0,0
25274,25282,0.011493,0.03507,0.00329,78.26,0,0,0,0,1,0,0,-26.84,-0.54,26.92,0.42,0,0,0,0
25276,25277,0.000289,0.00106,0,0,0,0,0,0,1,0,0,14.85,4.54,-14.85,-4.54,0,0,0,0
25333,25276,0.045902,0.126112,0.00499,63.94,0,0,0,0,1,0,0,17.5,4.98,-17.35,-5.06,0,0,0,0
25290,25278,0.003586,0.020983,0.00682,217.52,0,0,0,0,1,0,0,49.27,9.02,-49.19,-9.22,0,0,0,0
25278,25292,0.000893,0.004744,0.03204,174.36,0,0,0,0,1,0,0,-7.84,-7.82,7.84,4.51,0,0,0,0
25279,25280,0.000213,0.00112,0,0,0,0,0,0,1,0,0,57.1,14.78,-57.09,-14.74,0,0,0,0
25279,25288,0.01196,0.027281,0.00082,61.23,0,0,0,0,1,0,0,-12.94,-3.34,12.96,3.3,0,0,0,0
25293,25279,0.006456,0.015708,0.00042,107.67,0,0,0,0,1,0,0,44.29,11.72,-44.16,-11.44,0,0,0,0
25282,25281,0.005033,0.155727,0,104.24,0,0,1.05,0,1,0,0,-36.28,-15.12,36.36,17.58,0,0,0,0
25282,25281,0.005033,0.155727,0,104.24,0,0,1.05,0,1,0,0,-36.28,-15.12,36.36,17.58,0,0,0,0
25282,25281,0.005033,0.155727,0,104.24,0,0,1.05,0,1,0,0,-36.28,-15.12,36.36,17.58,0,0,0,0
25281,25283,0.000229,0.001167,0,0,0,0,0,0,1,0,0,57.94,8.53,-57.94,-8.49,0,0,0,0
25281,25284,0.000271,0.001153,0,0,0,0,0,0,1,0,0,-167.02,-61.27,167.1,61.62,0,0,0,0
25282,25296,0.020845,0.054527,0.00443,50.17,0,0,0,0,1,0,0,9.45,33.26,-9.22,-33.12,0,0,0,0
25284,25285,0.003085,0.014638,0.00559,214.81,0,0,0,0,1,0,0,50.47,-1.76,-50.39,1.54,0,0,0,0
25290,25284,0.001991,0.01053,0.00468,266.11,0,0,0,0,1,0,0,97.83,4.44,-97.65,-3.96,0,0,0,0
25290,25284,0.001991,0.01053,0.00468,266.11,0,0,0,0,1,0,0,97.83,4.44,-97.65,-3.96,0,0,0,0
25290,25284,0.001991,0.01053,0.00468,266.11,0,0,0,0,1,0,0,97.83,4.44,-97.65,-3.96,0,0,0,0
25285,25290,0.003394,0.022028,0.00809,252.62,0,0,0,0,1,0,0,-80.67,-4.09,80.88,4.64,0,0,0,0
25286,25287,0.000292,0.001078,0,0,0,0,0,0,1,0,0,73.41,32.82,-73.4,-32.75,0,0,0,0
25286,25288,0.000229,0.001162,0,0,0,0,0,0,1,0,0,-73.41,-32.82,73.43,32.9,0,0,0,0
25288,25293,0.005846,0.015097,0.00062,75.94,0,0,0,0,1,0,0,-22.59,-5.94,22.62,5.96,0,0,0,0
25288,25293,0.005846,0.015097,0.00062,75.94,0,0,0,0,1,0,0,-22.59,-5.94,22.62,5.96,0,0,0,0
25288,25293,0.005846,0.015097,0.00062,75.94,0,0,0,0,1,0,0,-22.59,-5.94,22.62,5.96,0,0,0,0
25305,25288,0.020809,0.048262,0.00205,55.41,0,0,0,0,1,0,0,18.76,18.49,-18.62,-18.38,0,0,0,0
25290,25289,0.000114,0.006757,0,655.54,0,0,1,0,1,0,0,-238.75,7.7,238.81,-4,0,0,0,0
25290,25289,0.000114,0.006757,0,655.54,0,0,1,0,1,0,0,-238.75,7.7,238.81,-4,0,0,0,0
25290,25289,0.000114,0.006757,0,655.54,0,0,1,0,1,0,0,-238.75,7.7,238.81,-4,0,0,0,0
25290,25289,0.000114,0.006757,0,655.54,0,0,1,0,1,0,0,-238.75,7.7,238.81,-4,0,0,0,0
25289,25291,0.000226,0.001087,0,0,0,0,0,0,1,0,0,-955.24,15.99,957.22,-6.46,0,0,0,0
25292,25290,0.001864,0.013887,0.00508,262.4,0,0,0,0,1,0,0,-71.63,-14.17,71.73,14.35,0,0,0,0
25292,25290,0.001864,0.013887,0.00508,262.4,0,0,0,0,1,0,0,-71.63,-14.17,71.73,14.35,0,0,0,0
25292,25290,0.001864,0.013887,0.00508,262.4,0,0,0,0,1,0,0,-71.63,-14.17,71.73,14.35,0,0,0,0
25290,25302,0.007857,0.051014,0.0361,172.11,0,0,0,0,1,0,0,-12.06,-34.82,12.16,31.6,0,0,0,0
25291,25303,0.000548,0.006218,0.24221,1243.55,0,0,0,0,1,0,0,-569.54,61.08,571.27,-66.74,0,0,0,0
25291,25769,0.001043,0.011961,0.30749,1216.96,0,0,0,0,1,0,0,-436.89,-121.82,438.91,112.25,0,0,0,0
25293,25292,0.005469,0.158193,0,102.78,0,0,1,0,1,0,0,-32.61,-0.79,32.67,2.43,0,0,0,0
25293,25292,0.005469,0.158193,0,102.78,0,0,1,0,1,0,0,-32.61,-0.79,32.67,2.43,0,0,0,0
25293,25292,0.005469,0.158193,0,102.78,0,0,1,0,1,0,0,-32.61,-0.79,32.67,2.43,0,0,0,0
25292,25294,0.000277,0.001105,0,0,0,0,0,0,1,0,0,60.12,10.22,-60.11,-10.18,0,0,0,0
25295,25292,0.003333,0.018064,0.01515,178.41,0,0,0,0,1,0,0,2.7,-15.04,-2.7,13.51,0,0,0,0
25306,25292,0.001758,0.009676,0.01888,220.03,0,0,0,0,1,0,0,-51.58,-8.64,51.63,6.95,0,0,0,0
25296,25293,0.010341,0.032461,0.00188,59.71,0,0,0,0,1,0,0,-10.56,24.82,10.64,-24.79,0,0,0,0
25295,25300,0.00376,0.020782,0.01803,221.67,0,0,0,0,1,0,0,-55.98,2.9,56.1,-4.12,0,0,0,0
25296,25297,0.000297,0.001074,0,0,0,0,0,0,1,0,0,44.98,9.94,-44.97,-9.92,0,0,0,0
25296,25305,0.012109,0.033193,0.00142,62.82,0,0,0,0,1,0,0,-25.19,-1.65,25.27,1.7,0,0,0,0
25299,25298,0.004525,0.13585,0,92.99,0,0,1.0375,0,1,0,0,-41.43,-7.72,41.51,10.12,0,0,0,0
25298,25300,0.000239,0.001087,0,0,0,0,0,0,1,0,0,-41.51,-10.12,41.51,10.14,0,0,0,0
25300,25306,0.005981,0.035315,0.00987,212.55,0,0,0,0,1,0,0,48.78,-6.79,-48.64,6.6,0,0,0,0
25302,25301,0.00073,0.03549,0,451.16,0,0,1.075,0,1,0,0,-155.67,-139.08,156.01,155.68,0,0,0,0
25301,25303,0.000277,0.00114,0,0,0,0,0,0,1,0,0,-156.01,-155.68,156.14,156.21,0,0,0,0
25302,25766,0.006325,0.026973,0.02534,299.38,0,0,0,0,1,0,0,-33.15,-20.31,33.23,17.93,0,0,0,0
25303,25769,0.000578,0.007957,0.09319,1139.95,0,0,0,0,1,0,0,-200.88,-231.19,201.38,228.28,0,0,0,0
25305,25304,0.004346,0.135851,0,86.98,0,0,1,0,1,0,0,-32.03,7.77,32.08,-6.36,0,0,0,0
25304,25306,0.000294,0.001143,0,0,0,0,0,0,1,0,0,-100.19,-1.93,100.22,2.05,0,0,0,0
25304,25307,0.000253,0.001157,0,0,0,0,0,0,1,0,0,68.12,8.3,-68.1,-8.24,0,0,0,0
25308,25309,0.000235,0.001046,0,0,0,0,0,0,1,0,0,37.32,2.35,-37.32,-2.34,0,0,0,0
25310,25308,0.016693,0.037856,0.00262,65.99,0,0,0,0,1,0,0,14.85,-6.27,-14.81,6.08,0,0,0,0
25308,25702,0.025745,0.067549,0.00453,95.77,0,0,0,0,1,0,0,-1.16,-11.55,1.19,11.14,0,0,0,0
25310,25311,0.000206,0.001145,0,0,0,0,0,0,1,0,0,37.32,8.86,-37.32,-8.84,0,0,0,0
25312,25315,0.00269,0.090175,0,181.38,0,0,1,0,1,0,0,27.41,-8.48,-27.39,9.17,0,0,0,0
25312,25316,0.000216,0.001026,0,0,0,0,0,0,1,0,0,40.08,2.45,-40.08,-2.44,0,0,0,0
25312,39837,0.005121,0.029103,0.01015,225.14,0,0,0,0,1,0,0,-67.49,6.02,67.71,-5.86,0,0,0,0
25313,25315,-0.000705,-0.023614,0,81.38,0,0,1,0,1,0,0,-27.4,8.99,27.39,-9.17,0,0,0,0
25839,25313,0.037696,0.077827,0.00319,53.78,0,0,0,0,1,0,0,8.95,-0.82,-8.93,0.53,0,0,0,0
39029,25313,0.041836,0.084699,0.00119,66.68,0,0,0,0,1,0,0,-29.97,10.89,30.37,-10.22,0,0,0,0
25314,25315,0.010209,0.342173,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25317,25318,0.000294,0.001069,0,0,0,0,0,0,1,0,0,15.33,4.5,-15.33,-4.5,0,0,0,0
25319,25320,0.000239,0.001143,0,0,0,0,0,0,1,0,0,-38.07,-10.38,38.08,10.4,0,0,0,0
25329,25320,0.014252,0.033182,0.00266,77.07,0,0,0,0,1,0,0,29.57,-1.87,-29.45,1.86,0,0,0,0
25329,25320,0.014252,0.033182,0.00266,77.07,0,0,0,0,1,0,0,29.57,-1.87,-29.45,1.86,0,0,0,0
25329,25320,0.014252,0.033182,0.00266,77.07,0,0,0,0,1,0,0,29.57,-1.87,-29.45,1.86,0,0,0,0
25320,25728,0.031443,0.085661,0.00613,73.85,0,0,0,0,1,0,0,25.14,-7.99,-24.93,7.9,0,0,0,0
25320,25728,0.031443,0.085661,0.00613,73.85,0,0,0,0,1,0,0,25.14,-7.99,-24.93,7.9,0,0,0,0
25321,25322,0.000267,0.001041,0,0,0,0,0,0,1,0,0,41.75,17.95,-41.74,-17.93,0,0,0,0
25728,25321,0.037094,0.088639,0.00156,59.06,0,0,0,0,1,0,0,15.34,-0.29,-15.26,0.32,0,0,0,0
39025,25321,0.014632,0.045088,0.0019,64.59,0,0,0,0,1,0,0,26.64,18.51,-26.49,-18.27,0,0,0,0
25323,25324,0.000258,0.001186,0,0,0,0,0,0,1,0,0,41.75,5.19,-41.74,-5.17,0,0,0,0
25325,25326,0.000264,0.001111,0,0,0,0,0,0,1,0,0,46.99,9.35,-46.98,-9.33,0,0,0,0
25325,25327,0.000245,0.001071,0,0,0,0,0,0,1,0,0,-46.99,-9.35,46.99,9.38,0,0,0,0
39033,25327,0.005345,0.026926,0.02762,204.62,0,0,0,0,1,0,0,-50.84,15.78,50.99,-17.99,0,0,0,0
25329,25328,0.005475,0.135853,0,100.23,0,0,1,0,1,0,0,-29.57,1.87,29.61,-0.75,0,0,0,0
25329,25328,0.005475,0.135853,0,100.23,0,0,1,0,1,0,0,-29.57,1.87,29.61,-0.75,0,0,0,0
25329,25328,0.005475,0.135853,0,100.23,0,0,1,0,1,0,0,-29.57,1.87,29.61,-0.75,0,0,0,0
25328,25330,0.000234,0.001093,0,0,0,0,0,0,1,0,0,46.99,18.46,-46.98,-18.43,0,0,0,0
25328,39273,0.003896,0.024547,0.0484,272.57,0,0,0,0,1,0,0,110.16,0.81,-109.72,-3.15,0,0,0,0
25328,39273,0.003896,0.024547,0.0484,272.57,0,0,0,0,1,0,0,110.16,0.81,-109.72,-3.15,0,0,0,0
25328,39273,0.003896,0.024547,0.0484,272.57,0,0,0,0,1,0,0,110.16,0.81,-109.72,-3.15,0,0,0,0
25331,25332,0.000276,0.001163,0,0,0,0,0,0,1,0,0,15.39,4.06,-15.39,-4.06,0,0,0,0
25331,25333,0.000234,0.001163,0,0,0,0,0,0,1,0,0,-15.39,-4.06,15.39,4.06,0,0,0,0
25814,25333,0.027508,0.074504,0.01125,78.45,0,0,0,0,1,0,0,33.2,8.72,-32.89,-9.04,0,0,0,0
25334,25335,0.000287,0.00105,0,0,0,0,0,0,1,0,0,34.79,6.04,-34.79,-6.03,0,0,0,0
25422,25334,0.018795,0.054315,0.00528,58.63,0,0,0,0,1,0,0,15.92,-18.57,-15.82,18.29,0,0,0,0
25334,25727,0.022943,0.061725,0.00155,61.88,0,0,0,0,1,0,0,-21.04,13.85,21.17,-13.65,0,0,0,0
25334,25782,0.01235,0.039316,0.0016,87.94,0,0,0,0,1,0,0,-48.18,-8.61,48.45,9.29,0,0,0,0
25334,25782,0.01235,0.039316,0.0016,87.94,0,0,0,0,1,0,0,-48.18,-8.61,48.45,9.29,0,0,0,0
25334,25782,0.01235,0.039316,0.0016,87.94,0,0,0,0,1,0,0,-48.18,-8.61,48.45,9.29,0,0,0,0
25336,25339,0.013883,0.501211,0,192.28,0,0,1,0,1,0,0,10.5,-1.85,-10.48,2.37,0,0,0,0
25336,25340,0.000223,0.001085,0,0,0,0,0,0,1,0,0,34.79,0.35,-34.79,-0.34,0,0,0,0
25336,25341,0.000264,0.00116,0,0,0,0,0,0,1,0,0,-45.29,1.5,45.29,-1.47,0,0,0,0
25337,25339,-0.009444,-0.340961,0,67.28,0,0,1,0,1,0,0,-10.49,2.01,10.48,-2.37,0,0,0,0
25337,25421,0.009472,0.029176,0.00119,58.48,0,0,0,0,1,0,0,-16.79,8.42,16.82,-8.45,0,0,0,0
25422,25337,0.056147,0.103842,0.00238,63.46,0,0,0,0,1,0,0,-26.84,10.99,27.28,-10.43,0,0,0,0
25338,25339,0.034929,1.261055,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25761,25341,0.007945,0.039066,0.01801,213.39,0,0,0,0,1,0,0,45.45,-2.68,-45.29,1.47,0,0,0,0
25342,25362,0.004199,0.025698,0.0272,247.99,0,0,0,0,1,0,0,-143.65,23.23,144.49,-20.9,0,0,0,0
25437,25342,0.005816,0.033876,0.01703,200.75,0,0,0,0,1,0,0,-36.96,1.96,37.03,-3.31,0,0,0,0
25342,25440,0.009829,0.044015,0.01849,214.85,0,0,0,0,1,0,0,61.68,-33.78,-61.22,33.85,0,0,0,0
25344,25343,0.008245,0.191281,0,75.32,0,0,1.03125,0,1,0,0,-22.64,-1.89,22.69,2.84,0,0,0,0
25343,25345,0.000237,0.001196,0,0,0,0,0,0,1,0,0,-86.61,-39.76,86.63,39.87,0,0,0,0
25343,25346,0.000283,0.001092,0,0,0,0,0,0,1,0,0,63.92,36.92,-63.91,-36.86,0,0,0,0
25354,25344,0.029392,0.068184,0.00243,92.29,0,0,0,0,1,0,0,20.47,-12.08,-20.32,12.16,0,0,0,0
25398,25344,0.026223,0.069671,0.00412,107.17,0,0,0,0,1,0,0,-42.5,11.05,42.96,-10.27,0,0,0,0
25353,25345,0.003681,0.022238,0.00873,231.84,0,0,0,0,1,0,0,86.95,40.85,-86.63,-39.87,0,0,0,0
25348,25347,0.00705,0.167229,0,85.85,0,0,1.025,0,1,0,0,-36.37,3.29,36.46,-1.17,0,0,0,0
25347,25349,0.000249,0.001088,0,0,0,0,0,0,1,0,0,63.92,31.92,-63.91,-31.87,0,0,0,0
25347,25350,0.000239,0.001081,0,0,0,0,0,0,1,0,0,-100.38,-30.75,100.4,30.87,0,0,0,0
25347,25351,0.000216,0.001176,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25398,25348,0.012703,0.03065,0.00753,67.8,0,0,0,0,1,0,0,-36.21,2.83,36.37,-3.29,0,0,0,0
25350,25472,0.00386,0.023325,0.03046,235.73,0,0,0,0,1,0,0,-100.4,-30.87,100.8,30.07,0,0,0,0
25353,25352,0.000462,0.028411,0,462.52,0,0,1.03125,0,1,0,0,-200.9,-99.8,201.13,113.92,0,0,0,0
25352,25355,0.000256,0.001122,0,0,0,0,0,0,1,0,0,72.08,12,-72.07,-11.95,0,0,0,0
25500,25352,0.000356,0.003911,0.09238,1142.55,0,0,0,0,1,0,0,273.45,-1.68,-273.21,-5.55,0,0,0,0
25354,25353,0.004311,0.121224,0,88.39,0,0,1.025,0,1,0,0,-38.1,-10.17,38.16,11.97,0,0,0,0
25353,25378,0.011912,0.054767,0.02317,228.35,0,0,0,0,1,0,0,91.76,0.28,-90.83,1.53,0,0,0,0
25384,25353,0.001479,0.009243,0.00644,240.79,0,0,0,0,1,0,0,16,-47.17,-15.97,46.69,0,0,0,0
25664,25354,0.013692,0.029481,0.00228,58,0,0,0,0,1,0,0,-17.53,-22.28,17.63,22.25,0,0,0,0
25357,25356,0.006665,0.183969,0,70.49,0,0,1.025,0,1,0,0,-14.88,-3.09,14.9,3.5,0,0,0,0
25356,25358,0.000266,0.001095,0,0,0,0,0,0,1,0,0,72.08,19.26,-72.07,-19.2,0,0,0,0
25356,25495,0.00409,0.016549,0.00724,210.52,0,0,0,0,1,0,0,-53.4,-12.36,53.52,12.06,0,0,0,0
25356,25538,0.003563,0.017938,0.00439,206.93,0,0,0,0,1,0,0,-33.57,-10.39,33.61,10.13,0,0,0,0
25357,25934,0.03407,0.098308,0.00429,58,0,0,0,0,1,0,0,14.88,3.09,-14.81,-3.35,0,0,0,0
25360,25359,0.006535,0.158607,0,71.04,0,0,1.01875,0,1,0,0,-17.65,-2.03,17.67,2.5,0,0,0,0
25359,25361,0.000209,0.001006,0,0,0,0,0,0,1,0,0,63.42,29.18,-63.41,-29.14,0,0,0,0
25412,25359,0.003777,0.022331,0.00756,239.39,0,0,0,0,1,0,0,-120.29,-4.79,120.8,7.04,0,0,0,0
25359,25413,0.00323,0.016991,0.00846,239.62,0,0,0,0,1,0,0,128.08,3.58,-127.59,-1.88,0,0,0,0
25416,25359,0.004824,0.025975,0.0062,267.56,0,0,0,0,1,0,0,110.55,16.41,-109.99,-14.1,0,0,0,0
25416,25359,0.004824,0.025975,0.0062,267.56,0,0,0,0,1,0,0,110.55,16.41,-109.99,-14.1,0,0,0,0
25416,25359,0.004824,0.025975,0.0062,267.56,0,0,0,0,1,0,0,110.55,16.41,-109.99,-14.1,0,0,0,0
25360,25690,0.038089,0.073885,0.00969,59.93,0,0,0,0,1,0,0,-19.99,5.29,20.14,-6.07,0,0,0,0
25362,25363,0.000276,0.001183,0,0,0,0,0,0,1,0,0,38.1,9.97,-38.1,-9.95,0,0,0,0
25362,25412,0.005604,0.034337,0.00656,223.65,0,0,0,0,1,0,0,-75.34,5.46,75.64,-4.29,0,0,0,0
25362,25413,0.004726,0.028905,0.0078,235.75,0,0,0,0,1,0,0,-107.26,5.48,107.77,-3.13,0,0,0,0
25470,25364,0.013715,0.031125,0.00184,62.78,0,0,0,0,1,0,0,23.45,2.89,-23.38,-2.92,0,0,0,0
25364,25498,0.012467,0.025562,0.0008,59.18,0,0,0,0,1,0,0,-18.59,-9.57,18.64,9.59,0,0,0,0
25366,25365,0.007606,0.202576,0,74.2,0,0,1,0,1,0,0,-20,4.37,20.03,-3.6,0,0,0,0
25365,25367,0.000248,0.001038,0,0,0,0,0,0,1,0,0,67.78,17.93,-67.77,-17.88,0,0,0,0
25365,25495,0.004595,0.024122,0.02915,268.46,0,0,0,0,1,0,0,136.46,8.04,-135.67,-7.05,0,0,0,0
25693,25365,0.002953,0.013662,0.00689,240.14,0,0,0,0,1,0,0,125.54,14.88,-125.11,-13.65,0,0,0,0
25365,25879,0.003147,0.014682,0.00596,232.16,0,0,0,0,1,0,0,-99.16,-8.73,99.45,9.41,0,0,0,0
25366,25420,0.014965,0.029699,0.00056,58.13,0,0,0,0,1,0,0,18.2,1.37,-18.16,-1.35,0,0,0,0
25366,25878,0.009681,0.025583,0.00261,58.32,0,0,0,0,1,0,0,-16.89,-3.78,16.91,3.56,0,0,0,0
25900,25366,0.029973,0.097695,0.0023,60.14,0,0,0,0,1,0,0,-18.59,2.03,18.68,-1.97,0,0,0,0
25368,25371,0.00301,0.09574,0,162.62,0,0,1,0,1,0,0,39.87,0.65,-39.83,0.76,0,0,0,0
25368,25372,0.000214,0.001199,0,0,0,0,0,0,1,0,0,67.78,20.91,-67.77,-20.85,0,0,0,0
25368,25373,0.000271,0.001194,0,0,0,0,0,0,1,0,0,-107.66,-21.55,107.69,21.69,0,0,0,0
25369,25371,0.000987,0.031383,0,87.62,0,0,1,0,1,0,0,-39.82,1.22,39.83,-0.76,0,0,0,0
25369,25476,0.039938,0.104863,0.00264,59.22,0,0,0,0,1,0,0,18.49,9.3,-18.33,-9.16,0,0,0,0
25369,25478,0.020899,0.045596,0.00103,62.79,0,0,0,0,1,0,0,24.41,-0.77,-24.3,0.91,0,0,0,0
25369,25513,0.030422,0.05612,0.00338,68.49,0,0,0,0,1,0,0,37.28,-1.28,-36.89,1.64,0,0,0,0
25788,25369,0.022356,0.048223,0.00253,85.05,0,0,0,0,1,0,0,40.72,8.94,-40.37,-8.46,0,0,0,0
25370,25371,0.024938,0.793327,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25373,25879,0.002989,0.013069,0.0379,237.09,0,0,0,0,1,0,0,-107.69,-21.69,108.02,18.99,0,0,0,0
25375,25374,0.005042,0.149353,0,74.77,0,0,1,0,1,0,0,-24.67,4.48,24.7,-3.6,0,0,0,0
25374,25376,0.000285,0.001104,0,0,0,0,0,0,1,0,0,41.58,8.2,-41.57,-8.18,0,0,0,0
25374,25401,0.002858,0.01424,0.00901,221.96,0,0,0,0,1,0,0,-66.28,-4.59,66.4,4.23,0,0,0,0
25375,25446,0.0618,0.123252,0.00705,67.51,0,0,0,0,1,0,0,34.81,-2.66,-34.11,3.32,0,0,0,0
25764,25375,0.021208,0.04879,0.00254,63.05,0,0,0,0,1,0,0,10.16,1.6,-10.14,-1.83,0,0,0,0
25377,25378,0.000203,0.001043,0,0,0,0,0,0,1,0,0,-41.57,-6.04,41.58,6.06,0,0,0,0
25399,25378,0.002432,0.013645,0.01753,203.84,0,0,0,0,1,0,0,-49.19,6.06,49.25,-7.59,0,0,0,0
25379,25380,0.000262,0.001009,0,0,0,0,0,0,1,0,0,32.75,13.29,-32.75,-13.28,0,0,0,0
25381,25379,0.010545,0.027242,0.00233,62.76,0,0,0,0,1,0,0,23.91,6.46,-23.85,-6.56,0,0,0,0
25379,25383,0.029248,0.099882,0.00221,54.78,0,0,0,0,1,0,0,-8.9,-6.74,8.94,6.61,0,0,0,0
25381,25383,0.011698,0.031783,0.00133,55.37,0,0,0,0,1,0,0,-8.17,-12.71,8.19,12.63,0,0,0,0
25381,25900,0.030463,0.097684,0.0089,63.86,0,0,0,0,1,0,0,-25.01,2.44,25.19,-2.83,0,0,0,0
25934,25381,0.003796,0.008686,0.00073,61.04,0,0,0,0,1,0,0,23.5,3.2,-23.48,-3.24,0,0,0,0
25383,25382,0.003576,0.098067,0,103.06,0,0,1.025,0,1,0,0,-35.77,-10.85,35.82,12.17,0,0,0,0
25383,25382,0.003576,0.098067,0,103.06,0,0,1.025,0,1,0,0,-35.77,-10.85,35.82,12.17,0,0,0,0
25383,25382,0.003576,0.098067,0,103.06,0,0,1.025,0,1,0,0,-35.77,-10.85,35.82,12.17,0,0,0,0
25382,25384,0.000284,0.001193,0,0,0,0,0,0,1,0,0,-107.47,-36.5,107.5,36.64,0,0,0,0
25382,25385,0.000259,0.001064,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25383,25740,0.019907,0.045469,0.00216,63.6,0,0,0,0,1,0,0,28.26,1.47,-28.12,-1.38,0,0,0,0
25538,25384,0.001568,0.008554,0.02335,359.26,0,0,0,0,1,0,0,123.72,-11.79,-123.5,10.52,0,0,0,0
25426,25386,0.030422,0.085521,0.00171,50.37,0,0,0,0,1,0,0,5.38,2.72,-5.37,-2.87,0,0,0,0
25446,25386,0.049474,0.119077,0.00265,52.87,0,0,0,0,1,0,0,8.63,-0.97,-8.59,0.78,0,0,0,0
25387,25399,0.015568,0.061316,0.01929,217,0,0,0,0,1,0,0,-65.9,19.69,66.6,-18.96,0,0,0,0
25423,25387,0.0039,0.020143,0.10511,219.99,0,0,0,0,1,0,0,-52.46,17.62,52.58,-28.14,0,0,0,0
25454,25387,0.008954,0.044867,0.0184,201.15,0,0,0,0,1,0,0,13.51,-1.24,-13.49,-0.63,0,0,0,0
25388,25389,0.000264,0.001178,0,0,0,0,0,0,1,0,0,36.46,12.41,-36.45,-12.4,0,0,0,0
25388,25407,0.017415,0.046563,0.00327,58.05,0,0,0,0,1,0,0,12.45,-5.03,-12.42,4.76,0,0,0,0
25457,25388,0.010602,0.029788,0.00053,57.06,0,0,0,0,1,0,0,7.87,-22.66,-7.81,22.76,0,0,0,0
25553,25388,0.026448,0.06464,0.00286,70.34,0,0,0,0,1,0,0,41.52,-5.72,-41.1,6.45,0,0,0,0
25390,25391,0.000291,0.001172,0,0,0,0,0,0,1,0,0,36.46,4.31,-36.45,-4.29,0,0,0,0
25390,25397,0.020862,0.060006,0.00401,49.41,0,0,0,0,1,0,0,-2.09,-10.67,2.11,10.31,0,0,0,0
25527,25390,0.026029,0.061404,0.0015,67.35,0,0,0,0,1,0,0,34.67,-5.8,-34.36,6.36,0,0,0,0
25393,25392,0.005103,0.13914,0,82.74,0,0,1,0,1,0,0,-31.66,5.75,31.71,-4.41,0,0,0,0
25392,25394,0.000237,0.001044,0,0,0,0,0,0,1,0,0,51.47,9.38,-51.46,-9.36,0,0,0,0
25392,25395,0.000235,0.001131,0,0,0,0,0,0,1,0,0,-83.18,-4.98,83.19,5.05,0,0,0,0
25393,25397,0.019915,0.036572,0.00326,53.09,0,0,0,0,1,0,0,9.58,6.32,-9.56,-6.62,0,0,0,0
25407,25393,0.02664,0.070215,0.0022,60.79,0,0,0,0,1,0,0,-21.92,12.24,22.08,-12.07,0,0,0,0
25395,25401,0.002441,0.013451,0.00567,185.52,0,0,0,0,1,0,0,-6.73,-13.82,6.74,13.24,0,0,0,0
25494,25395,0.002129,0.016912,0.00989,224.06,0,0,0,0,1,0,0,76.58,-8.87,-76.46,8.76,0,0,0,0
25396,25397,0.00024,0.001038,0,0,0,0,0,0,1,0,0,-51.46,-0.31,51.47,0.34,0,0,0,0
25397,25519,0.020334,0.04538,0.00479,63.93,0,0,0,0,1,0,0,-25.69,-3.47,25.82,3.24,0,0,0,0
25397,25543,0.046921,0.110006,0.00481,63.99,0,0,0,0,1,0,0,-29.56,9.62,29.99,-9.13,0,0,0,0
25397,25549,0.007415,0.020093,0.0014,51.56,0,0,0,0,1,0,0,11.23,-10.18,-11.21,10.07,0,0,0,0
25421,25398,0.062785,0.155229,0.00589,74.4,0,0,0,0,1,0,0,-30.43,8.64,31.01,-7.84,0,0,0,0
25421,25398,0.062785,0.155229,0.00589,74.4,0,0,0,0,1,0,0,-30.43,8.64,31.01,-7.84,0,0,0,0
25401,25399,0.005752,0.025832,0.014,231.07,0,0,0,0,1,0,0,83.26,0.68,-82.88,-0.49,0,0,0,0
25400,25403,0.00077,0.035164,0,610.46,0,0,1,0,1,0,0,199.32,45.69,-199.03,-32.16,0,0,0,0
25400,25404,0.000212,0.001017,0,0,0,0,0,0,1,0,0,65.48,19.17,-65.47,-19.13,0,0,0,0
25400,25405,0.000247,0.001123,0,0,0,0,0,0,1,0,0,-264.81,135.02,265.01,-134.11,0,0,0,0
25400,25406,0.000278,0.001008,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25401,25403,-0.000249,-0.011384,0,460.46,0,0,1,0,1,0,0,-199.12,-36.54,199.03,32.16,0,0,0,0
25401,25409,0.004142,0.022547,0.05535,202.85,0,0,0,0,1,0,0,42.73,18.38,-42.64,-23.76,0,0,0,0
25402,25403,0.002671,0.12202,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25551,25405,0.000802,0.009255,0.11054,1137.59,0,0,0,0,1,0,0,265.67,-138.31,-265.01,134.11,0,0,0,0
25407,25408,0.000206,0.001089,0,0,0,0,0,0,1,0,0,34.21,5.59,-34.2,-5.58,0,0,0,0
25410,25409,0.005523,0.181528,0,64.65,0,0,1.025,0,1,0,0,-13.14,-3.89,13.15,4.22,0,0,0,0
25409,25411,0.00024,0.001192,0,0,0,0,0,0,1,0,0,34.21,14.34,-34.2,-14.33,0,0,0,0
25764,25410,0.025303,0.07686,0.00222,53.88,0,0,0,0,1,0,0,-13.1,-3.99,13.14,3.89,0,0,0,0
25413,25538,0.006608,0.035834,0.01035,205.78,0,0,0,0,1,0,0,-32.27,-7.21,32.34,6.47,0,0,0,0
25415,25414,0.004003,0.111558,0,97.19,0,0,1.04375,0,1,0,0,-64.75,-37.51,64.97,43.81,0,0,0,0
25414,25416,0.000268,0.001073,0,0,0,0,0,0,1,0,0,-64.97,-43.81,64.99,43.87,0,0,0,0
25415,25513,0.009998,0.027989,0.02694,55.53,0,0,0,0,1,0,0,15.72,26.83,-15.63,-29.44,0,0,0,0
25693,25416,0.003806,0.023398,0.00859,329.06,0,0,0,0,1,0,0,59.05,14.28,-58.92,-14.43,0,0,0,0
25416,25879,0.001705,0.010008,0.03605,268.22,0,0,0,0,1,0,0,-112.57,-26.23,112.77,23.51,0,0,0,0
25416,25879,0.001705,0.010008,0.03605,268.22,0,0,0,0,1,0,0,-112.57,-26.23,112.77,23.51,0,0,0,0
25416,25879,0.001705,0.010008,0.03605,268.22,0,0,0,0,1,0,0,-112.57,-26.23,112.77,23.51,0,0,0,0
25449,25417,0.015122,0.032962,0.00096,52.25,0,0,0,0,1,0,0,8.53,2.06,-8.52,-2.14,0,0,0,0
25655,25417,0.008129,0.022858,0.00121,52.11,0,0,0,0,1,0,0,7.38,-0.5,-7.37,0.38,0,0,0,0
25417,25914,0.01111,0.028604,0.00088,66.84,0,0,0,0,1,0,0,-30.2,-5.26,30.29,5.41,0,0,0,0
25418,25614,0.071085,0.213656,0.00745,64.92,0,0,0,0,1,0,0,18.37,-7.18,-18.11,7.18,0,0,0,0
25419,25420,0.000259,0.001007,0,0,0,0,0,0,1,0,0,-51.5,-3.47,51.5,3.49,0,0,0,0
25420,25448,0.027388,0.061127,0.00482,41.5,0,0,0,0,1,0,0,1.72,-0.08,-1.72,-0.45,0,0,0,0
25420,25508,0.0178,0.039731,0.00161,62.48,0,0,0,0,1,0,0,-25.11,-2.23,25.21,2.28,0,0,0,0
25420,25513,0.020361,0.058297,0.01261,72.23,0,0,0,0,1,0,0,50.56,11.79,-50.06,-11.7,0,0,0,0
25420,25690,0.009468,0.023317,0.00131,70.83,0,0,0,0,1,0,0,-43.78,-8.28,43.95,8.55,0,0,0,0
25420,25878,0.022066,0.059084,0.00087,58.07,0,0,0,0,1,0,0,-16.74,-3.35,16.8,3.41,0,0,0,0
25421,25727,0.050451,0.111518,0.00801,63.7,0,0,0,0,1,0,0,26.82,-12.2,-26.42,12.21,0,0,0,0
25422,25727,0.02305,0.052376,0.00239,52.45,0,0,0,0,1,0,0,-8.83,-2.68,8.84,2.46,0,0,0,0
25424,25423,0.006759,0.170861,0,69.39,0,0,1.05,0,1,0,0,-17.22,-20.22,17.27,21.44,0,0,0,0
25423,25425,0.000228,0.001046,0,0,0,0,0,0,1,0,0,19.44,3.4,-19.44,-3.39,0,0,0,0
25423,25786,0.005786,0.033966,0.03109,196.23,0,0,0,0,1,0,0,15.76,-42.46,-15.66,39.72,0,0,0,0
25426,25446,0.01878,0.048932,0.00125,55.68,0,0,0,0,1,0,0,-11.84,6.17,11.88,-6.22,0,0,0,0
25426,25462,0.037747,0.107584,0.00631,56.61,0,0,0,0,1,0,0,-8.2,3.7,8.23,-4.27,0,0,0,0
25427,25824,0.024476,0.063394,0.01025,49.75,0,0,0,0,1,0,0,-6.69,-4.73,6.7,3.7,0,0,0,0
25428,25488,0.014963,0.038923,0.00103,77.65,0,0,0,0,1,0,0,26.28,2.38,-26.19,-2.24,0,0,0,0
25515,25428,0.006698,0.018589,0.00271,50.84,0,0,0,0,1,0,0,-6.53,12.69,6.55,-12.95,0,0,0,0
25547,25428,0.011508,0.028209,0.0008,56.94,0,0,0,0,1,0,0,14.3,5.78,-14.28,-5.8,0,0,0,0
25429,25430,0.000238,0.001135,0,0,0,0,0,0,1,0,0,15.92,6.35,-15.92,-6.35,0,0,0,0
25429,25452,0.030415,0.079781,0.00211,53.06,0,0,0,0,1,0,0,-14.31,-7.05,14.39,7.03,0,0,0,0
25433,25431,0.049863,0.107982,0.00741,57.58,0,0,0,0,1,0,0,14.94,-0.36,-14.84,-0.16,0,0,0,0
25431,25684,0.062413,0.166135,0.00824,56.62,0,0,0,0,1,0,0,-12.45,-7.46,12.58,6.94,0,0,0,0
25432,25435,0.007516,0.217196,0,104.36,0,0,1,0,1,0,0,25.3,6.28,-25.25,-4.88,0,0,0,0
25432,25436,0.000239,0.001144,0,0,0,0,0,0,1,0,0,64.32,14.13,-64.31,-14.08,0,0,0,0
25432,25437,0.000224,0.001146,0,0,0,0,0,0,1,0,0,-89.62,-20.41,89.63,20.51,0,0,0,0
25432,25438,0.000251,0.001142,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25433,25435,-0.003049,-0.088106,0,79.36,0,0,1,0,1,0,0,-25.27,-5.45,25.25,4.88,0,0,0,0
25433,25441,0.039677,0.096402,0.00363,54.46,0,0,0,0,1,0,0,10.33,5.81,-10.27,-6.05,0,0,0,0
25434,25435,0.024725,0.714461,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25442,25437,0.00863,0.032339,0.01145,195.08,0,0,0,0,1,0,0,-25.92,7.09,25.98,-8.07,0,0,0,0
25437,25874,0.003238,0.014372,0.02207,230.89,0,0,0,0,1,0,0,-78.66,-14.4,78.86,12.94,0,0,0,0
25439,25440,0.000281,0.00106,0,0,0,0,0,0,1,0,0,-46.71,-12.89,46.72,12.91,0,0,0,0
25440,25755,0.005251,0.038149,0.02143,224.42,0,0,0,0,1,0,0,-59.41,-4.26,59.58,3.22,0,0,0,0
25441,25750,0.051563,0.117157,0.00251,63.83,0,0,0,0,1,0,0,-25.93,-16.92,26.42,17.76,0,0,0,0
25442,25443,0.000263,0.001052,0,0,0,0,0,0,1,0,0,64.23,31.98,-64.21,-31.92,0,0,0,0
25442,25874,0.003161,0.019376,0.01049,257.68,0,0,0,0,1,0,0,-103.73,-4.83,104.05,5.71,0,0,0,0
25442,25874,0.003161,0.019376,0.01049,257.68,0,0,0,0,1,0,0,-103.73,-4.83,104.05,5.71,0,0,0,0
25444,25445,0.000229,0.001075,0,0,0,0,0,0,1,0,0,13.61,3.86,-13.61,-3.86,0,0,0,0
25444,25446,0.00028,0.001117,0,0,0,0,0,0,1,0,0,-13.61,-3.86,13.61,3.87,0,0,0,0
25444,25447,0.000271,0.001171,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25448,25788,0.017273,0.038748,0.00107,69.65,0,0,0,0,1,0,0,-34.9,-2.85,35.09,3.17,0,0,0,0
25449,25450,0.000215,0.001161,0,0,0,0,0,0,1,0,0,22.41,5.32,-22.41,-5.31,0,0,0,0
25449,25914,0.00548,0.015224,0.00042,70.92,0,0,0,0,1,0,0,-38.43,-5.14,38.51,5.31,0,0,0,0
25449,33125,0.039616,0.098275,0.00289,53.22,0,0,0,0,1,0,0,7.49,-2.24,-7.47,1.98,0,0,0,0
25452,25451,0.004479,0.169353,0,63.92,0,0,1,0,1,0,0,-14.39,-7.03,14.4,7.45,0,0,0,0
25451,25453,0.000205,0.001037,0,0,0,0,0,0,1,0,0,32.13,9.21,-32.12,-9.2,0,0,0,0
25451,25454,0.000275,0.00106,0,0,0,0,0,0,1,0,0,-46.53,-16.66,46.53,16.68,0,0,0,0
25451,25455,0.000204,0.00109,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
25454,25827,0.010535,0.077353,0.02062,226.22,0,0,0,0,1,0,0,-60.04,-15.44,60.42,16,0,0,0,0
25456,25459,0.013993,0.368492,0,162.28,0,0,1,0,1,0,0,35.48,2.28,-35.32,2.06,0,0,0,0
25550,25456,0.002957,0.015836,0.01871,207.22,0,0,0,0,1,0,0,-36.92,26.76,36.97,-28.47,0,0,0,0
25555,25456,0.002106,0.010918,0.0287,212.97,0,0,0,0,1,0,0,59.17,-4.14,-59.1,1.41,0,0,0,0
25457,25459,-0.006677,-0.175822,0,87.28,0,0,1,0,1,0,0,-35.4,-0.01,35.32,-2.06,0,0,0,0
25458,25459,0.039182,1.031846,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25460,25461,0.000273,0.001145,0,0,0,0,0,0,1,0,0,58.64,16.93,-58.63,-16.89,0,0,0,0
25460,25555,0.005899,0.039036,0.02324,206.47,0,0,0,0,1,0,0,14.44,-24.53,-14.4,22.32,0,0,0,0
25824,25462,0.028881,0.066168,0.00397,68.84,0,0,0,0,1,0,0,30.87,-1.54,-30.61,1.73,0,0,0,0
25463,25464,0.000216,0.001116,0,0,0,0,0,0,1,0,0,-29.11,-7.24,29.11,7.25,0,0,0,0
25463,25465,0.000275,0.00117,0,0,0,0,0,0,1,0,0,29.11,7.24,-29.11,-7.23,0,0,0,0
25492,25464,0.018578,0.055168,0.00271,63.35,0,0,0,0,1,0,0,24.34,7.56,-24.22,-7.51,0,0,0,0
25464,25521,0.025655,0.05553,0.00151,54.93,0,0,0,0,1,0,0,-12.66,5.36,12.7,-5.42,0,0,0,0
25464,25527,0.022369,0.056076,0.00311,50.68,0,0,0,0,1,0,0,7.77,-5.1,-7.75,4.81,0,0,0,0
25466,25467,0.000287,0.001175,0,0,0,0,0,0,1,0,0,-29.42,-10.38,29.42,10.39,0,0,0,0
25467,25470,0.013235,0.040293,0.00243,60.04,0,0,0,0,1,0,0,15.24,-11.92,-15.19,11.81,0,0,0,0
25513,25467,0.016249,0.035467,0.01049,71.41,0,0,0,0,1,0,0,49.14,-10.71,-48.75,10.44,0,0,0,0
25467,25521,0.012488,0.035127,0.00379,71.71,0,0,0,0,1,0,0,4.09,-8.92,-4.08,8.55,0,0,0,0
25498,25468,0.012265,0.029416,0.00094,56.84,0,0,0,0,1,0,0,11.78,19.58,-11.72,-19.53,0,0,0,0
25468,25513,0.029356,0.068232,0.00251,71.41,0,0,0,0,1,0,0,-42.41,7.14,42.93,-6.2,0,0,0,0
25468,25536,0.035208,0.080811,0.0026,42.61,0,0,0,0,1,0,0,-2.98,-9.99,3.02,9.8,0,0,0,0
25470,25469,0.004089,0.152585,0,86.95,0,0,1,0,1,0,0,-34.13,-2.23,34.17,3.92,0,0,0,0
25469,25471,0.000272,0.00109,0,0,0,0,0,0,1,0,0,57.12,5.37,-57.11,-5.33,0,0,0,0
25469,25472,0.000205,0.001137,0,0,0,0,0,0,1,0,0,-91.29,-9.28,91.31,9.37,0,0,0,0
25470,25496,0.010423,0.033133,0.0037,57.55,0,0,0,0,1,0,0,13.3,-2.43,-13.28,2.1,0,0,0,0
25498,25470,0.009687,0.019019,0.00395,56.99,0,0,0,0,1,0,0,-12.55,9.66,12.57,-10.03,0,0,0,0
25472,25497,0.001506,0.009003,0.00799,216.28,0,0,0,0,1,0,0,-64.34,-10.71,64.4,10.21,0,0,0,0
25472,25535,0.002186,0.013388,0.00833,206.96,0,0,0,0,1,0,0,-36.52,-7.74,36.54,7.02,0,0,0,0
25541,25472,0.004842,0.030592,0.01369,235.84,0,0,0,0,1,0,0,91.65,22.01,-91.26,-20.99,0,0,0,0
25473,25474,0.000248,0.001101,0,0,0,0,0,0,1,0,0,30.94,13.35,-30.93,-13.33,0,0,0,0
25473,25475,0.000294,0.001098,0,0,0,0,0,0,1,0,0,-30.94,-13.35,30.94,13.36,0,0,0,0
25498,25475,0.007948,0.017414,0.00131,56.15,0,0,0,0,1,0,0,11.97,6.08,-11.95,-6.19,0,0,0,0
25502,25475,0.006741,0.016731,0.00067,60.22,0,0,0,0,1,0,0,19.01,7.17,-18.99,-7.17,0,0,0,0
25476,33038,0.039295,0.086363,0.0089,51.77,0,0,0,0,1,0,0,-5.82,2.51,5.84,-3.41,0,0,0,0
25491,25477,0.001931,0.015386,0.01075,227.5,0,0,0,0,1,0,0,70.31,-2.76,-70.22,2.34,0,0,0,0
25523,25477,0.004369,0.025142,0.01125,200.57,0,0,0,0,1,0,0,-25.78,5.09,25.81,-6.12,0,0,0,0
25513,25478,0.024461,0.039046,0.00238,61.51,0,0,0,0,1,0,0,-24.94,0.91,25.08,-0.93,0,0,0,0
25478,25788,0.026198,0.068741,0.00483,71.91,0,0,0,0,1,0,0,-45.2,-8.39,45.72,9.22,0,0,0,0
25479,25480,0.000268,0.001074,0,0,0,0,0,0,1,0,0,52.83,24.77,-52.82,-24.74,0,0,0,0
25479,25485,0.015845,0.03777,0.00083,48.44,0,0,0,0,1,0,0,-2.24,-11.97,2.26,11.93,0,0,0,0
25515,25479,0.017861,0.043545,0.00166,61.18,0,0,0,0,1,0,0,21.04,6.97,-20.95,-6.95,0,0,0,0
25481,25482,0.000287,0.001058,0,0,0,0,0,0,1,0,0,54.95,9.94,-54.94,-9.91,0,0,0,0
25481,25483,0.00028,0.001032,0,0,0,0,0,0,1,0,0,-54.95,-9.94,54.96,9.97,0,0,0,0
25491,25483,0.002949,0.01686,0.00729,237.91,0,0,0,0,1,0,0,112.56,-4.15,-112.21,5.39,0,0,0,0
25483,25494,0.003938,0.023492,0.0152,217.42,0,0,0,0,1,0,0,57.25,-15.36,-57.12,14.52,0,0,0,0
25485,25484,0.004681,0.156849,0,95.22,0,0,1.0625,0,1,0,0,-44.77,-34.71,44.93,40.01,0,0,0,0
25484,25486,0.000206,0.001087,0,0,0,0,0,0,1,0,0,-44.93,-40.01,44.93,40.04,0,0,0,0
25484,25487,0.000247,0.001053,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25515,25485,0.016973,0.03089,0.00227,62.09,0,0,0,0,1,0,0,25.01,-7.56,-24.9,7.51,0,0,0,0
25486,25491,0.003544,0.017763,0.02198,264.25,0,0,0,0,1,0,0,88.21,6.77,-87.95,-7.82,0,0,0,0
25486,25491,0.003544,0.017763,0.02198,264.25,0,0,0,0,1,0,0,88.21,6.77,-87.95,-7.82,0,0,0,0
25486,25491,0.003544,0.017763,0.02198,264.25,0,0,0,0,1,0,0,88.21,6.77,-87.95,-7.82,0,0,0,0
25486,25516,0.002463,0.015456,0.00591,238.2,0,0,0,0,1,0,0,95.64,31.29,-95.41,-30.45,0,0,0,0
33408,25486,0.003953,0.018794,0.01381,279.64,0,0,0,0,1,0,0,135.77,32.4,-135.06,-30.55,0,0,0,0
33408,25486,0.003953,0.018794,0.01381,279.64,0,0,0,0,1,0,0,135.77,32.4,-135.06,-30.55,0,0,0,0
33408,25486,0.003953,0.018794,0.01381,279.64,0,0,0,0,1,0,0,135.77,32.4,-135.06,-30.55,0,0,0,0
25488,25489,0.000298,0.001129,0,0,0,0,0,0,1,0,0,37.08,5.33,-37.08,-5.32,0,0,0,0
25521,25490,0.016373,0.035733,0.00108,68.05,0,0,0,0,1,0,0,35.78,-3.45,-35.58,3.77,0,0,0,0
25527,25490,0.03255,0.087467,0.00152,47.42,0,0,0,0,1,0,0,1.51,5.47,-1.5,-5.6,0,0,0,0
25492,25491,0.005094,0.166455,0,85.46,0,0,1.05,0,1,0,0,-30.88,-24.34,30.96,26.98,0,0,0,0
25491,25493,0.000238,0.001126,0,0,0,0,0,0,1,0,0,50,3.4,-49.99,-3.37,0,0,0,0
25545,25492,0.005199,0.013499,0.00095,64.3,0,0,0,0,1,0,0,-25.38,-14.68,25.42,14.69,0,0,0,0
25492,25547,0.016218,0.047563,0.00523,59.13,0,0,0,0,1,0,0,-18.87,2.09,18.93,-2.49,0,0,0,0
25532,25494,0.004588,0.025242,0.00804,222.68,0,0,0,0,1,0,0,69.69,28.19,-69.45,-27.73,0,0,0,0
25497,25495,0.004157,0.021627,0.00911,192.33,0,0,0,0,1,0,0,-33.6,11.91,33.65,-12.63,0,0,0,0
25496,25498,0.012615,0.027748,0.00052,50.87,0,0,0,0,1,0,0,-5.64,-2.11,5.64,2.06,0,0,0,0
25502,25496,0.003693,0.009024,0.00029,65.95,0,0,0,0,1,0,0,29.62,7.32,-29.59,-7.27,0,0,0,0
25498,25497,0.005159,0.193208,0,84.73,0,0,1.1,0,1,0,0,-30.48,-47.25,30.67,54.22,0,0,0,0
25497,25499,0.000223,0.00106,0,0,0,0,0,0,1,0,0,69.73,12.03,-69.72,-11.98,0,0,0,0
25497,25506,0.000704,0.004002,0.00278,248.96,0,0,0,0,1,0,0,-131.19,-88.37,131.36,89,0,0,0,0
25502,25498,0.01052,0.021382,0.00049,48.58,0,0,0,0,1,0,0,5,-0.33,-5,0.28,0,0,0,0
25501,25500,0.000858,0.031151,0,438.97,0,0,1.0375,0,1,0,0,-174.85,-97.19,175.19,109.54,0,0,0,0
25500,25505,0.000254,0.001181,0,0,0,0,0,0,1,0,0,69.73,20.68,-69.72,-20.62,0,0,0,0
25537,25500,0.000386,0.005038,0.1139,1071.92,0,0,0,0,1,0,0,-84.68,1.88,84.71,-13.81,0,0,0,0
25500,33390,0.001054,0.010518,0.24654,1162.35,0,0,0,0,1,0,0,-423.58,-89.77,425.4,80.98,0,0,0,0
25500,33415,0.000835,0.011747,0.16847,1151.91,0,0,0,0,1,0,0,-179.5,-24.97,179.75,10.31,0,0,0,0
25501,25504,0.011438,0.280818,0,143.28,0,0,1,0,1,0,0,43.44,7.94,-43.24,-2.9,0,0,0,0
25501,25506,0.000234,0.001104,0,0,0,0,0,0,1,0,0,131.41,89.26,-131.36,-89,0,0,0,0
25502,25504,-0.005093,-0.125052,0,93.28,0,0,1,0,1,0,0,-43.33,-5.14,43.24,2.9,0,0,0,0
25502,25664,0.032449,0.077482,0.00208,52.14,0,0,0,0,1,0,0,-10.31,-9.02,10.37,8.93,0,0,0,0
25503,25504,0.035468,0.870819,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25507,25510,0.01573,0.515639,0,103.18,0,0,1,0,1,0,0,24.91,0.12,-24.82,2.77,0,0,0,0
25507,25511,0.000257,0.001131,0,0,0,0,0,0,1,0,0,61.38,12.84,-61.37,-12.8,0,0,0,0
25507,25512,0.000226,0.001005,0,0,0,0,0,0,1,0,0,-86.29,-12.96,86.31,13.03,0,0,0,0
25508,25510,-0.008683,-0.284648,0,78.18,0,0,1,0,1,0,0,-24.87,1.18,24.82,-2.77,0,0,0,0
25690,25508,0.00725,0.021347,0.002,54.94,0,0,0,0,1,0,0,0.34,3.24,-0.34,-3.46,0,0,0,0
25509,25510,0.043875,1.43828,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25512,33381,0.003459,0.020829,0.00627,231.39,0,0,0,0,1,0,0,-86.31,-13.03,86.54,13.76,0,0,0,0
33038,25513,0.011139,0.031807,0.0313,66.87,0,0,0,0,1,0,0,26.1,-31.99,-25.93,29.18,0,0,0,0
25515,25514,0.004128,0.128407,0,105.58,0,0,1.03125,0,1,0,0,-37.49,-15.08,37.56,17.15,0,0,0,0
25515,25514,0.004128,0.128407,0,105.58,0,0,1.03125,0,1,0,0,-37.49,-15.08,37.56,17.15,0,0,0,0
25515,25514,0.004128,0.128407,0,105.58,0,0,1.03125,0,1,0,0,-37.49,-15.08,37.56,17.15,0,0,0,0
25514,25516,0.000285,0.001016,0,0,0,0,0,0,1,0,0,-112.67,-51.44,112.71,51.59,0,0,0,0
25547,25515,0.010569,0.030025,0.00109,58.97,0,0,0,0,1,0,0,17.56,-1.75,-17.53,1.72,0,0,0,0
25516,25523,0.003567,0.024851,0.03093,225.86,0,0,0,0,1,0,0,73.43,-19.64,-73.24,17.7,0,0,0,0
25517,25518,0.000292,0.001053,0,0,0,0,0,0,1,0,0,48.48,8.67,-48.47,-8.65,0,0,0,0
25517,25555,0.006171,0.024707,0.01022,199.38,0,0,0,0,1,0,0,53.09,-50.68,-52.78,50.84,0,0,0,0
25543,25519,0.028817,0.0692,0.00189,95.01,0,0,0,0,1,0,0,31.03,-17.03,-30.7,17.64,0,0,0,0
25519,25549,0.024079,0.044167,0.0012,64.89,0,0,0,0,1,0,0,29.89,-3.54,-29.69,3.78,0,0,0,0
25519,25553,0.014588,0.035375,0.00179,76.8,0,0,0,0,1,0,0,-24.5,-9.82,24.59,9.86,0,0,0,0
25519,25553,0.014588,0.035375,0.00179,76.8,0,0,0,0,1,0,0,-24.5,-9.82,24.59,9.86,0,0,0,0
25519,25553,0.014588,0.035375,0.00179,76.8,0,0,0,0,1,0,0,-24.5,-9.82,24.59,9.86,0,0,0,0
25521,25520,0.002557,0.08312,0,95.62,0,0,1,0,1,0,0,-44.4,0.32,44.45,1.23,0,0,0,0
25520,25522,0.000211,0.001195,0,0,0,0,0,0,1,0,0,64.53,16.51,-64.53,-16.46,0,0,0,0
25520,25523,0.000288,0.001187,0,0,0,0,0,0,1,0,0,-108.98,-17.74,109.01,17.88,0,0,0,0
25520,25524,0.000225,0.001111,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
