F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
25532,25523,0.004239,0.022809,0.00538,185.04,0,0,0,0,1,0,0,10.07,40.47,-10,-40.67,0,0,0,0
25526,25525,0.000454,0.027657,0,435.75,0,0,1.0375,0,1,0,0,-172.8,-96.03,172.98,106.76,0,0,0,0
25525,25531,0.000275,0.001041,0,0,0,0,0,0,1,0,0,-172.98,-106.76,173.09,107.17,0,0,0,0
25525,25533,0.000296,0.001111,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25526,25529,0.008006,0.224128,0,182.17,0,0,1,0,1,0,0,28.48,5.96,-28.42,-4.21,0,0,0,0
25526,25530,0.000217,0.001163,0,0,0,0,0,0,1,0,0,64.53,21.3,-64.53,-21.25,0,0,0,0
25526,25532,0.000298,0.001005,0,0,0,0,0,0,1,0,0,79.79,68.76,-79.76,-68.66,0,0,0,0
25527,25529,-0.001209,-0.033856,0,82.17,0,0,1,0,1,0,0,-28.43,-4.48,28.42,4.21,0,0,0,0
25528,25529,0.032749,0.916808,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25551,25531,0.000555,0.006851,0.15174,1022.03,0,0,0,0,1,0,0,-63.56,-29.43,63.58,13.55,0,0,0,0
25531,25785,0.001686,0.022892,0.42209,1326.67,0,0,0,0,1,0,0,551.35,-46.69,-546.53,66.8,0,0,0,0
25531,25785,0.001686,0.022892,0.42209,1326.67,0,0,0,0,1,0,0,551.35,-46.69,-546.53,66.8,0,0,0,0
25534,25535,0.000225,0.001,0,0,0,0,0,0,1,0,0,-48.81,-10.81,48.82,10.83,0,0,0,0
25541,25535,0.005042,0.02703,0.0119,232.97,0,0,0,0,1,0,0,85.72,18.47,-85.36,-17.85,0,0,0,0
25536,25664,0.01478,0.0364,0.00139,64.99,0,0,0,0,1,0,0,-28.22,-12.92,28.35,13.1,0,0,0,0
25536,25740,0.017438,0.049895,0.00105,62.8,0,0,0,0,1,0,0,-23.61,-10,23.72,10.2,0,0,0,0
25538,25537,0.000438,0.027266,0,449.51,0,0,1,0,1,0,0,-189.68,-4.82,189.82,13.99,0,0,0,0
25537,25539,0.000289,0.001033,0,0,0,0,0,0,1,0,0,92.39,19.49,-92.36,-19.41,0,0,0,0
25540,25537,0.000699,0.007027,0.10988,1090.59,0,0,0,0,1,0,0,47.12,-28.1,-47.11,16.46,0,0,0,0
25688,25537,0.000642,0.006792,0.14751,1387.78,0,0,0,0,1,0,0,832.06,45.71,-827.97,-18.47,0,0,0,0
25688,25537,0.000642,0.006792,0.14751,1387.78,0,0,0,0,1,0,0,832.06,45.71,-827.97,-18.47,0,0,0,0
25537,25756,0.000911,0.012062,0.41469,1377.84,0,0,0,0,1,0,0,752.76,-7.44,-747.97,26.47,0,0,0,0
25537,25756,0.000911,0.012062,0.41469,1377.84,0,0,0,0,1,0,0,752.76,-7.44,-747.97,26.47,0,0,0,0
25541,25540,0.000512,0.022,0,447.36,0,0,1.01875,0,1,0,0,-177.37,-40.47,177.53,47.39,0,0,0,0
25540,25542,0.000299,0.001126,0,0,0,0,0,0,1,0,0,92.39,31.41,-92.36,-31.31,0,0,0,0
33415,25540,0.000481,0.006929,0.1405,1198.04,0,0,0,0,1,0,0,317.5,42.13,-317.04,-50.69,0,0,0,0
25543,25544,0.000288,0.001198,0,0,0,0,0,0,1,0,0,40.99,16.82,-40.98,-16.8,0,0,0,0
25543,25545,0.014857,0.036646,0.00498,68.4,0,0,0,0,1,0,0,-3.11,3.22,3.11,-3.74,0,0,0,0
25543,25547,0.016189,0.040295,0.00673,77.11,0,0,0,0,1,0,0,-32.97,2.04,33.13,-2.35,0,0,0,0
25543,25547,0.016189,0.040295,0.00673,77.11,0,0,0,0,1,0,0,-32.97,2.04,33.13,-2.35,0,0,0,0
25543,25547,0.016189,0.040295,0.00673,77.11,0,0,0,0,1,0,0,-32.97,2.04,33.13,-2.35,0,0,0,0
25545,25546,0.000275,0.001051,0,0,0,0,0,0,1,0,0,40.99,20.45,-40.98,-20.43,0,0,0,0
25547,33092,0.025554,0.064131,0.00669,78.8,0,0,0,0,1,0,0,-33.9,4.42,34.18,-4.45,0,0,0,0
25547,33092,0.025554,0.064131,0.00669,78.8,0,0,0,0,1,0,0,-33.9,4.42,34.18,-4.45,0,0,0,0
25547,33092,0.025554,0.064131,0.00669,78.8,0,0,0,0,1,0,0,-33.9,4.42,34.18,-4.45,0,0,0,0
25547,33095,0.015044,0.037576,0.0098,54.9,0,0,0,0,1,0,0,2.85,-10.58,-2.83,9.56,0,0,0,0
25549,25548,0.004448,0.15425,0,92.5,0,0,1.1,0,1,0,0,-36.66,-59.73,36.91,68.34,0,0,0,0
25548,25550,0.000236,0.001169,0,0,0,0,0,0,1,0,0,-36.91,26.79,36.92,-26.76,0,0,0,0
25552,25551,0.000588,0.036809,0,384.16,0,0,1.05,0,1,0,0,-144.2,-108.85,144.39,121.15,0,0,0,0
25553,25552,0.004421,0.132299,0,107.11,0,0,1.01875,0,1,0,0,-38.43,-7.95,38.49,9.89,0,0,0,0
25553,25552,0.004421,0.132299,0,107.11,0,0,1.01875,0,1,0,0,-38.43,-7.95,38.49,9.89,0,0,0,0
25553,25552,0.004421,0.132299,0,107.11,0,0,1.01875,0,1,0,0,-38.43,-7.95,38.49,9.89,0,0,0,0
25552,25554,0.000205,0.001158,0,0,0,0,0,0,1,0,0,77.57,1.38,-77.56,-1.32,0,0,0,0
25552,25555,0.000237,0.001184,0,0,0,0,0,0,1,0,0,-48.86,77.8,48.88,-77.71,0,0,0,0
25556,25557,0.000207,0.001186,0,0,0,0,0,0,1,0,0,45.85,28.33,-45.84,-28.3,0,0,0,0
25556,39455,0.015046,0.037132,0.00855,62.13,0,0,0,0,1,0,0,-22.35,11.88,22.44,-12.58,0,0,0,0
39470,25556,0.031312,0.053812,0.01556,61.75,0,0,0,0,1,0,0,23.71,-12.99,-23.5,11.66,0,0,0,0
25558,25561,0.000526,0.03216,0,573.31,0,0,1,0,1,0,0,206.24,-24.72,-206.02,37.82,0,0,0,0
25558,25562,0.00022,0.001158,0,0,0,0,0,0,1,0,0,-286.12,2.34,286.29,-1.45,0,0,0,0
25558,25563,0.00025,0.001135,0,0,0,0,0,0,1,0,0,79.89,22.38,-79.87,-22.31,0,0,0,0
25559,25561,-0.000206,-0.012565,0,473.31,0,0,1,0,1,0,0,-206.11,32.71,206.02,-37.82,0,0,0,0
25559,25608,0.006694,0.034677,0.02116,261.92,0,0,0,0,1,0,0,-77.54,-1.57,77.91,1.24,0,0,0,0
25559,25608,0.006694,0.034677,0.02116,261.92,0,0,0,0,1,0,0,-77.54,-1.57,77.91,1.24,0,0,0,0
25559,25608,0.006694,0.034677,0.02116,261.92,0,0,0,0,1,0,0,-77.54,-1.57,77.91,1.24,0,0,0,0
25559,25627,0.004561,0.025507,0.00835,234.12,0,0,0,0,1,0,0,91.53,2.37,-91.18,-1.26,0,0,0,0
39459,25559,0.00429,0.028906,0.01356,252.6,0,0,0,0,1,0,0,-148.96,38.85,149.91,-33.93,0,0,0,0
25559,39463,0.003756,0.026331,0.02735,233.25,0,0,0,0,1,0,0,90.22,-11.35,-89.93,10.46,0,0,0,0
39478,25559,0.003739,0.026555,0.02512,241.91,0,0,0,0,1,0,0,-106.64,-14.67,107.05,14.91,0,0,0,0
25560,25561,0.002192,0.134005,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25562,25569,0.000913,0.010427,0.32642,1364,0,0,0,0,1,0,0,-692.12,72.89,696.31,-59.58,0,0,0,0
25562,25569,0.000913,0.010427,0.32642,1364,0,0,0,0,1,0,0,-692.12,72.89,696.31,-59.58,0,0,0,0
25562,25575,0.000934,0.009851,0.19028,1218.96,0,0,0,0,1,0,0,413.31,-108.49,-411.72,104.95,0,0,0,0
25562,39505,0.001206,0.015947,0.3815,1235.74,0,0,0,0,1,0,0,433.47,-28.16,-431.33,16.04,0,0,0,0
39981,25562,0.000481,0.006246,0.11683,1194.35,0,0,0,0,1,0,0,-250.89,-0.98,251.17,-7.68,0,0,0,0
25565,25564,0.000566,0.030859,0,357.98,0,0,1.0375,0,1,0,0,-143.63,-68.84,143.77,76.59,0,0,0,0
25564,25569,0.000298,0.001066,0,0,0,0,0,0,1,0,0,-143.77,-76.59,143.85,76.86,0,0,0,0
25565,25568,0.009675,0.27854,0,213.44,0,0,1,0,1,0,0,32.63,2.4,-32.53,0.34,0,0,0,0
25565,25570,0.000293,0.001182,0,0,0,0,0,0,1,0,0,44.25,13.16,-44.24,-13.13,0,0,0,0
25565,25571,0.00022,0.001052,0,0,0,0,0,0,1,0,0,66.76,53.28,-66.74,-53.21,0,0,0,0
25566,25568,-0.004068,-0.117126,0,88.44,0,0,1,0,1,0,0,-32.57,-0.81,32.53,-0.34,0,0,0,0
25566,25624,0.056305,0.124583,0.0046,95.68,0,0,0,0,1,0,0,22.57,-17.99,-22.14,18.44,0,0,0,0
25775,25566,0.035651,0.086037,0.01022,54.76,0,0,0,0,1,0,0,8.09,-7.13,-8.06,6.12,0,0,0,0
25567,25568,0.03515,1.011984,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25599,25569,0.000592,0.006561,0.18486,1824.15,0,0,0,0,1,0,0,-361.83,-25.24,362.57,13.9,0,0,0,0
25569,25681,0.001271,0.01523,0.29498,1215,0,0,0,0,1,0,0,-520.5,-49.13,523.76,56.56,0,0,0,0
25897,25569,0.001084,0.013754,0.18565,1387.76,0,0,0,0,1,0,0,694.16,3.47,-689.27,38.77,0,0,0,0
25897,25569,0.001084,0.013754,0.18565,1387.76,0,0,0,0,1,0,0,694.16,3.47,-689.27,38.77,0,0,0,0
25571,25581,0.006451,0.041774,0.04532,298.46,0,0,0,0,1,0,0,-168.95,29.19,170.71,-22.74,0,0,0,0
25571,25581,0.006451,0.041774,0.04532,298.46,0,0,0,0,1,0,0,-168.95,29.19,170.71,-22.74,0,0,0,0
25571,25581,0.006451,0.041774,0.04532,298.46,0,0,0,0,1,0,0,-168.95,29.19,170.71,-22.74,0,0,0,0
25593,25571,0.008993,0.059088,0.03489,196.21,0,0,0,0,1,0,0,20.38,-27.54,-20.29,24.4,0,0,0,0
25571,25598,0.00428,0.027244,0.00733,286.09,0,0,0,0,1,0,0,132.24,1.1,-131.55,2.5,0,0,0,0
25571,25598,0.00428,0.027244,0.00733,286.09,0,0,0,0,1,0,0,132.24,1.1,-131.55,2.5,0,0,0,0
25571,25598,0.00428,0.027244,0.00733,286.09,0,0,0,0,1,0,0,132.24,1.1,-131.55,2.5,0,0,0,0
25571,25600,0.005971,0.031315,0.04225,263.06,0,0,0,0,1,0,0,65.73,-20.68,-65.47,17.43,0,0,0,0
25571,25600,0.005971,0.031315,0.04225,263.06,0,0,0,0,1,0,0,65.73,-20.68,-65.47,17.43,0,0,0,0
25571,25600,0.005971,0.031315,0.04225,263.06,0,0,0,0,1,0,0,65.73,-20.68,-65.47,17.43,0,0,0,0
25573,25572,0.000336,0.018558,0,425.53,0,0,1.0125,0,1,0,0,-159.84,-31.85,159.92,36.5,0,0,0,0
25572,25575,0.000202,0.001047,0,0,0,0,0,0,1,0,0,-159.92,77.43,159.98,-77.12,0,0,0,0
25574,25573,0.003992,0.140726,0,94.05,0,0,1.01875,0,1,0,0,-45.79,-4.75,45.87,7.54,0,0,0,0
25575,39833,0.001184,0.014571,0.24843,1170.78,0,0,0,0,1,0,0,251.74,-27.83,-251.04,9.79,0,0,0,0
25625,25576,0.00397,0.024355,0.03355,272.03,0,0,0,0,1,0,0,99.19,-13.96,-98.82,12.65,0,0,0,0
25625,25576,0.00397,0.024355,0.03355,272.03,0,0,0,0,1,0,0,99.19,-13.96,-98.82,12.65,0,0,0,0
25625,25576,0.00397,0.024355,0.03355,272.03,0,0,0,0,1,0,0,99.19,-13.96,-98.82,12.65,0,0,0,0
25614,25577,0.037725,0.075149,0.01946,67.24,0,0,0,0,1,0,0,25.38,-5.37,-25.15,3.81,0,0,0,0
25579,25578,0.004608,0.132819,0,79.83,0,0,1.05625,0,1,0,0,-35.8,-14.27,35.87,16.28,0,0,0,0
25578,25580,0.000289,0.00107,0,0,0,0,0,0,1,0,0,28.26,1.92,-28.25,-1.91,0,0,0,0
25597,25578,0.008183,0.047194,0.01769,212.49,0,0,0,0,1,0,0,-17.45,-1.64,17.47,-0.04,0,0,0,0
25578,31182,0.01699,0.070012,0.02324,237.78,0,0,0,0,1,0,0,-76.94,21.74,78.01,-19.73,0,0,0,0
25578,39525,0.007002,0.043125,0.02688,183.43,0,0,0,0,1,0,0,-4.66,-39.9,4.76,37.73,0,0,0,0
25579,25856,0.037839,0.082216,0.00235,57.87,0,0,0,0,1,0,0,22.56,9.54,-22.35,-9.34,0,0,0,0
25903,25579,0.030769,0.076197,0.00466,54.64,0,0,0,0,1,0,0,-13.18,-5.1,13.24,4.73,0,0,0,0
25581,25582,0.000245,0.001156,0,0,0,0,0,0,1,0,0,32.74,2.52,-32.74,-2.51,0,0,0,0
25593,25581,0.010192,0.056363,0.02453,266.33,0,0,0,0,1,0,0,-102.32,-4.12,103.33,7.06,0,0,0,0
25593,25581,0.010192,0.056363,0.02453,266.33,0,0,0,0,1,0,0,-102.32,-4.12,103.33,7.06,0,0,0,0
25593,25581,0.010192,0.056363,0.02453,266.33,0,0,0,0,1,0,0,-102.32,-4.12,103.33,7.06,0,0,0,0
25581,25811,0.004274,0.025129,0.01125,276.25,0,0,0,0,1,0,0,-148.63,-7,149.5,10.89,0,0,0,0
25581,25811,0.004274,0.025129,0.01125,276.25,0,0,0,0,1,0,0,-148.63,-7,149.5,10.89,0,0,0,0
25581,25811,0.004274,0.025129,0.01125,276.25,0,0,0,0,1,0,0,-148.63,-7,149.5,10.89,0,0,0,0
25583,25613,0.034163,0.081633,0.00497,59.84,0,0,0,0,1,0,0,-17.01,8.32,17.13,-8.56,0,0,0,0
25583,25775,0.072018,0.135502,0.00296,48.3,0,0,0,0,1,0,0,1.14,-7.27,-1.1,7.02,0,0,0,0
25583,25817,0.030152,0.075287,0.00363,43.99,0,0,0,0,1,0,0,3.5,-4.63,-3.49,4.27,0,0,0,0
25584,25587,-0.00035,-0.005606,0,129.28,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
25591,25584,0.010109,0.025596,0.00294,75.19,0,0,0,0,1,0,0,32.74,-1.74,-32.64,1.67,0,0,0,0
25591,25584,0.010109,0.025596,0.00294,75.19,0,0,0,0,1,0,0,32.74,-1.74,-32.64,1.67,0,0,0,0
25906,25584,0.039504,0.100617,0.00622,67.61,0,0,0,0,1,0,0,-31.55,9.31,31.95,-8.98,0,0,0,0
25585,25587,0.011459,0.183553,0,64.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25586,25587,0.011459,0.183553,0,64.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25588,25591,0.031245,0.058348,0.00147,63.85,0,0,0,0,1,0,0,-24.96,-16.06,25.22,16.38,0,0,0,0
25817,25588,0.019251,0.053177,0.00297,50.49,0,0,0,0,1,0,0,8.39,-4.31,-8.37,4.04,0,0,0,0
25596,25589,0.007723,0.015893,0.00056,119.77,0,0,0,0,1,0,0,21.04,6.85,-21.01,-6.84,0,0,0,0
25757,25589,0.020236,0.059346,0.01553,50.86,0,0,0,0,1,0,0,12.12,0.53,-12.09,-2.13,0,0,0,0
25589,25906,0.032035,0.091715,0.01287,68.17,0,0,0,0,1,0,0,-31.23,8.83,31.55,-9.31,0,0,0,0
25589,39538,0.056013,0.11927,0.00483,74.11,0,0,0,0,1,0,0,27.25,-9.26,-26.82,9.65,0,0,0,0
25591,25590,0.003638,0.121868,0,105.24,0,0,1.025,0,1,0,0,-38.62,-3.99,38.67,5.76,0,0,0,0
25591,25590,0.003638,0.121868,0,105.24,0,0,1.025,0,1,0,0,-38.62,-3.99,38.67,5.76,0,0,0,0
25591,25590,0.003638,0.121868,0,105.24,0,0,1.025,0,1,0,0,-38.62,-3.99,38.67,5.76,0,0,0,0
25590,25592,0.000205,0.001007,0,0,0,0,0,0,1,0,0,38.51,10.81,-38.5,-10.79,0,0,0,0
25590,25593,0.000261,0.001148,0,0,0,0,0,0,1,0,0,-154.51,-28.07,154.57,28.34,0,0,0,0
25723,25591,0.034138,0.065676,0.00399,59.32,0,0,0,0,1,0,0,-24.95,0.87,25.15,-0.93,0,0,0,0
25610,25593,0.005046,0.031853,0.01819,245.79,0,0,0,0,1,0,0,-131.16,-8.18,132,11.56,0,0,0,0
25594,25616,0.025239,0.085064,0.01991,62,0,0,0,0,1,0,0,3.58,-4.57,-3.57,2.57,0,0,0,0
25594,31236,0.046817,0.127588,0.00623,67.62,0,0,0,0,1,0,0,-15.27,-0.3,15.38,-0.04,0,0,0,0
25596,25595,0.00547,0.130057,0,102.48,0,0,1.03125,0,1,0,0,-30.49,0.94,30.54,0.25,0,0,0,0
25596,25595,0.00547,0.130057,0,102.48,0,0,1.03125,0,1,0,0,-30.49,0.94,30.54,0.25,0,0,0,0
25596,25595,0.00547,0.130057,0,102.48,0,0,1.03125,0,1,0,0,-30.49,0.94,30.54,0.25,0,0,0,0
25595,25597,0.000224,0.001078,0,0,0,0,0,0,1,0,0,-91.61,-0.75,91.63,0.84,0,0,0,0
25596,25715,0.019358,0.055801,0.00918,80.03,0,0,0,0,1,0,0,-24.63,0.44,24.74,-1.13,0,0,0,0
25596,25715,0.019358,0.055801,0.00918,80.03,0,0,0,0,1,0,0,-24.63,0.44,24.74,-1.13,0,0,0,0
25596,25715,0.019358,0.055801,0.00918,80.03,0,0,0,0,1,0,0,-24.63,0.44,24.74,-1.13,0,0,0,0
39534,25596,0.036541,0.08884,0.01122,82.46,0,0,0,0,1,0,0,-34.85,8.81,35.29,-8.95,0,0,0,0
39534,25596,0.036541,0.08884,0.01122,82.46,0,0,0,0,1,0,0,-34.85,8.81,35.29,-8.95,0,0,0,0
39534,25596,0.036541,0.08884,0.01122,82.46,0,0,0,0,1,0,0,-34.85,8.81,35.29,-8.95,0,0,0,0
25597,25610,0.011208,0.047301,0.02041,221.21,0,0,0,0,1,0,0,-74.19,0.8,74.79,-0.36,0,0,0,0
25625,25598,0.004182,0.023389,0.02186,276.79,0,0,0,0,1,0,0,-117.15,8.01,117.69,-7.33,0,0,0,0
25625,25598,0.004182,0.023389,0.02186,276.79,0,0,0,0,1,0,0,-117.15,8.01,117.69,-7.33,0,0,0,0
25625,25598,0.004182,0.023389,0.02186,276.79,0,0,0,0,1,0,0,-117.15,8.01,117.69,-7.33,0,0,0,0
25600,25599,0.000504,0.033128,0,344.36,0,0,1.04375,0,1,0,0,-130.65,-72.4,130.76,79.78,0,0,0,0
25599,25602,0.000278,0.001129,0,0,0,0,0,0,1,0,0,49.4,12.6,-49.39,-12.57,0,0,0,0
25897,25599,0.001373,0.014791,0.33022,1899.46,0,0,0,0,1,0,0,804.9,10.38,-796.56,44.29,0,0,0,0
25599,39483,0.000905,0.009137,0.17846,1275.85,0,0,0,0,1,0,0,489.12,-55.72,-487.04,57.88,0,0,0,0
25599,39483,0.000905,0.009137,0.17846,1275.85,0,0,0,0,1,0,0,489.12,-55.72,-487.04,57.88,0,0,0,0
25601,25600,0.004866,0.128499,0,84.78,0,0,1.025,0,1,0,0,-35.27,-9.69,35.33,11.31,0,0,0,0
25600,25608,0.00438,0.023472,0.00944,266.72,0,0,0,0,1,0,0,97.24,2.94,-96.86,-1.92,0,0,0,0
25600,25608,0.00438,0.023472,0.00944,266.72,0,0,0,0,1,0,0,97.24,2.94,-96.86,-1.92,0,0,0,0
25600,25608,0.00438,0.023472,0.00944,266.72,0,0,0,0,1,0,0,97.24,2.94,-96.86,-1.92,0,0,0,0
25601,25618,0.031323,0.063148,0.00835,69.05,0,0,0,0,1,0,0,40.53,-2.24,-40.07,2.25,0,0,0,0
25601,25743,0.012971,0.032934,0.00058,55.28,0,0,0,0,1,0,0,-12.36,9.86,12.39,-9.85,0,0,0,0
25603,25606,0.010961,0.239246,0,87.92,0,0,1,0,1,0,0,7.45,-9.83,-7.43,10.17,0,0,0,0
25603,25607,0.000264,0.001023,0,0,0,0,0,0,1,0,0,49.39,11.83,-49.39,-11.8,0,0,0,0
25603,25608,0.000246,0.001006,0,0,0,0,0,0,1,0,0,-56.84,-2,56.85,2.03,0,0,0,0
25603,25609,0.000246,0.001146,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25604,25606,-0.00679,-0.148207,0,62.92,0,0,1,0,1,0,0,-7.44,9.96,7.43,-10.17,0,0,0,0
25743,25604,0.033214,0.088215,0.00244,51.96,0,0,0,0,1,0,0,-7.4,9.81,7.44,-9.96,0,0,0,0
25605,25606,0.031461,0.68669,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25611,25610,0.005904,0.155741,0,79.35,0,0,1.025,0,1,0,0,-23.41,4.39,23.44,-3.55,0,0,0,0
25610,25612,0.000224,0.00106,0,0,0,0,0,0,1,0,0,32.93,12.09,-32.93,-12.07,0,0,0,0
25800,25611,0.02455,0.069705,0.00155,64.62,0,0,0,0,1,0,0,-23.28,4.58,23.41,-4.39,0,0,0,0
25802,25613,0.00959,0.029178,0.00178,74.24,0,0,0,0,1,0,0,25.78,0.67,-25.72,-0.68,0,0,0,0
25802,25613,0.00959,0.029178,0.00178,74.24,0,0,0,0,1,0,0,25.78,0.67,-25.72,-0.68,0,0,0,0
25614,25615,0.000201,0.001153,0,0,0,0,0,0,1,0,0,34.31,5.69,-34.3,-5.68,0,0,0,0
25614,25802,0.010111,0.033101,0.00324,55.33,0,0,0,0,1,0,0,-10.1,-4.87,10.11,4.57,0,0,0,0
25614,25861,0.023691,0.06274,0.00459,67.45,0,0,0,0,1,0,0,-31.49,-2.62,31.71,2.73,0,0,0,0
25616,25617,0.000212,0.001106,0,0,0,0,0,0,1,0,0,21.01,4.3,-21.01,-4.29,0,0,0,0
31199,25616,0.036655,0.063695,0.00215,40.68,0,0,0,0,1,0,0,17.56,6.86,-17.43,-6.87,0,0,0,0
25618,25621,-0.000542,-0.011204,0,128.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25618,25622,0.000252,0.001158,0,0,0,0,0,0,1,0,0,16.43,2.52,-16.43,-2.52,0,0,0,0
25618,25757,0.019497,0.046725,0.00222,60.79,0,0,0,0,1,0,0,23.64,-4.78,-23.54,4.78,0,0,0,0
25619,25621,0.007483,0.154543,0,64.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25620,25621,0.007483,0.154543,0,64.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25624,25623,0.005626,0.141635,0,70.83,0,0,1.025,0,1,0,0,-17.64,-6.95,17.66,7.43,0,0,0,0
25623,25625,0.000247,0.001119,0,0,0,0,0,0,1,0,0,-53.86,-17.81,53.86,17.84,0,0,0,0
25623,25626,0.000233,0.001131,0,0,0,0,0,0,1,0,0,36.2,10.38,-36.19,-10.36,0,0,0,0
25631,25624,0.073692,0.158554,0.00489,70.23,0,0,0,0,1,0,0,-37.88,13.51,38.99,-11.66,0,0,0,0
25627,25630,0.008465,0.253642,0,174.04,0,0,1,0,1,0,0,69.62,-7.8,-69.23,19.55,0,0,0,0
25627,39478,0.004823,0.023735,0.0096,196.95,0,0,0,0,1,0,0,21.55,9.06,-21.53,-9.95,0,0,0,0
25628,25630,-0.004628,-0.138655,0,99.04,0,0,1,0,1,0,0,-69.44,13.13,69.23,-19.55,0,0,0,0
25628,39461,0.049213,0.075952,0.00086,55.05,0,0,0,0,1,0,0,16.54,-23.27,-16.17,23.75,0,0,0,0
25629,25630,0.018699,0.560258,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39461,25631,0.055851,0.130296,0.00752,64.12,0,0,0,0,1,0,0,-24.01,16.68,24.46,-16.47,0,0,0,0
25633,25632,0.004524,0.142824,0,70.87,0,0,1,0,1,0,0,-19,-3.48,19.02,3.99,0,0,0,0
25632,25634,0.000279,0.001095,0,0,0,0,0,0,1,0,0,-53.65,-16.68,53.66,16.71,0,0,0,0
25632,25635,0.000209,0.001073,0,0,0,0,0,0,1,0,0,34.64,12.69,-34.63,-12.68,0,0,0,0
25633,25657,0.041652,0.109476,0.00271,58.07,0,0,0,0,1,0,0,19,3.48,-18.85,-3.37,0,0,0,0
25636,25639,0.00745,0.194168,0,126.13,0,0,1,0,1,0,0,11.89,-4.65,-11.88,4.95,0,0,0,0
25636,25640,0.000248,0.001171,0,0,0,0,0,0,1,0,0,47.05,21.37,-47.05,-21.34,0,0,0,0
25636,25644,0.016782,0.053798,0.01534,235.53,0,0,0,0,1,0,0,-112.94,5.64,114.98,-0.73,0,0,0,0
25636,25661,0.006036,0.032234,0.03531,236.37,0,0,0,0,1,0,0,-117.33,48.58,118.27,-47.26,0,0,0,0
25637,25639,-0.00109,-0.028418,0,68.53,0,0,1,0,1,0,0,-6.01,6.04,6.01,-6.06,0,0,0,0
25637,25648,0.024857,0.067907,0.00181,60.42,0,0,0,0,1,0,0,18.97,-12.53,-18.85,12.66,0,0,0,0
25637,33156,0.078471,0.180907,0.0073,55.23,0,0,0,0,1,0,0,-12.95,6.49,13.11,-6.9,0,0,0,0
25638,25639,0.04202,1.095178,0,57.6,0,0,1,0,1,0,0,-5.85,-0.74,5.86,1.11,0,0,0,0
25642,25641,0.000533,0.030689,0,502.17,0,0,1.025,0,1,0,0,-287.3,-20.73,287.73,45.33,0,0,0,0
25641,25645,0.000263,0.001165,0,0,0,0,0,0,1,0,0,-287.73,-45.33,287.94,46.26,0,0,0,0
25643,25642,0.006136,0.193294,0,74.59,0,0,1.03125,0,1,0,0,-17.55,-17.42,17.59,18.58,0,0,0,0
25642,25644,0.000227,0.001068,0,0,0,0,0,0,1,0,0,269.71,2.14,-269.56,-1.43,0,0,0,0
25643,33156,0.039407,0.088577,0.01029,63.72,0,0,0,0,1,0,0,26.92,-1.43,-26.65,0.92,0,0,0,0
33182,25643,0.013881,0.040477,0.00301,51.52,0,0,0,0,1,0,0,9.42,-19,-9.36,18.85,0,0,0,0
25644,33186,0.007609,0.036159,0.01955,244.4,0,0,0,0,1,0,0,107.53,-14.45,-106.71,16.24,0,0,0,0
25920,25645,0.001323,0.013091,0.15099,1149.79,0,0,0,0,1,0,0,288.99,40.51,-287.94,-46.26,0,0,0,0
25646,25647,0.000201,0.001161,0,0,0,0,0,0,1,0,0,13.59,4.69,-13.59,-4.69,0,0,0,0
25646,25648,0.00025,0.001179,0,0,0,0,0,0,1,0,0,-13.59,-4.69,13.59,4.7,0,0,0,0
25649,33182,0.058356,0.139886,0.00428,57.44,0,0,0,0,1,0,0,-12.21,0.96,12.29,-1.21,0,0,0,0
25649,33189,0.069994,0.148574,0.00615,34.84,0,0,0,0,1,0,0,-2.15,-7.23,2.19,6.65,0,0,0,0
25650,25651,0.0002,0.001135,0,0,0,0,0,0,1,0,0,-14.94,-3.71,14.94,3.72,0,0,0,0
25652,25653,0.000289,0.001023,0,0,0,0,0,0,1,0,0,8.96,1.89,-8.96,-1.89,0,0,0,0
25652,25654,0.000263,0.001183,0,0,0,0,0,0,1,0,0,-8.96,-1.89,8.96,1.89,0,0,0,0
25654,25657,0.072037,0.179792,0.00476,53.03,0,0,0,0,1,0,0,-5.83,-4.13,5.87,3.73,0,0,0,0
33135,25654,0.040849,0.1031,0.0037,36.34,0,0,0,0,1,0,0,3.13,-2.59,-3.13,2.24,0,0,0,0
25655,25656,0.000242,0.001012,0,0,0,0,0,0,1,0,0,15.39,5.87,-15.39,-5.87,0,0,0,0
25655,25914,0.012028,0.030612,0.00134,62.7,0,0,0,0,1,0,0,-22.77,-5.37,22.83,5.38,0,0,0,0
25659,25658,0.00343,0.1118,0,61.1,0,0,1.0375,0,1,0,0,5.95,-14.96,-5.94,15.25,0,0,0,0
25658,25660,0.000287,0.001173,0,0,0,0,0,0,1,0,0,42.83,26.88,-42.82,-26.85,0,0,0,0
25658,25661,0.000205,0.001089,0,0,0,0,0,0,1,0,0,-36.89,-42.13,36.9,42.17,0,0,0,0
25658,25662,0.000299,0.001101,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25659,33182,0.014206,0.047447,0.00344,66.49,0,0,0,0,1,0,0,24.83,2.23,-24.74,-2.32,0,0,0,0
25659,33183,0.020717,0.050316,0.00292,67.74,0,0,0,0,1,0,0,-30.77,12.73,30.99,-12.53,0,0,0,0
33174,25661,0.008619,0.050215,0.04456,249.94,0,0,0,0,1,0,0,157.18,1.95,-155.17,5.09,0,0,0,0
25663,25664,0.000226,0.001021,0,0,0,0,0,0,1,0,0,7.2,3.66,-7.2,-3.66,0,0,0,0
25664,25740,0.004791,0.010682,0.00038,55.42,0,0,0,0,1,0,0,-13.99,3.92,14,-3.94,0,0,0,0
25665,25666,0.019717,0.334242,0,46.13,0,0,0.99375,0,1,0,0,-5,0.08,5,0,0,0,0,0
25665,25667,0.000299,0.001188,0,0,0,0,0,0,1,0,0,5,-0.08,-5,0.08,0,0,0,0
25673,25667,0.03811,0.09289,0.01092,64.72,0,0,0,0,1,0,0,32.45,0.56,-32.08,-0.84,0,0,0,0
25667,25796,0.023843,0.065009,0.00446,52.54,0,0,0,0,1,0,0,5.98,-1.29,-5.97,0.84,0,0,0,0
25668,25669,0.03143,0.533862,0,19.91,0,0,1,0,1,0,0,-1.6,0.19,1.6,-0.18,0,0,0,0
25668,25670,0.017362,0.330745,0,33.71,0,0,1,0,1,0,0,-3.2,0.39,3.2,-0.36,0,0,0,0
25668,25671,0.015552,0.346849,0,33.68,0,0,1,0,1,0,0,-3.2,0.39,3.2,-0.36,0,0,0,0
25668,25672,0.053661,0.77633,0,19.88,0,0,1,0,1,0,0,-1.6,0.2,1.6,-0.18,0,0,0,0
25668,25673,0.000298,0.001012,0,0,0,0,0,0,1,0,0,9.59,-1.16,-9.59,1.16,0,0,0,0
25668,25674,0.000209,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25883,25673,0.029077,0.082236,0.00447,59.56,0,0,0,0,1,0,0,22.99,1.62,-22.85,-1.72,0,0,0,0
25675,25676,0.013447,0.299279,0,45.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25675,25677,0.000222,0.001159,0,0,0,0,0,0,1,0,0,-5.46,-1.08,5.46,1.08,0,0,0,0
25796,25677,0.007957,0.019366,0.00038,55.72,0,0,0,0,1,0,0,10.97,-0.84,-10.96,0.82,0,0,0,0
25678,25728,0.036877,0.073462,0.00707,59.59,0,0,0,0,1,0,0,17.6,-1.38,-17.49,0.84,0,0,0,0
25680,25679,0.000548,0.032925,0,228.88,0,0,1.0125,0,1,0,0,8.47,-24.01,-8.46,24.21,0,0,0,0
25679,25681,0.000212,0.001123,0,0,0,0,0,0,1,0,0,352.26,80.86,-352.01,-79.51,0,0,0,0
25827,25680,0.002282,0.013648,0.00432,168.41,0,0,0,0,1,0,0,8.48,-24.41,-8.47,24.01,0,0,0,0
25681,25897,0.000712,0.009333,0.13114,1088.25,0,0,0,0,1,0,0,-178.26,111.71,178.56,-121.93,0,0,0,0
25682,25818,0.012803,0.032353,0.00517,48.1,0,0,0,0,1,0,0,5.86,6.24,-5.85,-6.77,0,0,0,0
25684,25683,0.005009,0.148489,0,68.54,0,0,1,0,1,0,0,-9.7,-5.22,9.71,5.4,0,0,0,0
25683,25685,0.005476,0.173535,0,40.8,0,0,1.0125,0,1,0,0,-21.97,1.88,22,-1.08,0,0,0,0
25683,25687,0.000206,0.001059,0,0,0,0,0,0,1,0,0,12.27,-7.28,-12.27,7.28,0,0,0,0
25684,25686,0.011514,0.216337,0,56.06,0,0,0.975,0,1,0,0,-10.99,-3.96,11,4.22,0,0,0,0
25687,25755,0.006044,0.033991,0.02433,250.09,0,0,0,0,1,0,0,-72.9,3.96,73.21,-4.88,0,0,0,0
25687,25755,0.006044,0.033991,0.02433,250.09,0,0,0,0,1,0,0,-72.9,3.96,73.21,-4.88,0,0,0,0
25761,25687,0.008552,0.049844,0.01409,199.73,0,0,0,0,1,0,0,-28.93,16.48,29.02,-17.48,0,0,0,0
25689,25688,0.000574,0.026915,0,550.71,0,0,1.01875,0,1,0,0,-190.17,-42.33,190.38,51.93,0,0,0,0
25689,25688,0.000574,0.026915,0,550.71,0,0,1.01875,0,1,0,0,-190.17,-42.33,190.38,51.93,0,0,0,0
25689,25688,0.000574,0.026915,0,550.71,0,0,1.01875,0,1,0,0,-190.17,-42.33,190.38,51.93,0,0,0,0
25688,25691,0.000147,0.009918,0,1586.39,0,0,1.025,0,1,0,0,-1218.2,-31.38,1220.3,173.08,0,0,0,0
25688,25692,0.000134,0.008589,0,1586.39,0,0,1.025,0,1,0,0,-1218.38,-50.2,1220.3,173.08,0,0,0,0
33390,25688,0.000293,0.003955,0.05287,1594.33,0,0,0,0,1,0,0,-201.14,162.25,201.32,-165.63,0,0,0,0
25690,25689,0.004691,0.16643,0,85.41,0,0,1.01875,0,1,0,0,-35.23,-9.2,35.29,11.27,0,0,0,0
25689,25693,0.000219,0.001054,0,0,0,0,0,0,1,0,0,535.24,115.73,-534.64,-112.87,0,0,0,0
25689,25694,0.000267,0.001106,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25690,25878,0.002834,0.007161,0.00075,49.98,0,0,0,0,1,0,0,5.19,3.72,-5.19,-3.8,0,0,0,0
33382,25690,0.020685,0.045564,0.00437,67.23,0,0,0,0,1,0,0,34.61,0.25,-34.39,-0.25,0,0,0,0
25879,25693,0.000478,0.00295,0.00175,264.66,0,0,0,0,1,0,0,-85.71,-26.53,85.74,26.56,0,0,0,0
25879,25693,0.000478,0.00295,0.00175,264.66,0,0,0,0,1,0,0,-85.71,-26.53,85.74,26.56,0,0,0,0
25879,25693,0.000478,0.00295,0.00175,264.66,0,0,0,0,1,0,0,-85.71,-26.53,85.74,26.56,0,0,0,0
33090,25693,0.00276,0.015126,0.01606,206.84,0,0,0,0,1,0,0,-92.6,-4.62,92.82,4.05,0,0,0,0
25695,25696,0.017355,0.374475,0,45.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25695,25697,0.000288,0.001159,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25695,25698,0.000258,0.001079,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25697,25903,0.018337,0.045715,0.00243,54.69,0,0,0,0,1,0,0,-13.15,-5.28,13.18,5.1,0,0,0,0
25697,31189,0.018679,0.05192,0.00203,54.79,0,0,0,0,1,0,0,13.15,5.28,-13.11,-5.4,0,0,0,0
25702,25699,0.030592,0.072817,0.00422,62.14,0,0,0,0,1,0,0,-15.63,14.27,15.75,-14.43,0,0,0,0
25701,25700,0.000393,0.014939,0,670.98,0,0,1.0125,0,1,0,0,-242.96,-19.65,243.17,27.81,0,0,0,0
25701,25700,0.000393,0.014939,0,670.98,0,0,1.0125,0,1,0,0,-242.96,-19.65,243.17,27.81,0,0,0,0
25701,25700,0.000393,0.014939,0,670.98,0,0,1.0125,0,1,0,0,-242.96,-19.65,243.17,27.81,0,0,0,0
25701,25700,0.000393,0.014939,0,670.98,0,0,1.0125,0,1,0,0,-242.96,-19.65,243.17,27.81,0,0,0,0
25700,25705,0.000355,0.020156,0,409.05,0,0,1.01875,0,1,0,0,-195.36,-59.15,195.5,67.1,0,0,0,0
25700,25706,0.000406,0.029869,0,408.64,0,0,1.025,0,1,0,0,-195.34,-55.3,195.5,67.1,0,0,0,0
25700,25707,0.000592,0.031341,0,408.26,0,0,1.025,0,1,0,0,-195.27,-54.74,195.5,67.1,0,0,0,0
25700,25708,0.000656,0.04383,0,408.22,0,0,1.0375,0,1,0,0,-195.24,-49.63,195.5,67.1,0,0,0,0
25700,25709,0.000858,0.047729,0,408,0,0,1.0375,0,1,0,0,-195.16,-48.16,195.5,67.1,0,0,0,0
25700,25710,0.00025,0.001037,0,0,0,0,0,0,1,0,0,3.67,155.73,-3.62,-155.5,0,0,0,0
25700,25711,0.000287,0.001029,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
25700,25712,0.000216,0.001025,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25701,25704,0.005064,0.191813,0,270.24,0,0,1,0,1,0,0,117.17,14.37,-116.54,9.62,0,0,0,0
25701,25848,0.006865,0.03354,0.03359,278.33,0,0,0,0,1,0,0,113.04,-6.76,-112.25,6.88,0,0,0,0
25701,25848,0.006865,0.03354,0.03359,278.33,0,0,0,0,1,0,0,113.04,-6.76,-112.25,6.88,0,0,0,0
25701,25848,0.006865,0.03354,0.03359,278.33,0,0,0,0,1,0,0,113.04,-6.76,-112.25,6.88,0,0,0,0
25702,25704,-0.002735,-0.103591,0,145.24,0,0,1,0,1,0,0,-116.88,-3.34,116.54,-9.62,0,0,0,0
25703,25704,0.016223,0.614442,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25769,25710,0.00067,0.007364,0.13228,1243.49,0,0,0,0,1,0,0,295.45,-105.64,-294.85,97.86,0,0,0,0
25710,25842,0.000554,0.006164,0.18983,1204.45,0,0,0,0,1,0,0,298.47,57.64,-297.99,-72.99,0,0,0,0
25713,25714,0.009028,0.166043,0,70.48,0,0,1.04375,0,1,0,0,-34.59,-1.84,34.7,3.83,0,0,0,0
25713,25715,0.000291,0.001014,0,0,0,0,0,0,1,0,0,34.59,1.84,-34.59,-1.83,0,0,0,0
25713,25716,0.000233,0.001003,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25715,39911,0.004716,0.010098,0.01211,69.61,0,0,0,0,1,0,0,-21.04,8.47,21.07,-9.75,0,0,0,0
25715,40127,0.014144,0.029982,0.00102,61.45,0,0,0,0,1,0,0,-18.59,-3.26,18.64,3.24,0,0,0,0
25717,25718,0.010819,0.182981,0,45.53,0,0,0.98125,0,1,0,0,-5,0.04,5,0,0,0,0,0
25717,25719,0.000264,0.001075,0,0,0,0,0,0,1,0,0,8.86,1.4,-8.86,-1.4,0,0,0,0
25746,25717,0.011251,0.035374,0.00137,64.67,0,0,0,0,1,0,0,-23.87,18.08,23.96,-17.94,0,0,0,0
25717,25864,0.058621,0.12541,0.00704,65.01,0,0,0,0,1,0,0,-27.82,16.5,28.4,-16.04,0,0,0,0
25720,25721,0.01204,0.258991,0,45.5,0,0,1.01875,0,1,0,0,-5,0.06,5,0,0,0,0,0
25720,25722,0.00028,0.001122,0,0,0,0,0,0,1,0,0,4.38,2.16,-4.38,-2.16,0,0,0,0
25720,25723,0.000211,0.001012,0,0,0,0,0,0,1,0,0,0.62,2.1,-0.62,-2.1,0,0,0,0
25724,25725,0.024212,0.322156,0,37.33,0,0,1,0,1,0,0,-1.8,-0.51,1.8,0.52,0,0,0,0
25724,25726,0.005717,0.142255,0,22.87,0,0,1,0,1,0,0,-1.8,-0.52,1.8,0.52,0,0,0,0
25724,25727,0.000238,0.001164,0,0,0,0,0,0,1,0,0,3.6,1.03,-3.6,-1.02,0,0,0,0
25728,25729,0.010325,0.22119,0,68.2,0,0,1.00625,0,1,0,0,-27.92,-4.69,28,6.39,0,0,0,0
25728,25730,0.019263,0.326237,0,32.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25728,25731,0.056447,1.15075,0,9.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25728,39272,0.021967,0.066323,0.00504,77,0,0,0,0,1,0,0,26.65,-3.89,-26.5,3.81,0,0,0,0
25728,39272,0.021967,0.066323,0.00504,77,0,0,0,0,1,0,0,26.65,-3.89,-26.5,3.81,0,0,0,0
25728,39272,0.021967,0.066323,0.00504,77,0,0,0,0,1,0,0,26.65,-3.89,-26.5,3.81,0,0,0,0
25732,25733,0.01471,0.334853,0,47.47,0,0,1.0375,0,1,0,0,-6.09,-2.95,6.1,3.1,0,0,0,0
25732,25734,0.029622,0.57589,0,19.82,0,0,1.03125,0,1,0,0,-1.6,-0.8,1.6,0.81,0,0,0,0
25732,25735,0.659752,6.78154,0,1.7,0,0,1.05625,0,1,0,0,-0.79,-0.35,0.8,0.41,0,0,0,0
25732,25736,0.000295,0.001141,0,0,0,0,0,0,1,0,0,8.49,4.1,-8.49,-4.1,0,0,0,0
25732,25737,0.000276,0.001058,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25732,25738,0.000239,0.001163,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25739,25740,0.000235,0.001102,0,0,0,0,0,0,1,0,0,9.6,4.89,-9.6,-4.89,0,0,0,0
25741,25742,0.011034,0.183681,0,45.17,0,0,1,0,1,0,0,-5,0.04,5,0,0,0,0,0
25741,25743,0.000244,0.00108,0,0,0,0,0,0,1,0,0,5,-0.04,-5,0.04,0,0,0,0
25744,25745,0.010382,0.214736,0,44.73,0,0,0.9875,0,1,0,0,-5,0.05,5,0,0,0,0,0
25744,25746,0.000294,0.001058,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
25744,25747,0.000269,0.001064,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25749,25748,0.000381,0.020954,0,589.83,0,0,1,0,1,0,0,-210.81,20.49,210.97,-11.8,0,0,0,0
25749,25748,0.000381,0.020954,0,589.83,0,0,1,0,1,0,0,-210.81,20.49,210.97,-11.8,0,0,0,0
25749,25748,0.000381,0.020954,0,589.83,0,0,1,0,1,0,0,-210.81,20.49,210.97,-11.8,0,0,0,0
25748,25751,0.00046,0.029761,0,446.16,0,0,1,0,1,0,0,-230.1,-99.85,230.37,117.26,0,0,0,0
25748,25752,0.000312,0.020299,0,445.9,0,0,1,0,1,0,0,-230.18,-105.17,230.37,117.26,0,0,0,0
25748,25753,0.000497,0.022733,0,445.17,0,0,1,0,1,0,0,-230.07,-103.8,230.37,117.26,0,0,0,0
25748,25754,0.001173,0.092934,0,140.82,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
25748,25756,0.000216,0.001197,0,0,0,0,0,0,1,0,0,59.04,345.02,-58.79,-343.66,0,0,0,0
25750,25749,0.004085,0.106762,0,100.37,0,0,1,0,1,0,0,-29.58,0.99,29.61,-0.13,0,0,0,0
25750,25749,0.004085,0.106762,0,100.37,0,0,1,0,1,0,0,-29.58,0.99,29.61,-0.13,0,0,0,0
25750,25749,0.004085,0.106762,0,100.37,0,0,1,0,1,0,0,-29.58,0.99,29.61,-0.13,0,0,0,0
25749,25755,0.00029,0.001199,0,0,0,0,0,0,1,0,0,543.6,-61.1,-542.8,64.41,0,0,0,0
25750,25798,0.039842,0.109744,0.00795,66.32,0,0,0,0,1,0,0,28.45,-8.96,-28.12,9,0,0,0,0
25875,25756,0.000506,0.005629,0.18897,1725.02,0,0,0,0,1,0,0,400.19,-32.35,-399.42,20.63,0,0,0,0
25757,25800,0.030634,0.069711,0.00239,65.26,0,0,0,0,1,0,0,-28.05,4.84,28.28,-4.58,0,0,0,0
39534,25757,0.031092,0.079886,0.01017,108,0,0,0,0,1,0,0,-43.88,10.57,44.47,-10.15,0,0,0,0
25758,25759,0.005129,0.15164,0,71.44,0,0,1,0,1,0,0,-13.99,-2.25,14,2.53,0,0,0,0
25758,25760,0.014363,0.451938,0,23.44,0,0,1,0,1,0,0,-13.97,-1.7,14,2.53,0,0,0,0
25758,25761,0.000216,0.00113,0,0,0,0,0,0,1,0,0,27.96,3.95,-27.96,-3.95,0,0,0,0
25758,25762,0.000265,0.001001,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25761,25786,0.004629,0.025709,0.01539,171.28,0,0,0,0,1,0,0,11.45,-9.85,-11.44,8.23,0,0,0,0
25763,25764,0.000258,0.001178,0,0,0,0,0,0,1,0,0,30,-0.08,-30,0.09,0,0,0,0
25824,25764,0.034906,0.077582,0.00683,62.96,0,0,0,0,1,0,0,-32.58,-2.24,32.93,2.3,0,0,0,0
25766,25765,0.000723,0.044395,0,493.85,0,0,1.0375,0,1,0,0,-171.76,-77.54,172.01,93.09,0,0,0,0
25765,25767,0.000128,0.006814,0,1404.13,0,0,1,0,1,0,0,-613.23,-167.76,613.7,192.98,0,0,0,0
25765,25768,0.000144,0.009252,0,1404.13,0,0,1,0,1,0,0,-496.75,-169.64,497.12,192.98,0,0,0,0
25765,25769,0.000258,0.001096,0,0,0,0,0,0,1,0,0,937.96,244.31,-935.74,-234.89,0,0,0,0
25765,25770,0.000222,0.001161,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25765,25771,0.000292,0.001072,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25765,25772,0.000229,0.001134,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25773,25774,0.012679,0.254806,0,49.49,0,0,1,0,1,0,0,-6.99,0.12,7,0,0,0,0,0
25773,25775,0.000286,0.00116,0,0,0,0,0,0,1,0,0,6.99,-0.12,-6.99,0.12,0,0,0,0
25776,25777,0.012587,0.344588,0,44.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25776,25778,0.000295,0.00114,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25776,25779,0.000217,0.001053,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
25839,25778,0.037134,0.085336,0.00478,49.91,0,0,0,0,1,0,0,-3.21,0.49,3.21,-1.01,0,0,0,0
39835,25778,0.035202,0.092519,0.00401,76.5,0,0,0,0,1,0,0,-22.29,10.93,22.49,-10.84,0,0,0,0
25781,25780,0.000431,0.03066,0,450.23,0,0,1.03125,0,1,0,0,-120.7,-87.41,120.79,94.06,0,0,0,0
25780,25783,0.000621,0.040428,0,278.94,0,0,1,0,1,0,0,-54.38,3.05,54.4,-1.94,0,0,0,0
25780,25784,0.000669,0.044946,0,278.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25780,25785,0.000233,0.001194,0,0,0,0,0,0,1,0,0,-66.41,298.22,66.61,-297.19,0,0,0,0
25782,25781,0.005031,0.122425,0,110.64,0,0,1.025,0,1,0,0,-49.14,-10.22,49.26,13.14,0,0,0,0
25782,25781,0.005031,0.122425,0,110.64,0,0,1.025,0,1,0,0,-49.14,-10.22,49.26,13.14,0,0,0,0
25782,25781,0.005031,0.122425,0,110.64,0,0,1.025,0,1,0,0,-49.14,-10.22,49.26,13.14,0,0,0,0
25781,25786,0.000284,0.001032,0,0,0,0,0,0,1,0,0,-27.09,47.98,27.1,-47.95,0,0,0,0
25782,25883,0.016882,0.03414,0.00149,41.14,0,0,0,0,1,0,0,2.07,2.8,-2.07,-2.96,0,0,0,0
25788,25787,0.004879,0.129855,0,99.89,0,0,1.0125,0,1,0,0,-24.94,-2.65,24.97,3.4,0,0,0,0
25788,25787,0.004879,0.129855,0,99.89,0,0,1.0125,0,1,0,0,-24.94,-2.65,24.97,3.4,0,0,0,0
25788,25787,0.004879,0.129855,0,99.89,0,0,1.0125,0,1,0,0,-24.94,-2.65,24.97,3.4,0,0,0,0
25787,25794,0.000241,0.001032,0,0,0,0,0,0,1,0,0,-74.92,-10.21,74.93,10.26,0,0,0,0
25787,25795,0.000251,0.001078,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25788,25791,0.000488,0.009195,0,139.07,0,0,1,0,1,0,0,-1.8,-0.69,1.8,0.69,0,0,0,0
25788,25792,0.009176,0.179467,0,67.78,0,0,1.01875,0,1,0,0,-29.92,-7.46,30,9.06,0,0,0,0
25788,25793,0.011984,0.225492,0,58.73,0,0,1.00625,0,1,0,0,-14.97,-5.24,15,5.76,0,0,0,0
25789,25791,0.008227,0.155147,0,69.53,0,0,1,0,1,0,0,1.8,0.69,-1.8,-0.69,0,0,0,0
25790,25791,0.008227,0.155147,0,69.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33090,25794,0.001623,0.00808,0.00882,178.07,0,0,0,0,1,0,0,44.52,-2.47,-44.49,1.66,0,0,0,0
25794,33408,0.001863,0.009743,0.09751,233.78,0,0,0,0,1,0,0,-30.45,-11.92,30.46,1.34,0,0,0,0
25797,25798,0.000281,0.001128,0,0,0,0,0,0,1,0,0,7.4,3.45,-7.4,-3.45,0,0,0,0
25799,25800,0.00027,0.001053,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
25801,25804,0.012089,0.294053,0,198.7,0,0,1,0,1,0,0,61.96,13.15,-61.52,-2.49,0,0,0,0
25801,25805,0.003399,0.091486,0,116.8,0,0,1.05625,0,1,0,0,-57.18,-15.6,57.3,18.84,0,0,0,0
25801,25806,0.003936,0.126176,0,115.94,0,0,1.06875,0,1,0,0,-57.16,-14.32,57.3,18.84,0,0,0,0
25801,25807,0.002838,0.092438,0,114.05,0,0,1.05625,0,1,0,0,-57.2,-15.57,57.3,18.84,0,0,0,0
25801,25808,0.003386,0.106215,0,112.29,0,0,1.0625,0,1,0,0,-57.18,-15.06,57.3,18.84,0,0,0,0
25801,25809,0.003181,0.093397,0,111.21,0,0,1.05625,0,1,0,0,-57.19,-15.54,57.3,18.84,0,0,0,0
25801,25810,0.003424,0.108771,0,109.01,0,0,1.0625,0,1,0,0,-57.18,-14.97,57.3,18.84,0,0,0,0
25801,25811,0.000243,0.001165,0,0,0,0,0,0,1,0,0,281.12,77.91,-280.94,-77.01,0,0,0,0
25801,25812,0.000242,0.001126,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
25801,25813,0.000271,0.001109,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25802,25804,-0.003874,-0.094236,0,98.7,0,0,1,0,1,0,0,-61.66,-5.91,61.52,2.49,0,0,0,0
25803,25804,0.043766,1.06459,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25885,25811,0.000306,0.002148,0.00123,283.33,0,0,0,0,1,0,0,167.63,-43.9,-167.55,44.35,0,0,0,0
25815,25816,0.008363,0.200898,0,54.71,0,0,1,0,1,0,0,-4.9,0.05,4.9,0,0,0,0,0
25815,25817,0.00022,0.001066,0,0,0,0,0,0,1,0,0,4.9,-0.05,-4.9,0.05,0,0,0,0
25819,25820,0.018214,0.316933,0,44.07,0,0,0.975,0,1,0,0,-5,0.08,5,0,0,0,0,0
25819,25821,0.000237,0.00116,0,0,0,0,0,0,1,0,0,5,-0.08,-5,0.08,0,0,0,0
25822,25823,0.014748,0.310746,0,43.64,0,0,1,0,1,0,0,-5,0.07,5,0,0,0,0,0
25822,25824,0.000238,0.001098,0,0,0,0,0,0,1,0,0,5,-0.07,-5,0.07,0,0,0,0
25822,25825,0.000281,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25822,25826,0.00022,0.00104,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
25828,25829,0.010637,0.192367,0,43.01,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25828,25830,0.000241,0.001016,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25828,25831,0.000265,0.00112,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
25830,25858,0.030932,0.066652,0.01164,80.11,0,0,0,0,1,0,0,24.81,-4.1,-24.63,3.23,0,0,0,0
25830,25858,0.030932,0.066652,0.01164,80.11,0,0,0,0,1,0,0,24.81,-4.1,-24.63,3.23,0,0,0,0
25830,25858,0.030932,0.066652,0.01164,80.11,0,0,0,0,1,0,0,24.81,-4.1,-24.63,3.23,0,0,0,0
25832,25835,-0.001763,-0.037976,0,57.36,0,0,1,0,1,0,0,-0.6,0.03,0.6,-0.03,0,0,0,0
25832,25836,0.016221,0.328203,0,27.94,0,0,1,0,1,0,0,-2.2,0.12,2.2,-0.11,0,0,0,0
25832,25837,0.018935,0.372223,0,31.92,0,0,1,0,1,0,0,-2.95,0.17,2.95,-0.14,0,0,0,0
25832,25838,0.725982,13.295686,0,0.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25832,25839,0.000218,0.001069,0,0,0,0,0,0,1,0,0,5.75,-0.33,-5.75,0.33,0,0,0,0
25832,25840,0.000289,0.001009,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
25832,25841,0.000221,0.001066,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25833,25835,0.022727,0.489525,0,28.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25834,25835,0.022727,0.489525,0,28.68,0,0,1,0,1,0,0,0.6,-0.03,-0.6,0.03,0,0,0,0
25843,25842,0.000486,0.029402,0,566.64,0,0,1.0125,0,1,0,0,-173.34,0.39,173.47,7.8,0,0,0,0
25843,25842,0.000486,0.029402,0,566.64,0,0,1.0125,0,1,0,0,-173.34,0.39,173.47,7.8,0,0,0,0
25843,25842,0.000486,0.029402,0,566.64,0,0,1.0125,0,1,0,0,-173.34,0.39,173.47,7.8,0,0,0,0
25842,25845,0.000397,0.024079,0,444.63,0,0,1,0,1,0,0,-230.17,31.79,230.37,-19.78,0,0,0,0
25842,25846,0.000322,0.016912,0,444.49,0,0,1,0,1,0,0,-230.21,28.19,230.37,-19.78,0,0,0,0
25842,25847,0.000684,0.034636,0,443.1,0,0,1,0,1,0,0,-230.02,37.16,230.37,-19.78,0,0,0,0
25842,25929,0.001567,0.020201,0.3531,1236.94,0,0,0,0,1,0,0,467.98,-47.56,-464.79,50.33,0,0,0,0
25844,25843,0.004964,0.178385,0,110.62,0,0,1.0125,0,1,0,0,-43.25,-5.52,43.34,8.67,0,0,0,0
25844,25843,0.004964,0.178385,0,110.62,0,0,1.0125,0,1,0,0,-43.25,-5.52,43.34,8.67,0,0,0,0
25844,25843,0.004964,0.178385,0,110.62,0,0,1.0125,0,1,0,0,-43.25,-5.52,43.34,8.67,0,0,0,0
25843,25848,0.000236,0.001172,0,0,0,0,0,0,1,0,0,389.99,-27.19,-389.66,28.81,0,0,0,0
25843,25849,0.000211,0.00102,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
25843,25850,0.000226,0.001089,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25844,25858,0.047748,0.13453,0.00572,75.81,0,0,0,0,1,0,0,23.39,2.69,-23.15,-2.63,0,0,0,0
25844,25858,0.047748,0.13453,0.00572,75.81,0,0,0,0,1,0,0,23.39,2.69,-23.15,-2.63,0,0,0,0
25844,25858,0.047748,0.13453,0.00572,75.81,0,0,0,0,1,0,0,23.39,2.69,-23.15,-2.63,0,0,0,0
25851,25854,-0.00026,-0.006481,0,117.39,0,0,0.98125,0,1,0,0,-7.5,0.05,7.5,-0.06,0,0,0,0
25851,25855,0.020652,0.289652,0,43.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25851,25856,0.000291,0.001194,0,0,0,0,0,0,1,0,0,7.5,-0.05,-7.5,0.06,0,0,0,0
25851,25857,0.000282,0.001088,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
25852,25854,0.009143,0.228092,0,58.69,0,0,1,0,1,0,0,3.5,0,-3.5,0.03,0,0,0,0
25853,25854,0.009143,0.228092,0,58.69,0,0,1,0,1,0,0,4,0,-4,0.03,0,0,0,0
25856,31199,0.024265,0.053867,0.01868,61.3,0,0,0,0,1,0,0,29.85,9.29,-29.62,-10.75,0,0,0,0
25859,25860,0.018711,0.352237,0,43.37,0,0,0.99375,0,1,0,0,-5,0.08,5,0,0,0,0,0
25859,25861,0.000261,0.001009,0,0,0,0,0,0,1,0,0,5,-0.08,-5,0.08,0,0,0,0
25862,25866,0.000701,0.042152,0,532.3,0,0,1,0,1,0,0,301.47,39.15,-300.87,-3,0,0,0,0
25862,25867,0.000595,0.034899,0,415.67,0,0,1,0,1,0,0,-199.17,-41.8,199.4,55.22,0,0,0,0
25862,25868,0.000775,0.023412,0,413.84,0,0,1,0,1,0,0,-199.1,-46.14,199.4,55.22,0,0,0,0
25862,25869,0.000446,0.035461,0,413.5,0,0,1,0,1,0,0,-199.23,-41.59,199.4,55.22,0,0,0,0
25862,25870,0.000503,0.029781,0,413.01,0,0,1,0,1,0,0,-197.74,-43.88,197.93,55.22,0,0,0,0
25862,25871,0.000535,0.031849,0,411.56,0,0,1,0,1,0,0,-197.73,-43.11,197.93,55.22,0,0,0,0
25862,25872,0.000364,0.017689,0,411.49,0,0,1,0,1,0,0,-197.79,-48.41,197.93,55.22,0,0,0,0
25862,25873,0.001221,0.065114,0,209.39,0,0,1,0,1,0,0,-3.2,-1.62,3.2,1.63,0,0,0,0
25862,25875,0.000243,0.00104,0,0,0,0,0,0,1,0,0,892.5,227.4,-890.59,-219.21,0,0,0,0
25864,25863,0.004492,0.141112,0,71.81,0,0,1,0,1,0,0,-13.95,7.03,13.96,-6.71,0,0,0,0
25863,25866,-0.000302,-0.018152,0,507.3,0,0,1,0,1,0,0,-301.12,-18.57,300.87,3,0,0,0,0
25863,25874,0.000258,0.001171,0,0,0,0,0,0,1,0,0,287.16,25.28,-286.96,-24.36,0,0,0,0
25863,25876,0.000216,0.001005,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
25865,25866,0.002271,0.136527,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25920,25875,0.001044,0.013506,0.23274,1321.8,0,0,0,0,1,0,0,549.78,6.79,-546.85,6.05,0,0,0,0
25920,25875,0.001044,0.013506,0.23274,1321.8,0,0,0,0,1,0,0,549.78,6.79,-546.85,6.05,0,0,0,0
25878,25877,0.006768,0.185396,0,79.53,0,0,1.0125,0,1,0,0,-28.53,-3.16,28.58,4.58,0,0,0,0
25877,25879,0.000242,0.001185,0,0,0,0,0,0,1,0,0,146.42,-13.15,-146.37,13.39,0,0,0,0
25879,33381,0.00341,0.017997,0.009,413.01,0,0,0,0,1,0,0,-142.29,-32.72,142.95,35.21,0,0,0,0
25880,25881,0.008599,0.175493,0,59.67,0,0,0.9875,0,1,0,0,-10.46,0.68,10.47,-0.51,0,0,0,0
25880,25882,0.005556,0.13883,0,55.48,0,0,0.9875,0,1,0,0,-10.46,0.65,10.47,-0.51,0,0,0,0
25880,25883,0.000275,0.001057,0,0,0,0,0,0,1,0,0,20.92,-1.33,-20.92,1.33,0,0,0,0
25885,25884,0.000539,0.034476,0,366.8,0,0,1,0,1,0,0,-167.63,43.9,167.78,-34.51,0,0,0,0
25884,25886,0.000311,0.021801,0,421.56,0,0,1.00625,0,1,0,0,-208.37,7.41,208.5,1.5,0,0,0,0
25884,25887,0.000433,0.025499,0,421.19,0,0,1.00625,0,1,0,0,-208.32,8.92,208.5,1.5,0,0,0,0
25884,25888,0.000267,0.01517,0,421.17,0,0,1.00625,0,1,0,0,-208.39,4.69,208.5,1.5,0,0,0,0
25884,25889,0.00038,0.023935,0,420.87,0,0,1.00625,0,1,0,0,-208.34,8.28,208.5,1.5,0,0,0,0
25884,25890,0.000382,0.025763,0,420.73,0,0,1.00625,0,1,0,0,-208.34,9.03,208.5,1.5,0,0,0,0
25884,25891,0.000494,0.027161,0,418.51,0,0,1.00625,0,1,0,0,-206.35,9.39,206.55,1.5,0,0,0,0
25884,25892,0.000447,0.027841,0,418.37,0,0,1.00625,0,1,0,0,-206.37,9.67,206.55,1.5,0,0,0,0
25884,25893,0.000431,0.02646,0,417.73,0,0,1.00625,0,1,0,0,-206.38,9.11,206.55,1.5,0,0,0,0
25884,25894,0.000527,0.028001,0,417.17,0,0,1.00625,0,1,0,0,-206.34,9.73,206.55,1.5,0,0,0,0
25884,25895,0.000351,0.023119,0,416.24,0,0,1.00625,0,1,0,0,-206.41,7.77,206.55,1.5,0,0,0,0
25884,25896,0.000533,0.029813,0,415.76,0,0,1.00625,0,1,0,0,-206.34,10.46,206.55,1.5,0,0,0,0
25884,25897,0.000237,0.001184,0,0,0,0,0,0,1,0,0,2112.18,-59.95,-2102.36,109.03,0,0,0,0
25884,25898,0.000284,0.001101,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
25899,25900,0.000283,0.001159,0,0,0,0,0,0,1,0,0,6.6,-0.81,-6.6,0.81,0,0,0,0
25901,25902,0.013657,0.281299,0,43.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25901,25903,0.000281,0.001006,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
25904,25905,0.012939,0.235539,0,51.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25904,25906,0.000228,0.001016,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25907,25908,0.005091,0.11403,0,51.61,0,0,1.0125,0,1,0,0,-8.4,0.08,8.4,0,0,0,0,0
25907,25909,0.025039,0.543459,0,42.02,0,0,1.0125,0,1,0,0,-3.5,0.06,3.5,0,0,0,0,0
25907,25910,0.024027,0.46662,0,14.34,0,0,1.0125,0,1,0,0,-1.2,0.01,1.2,0,0,0,0,0
25907,25911,0.000217,0.001027,0,0,0,0,0,0,1,0,0,13.09,-0.14,-13.09,0.15,0,0,0,0
25913,25912,0.000704,0.033947,0,394.72,0,0,1.0125,0,1,0,0,-109.96,-23.62,110.05,27.67,0,0,0,0
25912,25915,0.000375,0.023152,0,648.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25912,25916,0.000245,0.015586,0,648.7,0,0,1,0,1,0,0,-231.01,69.29,231.14,-60.88,0,0,0,0
25912,25917,0.000294,0.017737,0,648.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
25912,25918,0.000185,0.014447,0,648.7,0,0,1,0,1,0,0,-298.1,73.51,298.26,-60.88,0,0,0,0
25912,25920,0.000227,0.001195,0,0,0,0,0,0,1,0,0,419.06,-170.48,-418.63,172.75,0,0,0,0
25912,25921,0.000207,0.001068,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
25914,25913,0.0047,0.138154,0,103.78,0,0,1.0125,0,1,0,0,-35.72,-4.94,35.77,6.63,0,0,0,0
25914,25913,0.0047,0.138154,0,103.78,0,0,1.0125,0,1,0,0,-35.72,-4.94,35.77,6.63,0,0,0,0
25914,25913,0.0047,0.138154,0,103.78,0,0,1.0125,0,1,0,0,-35.72,-4.94,35.77,6.63,0,0,0,0
33016,25913,0.003163,0.022519,0.01568,196.26,0,0,0,0,1,0,0,-2.64,-5.43,2.64,3.74,0,0,0,0
25914,25919,0.023459,0.455917,0,39.01,0,0,0.99375,0,1,0,0,-2.2,-1,2.2,1.03,0,0,0,0
25914,33125,0.022075,0.077682,0.00423,61.46,0,0,0,0,1,0,0,17.72,-0.26,-17.66,0.02,0,0,0,0
33104,25920,0.001033,0.013865,0.29178,1222.95,0,0,0,0,1,0,0,-438.87,-43.14,440.76,37.22,0,0,0,0
25920,33390,0.000498,0.00606,0.15469,1306.93,0,0,0,0,1,0,0,-705.34,-132.03,707.71,143.91,0,0,0,0
25920,33390,0.000498,0.00606,0.15469,1306.93,0,0,0,0,1,0,0,-705.34,-132.03,707.71,143.91,0,0,0,0
25923,25922,0.000526,0.028928,0,411.95,0,0,1.00625,0,1,0,0,-129.19,6.74,129.27,-2.3,0,0,0,0
25922,25925,0.000298,0.017208,0,831.41,0,0,1,0,1,0,0,-638.42,75.23,639.55,-9.86,0,0,0,0
25922,25926,0.000224,0.016868,0,831.41,0,0,1,0,1,0,0,-84.85,11,84.87,-9.86,0,0,0,0
25922,25927,0.00032,0.016794,0,831.41,0,0,1,0,1,0,0,-128.49,12.43,128.54,-9.86,0,0,0,0
25922,25928,0.000279,0.018503,0,831.41,0,0,1,0,1,0,0,-217.28,17.95,217.4,-9.86,0,0,0,0
25922,25929,0.00021,0.0012,0,0,0,0,0,0,1,0,0,939.77,-114.31,-938.05,124.19,0,0,0,0
25922,25931,0.000213,0.001021,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
25924,25923,0.003943,0.117961,0,94.58,0,0,1.00625,0,1,0,0,-44.3,0.15,44.37,1.96,0,0,0,0
25923,25930,0.000228,0.001013,0,0,0,0,0,0,1,0,0,84.82,-8.7,-84.81,8.77,0,0,0,0
40057,25924,0.033815,0.101165,0.00399,72.28,0,0,0,0,1,0,0,-43.7,1.5,44.3,-0.15,0,0,0,0
39997,25929,0.000465,0.005578,0.12427,1874.9,0,0,0,0,1,0,0,-558.73,35.46,560.08,-32.82,0,0,0,0
25932,25933,0.01372,0.204795,0,52.33,0,0,1.025,0,1,0,0,-8.69,0.15,8.7,0,0,0,0,0
25932,25934,0.000243,0.001082,0,0,0,0,0,0,1,0,0,8.69,-0.15,-8.69,0.15,0,0,0,0
27001,27002,0.005901,0.033737,0.01972,233.17,0,0,0,0,1,0,0,-10.49,-14.31,10.5,12.3,0,0,0,0
27002,27003,0.000272,0.001114,0,0,0,0,0,0,1,0,0,5.23,2.3,-5.23,-2.3,0,0,0,0
27002,27005,0.004324,0.026383,0.03442,230.04,0,0,0,0,1,0,0,-18.89,10.63,18.91,-14.17,0,0,0,0
27009,27002,0.003445,0.0166,0.0071,251.9,0,0,0,0,1,0,0,-3.14,24.57,3.16,-25.24,0,0,0,0
27004,27005,0.018286,0.114961,0.11677,228.98,0,0,0,0,1,0,0,28.13,-16.9,-27.97,5.56,0,0,0,0
27095,27004,0.02,0.11,0.11,130,0,0,0,0,1,0,0,36.57,-5.72,-36.32,-4.5,0,0,0,0
27006,27007,0.000286,0.001009,0,0,0,0,0,0,1,0,0,-5.69,-0.98,5.69,0.98,0,0,0,0
27007,27029,0.0069,0.035968,0.01722,259.29,0,0,0,0,1,0,0,40.69,0.51,-40.58,-1.84,0,0,0,0
27039,27007,0.004446,0.027923,0.08912,264,0,0,0,0,1,0,0,46.47,-7.69,-46.38,-1.49,0,0,0,0
27008,27052,0.004786,0.032318,0.0265,300.31,0,0,0,0,1,0,0,135.33,24.29,-134.49,-21.44,0,0,0,0
27008,27189,0.002809,0.018795,0.02048,303.9,0,0,0,0,1,0,0,-146.89,-26.54,147.47,28.18,0,0,0,0
27009,27010,0.000216,0.001161,0,0,0,0,0,0,1,0,0,12.36,4.12,-12.36,-4.11,0,0,0,0
27009,27029,0.003744,0.021137,0.18912,255.42,0,0,0,0,1,0,0,-35.73,-21.45,35.78,1.29,0,0,0,0
42125,27009,0.003893,0.023475,0.01662,230.95,0,0,0,0,1,0,0,-26.48,5.61,26.51,-7.24,0,0,0,0
41826,27011,0.005182,0.029666,0.01698,282.7,0,0,0,0,1,0,0,38.51,2.66,-38.44,-4.04,0,0,0,0
27011,47101,0.005367,0.031401,0.05948,274.46,0,0,0,0,1,0,0,26.12,1.21,-26.08,-7.28,0,0,0,0
27012,27013,0.000238,0.001064,0,0,0,0,0,0,1,0,0,38.46,5.83,-38.45,-5.81,0,0,0,0
27012,27014,0.000221,0.001162,0,0,0,0,0,0,1,0,0,-38.46,-5.83,38.46,5.85,0,0,0,0
27017,27014,0.002067,0.013917,0.00876,262.85,0,0,0,0,1,0,0,38.88,0.15,-38.85,-0.91,0,0,0,0
27014,27047,0.000784,0.005358,0.01094,212.72,0,0,0,0,1,0,0,0.39,-4.94,-0.39,3.75,0,0,0,0
27015,27267,0.001355,0.009759,0.00915,284.26,0,0,0,0,1,0,0,-74.24,-2.57,74.31,2.06,0,0,0,0
27517,27015,0.001184,0.005913,0.00787,251.74,0,0,0,0,1,0,0,-32.98,5.15,32.99,-5.95,0,0,0,0
27016,27017,0.000256,0.00112,0,0,0,0,0,0,1,0,0,-4.94,-1.4,4.94,1.4,0,0,0,0
27016,27018,0.000217,0.00114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27017,27252,0.001862,0.010302,0.00616,266.62,0,0,0,0,1,0,0,-43.82,-1.55,43.85,1.06,0,0,0,0
27019,27020,0.004767,0.02194,0.03123,237.43,0,0,0,0,1,0,0,-14.57,-1.99,14.58,-1.38,0,0,0,0
27423,27019,0.00219,0.011616,0.01369,229.8,0,0,0,0,1,0,0,-9.98,-2.76,9.98,1.27,0,0,0,0
27020,27083,0.003679,0.024943,0.0297,246,0,0,0,0,1,0,0,-20.04,-0.2,20.05,-2.97,0,0,0,0
27043,27021,0.004036,0.024404,0.01966,231.9,0,0,0,0,1,0,0,-9.99,-2.79,9.99,0.69,0,0,0,0
27021,27048,0.00477,0.029339,0.00883,206.84,0,0,0,0,1,0,0,-4.92,-2.7,4.92,1.76,0,0,0,0
27049,27021,0.005664,0.03427,0.028,242.57,0,0,0,0,1,0,0,9.99,-3.48,-9.98,0.49,0,0,0,0
27022,27023,0.000215,0.001197,0,0,0,0,0,0,1,0,0,-5.52,-4.06,5.52,4.06,0,0,0,0
27023,27032,0.001595,0.008514,0.00465,242.98,0,0,0,0,1,0,0,18.81,-1.64,-18.81,1.16,0,0,0,0
27252,27023,0.003053,0.017487,0.01748,249.46,0,0,0,0,1,0,0,24.34,0.61,-24.33,-2.43,0,0,0,0
27044,27024,0.002614,0.016476,0.00988,231.97,0,0,0,0,1,0,0,-9.98,-0.35,9.98,-0.69,0,0,0,0
27024,27045,0.005148,0.034233,0.02339,249.27,0,0,0,0,1,0,0,-22.28,-19.58,22.32,17.32,0,0,0,0
27055,27024,0.003961,0.02595,0.01806,221.98,0,0,0,0,1,0,0,-5.3,-19.73,5.31,17.89,0,0,0,0
27063,27025,0.005523,0.035156,0.01886,263.9,0,0,0,0,1,0,0,-38.96,4.28,39.04,-5.84,0,0,0,0
27320,27025,0.001807,0.011429,0.00971,282.91,0,0,0,0,1,0,0,64.19,-6.98,-64.12,6.35,0,0,0,0
27025,27373,0.002186,0.012836,0.00863,246.24,0,0,0,0,1,0,0,18.55,-2.83,-18.54,1.93,0,0,0,0
