F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
27026,27044,0.005293,0.031893,0.0221,222.18,0,0,0,0,1,0,0,-5.54,-1.95,5.54,-0.41,0,0,0,0
27027,27028,0.0003,0.001019,0,0,0,0,0,0,1,0,0,-8.31,-2.38,8.31,2.38,0,0,0,0
27150,27028,0.007946,0.049915,0.04291,228.62,0,0,0,0,1,0,0,-8.08,-22.31,8.11,17.95,0,0,0,0
27427,27028,0.004889,0.027042,0.02953,242.42,0,0,0,0,1,0,0,16.45,17.28,-16.42,-20.33,0,0,0,0
27029,27030,0.000248,0.001126,0,0,0,0,0,0,1,0,0,4.8,0.55,-4.8,-0.55,0,0,0,0
27031,27032,0.000241,0.001157,0,0,0,0,0,0,1,0,0,-9.06,-1.96,9.06,1.96,0,0,0,0
27047,27032,0.001382,0.009202,0.01384,266.09,0,0,0,0,1,0,0,-44.33,1.57,44.36,-2.91,0,0,0,0
27032,27252,0.003671,0.016795,0.01435,258.7,0,0,0,0,1,0,0,-34.61,-0.21,34.65,-1.17,0,0,0,0
27033,27034,0.000299,0.001101,0,0,0,0,0,0,1,0,0,5.28,1.43,-5.28,-1.43,0,0,0,0
27033,27082,0.011016,0.062441,0.02599,221.75,0,0,0,0,1,0,0,-5.28,6.14,5.29,-8.89,0,0,0,0
27035,27036,0.000237,0.001118,0,0,0,0,0,0,1,0,0,6.25,2.91,-6.25,-2.91,0,0,0,0
27035,27037,0.002477,0.013065,0.05122,218.76,0,0,0,0,1,0,0,6.02,5.17,-6.02,-10.73,0,0,0,0
27035,27423,0.00407,0.029138,0.05031,233.51,0,0,0,0,1,0,0,-12.27,-8.08,12.28,2.64,0,0,0,0
27037,27050,0.001687,0.009948,0.00745,282.28,0,0,0,0,1,0,0,74.49,1.21,-74.4,-1.51,0,0,0,0
27264,27037,0.001253,0.008967,0.00672,285.41,0,0,0,0,1,0,0,77.92,-6.75,-77.85,6.52,0,0,0,0
27038,27039,0.000267,0.001199,0,0,0,0,0,0,1,0,0,-12.63,-3.6,12.63,3.6,0,0,0,0
27065,27039,0.004866,0.029173,0.024,273.78,0,0,0,0,1,0,0,59.25,-5.78,-59.1,4.09,0,0,0,0
27040,27041,0.000262,0.001148,0,0,0,0,0,0,1,0,0,37.4,3.91,-37.4,-3.89,0,0,0,0
27040,27042,0.00027,0.001049,0,0,0,0,0,0,1,0,0,-37.4,-3.91,37.4,3.92,0,0,0,0
27048,27042,0.004748,0.029646,0.0114,262.48,0,0,0,0,1,0,0,34.47,15.03,-34.4,-15.87,0,0,0,0
27325,27042,0.000308,0.001861,0.00261,210.58,0,0,0,0,1,0,0,3,-12.22,-3,11.95,0,0,0,0
27045,27046,0.000226,0.001017,0,0,0,0,0,0,1,0,0,3.15,0.04,-3.15,-0.04,0,0,0,0
27045,27373,0.002657,0.014354,0.1169,255.52,0,0,0,0,1,0,0,-27.94,-18.06,27.96,5.44,0,0,0,0
27079,27047,0.000996,0.006589,0.00948,252.35,0,0,0,0,1,0,0,-32.06,10.27,32.07,-11.23,0,0,0,0
27048,27478,0.001925,0.0118,0.10094,266.42,0,0,0,0,1,0,0,-46.09,-18.42,46.13,7.72,0,0,0,0
27049,27183,0.004388,0.025104,0.02783,248.65,0,0,0,0,1,0,0,-15.44,1.24,15.45,-4.18,0,0,0,0
27050,27051,0.000261,0.001062,0,0,0,0,0,0,1,0,0,14.64,3.69,-14.64,-3.69,0,0,0,0
27050,27082,0.011123,0.061832,0.02345,272.81,0,0,0,0,1,0,0,59.76,-2.18,-59.4,1.69,0,0,0,0
27052,27053,0.000237,0.001095,0,0,0,0,0,0,1,0,0,3.68,1.74,-3.68,-1.74,0,0,0,0
27052,27080,0.005165,0.030542,0.01744,262.83,0,0,0,0,1,0,0,-48.95,-6.6,49.07,5.46,0,0,0,0
47109,27052,0.007546,0.04193,0.03532,309.11,0,0,0,0,1,0,0,-177.39,-16.74,179.76,26.3,0,0,0,0
27054,27065,0.002817,0.018074,0.02611,255.35,0,0,0,0,1,0,0,-28.45,3.69,28.47,-6.41,0,0,0,0
27083,27054,0.00535,0.029505,0.01982,250.12,0,0,0,0,1,0,0,-24.39,2.3,24.42,-4.31,0,0,0,0
27055,27056,0.000289,0.00113,0,0,0,0,0,0,1,0,0,5.3,0.61,-5.3,-0.61,0,0,0,0
27057,27058,0.000297,0.001149,0,0,0,0,0,0,1,0,0,-7.2,-2.6,7.2,2.6,0,0,0,0
27057,27059,0.000272,0.001107,0,0,0,0,0,0,1,0,0,7.2,2.6,-7.2,-2.6,0,0,0,0
27057,27060,0.000273,0.001189,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27510,27058,0.007927,0.049918,0.03648,226.1,0,0,0,0,1,0,0,7.2,-1.3,-7.2,-2.6,0,0,0,0
27061,27062,0.000235,0.001019,0,0,0,0,0,0,1,0,0,8.24,1.92,-8.24,-1.92,0,0,0,0
27061,27063,0.000296,0.001066,0,0,0,0,0,0,1,0,0,-8.24,-1.92,8.24,1.92,0,0,0,0
27292,27063,0.004267,0.027942,0.03087,257.39,0,0,0,0,1,0,0,-30.68,3.07,30.72,-6.2,0,0,0,0
27065,27064,0.000231,0.017854,0,638.05,0,0,1.00625,0,1,0,0,-106.44,5.93,106.46,-4.06,0,0,0,0
27064,27069,0.000231,0.001129,0,0,0,0,0,0,1,0,0,-106.46,-151.13,106.53,151.49,0,0,0,0
27064,27070,0.000212,0.001,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27064,27071,0.000281,0.001117,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
27065,27068,0.000141,0.005221,0,324.92,0,0,1,0,1,0,0,18.71,6.25,-18.71,-6.24,0,0,0,0
27066,27068,0.001948,0.072145,0,162.46,0,0,1,0,1,0,0,-1.47,-0.66,1.47,0.66,0,0,0,0
27067,27068,0.001948,0.072145,0,162.46,0,0,1,0,1,0,0,-17.24,-5.36,17.24,5.58,0,0,0,0
27281,27069,0.000698,0.010097,1.05598,2420.72,0,0,0,0,1,0,0,-177.37,44.9,177.64,-156.61,0,0,0,0
27069,27413,0.000532,0.00909,1.03919,2482.26,0,0,0,0,1,0,0,-284.17,5.12,284.59,-110.44,0,0,0,0
27072,27073,0.000248,0.001113,0,0,0,0,0,0,1,0,0,-14.08,-14.73,14.08,14.73,0,0,0,0
27073,27229,0.00234,0.01575,0.02726,239.15,0,0,0,0,1,0,0,-14.08,-14.73,14.09,11.87,0,0,0,0
27074,27077,-0.00027,-0.009582,0,236.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27074,27078,0.000244,0.001197,0,0,0,0,0,0,1,0,0,10.99,0.06,-10.99,-0.05,0,0,0,0
27074,27079,0.000234,0.001175,0,0,0,0,0,0,1,0,0,-10.99,-0.06,10.99,0.06,0,0,0,0
27075,27077,0.004152,0.147304,0,118.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27076,27077,0.004152,0.147304,0,118.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27079,27345,0.001611,0.008944,0.02191,238.4,0,0,0,0,1,0,0,21.07,-10.33,-21.06,7.98,0,0,0,0
27080,27081,0.000237,0.001104,0,0,0,0,0,0,1,0,0,10.48,2.37,-10.48,-2.37,0,0,0,0
27080,27082,0.006004,0.033194,0.03328,270.88,0,0,0,0,1,0,0,-59.55,-7.83,59.75,5.4,0,0,0,0
27082,47047,0.005896,0.028591,0.03823,230.31,0,0,0,0,1,0,0,-11.81,0.31,11.82,-4.37,0,0,0,0
27083,27084,0.000223,0.001101,0,0,0,0,0,0,1,0,0,2.85,0.18,-2.85,-0.18,0,0,0,0
27083,27085,0.000216,0.001089,0,0,0,0,0,0,1,0,0,1.49,0.49,-1.49,-0.49,0,0,0,0
27086,27087,0.000255,0.001092,0,0,0,0,0,0,1,0,0,4.16,1.9,-4.16,-1.9,0,0,0,0
27147,27086,0.003325,0.021068,0.0494,263.54,0,0,0,0,1,0,0,-12.1,3.77,12.1,-9.04,0,0,0,0
27086,27155,0.002763,0.017366,0.01194,215.74,0,0,0,0,1,0,0,3.92,19.77,-3.91,-20.97,0,0,0,0
27086,27459,0.003628,0.022002,0.04436,269.82,0,0,0,0,1,0,0,-20.19,-12.63,20.21,7.96,0,0,0,0
27304,27088,0.000823,0.005555,0.00586,303.66,0,0,0,0,1,0,0,126.64,-3.58,-126.52,3.76,0,0,0,0
27088,68066,0.000679,0.003788,0.00371,282.84,0,0,0,0,1,0,0,83.73,-8.38,-83.69,8.22,0,0,0,0
27089,27090,0.003491,0.017735,0.01451,273.08,0,0,0,0,1,0,0,61.04,-3.72,-60.92,2.78,0,0,0,0
27089,27459,0.003196,0.02033,0.02149,279.13,0,0,0,0,1,0,0,-70,2.22,70.15,-3.6,0,0,0,0
67101,27090,0.004087,0.022413,0.0247,269.68,0,0,0,0,1,0,0,-56.37,3.26,56.49,-5.23,0,0,0,0
27091,27092,0.000279,0.001073,0,0,0,0,0,0,1,0,0,-6,-26.34,6,26.35,0,0,0,0
27155,27091,0.01,0.05,0.02,200,0,0,0,0,1,0,0,0.13,1.22,-0.13,-3.35,0,0,0,0
27092,27209,0.004081,0.023923,0.01011,223.79,0,0,0,0,1,0,0,-6,-26.35,6.03,25.43,0,0,0,0
27093,27288,0.005104,0.030514,0.01613,246.19,0,0,0,0,1,0,0,-38.44,-1.16,38.5,-0.18,0,0,0,0
27093,67823,0.001927,0.011698,0.01939,209.96,0,0,0,0,1,0,0,21.39,-3.76,-21.38,1.7,0,0,0,0
27094,27201,0.003924,0.020466,0.02036,255.93,0,0,0,0,1,0,0,-38.62,3.05,38.67,-4.98,0,0,0,0
27333,27094,0.002039,0.013048,0.0111,228.4,0,0,0,0,1,0,0,-18.3,8.98,18.31,-10.14,0,0,0,0
27095,27096,0.000275,0.001086,0,0,0,0,0,0,1,0,0,4.06,0.52,-4.06,-0.52,0,0,0,0
27095,27476,0.007743,0.041034,0.01688,216.85,0,0,0,0,1,0,0,-40.63,-13.91,40.76,12.8,0,0,0,0
27097,27231,0.004178,0.027182,0.03536,271.06,0,0,0,0,1,0,0,-55.07,-5.32,55.18,2.23,0,0,0,0
67911,27097,0.004939,0.032696,0.01423,267.51,0,0,0,0,1,0,0,-50.04,-3.56,50.16,2.78,0,0,0,0
27098,27101,0.00035,0.025109,0,678.13,0,0,1,0,1,0,0,31.78,31.67,-31.77,-31.2,0,0,0,0
27098,27102,0.000233,0.001164,0,0,0,0,0,0,1,0,0,-31.78,-109.14,31.81,109.28,0,0,0,0
27098,27103,0.000247,0.001183,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
27099,27101,-0.000131,-0.009438,0,553.13,0,0,1,0,1,0,0,-31.78,-31.38,31.77,31.2,0,0,0,0
27107,27099,0.001451,0.008891,0.01426,260.56,0,0,0,0,1,0,0,41.23,22.31,-41.2,-23.65,0,0,0,0
27099,27139,0.00097,0.006395,0.00316,232.91,0,0,0,0,1,0,0,10.38,66.47,-10.34,-66.53,0,0,0,0
27152,27099,0.002337,0.015809,0.01324,246.94,0,0,0,0,1,0,0,-18.7,18.35,18.71,-19.66,0,0,0,0
27100,27101,0.000845,0.060643,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27102,27106,0.000222,0.003742,0.39321,2105.45,0,0,0,0,1,0,0,-31.81,-109.28,31.83,67.04,0,0,0,0
27105,27104,0.000217,0.015428,0,509.85,0,0,1.00625,0,1,0,0,-35.27,-46,35.28,46.49,0,0,0,0
27104,27106,0.000298,0.001131,0,0,0,0,0,0,1,0,0,-35.28,-46.49,35.29,46.52,0,0,0,0
27105,27134,0.003173,0.020753,0.0187,224.82,0,0,0,0,1,0,0,-4.28,-2.68,4.28,0.66,0,0,0,0
27382,27105,0.002405,0.014447,0.0113,224.42,0,0,0,0,1,0,0,6.39,-43.89,-6.35,42.93,0,0,0,0
27106,27367,0.000186,0.00355,0.354,2209.9,0,0,0,0,1,0,0,-67.11,-113.56,67.13,75.45,0,0,0,0
27107,27108,0.000299,0.001134,0,0,0,0,0,0,1,0,0,8.93,2.52,-8.93,-2.52,0,0,0,0
27223,27107,0.000973,0.006585,0.00344,225.05,0,0,0,0,1,0,0,3.5,13.57,-3.5,-13.93,0,0,0,0
27350,27107,0.001199,0.005937,0.00813,239.81,0,0,0,0,1,0,0,17.6,7.02,-17.6,-7.87,0,0,0,0
27385,27107,0.00173,0.011011,0.0142,248.33,0,0,0,0,1,0,0,29.08,1.6,-29.06,-3.03,0,0,0,0
27109,27110,0.00022,0.001062,0,0,0,0,0,0,1,0,0,22.45,9.03,-22.45,-9.02,0,0,0,0
27109,27117,0.001235,0.00575,0.00599,235.14,0,0,0,0,1,0,0,-7.54,0.55,7.54,-1.2,0,0,0,0
27293,27109,0.001676,0.011152,0.01479,233.94,0,0,0,0,1,0,0,14.91,8,-14.91,-9.58,0,0,0,0
27111,27112,0.000225,0.001114,0,0,0,0,0,0,1,0,0,-10.33,-0.6,10.33,0.61,0,0,0,0
27178,27111,0.01,0.04,0.02,100,0,0,0,0,1,0,0,0.66,-1.01,-0.66,-1.15,0,0,0,0
27136,27112,0.001365,0.007542,0.01768,234.41,0,0,0,0,1,0,0,10.33,-1.29,-10.33,-0.61,0,0,0,0
27113,27114,0.000293,0.001156,0,0,0,0,0,0,1,0,0,-7.19,-2.56,7.19,2.56,0,0,0,0
27114,27136,0.002947,0.018143,0.04881,254.68,0,0,0,0,1,0,0,1.71,-5.03,-1.71,-0.22,0,0,0,0
27114,27147,0.006202,0.035165,0.02357,260.6,0,0,0,0,1,0,0,-8.89,2.47,8.9,-4.97,0,0,0,0
27119,27115,0.006145,0.038659,0.02904,253.3,0,0,0,0,1,0,0,18.34,-11.73,-18.32,8.76,0,0,0,0
27115,27143,0.003651,0.022553,0.10363,254.8,0,0,0,0,1,0,0,17.29,-5.56,-17.28,-5.57,0,0,0,0
27179,27115,0.005076,0.03429,0.01929,222.56,0,0,0,0,1,0,0,3.84,2.81,-3.84,-4.88,0,0,0,0
27116,27165,0.01,0.05,0.03,200,0,0,0,0,1,0,0,1.5,0.88,-1.5,-4.14,0,0,0,0
27116,27456,0.003862,0.026506,0.03713,216.72,0,0,0,0,1,0,0,-5.45,-1.94,5.45,-2.09,0,0,0,0
27117,27134,0.00277,0.015929,0.00834,245.72,0,0,0,0,1,0,0,-14.65,-0.85,14.66,-0.02,0,0,0,0
27157,27118,0.003198,0.020307,0.01391,250.39,0,0,0,0,1,0,0,-30.73,-5.74,30.76,4.42,0,0,0,0
27118,27357,0.002227,0.015258,0.00888,257.23,0,0,0,0,1,0,0,-37.03,-6.15,37.05,5.39,0,0,0,0
27152,27119,0.001503,0.010409,0.01899,237.16,0,0,0,0,1,0,0,12.12,-20.29,-12.11,18.3,0,0,0,0
27119,27450,0.001929,0.012922,0.06046,247.31,0,0,0,0,1,0,0,-13.48,-9.31,13.49,2.84,0,0,0,0
27242,27120,0.002457,0.014684,0.0126,253.78,0,0,0,0,1,0,0,23.13,27.9,-23.1,-29.07,0,0,0,0
27466,27120,0.011,0.045,0.03,200,0,0,0,0,1,0,0,2.89,3.92,-2.89,-7.11,0,0,0,0
27131,27121,0.002655,0.014767,0.0124,242.74,0,0,0,0,1,0,0,14.44,-2.6,-14.43,1.29,0,0,0,0
27132,27121,0.011273,0.067306,0.02109,236.92,0,0,0,0,1,0,0,-10.48,-0.63,10.5,-1.58,0,0,0,0
27122,27123,0.000226,0.001173,0,0,0,0,0,0,1,0,0,25.07,4.82,-25.07,-4.81,0,0,0,0
27122,27248,0.000775,0.003491,0.00159,232.35,0,0,0,0,1,0,0,5.92,-3.13,-5.92,2.96,0,0,0,0
27293,27122,0.000761,0.004309,0.00407,262.62,0,0,0,0,1,0,0,31,1.29,-30.99,-1.69,0,0,0,0
27124,27125,0.000201,0.00113,0,0,0,0,0,0,1,0,0,5.73,0.67,-5.73,-0.67,0,0,0,0
27124,27315,0.001949,0.012836,0.01431,266.04,0,0,0,0,1,0,0,-45.78,10.78,45.82,-12.08,0,0,0,0
27418,27124,0.008676,0.049424,0.02904,260.82,0,0,0,0,1,0,0,-39.91,9.06,40.05,-11.46,0,0,0,0
27126,27129,0.000257,0.008159,0,234.09,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
27126,27130,0.000253,0.001003,0,0,0,0,0,0,1,0,0,5.59,0.19,-5.59,-0.19,0,0,0,0
27126,27131,0.0003,0.001118,0,0,0,0,0,0,1,0,0,-5.59,-0.19,5.59,0.19,0,0,0,0
27127,27129,0.002408,0.076579,0,117.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27128,27129,0.002408,0.076579,0,117.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27131,27230,0.007776,0.04071,0.03582,249.08,0,0,0,0,1,0,0,-20.03,2.41,20.06,-6.11,0,0,0,0
27175,27132,0.008,0.039,0.0168,200,0,0,0,0,1,0,0,2.28,-0.02,-2.28,-1.79,0,0,0,0
27148,27133,0.004705,0.025851,0.01518,197.6,0,0,0,0,1,0,0,-1.81,-2.34,1.81,0.71,0,0,0,0
27133,27222,0.003125,0.019177,0.01378,227.62,0,0,0,0,1,0,0,-9.81,-4.89,9.82,3.43,0,0,0,0
27134,27352,0.00259,0.012442,0.00964,257.56,0,0,0,0,1,0,0,-24.15,-1.75,24.16,0.77,0,0,0,0
27135,27141,0.004669,0.026542,0.02368,227.17,0,0,0,0,1,0,0,19.3,6.5,-19.28,-8.96,0,0,0,0
27135,27177,0.004403,0.026672,0.03396,208.4,0,0,0,0,1,0,0,-9.45,-4.97,9.45,1.31,0,0,0,0
27135,27378,0.005899,0.033822,0.02406,234.75,0,0,0,0,1,0,0,-15.42,-2.14,15.44,-0.4,0,0,0,0
27230,27136,0.002882,0.016556,0.01724,224.43,0,0,0,0,1,0,0,17.8,-1.74,-17.79,-0.07,0,0,0,0
27137,27138,0.000274,0.001199,0,0,0,0,0,0,1,0,0,10.33,3.14,-10.33,-3.14,0,0,0,0
27137,27139,0.00022,0.001074,0,0,0,0,0,0,1,0,0,-10.33,-66.49,10.34,66.53,0,0,0,0
27140,27141,0.000251,0.001145,0,0,0,0,0,0,1,0,0,-24,-10.23,24,10.24,0,0,0,0
27140,27142,0.00026,0.001091,0,0,0,0,0,0,1,0,0,24,10.23,-24,-10.22,0,0,0,0
27143,27141,0.004864,0.026619,0.01473,242.45,0,0,0,0,1,0,0,4.72,-0.3,-4.72,-1.28,0,0,0,0
27143,27144,0.000203,0.001199,0,0,0,0,0,0,1,0,0,5.91,2.44,-5.91,-2.44,0,0,0,0
27176,27143,0.0037,0.020194,0.00924,218.54,0,0,0,0,1,0,0,-6.65,-4.42,6.65,3.43,0,0,0,0
27145,27146,0.000208,0.001026,0,0,0,0,0,0,1,0,0,10.12,2.39,-10.12,-2.39,0,0,0,0
27214,27145,0.016,0.08,0.08,100,0,0,0,0,1,0,0,-2.82,-2.65,2.82,-5.98,0,0,0,0
27145,27301,0.004038,0.025889,0.0289,232.29,0,0,0,0,1,0,0,-12.94,-12.59,12.95,9.54,0,0,0,0
27467,27148,0.00329,0.023287,0.01201,219.9,0,0,0,0,1,0,0,2.58,-2.98,-2.58,1.69,0,0,0,0
27149,27163,0.001181,0.006454,0.01039,225.93,0,0,0,0,1,0,0,-14.48,0.06,14.48,-1.18,0,0,0,0
27149,27220,0.002369,0.01108,0.00692,204.31,0,0,0,0,1,0,0,8.82,-0.76,-8.82,0.01,0,0,0,0
27150,27151,0.000276,0.001175,0,0,0,0,0,0,1,0,0,8.08,1.15,-8.08,-1.15,0,0,0,0
27154,27153,0.003403,0.023935,0.0193,239.55,0,0,0,0,1,0,0,-3.54,-3.13,3.54,1.04,0,0,0,0
27153,27163,0.003121,0.017994,0.01122,246.94,0,0,0,0,1,0,0,-8.96,-3.04,8.96,1.83,0,0,0,0
27328,27154,0.003516,0.021712,0.03327,231.9,0,0,0,0,1,0,0,0.81,-6.14,-0.81,2.53,0,0,0,0
27155,27156,0.0003,0.001188,0,0,0,0,0,0,1,0,0,3.79,0.58,-3.79,-0.58,0,0,0,0
27158,27157,0.001162,0.008197,0.00637,240.39,0,0,0,0,1,0,0,7.41,9.16,-7.41,-9.84,0,0,0,0
27182,27158,0.006503,0.03979,0.01301,221.02,0,0,0,0,1,0,0,-4.96,-1.13,4.96,-0.26,0,0,0,0
27435,27158,0.001111,0.006378,0.00603,255.51,0,0,0,0,1,0,0,20.18,11.96,-20.18,-12.58,0,0,0,0
27159,27160,0.000245,0.001183,0,0,0,0,0,0,1,0,0,7.86,2.83,-7.86,-2.83,0,0,0,0
27159,27161,0.000244,0.001188,0,0,0,0,0,0,1,0,0,-7.86,-2.83,7.86,2.83,0,0,0,0
27183,27161,0.001908,0.012848,0.01235,255.35,0,0,0,0,1,0,0,-20.7,3.04,20.71,-4.32,0,0,0,0
27471,27161,0.002459,0.015164,0.00931,261.99,0,0,0,0,1,0,0,28.58,-2.38,-28.57,1.49,0,0,0,0
27163,27162,0.000267,0.018558,0,546.53,0,0,1,0,1,0,0,-32.53,-10.85,32.53,11.06,0,0,0,0
27162,27164,0.00023,0.001087,0,0,0,0,0,0,1,0,0,-32.53,-11.06,32.54,11.07,0,0,0,0
27163,27207,0.002271,0.014278,0.00606,232.83,0,0,0,0,1,0,0,-10.71,0.57,10.71,-1.21,0,0,0,0
27340,27163,0.002169,0.013309,0.00816,244.42,0,0,0,0,1,0,0,18.05,-2.11,-18.05,1.26,0,0,0,0
27164,27168,0.000363,0.006753,0.52483,2346.99,0,0,0,0,1,0,0,34.8,58.61,-34.77,-115.15,0,0,0,0
27367,27164,0.000767,0.011083,1.47563,2395.79,0,0,0,0,1,0,0,67.36,-91.14,-67.33,-69.68,0,0,0,0
27165,27166,0.000216,0.001008,0,0,0,0,0,0,1,0,0,-3.68,2.96,3.68,-2.96,0,0,0,0
27166,27179,0.002353,0.015617,0.00788,238,0,0,0,0,1,0,0,11.52,2.43,-11.52,-3.26,0,0,0,0
27354,27166,0.002005,0.011267,0.00733,245.06,0,0,0,0,1,0,0,15.2,-1.31,-15.2,0.53,0,0,0,0
27167,27171,0.000207,0.015201,0,1544.85,0,0,1,0,1,0,0,161.52,-97,-161.45,102.07,0,0,0,0
27167,27172,0.000281,0.001144,0,0,0,0,0,0,1,0,0,38.29,16.02,-38.29,-16.01,0,0,0,0
27167,27173,0.000291,0.001126,0,0,0,0,0,0,1,0,0,-199.81,-201.08,200.03,201.93,0,0,0,0
27167,27174,0.00027,0.00119,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
27169,27168,0.00017,0.013464,0,498.37,0,0,1,0,1,0,0,-8.24,-4.9,8.24,4.92,0,0,0,0
27168,27171,-8.5e-05,-0.006204,0,1394.85,0,0,1,0,1,0,0,-161.47,100.01,161.45,-102.07,0,0,0,0
27168,27359,0.000418,0.006611,0.50694,1936.13,0,0,0,0,1,0,0,-76.9,-47.07,76.93,-7.46,0,0,0,0
27413,27168,0.000127,0.00233,0.22035,2476.29,0,0,0,0,1,0,0,-264.82,-79.48,264.9,57.31,0,0,0,0
27169,27312,0.001119,0.006361,0.01053,205.97,0,0,0,0,1,0,0,-13.37,10.84,13.37,-11.96,0,0,0,0
27336,27169,0.002795,0.015497,0.01411,256.72,0,0,0,0,1,0,0,-21.59,4.48,21.61,-5.94,0,0,0,0
27170,27171,0.000695,0.051023,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27173,27358,9.9e-05,0.002831,1.19821,4138.07,0,0,0,0,1,0,0,31.48,37.79,-31.47,-165.36,0,0,0,0
27366,27173,0.000221,0.00598,3.2006,4184.93,0,0,0,0,1,0,0,231.63,-101.02,-231.51,-239.72,0,0,0,0
27175,27176,0.000222,0.001124,0,0,0,0,0,0,1,0,0,-6.65,-4.42,6.65,4.42,0,0,0,0
27177,27220,0.004846,0.027733,0.01916,218.97,0,0,0,0,1,0,0,-12.31,-1.86,12.32,-0.18,0,0,0,0
27450,27178,0.002829,0.015205,0.02003,225.25,0,0,0,0,1,0,0,7.33,-1.68,-7.33,-0.47,0,0,0,0
27179,27180,0.000241,0.00115,0,0,0,0,0,0,1,0,0,7.67,0.46,-7.67,-0.46,0,0,0,0
27181,27182,0.000253,0.001016,0,0,0,0,0,0,1,0,0,-4.96,-1.13,4.96,1.13,0,0,0,0
27184,27187,-0.000475,-0.014017,0,155.59,0,0,1.03125,0,1,0,0,-1.9,0.1,1.9,-0.1,0,0,0,0
27184,27188,0.000292,0.001166,0,0,0,0,0,0,1,0,0,1.4,0.73,-1.4,-0.73,0,0,0,0
27184,27189,0.000258,0.001193,0,0,0,0,0,0,1,0,0,0.5,-0.82,-0.5,0.82,0,0,0,0
27185,27187,0.007069,0.208442,0,77.79,0,0,1,0,1,0,0,0.95,-0.05,-0.95,0.05,0,0,0,0
27186,27187,0.007069,0.208442,0,77.79,0,0,1,0,1,0,0,0.95,-0.05,-0.95,0.05,0,0,0,0
27189,27279,0.001703,0.011686,0.00807,282.1,0,0,0,0,1,0,0,-85.35,-18.07,85.46,17.99,0,0,0,0
27189,27409,0.00045,0.002732,0.00291,270.35,0,0,0,0,1,0,0,-61.62,-10.93,61.64,10.71,0,0,0,0
27190,27193,-0.0003,-0.011345,0,182.31,0,0,1.01875,0,1,0,0,-3,0.15,3,-0.15,0,0,0,0
27190,27196,0.000236,0.006343,0,181.59,0,0,1.01875,0,1,0,0,-3,0.15,3,-0.15,0,0,0,0
27190,27197,0.00026,0.001195,0,0,0,0,0,0,1,0,0,6,-0.3,-6,0.3,0,0,0,0
27190,27198,0.000209,0.001165,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27191,27193,0.003903,0.147428,0,91.15,0,0,1,0,1,0,0,1.5,-0.07,-1.5,0.08,0,0,0,0
27192,27193,0.003903,0.147428,0,91.15,0,0,1,0,1,0,0,1.5,-0.07,-1.5,0.08,0,0,0,0
27194,27196,0.003171,0.0854,0,90.79,0,0,1,0,1,0,0,1.5,-0.07,-1.5,0.08,0,0,0,0
27195,27196,0.003171,0.0854,0,90.79,0,0,1,0,1,0,0,1.5,-0.07,-1.5,0.08,0,0,0,0
27197,27444,0.000965,0.006397,0.00697,231.45,0,0,0,0,1,0,0,-24.99,-8.06,24.99,7.34,0,0,0,0
27197,27476,0.00219,0.014839,0.01336,220.18,0,0,0,0,1,0,0,30.99,7.75,-30.96,-9.06,0,0,0,0
27200,27199,4.6e-05,0.003702,0,1496.09,0,0,1,0,1,0,0,-378.23,100.88,378.29,-95.67,0,0,0,0
27199,27307,0.000201,0.005217,2.49611,4243.96,0,0,0,0,1,0,0,-549.21,-223.26,549.78,-33.31,0,0,0,0
27316,27199,4.9e-05,0.001455,0.69171,4112.16,0,0,0,0,1,0,0,-206.63,-360.43,206.7,287.95,0,0,0,0
27199,27366,5.4e-05,0.001484,0.95903,4163.77,0,0,0,0,1,0,0,286.22,9.56,-286.18,-112.01,0,0,0,0
27201,27200,0.000146,0.009469,0,578.6,0,0,1,0,1,0,0,-59.61,5.28,59.61,-4.96,0,0,0,0
27200,27202,0.000247,0.001176,0,0,0,0,0,0,1,0,0,318.61,-95.92,-318.36,97.11,0,0,0,0
27352,27201,0.008419,0.046318,0.01448,254.9,0,0,0,0,1,0,0,-20.36,-0.95,20.4,-0.44,0,0,0,0
27202,27317,0.000168,0.002567,0.29296,2465.55,0,0,0,0,1,0,0,318.36,-97.11,-318.19,67.7,0,0,0,0
27203,27206,0.0001,0.003383,0,141.61,0,0,1,0,1,0,0,-1.4,0.07,1.4,-0.07,0,0,0,0
27203,27207,0.000215,0.001174,0,0,0,0,0,0,1,0,0,2.8,-0.14,-2.8,0.14,0,0,0,0
27204,27206,0.004022,0.157101,0,70.81,0,0,1,0,1,0,0,0.7,-0.03,-0.7,0.04,0,0,0,0
27205,27206,0.004022,0.157101,0,70.81,0,0,1,0,1,0,0,0.7,-0.03,-0.7,0.04,0,0,0,0
27340,27207,0.001701,0.009876,0.00538,230.18,0,0,0,0,1,0,0,8.83,-1.29,-8.83,0.71,0,0,0,0
27208,27209,0.000294,0.001106,0,0,0,0,0,0,1,0,0,8,3.07,-8,-3.07,0,0,0,0
27459,27209,0.000589,0.002859,0.00475,312.51,0,0,0,0,1,0,0,129.95,10.3,-129.85,-10.36,0,0,0,0
27209,67162,0.001663,0.011558,0.07366,312.19,0,0,0,0,1,0,0,128.3,-12.71,-128.05,6.56,0,0,0,0
27210,27211,0.00573,0.211023,0,70.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27210,27212,0.004714,0.144222,0,70.29,0,0,1.025,0,1,0,0,-2.5,0.13,2.5,-0.12,0,0,0,0
27210,27213,0.000241,0.001106,0,0,0,0,0,0,1,0,0,0.95,-15.94,-0.95,15.94,0,0,0,0
27219,27213,0.000408,0.002376,0.00523,200.9,0,0,0,0,1,0,0,-0.95,15.38,0.95,-15.94,0,0,0,0
27214,27217,0.0001,0.000341,0,256.59,0,0,1.025,0,1,0,0,-8,0.47,8,-0.47,0,0,0,0
27214,27218,0.000262,0.001041,0,0,0,0,0,0,1,0,0,1.95,0.3,-1.95,-0.3,0,0,0,0
27214,27219,0.000237,0.001164,0,0,0,0,0,0,1,0,0,7.95,1.58,-7.95,-1.58,0,0,0,0
27215,27217,0.004029,0.122808,0,128.3,0,0,1,0,1,0,0,8,-0.39,-8,0.47,0,0,0,0
27216,27217,0.004029,0.122808,0,128.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27219,27378,0.004134,0.027321,0.0199,221.21,0,0,0,0,1,0,0,8.9,-13.81,-8.89,11.71,0,0,0,0
27221,27301,0.002157,0.011602,0.00465,227.3,0,0,0,0,1,0,0,-3.76,-3,3.76,2.5,0,0,0,0
27444,27221,0.001043,0.006839,0.00575,230.21,0,0,0,0,1,0,0,-3.03,-3.02,3.03,2.39,0,0,0,0
27242,27222,0.002589,0.016396,0.00906,215.2,0,0,0,0,1,0,0,3.31,-1.75,-3.31,0.78,0,0,0,0
27222,27499,0.000688,0.004913,0.01192,160.08,0,0,0,0,1,0,0,-0.51,-1.91,0.51,0.62,0,0,0,0
27350,27223,0.000965,0.005304,0.00289,229.11,0,0,0,0,1,0,0,14.74,-8.23,-14.74,7.93,0,0,0,0
27223,27488,0.001608,0.010613,0.01751,218.37,0,0,0,0,1,0,0,14.37,-20.22,-14.36,18.4,0,0,0,0
27224,27225,0.000282,0.001156,0,0,0,0,0,0,1,0,0,-2.65,-1.31,2.65,1.31,0,0,0,0
27231,27225,0.000377,0.002452,0.00467,233.47,0,0,0,0,1,0,0,-15.51,-0.32,15.51,-0.19,0,0,0,0
27418,27225,0.001767,0.010632,0.00845,239.5,0,0,0,0,1,0,0,18.16,0.23,-18.16,-1.13,0,0,0,0
27226,27227,0.028147,0.987169,0,14.31,0,0,1.0375,0,1,0,0,-0.9,-0.34,0.9,0.35,0,0,0,0
27226,27228,0.005843,0.157487,0,49.15,0,0,1.03125,0,1,0,0,-0.9,-0.34,0.9,0.35,0,0,0,0
27226,27229,0.000205,0.00108,0,0,0,0,0,0,1,0,0,0.7,0.37,-0.7,-0.37,0,0,0,0
27229,27433,0.005371,0.027396,0.0859,238.93,0,0,0,0,1,0,0,-13.38,-11.5,13.39,2.32,0,0,0,0
27230,27450,0.002338,0.014225,0.0093,251.16,0,0,0,0,1,0,0,17.32,-1.14,-17.32,0.18,0,0,0,0
27488,27230,0.001216,0.007067,0.01291,247.13,0,0,0,0,1,0,0,33.46,-11.4,-33.45,10.09,0,0,0,0
27231,27232,0.005935,0.211858,0,61.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27231,27233,0.006074,0.149551,0,31.98,0,0,1.025,0,1,0,0,-1,0.05,1,-0.05,0,0,0,0
27231,27234,0.000249,0.001036,0,0,0,0,0,0,1,0,0,1.17,0.21,-1.17,-0.21,0,0,0,0
27288,27231,0.001371,0.008824,0.00246,211.77,0,0,0,0,1,0,0,-3.83,0.21,3.83,-0.48,0,0,0,0
27370,27231,0.00019,0.001278,0.00073,260.81,0,0,0,0,1,0,0,43.67,1.63,-43.67,-1.69,0,0,0,0
27236,27235,8.4e-05,0.006767,0,1305.53,0,0,1.00625,0,1,0,0,-63.15,-14.15,63.15,14.41,0,0,0,0
27235,27238,0.000115,0.009225,0,1514.7,0,0,1,0,1,0,0,-214.95,-41.74,215,45.8,0,0,0,0
27235,27371,3.1e-05,0.000913,0.54374,4037.53,0,0,0,0,1,0,0,151.8,77.45,-151.79,-136.35,0,0,0,0
27237,27236,0.000325,0.021699,0,378.56,0,0,1,0,1,0,0,-4.95,-8.8,4.95,8.82,0,0,0,0
27236,27271,0.000509,0.00743,0.80331,2294.53,0,0,0,0,1,0,0,93.17,-18.65,-93.13,-68.99,0,0,0,0
27236,27376,0.000137,0.002364,0.21035,2197.34,0,0,0,0,1,0,0,46.86,16.48,-46.86,-39.57,0,0,0,0
27404,27236,0.000774,0.012526,0.99318,2317.79,0,0,0,0,1,0,0,81.91,-114.96,-81.84,7.49,0,0,0,0
27373,27237,0.005021,0.023996,0.02512,203.53,0,0,0,0,1,0,0,-3.49,-11.19,3.5,8.47,0,0,0,0
27239,27240,0.002949,0.102496,0,123.46,0,0,1,0,1,0,0,-23.98,-8.6,24,9.22,0,0,0,0
27239,27241,0.002789,0.094462,0,106.88,0,0,1,0,1,0,0,-12,-4.46,12,4.61,0,0,0,0
27239,27242,0.000253,0.001157,0,0,0,0,0,0,1,0,0,35.98,13.06,-35.97,-13.05,0,0,0,0
27312,27242,0.001877,0.009375,0.0088,207.83,0,0,0,0,1,0,0,-9.53,12.17,9.53,-13.1,0,0,0,0
27243,27246,-0.000266,-0.009902,0,224.83,0,0,1,0,1,0,0,-8,0.42,8,-0.43,0,0,0,0
27243,27247,0.004467,0.160618,0,84.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27243,27248,0.000237,0.001031,0,0,0,0,0,0,1,0,0,8,-0.42,-8,0.42,0,0,0,0
27243,27249,0.000211,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
27244,27246,0.00322,0.119729,0,112.42,0,0,1,0,1,0,0,4,-0.2,-4,0.21,0,0,0,0
27245,27246,0.00322,0.119729,0,112.42,0,0,1,0,1,0,0,4,-0.2,-4,0.21,0,0,0,0
27354,27248,0.007875,0.046534,0.0153,243.57,0,0,0,0,1,0,0,-13.9,1.8,13.92,-3.38,0,0,0,0
27251,27250,9.9e-05,0.007914,0,1259.4,0,0,1,0,1,0,0,-15.97,72.28,15.97,-71.88,0,0,0,0
27250,27253,0.000128,0.009893,0,1335.94,0,0,1,0,1,0,0,-97.49,-19.86,97.5,20.77,0,0,0,0
27250,27255,0.000216,0.001013,0,0,0,0,0,0,1,0,0,4.02,1.8,-4.02,-1.8,0,0,0,0
27250,27256,0.000253,0.001169,0,0,0,0,0,0,1,0,0,77.5,-273.14,-77.31,274.01,0,0,0,0
27252,27251,0.000165,0.01189,0,633.85,0,0,1,0,1,0,0,-102.84,-0.5,102.85,1.65,0,0,0,0
27251,27254,0.00021,0.001136,0,0,0,0,0,0,1,0,0,-86.89,-73.93,86.91,74.07,0,0,0,0
27254,27376,0.000272,0.005084,0.4041,2258.72,0,0,0,0,1,0,0,-86.91,-74.07,86.94,30.22,0,0,0,0
27265,27256,4.1e-05,0.001333,0.78422,4036.44,0,0,0,0,1,0,0,-131.61,68.76,131.62,-153.72,0,0,0,0
27371,27256,6.2e-05,0.001724,0.97604,4192.35,0,0,0,0,1,0,0,539.51,-41.09,-539.34,-60.39,0,0,0,0
47130,27256,0.000124,0.003636,2.21742,4171.97,0,0,0,0,1,0,0,-484.76,-172.46,485.03,-59.89,0,0,0,0
27257,27258,0.004021,0.145505,0,83.25,0,0,1,0,1,0,0,-4,0.22,4,-0.2,0,0,0,0
27257,27259,0.000226,0.001074,0,0,0,0,0,0,1,0,0,0.16,0.02,-0.16,-0.02,0,0,0,0
27257,27312,0.000994,0.006291,0.00412,214.18,0,0,0,0,1,0,0,3.84,-0.23,-3.84,-0.21,0,0,0,0
27260,27261,0.008827,0.301752,0,33.28,0,0,1,0,1,0,0,-1.3,0.07,1.3,-0.06,0,0,0,0
27260,27262,0.00337,0.119627,0,67.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27260,27263,0.014821,0.365468,0,32.72,0,0,1,0,1,0,0,-1.05,0.06,1.05,-0.05,0,0,0,0
27260,27264,0.000251,0.001155,0,0,0,0,0,0,1,0,0,1.74,-0.16,-1.74,0.16,0,0,0,0
27264,27276,0.00436,0.024866,0.04911,359.59,0,0,0,0,1,0,0,-119.41,13.42,119.99,-15.44,0,0,0,0
47128,27264,0.00794,0.04776,0.02406,257.72,0,0,0,0,1,0,0,-43.01,5.07,43.14,-6.85,0,0,0,0
27266,27265,5.3e-05,0.00386,0,1305.62,0,0,1,0,1,0,0,18.77,66,-18.77,-65.83,0,0,0,0
27265,27268,8.2e-05,0.007357,0,1333.66,0,0,1,0,1,0,0,-95.19,11.19,95.2,-10.57,0,0,0,0
27265,27269,9.4e-05,0.007229,0,1331.3,0,0,1,0,1,0,0,-95.19,11.18,95.2,-10.57,0,0,0,0
27265,27270,9e-05,0.006951,0,1330.57,0,0,1,0,1,0,0,-95.19,11.15,95.2,-10.57,0,0,0,0
27265,27393,0.000339,0.008992,4.5712,4140.8,0,0,0,0,1,0,0,-347.65,-147.96,348.05,-335.84,0,0,0,0
27265,47130,8.1e-05,0.002033,1.18052,4227.82,0,0,0,0,1,0,0,783.6,111.51,-783.12,-227.6,0,0,0,0
27267,27266,0.000227,0.015847,0,586.07,0,0,1,0,1,0,0,-74.31,-2.06,74.32,2.87,0,0,0,0
27266,27271,0.000284,0.001054,0,0,0,0,0,0,1,0,0,-93.09,-68.86,93.13,68.99,0,0,0,0
27266,27272,0.000226,0.001039,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27273,27274,0.00366,0.140105,0,76.99,0,0,1.0125,0,1,0,0,-3.67,0.2,3.67,-0.18,0,0,0,0
27273,27275,0.011849,0.307939,0,49.71,0,0,1.0125,0,1,0,0,-1.83,0.1,1.83,-0.09,0,0,0,0
27273,27276,0.00021,0.00105,0,0,0,0,0,0,1,0,0,5.5,-0.3,-5.5,0.3,0,0,0,0
27276,27292,0.006212,0.040116,0.01595,259.67,0,0,0,0,1,0,0,-33.15,2.55,33.21,-3.89,0,0,0,0
27430,27276,0.000441,0.003005,0.00125,259.03,0,0,0,0,1,0,0,43.39,-7.58,-43.38,7.5,0,0,0,0
27486,27276,0.000722,0.004184,0.00473,256.76,0,0,0,0,1,0,0,37.97,-5.55,-37.96,5.09,0,0,0,0
27278,27277,0.000107,0.007493,0,1361.72,0,0,1.00625,0,1,0,0,33.87,-77.4,-33.87,77.89,0,0,0,0
27277,27280,4e-05,0.002798,0,1072.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27277,27282,0.000283,0.001176,0,0,0,0,0,0,1,0,0,33.87,-77.89,-33.85,77.96,0,0,0,0
27279,27278,0.000222,0.017785,0,662.65,0,0,1.00625,0,1,0,0,-143.38,-28.7,143.42,32.18,0,0,0,0
27278,27281,0.000253,0.001034,0,0,0,0,0,0,1,0,0,-177.3,45.22,177.37,-44.9,0,0,0,0
27278,27283,0.000266,0.001189,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27409,27279,0.002486,0.014352,0.00579,267.62,0,0,0,0,1,0,0,-57.84,-10.89,57.92,10.71,0,0,0,0
47130,27282,0.000161,0.004543,2.74797,4196.71,0,0,0,0,1,0,0,574.94,-398.85,-574.35,115.27,0,0,0,0
47169,27282,0.000297,0.007981,4.04152,4222.81,0,0,0,0,1,0,0,-607.2,-224.42,608.2,-193.23,0,0,0,0
27284,27285,0.00351,0.098571,0,79.53,0,0,1.00625,0,1,0,0,-3.8,0.2,3.8,-0.19,0,0,0,0
27284,27286,0.006722,0.187048,0,69.47,0,0,1.00625,0,1,0,0,-2.4,0.13,2.4,-0.12,0,0,0,0
27284,27287,0.053631,1.388051,0,7.85,0,0,1.00625,0,1,0,0,-0.5,0.03,0.5,-0.02,0,0,0,0
27284,27288,0.000206,0.001013,0,0,0,0,0,0,1,0,0,6.7,-0.35,-6.7,0.36,0,0,0,0
27288,27418,0.001672,0.009445,0.00613,242.77,0,0,0,0,1,0,0,-27.98,-0.38,27.99,-0.22,0,0,0,0
27289,27290,0.003124,0.110205,0,103.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27289,27291,0.006046,0.145649,0,86.53,0,0,1.025,0,1,0,0,-5,0.28,5,-0.25,0,0,0,0
27289,27292,0.000243,0.001033,0,0,0,0,0,0,1,0,0,2.53,-0.81,-2.53,0.81,0,0,0,0
27293,27469,0.00143,0.008414,0.01148,268.01,0,0,0,0,1,0,0,-40.51,-9.55,40.53,8.44,0,0,0,0
27294,27295,0.007786,0.231022,0,27.96,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27294,27296,0.024478,0.609479,0,27.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27294,27297,0.013497,0.378679,0,27.12,0,0,1,0,1,0,0,-1,0.05,1,-0.05,0,0,0,0
27294,27298,0.024102,0.76917,0,24.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27294,27299,0.016262,0.447703,0,33.45,0,0,1,0,1,0,0,-0.67,0.03,0.67,-0.03,0,0,0,0
27294,27300,0.045138,1.592351,0,10.82,0,0,1,0,1,0,0,-0.67,0.04,0.67,-0.03,0,0,0,0
27294,27301,0.000295,0.00116,0,0,0,0,0,0,1,0,0,2.33,-0.13,-2.33,0.13,0,0,0,0
27301,27349,0.001026,0.006291,0.0082,237.74,0,0,0,0,1,0,0,-20.34,-15.95,20.35,15.09,0,0,0,0
27301,27444,0.002078,0.010905,0.01367,238.78,0,0,0,0,1,0,0,5.96,3.78,-5.96,-5.26,0,0,0,0
27303,27302,9.3e-05,0.007864,0,1582.42,0,0,1,0,1,0,0,-556.89,-37.46,557.15,60.05,0,0,0,0
27302,27305,7.6e-05,0.005937,0,1861.55,0,0,1,0,1,0,0,-949.86,-296.04,950.55,349.8,0,0,0,0
27302,27306,8.6e-05,0.00327,0,1833.4,0,0,1,0,1,0,0,-949.76,-319.76,950.55,349.8,0,0,0,0
27302,27307,0.000291,0.001163,0,0,0,0,0,0,1,0,0,1342.47,-346.74,-1337.36,367.2,0,0,0,0
27302,27308,0.00021,0.001047,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
27302,27309,0.00023,0.001037,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27304,27303,0.000224,0.014897,0,573.37,0,0,1,0,1,0,0,-63.25,24.16,63.26,-23.53,0,0,0,0
27496,27303,3e-06,5.2e-05,0.00672,2545.38,0,0,0,0,1,0,0,-493.62,-61.6,493.63,60.99,0,0,0,0
27492,27304,0.000105,0.00067,0.00061,276.52,0,0,0,0,1,0,0,63.39,20.54,-63.39,-20.58,0,0,0,0
27490,27307,1e-06,3e-05,0.01608,4207.69,0,0,0,0,1,0,0,655.02,587.72,-655.01,-589.27,0,0,0,0
27307,67988,0.000118,0.003329,2.31617,4321.31,0,0,0,0,1,0,0,1557.42,112.46,-1554.74,-288.25,0,0,0,0
68074,27307,1.4e-05,0.000396,0.19229,4048.76,0,0,0,0,1,0,0,114.84,-163.82,-114.83,142.93,0,0,0,0
27310,27311,0.002378,0.09274,0,93.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27310,27312,0.000201,0.001144,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27314,27313,0.000112,0.009238,0,1408.9,0,0,1.00625,0,1,0,0,-215.98,35.72,216.03,-31.62,0,0,0,0
27313,27316,0.000214,0.001,0,0,0,0,0,0,1,0,0,-108.23,86.49,108.27,-86.31,0,0,0,0
27315,27314,0.000217,0.015853,0,406.07,0,0,1,0,1,0,0,-41.37,-7.34,41.37,7.6,0,0,0,0
27314,27317,0.000293,0.001065,0,0,0,0,0,0,1,0,0,174.6,-43.32,-174.52,43.64,0,0,0,0
27315,27333,0.000528,0.002542,0.00106,229.04,0,0,0,0,1,0,0,-18.8,8.9,18.8,-9.01,0,0,0,0
27349,27315,0.001064,0.007217,0.02142,243.92,0,0,0,0,1,0,0,-14.35,-12.83,14.35,10.52,0,0,0,0
27316,27366,4.5e-05,0.001233,0.74246,4079.52,0,0,0,0,1,0,0,98.36,-348.12,-98.32,269.45,0,0,0,0
27367,27317,0.000145,0.002575,0.3204,2268.24,0,0,0,0,1,0,0,48.27,-20.84,-48.27,-14.11,0,0,0,0
27391,27317,0.000304,0.004821,0.42504,2514.08,0,0,0,0,1,0,0,-540.15,63.87,540.98,-97.23,0,0,0,0
27318,27319,0.002142,0.064034,0,191.4,0,0,0.99375,0,1,0,0,-106.28,4.55,106.5,2,0,0,0,0
27318,27320,0.000222,0.001192,0,0,0,0,0,0,1,0,0,106.28,-4.55,-106.26,4.67,0,0,0,0
27318,27321,0.000251,0.001091,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
27320,27427,0.001709,0.01075,0.0046,268.42,0,0,0,0,1,0,0,42.07,2.31,-42.04,-2.64,0,0,0,0
27322,27323,0.009007,0.238548,0,60.62,0,0,1,0,1,0,0,-1,-0.38,1,0.38,0,0,0,0
27322,27324,0.006526,0.235424,0,59.08,0,0,1,0,1,0,0,-2,-0.76,2,0.77,0,0,0,0
27322,27325,0.000291,0.001104,0,0,0,0,0,0,1,0,0,3,-12.22,-3,12.22,0,0,0,0
27322,27326,0.000202,0.001005,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27327,27328,0.000252,0.00102,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
27327,27329,0.000257,0.001021,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27328,27417,0.001072,0.007921,0.00238,221.46,0,0,0,0,1,0,0,-0.87,2.7,0.87,-2.96,0,0,0,0
27328,27421,0.001255,0.00887,0.005,228.17,0,0,0,0,1,0,0,0.06,3.44,-0.06,-3.98,0,0,0,0
27330,27331,0.005507,0.191996,0,58.19,0,0,0.99375,0,1,0,0,-0.5,0.02,0.5,-0.02,0,0,0,0
27330,27332,0.033916,1.339627,0,5.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27330,27333,0.000208,0.001029,0,0,0,0,0,0,1,0,0,0.5,-0.02,-0.5,0.02,0,0,0,0
27334,27335,0.004256,0.168473,0,72.77,0,0,1,0,1,0,0,-3,0.16,3,-0.15,0,0,0,0
27334,27336,0.000271,0.001195,0,0,0,0,0,0,1,0,0,3,-0.16,-3,0.16,0,0,0,0
27334,27337,0.000209,0.001027,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27336,27471,0.001655,0.009146,0.0072,259.24,0,0,0,0,1,0,0,24.59,-4.65,-24.58,3.92,0,0,0,0
27338,27339,0.001836,0.060251,0,124.94,0,0,1,0,1,0,0,-26.89,3.39,26.9,-2.99,0,0,0,0
27338,27340,0.000232,0.001181,0,0,0,0,0,0,1,0,0,26.89,-3.39,-26.89,3.4,0,0,0,0
27338,27341,0.000287,0.00118,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
27342,27343,0.004432,0.146118,0,95.41,0,0,1,0,1,0,0,-8.26,0.5,8.27,-0.41,0,0,0,0
27342,27344,0.00616,0.215105,0,85.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27342,27345,0.000282,0.001129,0,0,0,0,0,0,1,0,0,8.26,-0.5,-8.26,0.5,0,0,0,0
27345,27430,0.00081,0.00416,0.00291,247.17,0,0,0,0,1,0,0,29.32,-8.48,-29.32,8.2,0,0,0,0
27346,27347,0.007152,0.259915,0,56.72,0,0,1.00625,0,1,0,0,-2,-0.76,2,0.77,0,0,0,0
27346,27348,0.007244,0.189599,0,83.02,0,0,1.00625,0,1,0,0,-4,-1.5,4,1.54,0,0,0,0
27346,27349,0.000266,0.001021,0,0,0,0,0,0,1,0,0,6,2.26,-6,-2.26,0,0,0,0
27350,27385,0.001555,0.008154,0.00471,244.06,0,0,0,0,1,0,0,-26.34,3.52,26.35,-3.97,0,0,0,0
27421,27351,0.001555,0.00997,0.01354,245.14,0,0,0,0,1,0,0,5.19,6.93,-5.19,-8.39,0,0,0,0
27351,27504,0.001531,0.008295,0.00582,248.84,0,0,0,0,1,0,0,9.19,9.93,-9.19,-10.54,0,0,0,0
27353,27354,0.000254,0.001141,0,0,0,0,0,0,1,0,0,1.3,0.5,-1.3,-0.5,0,0,0,0
27356,27355,0.000117,0.0094,0,1321.87,0,0,1,0,1,0,0,-96.83,87.82,96.85,-86.34,0,0,0,0
27355,27358,0.000248,0.001051,0,0,0,0,0,0,1,0,0,5.25,138.3,-5.21,-138.12,0,0,0,0
27357,27356,0.00018,0.015261,0,480.26,0,0,1,0,1,0,0,-23.57,0.17,23.57,-0.09,0,0,0,0
27356,27359,0.000287,0.001174,0,0,0,0,0,0,1,0,0,73.25,-87.73,-73.22,87.87,0,0,0,0
27395,27357,0.00286,0.019288,0.01539,225.75,0,0,0,0,1,0,0,11.49,2.9,-11.48,-4.54,0,0,0,0
27358,27371,0.000182,0.005084,2.64658,4157.56,0,0,0,0,1,0,0,351.22,-378.57,-350.91,102.41,0,0,0,0
27393,27358,2.7e-05,0.000742,0.37619,3991.23,0,0,0,0,1,0,0,314.68,667.33,-314.54,-703.62,0,0,0,0
27359,27404,8.4e-05,0.001478,0.17534,2199.35,0,0,0,0,1,0,0,-3.71,-80.41,3.71,61.43,0,0,0,0
27360,27361,0.0037,0.115844,0,123.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27360,27362,0.000294,0.001107,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
27362,27433,0.003474,0.022956,0.01688,186.93,0,0,0,0,1,0,0,-0.51,-0.18,0.51,-1.64,0,0,0,0
27499,27362,0.00117,0.008746,0.00412,185.31,0,0,0,0,1,0,0,-0.51,-0.62,0.51,0.18,0,0,0,0
27364,27363,0.000147,0.010971,0,1384.33,0,0,1,0,1,0,0,-152.78,59.39,152.81,-56.69,0,0,0,0
27363,27366,0.00023,0.001083,0,0,0,0,0,0,1,0,0,-152.81,56.69,152.87,-56.43,0,0,0,0
27365,27364,0.000247,0.020941,0,526.84,0,0,1,0,1,0,0,-32.84,-8.56,32.84,8.78,0,0,0,0
27364,27367,0.000214,0.001162,0,0,0,0,0,0,1,0,0,182.84,-36.16,-182.77,36.53,0,0,0,0
27365,27440,0.000193,0.001138,0.00073,239.86,0,0,0,0,1,0,0,13.52,3.84,-13.52,-3.92,0,0,0,0
27469,27365,0.000324,0.001905,0.00063,247.84,0,0,0,0,1,0,0,-19.31,-4.78,19.31,4.72,0,0,0,0
27368,27369,0.003908,0.10406,0,108.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27368,27370,0.000278,0.001029,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27370,27418,0.000694,0.004011,0.00954,260.66,0,0,0,0,1,0,0,-43.67,-1.63,43.68,0.66,0,0,0,0
27372,27371,0.000118,0.007889,0,1289.33,0,0,1.00625,0,1,0,0,-44.18,-8.24,44.18,8.39,0,0,0,0
27371,27374,9.6e-05,0.007185,0,1350.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27371,27375,0.000131,0.011072,0,1234.95,0,0,1.00625,0,1,0,0,-80.99,-16.55,81,17.25,0,0,0,0
27373,27372,0.000337,0.021248,0,254.19,0,0,1,0,1,0,0,-4.09,-17.51,4.09,17.57,0,0,0,0
27372,27376,0.000282,0.001156,0,0,0,0,0,0,1,0,0,40.09,-9.33,-40.08,9.35,0,0,0,0
27372,27377,0.00022,0.001071,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27373,27427,0.002281,0.010725,0.01121,271.49,0,0,0,0,1,0,0,-47.23,14.1,47.28,-15.08,0,0,0,0
27373,27478,0.002863,0.018418,0.0081,265.79,0,0,0,0,1,0,0,45.39,7.24,-45.33,-7.76,0,0,0,0
27456,27378,0.001556,0.00995,0.04306,209.08,0,0,0,0,1,0,0,0.75,4.41,-0.75,-9.08,0,0,0,0
27379,27380,0.007826,0.245945,0,74.98,0,0,1.00625,0,1,0,0,-3.2,-1.6,3.2,1.63,0,0,0,0
27379,27381,0.00451,0.130121,0,74.64,0,0,1.00625,0,1,0,0,-3.2,-1.61,3.2,1.63,0,0,0,0
27379,27382,0.00029,0.001007,0,0,0,0,0,0,1,0,0,6.4,-43.87,-6.39,43.89,0,0,0,0
27383,27384,0.002137,0.081531,0,153.29,0,0,1,0,1,0,0,-55.44,2.34,55.5,0,0,0,0,0
27383,27385,0.000271,0.001123,0,0,0,0,0,0,1,0,0,55.44,-2.34,-55.43,2.37,0,0,0,0
27386,27389,0.000289,0.019622,0,628.53,0,0,1,0,1,0,0,48.43,9.97,-48.42,-9.54,0,0,0,0
27386,27390,0.000196,0.012988,0,371.02,0,0,1,0,1,0,0,-21.1,0.05,21.1,0,0,0,0,0
27386,27391,0.000235,0.001004,0,0,0,0,0,0,1,0,0,-27.33,-10.03,27.33,10.03,0,0,0,0
27386,27392,0.000248,0.001003,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
27387,27389,-0.000156,-0.010571,0,503.53,0,0,1,0,1,0,0,-48.43,-9.77,48.42,9.54,0,0,0,0
27418,27387,0.000154,0.000981,0.00044,256.94,0,0,0,0,1,0,0,-48.42,-9.8,48.43,9.77,0,0,0,0
27388,27389,0.000818,0.055488,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67223,27391,0.000483,0.007558,0.72567,2500.84,0,0,0,0,1,0,0,-511.66,12.45,512.82,-73.9,0,0,0,0
27393,27397,0.00012,0.009042,0,1467.34,0,0,1,0,1,0,0,97.15,-49.18,-97.14,50.18,0,0,0,0
27393,27398,9.4e-05,0.008114,0,1401.65,0,0,1,0,1,0,0,-151.98,-56.38,152,58.37,0,0,0,0
27393,27399,6.8e-05,0.005942,0,1401.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27393,27400,9.8e-05,0.007487,0,1400.63,0,0,1,0,1,0,0,-151.98,-56.54,152,58.37,0,0,0,0
27393,27401,0.000115,0.008462,0,1400.39,0,0,1,0,1,0,0,-151.97,-56.3,152,58.37,0,0,0,0
27393,27402,9.2e-05,0.007865,0,1396.32,0,0,1,0,1,0,0,-151.98,-56.44,152,58.37,0,0,0,0
27393,27403,8.1e-05,0.00702,0,1396.3,0,0,1,0,1,0,0,-151.98,-56.65,152,58.37,0,0,0,0
27395,27394,0.000209,0.013337,0,386.49,0,0,1,0,1,0,0,-11.49,-2.9,11.49,2.91,0,0,0,0
27394,27397,3.9e-05,0.002904,0,1317.34,0,0,1,0,1,0,0,-97.13,50.5,97.14,-50.18,0,0,0,0
27394,27404,0.000237,0.001196,0,0,0,0,0,0,1,0,0,85.64,-53.42,-85.62,53.53,0,0,0,0
27394,27405,0.000235,0.001127,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27394,27406,0.000211,0.001096,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27394,27407,0.000285,0.001106,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
27396,27397,0.000824,0.062024,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27408,27409,0.000273,0.001076,0,0,0,0,0,0,1,0,0,3.8,-0.19,-3.8,0.19,0,0,0,0
27411,27410,0.000237,0.012142,0,393.58,0,0,1,0,1,0,0,19.87,3.78,-19.87,-3.73,0,0,0,0
27410,27413,0.000281,0.001081,0,0,0,0,0,0,1,0,0,19.87,-189.56,-19.77,189.93,0,0,0,0
27411,27412,0.003562,0.103806,0,124.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27411,27510,0.002183,0.012933,0.0065,233.26,0,0,0,0,1,0,0,-19.87,-3.78,19.87,3.13,0,0,0,0
27414,27415,0.00029,0.00106,0,0,0,0,0,0,1,0,0,8.1,2.39,-8.1,-2.39,0,0,0,0
27488,27415,0.00138,0.007434,0.00358,225.06,0,0,0,0,1,0,0,-8.1,-2.77,8.1,2.39,0,0,0,0
27416,27417,0.00027,0.001174,0,0,0,0,0,0,1,0,0,3,-0.15,-3,0.15,0,0,0,0
27421,27417,0.000564,0.00348,0.00269,228.79,0,0,0,0,1,0,0,-2.13,-3.1,2.13,2.81,0,0,0,0
27419,27420,0.005376,0.04,0,71.15,0,0,1,0,1,0,0,-3,0.15,3,-0.15,0,0,0,0
27419,27421,0.000213,0.001009,0,0,0,0,0,0,1,0,0,3,-0.15,-3,0.15,0,0,0,0
27422,27423,0.000297,0.00113,0,0,0,0,0,0,1,0,0,2.3,-0.11,-2.3,0.11,0,0,0,0
27422,27424,0.00026,0.001022,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
27425,27426,0.003,0.101498,0,115.14,0,0,1,0,1,0,0,-21.69,0.44,21.7,0,0,0,0,0
27425,27427,0.000262,0.001024,0,0,0,0,0,0,1,0,0,21.69,-0.44,-21.69,0.44,0,0,0,0
27425,27428,0.000215,0.001167,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
27425,27429,0.000259,0.001175,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27486,27430,0.000715,0.003658,0.00241,225.99,0,0,0,0,1,0,0,8.08,0.65,-8.08,-0.91,0,0,0,0
27431,27432,0.002825,0.10439,0,124.23,0,0,0.99375,0,1,0,0,-25.98,-2.09,26,2.74,0,0,0,0
27431,27433,0.000257,0.001017,0,0,0,0,0,0,1,0,0,25.98,2.09,-25.98,-2.09,0,0,0,0
27433,27510,0.001512,0.008902,0.01178,229.15,0,0,0,0,1,0,0,12.08,1.41,-12.08,-2.66,0,0,0,0
27434,27435,0.000259,0.001012,0,0,0,0,0,0,1,0,0,7,-0.34,-7,0.34,0,0,0,0
27435,27504,0.000358,0.002346,0.00239,253.08,0,0,0,0,1,0,0,-13.18,-12.31,13.18,12.06,0,0,0,0
27436,27439,0.000383,0.013099,0,196.07,0,0,1.025,0,1,0,0,-4.4,0.23,4.4,-0.23,0,0,0,0
27436,27440,0.000293,0.001083,0,0,0,0,0,0,1,0,0,4.4,-0.23,-4.4,0.23,0,0,0,0
27437,27439,0.004183,0.143007,0,98.03,0,0,1,0,1,0,0,2.2,-0.11,-2.2,0.11,0,0,0,0
27438,27439,0.004183,0.143007,0,98.03,0,0,1,0,1,0,0,2.2,-0.11,-2.2,0.11,0,0,0,0
27469,27440,0.000212,0.001194,0.00127,245.66,0,0,0,0,1,0,0,-17.92,-3.82,17.92,3.68,0,0,0,0
27441,27442,0.004069,0.136584,0,93.83,0,0,1.03125,0,1,0,0,-8,0.48,8,-0.39,0,0,0,0
27441,27443,0.002916,0.098167,0,93.61,0,0,1.03125,0,1,0,0,-8,0.45,8,-0.39,0,0,0,0
27441,27444,0.000235,0.001102,0,0,0,0,0,0,1,0,0,16,-0.93,-16,0.93,0,0,0,0
27441,27445,0.000216,0.001116,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
27446,27447,0.008388,0.284805,0,36.75,0,0,1,0,1,0,0,-1.4,-0.53,1.4,0.54,0,0,0,0
27446,27448,0.009669,0.360492,0,36.64,0,0,1,0,1,0,0,-0.7,-0.27,0.7,0.27,0,0,0,0
27446,27449,0.008938,0.310697,0,34.21,0,0,1,0,1,0,0,-1.4,-0.53,1.4,0.54,0,0,0,0
27446,27450,0.00025,0.001031,0,0,0,0,0,0,1,0,0,3.5,1.33,-3.5,-1.33,0,0,0,0
27451,27452,0.003799,0.146927,0,84.91,0,0,1.0125,0,1,0,0,-4.1,-1.55,4.1,1.57,0,0,0,0
27451,27453,0.017297,0.430407,0,33,0,0,1.00625,0,1,0,0,-0.55,-0.21,0.55,0.21,0,0,0,0
27451,27454,0.015203,0.375827,0,32.21,0,0,1.0125,0,1,0,0,-1.05,-0.4,1.05,0.4,0,0,0,0
27451,27455,0.477389,13.235,0,0.93,0,0,1.03125,0,1,0,0,-0.5,-0.16,0.5,0.19,0,0,0,0
27451,27456,0.000215,0.001089,0,0,0,0,0,0,1,0,0,6.2,2.31,-6.2,-2.31,0,0,0,0
27451,27457,0.000276,0.001186,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27458,27461,0.000144,0.010203,0,851.65,0,0,1,0,1,0,0,202.35,10.84,-202.29,-6.97,0,0,0,0
27458,27464,0.000738,0.057525,0,351.18,0,0,1,0,1,0,0,-18,-6.72,18,6.91,0,0,0,0
27458,27465,0.000245,0.001108,0,0,0,0,0,0,1,0,0,-184.35,-39.78,184.43,40.14,0,0,0,0
27459,27461,-3.7e-05,-0.002627,0,801.65,0,0,1,0,1,0,0,-202.31,-7.96,202.29,6.97,0,0,0,0
27459,27462,0.003435,0.108199,0,99.27,0,0,1,0,1,0,0,-9,-3.36,9,3.46,0,0,0,0
27459,27463,0.004436,0.150464,0,98.85,0,0,1,0,1,0,0,-9,-3.33,9,3.46,0,0,0,0
27460,27461,0.000636,0.04498,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27465,27496,0.000279,0.005552,0.54367,2384.33,0,0,0,0,1,0,0,-184.43,-40.14,184.52,-17,0,0,0,0
27466,27467,0.000266,0.001146,0,0,0,0,0,0,1,0,0,2.58,-2.98,-2.58,2.98,0,0,0,0
27466,27468,0.000265,0.001146,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
27470,27471,0.000237,0.001156,0,0,0,0,0,0,1,0,0,4,1.54,-4,-1.54,0,0,0,0
27472,27475,0.0001,-0.002943,0,213.18,0,0,1.01875,0,1,0,0,-5.8,-2.21,5.8,2.21,0,0,0,0
27472,27476,0.000254,0.001073,0,0,0,0,0,0,1,0,0,9.8,3.75,-9.8,-3.75,0,0,0,0
27472,27477,0.000264,0.001077,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
27473,27475,0.002029,0.07111,0,106.59,0,0,1,0,1,0,0,1.8,0.69,-1.8,-0.69,0,0,0,0
27474,27475,0.002029,0.07111,0,106.59,0,0,1,0,1,0,0,4,1.54,-4,-1.52,0,0,0,0
27479,27482,0.000117,0.004602,0,186.37,0,0,1.03125,0,1,0,0,-3.2,0.36,3.2,-0.36,0,0,0,0
27479,27485,0.0001,0.001409,0,185.17,0,0,1.03125,0,1,0,0,-3.2,0.36,3.2,-0.36,0,0,0,0
27479,27486,0.000226,0.001035,0,0,0,0,0,0,1,0,0,6.4,-0.72,-6.4,0.72,0,0,0,0
27480,27482,0.003768,0.147866,0,93.19,0,0,1,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
27481,27482,0.003768,0.147866,0,93.19,0,0,1,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
27483,27485,0.004736,0.116465,0,92.59,0,0,1,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
27484,27485,0.004736,0.116465,0,92.59,0,0,1,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
27486,27517,0.002221,0.012557,0.01379,257.21,0,0,0,0,1,0,0,-39.64,4.18,39.68,-5.5,0,0,0,0
27487,27488,0.00029,0.001095,0,0,0,0,0,0,1,0,0,11,4.22,-11,-4.22,0,0,0,0
27487,27489,0.000248,0.00119,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27490,27494,9.8e-05,0.008065,0,1509.83,0,0,1,0,1,0,0,290,46.44,-289.93,-40.08,0,0,0,0
27490,27495,0.000101,0.008157,0,1822.59,0,0,1,0,1,0,0,-881.22,-261.58,882,324.58,0,0,0,0
68074,27490,1.4e-05,0.000409,0.2062,4007.7,0,0,0,0,1,0,0,63.81,-202.37,-63.8,179.98,0,0,0,0
27492,27491,0.000299,0.017577,0,574.96,0,0,1.00625,0,1,0,0,-63.39,-20.54,63.4,21.27,0,0,0,0
27491,27494,8e-06,0.000696,0,1434.83,0,0,1,0,1,0,0,-289.92,-39.53,289.93,40.08,0,0,0,0
27491,27496,0.000255,0.001043,0,0,0,0,0,0,1,0,0,226.52,18.27,-226.39,-17.77,0,0,0,0
27493,27494,0.00059,0.048364,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27496,68073,5.2e-05,0.000831,0.08771,2541.67,0,0,0,0,1,0,0,535.49,96.37,-535.35,-103.6,0,0,0,0
27497,27498,0.003198,0.122242,0,114.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27497,27499,0.000205,0.001007,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27497,27500,0.000227,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
27497,27501,0.000265,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27502,27503,0.004823,0.125601,0,80.15,0,0,0.99375,0,1,0,0,-4,-1.52,4,1.54,0,0,0,0
27502,27504,0.00028,0.001128,0,0,0,0,0,0,1,0,0,4,1.52,-4,-1.51,0,0,0,0
27505,27508,-0.000203,-0.007177,0,233.65,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
27505,27509,0.00125,0.047387,0,110.32,0,0,1,0,1,0,0,-15,0.83,15,-0.74,0,0,0,0
27505,27510,0.000275,0.001166,0,0,0,0,0,0,1,0,0,15,-0.83,-15,0.84,0,0,0,0
27505,27511,0.000207,0.001018,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
27506,27508,0.003348,0.118492,0,116.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27507,27508,0.003348,0.118492,0,116.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
27512,27515,-0.000434,-0.010733,0,196.2,0,0,1,0,1,0,0,-4.47,0.23,4.47,-0.23,0,0,0,0
27512,27516,0.005708,0.218944,0,64.25,0,0,1,0,1,0,0,-2.23,0.12,2.23,-0.11,0,0,0,0
27512,27517,0.000295,0.001065,0,0,0,0,0,0,1,0,0,6.7,-0.35,-6.7,0.35,0,0,0,0
27512,27518,0.000218,0.001187,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
27513,27515,0.005661,0.140012,0,98.1,0,0,1,0,1,0,0,2.23,-0.11,-2.23,0.12,0,0,0,0
27514,27515,0.005661,0.140012,0,98.1,0,0,1,0,1,0,0,2.23,-0.11,-2.23,0.12,0,0,0,0
29002,29001,0.000992,0.054848,0,184.22,0,0,1,0,1,0,0,-66.29,-9.55,66.33,11.82,0,0,0,0
29001,29003,0.000259,0.001007,0,0,0,0,0,0,1,0,0,-66.33,24.34,66.34,-24.3,0,0,0,0
29010,29002,0.006569,0.033337,0.00459,169.57,0,0,0,0,1,0,0,-37.38,-3.87,37.46,3.81,0,0,0,0
29429,29003,0.006422,0.0479,0.11261,640.96,0,0,0,0,1,0,0,-277.25,33.73,281.91,-11.23,0,0,0,0
29003,29898,0.002877,0.022066,0.06759,583.99,0,0,0,0,1,0,0,-214.97,26.8,216.21,-24.71,0,0,0,0
29004,29005,0.000253,0.001053,0,0,0,0,0,0,1,0,0,12.35,6.41,-12.35,-6.41,0,0,0,0
29004,29020,0.010499,0.036584,0.00641,144.85,0,0,0,0,1,0,0,11.02,-11.92,-11,11.32,0,0,0,0
29976,29004,0.004986,0.022852,0.00503,157.64,0,0,0,0,1,0,0,23.4,-5.93,-23.37,5.51,0,0,0,0
29011,29006,0.004056,0.021894,0.00437,160.28,0,0,0,0,1,0,0,24.48,3.25,-24.45,-3.59,0,0,0,0
29082,29006,0.005915,0.033311,0.01434,147.49,0,0,0,0,1,0,0,-11.17,0.08,11.17,-1.55,0,0,0,0
29007,29138,0.015282,0.05871,0.01162,176.53,0,0,0,0,1,0,0,-57.58,15.35,58.1,-14.61,0,0,0,0
29007,29409,0.00492,0.02859,0.00405,173.04,0,0,0,0,1,0,0,49.93,-16.98,-49.8,17.29,0,0,0,0
29009,29010,0.000275,0.00103,0,0,0,0,0,0,1,0,0,-23.13,-2.62,23.13,2.63,0,0,0,0
29010,29014,0.005755,0.026738,0.05042,163.47,0,0,0,0,1,0,0,-34.21,8.01,34.28,-13.11,0,0,0,0
29145,29010,0.007263,0.041434,0.00774,178.28,0,0,0,0,1,0,0,-48.3,6.86,48.46,-6.77,0,0,0,0
29971,29011,0.004873,0.02313,0.0244,171.13,0,0,0,0,1,0,0,40.42,13.07,-40.34,-15.28,0,0,0,0
29012,29013,0.000219,0.00106,0,0,0,0,0,0,1,0,0,-6.62,-0.49,6.62,0.49,0,0,0,0
29013,29955,0.012813,0.070118,0.00861,127.56,0,0,0,0,1,0,0,-5.44,0.39,5.44,-1.32,0,0,0,0
29014,29017,0.013016,0.039372,0.00801,165.67,0,0,0,0,1,0,0,-40.33,9.51,40.54,-9.74,0,0,0,0
29015,29016,0.000205,0.001134,0,0,0,0,0,0,1,0,0,-16.07,-4.32,16.08,4.32,0,0,0,0
29952,29016,0.005533,0.021951,0.00599,130.62,0,0,0,0,1,0,0,8.16,-6.01,-8.15,5.37,0,0,0,0
29955,29016,0.005085,0.02137,0.00856,133.44,0,0,0,0,1,0,0,7.93,8.79,-7.92,-9.69,0,0,0,0
29017,29018,0.006042,0.029502,0.00341,171.19,0,0,0,0,1,0,0,-46.41,7.72,46.54,-7.48,0,0,0,0
29018,29019,0.000205,0.001007,0,0,0,0,0,0,1,0,0,6.9,1.94,-6.9,-1.94,0,0,0,0
29018,29789,0.00808,0.038938,0.02103,176.46,0,0,0,0,1,0,0,-53.44,5.54,53.66,-6.77,0,0,0,0
29020,29081,0.002166,0.011503,0.00387,151.69,0,0,0,0,1,0,0,-21.41,-4.68,21.42,4.31,0,0,0,0
29789,29020,0.008887,0.038307,0.00748,160.37,0,0,0,0,1,0,0,-24.66,6.58,24.72,-7.15,0,0,0,0
29021,29022,0.000289,0.001079,0,0,0,0,0,0,1,0,0,12.85,4.42,-12.85,-4.42,0,0,0,0
29021,29134,0.003347,0.017914,0.01576,174.93,0,0,0,0,1,0,0,-38.73,5,38.78,-6.42,0,0,0,0
29148,29021,0.006494,0.028858,0.0052,164.93,0,0,0,0,1,0,0,-25.84,9.07,25.88,-9.42,0,0,0,0
29023,29148,0.00747,0.033308,0.00616,172.28,0,0,0,0,1,0,0,48.41,-2.16,-48.24,2.23,0,0,0,0
