F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
30055,29023,0.004709,0.025325,0.00247,177.56,0,0,0,0,1,0,0,55.51,0.01,-55.38,0.44,0,0,0,0
29025,29024,0.010209,0.037114,0.01598,182.19,0,0,0,0,1,0,0,54.74,-5.21,-54.45,4.52,0,0,0,0
29134,29024,0.00502,0.027126,0.00303,178.08,0,0,0,0,1,0,0,-44.66,4.86,44.76,-4.67,0,0,0,0
29025,29026,0.022361,0.064668,0.01292,153.5,0,0,0,0,1,0,0,-18.04,3.05,18.11,-4.25,0,0,0,0
43406,29025,0.00581,0.036863,0.04257,177.61,0,0,0,0,1,0,0,53.38,-3.61,-53.23,-0.03,0,0,0,0
29026,29027,0.000244,0.001153,0,0,0,0,0,0,1,0,0,22.87,3.94,-22.87,-3.93,0,0,0,0
43783,29026,0.006601,0.028104,0.01567,173.56,0,0,0,0,1,0,0,41.08,-1.57,-40.98,0.31,0,0,0,0
29028,29029,0.000271,0.001002,0,0,0,0,0,0,1,0,0,3.72,2.4,-3.72,-2.4,0,0,0,0
29207,29028,0.013098,0.05896,0.01409,155.11,0,0,0,0,1,0,0,17.37,-3.02,-17.33,1.7,0,0,0,0
29028,29208,0.018056,0.067882,0.00991,150.92,0,0,0,0,1,0,0,12.43,-4.31,-12.4,3.37,0,0,0,0
29030,29031,0.000286,0.001122,0,0,0,0,0,0,1,0,0,10.11,3.93,-10.11,-3.93,0,0,0,0
29035,29030,0.012033,0.053526,0.01811,182.13,0,0,0,0,1,0,0,-48.41,7.9,48.68,-8.66,0,0,0,0
43404,29030,0.004108,0.019766,0.07572,186.88,0,0,0,0,1,0,0,58.93,-12.29,-58.79,4.73,0,0,0,0
29033,29032,0.001216,0.062404,0,143.12,0,0,1.01875,0,1,0,0,-40.18,-12.33,40.2,13.38,0,0,0,0
29032,29034,0.00023,0.001078,0,0,0,0,0,0,1,0,0,36.59,8.88,-36.58,-8.87,0,0,0,0
29039,29032,0.002663,0.020988,0.04533,593.57,0,0,0,0,1,0,0,-148.38,21.53,148.93,-22,0,0,0,0
29032,43405,0.002623,0.027903,0.1147,649.12,0,0,0,0,1,0,0,-225.72,-0.25,226.96,1.07,0,0,0,0
29033,29042,0.009034,0.051303,0.00785,165.77,0,0,0,0,1,0,0,40.18,12.33,-40.03,-12.36,0,0,0,0
29057,29035,0.008442,0.039263,0.00932,178.5,0,0,0,0,1,0,0,-41.62,8.46,41.76,-8.81,0,0,0,0
29037,29036,0.000247,0.018771,0,718.8,0,0,1,0,1,0,0,78.19,-35.18,-78.18,36.47,0,0,0,0
29753,29036,0.000426,0.006065,0.92032,2754.85,0,0,0,0,1,0,0,-586.38,30.11,587.74,-111.12,0,0,0,0
30000,29036,0.000304,0.005758,0.56272,2653.64,0,0,0,0,1,0,0,510.32,-121.43,-509.56,74.66,0,0,0,0
29038,29037,0.001644,0.071193,0,176.96,0,0,1,0,1,0,0,-70.06,-10.04,70.13,13.41,0,0,0,0
29037,29039,0.000223,0.001155,0,0,0,0,0,0,1,0,0,-148.33,21.77,148.38,-21.53,0,0,0,0
29038,29044,0.015745,0.05338,0.00935,187.34,0,0,0,0,1,0,0,63.75,-15.41,-63.12,16.59,0,0,0,0
29038,29049,0.004559,0.023949,0.00429,178.02,0,0,0,0,1,0,0,-40.05,-2.5,40.12,2.41,0,0,0,0
29040,29044,0.004821,0.022948,0.01638,162.11,0,0,0,0,1,0,0,-26.26,4.18,26.29,-5.75,0,0,0,0
29048,29040,0.01647,0.079244,0.00868,159.26,0,0,0,0,1,0,0,-22.35,5.58,22.44,-6.1,0,0,0,0
29041,29050,0.009846,0.048846,0.01268,177.35,0,0,0,0,1,0,0,26.35,-12.17,-26.28,11.2,0,0,0,0
29054,29041,0.012394,0.047779,0.01121,183.67,0,0,0,0,1,0,0,38.98,-10.46,-38.79,9.99,0,0,0,0
29049,29042,0.01135,0.053256,0.01375,185.62,0,0,0,0,1,0,0,-55.98,-3.23,56.31,3.33,0,0,0,0
29042,29057,0.008059,0.034221,0.03613,176.94,0,0,0,0,1,0,0,-38.52,6.05,38.64,-9.45,0,0,0,0
29058,29043,0.014431,0.058714,0.01055,159.96,0,0,0,0,1,0,0,22.99,-6.54,-22.92,5.73,0,0,0,0
29169,29043,0.016542,0.081004,0.02076,150.24,0,0,0,0,1,0,0,-11.71,6.28,11.74,-8.34,0,0,0,0
29044,29045,0.000232,0.001073,0,0,0,0,0,0,1,0,0,4.58,2.19,-4.58,-2.19,0,0,0,0
29044,29048,0.018017,0.074309,0.01804,168.81,0,0,0,0,1,0,0,31.6,-9.31,-31.41,8.16,0,0,0,0
29208,29044,0.014916,0.064797,0.01114,123.87,0,0,0,0,1,0,0,-0.64,2.54,0.65,-3.71,0,0,0,0
29046,29047,0.0003,0.001086,0,0,0,0,0,0,1,0,0,7.35,1.61,-7.35,-1.61,0,0,0,0
29050,29046,0.012111,0.034701,0.00706,156.45,0,0,0,0,1,0,0,9.05,-2.44,-9.04,1.72,0,0,0,0
29749,29046,0.007572,0.030852,0.01768,151.28,0,0,0,0,1,0,0,-1.69,1.44,1.69,-3.33,0,0,0,0
29053,29048,0.010355,0.030763,0.01591,180.52,0,0,0,0,1,0,0,-45.18,15.25,45.4,-16.26,0,0,0,0
29050,29171,0.015951,0.063581,0.01122,135.15,0,0,0,0,1,0,0,2.09,-10.2,-2.08,9.06,0,0,0,0
29051,29052,0.000294,0.001069,0,0,0,0,0,0,1,0,0,30.39,8.94,-30.39,-8.93,0,0,0,0
29051,29053,0.000239,0.001046,0,0,0,0,0,0,1,0,0,-30.39,-8.94,30.39,8.95,0,0,0,0
29053,29058,0.013364,0.064039,0.02128,163.95,0,0,0,0,1,0,0,27.88,-7.28,-27.77,5.53,0,0,0,0
29749,29053,0.007954,0.031738,0.02044,106.13,0,0,0,0,1,0,0,13.12,14.86,-13.09,-16.91,0,0,0,0
29054,29055,0.000219,0.001166,0,0,0,0,0,0,1,0,0,3.11,0.75,-3.11,-0.75,0,0,0,0
29054,43546,0.012839,0.05188,0.01999,184.8,0,0,0,0,1,0,0,-42.08,9.71,42.31,-10.91,0,0,0,0
29056,29057,0.000209,0.001068,0,0,0,0,0,0,1,0,0,-2.98,-0.99,2.98,0.99,0,0,0,0
29059,29060,0.00027,0.001167,0,0,0,0,0,0,1,0,0,7.18,0.76,-7.18,-0.76,0,0,0,0
29179,29059,0.017697,0.085264,0.01186,173.47,0,0,0,0,1,0,0,-37.06,1.46,37.3,-1.6,0,0,0,0
29059,29749,0.008197,0.051547,0.01741,178.26,0,0,0,0,1,0,0,-44.48,0.83,44.63,-1.73,0,0,0,0
29061,29062,0.000216,0.001015,0,0,0,0,0,0,1,0,0,9.64,4.02,-9.64,-4.02,0,0,0,0
29061,29063,0.000248,0.001156,0,0,0,0,0,0,1,0,0,-9.64,-4.02,9.64,4.02,0,0,0,0
29063,29074,0.002741,0.011208,0.00288,174.86,0,0,0,0,1,0,0,-53.28,2.39,53.36,-2.41,0,0,0,0
29063,29079,0.004762,0.022898,0.00604,168.45,0,0,0,0,1,0,0,43.65,-6.41,-43.56,6.17,0,0,0,0
29064,29065,0.000294,0.001054,0,0,0,0,0,0,1,0,0,28.78,13.62,-28.78,-13.61,0,0,0,0
29064,29066,0.000214,0.001162,0,0,0,0,0,0,1,0,0,-28.78,-13.62,28.78,13.63,0,0,0,0
29064,29067,0.000267,0.001062,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
29069,29066,0.002742,0.011591,0.02133,149.08,0,0,0,0,1,0,0,18.14,0.48,-18.14,-2.74,0,0,0,0
29074,29066,0.006247,0.032188,0.00421,133.02,0,0,0,0,1,0,0,10.66,10.49,-10.65,-10.88,0,0,0,0
29069,29068,0.001407,0.056844,0,145.36,0,0,1.00625,0,1,0,0,-47.8,-14.06,47.83,15.38,0,0,0,0
29068,29070,0.000285,0.001098,0,0,0,0,0,0,1,0,0,41.35,15.2,-41.34,-15.18,0,0,0,0
29068,29071,0.000254,0.001143,0,0,0,0,0,0,1,0,0,-89.18,-30.58,89.2,30.67,0,0,0,0
29068,29072,0.000225,0.001067,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
29069,29098,0.005743,0.02205,0.00271,150.52,0,0,0,0,1,0,0,29.66,13.58,-29.6,-13.65,0,0,0,0
29071,29075,0.000965,0.009337,0.05586,580.44,0,0,0,0,1,0,0,-186.09,0.61,186.4,-3.7,0,0,0,0
29071,29939,0.001585,0.013474,0.06961,515.86,0,0,0,0,1,0,0,96.89,-31.28,-96.75,24.97,0,0,0,0
29074,29073,0.001381,0.068058,0,168.93,0,0,1.00625,0,1,0,0,-64.02,-8.08,64.07,10.72,0,0,0,0
29073,29075,0.000292,0.001102,0,0,0,0,0,0,1,0,0,-112.9,-20.08,112.93,20.21,0,0,0,0
29073,29076,0.00023,0.001005,0,0,0,0,0,0,1,0,0,48.83,9.35,-48.82,-9.33,0,0,0,0
29075,29812,0.001305,0.011413,0.03272,562.67,0,0,0,0,1,0,0,-168.73,-10.73,169.07,10.15,0,0,0,0
29075,29886,0.001377,0.013406,0.01949,533.56,0,0,0,0,1,0,0,-130.61,-5.77,130.82,5.75,0,0,0,0
29077,29078,0.000209,0.001192,0,0,0,0,0,0,1,0,0,-26.59,8.11,26.59,-8.11,0,0,0,0
29078,29079,0.004798,0.022416,0.00517,158.09,0,0,0,0,1,0,0,-30.44,6.68,30.48,-7.03,0,0,0,0
29089,29078,0.003897,0.019665,0.0057,182.86,0,0,0,0,1,0,0,66.69,-10.83,-66.52,11.04,0,0,0,0
29102,29078,0.004671,0.02033,0.00698,184,0,0,0,0,1,0,0,-70.16,9.8,70.38,-9.61,0,0,0,0
29079,29080,0.000226,0.001028,0,0,0,0,0,0,1,0,0,13.08,0.87,-13.08,-0.86,0,0,0,0
29081,29897,0.006053,0.020514,0.00646,155.68,0,0,0,0,1,0,0,-27.58,-6.21,27.62,5.66,0,0,0,0
29103,29082,0.007518,0.033811,0.01236,141.15,0,0,0,0,1,0,0,-6.62,0.8,6.63,-2.09,0,0,0,0
29083,29833,0.004923,0.024766,0.00921,173.12,0,0,0,0,1,0,0,-48.67,-5.46,48.78,5,0,0,0,0
30055,29083,0.006287,0.025716,0.00492,153.82,0,0,0,0,1,0,0,-25.51,1.01,25.55,-1.39,0,0,0,0
29084,29085,0.000287,0.001175,0,0,0,0,0,0,1,0,0,-6.63,-1.21,6.63,1.21,0,0,0,0
29131,29085,0.00232,0.011404,0.00297,194.83,0,0,0,0,1,0,0,-102.15,13.62,102.38,-12.83,0,0,0,0
29085,30008,0.007364,0.033942,0.00511,196.89,0,0,0,0,1,0,0,-109,11.62,109.82,-8.43,0,0,0,0
29086,29087,0.005352,0.026977,0.02138,199.61,0,0,0,0,1,0,0,-98.88,12.26,99.37,-12.11,0,0,0,0
29086,29130,0.006001,0.029143,0.00697,195.52,0,0,0,0,1,0,0,89.23,-15.21,-88.78,16.65,0,0,0,0
29087,29088,0.000281,0.001144,0,0,0,0,0,0,1,0,0,8.82,3.69,-8.82,-3.69,0,0,0,0
29833,29087,0.002846,0.0185,0.00669,164.97,0,0,0,0,1,0,0,32.91,0.03,-32.88,-0.57,0,0,0,0
29087,29846,0.002256,0.011628,0.00527,188.32,0,0,0,0,1,0,0,-75.31,9,75.43,-8.96,0,0,0,0
29089,29096,0.012519,0.05925,0.01149,186.97,0,0,0,0,1,0,0,-77.36,7.99,78.06,-5.93,0,0,0,0
43363,29090,0.012056,0.042669,0.02243,147.39,0,0,0,0,1,0,0,-39.1,-1.07,39.27,-0.71,0,0,0,0
29090,43412,0.007678,0.037892,0.0197,155.07,0,0,0,0,1,0,0,-47.26,0.06,47.42,-1.38,0,0,0,0
29091,29092,0.000203,0.00112,0,0,0,0,0,0,1,0,0,16.31,8.11,-16.31,-8.11,0,0,0,0
30006,29091,0.003658,0.021325,0.0074,170.79,0,0,0,0,1,0,0,44.71,-6.17,-44.64,5.75,0,0,0,0
30008,29091,0.007528,0.026948,0.00659,157.6,0,0,0,0,1,0,0,-28.26,13.39,28.33,-13.86,0,0,0,0
29846,29093,0.004307,0.022093,0.00662,150.61,0,0,0,0,1,0,0,-17.84,1.89,17.85,-2.55,0,0,0,0
29916,29093,0.008231,0.038006,0.00864,157.09,0,0,0,0,1,0,0,25.57,-1.01,-25.52,0.29,0,0,0,0
29094,29095,0.000201,0.001181,0,0,0,0,0,0,1,0,0,5.55,0.48,-5.55,-0.48,0,0,0,0
29094,29096,0.000204,0.001095,0,0,0,0,0,0,1,0,0,-5.55,-0.48,5.55,0.48,0,0,0,0
29096,29813,0.001721,0.007501,0.00281,168.51,0,0,0,0,1,0,0,-44.24,2.43,44.27,-2.6,0,0,0,0
29884,29096,0.001814,0.00685,0.00148,164.3,0,0,0,0,1,0,0,39.4,-3.09,-39.38,3.02,0,0,0,0
29097,29102,0.00916,0.042147,0.01639,181.15,0,0,0,0,1,0,0,-63.76,11.78,64.12,-11.9,0,0,0,0
29097,29145,0.014465,0.049816,0.02172,176.67,0,0,0,0,1,0,0,57.34,-12.4,-56.88,11.64,0,0,0,0
29098,29101,0.000423,0.010117,0,134.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29098,29103,0.007813,0.037092,0.0072,143.68,0,0,0,0,1,0,0,23.3,13.27,-23.25,-13.78,0,0,0,0
29099,29101,0.004834,0.115654,0,67.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29100,29101,0.004834,0.115654,0,67.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29103,29104,0.000241,0.001136,0,0,0,0,0,0,1,0,0,29.87,12.99,-29.87,-12.97,0,0,0,0
29105,29106,0.000284,0.001085,0,0,0,0,0,0,1,0,0,6.26,1.56,-6.26,-1.55,0,0,0,0
29105,43547,0.011477,0.059764,0.00848,109.7,0,0,0,0,1,0,0,1.91,2.21,-1.9,-3.14,0,0,0,0
29105,43689,0.010078,0.031454,0.04771,127.1,0,0,0,0,1,0,0,-8.17,-3.77,8.17,-1.47,0,0,0,0
29107,29110,0.001488,0.049048,0,319.83,0,0,1,0,1,0,0,98.37,-7.39,-98.24,11.76,0,0,0,0
29107,29111,0.000228,0.001133,0,0,0,0,0,0,1,0,0,38.95,4.64,-38.95,-4.62,0,0,0,0
29107,29112,0.000206,0.001164,0,0,0,0,0,0,1,0,0,-137.32,2.75,137.36,-2.55,0,0,0,0
29108,29110,-0.00041,-0.013513,0,219.83,0,0,1,0,1,0,0,-98.27,10.56,98.24,-11.76,0,0,0,0
29125,29108,0.002501,0.011499,0.00116,196.71,0,0,0,0,1,0,0,-98.05,11.45,98.27,-10.56,0,0,0,0
29109,29110,0.006071,0.200136,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29112,29731,0.0014,0.012059,0.07932,541.03,0,0,0,0,1,0,0,-137.36,2.55,137.6,-9.13,0,0,0,0
29113,29114,0.000238,0.001033,0,0,0,0,0,0,1,0,0,38.95,9.42,-38.95,-9.4,0,0,0,0
29113,29123,0.0193,0.064241,0.00725,164.94,0,0,0,0,1,0,0,28.15,-9.5,-27.99,9.24,0,0,0,0
29113,29130,0.005376,0.029108,0.02839,188.41,0,0,0,0,1,0,0,-67.1,0.08,67.32,-1.93,0,0,0,0
29116,29115,0.001001,0.042186,0,217.12,0,0,1.03125,0,1,0,0,-99.63,-52.47,99.75,57.65,0,0,0,0
29115,29117,0.000259,0.001003,0,0,0,0,0,0,1,0,0,-99.75,-57.65,99.79,57.77,0,0,0,0
29120,29116,0.004757,0.020787,0.00268,156.24,0,0,0,0,1,0,0,-28.07,-15.9,28.12,15.81,0,0,0,0
29116,29136,0.003762,0.015527,0.00698,159.8,0,0,0,0,1,0,0,31.55,14.22,-31.51,-14.81,0,0,0,0
29117,29144,0.002827,0.02559,0.18657,1029.53,0,0,0,0,1,0,0,325.09,-36.78,-322.31,41.64,0,0,0,0
29117,29731,0.001215,0.0106,0.02951,646.66,0,0,0,0,1,0,0,-247.58,-20.09,248.27,22.9,0,0,0,0
30009,29117,0.001434,0.011468,0.0463,596.12,0,0,0,0,1,0,0,177.71,-0.8,-177.29,-0.9,0,0,0,0
29118,29119,0.000258,0.001148,0,0,0,0,0,0,1,0,0,37.52,10.44,-37.52,-10.43,0,0,0,0
29118,29120,0.000265,0.001058,0,0,0,0,0,0,1,0,0,-37.52,-10.44,37.52,10.46,0,0,0,0
29847,29120,0.004512,0.025535,0.00288,133.34,0,0,0,0,1,0,0,9.46,-5.73,-9.45,5.45,0,0,0,0
29121,29122,0.000273,0.001145,0,0,0,0,0,0,1,0,0,5.54,1.6,-5.54,-1.6,0,0,0,0
29121,29123,0.000253,0.001053,0,0,0,0,0,0,1,0,0,-5.54,-1.6,5.54,1.6,0,0,0,0
29123,29226,0.008262,0.045383,0.00916,156,0,0,0,0,1,0,0,24.04,-4.64,-23.99,3.9,0,0,0,0
30023,29123,0.005614,0.023871,0.01026,128.8,0,0,0,0,1,0,0,1.59,5.09,-1.59,-6.2,0,0,0,0
29124,29125,0.000203,0.001043,0,0,0,0,0,0,1,0,0,-6.45,-1.18,6.45,1.18,0,0,0,0
29125,29160,0.013294,0.047946,0.02017,194.27,0,0,0,0,1,0,0,91.6,-12.63,-90.56,14.17,0,0,0,0
29126,29127,0.000217,0.001132,0,0,0,0,0,0,1,0,0,-9,-4.23,9,4.23,0,0,0,0
29127,29131,0.001533,0.00884,0.00244,156.47,0,0,0,0,1,0,0,-29.93,6.25,29.94,-6.44,0,0,0,0
29132,29127,0.002284,0.010274,0.00132,148.06,0,0,0,0,1,0,0,-20.91,10.39,20.92,-10.48,0,0,0,0
29128,29129,0.000246,0.001018,0,0,0,0,0,0,1,0,0,6.04,0.49,-6.04,-0.49,0,0,0,0
29128,29130,0.009705,0.034444,0.05426,192.74,0,0,0,0,1,0,0,-84.02,5.6,84.67,-9.16,0,0,0,0
29128,29133,0.00671,0.028939,0.00803,149.99,0,0,0,0,1,0,0,-16.31,11.82,16.33,-12.57,0,0,0,0
29139,29128,0.005068,0.025895,0.01642,201.55,0,0,0,0,1,0,0,-93.86,18.36,94.3,-17.91,0,0,0,0
29732,29130,0.007481,0.030116,0.00726,195.71,0,0,0,0,1,0,0,90.88,-4.18,-90.31,5.67,0,0,0,0
29130,29847,0.004123,0.019374,0.0021,138.18,0,0,0,0,1,0,0,13.71,-14.05,-13.69,13.89,0,0,0,0
29132,29131,0.001981,0.010461,0.00106,168.83,0,0,0,0,1,0,0,-46.12,15.45,46.17,-15.34,0,0,0,0
29146,29132,0.013196,0.036587,0.01527,174.78,0,0,0,0,1,0,0,-59.9,27.13,60.43,-27.32,0,0,0,0
29133,29148,0.012666,0.054658,0.01308,186.58,0,0,0,0,1,0,0,-61.26,12.06,61.72,-11.45,0,0,0,0
29207,29133,0.011935,0.04845,0.01499,172.27,0,0,0,0,1,0,0,-40.06,0.78,40.24,-1.64,0,0,0,0
29134,29135,0.000261,0.001168,0,0,0,0,0,0,1,0,0,5.88,1.57,-5.88,-1.57,0,0,0,0
29136,29137,0.000281,0.001095,0,0,0,0,0,0,1,0,0,35.74,7.34,-35.74,-7.33,0,0,0,0
29136,29847,0.007359,0.032032,0.00649,124.16,0,0,0,0,1,0,0,-4.23,7.48,4.24,-8.16,0,0,0,0
29138,29153,0.007558,0.038078,0.00768,181.09,0,0,0,0,1,0,0,-64.49,11.02,64.79,-10.3,0,0,0,0
29139,29140,0.000288,0.001087,0,0,0,0,0,0,1,0,0,13.37,2.12,-13.37,-2.11,0,0,0,0
29147,29139,0.001954,0.008684,0.00109,194.73,0,0,0,0,1,0,0,-80.37,20.92,80.49,-20.48,0,0,0,0
29142,29141,0.001148,0.061434,0,161.41,0,0,1,0,1,0,0,-52.56,7.5,52.59,-5.92,0,0,0,0
29141,29143,0.000285,0.001104,0,0,0,0,0,0,1,0,0,43.27,8.92,-43.27,-8.9,0,0,0,0
29141,29144,0.000249,0.001138,0,0,0,0,0,0,1,0,0,-95.86,-3,95.88,3.1,0,0,0,0
29142,29150,0.009354,0.042117,0.01538,175.44,0,0,0,0,1,0,0,52.56,-7.5,-52.32,6.91,0,0,0,0
29185,29144,0.002186,0.017007,0.08846,466.78,0,0,0,0,1,0,0,-40.76,-2.05,40.8,-7.3,0,0,0,0
29144,29311,0.002479,0.021556,0.0824,698.02,0,0,0,0,1,0,0,265.51,-27.57,-263.89,32.72,0,0,0,0
29144,29311,0.002479,0.021556,0.0824,698.02,0,0,0,0,1,0,0,265.51,-27.57,-263.89,32.72,0,0,0,0
29144,29801,0.002269,0.021344,0.10867,684.13,0,0,0,0,1,0,0,-172.7,8.85,173.32,-14.76,0,0,0,0
29144,29801,0.002269,0.021344,0.10867,684.13,0,0,0,0,1,0,0,-172.7,8.85,173.32,-14.76,0,0,0,0
29145,29152,0.0085,0.036461,0.01021,199.31,0,0,0,0,1,0,0,97.33,-19.59,-96.55,21.83,0,0,0,0
29146,29152,0.009506,0.048665,0.00798,168.09,0,0,0,0,1,0,0,46.01,10.59,-45.81,-10.46,0,0,0,0
29222,29147,0.002384,0.010505,0.00757,190.31,0,0,0,0,1,0,0,-69.38,24.41,69.5,-24.7,0,0,0,0
29148,29149,0.000291,0.001126,0,0,0,0,0,0,1,0,0,12.36,0.16,-12.36,-0.15,0,0,0,0
29150,29151,0.000235,0.001046,0,0,0,0,0,0,1,0,0,5.41,0.34,-5.41,-0.34,0,0,0,0
29150,29260,0.005652,0.031539,0.00535,171.67,0,0,0,0,1,0,0,46.91,-7.25,-46.79,7.31,0,0,0,0
29153,29152,0.005853,0.028189,0.02641,206.54,0,0,0,0,1,0,0,-125.67,14.97,126.56,-13.54,0,0,0,0
29327,29153,0.006593,0.030028,0.02096,180,0,0,0,0,1,0,0,-51.56,3.4,51.72,-4.87,0,0,0,0
29154,29157,0.000425,0.008567,0,133.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29154,29158,0.000251,0.001065,0,0,0,0,0,0,1,0,0,31.02,5.83,-31.02,-5.82,0,0,0,0
29154,29159,0.000223,0.001046,0,0,0,0,0,0,1,0,0,-31.02,-5.83,31.03,5.84,0,0,0,0
29155,29157,0.007669,0.154637,0,66.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29156,29157,0.007669,0.154637,0,66.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29159,29220,0.006258,0.035388,0.00917,160.49,0,0,0,0,1,0,0,28.58,-7.62,-28.53,6.92,0,0,0,0
29159,30023,0.00433,0.019793,0.00555,180.96,0,0,0,0,1,0,0,-59.61,1.78,59.75,-1.73,0,0,0,0
29160,29161,0.000276,0.001073,0,0,0,0,0,0,1,0,0,11.79,0.35,-11.79,-0.35,0,0,0,0
29985,29160,0.012031,0.061124,0.01943,190.41,0,0,0,0,1,0,0,-78.07,16.03,78.78,-14.53,0,0,0,0
29163,29162,0.001194,0.057358,0,98.25,0,0,1.025,0,1,0,0,-20.08,-14.11,20.09,14.44,0,0,0,0
29162,29167,0.000204,0.001181,0,0,0,0,0,0,1,0,0,42.99,10.24,-42.98,-10.22,0,0,0,0
29162,29168,0.000269,0.001102,0,0,0,0,0,0,1,0,0,-63.07,-24.68,63.09,24.73,0,0,0,0
29163,29166,-0.000381,-0.008712,0,133.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29172,29163,0.009484,0.048396,0.01168,138.1,0,0,0,0,1,0,0,-20.03,-15.13,20.08,14.11,0,0,0,0
29164,29166,0.008799,0.201132,0,66.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29165,29166,0.008799,0.201132,0,66.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30077,29168,0.001445,0.013175,0.06634,465.37,0,0,0,0,1,0,0,65.1,14.29,-65.04,-20.9,0,0,0,0
29168,43690,0.004449,0.046576,0.0568,381.59,0,0,0,0,1,0,0,1.96,-3.83,-1.96,-2.28,0,0,0,0
29169,29240,0.027691,0.096373,0.01254,145.58,0,0,0,0,1,0,0,8.51,-6.92,-8.48,5.68,0,0,0,0
29170,29177,0.014953,0.05694,0.0091,130.99,0,0,0,0,1,0,0,-5,0.12,5,-1.06,0,0,0,0
67684,29170,0.011824,0.049544,0.00982,120.34,0,0,0,0,1,0,0,4.92,2.22,-4.92,-3.24,0,0,0,0
29171,29172,0.01177,0.039319,0.00919,126.46,0,0,0,0,1,0,0,-13.15,-14.12,13.19,13.25,0,0,0,0
29172,29173,0.000221,0.001077,0,0,0,0,0,0,1,0,0,6.84,1.88,-6.84,-1.88,0,0,0,0
29175,29174,0.004001,0.021548,0.01038,159.34,0,0,0,0,1,0,0,-17.6,5.6,17.62,-6.62,0,0,0,0
29174,29179,0.016959,0.062185,0.0142,164.96,0,0,0,0,1,0,0,-26.68,2.96,26.8,-4.02,0,0,0,0
29175,29176,0.000291,0.001013,0,0,0,0,0,0,1,0,0,3.87,1.32,-3.87,-1.32,0,0,0,0
29177,29175,0.00868,0.039266,0.00747,154.84,0,0,0,0,1,0,0,-13.72,6.22,13.74,-6.92,0,0,0,0
67684,29177,0.005748,0.022122,0.00507,139.24,0,0,0,0,1,0,0,-1.82,7.11,1.82,-7.63,0,0,0,0
29178,29179,0.000208,0.001072,0,0,0,0,0,0,1,0,0,-10.26,-2.56,10.26,2.56,0,0,0,0
29183,29180,0.003401,0.01436,0.00438,159.98,0,0,0,0,1,0,0,42.1,15.83,-42.04,-16.05,0,0,0,0
29180,29190,0.002778,0.012701,0.00363,147.05,0,0,0,0,1,0,0,-8.3,-7.67,8.31,7.29,0,0,0,0
29182,29181,0.000402,0.022693,0,497.41,0,0,1.025,0,1,0,0,-53.86,-99.95,53.91,102.77,0,0,0,0
29181,29184,0.000249,0.001082,0,0,0,0,0,0,1,0,0,51.78,7.54,-51.77,-7.52,0,0,0,0
29308,29181,0.000332,0.00665,0.65822,2375.54,0,0,0,0,1,0,0,-294.32,-28.16,294.59,-37.57,0,0,0,0
29588,29181,0.000785,0.010095,1.01588,2994.43,0,0,0,0,1,0,0,-959.58,102.8,966.4,-125.23,0,0,0,0
29181,29798,0.000383,0.005919,0.60596,3074.83,0,0,0,0,1,0,0,-1366.68,52.48,1373.33,-15.42,0,0,0,0
29183,29182,0.000946,0.040813,0,196.38,0,0,1.01875,0,1,0,0,-94.29,-26.21,94.38,29.89,0,0,0,0
29182,29185,0.000295,0.001032,0,0,0,0,0,0,1,0,0,-40.52,70.05,40.54,-69.99,0,0,0,0
29942,29183,0.003628,0.016256,0.00452,174.03,0,0,0,0,1,0,0,-52.1,-10.46,52.19,10.38,0,0,0,0
29185,29191,0.001075,0.008777,0.03266,380.44,0,0,0,0,1,0,0,0.23,72.04,-0.17,-75.12,0,0,0,0
29186,29187,0.000278,0.001154,0,0,0,0,0,0,1,0,0,29.36,6.27,-29.36,-6.26,0,0,0,0
29186,29188,0.000225,0.001083,0,0,0,0,0,0,1,0,0,-29.36,-6.27,29.36,6.28,0,0,0,0
29220,29188,0.012169,0.053991,0.01099,174.28,0,0,0,0,1,0,0,43.32,-11.53,-43.09,11.34,0,0,0,0
29188,29942,0.011064,0.049443,0.00761,150.67,0,0,0,0,1,0,0,13.73,-17.62,-13.68,17.01,0,0,0,0
29190,29189,0.00217,0.090387,0,143.56,0,0,1.075,0,1,0,0,-47.03,-63.12,47.17,69.02,0,0,0,0
29189,29191,0.000227,0.001045,0,0,0,0,0,0,1,0,0,-47.17,-69.02,47.19,69.09,0,0,0,0
29223,29190,0.002401,0.012151,0.00431,160.42,0,0,0,0,1,0,0,15.77,-28.87,-15.75,28.52,0,0,0,0
29198,29191,0.002935,0.025446,0.05848,506.27,0,0,0,0,1,0,0,-89.91,-14.38,90.13,10.11,0,0,0,0
29191,29997,0.004498,0.043932,0.10903,539.25,0,0,0,0,1,0,0,-137.15,-4.08,137.94,0.02,0,0,0,0
29192,29224,0.013624,0.060268,0.00717,204.38,0,0,0,0,1,0,0,94.02,-10.31,-92.88,14.62,0,0,0,0
29225,29192,0.016028,0.06769,0.01421,187.38,0,0,0,0,1,0,0,67.88,-5.39,-67.19,6.78,0,0,0,0
29192,29347,0.005422,0.025751,0.02856,170.36,0,0,0,0,1,0,0,-31.81,2.52,31.86,-5.31,0,0,0,0
29193,29194,0.000251,0.001117,0,0,0,0,0,0,1,0,0,6.67,2.79,-6.67,-2.79,0,0,0,0
29193,29199,0.013631,0.060441,0.02185,150.71,0,0,0,0,1,0,0,-8.72,9.4,8.74,-11.58,0,0,0,0
29193,29591,0.008915,0.041181,0.01432,152.39,0,0,0,0,1,0,0,-12.21,7.41,12.23,-8.84,0,0,0,0
29746,29193,0.01144,0.057205,0.01164,165.72,0,0,0,0,1,0,0,-14.2,18.66,14.26,-19.6,0,0,0,0
29196,29195,0.001048,0.047595,0,184.36,0,0,1,0,1,0,0,-59.24,3.47,59.27,-1.89,0,0,0,0
29195,29197,0.000245,0.001159,0,0,0,0,0,0,1,0,0,30.61,16.18,-30.61,-16.16,0,0,0,0
29195,29198,0.000257,0.001083,0,0,0,0,0,0,1,0,0,-89.89,-14.29,89.91,14.38,0,0,0,0
29196,29210,0.011585,0.060953,0.01021,186.31,0,0,0,0,1,0,0,59.24,-3.47,-58.85,4.41,0,0,0,0
29199,29200,0.000234,0.001082,0,0,0,0,0,0,1,0,0,30.61,7.67,-30.61,-7.66,0,0,0,0
29214,29199,0.008512,0.038883,0.00605,175.13,0,0,0,0,1,0,0,39.48,-3.97,-39.36,3.92,0,0,0,0
29201,29202,0.006891,0.027024,0.00519,141.8,0,0,0,0,1,0,0,13.33,9.33,-13.31,-9.83,0,0,0,0
29201,29363,0.003692,0.020134,0.00229,152.56,0,0,0,0,1,0,0,-22.51,11.7,22.53,-11.83,0,0,0,0
29202,29203,0.000283,0.001139,0,0,0,0,0,0,1,0,0,10.3,4.16,-10.3,-4.16,0,0,0,0
29202,29225,0.007089,0.037372,0.01093,192.1,0,0,0,0,1,0,0,78.21,-3.28,-77.81,4.21,0,0,0,0
29202,29871,0.009325,0.036075,0.00808,188.65,0,0,0,0,1,0,0,-75.19,8.95,75.68,-7.92,0,0,0,0
29204,29205,0.000258,0.001135,0,0,0,0,0,0,1,0,0,36.88,5.7,-36.88,-5.68,0,0,0,0
29204,29206,0.000244,0.001138,0,0,0,0,0,0,1,0,0,-36.88,-5.7,36.88,5.71,0,0,0,0
29208,29206,0.016816,0.078826,0.01361,136.31,0,0,0,0,1,0,0,4.45,-7.6,-4.44,6.21,0,0,0,0
29206,29989,0.01262,0.049846,0.01131,153.47,0,0,0,0,1,0,0,-32.45,-11.92,32.58,11.25,0,0,0,0
29208,29209,0.000201,0.001194,0,0,0,0,0,0,1,0,0,8.6,1.69,-8.6,-1.69,0,0,0,0
29210,29211,0.000247,0.001068,0,0,0,0,0,0,1,0,0,14.34,2.23,-14.34,-2.23,0,0,0,0
29210,29214,0.011399,0.050425,0.01265,147.44,0,0,0,0,1,0,0,15.84,-0.67,-15.81,-0.54,0,0,0,0
29591,29210,0.019031,0.082521,0.01056,165.77,0,0,0,0,1,0,0,-28.52,5.53,28.68,-5.97,0,0,0,0
29212,29213,0.000292,0.001136,0,0,0,0,0,0,1,0,0,13.43,3.04,-13.43,-3.03,0,0,0,0
29212,29214,0.000242,0.001107,0,0,0,0,0,0,1,0,0,-13.43,-3.04,13.43,3.04,0,0,0,0
29216,29214,0.019779,0.074509,0.02638,170.09,0,0,0,0,1,0,0,37.36,-3.27,-37.1,1.47,0,0,0,0
29215,29216,0.00028,0.001063,0,0,0,0,0,0,1,0,0,-3.53,-1.42,3.53,1.42,0,0,0,0
29227,29216,0.021972,0.088044,0.00959,173.46,0,0,0,0,1,0,0,41.24,-1.48,-40.89,1.85,0,0,0,0
29217,29218,0.000212,0.001061,0,0,0,0,0,0,1,0,0,14.5,1.26,-14.5,-1.25,0,0,0,0
29217,29219,0.000276,0.001139,0,0,0,0,0,0,1,0,0,-14.5,7.36,14.5,-7.36,0,0,0,0
29222,29219,0.006341,0.025595,0.00755,141.2,0,0,0,0,1,0,0,14.52,-8.11,-14.5,7.36,0,0,0,0
29220,29221,0.000212,0.00102,0,0,0,0,0,0,1,0,0,5.11,0.84,-5.11,-0.84,0,0,0,0
29220,29226,0.010614,0.053762,0.00616,152.31,0,0,0,0,1,0,0,-19.9,3.76,19.94,-4.22,0,0,0,0
29222,29223,0.011429,0.050264,0.01992,171.42,0,0,0,0,1,0,0,32.14,-23.39,-31.98,21.95,0,0,0,0
29224,29589,0.011251,0.049017,0.00687,186.04,0,0,0,0,1,0,0,58.37,-11.83,-57.99,12.75,0,0,0,0
29635,29224,0.005767,0.023329,0.00833,166.76,0,0,0,0,1,0,0,-30.2,3.58,30.25,-4.25,0,0,0,0
29989,29227,0.01269,0.049659,0.0076,178.65,0,0,0,0,1,0,0,51.38,-0.17,-51.07,0.55,0,0,0,0
29229,29228,0.001195,0.045379,0,171.14,0,0,1.0125,0,1,0,0,-54.74,-10.43,54.78,11.74,0,0,0,0
29228,29230,0.000276,0.00101,0,0,0,0,0,0,1,0,0,-54.78,-11.74,54.79,11.77,0,0,0,0
29229,29257,0.006325,0.032823,0.02306,164.2,0,0,0,0,1,0,0,28.37,2.22,-28.33,-4.52,0,0,0,0
29230,29232,0.00446,0.042122,0.14177,537.54,0,0,0,0,1,0,0,-104.25,5.94,104.7,-17.1,0,0,0,0
29230,29867,0.0039,0.037287,0.09813,476.89,0,0,0,0,1,0,0,49.46,-17.71,-49.37,7.89,0,0,0,0
29774,29231,0.009718,0.047676,0.01843,143.87,0,0,0,0,1,0,0,9.93,-2.78,-9.93,0.8,0,0,0,0
67785,29231,0.009789,0.053186,0.00907,136.17,0,0,0,0,1,0,0,-4.53,0.56,4.53,-1.55,0,0,0,0
29233,29232,0.001147,0.058779,0,153.4,0,0,1,0,1,0,0,-36.99,7.76,37.01,-6.99,0,0,0,0
29232,29234,0.000251,0.0011,0,0,0,0,0,0,1,0,0,13.64,3.36,-13.64,-3.35,0,0,0,0
29752,29232,0.004673,0.043951,0.24054,583.31,0,0,0,0,1,0,0,156.4,-21.83,-155.34,5.5,0,0,0,0
29241,29233,0.004649,0.026677,0.00962,170.97,0,0,0,0,1,0,0,-36.93,7.05,36.99,-7.76,0,0,0,0
29235,29236,0.000233,0.001066,0,0,0,0,0,0,1,0,0,-11.06,-1.95,11.06,1.95,0,0,0,0
29236,29601,0.013714,0.078725,0.00974,167.7,0,0,0,0,1,0,0,-34.61,4.12,34.76,-4.3,0,0,0,0
30003,29236,0.009257,0.053091,0.00752,159.23,0,0,0,0,1,0,0,-23.5,5.54,23.55,-6.07,0,0,0,0
29237,29238,0.000208,0.001034,0,0,0,0,0,0,1,0,0,5.31,3.14,-5.31,-3.14,0,0,0,0
29237,29245,0.015395,0.067864,0.01621,146.16,0,0,0,0,1,0,0,10.58,-4.25,-10.56,2.55,0,0,0,0
29248,29237,0.009661,0.051189,0.01794,151.24,0,0,0,0,1,0,0,15.91,-2.95,-15.89,1.11,0,0,0,0
29239,29240,0.0002,0.001043,0,0,0,0,0,0,1,0,0,-4.97,-0.38,4.97,0.38,0,0,0,0
29240,29600,0.017881,0.059813,0.02531,139.06,0,0,0,0,1,0,0,3.51,-6.06,-3.5,3.36,0,0,0,0
29256,29241,0.019429,0.083981,0.00931,168.3,0,0,0,0,1,0,0,-33.34,7.61,33.55,-7.73,0,0,0,0
29242,29243,0.000249,0.001199,0,0,0,0,0,0,1,0,0,7.33,2.08,-7.33,-2.08,0,0,0,0
29242,29244,0.000259,0.001079,0,0,0,0,0,0,1,0,0,-7.33,-2.08,7.33,2.08,0,0,0,0
29244,67810,0.012872,0.040422,0.00754,113.95,0,0,0,0,1,0,0,-3.65,-1.73,3.65,0.91,0,0,0,0
29244,67814,0.006532,0.03,0.00556,133.63,0,0,0,0,1,0,0,-3.68,-0.35,3.68,-0.26,0,0,0,0
29245,29246,0.000282,0.001176,0,0,0,0,0,0,1,0,0,5.34,0.69,-5.34,-0.69,0,0,0,0
29245,29248,0.013696,0.068468,0.0162,162.15,0,0,0,0,1,0,0,-22.44,4.04,22.5,-5.49,0,0,0,0
29245,29249,0.007237,0.040888,0.00735,157.61,0,0,0,0,1,0,0,4.54,-6.2,-4.54,5.41,0,0,0,0
29245,29250,0.008416,0.034477,0.02493,146.29,0,0,0,0,1,0,0,23.12,-1.09,-23.08,-1.47,0,0,0,0
29247,29250,0.003902,0.021549,0.00386,137.96,0,0,0,0,1,0,0,-16.59,-1.29,16.6,0.92,0,0,0,0
29247,30003,0.008965,0.033517,0.02165,127.37,0,0,0,0,1,0,0,-0.63,-0.6,0.63,-1.76,0,0,0,0
29248,29257,0.013885,0.068095,0.01076,182.51,0,0,0,0,1,0,0,-46.44,7.45,46.72,-7.25,0,0,0,0
29249,67785,0.003462,0.01328,0.05144,152.25,0,0,0,0,1,0,0,-0.28,-6.82,0.28,1.16,0,0,0,0
29250,29251,0.000217,0.001115,0,0,0,0,0,0,1,0,0,6.48,0.55,-6.48,-0.54,0,0,0,0
29252,29253,0.000217,0.001049,0,0,0,0,0,0,1,0,0,11.79,3.94,-11.79,-3.94,0,0,0,0
29574,29252,0.008773,0.046861,0.01534,165.43,0,0,0,0,1,0,0,-36.35,4.85,36.46,-5.92,0,0,0,0
29252,30003,0.010017,0.050206,0.01305,174.01,0,0,0,0,1,0,0,-48.25,1.98,48.46,-2.32,0,0,0,0
29254,29255,0.000254,0.001177,0,0,0,0,0,0,1,0,0,5.81,1.22,-5.81,-1.22,0,0,0,0
29254,29256,0.000299,0.001075,0,0,0,0,0,0,1,0,0,-5.81,-1.22,5.81,1.22,0,0,0,0
29257,29256,0.014436,0.060604,0.02223,164.23,0,0,0,0,1,0,0,-27.43,6.83,27.53,-8.82,0,0,0,0
29257,29258,0.000216,0.00109,0,0,0,0,0,0,1,0,0,9.03,4.94,-9.03,-4.94,0,0,0,0
29259,29293,0.009488,0.039221,0.01244,157.18,0,0,0,0,1,0,0,28.56,-1.63,-28.48,0.61,0,0,0,0
29259,29804,0.005009,0.03009,0.00889,177.66,0,0,0,0,1,0,0,-55.51,-5.67,55.66,5.6,0,0,0,0
29260,29261,0.000237,0.00105,0,0,0,0,0,0,1,0,0,11.5,3.59,-11.5,-3.59,0,0,0,0
29260,29363,0.005527,0.026309,0.02581,163.76,0,0,0,0,1,0,0,35.29,-10.91,-35.23,8.42,0,0,0,0
29262,29263,0.000275,0.001047,0,0,0,0,0,0,1,0,0,-12.86,-1.29,12.86,1.29,0,0,0,0
29263,29274,0.006428,0.021951,0.00485,167.26,0,0,0,0,1,0,0,40.63,2.02,-40.53,-2.22,0,0,0,0
29850,29263,0.006892,0.022938,0.00284,176.08,0,0,0,0,1,0,0,53.67,3.6,-53.49,-3.31,0,0,0,0
29264,29310,0.012754,0.054145,0.01413,184.72,0,0,0,0,1,0,0,-56.67,0.2,57.05,-0.13,0,0,0,0
29264,29632,0.012456,0.046583,0.01684,181.86,0,0,0,0,1,0,0,52.05,-2.34,-51.74,1.7,0,0,0,0
29265,29266,0.000232,0.001016,0,0,0,0,0,0,1,0,0,-39.77,-7.63,39.78,7.65,0,0,0,0
29307,29266,0.002018,0.008719,0.00236,180.88,0,0,0,0,1,0,0,-54.99,17.47,55.05,-17.44,0,0,0,0
29266,29353,0.007633,0.036569,0.01406,196.54,0,0,0,0,1,0,0,-94.83,9.8,95.49,-8.12,0,0,0,0
29267,29278,0.003172,0.012228,0.04122,181.35,0,0,0,0,1,0,0,27.77,-25.7,-27.74,21.48,0,0,0,0
29267,29322,0.005976,0.022169,0.00808,157.13,0,0,0,0,1,0,0,-17.79,-0.87,17.81,0.08,0,0,0,0
29267,29371,0.002694,0.015283,0.00388,177.82,0,0,0,0,1,0,0,-31.8,25.42,31.84,-25.59,0,0,0,0
29386,29267,0.008888,0.02596,0.00458,144.96,0,0,0,0,1,0,0,17.99,6.76,-17.96,-7.16,0,0,0,0
29268,29269,0.000226,0.001194,0,0,0,0,0,0,1,0,0,40.21,15.1,-40.21,-15.08,0,0,0,0
29274,29268,0.003598,0.015219,0.00311,207.25,0,0,0,0,1,0,0,137.81,42.71,-137.12,-40.14,0,0,0,0
29329,29268,0.002226,0.008776,0.00342,124.9,0,0,0,0,1,0,0,-19.15,-35.41,19.19,35.18,0,0,0,0
29268,29330,0.003189,0.013684,0.0263,193.81,0,0,0,0,1,0,0,77.73,-10.14,-77.55,8.11,0,0,0,0
29270,29271,0.000277,0.001048,0,0,0,0,0,0,1,0,0,41.1,10.11,-41.1,-10.1,0,0,0,0
29270,29272,0.00024,0.001015,0,0,0,0,0,0,1,0,0,-41.1,-10.11,41.11,10.13,0,0,0,0
29412,29272,0.010519,0.054524,0.0143,186.52,0,0,0,0,1,0,0,58.95,-23.11,-58.54,23.74,0,0,0,0
29272,29454,0.002293,0.010419,0.0041,160.42,0,0,0,0,1,0,0,17.43,-33.87,-17.4,33.59,0,0,0,0
29274,29273,0.000808,0.041251,0,211.09,0,0,1.01875,0,1,0,0,-97.28,-40.49,97.37,44.84,0,0,0,0
29273,29275,0.00021,0.001053,0,0,0,0,0,0,1,0,0,47.84,13.5,-47.84,-13.48,0,0,0,0
29273,29279,0.001826,0.01562,0.04428,579.62,0,0,0,0,1,0,0,177.16,-44.47,-176.6,44.39,0,0,0,0
29273,29292,0.001338,0.012952,0.0611,569.28,0,0,0,0,1,0,0,102.71,-13.4,-102.58,8.02,0,0,0,0
29417,29273,0.003491,0.027011,0.12153,661.82,0,0,0,0,1,0,0,269.42,-38.37,-267.05,43.48,0,0,0,0
29273,29855,0.001033,0.007851,0.03436,579.37,0,0,0,0,1,0,0,-158.02,-43.95,158.27,42.13,0,0,0,0
29276,29277,0.000237,0.001095,0,0,0,0,0,0,1,0,0,-4.04,-0.79,4.04,0.79,0,0,0,0
29277,29286,0.005512,0.026164,0.00584,130.5,0,0,0,0,1,0,0,9.73,-0.11,-9.72,-0.49,0,0,0,0
29277,29345,0.007675,0.034305,0.00684,121.15,0,0,0,0,1,0,0,-13.77,-0.67,13.78,-0,0,0,0,0
29282,29278,0.008796,0.034808,0.00353,143.54,0,0,0,0,1,0,0,-7.65,1.21,7.66,-1.56,0,0,0,0
29286,29278,0.004743,0.026462,0.00754,165.86,0,0,0,0,1,0,0,-10.13,21,10.16,-21.67,0,0,0,0
29280,29279,0.001057,0.049032,0,203.39,0,0,1,0,1,0,0,-81.86,-15.14,81.93,18.29,0,0,0,0
29279,29281,0.00024,0.001057,0,0,0,0,0,0,1,0,0,40.76,9.72,-40.76,-9.7,0,0,0,0
29279,29519,0.000847,0.007257,0.06385,472.2,0,0,0,0,1,0,0,53.91,26.24,-53.88,-32.97,0,0,0,0
29280,29356,0.002973,0.01526,0.06029,184.14,0,0,0,0,1,0,0,41.17,0.98,-41.13,-7.22,0,0,0,0
29280,29501,0.002538,0.011361,0.00266,148.19,0,0,0,0,1,0,0,40.69,14.16,-40.65,-14.25,0,0,0,0
29346,29282,0.014936,0.064893,0.00933,127.24,0,0,0,0,1,0,0,13.5,7.95,-13.46,-8.8,0,0,0,0
29283,29472,0.001483,0.006276,0.00151,172.49,0,0,0,0,1,0,0,58.82,23.45,-58.76,-23.38,0,0,0,0
29504,29283,0.001447,0.007362,0.00338,169.51,0,0,0,0,1,0,0,49.56,16.61,-49.53,-16.79,0,0,0,0
29908,29283,0.004623,0.019349,0.00225,165.1,0,0,0,0,1,0,0,43.42,13.22,-43.33,-13.1,0,0,0,0
29284,29285,0.000231,0.001001,0,0,0,0,0,0,1,0,0,34.04,4.97,-34.04,-4.96,0,0,0,0
29298,29284,0.003424,0.015486,0.01272,128.33,0,0,0,0,1,0,0,-8.09,2.65,8.09,-4.01,0,0,0,0
29299,29284,0.005646,0.017198,0.01023,145.13,0,0,0,0,1,0,0,-9.43,-9.12,9.43,8.05,0,0,0,0
29334,29284,0.003889,0.019509,0.01881,178.29,0,0,0,0,1,0,0,51.67,7.49,-51.57,-9.02,0,0,0,0
29286,29295,0.011722,0.043277,0.00533,152.09,0,0,0,0,1,0,0,11.73,7.81,-11.71,-8.3,0,0,0,0
29287,29288,0.000268,0.001111,0,0,0,0,0,0,1,0,0,6.94,2.49,-6.94,-2.49,0,0,0,0
29287,29301,0.003896,0.020726,0.019,193.56,0,0,0,0,1,0,0,89.32,-19.05,-89.02,18.57,0,0,0,0
29287,29362,0.004468,0.017573,0.01667,194.79,0,0,0,0,1,0,0,-96.26,16.56,96.65,-16.82,0,0,0,0
29290,29289,0.001769,0.084831,0,188.24,0,0,1,0,1,0,0,-76.45,-9.14,76.55,13.86,0,0,0,0
29289,29291,0.00025,0.001101,0,0,0,0,0,0,1,0,0,38.59,11.47,-38.59,-11.46,0,0,0,0
29289,29292,0.000223,0.001068,0,0,0,0,0,0,1,0,0,-115.14,-25.34,115.17,25.47,0,0,0,0
29290,29322,0.001936,0.010386,0.00258,183.79,0,0,0,0,1,0,0,55.6,8.61,-55.55,-8.58,0,0,0,0
29323,29290,0.002588,0.013153,0.00183,134.39,0,0,0,0,1,0,0,-20.83,-0.67,20.84,0.53,0,0,0,0
30027,29292,0.001049,0.008492,0.02205,471.32,0,0,0,0,1,0,0,12.6,31.18,-12.59,-33.49,0,0,0,0
29293,29314,0.004672,0.023859,0.00591,124.84,0,0,0,0,1,0,0,9.98,0.38,-9.98,-0.99,0,0,0,0
29948,29293,0.006755,0.039471,0.00596,152.6,0,0,0,0,1,0,0,-8.98,2.69,8.98,-3.29,0,0,0,0
29294,29382,0.00602,0.031521,0.01386,160.2,0,0,0,0,1,0,0,-17.63,-6.61,17.64,5.22,0,0,0,0
29684,29294,0.009169,0.03802,0.00699,149.96,0,0,0,0,1,0,0,-6.94,-5.62,6.94,4.9,0,0,0,0
29684,29295,0.007327,0.040296,0.00621,126.5,0,0,0,0,1,0,0,7.99,4.81,-7.98,-5.43,0,0,0,0
29296,29305,0.004099,0.017472,0.00816,122.3,0,0,0,0,1,0,0,5.12,6.43,-5.12,-7.3,0,0,0,0
29296,29360,0.003891,0.01468,0.003,161.96,0,0,0,0,1,0,0,-44.16,-3.36,44.23,3.31,0,0,0,0
29297,29298,0.000272,0.001148,0,0,0,0,0,0,1,0,0,-5.55,-1.4,5.55,1.4,0,0,0,0
29298,29373,0.006067,0.025751,0.0052,108.96,0,0,0,0,1,0,0,2.54,-4.05,-2.54,3.5,0,0,0,0
29472,29299,0.006161,0.025368,0.00343,160.1,0,0,0,0,1,0,0,41.1,22.85,-40.97,-22.7,0,0,0,0
29314,29300,0.005734,0.028609,0.00701,128.66,0,0,0,0,1,0,0,11.37,-14.05,-11.35,13.39,0,0,0,0
29360,29300,0.007837,0.044669,0.00807,153.57,0,0,0,0,1,0,0,7.68,14.62,-7.66,-15.37,0,0,0,0
29301,29302,0.000239,0.001099,0,0,0,0,0,0,1,0,0,6.41,5.78,-6.41,-5.78,0,0,0,0
29316,29301,0.004991,0.028199,0.00463,165.39,0,0,0,0,1,0,0,36.21,-10.52,-36.15,10.38,0,0,0,0
29301,29365,0.005558,0.027275,0.0075,205.14,0,0,0,0,1,0,0,118.76,3.32,-118.03,-0.59,0,0,0,0
29303,29537,0.005329,0.02466,0.00545,164.62,0,0,0,0,1,0,0,30.76,-2.14,-30.71,1.78,0,0,0,0
29303,29549,0.009228,0.047204,0.00664,183.01,0,0,0,0,1,0,0,-56.47,0.37,56.75,0.33,0,0,0,0
29303,29563,0.010498,0.040269,0.01959,140.9,0,0,0,0,1,0,0,-16.99,-19.12,17.05,17.24,0,0,0,0
29305,29304,0.002029,0.099349,0,178.17,0,0,1.01875,0,1,0,0,-62.48,-10.96,62.56,14.83,0,0,0,0
29304,29306,0.000224,0.001184,0,0,0,0,0,0,1,0,0,43.38,26.16,-43.37,-26.13,0,0,0,0
29335,29304,0.001331,0.011516,0.06979,595.97,0,0,0,0,1,0,0,205.18,74.39,-204.59,-76.78,0,0,0,0
29304,29359,0.001687,0.01559,0.03912,509.73,0,0,0,0,1,0,0,98.65,35.79,-98.48,-38.28,0,0,0,0
29305,29315,0.003288,0.012197,0.00196,181.4,0,0,0,0,1,0,0,67.6,18.26,-67.45,-17.92,0,0,0,0
29307,29329,0.00796,0.03718,0.01149,161.34,0,0,0,0,1,0,0,-18.09,-7.16,18.12,6.08,0,0,0,0
29371,29307,0.008056,0.025108,0.00496,187.79,0,0,0,0,1,0,0,-59.09,16.61,59.38,-16.24,0,0,0,0
29309,29308,0.000203,0.014125,0,781.92,0,0,1.0125,0,1,0,0,-294.15,-56.14,294.32,68.08,0,0,0,0
29310,29309,0.001181,0.044734,0,261.62,0,0,1.00625,0,1,0,0,-76.16,-4.17,76.22,6.58,0,0,0,0
29310,29309,0.001181,0.044734,0,261.62,0,0,1.00625,0,1,0,0,-76.16,-4.17,76.22,6.58,0,0,0,0
29310,29309,0.001181,0.044734,0,261.62,0,0,1.00625,0,1,0,0,-76.16,-4.17,76.22,6.58,0,0,0,0
29309,29311,0.000289,0.001035,0,0,0,0,0,0,1,0,0,65.48,36.39,-65.47,-36.34,0,0,0,0
29325,29310,0.007763,0.030753,0.0041,172.01,0,0,0,0,1,0,0,34.91,-18.74,-34.79,18.73,0,0,0,0
29310,29362,0.009417,0.042369,0.0299,211.79,0,0,0,0,1,0,0,78.72,-12.19,-78.18,11.37,0,0,0,0
29310,29362,0.009417,0.042369,0.0299,211.79,0,0,0,0,1,0,0,78.72,-12.19,-78.18,11.37,0,0,0,0
29311,29338,0.003842,0.037595,0.05355,671.29,0,0,0,0,1,0,0,288.75,2.29,-285.8,20.81,0,0,0,0
29417,29311,0.002353,0.023033,0.21551,618.07,0,0,0,0,1,0,0,-302.48,27.75,304.5,-31.4,0,0,0,0
29312,29345,0.006369,0.032469,0.02882,163.01,0,0,0,0,1,0,0,21.57,-6.79,-21.55,3.84,0,0,0,0
29312,29357,0.012632,0.052093,0.01414,126.76,0,0,0,0,1,0,0,12.67,-2.81,-12.65,1.36,0,0,0,0
29642,29312,0.007338,0.032829,0.00595,171.16,0,0,0,0,1,0,0,42.07,-7.94,-41.95,7.86,0,0,0,0
29313,29314,0.000264,0.001067,0,0,0,0,0,0,1,0,0,-34.26,-8.51,34.26,8.52,0,0,0,0
29351,29314,0.006174,0.023641,0.0139,159.17,0,0,0,0,1,0,0,35.73,-7.7,-35.65,6.52,0,0,0,0
29315,29534,0.012405,0.056905,0.01824,159.93,0,0,0,0,1,0,0,33.19,2.75,-33.06,-4.09,0,0,0,0
29316,29317,0.000205,0.001008,0,0,0,0,0,0,1,0,0,5.81,1.52,-5.81,-1.52,0,0,0,0
29337,29316,0.011777,0.035265,0.02829,167.56,0,0,0,0,1,0,0,42.22,-11.47,-42.02,9,0,0,0,0
29318,29319,0.000215,0.001086,0,0,0,0,0,0,1,0,0,13.78,4.33,-13.78,-4.33,0,0,0,0
29345,29318,0.006439,0.036075,0.00647,150.55,0,0,0,0,1,0,0,20.19,5.05,-20.17,-5.6,0,0,0,0
29318,29684,0.005638,0.025834,0.00435,131.69,0,0,0,0,1,0,0,6.38,1.27,-6.38,-1.72,0,0,0,0
29320,29321,0.000282,0.00108,0,0,0,0,0,0,1,0,0,7.84,1.18,-7.84,-1.18,0,0,0,0
29320,29339,0.00408,0.018368,0.00339,197.8,0,0,0,0,1,0,0,-100.06,17.4,100.45,-16.02,0,0,0,0
29610,29320,0.005401,0.035687,0.00787,167.61,0,0,0,0,1,0,0,-42.1,10.98,42.19,-11.2,0,0,0,0
29320,29642,0.009495,0.050389,0.03162,177.16,0,0,0,0,1,0,0,50.03,-7.38,-49.81,5.15,0,0,0,0
29863,29323,0.006467,0.025886,0.00343,155.66,0,0,0,0,1,0,0,16.92,2.51,-16.9,-2.8,0,0,0,0
29324,29325,0.000288,0.001117,0,0,0,0,0,0,1,0,0,-11.84,-1.77,11.84,1.77,0,0,0,0
29324,29326,0.000291,0.001052,0,0,0,0,0,0,1,0,0,11.84,1.77,-11.84,-1.77,0,0,0,0
29325,29985,0.015616,0.056969,0.02791,178.89,0,0,0,0,1,0,0,-46.74,16.97,47.11,-18.67,0,0,0,0
29327,29328,0.000244,0.001196,0,0,0,0,0,0,1,0,0,10.7,0.42,-10.7,-0.41,0,0,0,0
29349,29327,0.010385,0.051176,0.01418,174.45,0,0,0,0,1,0,0,-40.69,3.13,40.85,-3.82,0,0,0,0
29329,29454,0.015269,0.035725,0.02423,166.88,0,0,0,0,1,0,0,-15.39,26.07,15.54,-28.3,0,0,0,0
29330,29331,0.000268,0.001045,0,0,0,0,0,0,1,0,0,39.38,12.11,-39.37,-12.1,0,0,0,0
29467,29330,0.004137,0.020398,0.00417,165.16,0,0,0,0,1,0,0,-32.49,-0.84,32.53,0.6,0,0,0,0
29501,29330,0.002992,0.015326,0.00795,144.82,0,0,0,0,1,0,0,-5.62,20.04,5.64,-20.82,0,0,0,0
29332,29467,0.002864,0.016131,0.00537,151.63,0,0,0,0,1,0,0,-16.52,4.17,16.53,-4.7,0,0,0,0
29863,29332,0.002693,0.010847,0.00172,144.08,0,0,0,0,1,0,0,22.87,10.34,-22.85,-10.46,0,0,0,0
29334,29333,0.001021,0.035879,0,188.24,0,0,1,0,1,0,0,-94.13,-3.86,94.22,6.81,0,0,0,0
29333,29335,0.000242,0.001111,0,0,0,0,0,0,1,0,0,-143.28,-17.19,143.33,17.4,0,0,0,0
29333,29336,0.000258,0.001,0,0,0,0,0,0,1,0,0,49.06,10.38,-49.06,-10.36,0,0,0,0
29334,29381,0.00944,0.036839,0.00934,146.23,0,0,0,0,1,0,0,42.46,-3.63,-42.31,3.25,0,0,0,0
29912,29335,0.000406,0.003787,0.0523,852.27,0,0,0,0,1,0,0,215.57,51.77,-215.39,-55.75,0,0,0,0
29335,30019,0.001442,0.010988,0.03978,412.08,0,0,0,0,1,0,0,-58.32,-16.3,58.37,12.34,0,0,0,0
29335,30027,0.001941,0.014849,0.0547,550.65,0,0,0,0,1,0,0,-74.8,-19.73,74.9,14.57,0,0,0,0
29362,29337,0.004591,0.019031,0.00867,175.15,0,0,0,0,1,0,0,51.16,-8.67,-51.05,8.19,0,0,0,0
29338,29341,0.003109,0.09993,0,271.51,0,0,1,0,1,0,0,100.62,-10.52,-100.33,20.07,0,0,0,0
29338,29342,0.000268,0.001005,0,0,0,0,0,0,1,0,0,17.43,8.19,-17.43,-8.19,0,0,0,0
29338,29652,0.006345,0.044968,0.08367,606.57,0,0,0,0,1,0,0,167.74,-18.48,-166.07,21.44,0,0,0,0
29339,29341,-0.001321,-0.042463,0,221.51,0,0,1,0,1,0,0,-100.45,16.02,100.33,-20.07,0,0,0,0
29340,29341,0.010015,0.321887,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29343,29413,0.012475,0.05438,0.01352,167.17,0,0,0,0,1,0,0,51.48,0.37,-51.17,-0.47,0,0,0,0
29985,29343,0.006159,0.019429,0.00982,167.83,0,0,0,0,1,0,0,54.72,0.64,-54.55,-1.16,0,0,0,0
29344,29345,0.000283,0.00117,0,0,0,0,0,0,1,0,0,-17.15,-5.7,17.15,5.71,0,0,0,0
29345,29647,0.006913,0.032025,0.01205,101.43,0,0,0,0,1,0,0,-29.58,-14.59,29.64,13.61,0,0,0,0
29346,29357,0.004094,0.02046,0.00339,138.62,0,0,0,0,1,0,0,4.55,4.78,-4.55,-5.13,0,0,0,0
29367,29346,0.005312,0.025396,0.00655,154.59,0,0,0,0,1,0,0,27.25,13.49,-27.2,-13.98,0,0,0,0
29347,29632,0.006144,0.024585,0.00611,176.33,0,0,0,0,1,0,0,-40.65,2.89,40.75,-3.16,0,0,0,0
29439,29348,0.009199,0.048073,0.01323,169.8,0,0,0,0,1,0,0,30.37,-12.47,-30.28,11.55,0,0,0,0
29348,29506,0.008619,0.038115,0.00786,162.56,0,0,0,0,1,0,0,20.56,-12.26,-20.52,11.63,0,0,0,0
29413,29349,0.006141,0.025803,0.00385,161.41,0,0,0,0,1,0,0,44.16,-0.18,-44.05,0.24,0,0,0,0
29349,29414,0.009252,0.04197,0.01819,185.77,0,0,0,0,1,0,0,72.44,-3.96,-71.98,4.14,0,0,0,0
29350,29351,0.000207,0.001018,0,0,0,0,0,0,1,0,0,-32.74,-12.66,32.74,12.67,0,0,0,0
29350,29352,0.000275,0.001172,0,0,0,0,0,0,1,0,0,32.74,12.66,-32.73,-12.65,0,0,0,0
29804,29351,0.007495,0.03144,0.00433,181.34,0,0,0,0,1,0,0,68.8,5.91,-68.47,-4.97,0,0,0,0
29365,29353,0.00631,0.03058,0.00391,203.8,0,0,0,0,1,0,0,106.04,-1.49,-105.38,4.28,0,0,0,0
29354,29355,0.000287,0.001119,0,0,0,0,0,0,1,0,0,36.1,7.85,-36.09,-7.83,0,0,0,0
29354,29356,0.000293,0.001029,0,0,0,0,0,0,1,0,0,-36.1,-7.85,36.1,7.86,0,0,0,0
29381,29356,0.001998,0.008615,0.00253,160.35,0,0,0,0,1,0,0,-5.03,0.36,5.03,-0.64,0,0,0,0
29357,29358,0.000296,0.00119,0,0,0,0,0,0,1,0,0,17.2,3.77,-17.2,-3.77,0,0,0,0
29360,29359,0.001853,0.077339,0,168.92,0,0,1.03125,0,1,0,0,-51.91,-17.92,51.97,20.22,0,0,0,0
29359,29361,0.000295,0.001065,0,0,0,0,0,0,1,0,0,46.51,18.07,-46.5,-18.04,0,0,0,0
29367,29364,0.006619,0.02841,0.00425,159.98,0,0,0,0,1,0,0,-32.75,11.03,32.82,-11.18,0,0,0,0
29364,29610,0.008265,0.035453,0.01249,164.24,0,0,0,0,1,0,0,-38.57,11.09,38.69,-11.91,0,0,0,0
29365,29366,0.000267,0.001135,0,0,0,0,0,0,1,0,0,12,2.07,-12,-2.07,0,0,0,0
29679,29368,0.006471,0.035212,0.00648,138.91,0,0,0,0,1,0,0,16.27,0.38,-16.25,-0.99,0,0,0,0
29368,29684,0.007564,0.033151,0.0102,153.74,0,0,0,0,1,0,0,2.12,-0.7,-2.12,-0.38,0,0,0,0
29379,29369,0.001099,0.006124,0.0016,147.84,0,0,0,0,1,0,0,-17.65,-3.05,17.66,2.9,0,0,0,0
29369,29381,0.003326,0.012596,0.01417,136.11,0,0,0,0,1,0,0,-6.92,6.2,6.92,-7.71,0,0,0,0
29825,29369,0.00279,0.011469,0.00215,153.39,0,0,0,0,1,0,0,28.31,10.69,-28.28,-10.83,0,0,0,0
29370,29371,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-27.25,-8.96,27.25,8.97,0,0,0,0
29373,29372,0.001699,0.078371,0,174.86,0,0,1,0,1,0,0,-60.78,-6.26,60.84,8.99,0,0,0,0
29372,29374,0.000274,0.001067,0,0,0,0,0,0,1,0,0,48.22,8.62,-48.21,-8.6,0,0,0,0
29372,29375,0.000264,0.001143,0,0,0,0,0,0,1,0,0,-109.05,-17.61,109.08,17.73,0,0,0,0
29380,29373,0.003392,0.014739,0.00136,183.51,0,0,0,0,1,0,0,-63.19,-2.36,63.31,2.76,0,0,0,0
29375,30027,0.000917,0.008728,0.02411,517.89,0,0,0,0,1,0,0,-109.08,-17.73,109.19,16.08,0,0,0,0
29376,29377,0.000274,0.001161,0,0,0,0,0,0,1,0,0,53.21,7.18,-53.2,-7.15,0,0,0,0
29376,29380,0.006225,0.023787,0.00769,160.21,0,0,0,0,1,0,0,-27.8,20.31,27.87,-20.87,0,0,0,0
29384,29376,0.003608,0.017545,0.00288,149.52,0,0,0,0,1,0,0,25.46,27.41,-25.41,-27.5,0,0,0,0
29378,29379,0.000278,0.001009,0,0,0,0,0,0,1,0,0,-56.2,-16.3,56.2,16.34,0,0,0,0
29379,29825,0.00243,0.01118,0.00544,163.87,0,0,0,0,1,0,0,-38.55,-13.29,38.59,12.87,0,0,0,0
29382,29384,0.002796,0.012544,0.0034,184.75,0,0,0,0,1,0,0,-56.57,-15.57,56.66,15.6,0,0,0,0
29384,29383,0.001606,0.064272,0,206.41,0,0,1.03125,0,1,0,0,-82.12,-43.01,82.26,48.42,0,0,0,0
29383,29385,0.000228,0.001021,0,0,0,0,0,0,1,0,0,40.77,16.03,-40.77,-16.02,0,0,0,0
30027,29383,0.001634,0.015242,0.03662,531.07,0,0,0,0,1,0,0,123.26,20.93,-123.03,-22.73,0,0,0,0
29386,29890,0.005012,0.024052,0.00413,168.08,0,0,0,0,1,0,0,-42.72,-11.66,42.81,11.66,0,0,0,0
29389,29387,0.006289,0.031896,0.00859,154.5,0,0,0,0,1,0,0,-26.11,-9,26.15,8.3,0,0,0,0
29387,29396,0.01167,0.0543,0.02535,177.15,0,0,0,0,1,0,0,-56.38,19.69,56.77,-20.6,0,0,0,0
29388,29432,0.005559,0.028617,0.01893,167.22,0,0,0,0,1,0,0,70.26,-4.89,-70.01,4.17,0,0,0,0
29388,29783,0.003523,0.01886,0.00516,191.43,0,0,0,0,1,0,0,-91.89,2.09,92.17,-1.17,0,0,0,0
29388,29904,0.002033,0.011964,0.00302,143.64,0,0,0,0,1,0,0,-7.45,-2.51,7.46,2.19,0,0,0,0
29391,29389,0.00323,0.016396,0.00434,187.46,0,0,0,0,1,0,0,71.28,-4.26,-71.12,4.57,0,0,0,0
29881,29389,0.004038,0.015048,0.01229,198.33,0,0,0,0,1,0,0,-78.79,-4.6,79.03,4.17,0,0,0,0
29389,29904,0.004893,0.027932,0.00461,165.76,0,0,0,0,1,0,0,-16.53,-10.41,16.54,10.02,0,0,0,0
29391,29390,0.001095,0.065515,0,229.87,0,0,1,0,1,0,0,-106.01,-3.95,106.12,10.8,0,0,0,0
29390,29392,0.000238,0.001078,0,0,0,0,0,0,1,0,0,-106.12,-10.8,106.15,10.91,0,0,0,0
29392,29417,0.003535,0.026138,0.03803,523.57,0,0,0,0,1,0,0,26.19,1.45,-26.16,-5.42,0,0,0,0
29392,29429,0.003665,0.030512,0.19494,591.8,0,0,0,0,1,0,0,-218.34,35.23,220.01,-42.43,0,0,0,0
29785,29392,0.001272,0.01088,0.04829,465.64,0,0,0,0,1,0,0,-55.99,5.49,56.03,-10.42,0,0,0,0
29393,29394,0.000244,0.001061,0,0,0,0,0,0,1,0,0,25.14,11.7,-25.14,-11.69,0,0,0,0
29393,29439,0.008078,0.047022,0.01585,189.99,0,0,0,0,1,0,0,53.55,-4.47,-53.33,4.07,0,0,0,0
29393,29881,0.001851,0.009033,0.02971,199.79,0,0,0,0,1,0,0,-78.69,-7.23,78.79,4.6,0,0,0,0
29395,29396,0.00021,0.001164,0,0,0,0,0,0,1,0,0,-4.22,-1.92,4.22,1.92,0,0,0,0
29409,29396,0.006995,0.034362,0.00995,179.8,0,0,0,0,1,0,0,61.26,-18.44,-60.99,18.68,0,0,0,0
29398,29397,0.002165,0.082373,0,146.66,0,0,1.0125,0,1,0,0,-41.15,-7.25,41.19,8.58,0,0,0,0
29397,29399,0.000235,0.001127,0,0,0,0,0,0,1,0,0,43.43,1.83,-43.42,-1.81,0,0,0,0
29397,29400,0.000226,0.00107,0,0,0,0,0,0,1,0,0,-84.61,0.58,84.63,-0.51,0,0,0,0
29401,29402,0.0003,0.001118,0,0,0,0,0,0,1,0,0,-13.22,-2.62,13.22,2.62,0,0,0,0
29401,29403,0.000259,0.001167,0,0,0,0,0,0,1,0,0,13.22,2.62,-13.22,-2.62,0,0,0,0
29415,29402,0.005971,0.034475,0.03661,147.17,0,0,0,0,1,0,0,-8.31,4.23,8.31,-8.12,0,0,0,0
29430,29402,0.004493,0.021223,0.02416,159.34,0,0,0,0,1,0,0,21.56,-7.98,-21.54,5.5,0,0,0,0
29404,29405,0.000261,0.001148,0,0,0,0,0,0,1,0,0,20.46,2.16,-20.46,-2.16,0,0,0,0
29404,29406,0.000253,0.001106,0,0,0,0,0,0,1,0,0,-20.46,-2.16,20.46,2.17,0,0,0,0
29406,29430,0.012396,0.054643,0.01671,175.44,0,0,0,0,1,0,0,43.85,-8.8,-43.62,8.02,0,0,0,0
29407,29408,0.00028,0.001125,0,0,0,0,0,0,1,0,0,-7.16,-1.5,7.16,1.5,0,0,0,0
29408,29431,0.003442,0.015402,0.00353,162.71,0,0,0,0,1,0,0,-0.69,9.97,0.69,-10.33,0,0,0,0
29430,29409,0.007125,0.039393,0.01526,144.25,0,0,0,0,1,0,0,15.6,-1.56,-15.58,0.01,0,0,0,0
29410,29411,0.000236,0.001078,0,0,0,0,0,0,1,0,0,8.31,2.17,-8.31,-2.17,0,0,0,0
29410,29412,0.010553,0.059687,0.01847,198.26,0,0,0,0,1,0,0,89.45,-6.85,-88.63,9.57,0,0,0,0
29410,29414,0.005861,0.024736,0.00542,201.42,0,0,0,0,1,0,0,-97.75,4.68,98.29,-2.96,0,0,0,0
29414,29424,0.005374,0.027482,0.00647,170.26,0,0,0,0,1,0,0,-34.54,-3.37,34.6,3,0,0,0,0
29415,29416,0.000216,0.001,0,0,0,0,0,0,1,0,0,9.84,1.35,-9.84,-1.35,0,0,0,0
29415,29795,0.008115,0.035288,0.0131,132.41,0,0,0,0,1,0,0,-1.54,-5.58,1.54,4.18,0,0,0,0
29417,29420,0.00161,0.068077,0,137.37,0,0,1,0,1,0,0,26.58,4.12,-26.57,-3.66,0,0,0,0
29417,29421,0.000213,0.001014,0,0,0,0,0,0,1,0,0,32.65,11.91,-32.64,-11.9,0,0,0,0
29418,29420,-0.000676,-0.028594,0,112.37,0,0,1,0,1,0,0,-26.58,-3.86,26.57,3.66,0,0,0,0
29418,29422,0.004836,0.023057,0.00603,144.8,0,0,0,0,1,0,0,26.58,3.86,-26.54,-4.35,0,0,0,0
29419,29420,0.003888,0.164468,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29422,29423,0.000261,0.001101,0,0,0,0,0,0,1,0,0,32.2,5.42,-32.2,-5.41,0,0,0,0
29422,29795,0.009633,0.042962,0.01541,143.44,0,0,0,0,1,0,0,-5.66,-1.07,5.66,-0.58,0,0,0,0
29426,29424,0.011867,0.057394,0.01424,175.48,0,0,0,0,1,0,0,41.65,3.83,-41.46,-4.39,0,0,0,0
29425,29428,0.002263,0.079422,0,346.69,0,0,1,0,1,0,0,57.23,8.67,-57.16,-6.2,0,0,0,0
29425,29429,0.000291,0.001158,0,0,0,0,0,0,1,0,0,-57.23,-8.67,57.24,8.7,0,0,0,0
29426,29428,-9.6e-05,-0.003364,0,176.56,0,0,1,0,1,0,0,-41.65,-3.83,41.65,3.77,0,0,0,0
29427,29428,0.010062,0.353046,0,170.13,0,0,1,0,1,0,0,-15.49,-1.62,15.51,2.43,0,0,0,0
29431,29432,0.005827,0.023647,0.00234,119.78,0,0,0,0,1,0,0,-27.45,5.21,27.5,-5.29,0,0,0,0
29433,29446,0.006091,0.029292,0.0068,171.57,0,0,0,0,1,0,0,35.99,11.84,-35.91,-12.18,0,0,0,0
29433,29470,0.002053,0.01076,0.00179,178.11,0,0,0,0,1,0,0,-45.31,-15.32,45.35,15.35,0,0,0,0
29434,29435,0.000283,0.001098,0,0,0,0,0,0,1,0,0,7.09,3.05,-7.09,-3.05,0,0,0,0
29718,29434,0.008649,0.028393,0.00447,152.87,0,0,0,0,1,0,0,-19.29,3.44,19.32,-3.82,0,0,0,0
30058,29434,0.008893,0.037644,0.00742,160.29,0,0,0,0,1,0,0,26.47,-1.33,-26.41,0.77,0,0,0,0
29842,29436,0.003486,0.015642,0.00334,140.99,0,0,0,0,1,0,0,34.66,6.34,-34.62,-6.53,0,0,0,0
29436,29978,0.008147,0.040468,0.01808,130.43,0,0,0,0,1,0,0,27.58,3.8,-27.52,-5.48,0,0,0,0
29437,29438,0.000226,0.001063,0,0,0,0,0,0,1,0,0,14.3,1.2,-14.3,-1.19,0,0,0,0
29437,29439,0.000279,0.001105,0,0,0,0,0,0,1,0,0,-14.3,-1.2,14.3,1.2,0,0,0,0
29439,29454,0.010146,0.048876,0.01043,152.58,0,0,0,0,1,0,0,8.66,7.2,-8.65,-8.24,0,0,0,0
29532,29440,0.006187,0.02335,0.0042,164.98,0,0,0,0,1,0,0,-52.56,-20.08,52.74,20.31,0,0,0,0
29440,29553,0.006434,0.02879,0.00844,153.15,0,0,0,0,1,0,0,21.05,0.77,-21.02,-1.58,0,0,0,0
29440,29829,0.002784,0.013354,0.00301,184.47,0,0,0,0,1,0,0,-78.59,-22.67,78.76,23.15,0,0,0,0
29441,29482,0.003061,0.015202,0.00173,121.24,0,0,0,0,1,0,0,-29.94,-1.96,29.96,1.9,0,0,0,0
29441,30043,0.005824,0.027655,0.02481,150.73,0,0,0,0,1,0,0,4.87,-12.42,-4.86,9.76,0,0,0,0
30058,29442,0.005742,0.029931,0.00411,136.69,0,0,0,0,1,0,0,47.29,12.49,-47.16,-12.27,0,0,0,0
29442,49157,0.00955,0.041692,0.0103,146.17,0,0,0,0,1,0,0,30,1.03,-29.92,-1.78,0,0,0,0
29443,29447,0.00538,0.024451,0.00206,117.68,0,0,0,0,1,0,0,11.03,-8.2,-11.02,8.01,0,0,0,0
30013,29443,0.005412,0.026296,0.01666,155.12,0,0,0,0,1,0,0,40.73,1.69,-40.65,-3.1,0,0,0,0
29444,29501,0.0042,0.02205,0.01689,125.27,0,0,0,0,1,0,0,-19.14,11.5,19.16,-13.21,0,0,0,0
