F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
29506,29444,0.006129,0.036337,0.00756,154.12,0,0,0,0,1,0,0,11.09,-13.55,-11.07,12.84,0,0,0,0
29445,29446,0.000279,0.001108,0,0,0,0,0,0,1,0,0,-19.01,-6.49,19.01,6.49,0,0,0,0
29446,29476,0.004346,0.019482,0.00644,157.58,0,0,0,0,1,0,0,16.89,5.69,-16.88,-6.32,0,0,0,0
29447,29518,0.007288,0.031256,0.00452,153.5,0,0,0,0,1,0,0,-12.94,-15.66,12.96,15.28,0,0,0,0
29448,29449,0.000237,0.001144,0,0,0,0,0,0,1,0,0,17.99,2.07,-17.99,-2.07,0,0,0,0
29450,29452,0.006256,0.028201,0.01209,177.74,0,0,0,0,1,0,0,30.97,-2.09,-30.92,1.03,0,0,0,0
29450,29482,0.004212,0.02151,0.01161,180.92,0,0,0,0,1,0,0,-36.12,1.61,36.17,-2.6,0,0,0,0
29451,29452,0.000208,0.001087,0,0,0,0,0,0,1,0,0,-13.83,-2.97,13.83,2.97,0,0,0,0
29503,29452,0.001938,0.008947,0.00254,156,0,0,0,0,1,0,0,34.85,-1.67,-34.82,1.49,0,0,0,0
29452,29555,0.002715,0.011174,0.01638,185.44,0,0,0,0,1,0,0,51.91,-5.5,-51.84,4.01,0,0,0,0
29453,29454,0.000229,0.001134,0,0,0,0,0,0,1,0,0,-10.51,-2.95,10.51,2.95,0,0,0,0
29842,29455,0.003148,0.015843,0.00315,134.85,0,0,0,0,1,0,0,5.53,0.21,-5.53,-0.55,0,0,0,0
29455,30032,0.003751,0.013376,0.00791,150.53,0,0,0,0,1,0,0,-26.23,-3.73,26.25,2.95,0,0,0,0
29456,29457,0.000237,0.00106,0,0,0,0,0,0,1,0,0,31.76,10.07,-31.76,-10.06,0,0,0,0
29456,29458,0.000255,0.001171,0,0,0,0,0,0,1,0,0,-31.76,-10.07,31.77,10.08,0,0,0,0
29458,29469,0.003394,0.017409,0.00309,165.62,0,0,0,0,1,0,0,49.32,-11.03,-49.24,11.1,0,0,0,0
29458,29842,0.010316,0.04923,0.00888,185.05,0,0,0,0,1,0,0,-81.09,0.95,81.72,1.07,0,0,0,0
29459,29499,0.010636,0.035332,0.00315,195.13,0,0,0,0,1,0,0,-104,-2.21,105.07,5.44,0,0,0,0
29524,29459,0.00341,0.016278,0.00619,191.45,0,0,0,0,1,0,0,-86.36,2.11,86.6,-1.63,0,0,0,0
29460,29461,0.000294,0.001163,0,0,0,0,0,0,1,0,0,-5.74,-0.8,5.74,0.8,0,0,0,0
29460,29462,0.000248,0.001041,0,0,0,0,0,0,1,0,0,5.74,0.8,-5.74,-0.8,0,0,0,0
29461,29523,0.003335,0.015336,0.00405,153.39,0,0,0,0,1,0,0,5.95,10.81,-5.94,-11.22,0,0,0,0
29465,29464,0.001224,0.042957,0,224.42,0,0,1,0,1,0,0,-126.86,-0.19,127.04,6.53,0,0,0,0
29464,29466,0.000265,0.001085,0,0,0,0,0,0,1,0,0,57.84,16.68,-57.84,-16.65,0,0,0,0
29464,30045,0.001413,0.011363,0.12056,465.02,0,0,0,0,1,0,0,-18.49,2.81,18.49,-15.98,0,0,0,0
29465,29496,0.004281,0.018797,0.07724,193.64,0,0,0,0,1,0,0,79.73,0.62,-79.48,-7.92,0,0,0,0
29467,29468,0.000279,0.001018,0,0,0,0,0,0,1,0,0,15.96,5.54,-15.96,-5.54,0,0,0,0
29470,29471,0.000282,0.001097,0,0,0,0,0,0,1,0,0,8.99,1.43,-8.99,-1.43,0,0,0,0
29472,29473,0.000269,0.001031,0,0,0,0,0,0,1,0,0,17.66,0.53,-17.66,-0.53,0,0,0,0
29474,29508,0.001774,0.006378,0.00141,129.83,0,0,0,0,1,0,0,15.75,-8.3,-15.75,8.17,0,0,0,0
29522,29474,0.003996,0.017595,0.00387,148.81,0,0,0,0,1,0,0,-27.06,-3.69,27.09,3.39,0,0,0,0
29925,29474,0.004416,0.016053,0.01057,154.38,0,0,0,0,1,0,0,57.23,-2.09,-57.1,1.42,0,0,0,0
29475,29496,0.002732,0.011205,0.00298,173.98,0,0,0,0,1,0,0,-47.38,-10.17,47.44,10.09,0,0,0,0
29476,29477,0.000276,0.001058,0,0,0,0,0,0,1,0,0,29.64,6.59,-29.64,-6.58,0,0,0,0
29476,29876,0.003637,0.016147,0.00903,94.64,0,0,0,0,1,0,0,-12.76,-0.27,12.76,-0.67,0,0,0,0
29478,29479,0.000273,0.001199,0,0,0,0,0,0,1,0,0,-2.97,-0.09,2.97,0.09,0,0,0,0
29978,29480,0.004453,0.021674,0.00582,130.52,0,0,0,0,1,0,0,14.65,11.3,-14.64,-11.87,0,0,0,0
29481,29484,0.002192,0.113394,0,198.3,0,0,1,0,1,0,0,68.99,6.92,-68.89,-1.94,0,0,0,0
29481,29485,0.000212,0.001172,0,0,0,0,0,0,1,0,0,49.71,11.63,-49.7,-11.6,0,0,0,0
29481,29486,0.000281,0.001079,0,0,0,0,0,0,1,0,0,-118.7,-18.55,118.73,18.69,0,0,0,0
29481,29487,0.000253,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29481,29488,0.000246,0.001071,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29482,29484,-0.00086,-0.044509,0,173.3,0,0,1,0,1,0,0,-68.93,-3.89,68.89,1.94,0,0,0,0
29510,29482,0.00685,0.033063,0.00773,105.05,0,0,0,0,1,0,0,-2.8,-5.42,2.8,4.6,0,0,0,0
29483,29484,0.00661,0.341962,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29828,29486,0.002092,0.018521,0.04644,590.27,0,0,0,0,1,0,0,-102.98,23.93,103.2,-27.12,0,0,0,0
29486,29902,0.001502,0.01428,0.09443,588.26,0,0,0,0,1,0,0,-156.04,2.5,156.37,-9.68,0,0,0,0
30045,29486,0.00151,0.012231,0.02527,518.37,0,0,0,0,1,0,0,65.96,-8.21,-65.89,5.93,0,0,0,0
29489,29491,0.003105,0.015978,0.00349,169.7,0,0,0,0,1,0,0,43.71,3.27,-43.65,-3.36,0,0,0,0
29496,29489,0.002076,0.007456,0.00221,109.23,0,0,0,0,1,0,0,-39.1,-5.22,39.13,5.08,0,0,0,0
30043,29489,0.000998,0.005454,0.00211,178.13,0,0,0,0,1,0,0,96.55,9.55,-96.47,-9.31,0,0,0,0
29490,29491,0.000211,0.001116,0,0,0,0,0,0,1,0,0,-13.35,-2.87,13.35,2.87,0,0,0,0
29490,29492,0.000297,0.001181,0,0,0,0,0,0,1,0,0,13.35,2.87,-13.35,-2.87,0,0,0,0
29523,29491,0.008049,0.034839,0.0047,159.41,0,0,0,0,1,0,0,-30.23,-0.71,30.3,0.49,0,0,0,0
29493,29494,0.000244,0.001046,0,0,0,0,0,0,1,0,0,30.82,8.1,-30.81,-8.09,0,0,0,0
29493,29520,0.007099,0.030261,0.01046,136.64,0,0,0,0,1,0,0,-24.02,1.54,24.06,-2.49,0,0,0,0
29493,29876,0.005097,0.027138,0.00676,148.65,0,0,0,0,1,0,0,-6.79,-9.64,6.8,8.95,0,0,0,0
29495,29496,0.00022,0.001164,0,0,0,0,0,0,1,0,0,-22.25,-5.72,22.25,5.72,0,0,0,0
29497,29498,0.000224,0.001146,0,0,0,0,0,0,1,0,0,8.99,2.41,-8.99,-2.41,0,0,0,0
29497,29499,0.000282,0.001199,0,0,0,0,0,0,1,0,0,-8.99,-2.41,8.99,2.41,0,0,0,0
29499,29901,0.002888,0.010754,0.00246,201.41,0,0,0,0,1,0,0,-114.06,-7.84,114.4,8.86,0,0,0,0
29500,29501,0.000243,0.001037,0,0,0,0,0,0,1,0,0,-5.77,-3.96,5.77,3.96,0,0,0,0
29501,29863,0.006225,0.028187,0.01208,153.86,0,0,0,0,1,0,0,21.34,3.47,-21.31,-4.63,0,0,0,0
29502,29545,0.002423,0.011748,0.00947,153.87,0,0,0,0,1,0,0,-23.74,2.15,23.75,-3.12,0,0,0,0
29502,29551,0.005975,0.03374,0.01267,140.75,0,0,0,0,1,0,0,11.09,-4.33,-11.08,3,0,0,0,0
29503,29763,0.008851,0.045731,0.01163,169.76,0,0,0,0,1,0,0,-51.69,-3.8,51.91,3.67,0,0,0,0
29504,29505,0.000248,0.001166,0,0,0,0,0,0,1,0,0,13.07,4.05,-13.07,-4.04,0,0,0,0
29504,29908,0.001691,0.00754,0.00534,177.61,0,0,0,0,1,0,0,-62.63,-20.65,62.7,20.37,0,0,0,0
29506,29507,0.000295,0.001119,0,0,0,0,0,0,1,0,0,9.43,1.92,-9.43,-1.92,0,0,0,0
29508,29927,0.000856,0.004331,0.00078,171.6,0,0,0,0,1,0,0,-25.73,-18.05,25.73,18.01,0,0,0,0
29509,29510,0.000238,0.001084,0,0,0,0,0,0,1,0,0,-41.81,-3.73,41.82,3.75,0,0,0,0
29512,29510,0.003444,0.01769,0.00312,167.87,0,0,0,0,1,0,0,39.07,-1.76,-39.02,1.67,0,0,0,0
29512,29511,0.001493,0.057386,0,196.77,0,0,1,0,1,0,0,-80.88,-6.29,80.97,9.78,0,0,0,0
29511,29513,0.000266,0.001054,0,0,0,0,0,0,1,0,0,-80.97,-9.78,80.99,9.84,0,0,0,0
29513,29902,0.001327,0.012242,0.04585,555.06,0,0,0,0,1,0,0,-141.77,3.21,142.01,-5.99,0,0,0,0
29933,29513,0.002001,0.017212,0.02222,511.1,0,0,0,0,1,0,0,-91.29,11.96,91.44,-13.06,0,0,0,0
29513,30045,0.001139,0.010321,0.06689,442.08,0,0,0,0,1,0,0,-30.67,0,30.68,-7.24,0,0,0,0
29927,29514,0.002903,0.014108,0.00197,189.51,0,0,0,0,1,0,0,92.83,1.2,-92.6,-0.29,0,0,0,0
29514,29937,0.003071,0.013751,0.00974,165.03,0,0,0,0,1,0,0,47.7,-6.16,-47.63,5.4,0,0,0,0
29515,29516,0.00029,0.001086,0,0,0,0,0,0,1,0,0,44.9,7.79,-44.9,-7.77,0,0,0,0
29520,29515,0.005327,0.021546,0.007,161.65,0,0,0,0,1,0,0,0.31,-6.99,-0.31,6.26,0,0,0,0
29515,29937,0.005407,0.02362,0.00944,135.11,0,0,0,0,1,0,0,-44.6,-14.04,44.71,13.51,0,0,0,0
29518,29517,0.001678,0.063272,0,174.16,0,0,1.025,0,1,0,0,-53.81,-30.62,53.87,32.93,0,0,0,0
29517,29519,0.000275,0.001037,0,0,0,0,0,0,1,0,0,-53.87,-32.93,53.88,32.97,0,0,0,0
29520,29523,0.006495,0.028198,0.01441,174.5,0,0,0,0,1,0,0,-30.69,-12.55,30.75,11.3,0,0,0,0
29524,29520,0.005476,0.027566,0.00432,162.21,0,0,0,0,1,0,0,34.59,-7.28,-34.53,7.14,0,0,0,0
29521,29522,0.000283,0.00107,0,0,0,0,0,0,1,0,0,-53.45,-15,53.45,15.03,0,0,0,0
29522,29927,0.00342,0.018251,0.00359,160.91,0,0,0,0,1,0,0,-26.39,-11.35,26.42,11.1,0,0,0,0
29525,29526,0.000276,0.001144,0,0,0,0,0,0,1,0,0,5.67,0.99,-5.67,-0.99,0,0,0,0
29525,29544,0.005637,0.03201,0.02138,179.32,0,0,0,0,1,0,0,58.88,8.69,-58.7,-9.98,0,0,0,0
29525,29908,0.001529,0.008182,0.00393,182.25,0,0,0,0,1,0,0,-64.55,-9.68,64.61,9.57,0,0,0,0
29527,29533,0.005227,0.028686,0.00889,151.14,0,0,0,0,1,0,0,-3.58,-11.91,3.59,10.99,0,0,0,0
29527,29937,0.007619,0.029709,0.02696,181.36,0,0,0,0,1,0,0,-39.18,-1.35,39.29,-1.13,0,0,0,0
29528,29529,0.000215,0.001086,0,0,0,0,0,0,1,0,0,10.34,1.12,-10.34,-1.12,0,0,0,0
29545,29528,0.00212,0.009136,0.00253,176.46,0,0,0,0,1,0,0,-53.38,-9.25,53.44,9.22,0,0,0,0
29528,29559,0.001653,0.007482,0.00137,182.41,0,0,0,0,1,0,0,-63.78,-10.34,63.84,10.48,0,0,0,0
29533,29530,0.003963,0.017681,0.00519,127.16,0,0,0,0,1,0,0,-23.73,8.22,23.76,-8.68,0,0,0,0
29540,29530,0.001347,0.005317,0.00085,158.96,0,0,0,0,1,0,0,57.29,-3.57,-57.25,3.64,0,0,0,0
29530,29557,0.003636,0.020415,0.00379,153.93,0,0,0,0,1,0,0,22.72,2.63,-22.7,-2.94,0,0,0,0
29531,29532,0.000273,0.001013,0,0,0,0,0,0,1,0,0,-7.78,-1.59,7.78,1.59,0,0,0,0
29555,29532,0.001563,0.006899,0.00295,174.48,0,0,0,0,1,0,0,31.24,-12.45,-31.23,12.2,0,0,0,0
61044,29532,0.00256,0.01076,0.04482,189.2,0,0,0,0,1,0,0,-75.87,-10.53,76.01,6.29,0,0,0,0
29551,29533,0.00195,0.008884,0.00153,124.3,0,0,0,0,1,0,0,-6.23,24.16,6.24,-24.28,0,0,0,0
29534,29535,0.000261,0.001004,0,0,0,0,0,0,1,0,0,52.76,10.58,-52.75,-10.55,0,0,0,0
29537,29534,0.006269,0.028916,0.00331,192.13,0,0,0,0,1,0,0,81.76,2.49,-81.37,-1.02,0,0,0,0
29534,61023,0.005682,0.027184,0.00557,183.76,0,0,0,0,1,0,0,61.68,-5.47,-61.47,5.88,0,0,0,0
29537,29536,0.001947,0.079566,0,159.03,0,0,1,0,1,0,0,-51.05,-4.27,51.1,6.23,0,0,0,0
29536,29538,0.000252,0.0011,0,0,0,0,0,0,1,0,0,49.03,15.07,-49.02,-15.05,0,0,0,0
29543,29536,0.001902,0.017414,0.03893,500.74,0,0,0,0,1,0,0,100.31,18.78,-100.13,-21.3,0,0,0,0
29539,29542,0.00036,0.02103,0,356.22,0,0,1,0,1,0,0,181.16,9.78,-181.05,-3.4,0,0,0,0
29539,29543,0.000252,0.001145,0,0,0,0,0,0,1,0,0,-181.16,-9.78,181.23,10.13,0,0,0,0
29540,29542,-1.6e-05,-0.000952,0,256.22,0,0,1,0,1,0,0,-181.05,-3.69,181.05,3.4,0,0,0,0
29556,29540,0.00543,0.023136,0.00644,169.8,0,0,0,0,1,0,0,-38.71,3.56,38.78,-3.93,0,0,0,0
29557,29540,0.005157,0.022191,0.00586,159.23,0,0,0,0,1,0,0,-34.54,-1.05,34.6,0.67,0,0,0,0
29541,29542,0.001533,0.089594,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29562,29543,0.000645,0.006031,0.02397,372.28,0,0,0,0,1,0,0,23.6,36.53,-23.59,-39.03,0,0,0,0
30019,29543,0.00157,0.014412,0.07701,631.84,0,0,0,0,1,0,0,258.92,-9.65,-257.96,10.12,0,0,0,0
29549,29544,0.003489,0.012702,0.00916,166.79,0,0,0,0,1,0,0,-41.18,-8.71,41.24,7.93,0,0,0,0
29545,29546,0.000238,0.001109,0,0,0,0,0,0,1,0,0,24.97,10.5,-24.97,-10.49,0,0,0,0
29547,29548,0.000271,0.001198,0,0,0,0,0,0,1,0,0,41.02,11.32,-41.01,-11.3,0,0,0,0
29547,29549,0.000276,0.001148,0,0,0,0,0,0,1,0,0,-41.02,-11.32,41.02,11.34,0,0,0,0
29549,30013,0.011541,0.039593,0.02991,180.81,0,0,0,0,1,0,0,-56.58,-2.96,56.93,0.89,0,0,0,0
29550,29551,0.000236,0.001146,0,0,0,0,0,0,1,0,0,-17.31,27.17,17.31,-27.16,0,0,0,0
29550,29552,0.000207,0.001023,0,0,0,0,0,0,1,0,0,17.31,9.73,-17.31,-9.73,0,0,0,0
29553,29554,0.000254,0.001062,0,0,0,0,0,0,1,0,0,5.84,4.91,-5.84,-4.91,0,0,0,0
29559,29553,0.004684,0.024936,0.00441,148.47,0,0,0,0,1,0,0,-15.18,2.9,15.19,-3.33,0,0,0,0
29563,29556,0.002973,0.014897,0.00447,136.86,0,0,0,0,1,0,0,18.86,19.42,-18.83,-19.8,0,0,0,0
29559,29558,0.001723,0.087322,0,150.82,0,0,1.0125,0,1,0,0,-48.66,-13.38,48.7,15.47,0,0,0,0
29558,29560,0.000201,0.001039,0,0,0,0,0,0,1,0,0,71.28,19.16,-71.27,-19.11,0,0,0,0
29828,29558,0.001086,0.00905,0.01027,519.7,0,0,0,0,1,0,0,120.14,34.79,-119.98,-34.63,0,0,0,0
29562,29561,0.000205,0.012667,0,1021.18,0,0,1.0125,0,1,0,0,-323.85,-70.73,324.06,83.81,0,0,0,0
29561,29564,0.000296,0.001015,0,0,0,0,0,0,1,0,0,71.28,12.14,-71.27,-12.09,0,0,0,0
29561,29830,0.000185,0.002951,0.31717,2562.11,0,0,0,0,1,0,0,-395.34,-226.14,395.68,196.95,0,0,0,0
29563,29562,0.001073,0.042223,0,217.33,0,0,1.0125,0,1,0,0,-110.17,-32.58,110.3,37.84,0,0,0,0
29828,29562,0.001128,0.010382,0.08204,668.88,0,0,0,0,1,0,0,203.96,23.58,-203.53,-28.57,0,0,0,0
61014,29562,0.001719,0.017277,0.1524,699.14,0,0,0,0,1,0,0,-196.12,-22.79,196.74,12.46,0,0,0,0
61014,29562,0.001719,0.017277,0.1524,699.14,0,0,0,0,1,0,0,-196.12,-22.79,196.74,12.46,0,0,0,0
61056,29563,0.014184,0.045246,0.01235,185.5,0,0,0,0,1,0,0,-73.54,5.05,74.26,-4.08,0,0,0,0
29566,29565,0.000207,0.015263,0,693.36,0,0,1,0,1,0,0,-143.8,6.63,143.84,-3.74,0,0,0,0
29565,29568,0.000295,0.001142,0,0,0,0,0,0,1,0,0,-143.84,3.74,143.89,-3.52,0,0,0,0
29567,29566,0.001702,0.072715,0,174.29,0,0,1,0,1,0,0,-67.84,-0.6,67.91,3.68,0,0,0,0
29566,29572,0.001631,0.015254,0.05954,530.54,0,0,0,0,1,0,0,134.87,-8.56,-134.6,4.6,0,0,0,0
29566,29582,0.001709,0.013778,0.26906,476.28,0,0,0,0,1,0,0,-58.99,-1.75,59.05,-27.18,0,0,0,0
29570,29567,0.014176,0.065823,0.01299,139.61,0,0,0,0,1,0,0,-13.78,6.13,13.81,-7.41,0,0,0,0
29568,29868,0.000218,0.003066,0.28901,2530.01,0,0,0,0,1,0,0,-399.33,26.37,399.65,-53.42,0,0,0,0
29568,30047,0.000363,0.007338,0.70937,2440.85,0,0,0,0,1,0,0,255.43,-22.85,-255.22,-50.15,0,0,0,0
29570,29569,0.001125,0.044533,0,192.08,0,0,1.00625,0,1,0,0,-83.12,-8.78,83.19,11.67,0,0,0,0
29569,29571,0.000242,0.001116,0,0,0,0,0,0,1,0,0,51.37,8.06,-51.36,-8.03,0,0,0,0
29569,29572,0.00026,0.001199,0,0,0,0,0,0,1,0,0,-134.56,4.8,134.6,-4.6,0,0,0,0
29597,29570,0.005035,0.024686,0.01663,193.38,0,0,0,0,1,0,0,-96.46,-2.33,96.9,2.65,0,0,0,0
29608,29573,0.003929,0.022899,0.0049,148.41,0,0,0,0,1,0,0,-2.53,0.33,2.53,-0.86,0,0,0,0
29634,29573,0.00887,0.042542,0.01938,169,0,0,0,0,1,0,0,27.31,-28.33,-27.19,26.86,0,0,0,0
29574,29575,0.000265,0.001061,0,0,0,0,0,0,1,0,0,15.35,1.72,-15.35,-1.72,0,0,0,0
29686,29574,0.008323,0.040697,0.02888,152.06,0,0,0,0,1,0,0,-20.96,3.63,21,-6.57,0,0,0,0
29576,29577,0.000241,0.001011,0,0,0,0,0,0,1,0,0,11.78,1.81,-11.78,-1.81,0,0,0,0
29583,29576,0.003844,0.020544,0.0054,143.6,0,0,0,0,1,0,0,-4.88,-6,4.89,5.43,0,0,0,0
29576,29787,0.006912,0.033415,0.01154,154.94,0,0,0,0,1,0,0,-16.66,-7.25,16.68,6.1,0,0,0,0
29578,29595,0.00561,0.025507,0.03036,148.83,0,0,0,0,1,0,0,30.61,-6.73,-30.56,3.71,0,0,0,0
29597,29578,0.011423,0.043533,0.00431,180.81,0,0,0,0,1,0,0,67.92,-5.28,-67.43,6.68,0,0,0,0
29603,29578,0.013806,0.065049,0.01319,156.11,0,0,0,0,1,0,0,-21.21,-0.33,21.27,-0.81,0,0,0,0
29580,29579,0.000683,0.033802,0,163.21,0,0,1.00625,0,1,0,0,30.44,-19.07,-30.43,19.47,0,0,0,0
29579,29581,0.000237,0.001135,0,0,0,0,0,0,1,0,0,33.57,11.06,-33.56,-11.05,0,0,0,0
29579,29582,0.000202,0.001134,0,0,0,0,0,0,1,0,0,-3.14,-30.53,3.14,30.54,0,0,0,0
29746,29580,0.018954,0.075803,0.01521,176.72,0,0,0,0,1,0,0,30.67,-19.8,-30.44,19.07,0,0,0,0
29867,29582,0.00321,0.029309,0.10203,457.05,0,0,0,0,1,0,0,62.3,-6.76,-62.19,-3.36,0,0,0,0
29583,29595,0.008465,0.037452,0.0179,132.32,0,0,0,0,1,0,0,-2.42,5.02,2.42,-6.93,0,0,0,0
29585,29584,0.000218,0.013135,0,793.05,0,0,1,0,1,0,0,-165.79,15.18,165.85,-11.85,0,0,0,0
29584,29588,0.000245,0.001033,0,0,0,0,0,0,1,0,0,-165.85,11.85,165.91,-11.58,0,0,0,0
29586,29585,0.002374,0.094572,0,79.61,0,0,1,0,1,0,0,-3.14,-3.11,3.14,3.12,0,0,0,0
29585,29587,0.000276,0.001005,0,0,0,0,0,0,1,0,0,162.66,-18.31,-162.59,18.56,0,0,0,0
29586,29600,0.016125,0.070161,0.01836,128.23,0,0,0,0,1,0,0,3.14,3.11,-3.13,-5.07,0,0,0,0
29587,29867,0.003929,0.032372,0.17413,676.38,0,0,0,0,1,0,0,117.75,-28.85,-117.24,14.06,0,0,0,0
29868,29588,0.00039,0.006874,0.68906,2915.77,0,0,0,0,1,0,0,-791.4,56.06,793.67,-91.22,0,0,0,0
29634,29589,0.013094,0.060439,0.00676,182.91,0,0,0,0,1,0,0,-50.41,16.67,50.76,-15.77,0,0,0,0
29590,29591,0.00027,0.001052,0,0,0,0,0,0,1,0,0,-16.29,-3.31,16.29,3.31,0,0,0,0
29592,29593,0.000231,0.001036,0,0,0,0,0,0,1,0,0,10.66,2.56,-10.66,-2.56,0,0,0,0
29639,29592,0.012285,0.047906,0.00895,123.63,0,0,0,0,1,0,0,2.88,-4.05,-2.88,3.09,0,0,0,0
29777,29592,0.003055,0.016255,0.0026,141.21,0,0,0,0,1,0,0,7.79,5.38,-7.78,-5.65,0,0,0,0
29594,29595,0.000271,0.001077,0,0,0,0,0,0,1,0,0,-28.14,-3.21,28.14,3.22,0,0,0,0
29596,29597,0.000287,0.001012,0,0,0,0,0,0,1,0,0,-28.54,-7.61,28.54,7.62,0,0,0,0
29598,29599,0.000211,0.001133,0,0,0,0,0,0,1,0,0,6.63,1.71,-6.63,-1.71,0,0,0,0
29598,29600,0.000267,0.001136,0,0,0,0,0,0,1,0,0,-6.63,-1.71,6.63,1.71,0,0,0,0
29866,29601,0.003241,0.016731,0.0061,172.24,0,0,0,0,1,0,0,42.08,-0.7,-42.02,0.3,0,0,0,0
29605,29602,0.004326,0.016633,0.00545,166.66,0,0,0,0,1,0,0,-48.03,-1.64,48.13,1.41,0,0,0,0
30049,29602,0.004832,0.022134,0.00885,170.37,0,0,0,0,1,0,0,53.77,3.46,-53.64,-3.83,0,0,0,0
29603,29604,0.000274,0.001094,0,0,0,0,0,0,1,0,0,8.36,2.88,-8.36,-2.88,0,0,0,0
29603,29615,0.010647,0.064005,0.01426,149.77,0,0,0,0,1,0,0,12.85,-2.56,-12.83,1.14,0,0,0,0
29605,29639,0.005931,0.025164,0.00725,153.06,0,0,0,0,1,0,0,31.8,-1.74,-31.75,1.19,0,0,0,0
29606,29607,0.000228,0.001137,0,0,0,0,0,0,1,0,0,38.35,4.17,-38.34,-4.16,0,0,0,0
29606,29653,0.008704,0.029725,0.00657,167.82,0,0,0,0,1,0,0,-23.34,-14.69,23.4,14.17,0,0,0,0
29606,29711,0.003552,0.018423,0.00662,127.7,0,0,0,0,1,0,0,-15,10.52,15.02,-11.18,0,0,0,0
29608,29609,0.000258,0.001078,0,0,0,0,0,0,1,0,0,10.77,3.09,-10.77,-3.09,0,0,0,0
29608,29644,0.008371,0.03939,0.0124,133.17,0,0,0,0,1,0,0,-8.24,-3.42,8.25,2.11,0,0,0,0
29610,29611,0.000236,0.001093,0,0,0,0,0,0,1,0,0,3.4,0.93,-3.4,-0.93,0,0,0,0
29612,29633,0.011769,0.063149,0.00985,157.26,0,0,0,0,1,0,0,17.67,-8.47,-17.63,7.65,0,0,0,0
29612,29635,0.015428,0.073015,0.00867,163.16,0,0,0,0,1,0,0,-24.62,4.64,24.71,-5.11,0,0,0,0
29613,29614,0.000297,0.001146,0,0,0,0,0,0,1,0,0,12.56,8.44,-12.56,-8.43,0,0,0,0
29613,29615,0.000261,0.001101,0,0,0,0,0,0,1,0,0,-12.56,-8.44,12.56,8.44,0,0,0,0
61343,29615,0.01496,0.066701,0.01945,131.93,0,0,0,0,1,0,0,-0.26,7.54,0.27,-9.58,0,0,0,0
29617,29616,0.001524,0.065252,0,135.92,0,0,1.00625,0,1,0,0,-41.19,-12.25,41.22,13.38,0,0,0,0
29616,29618,0.000213,0.00112,0,0,0,0,0,0,1,0,0,38.57,10.03,-38.57,-10.02,0,0,0,0
30053,29616,0.002889,0.026279,0.06872,548.88,0,0,0,0,1,0,0,152.94,-2.09,-152.33,0.2,0,0,0,0
62105,29616,0.001432,0.013548,0.16522,478.38,0,0,0,0,1,0,0,-72.47,6.32,72.54,-23.61,0,0,0,0
29619,29617,0.004907,0.020543,0.00263,151,0,0,0,0,1,0,0,-21.36,-5.74,21.38,5.55,0,0,0,0
29617,29626,0.003815,0.021535,0.00544,133.74,0,0,0,0,1,0,0,17.42,4.25,-17.41,-4.77,0,0,0,0
29617,29646,0.008817,0.039912,0.01039,125.09,0,0,0,0,1,0,0,2.39,2.45,-2.38,-3.57,0,0,0,0
29619,29620,0.0002,0.001139,0,0,0,0,0,0,1,0,0,35.61,5.58,-35.61,-5.56,0,0,0,0
29646,29619,0.006109,0.023874,0.00336,139.12,0,0,0,0,1,0,0,14.26,-0.48,-14.25,0.16,0,0,0,0
29621,29626,0.005403,0.029742,0.00532,106.88,0,0,0,0,1,0,0,-7.94,-4.52,7.94,3.97,0,0,0,0
29621,29681,0.0106,0.035047,0.00595,140.55,0,0,0,0,1,0,0,-5.6,2.55,5.6,-3.17,0,0,0,0
29622,29623,0.000267,0.001095,0,0,0,0,0,0,1,0,0,45.03,9.8,-45.02,-9.78,0,0,0,0
29893,29622,0.011447,0.040974,0.0189,149.45,0,0,0,0,1,0,0,4.49,0.66,-4.49,-2.69,0,0,0,0
29622,30049,0.009365,0.042201,0.00639,152.25,0,0,0,0,1,0,0,-40.54,-7.11,40.69,7.08,0,0,0,0
29624,29625,0.000257,0.001114,0,0,0,0,0,0,1,0,0,9.46,0.8,-9.46,-0.8,0,0,0,0
29624,29626,0.000226,0.001017,0,0,0,0,0,0,1,0,0,-9.46,-0.8,9.46,0.8,0,0,0,0
29661,29627,0.009787,0.037261,0.00675,128.71,0,0,0,0,1,0,0,-14.79,-0.11,14.81,-0.54,0,0,0,0
29627,29820,0.004433,0.019636,0.00356,142.1,0,0,0,0,1,0,0,-23.01,-1.27,23.03,0.99,0,0,0,0
29629,29628,0.001913,0.074934,0,78.37,0,0,1,0,1,0,0,-7.21,-5.95,7.21,6.01,0,0,0,0
29628,29630,0.000265,0.001188,0,0,0,0,0,0,1,0,0,45.58,6.47,-45.57,-6.44,0,0,0,0
29628,29631,0.000262,0.001081,0,0,0,0,0,0,1,0,0,-52.79,-12.48,52.8,12.51,0,0,0,0
29633,29629,0.002657,0.010975,0.04905,125.06,0,0,0,0,1,0,0,-7.2,-11.12,7.21,5.95,0,0,0,0
29631,29714,0.0027,0.023642,0.05987,447.8,0,0,0,0,1,0,0,-52.8,-12.51,52.87,6.72,0,0,0,0
29636,29637,0.000271,0.001097,0,0,0,0,0,0,1,0,0,8.6,0.88,-8.6,-0.88,0,0,0,0
29636,29638,0.000254,0.001099,0,0,0,0,0,0,1,0,0,-8.6,-0.88,8.6,0.88,0,0,0,0
29658,29638,0.005015,0.024083,0.0105,130.36,0,0,0,0,1,0,0,-1.84,-2.79,1.84,1.65,0,0,0,0
29638,30049,0.021842,0.093551,0.01313,143.13,0,0,0,0,1,0,0,-10.44,-2.54,10.46,1.21,0,0,0,0
29640,29641,0.000258,0.001186,0,0,0,0,0,0,1,0,0,22.85,2.84,-22.85,-2.83,0,0,0,0
29640,29674,0.005201,0.027968,0.01306,174.71,0,0,0,0,1,0,0,27.76,3.87,-27.72,-5.07,0,0,0,0
29820,29640,0.000974,0.004118,0.00217,185.77,0,0,0,0,1,0,0,50.64,6.58,-50.61,-6.71,0,0,0,0
29642,29643,0.000297,0.001059,0,0,0,0,0,0,1,0,0,7.41,2.77,-7.41,-2.77,0,0,0,0
29644,29743,0.008053,0.046776,0.01377,136.64,0,0,0,0,1,0,0,-10.96,4.81,10.97,-6.23,0,0,0,0
29644,29787,0.004273,0.018893,0.06707,137.4,0,0,0,0,1,0,0,-5.03,-12.03,5.03,4.79,0,0,0,0
29664,29645,0.003848,0.017269,0.0027,126.67,0,0,0,0,1,0,0,-5.01,0.56,5.01,-0.84,0,0,0,0
29743,29645,0.002099,0.010073,0.0029,128.62,0,0,0,0,1,0,0,-6.56,3.74,6.56,-4.05,0,0,0,0
29645,29893,0.003665,0.018556,0.00382,158.15,0,0,0,0,1,0,0,-30.32,0.2,30.35,-0.45,0,0,0,0
29646,29658,0.008602,0.038886,0.0121,123.53,0,0,0,0,1,0,0,-0.8,-2.15,0.8,0.85,0,0,0,0
61314,29646,0.003235,0.015426,0.00529,138.66,0,0,0,0,1,0,0,18.24,-5.36,-18.23,4.85,0,0,0,0
29647,29648,0.000284,0.001137,0,0,0,0,0,0,1,0,0,5.62,1.75,-5.62,-1.75,0,0,0,0
29647,29653,0.004282,0.01684,0.00359,133.02,0,0,0,0,1,0,0,-38.2,-15.84,38.26,15.71,0,0,0,0
29650,29649,0.00143,0.076461,0,145.68,0,0,1,0,1,0,0,-39.64,-0.15,39.66,1.27,0,0,0,0
29649,29651,0.000251,0.001176,0,0,0,0,0,0,1,0,0,-39.66,-1.27,39.66,1.28,0,0,0,0
29650,29655,0.001367,0.006296,0.00105,154.08,0,0,0,0,1,0,0,34.28,-0.81,-34.27,0.77,0,0,0,0
29650,29657,0.013547,0.03819,0.01192,132.87,0,0,0,0,1,0,0,-11.74,-3.7,11.76,2.47,0,0,0,0
29650,29661,0.00814,0.031231,0.00647,121.61,0,0,0,0,1,0,0,-11.2,0.49,11.21,-1.14,0,0,0,0
29651,29652,0.001955,0.020084,0.08258,482.71,0,0,0,0,1,0,0,-66.18,22.24,66.27,-30.14,0,0,0,0
29651,29822,0.002247,0.019956,0.03588,449.58,0,0,0,0,1,0,0,26.52,-23.53,-26.49,19.87,0,0,0,0
29653,29652,0.001021,0.05336,0,160.64,0,0,1.03125,0,1,0,0,-61.66,-29.89,61.71,32.31,0,0,0,0
29652,29654,0.000298,0.001123,0,0,0,0,0,0,1,0,0,35.01,5.21,-35.01,-5.19,0,0,0,0
29714,29652,0.002003,0.016965,0.03864,469.13,0,0,0,0,1,0,0,-3.06,24.79,3.07,-28.82,0,0,0,0
29655,29656,0.000281,0.001167,0,0,0,0,0,0,1,0,0,22.87,2.9,-22.87,-2.89,0,0,0,0
29655,29679,0.005345,0.024054,0.03925,122.89,0,0,0,0,1,0,0,11.01,-3.74,-11,-0.44,0,0,0,0
29657,29711,0.005492,0.031897,0.00344,140.04,0,0,0,0,1,0,0,-15.67,-4.51,15.68,4.22,0,0,0,0
29658,29659,0.000221,0.001059,0,0,0,0,0,0,1,0,0,4.11,0.77,-4.11,-0.77,0,0,0,0
61314,29658,0.016953,0.082023,0.0093,107.09,0,0,0,0,1,0,0,3.07,-2.17,-3.07,1.17,0,0,0,0
29660,29661,0.000208,0.001129,0,0,0,0,0,0,1,0,0,-3.58,-1.26,3.58,1.26,0,0,0,0
29662,29663,0.000248,0.001087,0,0,0,0,0,0,1,0,0,-4.09,-1.5,4.09,1.5,0,0,0,0
29777,29663,0.004772,0.01837,0.01111,138.75,0,0,0,0,1,0,0,-6.19,-4.57,6.19,3.38,0,0,0,0
29663,29787,0.002332,0.01361,0.00813,144.85,0,0,0,0,1,0,0,-10.28,-4.88,10.28,4.01,0,0,0,0
29743,29664,0.003039,0.015943,0.00214,113,0,0,0,0,1,0,0,1.28,1.69,-1.28,-1.92,0,0,0,0
29666,29665,0.000223,0.015493,0,736.03,0,0,1,0,1,0,0,-168.06,-1.56,168.12,5.59,0,0,0,0
29665,29671,0.000299,0.001097,0,0,0,0,0,0,1,0,0,-168.12,-5.59,168.2,5.88,0,0,0,0
29666,29669,0.000928,0.03999,0,191.57,0,0,1,0,1,0,0,61.96,7.82,-61.93,-6.38,0,0,0,0
29666,29670,0.000227,0.001111,0,0,0,0,0,0,1,0,0,106.1,-6.25,-106.08,6.37,0,0,0,0
29667,29669,0.000562,0.024212,0,141.57,0,0,1,0,1,0,0,-61.91,-5.51,61.93,6.38,0,0,0,0
29680,29667,0.005881,0.025837,0.00461,151.78,0,0,0,0,1,0,0,-38.93,-12.04,39.02,11.95,0,0,0,0
29965,29667,0.003719,0.014599,0.00434,140.81,0,0,0,0,1,0,0,-22.87,6.05,22.89,-6.44,0,0,0,0
29668,29669,0.006981,0.300727,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29670,62105,0.001997,0.018796,0.03721,472.46,0,0,0,0,1,0,0,50.9,-15.14,-50.85,11.57,0,0,0,0
29671,29709,0.000424,0.007488,0.73364,2041.62,0,0,0,0,1,0,0,61.81,-48.62,-61.8,-31.05,0,0,0,0
62139,29671,0.000259,0.003669,0.42827,2321.62,0,0,0,0,1,0,0,230.15,-87.38,-230.01,42.74,0,0,0,0
29672,29673,0.000247,0.00102,0,0,0,0,0,0,1,0,0,19.35,14.2,-19.35,-14.19,0,0,0,0
29672,29674,0.000284,0.001175,0,0,0,0,0,0,1,0,0,-19.35,-14.2,19.35,14.21,0,0,0,0
29681,29674,0.003449,0.016335,0.00842,160.01,0,0,0,0,1,0,0,-8.37,8.25,8.38,-9.13,0,0,0,0
29675,29676,0.000278,0.001163,0,0,0,0,0,0,1,0,0,19.96,5.16,-19.96,-5.15,0,0,0,0
29675,29677,0.008417,0.042066,0.00556,131.05,0,0,0,0,1,0,0,9.68,0.07,-9.68,-0.63,0,0,0,0
61068,29675,0.005462,0.023237,0.00916,139.34,0,0,0,0,1,0,0,29.69,4.43,-29.64,-5.23,0,0,0,0
29677,29678,0.000237,0.00106,0,0,0,0,0,0,1,0,0,5.44,1.96,-5.44,-1.96,0,0,0,0
29685,29677,0.005556,0.02446,0.00696,136.46,0,0,0,0,1,0,0,0.64,-1.13,-0.64,0.38,0,0,0,0
29965,29677,0.004482,0.024515,0.00397,117.45,0,0,0,0,1,0,0,-4.88,1.28,4.88,-1.71,0,0,0,0
29679,29739,0.006196,0.028336,0.0092,133.36,0,0,0,0,1,0,0,-12.01,-3.18,12.02,2.23,0,0,0,0
29948,29680,0.00537,0.024758,0.00845,137.08,0,0,0,0,1,0,0,0.07,-4.59,-0.07,3.69,0,0,0,0
29680,61070,0.009411,0.027918,0.00446,139.46,0,0,0,0,1,0,0,17.37,5.96,-17.34,-6.34,0,0,0,0
29681,29682,0.000298,0.001113,0,0,0,0,0,0,1,0,0,5.65,1.91,-5.65,-1.91,0,0,0,0
29681,62083,0.006422,0.021876,0.02459,137.43,0,0,0,0,1,0,0,-2.88,-6.99,2.89,4.35,0,0,0,0
29683,29684,0.000265,0.001045,0,0,0,0,0,0,1,0,0,-7.45,-2.92,7.45,2.92,0,0,0,0
29685,29739,0.005596,0.025687,0.00619,169.22,0,0,0,0,1,0,0,-23.95,6.1,23.98,-6.62,0,0,0,0
29685,29965,0.001833,0.008342,0.00242,154.31,0,0,0,0,1,0,0,15.99,-7.19,-15.98,6.95,0,0,0,0
29686,29687,0.00025,0.001089,0,0,0,0,0,0,1,0,0,5.58,1.21,-5.58,-1.21,0,0,0,0
29686,29693,0.007789,0.037056,0.01339,146.03,0,0,0,0,1,0,0,14.75,-4.98,-14.74,3.62,0,0,0,0
29688,29689,0.000252,0.001179,0,0,0,0,0,0,1,0,0,14.17,2.18,-14.17,-2.18,0,0,0,0
29688,29692,0.014385,0.065271,0.0188,162.53,0,0,0,0,1,0,0,-26.83,0.54,26.93,-2.16,0,0,0,0
29701,29688,0.005371,0.026883,0.00344,150.38,0,0,0,0,1,0,0,-12.65,2.39,12.66,-2.72,0,0,0,0
29690,29691,0.000212,0.001015,0,0,0,0,0,0,1,0,0,3.09,1.52,-3.09,-1.52,0,0,0,0
29690,29692,0.000275,0.001068,0,0,0,0,0,0,1,0,0,-3.09,-1.52,3.09,1.52,0,0,0,0
29692,29774,0.012429,0.058135,0.01364,164.85,0,0,0,0,1,0,0,-30.02,0.64,30.12,-1.66,0,0,0,0
29693,29694,0.000203,0.001197,0,0,0,0,0,0,1,0,0,4.31,1.17,-4.31,-1.17,0,0,0,0
29708,29693,0.012111,0.04887,0.01954,139.97,0,0,0,0,1,0,0,-10.41,2.73,10.43,-4.79,0,0,0,0
29706,29695,0.003381,0.016461,0.00491,115.71,0,0,0,0,1,0,0,2.44,0.97,-2.44,-1.5,0,0,0,0
29695,29708,0.011808,0.055512,0.01232,123.02,0,0,0,0,1,0,0,-2.29,0.1,2.29,-1.43,0,0,0,0
29696,29697,0.000237,0.001031,0,0,0,0,0,0,1,0,0,-7.51,-2.2,7.51,2.2,0,0,0,0
29696,29698,0.000255,0.001172,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
29697,29701,0.008672,0.045818,0.04698,159.26,0,0,0,0,1,0,0,-27.63,0.21,27.69,-5,0,0,0,0
61394,29697,0.006604,0.028631,0.0132,151.24,0,0,0,0,1,0,0,-20.09,1.08,20.12,-2.41,0,0,0,0
29700,29699,0.001296,0.061237,0,203.51,0,0,1,0,1,0,0,-59.64,-3.54,59.68,5.56,0,0,0,0
29699,29703,0.00026,0.001164,0,0,0,0,0,0,1,0,0,-59.68,-5.56,59.69,5.59,0,0,0,0
29701,29700,0.002318,0.091484,0,79.93,0,0,1,0,1,0,0,-15.04,2.61,15.05,-2.41,0,0,0,0
29700,29702,0.00029,0.001141,0,0,0,0,0,0,1,0,0,44.59,5.96,-44.58,-5.93,0,0,0,0
29702,67228,0.00571,0.032818,0.00991,212,0,0,0,0,1,0,0,15.09,-2.45,-15.08,1.45,0,0,0,0
29702,67268,0.002701,0.017988,0.01445,278.66,0,0,0,0,1,0,0,4.81,3.01,-4.81,-4.57,0,0,0,0
29703,29773,0.003879,0.037771,0.12923,486.92,0,0,0,0,1,0,0,-59.69,-5.59,59.81,-7.32,0,0,0,0
29705,29704,0.00107,0.048497,0,142.61,0,0,1,0,1,0,0,-24.36,2.33,24.37,-2.06,0,0,0,0
29704,29707,0.000229,0.001115,0,0,0,0,0,0,1,0,0,21.15,11.22,-21.14,-11.22,0,0,0,0
29704,29773,0.003966,0.035836,0.1207,567.13,0,0,0,0,1,0,0,-170.95,-4.7,172.02,1.25,0,0,0,0
29704,62205,0.003172,0.02744,0.08134,521.04,0,0,0,0,1,0,0,125.43,-36.89,-124.94,32.32,0,0,0,0
29706,29705,0.003808,0.120084,0,98.67,0,0,1,0,1,0,0,-34.13,2.61,34.17,-1.31,0,0,0,0
29705,67228,0.013817,0.080922,0.03018,227.33,0,0,0,0,1,0,0,-9.81,-1.02,9.82,-2.18,0,0,0,0
29708,29706,0.007597,0.037201,0.00521,125.18,0,0,0,0,1,0,0,2.35,-1.95,-2.35,1.38,0,0,0,0
29706,61323,0.004363,0.028926,0.01936,160.95,0,0,0,0,1,0,0,34.03,-4.96,-33.99,3.18,0,0,0,0
29710,29709,0.000244,0.02006,0,423.94,0,0,1,0,1,0,0,-61.79,-30.17,61.8,31.05,0,0,0,0
29711,29710,0.00123,0.054743,0,165.06,0,0,1,0,1,0,0,-64.61,7.63,64.66,-5.49,0,0,0,0
29710,29712,0.001738,0.071921,0,148.54,0,0,1,0,1,0,0,-17.56,1.92,17.57,-1.71,0,0,0,0
29710,29713,0.00087,0.042002,0,190.82,0,0,1,0,1,0,0,-35.12,2.19,35.13,-1.71,0,0,0,0
29710,29714,0.000249,0.001164,0,0,0,0,0,0,1,0,0,49.82,31.55,-49.81,-31.51,0,0,0,0
29710,29715,0.000222,0.001115,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29711,29893,0.006216,0.025592,0.01065,172.3,0,0,0,0,1,0,0,33.91,-0.67,-33.84,-0.21,0,0,0,0
29717,29716,0.00027,0.018516,0,781.49,0,0,1.00625,0,1,0,0,-208,-24.36,208.11,31.92,0,0,0,0
29716,29721,0.000252,0.015973,0,835.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29716,29722,0.000211,0.014575,0,833.28,0,0,0.99375,0,1,0,0,-178.6,-21.29,178.67,25.57,0,0,0,0
29716,29723,0.000262,0.016077,0,828.15,0,0,0.99375,0,1,0,0,-178.59,-20.85,178.67,25.57,0,0,0,0
29716,29724,0.000167,0.010577,0,825.42,0,0,0.99375,0,1,0,0,-178.62,-22.46,178.67,25.57,0,0,0,0
29716,29725,0.000194,0.012666,0,825.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29716,29726,0.000197,0.012337,0,824.33,0,0,0.99375,0,1,0,0,-178.61,-21.94,178.67,25.57,0,0,0,0
29716,29727,0.000201,0.001077,0,0,0,0,0,0,1,0,0,506.31,-112.6,-505.81,115.26,0,0,0,0
29716,29728,0.000228,0.001121,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29717,29720,0.001083,0.039765,0,407.69,0,0,1,0,1,0,0,200.14,17.78,-199.74,-3.02,0,0,0,0
29717,29729,0.000206,0.001145,0,0,0,0,0,0,1,0,0,7.85,6.58,-7.85,-6.58,0,0,0,0
29718,29720,-5.7e-05,-0.002098,0,257.69,0,0,1,0,1,0,0,-199.76,-3.8,199.74,3.02,0,0,0,0
29718,49286,0.006857,0.04392,0.04652,218.88,0,0,0,0,1,0,0,73.02,0.12,-72.68,-2.92,0,0,0,0
29718,49286,0.006857,0.04392,0.04652,218.88,0,0,0,0,1,0,0,73.02,0.12,-72.68,-2.92,0,0,0,0
29718,49286,0.006857,0.04392,0.04652,218.88,0,0,0,0,1,0,0,73.02,0.12,-72.68,-2.92,0,0,0,0
29719,29720,0.006777,0.248753,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29769,29727,5.1e-05,0.00079,0.06444,2490.7,0,0,0,0,1,0,0,-606.41,-146.7,606.59,142.54,0,0,0,0
29727,30021,0.000372,0.007438,0.58376,2147.09,0,0,0,0,1,0,0,-319.8,-63.8,320.15,7.24,0,0,0,0
30066,29727,9.4e-05,0.001524,0.12279,2439.58,0,0,0,0,1,0,0,146.81,140.7,-146.77,-153.47,0,0,0,0
29727,61055,0.000158,0.002436,0.34794,2491.02,0,0,0,0,1,0,0,365.79,-40.54,-365.59,5.76,0,0,0,0
29762,29729,0.000437,0.003877,0.01951,425.25,0,0,0,0,1,0,0,-7.85,-8.69,7.85,6.58,0,0,0,0
29731,29730,0.000189,0.012962,0,1028.88,0,0,1.0125,0,1,0,0,-382.65,-56.79,382.91,74.95,0,0,0,0
29730,29735,0.000512,0.03126,0,578.96,0,0,1.0125,0,1,0,0,-69.98,-13.41,70,14.91,0,0,0,0
29730,29736,0.00028,0.001076,0,0,0,0,0,0,1,0,0,-312.94,-61.54,313.2,62.55,0,0,0,0
29730,29737,0.000247,0.001198,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29730,29738,0.0003,0.001121,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29731,29734,0.000362,0.013163,0,365.81,0,0,1,0,1,0,0,90.97,-0.75,-90.95,1.75,0,0,0,0
29731,29915,0.001962,0.014912,0.04118,561.68,0,0,0,0,1,0,0,-162.83,20.89,163.32,-21.71,0,0,0,0
29731,30009,0.001049,0.008565,0.01645,469.88,0,0,0,0,1,0,0,68.64,22.89,-68.59,-24.27,0,0,0,0
29732,29734,0.000886,0.032242,0,215.81,0,0,1,0,1,0,0,-90.88,4.18,90.95,-1.75,0,0,0,0
29733,29734,0.005399,0.196356,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29920,29736,0.000178,0.002622,0.30876,2444.58,0,0,0,0,1,0,0,-235.52,-10.44,235.62,-21.85,0,0,0,0
29736,43781,0.000519,0.008411,0.85401,2638.38,0,0,0,0,1,0,0,-548.82,-40.69,550.25,-29.38,0,0,0,0
29740,29741,0.017105,0.389091,0,36.65,0,0,1.0125,0,1,0,0,-2.95,0.36,2.95,-0.33,0,0,0,0
29740,29742,0.013192,0.345281,0,36.48,0,0,1.0125,0,1,0,0,-2.95,0.36,2.95,-0.33,0,0,0,0
29740,29743,0.000289,0.001062,0,0,0,0,0,0,1,0,0,5.9,-0.72,-5.9,0.72,0,0,0,0
29744,29745,0.005515,0.135942,0,52.84,0,0,0.99375,0,1,0,0,-18.48,0.76,18.5,-0.33,0,0,0,0
29744,29746,0.00026,0.001025,0,0,0,0,0,0,1,0,0,16.47,-1.13,-16.46,1.13,0,0,0,0
29748,29747,0.00023,0.017501,0,811.46,0,0,1,0,1,0,0,-212.58,4.93,212.68,2.32,0,0,0,0
29747,29750,0.000383,0.026983,0,479.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29747,29751,0.000713,0.051777,0,235.23,0,0,1,0,1,0,0,-1.3,0,1.3,0,0,0,0,0
29747,29753,0.000236,0.001018,0,0,0,0,0,0,1,0,0,-211.38,-2.32,211.48,2.73,0,0,0,0
29749,29748,0.001918,0.066286,0,135.09,0,0,1,0,1,0,0,-56.06,-14.58,56.12,16.66,0,0,0,0
29748,29752,0.000294,0.001052,0,0,0,0,0,0,1,0,0,156.46,-21.59,-156.4,21.83,0,0,0,0
29753,30068,0.000429,0.007896,0.65446,2613.67,0,0,0,0,1,0,0,374.9,-32.84,-374.35,-28.46,0,0,0,0
29754,29755,0.009514,0.258297,0,41.7,0,0,0.99375,0,1,0,0,-2.4,0.28,2.4,-0.27,0,0,0,0
29754,29756,0.010602,0.275326,0,40.97,0,0,0.99375,0,1,0,0,-4.8,0.59,4.8,-0.53,0,0,0,0
29754,29757,0.006738,0.168136,0,40.77,0,0,0.99375,0,1,0,0,-4.8,0.57,4.8,-0.53,0,0,0,0
29754,29758,0.000222,0.001111,0,0,0,0,0,0,1,0,0,11.73,-1.52,-11.73,1.52,0,0,0,0
29754,29759,0.000214,0.001068,0,0,0,0,0,0,1,0,0,0.26,0.08,-0.26,-0.08,0,0,0,0
29754,29760,0.000262,0.001086,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
29761,29765,0.000525,0.031467,0,769.89,0,0,1,0,1,0,0,157.62,-9.56,-157.49,16.8,0,0,0,0
29761,29768,0.0001,-0.000561,0,1596.82,0,0,1,0,1,0,0,-41.21,-15.65,41.21,15.64,0,0,0,0
29761,29769,0.000298,0.001061,0,0,0,0,0,0,1,0,0,-75.19,41.03,75.21,-40.96,0,0,0,0
29761,29770,0.00026,0.001033,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29761,29771,0.000224,0.001176,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
29763,29762,0.001289,0.059332,0,147.67,0,0,1.00625,0,1,0,0,-51.91,-3.67,51.94,5.15,0,0,0,0
29762,29765,-0.000233,-0.013929,0,744.89,0,0,1,0,1,0,0,-157.55,13.59,157.49,-16.8,0,0,0,0
61050,29762,0.001635,0.014133,0.05564,558.5,0,0,0,0,1,0,0,-154.32,9.15,154.68,-12.07,0,0,0,0
29764,29765,0.001429,0.085634,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29766,29768,0.00014,0.010377,0,798.41,0,0,1,0,1,0,0,41.22,15.83,-41.21,-15.64,0,0,0,0
29767,29768,0.00014,0.010377,0,798.41,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
29830,29769,0.000126,0.002244,0.31382,2552.06,0,0,0,0,1,0,0,-347.88,352.29,348.17,-381.27,0,0,0,0
30041,29769,0.000197,0.004033,0.38157,2730.2,0,0,0,0,1,0,0,349.57,-51.18,-349.34,14.46,0,0,0,0
29769,49031,0.000509,0.007686,1.12689,2908.61,0,0,0,0,1,0,0,1031.06,-178.71,-1026.01,132.29,0,0,0,0
29769,62391,9.3e-05,0.001577,0.15369,2570.14,0,0,0,0,1,0,0,-498.69,57.21,498.9,-70.17,0,0,0,0
29773,29772,0.000146,0.012118,0,632.91,0,0,1,0,1,0,0,-126.37,-7.3,126.39,9.07,0,0,0,0
29772,29775,0.000208,0.015595,0,651.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29772,29868,0.00028,0.004832,0.50747,2675.9,0,0,0,0,1,0,0,-374.95,65.8,375.33,-114.83,0,0,0,0
29772,67812,0.000456,0.007704,0.50475,2626.96,0,0,0,0,1,0,0,248.56,-30.92,-248.3,-20.18,0,0,0,0
29774,29773,0.001782,0.083909,0,162.72,0,0,1,0,1,0,0,-41.75,4.21,41.77,-2.87,0,0,0,0
29867,29773,0.001847,0.016213,0.14374,606.5,0,0,0,0,1,0,0,147.61,-28.69,-147.23,16.24,0,0,0,0
29776,29777,0.000204,0.0011,0,0,0,0,0,0,1,0,0,1.6,0.81,-1.6,-0.81,0,0,0,0
29778,29779,0.009198,0.208694,0,48.6,0,0,1,0,1,0,0,-10.39,1.71,10.4,-1.5,0,0,0,0
29778,29780,0.00021,0.001006,0,0,0,0,0,0,1,0,0,10.39,-1.71,-10.39,1.71,0,0,0,0
43674,29780,0.00659,0.03409,0.05306,109.19,0,0,0,0,1,0,0,-15.85,-2.98,15.86,-2.72,0,0,0,0
29780,43776,0.00504,0.022387,0.00487,136.74,0,0,0,0,1,0,0,-5.47,1,5.47,-1.53,0,0,0,0
29782,29781,0.000282,0.017289,0,443.75,0,0,1,0,1,0,0,7.52,-13.9,-7.52,13.94,0,0,0,0
29781,29784,0.000245,0.00114,0,0,0,0,0,0,1,0,0,51.32,8.35,-51.31,-8.33,0,0,0,0
29783,29782,0.001227,0.059905,0,199.61,0,0,1,0,1,0,0,-92.17,1.17,92.27,3.52,0,0,0,0
29782,29785,0.000264,0.001069,0,0,0,0,0,0,1,0,0,-55.99,5.52,55.99,-5.49,0,0,0,0
30039,29784,0.000427,0.007029,0.60709,2440.07,0,0,0,0,1,0,0,-69.67,-31.09,69.69,-34.96,0,0,0,0
29786,29787,0.000246,0.001187,0,0,0,0,0,0,1,0,0,32,14.91,-32,-14.9,0,0,0,0
29788,29789,0.000244,0.001138,0,0,0,0,0,0,1,0,0,29,-0.18,-29,0.19,0,0,0,0
29790,29793,-0.00038,-0.008908,0,94.01,0,0,1.00625,0,1,0,0,-4.8,-2.41,4.8,2.4,0,0,0,0
29790,29794,0.022695,0.449686,0,34.26,0,0,1.00625,0,1,0,0,-2.4,-1.19,2.4,1.22,0,0,0,0
29790,29795,0.000261,0.001163,0,0,0,0,0,0,1,0,0,7.2,3.6,-7.2,-3.6,0,0,0,0
29790,29796,0.00026,0.001088,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
29790,29797,0.00027,0.001025,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
29791,29793,0.012537,0.293822,0,47,0,0,1,0,1,0,0,2.4,1.22,-2.4,-1.2,0,0,0,0
29792,29793,0.012537,0.293822,0,47,0,0,1,0,1,0,0,2.4,1.22,-2.4,-1.2,0,0,0,0
29799,29798,0.000152,0.011477,0,1021.6,0,0,1,0,1,0,0,-393.23,25.93,393.45,-9.57,0,0,0,0
29798,29831,0.000372,0.007664,0.66776,3112.42,0,0,0,0,1,0,0,-912.01,10.12,914.86,-24.03,0,0,0,0
29798,29831,0.000372,0.007664,0.66776,3112.42,0,0,0,0,1,0,0,-912.01,10.12,914.86,-24.03,0,0,0,0
29798,30000,0.000289,0.005016,0.60284,2447.51,0,0,0,0,1,0,0,107.23,15.41,-107.2,-80.13,0,0,0,0
29800,29799,0.001567,0.064,0,143.83,0,0,1,0,1,0,0,-46.3,-1.14,46.33,2.41,0,0,0,0
29799,29801,0.000227,0.001068,0,0,0,0,0,0,1,0,0,346.9,-28.33,-346.65,29.52,0,0,0,0
29800,30023,0.004151,0.020638,0.00886,167.24,0,0,0,0,1,0,0,46.3,1.14,-46.22,-1.69,0,0,0,0
29803,29802,0.000241,0.016269,0,992.46,0,0,1,0,1,0,0,-369.83,8.12,370.14,12.59,0,0,0,0
29802,29805,0.000153,0.010448,0,1006.94,0,0,1,0,1,0,0,-259.1,-39.64,259.2,46.3,0,0,0,0
29802,29806,0.000181,0.012472,0,1006.64,0,0,1,0,1,0,0,-259.08,-38.36,259.2,46.3,0,0,0,0
29802,29807,0.000243,0.016806,0,1004.25,0,0,1,0,1,0,0,-259.05,-35.64,259.2,46.3,0,0,0,0
29802,29810,0.00022,0.001053,0,0,0,0,0,0,1,0,0,407.09,-166.7,-406.7,168.59,0,0,0,0
29804,29803,0.000478,0.02171,0,265.76,0,0,1,0,1,0,0,-80.96,3.44,80.99,-2.11,0,0,0,0
29804,29803,0.000478,0.02171,0,265.76,0,0,1,0,1,0,0,-80.96,3.44,80.99,-2.11,0,0,0,0
29804,29803,0.000478,0.02171,0,265.76,0,0,1,0,1,0,0,-80.96,3.44,80.99,-2.11,0,0,0,0
29803,29809,0.000248,0.001168,0,0,0,0,0,0,1,0,0,126.88,-1.78,-126.84,1.95,0,0,0,0
29804,29808,0.009476,0.221082,0,37.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61004,29804,0.008413,0.03916,0.02119,206.26,0,0,0,0,1,0,0,-58.92,9.95,59.21,-10.91,0,0,0,0
61004,29804,0.008413,0.03916,0.02119,206.26,0,0,0,0,1,0,0,-58.92,9.95,59.21,-10.91,0,0,0,0
62024,29809,0.002828,0.026254,0.05286,536.16,0,0,0,0,1,0,0,-126.42,0.22,126.84,-1.95,0,0,0,0
29810,30021,0.000335,0.005888,0.74889,2704.19,0,0,0,0,1,0,0,-560.24,-124.43,561.24,60.57,0,0,0,0
62235,29810,0.000374,0.00638,0.516,2911.55,0,0,0,0,1,0,0,-963.69,43.8,966.94,-44.16,0,0,0,0
29812,29811,0.000222,0.013452,0,788.75,0,0,1.00625,0,1,0,0,-218.34,-28.09,218.43,34.12,0,0,0,0
29811,29814,0.000112,0.009027,0,1216.8,0,0,1.075,0,1,0,0,-934.83,-341.47,936,436.18,0,0,0,0
29811,29815,0.000147,0.011794,0,1216.8,0,0,1.0875,0,1,0,0,-188.08,-410.15,188.41,436.18,0,0,0,0
29811,29818,0.000261,0.001038,0,0,0,0,0,0,1,0,0,904.48,-150.97,-902.47,158.97,0,0,0,0
29813,29812,0.00136,0.062628,0,141.92,0,0,1,0,1,0,0,-38.27,1.83,38.29,-0.99,0,0,0,0
29812,29886,0.000462,0.004062,0.00993,458.32,0,0,0,0,1,0,0,43.24,14.87,-43.23,-15.88,0,0,0,0
29812,43787,0.001465,0.013314,0.06935,465.26,0,0,0,0,1,0,0,-32.26,4.06,32.28,-11.52,0,0,0,0
29813,29816,0.009857,0.231317,0,45.42,0,0,1,0,1,0,0,-3,0.39,3,-0.37,0,0,0,0
29813,29817,0.010365,0.209599,0,44.93,0,0,1,0,1,0,0,-3,0.38,3,-0.37,0,0,0,0
29818,29831,0.00025,0.003999,0.46769,2869.22,0,0,0,0,1,0,0,916.23,-85.95,-914.29,65.9,0,0,0,0
29887,29818,5.7e-05,0.000754,0.08541,2308.44,0,0,0,0,1,0,0,13.76,63.75,-13.76,-73.02,0,0,0,0
29820,29819,0.000952,0.042408,0,143.94,0,0,1,0,1,0,0,-26.48,-3.67,26.49,3.95,0,0,0,0
29819,29822,0.000215,0.00119,0,0,0,0,0,0,1,0,0,-26.49,19.88,26.49,-19.87,0,0,0,0
29820,29821,0.005522,0.15416,0,77.47,0,0,1,0,1,0,0,-47.19,-3.89,47.3,7.09,0,0,0,0
29823,29824,0.005715,0.155382,0,68.29,0,0,1.0375,0,1,0,0,-24.07,-0.58,24.1,1.48,0,0,0,0
29823,29825,0.000229,0.001075,0,0,0,0,0,0,1,0,0,24.07,0.58,-24.07,-0.58,0,0,0,0
29823,29826,0.00023,0.001055,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29890,29825,0.001987,0.009404,0.00686,158,0,0,0,0,1,0,0,-30.22,-13.33,30.24,12.69,0,0,0,0
30028,29825,0.001398,0.005061,0.00184,183.08,0,0,0,0,1,0,0,73.15,35.78,-73.07,-35.67,0,0,0,0
29828,29827,0.000179,0.010843,0,891.27,0,0,1.0125,0,1,0,0,-299.93,-108.12,300.1,118.39,0,0,0,0
29827,29830,0.000241,0.001016,0,0,0,0,0,0,1,0,0,47.81,15.21,-47.81,-15.19,0,0,0,0
29829,29828,0.000884,0.042759,0,181.47,0,0,1.0125,0,1,0,0,-78.76,-23.15,78.82,25.83,0,0,0,0
29832,29831,0.000187,0.011118,0,700.48,0,0,1.00625,0,1,0,0,-128.34,-17.61,128.37,19.33,0,0,0,0
29831,29834,0.00018,0.015614,0,695.05,0,0,1.04375,0,1,0,0,-117.97,-52.39,118,54.99,0,0,0,0
29831,29887,0.000264,0.004202,0.34067,2853.54,0,0,0,0,1,0,0,-872.78,56.36,874.64,-63.97,0,0,0,0
29831,29920,9.9e-05,0.001864,0.22397,2431.76,0,0,0,0,1,0,0,-53.05,46.14,53.05,-70.45,0,0,0,0
29833,29832,0.00125,0.049382,0,202.72,0,0,1,0,1,0,0,-81.68,-5.03,81.76,8.06,0,0,0,0
29832,29835,0.000275,0.001117,0,0,0,0,0,0,1,0,0,46.58,9.55,-46.58,-9.53,0,0,0,0
29915,29835,0.001723,0.014861,0.02466,446.86,0,0,0,0,1,0,0,-46.54,-11.92,46.58,9.53,0,0,0,0
29837,29836,0.000233,0.018082,0,576.68,0,0,1.00625,0,1,0,0,-81.78,-5.82,81.8,6.94,0,0,0,0
29836,29839,0.000326,0.024924,0,486.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29836,29840,0.000238,0.00102,0,0,0,0,0,0,1,0,0,-81.8,-64.61,81.82,64.71,0,0,0,0
29838,29837,0.00137,0.056451,0,206.35,0,0,1.00625,0,1,0,0,-99.31,0.16,99.43,4.93,0,0,0,0
29838,45580,0.008575,0.037523,0.01339,161.08,0,0,0,0,1,0,0,39.92,0.78,-39.79,-1.72,0,0,0,0
29958,29840,0.000296,0.005741,0.68905,2569.08,0,0,0,0,1,0,0,-290.79,7.37,291.02,-78.03,0,0,0,0
29841,29842,0.000277,0.001197,0,0,0,0,0,0,1,0,0,60,-7.32,-59.99,7.36,0,0,0,0
29841,29843,0.000221,0.001013,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29841,29844,0.000277,0.001131,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
30032,29842,0.000895,0.004285,0.00074,161.75,0,0,0,0,1,0,0,61.95,15.05,-61.91,-14.97,0,0,0,0
29845,29846,0.000245,0.00119,0,0,0,0,0,0,1,0,0,57.6,-7.03,-57.59,7.06,0,0,0,0
29849,29848,0.000192,0.013419,0,824.06,0,0,1.00625,0,1,0,0,-156.64,-42.25,156.68,45.5,0,0,0,0
29848,29851,0.000354,0.025997,0,477.19,0,0,1.01875,0,1,0,0,-53.99,7.32,54,-6.59,0,0,0,0
29848,29852,0.000829,0.065616,0,243.13,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29848,29853,0.000617,0.043605,0,319.86,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29848,29854,0.000212,0.001023,0,0,0,0,0,0,1,0,0,-102.69,-52.82,102.72,52.94,0,0,0,0
29848,29856,0.000253,0.001031,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
29848,29858,0.000278,0.001071,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29850,29849,0.001286,0.061824,0,163.48,0,0,1.00625,0,1,0,0,-53.67,-3.6,53.7,5.24,0,0,0,0
29849,29855,0.000202,0.001156,0,0,0,0,0,0,1,0,0,102.94,37.02,-102.92,-36.89,0,0,0,0
29849,29857,0.000278,0.001013,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
29855,30027,0.00213,0.016679,0.14622,633.35,0,0,0,0,1,0,0,148.13,-12.53,-147.71,-0.17,0,0,0,0
29855,30038,0.002696,0.021073,0.07558,638.77,0,0,0,0,1,0,0,-203.49,7.29,204.51,-7.66,0,0,0,0
29859,29862,0.000295,0.006742,0,196.7,0,0,0.98125,0,1,0,0,-18.48,-8.22,18.48,8.24,0,0,0,0
29859,29863,0.000237,0.001055,0,0,0,0,0,0,1,0,0,18.48,8.22,-18.48,-8.21,0,0,0,0
29860,29862,0.004506,0.102876,0,98.35,0,0,1,0,1,0,0,18.5,8.62,-18.48,-8.24,0,0,0,0
29861,29862,0.004506,0.102876,0,98.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29865,29864,0.000126,0.010033,0,618.45,0,0,1,0,1,0,0,-85.41,13.11,85.42,-12.43,0,0,0,0
29864,29868,0.000209,0.001141,0,0,0,0,0,0,1,0,0,-16.42,2.49,16.42,-2.49,0,0,0,0
29866,29865,0.001674,0.066162,0,155.83,0,0,1,0,1,0,0,-42.08,0.7,42.1,0.38,0,0,0,0
29865,29867,0.000241,0.001175,0,0,0,0,0,0,1,0,0,43.31,-13.49,-43.31,13.51,0,0,0,0
29869,29870,0.016467,0.290412,0,44.57,0,0,0.9875,0,1,0,0,-3,0.39,3,-0.37,0,0,0,0
29869,29871,0.000278,0.001002,0,0,0,0,0,0,1,0,0,3,-0.39,-3,0.39,0,0,0,0
29869,29872,0.000208,0.001087,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29869,29873,0.00026,0.00116,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29942,29871,0.001863,0.009006,0.00221,188.65,0,0,0,0,1,0,0,72.78,-7.33,-72.69,7.53,0,0,0,0
29874,29875,0.008395,0.200696,0,53.51,0,0,1,0,1,0,0,-19.56,-8.29,19.6,9.13,0,0,0,0
29874,29876,0.000267,0.001108,0,0,0,0,0,0,1,0,0,19.56,8.29,-19.56,-8.28,0,0,0,0
29877,29880,0.000415,0.011415,0,92.23,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29877,29881,0.000286,0.00101,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
29878,29880,0.006889,0.18958,0,46.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29879,29880,0.006889,0.18958,0,46.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29883,29882,0.000234,0.018575,0,683.24,0,0,1,0,1,0,0,-127.03,12.27,127.06,-9.5,0,0,0,0
29882,29885,0.000131,0.00844,0,1104.8,0,0,1.025,0,1,0,0,-386.54,84.1,386.74,-71.37,0,0,0,0
29882,29887,0.000277,0.00116,0,0,0,0,0,0,1,0,0,259.47,-74.59,-259.29,75.37,0,0,0,0
29884,29883,0.001396,0.060575,0,142.66,0,0,1,0,1,0,0,-39.4,3.09,39.42,-2.22,0,0,0,0
29883,29886,0.000202,0.001135,0,0,0,0,0,0,1,0,0,87.61,-10.05,-87.59,10.13,0,0,0,0
29887,43781,0.000171,0.002643,0.2695,2830.7,0,0,0,0,1,0,0,-629.11,-75.15,629.73,55.36,0,0,0,0
29888,29889,0.007879,0.180962,0,50.12,0,0,1,0,1,0,0,-12.59,1.67,12.6,-1.4,0,0,0,0
29888,29890,0.000253,0.001042,0,0,0,0,0,0,1,0,0,12.59,-1.67,-12.59,1.67,0,0,0,0
29891,29892,0.008928,0.221598,0,53.37,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
29891,29893,0.000261,0.001079,0,0,0,0,0,0,1,0,0,1,-0,-1,0,0,0,0,0
29891,29894,0.000218,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29896,29895,0.000145,0.008654,0,811.92,0,0,1,0,1,0,0,-243.94,18.11,244.02,-13.39,0,0,0,0
29895,29941,0.000276,0.00498,0.56075,2382.11,0,0,0,0,1,0,0,1.27,-2.4,-1.27,-58.89,0,0,0,0
29958,29895,0.000279,0.004439,0.53187,2513.71,0,0,0,0,1,0,0,192.89,-64.85,-192.79,8.23,0,0,0,0
29897,29896,0.00146,0.067985,0,125.05,0,0,1,0,1,0,0,-27.62,-5.66,27.63,6.15,0,0,0,0
29896,29898,0.000239,0.001041,0,0,0,0,0,0,1,0,0,216.31,-24.26,-216.21,24.71,0,0,0,0
29900,29899,0.000114,0.008839,0,1012.48,0,0,1.00625,0,1,0,0,-311.41,2.11,311.51,5.78,0,0,0,0
29899,30039,0.000209,0.004082,0.36251,2771.08,0,0,0,0,1,0,0,-675.75,-47.07,676.63,24.73,0,0,0,0
29899,30041,0.000231,0.003593,0.38876,2800.13,0,0,0,0,1,0,0,503.17,22.97,-502.63,-56.7,0,0,0,0
29901,29900,0.000772,0.035468,0,223.45,0,0,1.00625,0,1,0,0,-108.15,-8.86,108.24,12.69,0,0,0,0
29900,29902,0.000253,0.001076,0,0,0,0,0,0,1,0,0,298.59,-14.8,-298.39,15.68,0,0,0,0
29903,29904,0.000232,0.00101,0,0,0,0,0,0,1,0,0,24,12.22,-24,-12.21,0,0,0,0
29903,29905,0.000235,0.001145,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29907,29906,0.000191,0.015401,0,1060.5,0,0,1.01875,0,1,0,0,-408.33,-110.56,408.66,136.7,0,0,0,0
29906,29909,0.000168,0.009546,0,1275.04,0,0,1,0,1,0,0,-979.32,-74.84,980.8,159.01,0,0,0,0
29906,29910,0.000209,0.001103,0,0,0,0,0,0,1,0,0,570.66,-61.86,-570.03,65.18,0,0,0,0
29906,29911,0.00026,0.001059,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29906,29913,0.000278,0.001199,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29908,29907,0.000987,0.037905,0,257.12,0,0,1.0125,0,1,0,0,-96.23,-25.65,96.33,29.16,0,0,0,0
29908,29907,0.000987,0.037905,0,257.12,0,0,1.0125,0,1,0,0,-96.23,-25.65,96.33,29.16,0,0,0,0
29907,29912,0.000254,0.001073,0,0,0,0,0,0,1,0,0,215.68,52.25,-215.57,-51.77,0,0,0,0
29908,30025,0.003512,0.017187,0.00431,138.67,0,0,0,0,1,0,0,21.74,8.14,-21.72,-8.52,0,0,0,0
29910,30021,8.1e-05,0.001401,0.145,2620.61,0,0,0,0,1,0,0,570.03,-65.18,-569.79,53.53,0,0,0,0
29914,29918,0.000136,0.009878,0,764.48,0,0,1,0,1,0,0,142.4,-31.2,-142.37,33.13,0,0,0,0
29914,29919,0.000341,0.023797,0,639.78,0,0,1,0,1,0,0,-97.97,14.1,98,-11.96,0,0,0,0
29914,29920,0.000202,0.001085,0,0,0,0,0,0,1,0,0,-44.43,-165.76,44.49,166.06,0,0,0,0
29914,29921,0.000237,0.001188,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29914,29922,0.000267,0.001104,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
29916,29915,0.001363,0.063691,0,124.87,0,0,1,0,1,0,0,-25.57,1.01,25.58,-0.63,0,0,0,0
29915,29918,7.9e-05,0.005757,0,739.48,0,0,1,0,1,0,0,-142.36,34.26,142.37,-33.13,0,0,0,0
29917,29918,0.001335,0.096926,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29920,29941,0.000162,0.002704,0.2856,2110.63,0,0,0,0,1,0,0,137.99,-85.17,-137.95,54.61,0,0,0,0
29923,29924,0.004427,0.11392,0,69.7,0,0,1,0,1,0,0,-35.65,5.32,35.7,-3.96,0,0,0,0
29923,29925,0.000204,0.001199,0,0,0,0,0,0,1,0,0,35.65,-5.32,-35.64,5.34,0,0,0,0
30013,29925,0.004786,0.021249,0.00468,132.72,0,0,0,0,1,0,0,21.61,2.83,-21.59,-3.25,0,0,0,0
29926,29929,0.001477,0.065374,0,257.71,0,0,1,0,1,0,0,92.87,9.71,-92.75,-4.51,0,0,0,0
29926,29932,0.0001,0.000895,0,171.68,0,0,1,0,1,0,0,-1.6,0.18,1.6,-0.18,0,0,0,0
29926,29933,0.000297,0.001072,0,0,0,0,0,0,1,0,0,-91.27,12.04,91.29,-11.96,0,0,0,0
29926,29934,0.000242,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29927,29929,-0.00039,-0.017259,0,232.71,0,0,1,0,1,0,0,-92.78,-5.88,92.75,4.51,0,0,0,0
29928,29929,0.006605,0.292406,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29930,29932,0.003248,0.152565,0,85.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29931,29932,0.003248,0.152565,0,85.84,0,0,1,0,1,0,0,1.6,-0.18,-1.6,0.18,0,0,0,0
29935,29936,0.008891,0.051254,0,70.14,0,0,1,0,1,0,0,-36.37,-17.8,36.5,18.58,0,0,0,0
29935,29937,0.000238,0.001164,0,0,0,0,0,0,1,0,0,36.37,17.8,-36.36,-17.78,0,0,0,0
29939,29938,0.000313,0.020511,0,740.81,0,0,1,0,1,0,0,-139.12,-0.43,139.18,4.07,0,0,0,0
