F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
29938,29941,0.000225,0.001175,0,0,0,0,0,0,1,0,0,-139.18,-4.07,139.22,4.28,0,0,0,0
29940,29939,0.001243,0.055957,0,151.07,0,0,1,0,1,0,0,-44.74,6.23,44.76,-5.18,0,0,0,0
30009,29939,0.001079,0.009708,0.04278,601.58,0,0,0,0,1,0,0,-190.74,17.98,191.11,-19.36,0,0,0,0
29940,30006,0.001545,0.008097,0.00191,170.58,0,0,0,0,1,0,0,44.74,-6.23,-44.71,6.17,0,0,0,0
29943,29944,0.036025,0.651733,0,24.18,0,0,1,0,1,0,0,-0.9,-0.45,0.9,0.46,0,0,0,0
29943,29945,0.045593,1.162612,0,8.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29943,29946,0.023892,0.608899,0,22.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29943,29947,0.041979,1.12244,0,7.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29943,29948,0.000227,0.001106,0,0,0,0,0,0,1,0,0,0.9,0.45,-0.9,-0.45,0,0,0,0
29943,29949,0.000272,0.001039,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
61070,29948,0.010186,0.048776,0.00753,140.66,0,0,0,0,1,0,0,-9.79,-3.1,9.8,2.35,0,0,0,0
29950,29951,0.010315,0.222839,0,69.36,0,0,1,0,1,0,0,-29.91,6.23,30,-4.32,0,0,0,0
29950,29952,0.000239,0.001106,0,0,0,0,0,0,1,0,0,29.91,-6.23,-29.91,6.24,0,0,0,0
29952,29974,0.010105,0.053107,0.00961,139.56,0,0,0,0,1,0,0,-0.18,5.7,0.18,-6.73,0,0,0,0
43343,29952,0.009849,0.051794,0.00822,127.3,0,0,0,0,1,0,0,-20.83,-2.44,20.87,1.75,0,0,0,0
29954,29953,0.000152,0.010445,0,671.82,0,0,1.00625,0,1,0,0,-141.67,-19.33,141.7,21.3,0,0,0,0
29953,29956,0.00028,0.017849,0,714.77,0,0,1.025,0,1,0,0,-139.35,16.42,139.4,-13.04,0,0,0,0
29953,29958,0.000205,0.001186,0,0,0,0,0,0,1,0,0,-2.35,-37.72,2.36,37.74,0,0,0,0
29955,29954,0.001341,0.061694,0,123.4,0,0,1.00625,0,1,0,0,-26.61,-14.7,26.62,15.23,0,0,0,0
29954,29957,0.000271,0.001084,0,0,0,0,0,0,1,0,0,115.05,4.1,-115.02,-3.97,0,0,0,0
43777,29957,0.002012,0.017824,0.0729,412.37,0,0,0,0,1,0,0,-9.71,-8.76,9.71,0.77,0,0,0,0
29959,29962,-0.00053,-0.013603,0,128.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29959,29963,0.006727,0.213313,0,43.62,0,0,1.0125,0,1,0,0,-5.5,-2.72,5.5,2.8,0,0,0,0
29959,29964,0.007082,0.179414,0,43.19,0,0,1.0125,0,1,0,0,-5.5,-2.74,5.5,2.8,0,0,0,0
29959,29965,0.000287,0.001128,0,0,0,0,0,0,1,0,0,11,5.46,-10.99,-5.46,0,0,0,0
29959,29966,0.000297,0.001025,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29960,29962,0.010126,0.259668,0,64.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29961,29962,0.010126,0.259668,0,64.39,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61062,29965,0.006014,0.025829,0.02925,172.53,0,0,0,0,1,0,0,-54.56,6.41,54.73,-8.83,0,0,0,0
29967,29970,-0.000959,-0.024422,0,93.01,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29967,29971,0.000252,0.001152,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
29967,29972,0.0003,0.001145,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
29968,29970,0.011421,0.290777,0,46.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29969,29970,0.011421,0.290777,0,46.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29976,29971,0.002575,0.012921,0.00394,135,0,0,0,0,1,0,0,14.1,8.59,-14.1,-8.98,0,0,0,0
29971,43338,0.005333,0.023274,0.00694,164.62,0,0,0,0,1,0,0,-26.32,-4.09,26.36,3.5,0,0,0,0
29973,29974,0.000266,0.001069,0,0,0,0,0,0,1,0,0,37.8,-5.44,-37.8,5.46,0,0,0,0
29974,29976,0.00898,0.041761,0.01798,165.55,0,0,0,0,1,0,0,37.62,1.27,-37.5,-2.66,0,0,0,0
29975,29976,0.000274,0.001051,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
29977,29978,0.000247,0.001053,0,0,0,0,0,0,1,0,0,27,-3.29,-27,3.3,0,0,0,0
29977,29979,0.000246,0.001073,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
29980,29981,0.007931,0.178594,0,56.3,0,0,1,0,1,0,0,-21.67,1.84,21.7,-1.06,0,0,0,0
29980,29982,0.040217,0.931925,0,14.16,0,0,1,0,1,0,0,-0.7,0.04,0.7,-0.03,0,0,0,0
29980,29983,0.087731,2.070166,0,4.89,0,0,1,0,1,0,0,-0.7,0.04,0.7,-0.03,0,0,0,0
29980,29984,0.319178,7.695617,0,2.03,0,0,1,0,1,0,0,-0.7,0.07,0.7,-0.03,0,0,0,0
29980,29985,0.000237,0.001098,0,0,0,0,0,0,1,0,0,23.76,-2,-23.76,2,0,0,0,0
29980,29986,0.000294,0.001098,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
29988,29987,0.000162,0.01314,0,801.86,0,0,1.00625,0,1,0,0,-222.09,-16.78,222.16,22.85,0,0,0,0
29987,29990,0.000225,0.015817,0,757.13,0,0,1.0125,0,1,0,0,-156.45,7.79,156.5,-4.1,0,0,0,0
29987,29991,0.000253,0.014596,0,755.42,0,0,1.0125,0,1,0,0,-156.44,7.5,156.5,-4.1,0,0,0,0
29987,29992,0.000305,0.016539,0,755.04,0,0,1.0125,0,1,0,0,-156.43,7.96,156.5,-4.1,0,0,0,0
29987,29993,0.000196,0.013722,0,753.34,0,0,1.0125,0,1,0,0,-156.45,7.3,156.5,-4.1,0,0,0,0
29987,30000,0.000259,0.001001,0,0,0,0,0,0,1,0,0,403.61,-199.68,-403.12,201.56,0,0,0,0
29987,30001,0.00021,0.001095,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
29989,29988,0.002093,0.081351,0,201.29,0,0,1.0125,0,1,0,0,-83.97,-11.09,84.11,16.59,0,0,0,0
29988,29997,0.000248,0.001012,0,0,0,0,0,0,1,0,0,137.98,0.2,-137.94,-0.02,0,0,0,0
29988,29998,0.000236,0.001185,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
29988,29999,0.000269,0.001045,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
29989,29994,0.010455,0.256945,0,31.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29989,29995,0.009726,0.290792,0,31.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
29989,29996,0.017723,0.505778,0,30.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30002,30003,0.000234,0.001061,0,0,0,0,0,0,1,0,0,25.6,1.47,-25.6,-1.46,0,0,0,0
30004,30005,0.006518,0.181956,0,88.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30004,30006,0.000238,0.001166,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
30008,30007,0.000771,0.033478,0,184.71,0,0,1.00625,0,1,0,0,-81.56,-4.96,81.61,7.02,0,0,0,0
30007,30009,0.000247,0.0012,0,0,0,0,0,0,1,0,0,-81.61,-7.02,81.62,7.1,0,0,0,0
30007,30010,0.000206,0.001051,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
30012,30011,0.000207,0.014008,0,922.81,0,0,1,0,1,0,0,-395.61,-4.46,395.9,24.51,0,0,0,0
30011,30014,9.1e-05,0.007558,0,1101.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30011,30015,0.000137,0.010782,0,1096.25,0,0,1.00625,0,1,0,0,-538.27,-217.55,538.7,251.03,0,0,0,0
30011,30016,0.000162,0.010329,0,1095.25,0,0,1.00625,0,1,0,0,-346.16,-234.4,346.42,251.03,0,0,0,0
30011,30017,0.000646,0.03444,0,333.99,0,0,0.99375,0,1,0,0,-2.7,-1.26,2.7,1.26,0,0,0,0
30011,30018,0.00081,0.053573,0,281.82,0,0,0.99375,0,1,0,0,-2.7,-1.25,2.7,1.26,0,0,0,0
30011,30021,0.000212,0.001187,0,0,0,0,0,0,1,0,0,493.93,122.27,-493.43,-119.47,0,0,0,0
30013,30012,0.001174,0.054189,0,166.49,0,0,1,0,1,0,0,-77.97,2.3,78.04,0.72,0,0,0,0
30012,30019,0.000296,0.001133,0,0,0,0,0,0,1,0,0,317.57,3.73,-317.29,-2.69,0,0,0,0
30012,30020,0.000209,0.001004,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
30012,30022,0.00027,0.00105,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
30025,30013,0.001343,0.006638,0.00234,153.05,0,0,0,0,1,0,0,41.32,7.56,-41.3,-7.71,0,0,0,0
30021,30029,0.000156,0.003437,0.41794,2221.01,0,0,0,0,1,0,0,181.83,-1.86,-181.78,-42.76,0,0,0,0
30024,30025,0.000209,0.001174,0,0,0,0,0,0,1,0,0,19.6,-0.96,-19.6,0.96,0,0,0,0
30027,30026,0.000213,0.017464,0,687.66,0,0,1.025,0,1,0,0,-229.51,-125.28,229.65,136.74,0,0,0,0
30026,30029,0.000297,0.00107,0,0,0,0,0,0,1,0,0,-181.65,-114.37,181.78,114.82,0,0,0,0
30028,30027,0.001678,0.077265,0,177.7,0,0,1.025,0,1,0,0,-73.15,-35.78,73.26,40.74,0,0,0,0
30031,30030,8e-05,0.00568,0,918.68,0,0,1.00625,0,1,0,0,-292.93,-15.79,292.99,20.26,0,0,0,0
30030,30033,0.000168,0.012993,0,932.78,0,0,0.99375,0,1,0,0,-224.42,-33.11,224.5,39.13,0,0,0,0
30030,30034,0.000251,0.015016,0,932.71,0,0,0.99375,0,1,0,0,-224.38,-32.18,224.5,39.13,0,0,0,0
30030,30035,0.000252,0.019959,0,931.36,0,0,1.00625,0,1,0,0,-224.38,-29.69,224.5,39.13,0,0,0,0
30030,30036,0.000232,0.017878,0,928.33,0,0,0.99375,0,1,0,0,-224.39,-30.87,224.5,39.13,0,0,0,0
30030,30037,0.000591,0.037949,0,316.94,0,0,0.99375,0,1,0,0,-3.3,-1.68,3.3,1.68,0,0,0,0
30030,30039,0.000274,0.001027,0,0,0,0,0,0,1,0,0,607.88,-2.9,-606.96,6.36,0,0,0,0
30030,30040,0.000269,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
30032,30031,0.001561,0.066709,0,164.46,0,0,1.0125,0,1,0,0,-88.2,-17.99,88.32,23.01,0,0,0,0
30031,30038,0.000275,0.00114,0,0,0,0,0,0,1,0,0,204.61,-7.23,-204.51,7.66,0,0,0,0
30042,30041,0.000176,0.012307,0,751.48,0,0,1.00625,0,1,0,0,-206.98,6.2,207.05,-1.33,0,0,0,0
30041,30044,0.000534,0.033433,0,475.91,0,0,1,0,1,0,0,-53.99,7.51,54,-6.59,0,0,0,0
30043,30042,0.001617,0.06996,0,191.94,0,0,1.0125,0,1,0,0,-91.69,-19.31,91.82,25.1,0,0,0,0
30042,30045,0.000218,0.001013,0,0,0,0,0,0,1,0,0,115.15,-31.3,-115.13,31.43,0,0,0,0
30042,30046,0.000252,0.001183,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
30048,30047,0.000237,0.014064,0,815.65,0,0,1.00625,0,1,0,0,-258.04,-15.75,258.18,24.44,0,0,0,0
30047,30050,0.000107,0.009087,0,1112.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30047,30051,0.000175,0.011653,0,1107.14,0,0,1.05,0,1,0,0,-590.99,-228.38,591.7,275.73,0,0,0,0
30047,30052,0.000124,0.010003,0,1106.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62215,30047,0.000454,0.006746,1.084,2628.37,0,0,0,0,1,0,0,-586.58,-34.7,588.02,-61.75,0,0,0,0
30049,30048,0.001217,0.056611,0,201.05,0,0,1.00625,0,1,0,0,-104.92,-11.75,105.04,17.61,0,0,0,0
30048,30053,0.000236,0.00105,0,0,0,0,0,0,1,0,0,152.99,-1.86,-152.94,2.09,0,0,0,0
30048,30054,0.000201,0.001005,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
30057,30056,0.00023,0.017225,0,930.22,0,0,1.0125,0,1,0,0,-285.42,-55.32,285.6,68.89,0,0,0,0
30056,30061,0.000277,0.020049,0,721.24,0,0,1.05,0,1,0,0,-139.93,-66.42,140,71.26,0,0,0,0
30056,30062,0.00016,0.013004,0,718.23,0,0,1.04375,0,1,0,0,-139.96,-68.13,140,71.26,0,0,0,0
30056,30063,0.00013,0.011596,0,715.77,0,0,1.04375,0,1,0,0,-139.97,-68.46,140,71.26,0,0,0,0
30056,30064,0.000237,0.016937,0,714.78,0,0,1.05,0,1,0,0,-139.94,-67.15,140,71.26,0,0,0,0
30056,30066,0.000286,0.001103,0,0,0,0,0,0,1,0,0,274.21,135.54,-273.96,-134.6,0,0,0,0
30057,30060,0.002333,0.102501,0,272.36,0,0,1,0,1,0,0,73.84,14.55,-73.71,-9.27,0,0,0,0
30057,30065,0.000259,0.001175,0,0,0,0,0,0,1,0,0,211.58,40.77,-211.48,-40.27,0,0,0,0
30057,30067,0.000241,0.001004,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
30058,30060,-0.000836,-0.036723,0,147.36,0,0,1,0,1,0,0,-73.76,-11.16,73.71,9.27,0,0,0,0
30059,30060,0.009615,0.422405,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
30065,49471,0.001333,0.0105,0.03541,568.45,0,0,0,0,1,0,0,-86.42,8.61,86.51,-11.78,0,0,0,0
61022,30065,0.001603,0.01499,0.31034,718.68,0,0,0,0,1,0,0,-251.17,-26.17,252.11,1.02,0,0,0,0
61022,30065,0.001603,0.01499,0.31034,718.68,0,0,0,0,1,0,0,-251.17,-26.17,252.11,1.02,0,0,0,0
62392,30065,0.000486,0.00532,0.01018,622.31,0,0,0,0,1,0,0,206.51,-28.63,-206.31,29.62,0,0,0,0
30066,49319,0.000153,0.002472,0.22359,2166.8,0,0,0,0,1,0,0,127.15,-6.11,-127.13,-17.91,0,0,0,0
30068,30073,0.000284,0.022958,0,740.93,0,0,1,0,1,0,0,78.42,20.67,-78.4,-19.29,0,0,0,0
30068,30074,0.000262,0.015735,0,752.71,0,0,1,0,1,0,0,-156.27,11.2,156.33,-7.66,0,0,0,0
30068,30075,0.000213,0.016033,0,749.66,0,0,1,0,1,0,0,-156.29,11.27,156.33,-7.66,0,0,0,0
30068,30076,0.000243,0.0135,0,749.02,0,0,1,0,1,0,0,-156.28,10.7,156.33,-7.66,0,0,0,0
67956,30068,0.00042,0.008246,0.77288,2882.82,0,0,0,0,1,0,0,-762.46,125.37,764.77,-164.95,0,0,0,0
30070,30069,0.000912,0.033942,0,300.56,0,0,1.00625,0,1,0,0,-122.63,14.28,122.76,-9.53,0,0,0,0
30069,30073,-6.6e-05,-0.00532,0,615.93,0,0,1,0,1,0,0,-78.41,-19.61,78.4,19.29,0,0,0,0
30069,30077,0.000209,0.001132,0,0,0,0,0,0,1,0,0,-44.35,29.14,44.35,-29.11,0,0,0,0
30071,30070,0.001998,0.06812,0,100.87,0,0,1.00625,0,1,0,0,-42.94,-0.98,42.97,2.13,0,0,0,0
30070,30078,0.000289,0.001081,0,0,0,0,0,0,1,0,0,79.65,-16.41,-79.64,16.47,0,0,0,0
30071,43585,0.016866,0.062097,0.0054,158.65,0,0,0,0,1,0,0,42.94,0.98,-42.66,-0.55,0,0,0,0
30072,30073,0.001328,0.107302,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43562,30077,0.004286,0.043433,0.25073,669.07,0,0,0,0,1,0,0,163.21,-22.37,-162.15,5.92,0,0,0,0
43690,30077,0.002004,0.018009,0.03815,460.11,0,0,0,0,1,0,0,-52.64,-12.53,52.69,8.9,0,0,0,0
67701,30078,0.005339,0.033662,0.03769,304.54,0,0,0,0,1,0,0,-79.32,14.32,79.64,-16.47,0,0,0,0
31001,31078,0.065395,0.180185,0.00327,59.53,0,0,0,0,1,0,0,3.46,0.6,-3.45,-0.93,0,0,0,0
31001,31338,0.081487,0.208793,0.00723,50.39,0,0,0,0,1,0,0,-24.34,13.66,24.94,-12.92,0,0,0,0
31002,31003,0.000206,0.001084,0,0,0,0,0,0,1,0,0,-19.87,-1.42,19.87,1.42,0,0,0,0
31003,31129,0.089359,0.16186,0.00899,58.53,0,0,0,0,1,0,0,3.56,0.82,-3.55,-1.74,0,0,0,0
31003,31389,0.031221,0.079511,0.02474,47.88,0,0,0,0,1,0,0,-23.43,-2.24,23.59,0.02,0,0,0,0
31005,31004,0.006515,0.193874,0,78.37,0,0,1.0625,0,1,0,0,-8.84,-14.34,8.86,14.92,0,0,0,0
31004,31006,0.000292,0.001115,0,0,0,0,0,0,1,0,0,22.82,4.57,-22.82,-4.56,0,0,0,0
31004,31007,0.000207,0.001163,0,0,0,0,0,0,1,0,0,-31.68,-19.49,31.68,19.51,0,0,0,0
31007,31260,0.012477,0.067978,0.03887,193.2,0,0,0,0,1,0,0,9.82,12.2,-9.79,-15.84,0,0,0,0
31372,31007,0.009571,0.0526,0.01483,192.52,0,0,0,0,1,0,0,41.76,31.61,-41.51,-31.71,0,0,0,0
31008,31025,0.055969,0.129618,0.00583,53.07,0,0,0,0,1,0,0,-28.14,-1.28,28.58,1.68,0,0,0,0
31027,31008,0.042192,0.133809,0.00447,44.59,0,0,0,0,1,0,0,-18.42,-0.48,18.57,0.48,0,0,0,0
31009,31012,0.093625,0.21862,0.00761,69.39,0,0,0,0,1,0,0,11.53,-6.72,-11.38,6.28,0,0,0,0
31314,31009,0.078065,0.199985,0.00944,73.02,0,0,0,0,1,0,0,22.52,-4.42,-22.14,4.39,0,0,0,0
31010,31016,0.005443,0.036676,0.10445,246.73,0,0,0,0,1,0,0,5.36,9.36,-5.34,-20.2,0,0,0,0
31010,31317,0.020023,0.085332,0.04459,254.48,0,0,0,0,1,0,0,-28.49,-11.71,28.66,7.69,0,0,0,0
31010,31348,0.005519,0.038408,0.02189,139.82,0,0,0,0,1,0,0,-5.29,-3.11,5.3,0.82,0,0,0,0
31011,31040,0.04175,0.133939,0.00458,50.71,0,0,0,0,1,0,0,16.67,3.49,-16.55,-3.55,0,0,0,0
31012,31013,0.000281,0.00101,0,0,0,0,0,0,1,0,0,8.42,2.89,-8.42,-2.89,0,0,0,0
31012,31042,0.097632,0.213013,0.00386,83.74,0,0,0,0,1,0,0,8.42,-17.01,-8.09,17.3,0,0,0,0
31012,31256,0.073381,0.18911,0.00566,58.04,0,0,0,0,1,0,0,-5.46,7.84,5.53,-8.26,0,0,0,0
31015,31014,0.006212,0.185804,0,96.69,0,0,1.0625,0,1,0,0,-55.82,-9.43,56.02,15.46,0,0,0,0
31014,31016,0.000211,0.001187,0,0,0,0,0,0,1,0,0,-56.02,-15.46,56.03,15.5,0,0,0,0
31015,31042,0.087043,0.192995,0.00723,50.49,0,0,0,0,1,0,0,8.37,-5.12,-8.3,4.47,0,0,0,0
31031,31016,0.008546,0.035171,0.01216,210.4,0,0,0,0,1,0,0,50.9,-5.09,-50.69,4.7,0,0,0,0
31022,31017,0.018912,0.058617,0.00162,63.94,0,0,0,0,1,0,0,39.07,-4.27,-38.8,4.95,0,0,0,0
31017,31338,0.015391,0.042668,0.00208,56.02,0,0,0,0,1,0,0,0.67,-8.06,-0.66,7.87,0,0,0,0
31017,31406,0.026564,0.067066,0.00149,53.23,0,0,0,0,1,0,0,-2.34,-4.95,2.34,4.81,0,0,0,0
31019,31018,0.003617,0.121809,0,84.72,0,0,1.05,0,1,0,0,-49.14,-3.54,49.23,6.56,0,0,0,0
31018,31020,0.000211,0.001173,0,0,0,0,0,0,1,0,0,-49.23,-6.56,49.23,6.59,0,0,0,0
31019,31311,0.011694,0.029318,0.00104,55.25,0,0,0,0,1,0,0,20,-0.18,-19.95,0.17,0,0,0,0
31368,31019,0.021291,0.048901,0.01792,69.68,0,0,0,0,1,0,0,35.36,-4.8,-35.12,3.42,0,0,0,0
31389,31019,0.010545,0.024423,0.00095,55.7,0,0,0,0,1,0,0,-23.74,0.81,23.79,-0.79,0,0,0,0
31020,31024,0.003708,0.02201,0.02056,198.57,0,0,0,0,1,0,0,-49.23,-6.59,49.33,5.09,0,0,0,0
31022,31021,0.004722,0.141068,0,87.55,0,0,1.04375,0,1,0,0,-43.06,-3.52,43.15,6.2,0,0,0,0
31021,31023,0.000235,0.001192,0,0,0,0,0,0,1,0,0,47.6,12.68,-47.6,-12.65,0,0,0,0
31021,31024,0.000204,0.001103,0,0,0,0,0,0,1,0,0,-90.75,-18.89,90.76,18.98,0,0,0,0
31372,31024,0.010538,0.066376,0.01068,200.53,0,0,0,0,1,0,0,-13.16,31.99,13.29,-32.29,0,0,0,0
31027,31028,0.000281,0.001072,0,0,0,0,0,0,1,0,0,17.83,8.44,-17.83,-8.43,0,0,0,0
31027,31030,0.037034,0.095607,0.01145,62.56,0,0,0,0,1,0,0,0.6,-7.96,-0.57,6.85,0,0,0,0
31029,31030,0.000264,0.001076,0,0,0,0,0,0,1,0,0,-21.33,-6.38,21.33,6.39,0,0,0,0
31030,31314,0.045304,0.126529,0.00734,72.87,0,0,0,0,1,0,0,-20.76,-13.24,21.02,13.22,0,0,0,0
31031,31032,0.00029,0.001141,0,0,0,0,0,0,1,0,0,57.63,4.91,-57.63,-4.87,0,0,0,0
31038,31031,0.007525,0.037147,0.0212,187.29,0,0,0,0,1,0,0,109.38,1.77,-108.53,0.18,0,0,0,0
31034,31033,0.000534,0.033711,0,316.14,0,0,1,0,1,0,0,-41.98,-8.41,41.99,8.99,0,0,0,0
31033,31036,0.000216,0.001189,0,0,0,0,0,0,1,0,0,-94.03,-15.99,94.05,16.09,0,0,0,0
31033,31037,0.000273,0.001055,0,0,0,0,0,0,1,0,0,52.05,7.01,-52.04,-6.98,0,0,0,0
31035,31034,0.00436,0.145619,0,79.57,0,0,1,0,1,0,0,-18.15,1.66,18.16,-1.21,0,0,0,0
31038,31034,0.004691,0.027369,0.00981,191.19,0,0,0,0,1,0,0,-23.79,-10.5,23.82,9.62,0,0,0,0
31036,31151,0.00122,0.015288,0.38192,1021.16,0,0,0,0,1,0,0,-99.55,30.07,99.69,-69.2,0,0,0,0
31036,31366,0.003448,0.034181,0.72568,1065.74,0,0,0,0,1,0,0,5.5,-46.17,-5.49,-32.13,0,0,0,0
31040,31039,0.004369,0.124295,0,78.76,0,0,1,0,1,0,0,-13.05,-9.83,13.06,10.16,0,0,0,0
31039,31041,0.000277,0.00106,0,0,0,0,0,0,1,0,0,-13.06,-10.16,13.06,10.17,0,0,0,0
31150,31041,0.005851,0.036894,0.0222,195.23,0,0,0,0,1,0,0,13.08,8.02,-13.06,-10.17,0,0,0,0
31054,31043,0.013077,0.029265,0.00214,54.06,0,0,0,0,1,0,0,3.2,7.46,-3.2,-7.66,0,0,0,0
31062,31043,0.020585,0.059683,0.00149,49.45,0,0,0,0,1,0,0,3.42,4.63,-3.41,-4.77,0,0,0,0
31043,31123,0.092555,0.149906,0.01458,50.35,0,0,0,0,1,0,0,7.35,6.55,-7.26,-7.88,0,0,0,0
31412,31043,0.011381,0.021571,0.00071,69.56,0,0,0,0,1,0,0,32.7,-3.46,-32.58,3.61,0,0,0,0
31044,31045,0.000227,0.001084,0,0,0,0,0,0,1,0,0,59.6,13.61,-59.59,-13.57,0,0,0,0
31044,31115,0.005685,0.026024,0.02839,201.81,0,0,0,0,1,0,0,32.23,11.43,-32.16,-14,0,0,0,0
31322,31044,0.002634,0.016245,0.0118,196.14,0,0,0,0,1,0,0,21.29,23.48,-21.26,-24.53,0,0,0,0
31044,31359,0.007513,0.036265,0.01748,224.31,0,0,0,0,1,0,0,-70.56,-0.51,70.93,0.49,0,0,0,0
31046,31047,0.000257,0.001131,0,0,0,0,0,0,1,0,0,34.23,7.15,-34.23,-7.14,0,0,0,0
31046,31048,0.000203,0.001116,0,0,0,0,0,0,1,0,0,-34.23,37.71,34.23,-37.68,0,0,0,0
31048,31056,0.010713,0.030978,0.00116,68.98,0,0,0,0,1,0,0,-30.66,19.76,30.79,-19.5,0,0,0,0
31048,31069,0.007942,0.020542,0.00127,47.57,0,0,0,0,1,0,0,-3.58,17.93,3.6,-18,0,0,0,0
31049,31050,0.000271,0.001083,0,0,0,0,0,0,1,0,0,34.23,6.78,-34.23,-6.76,0,0,0,0
31049,31051,0.000267,0.001191,0,0,0,0,0,0,1,0,0,-34.23,-6.78,34.23,6.79,0,0,0,0
31062,31051,0.011169,0.03077,0.00115,59.72,0,0,0,0,1,0,0,9.48,11.85,-9.45,-11.9,0,0,0,0
31051,31095,0.057448,0.098379,0.00384,64.2,0,0,0,0,1,0,0,26.82,5,-26.41,-4.68,0,0,0,0
31051,31412,0.016166,0.030709,0.00239,73.17,0,0,0,0,1,0,0,-25.8,0.05,25.91,-0.11,0,0,0,0
31051,31412,0.016166,0.030709,0.00239,73.17,0,0,0,0,1,0,0,-25.8,0.05,25.91,-0.11,0,0,0,0
31052,31053,0.000297,0.001102,0,0,0,0,0,0,1,0,0,38.11,3.66,-38.11,-3.64,0,0,0,0
31052,31054,0.000232,0.001124,0,0,0,0,0,0,1,0,0,-38.11,-3.66,38.12,3.68,0,0,0,0
31059,31054,0.012801,0.033712,0.0034,65.45,0,0,0,0,1,0,0,-22.11,-0.48,22.17,0.29,0,0,0,0
31054,31321,0.012292,0.032716,0.00201,73.62,0,0,0,0,1,0,0,-26.49,-7.4,26.58,7.42,0,0,0,0
31054,31321,0.012292,0.032716,0.00201,73.62,0,0,0,0,1,0,0,-26.49,-7.4,26.58,7.42,0,0,0,0
31412,31054,0.023542,0.063745,0.00097,58.16,0,0,0,0,1,0,0,10.55,-3.4,-10.52,3.37,0,0,0,0
31056,31055,0.003952,0.118738,0,90.92,0,0,1.1,0,1,0,0,-38.16,-40.85,38.3,45.08,0,0,0,0
31055,31057,0.000295,0.001065,0,0,0,0,0,0,1,0,0,46.29,7.26,-46.29,-7.24,0,0,0,0
31055,31058,0.000276,0.00112,0,0,0,0,0,0,1,0,0,-84.59,-52.34,84.62,52.46,0,0,0,0
31056,31062,0.007251,0.015701,0.01363,85,0,0,0,0,1,0,0,-17.95,67.65,18.29,-68.35,0,0,0,0
31069,31056,0.012194,0.033754,0.00205,66.44,0,0,0,0,1,0,0,-25.24,7.31,25.32,-7.31,0,0,0,0
31065,31058,0.004648,0.032967,0.01113,213.8,0,0,0,0,1,0,0,-47.53,-18.51,47.65,18.3,0,0,0,0
31067,31058,0.008153,0.041008,0.02059,204.11,0,0,0,0,1,0,0,39.03,39.74,-38.78,-40.53,0,0,0,0
31411,31058,0.005264,0.031522,0.00909,244.65,0,0,0,0,1,0,0,94.01,32.41,-93.5,-30.23,0,0,0,0
31059,31060,0.000294,0.001153,0,0,0,0,0,0,1,0,0,45.28,8.06,-45.28,-8.04,0,0,0,0
31117,31059,0.037322,0.082731,0.00299,44.94,0,0,0,0,1,0,0,0.55,4.63,-0.54,-4.92,0,0,0,0
31059,31321,0.02974,0.070501,0.00274,63.77,0,0,0,0,1,0,0,-22.63,-2.66,22.77,2.73,0,0,0,0
31061,31087,0.022659,0.049584,0.00311,58.03,0,0,0,0,1,0,0,-13.94,-1.1,13.98,0.86,0,0,0,0
31061,31103,0.013843,0.034272,0.00198,59.06,0,0,0,0,1,0,0,-14.88,-12.77,14.93,12.68,0,0,0,0
31061,31105,0.02587,0.064495,0.00085,61.03,0,0,0,0,1,0,0,-17.51,-8.31,17.6,8.45,0,0,0,0
31062,31412,0.008701,0.01989,0.0007,77.62,0,0,0,0,1,0,0,-25.93,14.2,26,-14.11,0,0,0,0
31062,31412,0.008701,0.01989,0.0007,77.62,0,0,0,0,1,0,0,-25.93,14.2,26,-14.11,0,0,0,0
31062,31412,0.008701,0.01989,0.0007,77.62,0,0,0,0,1,0,0,-25.93,14.2,26,-14.11,0,0,0,0
31064,31063,0.003768,0.12689,0,88.47,0,0,1.1,0,1,0,0,-34.4,-28.66,34.49,31.52,0,0,0,0
31063,31065,0.000299,0.001089,0,0,0,0,0,0,1,0,0,-34.49,-31.52,34.49,31.55,0,0,0,0
31063,31066,0.000294,0.001161,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
31069,31064,0.019319,0.05921,0.00631,51.22,0,0,0,0,1,0,0,4.24,-13.21,-4.21,12.63,0,0,0,0
31098,31064,0.027665,0.067195,0.00185,58.89,0,0,0,0,1,0,0,14.29,-6.15,-14.23,6.1,0,0,0,0
31100,31065,0.003498,0.017897,0.00461,201.94,0,0,0,0,1,0,0,-33.7,-3.22,33.74,2.99,0,0,0,0
31065,31114,0.006151,0.036769,0.02725,190.08,0,0,0,0,1,0,0,-20.7,-16.02,20.74,13.61,0,0,0,0
31067,31068,0.000269,0.001094,0,0,0,0,0,0,1,0,0,41.45,15.3,-41.45,-15.28,0,0,0,0
31071,31067,0.006606,0.036819,0.00831,228.82,0,0,0,0,1,0,0,72.25,62.31,-71.69,-60.06,0,0,0,0
31067,31075,0.0047,0.032571,0.00873,177.06,0,0,0,0,1,0,0,-8.8,5.02,8.8,-5.88,0,0,0,0
31069,31098,0.024582,0.063764,0.00989,56.28,0,0,0,0,1,0,0,-11.96,-6.3,12,5.35,0,0,0,0
31069,31412,0.05942,0.132527,0.00353,57.51,0,0,0,0,1,0,0,-12.09,12.48,12.26,-12.47,0,0,0,0
31071,31070,0.000482,0.024251,0,493.22,0,0,1.1,0,1,0,0,-243.98,-240.16,244.62,272.06,0,0,0,0
31070,31072,0.000228,0.001094,0,0,0,0,0,0,1,0,0,99.34,40.66,-99.31,-40.53,0,0,0,0
31070,31309,0.003922,0.043293,0.54163,1133.49,0,0,0,0,1,0,0,-210.31,-77.62,212.11,40.53,0,0,0,0
31070,31318,0.001168,0.012528,0.21693,1194.69,0,0,0,0,1,0,0,-404.9,-177.95,407.1,178.9,0,0,0,0
31070,31416,0.00069,0.007835,0.15901,1149.14,0,0,0,0,1,0,0,271.25,-57.14,-270.73,46.77,0,0,0,0
31075,31071,0.004961,0.034276,0.00949,228.83,0,0,0,0,1,0,0,-66.54,-72.78,67.01,75.02,0,0,0,0
31071,31133,0.008594,0.03822,0.02326,250.82,0,0,0,0,1,0,0,72.8,47.03,-72.19,-46.77,0,0,0,0
31137,31071,0.004551,0.02326,0.01038,207.6,0,0,0,0,1,0,0,-31.75,-55.99,31.93,55.8,0,0,0,0
31074,31073,0.003247,0.103009,0,104.1,0,0,1.06875,0,1,0,0,-41.05,-26.35,41.13,28.9,0,0,0,0
31074,31073,0.003247,0.103009,0,104.1,0,0,1.06875,0,1,0,0,-41.05,-26.35,41.13,28.9,0,0,0,0
31074,31073,0.003247,0.103009,0,104.1,0,0,1.06875,0,1,0,0,-41.05,-26.35,41.13,28.9,0,0,0,0
31073,31075,0.000297,0.001198,0,0,0,0,0,0,1,0,0,-123.4,-86.71,123.46,86.98,0,0,0,0
31103,31074,0.014701,0.034934,0.00194,107.25,0,0,0,0,1,0,0,-37.04,-21.27,37.29,21.65,0,0,0,0
31321,31074,0.02189,0.047971,0.0043,91.06,0,0,0,0,1,0,0,-28.74,-30.39,29.1,30.72,0,0,0,0
31075,31090,0.004597,0.029422,0.00977,218.56,0,0,0,0,1,0,0,-65.73,-8.32,65.92,8.58,0,0,0,0
31076,31147,0.030267,0.088811,0.00743,56.53,0,0,0,0,1,0,0,11.33,3.87,-11.28,-4.48,0,0,0,0
31076,31412,0.071156,0.192178,0.01172,61.84,0,0,0,0,1,0,0,-18.44,-4.35,18.69,3.83,0,0,0,0
31077,31107,0.082422,0.194792,0.00523,50.84,0,0,0,0,1,0,0,-6.23,-0.82,6.26,0.35,0,0,0,0
31077,31110,0.101027,0.185119,0.00355,55.4,0,0,0,0,1,0,0,-10.95,-3.78,11.08,3.64,0,0,0,0
31078,31127,0.066165,0.168798,0.00824,67.48,0,0,0,0,1,0,0,-9.28,8.58,9.38,-9.2,0,0,0,0
31079,31123,0.04063,0.099049,0.00666,55.16,0,0,0,0,1,0,0,8.3,-2.98,-8.27,2.39,0,0,0,0
31079,31139,0.064508,0.102993,0.00289,60.64,0,0,0,0,1,0,0,-19.02,1.45,19.25,-1.37,0,0,0,0
31080,31081,0.000204,0.001099,0,0,0,0,0,0,1,0,0,-11.62,-2.93,11.62,2.93,0,0,0,0
31344,31081,0.076394,0.199762,0.00434,62.08,0,0,0,0,1,0,0,0.29,-1.81,-0.28,1.36,0,0,0,0
31352,31081,0.051304,0.133208,0.00589,68.57,0,0,0,0,1,0,0,11.41,3.83,-11.34,-4.29,0,0,0,0
31082,31098,0.07015,0.199074,0.01262,54.54,0,0,0,0,1,0,0,6.73,-9.02,-6.65,7.9,0,0,0,0
31082,31282,0.088466,0.239605,0.00992,60.28,0,0,0,0,1,0,0,-14.02,8.43,14.25,-8.83,0,0,0,0
31083,31084,0.000236,0.001077,0,0,0,0,0,0,1,0,0,37.01,3.69,-37.01,-3.67,0,0,0,0
31085,31083,0.011282,0.024318,0.00317,54.26,0,0,0,0,1,0,0,-8.39,21.42,8.44,-21.64,0,0,0,0
31083,31106,0.061142,0.164367,0.00751,52.96,0,0,0,0,1,0,0,7.16,0.25,-7.13,-0.98,0,0,0,0
31083,31247,0.11273,0.238052,0.00789,62.85,0,0,0,0,1,0,0,-20.19,7.61,20.68,-7.43,0,0,0,0
31420,31083,0.032368,0.080521,0.004,69.34,0,0,0,0,1,0,0,32.77,-9.67,-32.42,10.1,0,0,0,0
31085,31106,0.150274,0.295364,0.00583,46.66,0,0,0,0,1,0,0,3.2,1.35,-3.18,-1.94,0,0,0,0
31420,31085,0.033835,0.091947,0.00281,68.93,0,0,0,0,1,0,0,32.2,-13.26,-31.82,13.98,0,0,0,0
31086,31089,0.000849,0.027343,0,173.7,0,0,1,0,1,0,0,59.38,-13.18,-59.35,14.16,0,0,0,0
31086,31090,0.00029,0.001092,0,0,0,0,0,0,1,0,0,-59.38,13.18,59.39,-13.14,0,0,0,0
31087,31089,0.002786,0.089761,0,108.57,0,0,1,0,1,0,0,-59.25,17.38,59.35,-14.16,0,0,0,0
31105,31087,0.006697,0.015984,0.00083,66.07,0,0,0,0,1,0,0,26.98,28.2,-26.88,-28.06,0,0,0,0
31088,31089,0.0201,0.647649,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31109,31090,0.00762,0.044711,0.01884,238.05,0,0,0,0,1,0,0,89.26,3.97,-88.68,-2.52,0,0,0,0
31359,31090,0.002083,0.013259,0.0101,200.8,0,0,0,0,1,0,0,36.66,-7.95,-36.63,7.09,0,0,0,0
31091,31092,0.000294,0.001028,0,0,0,0,0,0,1,0,0,69.68,4.73,-69.66,-4.68,0,0,0,0
31091,31093,0.000217,0.001114,0,0,0,0,0,0,1,0,0,-69.68,-4.73,69.69,4.78,0,0,0,0
31112,31093,0.004086,0.019635,0.02867,180.57,0,0,0,0,1,0,0,-18.4,-21.25,18.43,18.52,0,0,0,0
31115,31093,0.007848,0.048452,0.00971,178.45,0,0,0,0,1,0,0,-5.19,3.53,5.19,-4.49,0,0,0,0
31359,31093,0.005866,0.033601,0.0084,238.9,0,0,0,0,1,0,0,93.84,20.98,-93.31,-18.81,0,0,0,0
31094,31100,0.008643,0.046876,0.01989,208.34,0,0,0,0,1,0,0,39.39,15.01,-39.23,-16.09,0,0,0,0
31094,31411,0.007844,0.049602,0.02457,225.09,0,0,0,0,1,0,0,-66.62,-17.95,67,17.87,0,0,0,0
31095,31096,0.000256,0.001077,0,0,0,0,0,0,1,0,0,10.93,5.76,-10.93,-5.76,0,0,0,0
31095,31147,0.030332,0.063297,0.00204,58.66,0,0,0,0,1,0,0,15.47,-1.08,-15.4,1.03,0,0,0,0
31098,31097,0.005615,0.141792,0,72.52,0,0,1.06875,0,1,0,0,-19.64,-7.11,19.67,7.76,0,0,0,0
31097,31099,0.00024,0.001196,0,0,0,0,0,0,1,0,0,53.25,11.48,-53.24,-11.45,0,0,0,0
31097,31100,0.0002,0.001078,0,0,0,0,0,0,1,0,0,-72.92,-19.25,72.93,19.31,0,0,0,0
31101,31102,0.000203,0.001131,0,0,0,0,0,0,1,0,0,36.23,11.49,-36.22,-11.48,0,0,0,0
31101,31103,0.000233,0.001027,0,0,0,0,0,0,1,0,0,-36.23,-11.49,36.23,11.51,0,0,0,0
31101,31104,0.00021,0.001187,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
31103,31105,0.01605,0.044433,0.0026,58.09,0,0,0,0,1,0,0,-14.12,-2.92,14.15,2.73,0,0,0,0
31105,31360,0.007029,0.016653,0.01452,78.81,0,0,0,0,1,0,0,-31.65,-17.25,31.73,15.88,0,0,0,0
31105,31360,0.007029,0.016653,0.01452,78.81,0,0,0,0,1,0,0,-31.65,-17.25,31.73,15.88,0,0,0,0
31105,31360,0.007029,0.016653,0.01452,78.81,0,0,0,0,1,0,0,-31.65,-17.25,31.73,15.88,0,0,0,0
31107,31108,0.000281,0.001197,0,0,0,0,0,0,1,0,0,39.19,5.11,-39.18,-5.1,0,0,0,0
31107,31110,0.027573,0.06958,0.00153,89.19,0,0,0,0,1,0,0,-11.75,-12.14,11.83,12.16,0,0,0,0
31352,31107,0.075317,0.152508,0.00555,66.78,0,0,0,0,1,0,0,34.55,-5.55,-33.7,6.67,0,0,0,0
31110,31109,0.004775,0.133013,0,105.28,0,0,1.0375,0,1,0,0,-25.13,-16.66,25.17,17.87,0,0,0,0
31109,31111,0.000266,0.001096,0,0,0,0,0,0,1,0,0,39.19,14.08,-39.18,-14.06,0,0,0,0
31109,31137,0.009228,0.054365,0.0161,228.77,0,0,0,0,1,0,0,80.31,-13.53,-79.73,15.27,0,0,0,0
31317,31109,0.008215,0.042567,0.00988,242.79,0,0,0,0,1,0,0,114.18,16.81,-113.17,-12.6,0,0,0,0
31109,31351,0.008193,0.05503,0.02836,386.57,0,0,0,0,1,0,0,-120.76,-9.79,121.91,14.46,0,0,0,0
31114,31112,0.002669,0.020006,0.01888,231.8,0,0,0,0,1,0,0,-77.5,-31.24,77.69,30.78,0,0,0,0
31112,31322,0.006573,0.041297,0.01658,197.79,0,0,0,0,1,0,0,-30.49,-33.8,30.62,32.95,0,0,0,0
31411,31112,0.004614,0.024622,0.02545,248.75,0,0,0,0,1,0,0,90.59,15.66,-90.2,-16.16,0,0,0,0
31113,31114,0.000291,0.001003,0,0,0,0,0,0,1,0,0,-56.74,-17.59,56.75,17.62,0,0,0,0
31115,31116,0.000277,0.001115,0,0,0,0,0,0,1,0,0,37.35,10.47,-37.34,-10.45,0,0,0,0
31360,31117,0.032883,0.073321,0.00523,69.99,0,0,0,0,1,0,0,38.38,11.85,-37.89,-11.31,0,0,0,0
31118,31121,-0.000509,-0.009415,0,125.04,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
31118,31122,0.000202,0.001097,0,0,0,0,0,0,1,0,0,15.53,5.49,-15.53,-5.48,0,0,0,0
31118,31123,0.000245,0.001178,0,0,0,0,0,0,1,0,0,-15.53,-5.49,15.53,5.49,0,0,0,0
31119,31121,0.011278,0.208451,0,62.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31120,31121,0.011278,0.208451,0,62.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31124,31125,0.000227,0.0011,0,0,0,0,0,0,1,0,0,-30.67,-18.06,30.67,18.07,0,0,0,0
31124,31126,0.000208,0.001184,0,0,0,0,0,0,1,0,0,30.67,18.06,-30.67,-18.04,0,0,0,0
31125,31135,0.056263,0.120869,0.00263,63.04,0,0,0,0,1,0,0,-24.09,-19.7,24.62,20.56,0,0,0,0
31125,31139,0.027442,0.079036,0.00251,53.79,0,0,0,0,1,0,0,-6.58,1.63,6.6,-1.85,0,0,0,0
31127,31128,0.000216,0.001025,0,0,0,0,0,0,1,0,0,12.26,3.52,-12.26,-3.52,0,0,0,0
31127,31405,0.033136,0.089626,0.00178,72.84,0,0,0,0,1,0,0,-21.64,5.67,21.8,-5.44,0,0,0,0
31129,31130,0.000287,0.001183,0,0,0,0,0,0,1,0,0,17.65,2.19,-17.65,-2.19,0,0,0,0
31344,31129,0.038276,0.121412,0.00817,70.9,0,0,0,0,1,0,0,14.18,-0.18,-14.1,-0.45,0,0,0,0
31131,31132,0.000247,0.001092,0,0,0,0,0,0,1,0,0,21.64,7.23,-21.64,-7.22,0,0,0,0
31131,31254,0.050685,0.143636,0.00552,77.06,0,0,0,0,1,0,0,11.37,-1.9,-11.31,1.51,0,0,0,0
31131,31254,0.050685,0.143636,0.00552,77.06,0,0,0,0,1,0,0,11.37,-1.9,-11.31,1.51,0,0,0,0
31131,31254,0.050685,0.143636,0.00552,77.06,0,0,0,0,1,0,0,11.37,-1.9,-11.31,1.51,0,0,0,0
31131,31352,0.097363,0.219363,0.00737,77.74,0,0,0,0,1,0,0,-18.58,-0.51,18.9,0.44,0,0,0,0
31131,31352,0.097363,0.219363,0.00737,77.74,0,0,0,0,1,0,0,-18.58,-0.51,18.9,0.44,0,0,0,0
31131,31352,0.097363,0.219363,0.00737,77.74,0,0,0,0,1,0,0,-18.58,-0.51,18.9,0.44,0,0,0,0
31133,31142,0.005113,0.032028,0.0248,189.05,0,0,0,0,1,0,0,-14.56,24.57,14.61,-26.83,0,0,0,0
31135,31134,0.005294,0.140375,0,77.55,0,0,1.05625,0,1,0,0,-24.62,-20.56,24.68,22.02,0,0,0,0
31134,31136,0.000279,0.001105,0,0,0,0,0,0,1,0,0,86.77,18.55,-86.75,-18.47,0,0,0,0
31134,31137,0.000253,0.001079,0,0,0,0,0,0,1,0,0,-111.45,-40.58,111.48,40.72,0,0,0,0
31139,31138,0.007443,0.188904,0,87.02,0,0,1,0,1,0,0,-25.85,3.22,25.9,-1.97,0,0,0,0
31138,31140,0.000248,0.001117,0,0,0,0,0,0,1,0,0,58.58,18.71,-58.57,-18.67,0,0,0,0
31138,31141,0.00025,0.001109,0,0,0,0,0,0,1,0,0,-84.48,-16.74,84.5,16.82,0,0,0,0
31141,31142,0.004443,0.021132,0.01197,230.35,0,0,0,0,1,0,0,73.42,-5.56,-73.18,5.47,0,0,0,0
31146,31141,0.019648,0.100536,0.02451,264.02,0,0,0,0,1,0,0,80.16,9.25,-78.96,-5.63,0,0,0,0
31146,31141,0.019648,0.100536,0.02451,264.02,0,0,0,0,1,0,0,80.16,9.25,-78.96,-5.63,0,0,0,0
31144,31143,0.000383,0.025578,0,498.99,0,0,1,0,1,0,0,-255.28,-25.06,255.52,40.83,0,0,0,0
31330,31143,0.002109,0.021062,0.55749,1148.74,0,0,0,0,1,0,0,297,-8.87,-295.31,-35.25,0,0,0,0
31357,31143,0.00191,0.023311,0.48036,995.54,0,0,0,0,1,0,0,-39.75,-45.88,39.79,-5.58,0,0,0,0
31145,31144,0.006349,0.153965,0,97.48,0,0,1,0,1,0,0,-18.51,0.16,18.53,0.33,0,0,0,0
31145,31144,0.006349,0.153965,0,97.48,0,0,1,0,1,0,0,-18.51,0.16,18.53,0.33,0,0,0,0
31144,31146,0.000288,0.001056,0,0,0,0,0,0,1,0,0,218.23,24.4,-218.1,-23.92,0,0,0,0
31299,31145,0.098774,0.207915,0.00475,54.43,0,0,0,0,1,0,0,-11.72,-3.76,11.86,3.57,0,0,0,0
31405,31145,0.051758,0.157875,0.00483,72.24,0,0,0,0,1,0,0,-19.3,5.44,19.49,-5.35,0,0,0,0
31149,31148,0.004009,0.132229,0,90.88,0,0,1.08125,0,1,0,0,-46.4,-28.16,46.53,32.36,0,0,0,0
31148,31150,0.000218,0.001114,0,0,0,0,0,0,1,0,0,-46.53,-32.36,46.54,32.39,0,0,0,0
31149,31153,0.024185,0.068269,0.0028,63.02,0,0,0,0,1,0,0,-9.78,12.81,9.84,-12.94,0,0,0,0
31150,31157,0.006768,0.033262,0.00724,220.39,0,0,0,0,1,0,0,-43.04,-11.08,43.17,10.99,0,0,0,0
31150,31184,0.007514,0.042984,0.03906,183.36,0,0,0,0,1,0,0,29.31,-15.39,-29.23,11.85,0,0,0,0
31151,31155,0.000596,0.040321,0,503.16,0,0,1,0,1,0,0,218.56,70.88,-218.26,-50.88,0,0,0,0
31151,31331,0.001268,0.013825,0.15442,1141.27,0,0,0,0,1,0,0,308.55,28.89,-307.4,-32.66,0,0,0,0
31153,31152,0.006232,0.197263,0,82.61,0,0,1,0,1,0,0,-35.75,13.71,35.83,-11.02,0,0,0,0
31152,31155,-0.000204,-0.01378,0,478.16,0,0,1,0,1,0,0,-218.37,-57.72,218.26,50.88,0,0,0,0
31152,31156,0.000284,0.001135,0,0,0,0,0,0,1,0,0,56.19,4.61,-56.19,-4.58,0,0,0,0
31152,31157,0.000258,0.001075,0,0,0,0,0,0,1,0,0,126.34,64.12,-126.29,-63.91,0,0,0,0
31153,31256,0.074928,0.165435,0.00337,52.16,0,0,0,0,1,0,0,25.9,-0.77,-25.44,1.45,0,0,0,0
31154,31155,0.001966,0.133045,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31157,31158,0.006038,0.037618,0.00854,232.11,0,0,0,0,1,0,0,83.12,52.92,-82.54,-50.2,0,0,0,0
31159,31158,0.003596,0.110684,0,68.38,0,0,1.1,0,1,0,0,-19.35,-31.76,19.41,33.45,0,0,0,0
31158,31160,0.000244,0.001088,0,0,0,0,0,0,1,0,0,63.14,16.75,-63.13,-16.7,0,0,0,0
31159,31161,0.038127,0.089238,0.0096,58.01,0,0,0,0,1,0,0,30.38,11.13,-30.01,-11.3,0,0,0,0
31183,31159,0.056934,0.108725,0.00564,44.7,0,0,0,0,1,0,0,11.32,-20.68,-11.03,20.63,0,0,0,0
31161,31162,0.000234,0.001154,0,0,0,0,0,0,1,0,0,54.5,5.46,-54.5,-5.43,0,0,0,0
31333,31161,0.007943,0.017639,0.00043,86.1,0,0,0,0,1,0,0,24.54,-5.77,-24.49,5.84,0,0,0,0
31163,31164,0.000265,0.001093,0,0,0,0,0,0,1,0,0,28.76,0.79,-28.76,-0.78,0,0,0,0
31163,31391,0.011758,0.056105,0.04848,371.28,0,0,0,0,1,0,0,-69.05,7.43,69.58,-10.18,0,0,0,0
31163,31397,0.011107,0.055605,0.02656,343.27,0,0,0,0,1,0,0,40.29,-8.22,-40.12,6.2,0,0,0,0
31165,31166,0.000296,0.001179,0,0,0,0,0,0,1,0,0,-13.38,16.22,13.38,-16.21,0,0,0,0
31165,31167,0.000298,0.001061,0,0,0,0,0,0,1,0,0,13.38,5.27,-13.38,-5.27,0,0,0,0
31166,31186,0.082887,0.143755,0.00782,58.17,0,0,0,0,1,0,0,-8.47,8.06,8.58,-8.7,0,0,0,0
39582,31166,0.103008,0.272266,0.01033,46.05,0,0,0,0,1,0,0,5.01,-8.99,-4.91,8.15,0,0,0,0
31168,31169,0.000218,0.001057,0,0,0,0,0,0,1,0,0,6.74,3.03,-6.74,-3.03,0,0,0,0
31168,31201,0.047891,0.138611,0.00667,46.22,0,0,0,0,1,0,0,8.01,-4.12,-7.97,3.55,0,0,0,0
31171,31170,0.006173,0.16242,0,81.08,0,0,1.025,0,1,0,0,-26.53,-5.96,26.58,7.13,0,0,0,0
31170,31172,0.000217,0.001148,0,0,0,0,0,0,1,0,0,50.75,39.68,-50.74,-39.64,0,0,0,0
31170,31173,0.000274,0.00112,0,0,0,0,0,0,1,0,0,-77.33,-46.81,77.35,46.9,0,0,0,0
31178,31171,0.053296,0.115108,0.00866,54.37,0,0,0,0,1,0,0,11.64,-2.21,-11.58,1.42,0,0,0,0
31171,31227,0.021873,0.04241,0.0119,96.87,0,0,0,0,1,0,0,27.99,5.09,-27.82,-6.05,0,0,0,0
31171,31384,0.029022,0.06027,0.0022,54.64,0,0,0,0,1,0,0,10.12,-0.55,-10.1,0.37,0,0,0,0
31173,31202,0.011035,0.086485,0.03009,234.58,0,0,0,0,1,0,0,32.67,1.35,-32.55,-3.63,0,0,0,0
31173,31242,0.010626,0.053746,0.02484,196.93,0,0,0,0,1,0,0,19.37,-5.65,-19.34,3.23,0,0,0,0
31173,31253,0.005212,0.029956,0.02091,238.88,0,0,0,0,1,0,0,-57.24,-18.61,57.42,17.4,0,0,0,0
31173,31374,0.008744,0.051402,0.02026,244.26,0,0,0,0,1,0,0,-72.15,-24,72.63,24.62,0,0,0,0
31174,31175,0.000241,0.001167,0,0,0,0,0,0,1,0,0,50.75,18.78,-50.74,-18.74,0,0,0,0
31174,31176,0.000248,0.001129,0,0,0,0,0,0,1,0,0,-50.75,-18.78,50.76,18.81,0,0,0,0
31211,31176,0.006685,0.04397,0.08272,389.41,0,0,0,0,1,0,0,-34.06,-6.34,34.13,-1.98,0,0,0,0
31242,31176,0.008179,0.040713,0.01372,203.32,0,0,0,0,1,0,0,-42.64,-7.95,42.78,7.21,0,0,0,0
31176,31249,0.004665,0.024928,0.02841,253.67,0,0,0,0,1,0,0,-54.9,-10.21,55.04,7.88,0,0,0,0
31176,31374,0.006326,0.032516,0.01108,287.11,0,0,0,0,1,0,0,-93.69,-17.61,94.23,19.17,0,0,0,0
39632,31176,0.013565,0.094818,0.01449,203.5,0,0,0,0,1,0,0,-20.87,-4.91,20.93,3.78,0,0,0,0
31178,31177,0.002875,0.097956,0,86.89,0,0,1.0375,0,1,0,0,-21.2,-11.46,21.22,12.02,0,0,0,0
31177,31179,0.000239,0.00107,0,0,0,0,0,0,1,0,0,57.28,25.2,-57.27,-25.16,0,0,0,0
31177,31180,0.000227,0.001096,0,0,0,0,0,0,1,0,0,-78.49,-37.23,78.51,37.31,0,0,0,0
31186,31178,0.058922,0.145936,0.00256,66.97,0,0,0,0,1,0,0,-7.9,-5.29,7.95,5.14,0,0,0,0
31190,31178,0.048158,0.135282,0.00889,61.18,0,0,0,0,1,0,0,7.99,-13.74,-7.89,13.09,0,0,0,0
31178,31252,0.109254,0.187784,0.00714,77.73,0,0,0,0,1,0,0,9.49,-4.55,-9.38,3.96,0,0,0,0
31253,31180,0.006192,0.033808,0.04009,239.52,0,0,0,0,1,0,0,78.95,35.5,-78.51,-37.31,0,0,0,0
31181,31182,0.000274,0.00106,0,0,0,0,0,0,1,0,0,-49.19,-14.39,49.2,14.42,0,0,0,0
31337,31182,0.015339,0.099242,0.01796,265.58,0,0,0,0,1,0,0,64.21,-0.58,-63.6,2.66,0,0,0,0
31337,31182,0.015339,0.099242,0.01796,265.58,0,0,0,0,1,0,0,64.21,-0.58,-63.6,2.66,0,0,0,0
31212,31184,0.011282,0.054675,0.02411,192.97,0,0,0,0,1,0,0,-31.45,5.89,31.57,-7.79,0,0,0,0
31184,31337,0.006336,0.042099,0.01602,211.55,0,0,0,0,1,0,0,-34.52,-19.05,34.62,18.03,0,0,0,0
31186,31185,0.04847,0.136688,0.00512,50.61,0,0,0,0,1,0,0,-8.79,8.82,8.87,-9.16,0,0,0,0
31185,31216,0.045515,0.144441,0.00356,53.26,0,0,0,0,1,0,0,-21.63,8.38,21.86,-8.01,0,0,0,0
31187,31188,0.000282,0.001054,0,0,0,0,0,0,1,0,0,7.58,2.38,-7.58,-2.38,0,0,0,0
31187,31189,0.000226,0.001,0,0,0,0,0,0,1,0,0,-7.58,-2.38,7.58,2.38,0,0,0,0
31189,31199,0.078969,0.210791,0.00373,46.41,0,0,0,0,1,0,0,5.53,3.02,-5.5,-3.33,0,0,0,0
31191,31190,0.075223,0.217372,0.00578,102.48,0,0,0,0,1,0,0,26.07,-13.77,-25.45,14.97,0,0,0,0
31247,31190,0.069662,0.196116,0.0069,57.56,0,0,0,0,1,0,0,9.28,4.37,-9.21,-4.92,0,0,0,0
31420,31190,0.104589,0.271148,0.00915,32.04,0,0,0,0,1,0,0,-2.37,5.27,2.4,-6.16,0,0,0,0
31191,31197,0.036946,0.121125,0.00489,51.61,0,0,0,0,1,0,0,-21.93,5.68,22.12,-5.58,0,0,0,0
31191,31254,0.049491,0.134581,0.02236,75.29,0,0,0,0,1,0,0,-12.33,1.88,12.4,-3.99,0,0,0,0
31191,31254,0.049491,0.134581,0.02236,75.29,0,0,0,0,1,0,0,-12.33,1.88,12.4,-3.99,0,0,0,0
31192,31195,0.005508,0.159436,0,107.49,0,0,1,0,1,0,0,33.97,1.59,-33.91,0.19,0,0,0,0
31192,31196,0.008151,0.039052,0.01897,242.51,0,0,0,0,1,0,0,13.19,12.34,-13.16,-14.17,0,0,0,0
31192,31391,0.018515,0.11698,0.02814,254.13,0,0,0,0,1,0,0,-47.16,-13.93,47.58,13.61,0,0,0,0
31193,31195,-0.00066,-0.019104,0,82.49,0,0,1,0,1,0,0,-33.92,-0.03,33.91,-0.19,0,0,0,0
31254,31193,0.069121,0.19023,0.00489,52.43,0,0,0,0,1,0,0,-0.45,1.38,0.45,-1.88,0,0,0,0
31194,31195,0.029159,0.844021,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31197,31196,0.005613,0.162879,0,75.49,0,0,1,0,1,0,0,-21.14,4.43,21.17,-3.69,0,0,0,0
31196,31198,0.000251,0.001139,0,0,0,0,0,0,1,0,0,35.53,16.57,-35.53,-16.55,0,0,0,0
31196,31337,0.018761,0.085954,0.03348,205.06,0,0,0,0,1,0,0,-43.54,1.3,43.88,-3.17,0,0,0,0
31245,31197,0.035551,0.085611,0.00748,65.79,0,0,0,0,1,0,0,0.98,-1.93,-0.97,1.16,0,0,0,0
31199,31200,0.000287,0.001078,0,0,0,0,0,0,1,0,0,6.96,2.49,-6.96,-2.49,0,0,0,0
31201,31199,0.034962,0.092372,0.0052,59.51,0,0,0,0,1,0,0,-10.56,-5.14,10.61,4.73,0,0,0,0
31203,31202,0.004722,0.142689,0,91.58,0,0,1,0,1,0,0,-31.22,19.39,31.28,-17.63,0,0,0,0
31202,31204,0.000291,0.001088,0,0,0,0,0,0,1,0,0,39.47,10.03,-39.47,-10.01,0,0,0,0
31202,39632,0.007081,0.041904,0.01411,235.15,0,0,0,0,1,0,0,-36.26,-7.96,36.35,7.03,0,0,0,0
31202,39644,0.013955,0.072829,0.02229,233.28,0,0,0,0,1,0,0,-1.94,19.18,1.99,-21.18,0,0,0,0
31203,31205,0.025232,0.071413,0.00396,72.48,0,0,0,0,1,0,0,31.22,-19.39,-30.91,19.83,0,0,0,0
39634,31205,0.060477,0.163364,0.00534,52.45,0,0,0,0,1,0,0,0.89,-5.04,-0.88,4.49,0,0,0,0
31206,31209,0.010784,0.356057,0,222.91,0,0,1,0,1,0,0,10.84,2.87,-10.83,-2.45,0,0,0,0
31206,31210,0.000244,0.001084,0,0,0,0,0,0,1,0,0,45.79,21.3,-45.78,-21.28,0,0,0,0
31206,31211,0.00026,0.001026,0,0,0,0,0,0,1,0,0,-56.63,-24.17,56.64,24.21,0,0,0,0
31207,31209,-0.006097,-0.201324,0,72.91,0,0,1,0,1,0,0,-10.84,-2.68,10.83,2.45,0,0,0,0
31207,39582,0.037872,0.09303,0.00719,61.31,0,0,0,0,1,0,0,10.84,2.68,-10.79,-3.32,0,0,0,0
31208,31209,0.02866,0.9463,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39623,31211,0.006363,0.033489,0.02643,205.22,0,0,0,0,1,0,0,-21.88,-8.79,21.91,6.16,0,0,0,0
31211,39648,0.011213,0.071837,0.02093,224.41,0,0,0,0,1,0,0,-44.49,-24.02,44.76,23.45,0,0,0,0
31212,31213,0.000297,0.001079,0,0,0,0,0,0,1,0,0,40.62,11.58,-40.62,-11.56,0,0,0,0
31220,31212,0.006576,0.04889,0.03419,232.66,0,0,0,0,1,0,0,-85.9,7.95,86.38,-7.85,0,0,0,0
31212,31337,0.006513,0.033645,0.01015,242.58,0,0,0,0,1,0,0,-95.55,-9.62,96.14,11.61,0,0,0,0
31230,31214,0.028998,0.077398,0.00517,43.99,0,0,0,0,1,0,0,-3.22,6.12,3.24,-6.63,0,0,0,0
31239,31214,0.027401,0.063903,0.00488,63.62,0,0,0,0,1,0,0,23.91,-3.77,-23.76,3.6,0,0,0,0
31215,31218,0.007427,0.226343,0,118,0,0,1,0,1,0,0,54.92,-11.44,-54.69,18.44,0,0,0,0
31215,31219,0.000287,0.001155,0,0,0,0,0,0,1,0,0,30.97,3.41,-30.96,-3.4,0,0,0,0
31215,31220,0.000214,0.001012,0,0,0,0,0,0,1,0,0,-85.88,8.03,85.9,-7.95,0,0,0,0
31216,31218,-0.003562,-0.108558,0,93,0,0,1,0,1,0,0,-54.8,15.08,54.69,-18.44,0,0,0,0
31216,31236,0.051094,0.116381,0.0075,70.21,0,0,0,0,1,0,0,32.93,-7.08,-32.38,7.56,0,0,0,0
31217,31218,0.018015,0.548978,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31221,31222,0.00022,0.001016,0,0,0,0,0,0,1,0,0,-40.33,-11.7,40.33,11.71,0,0,0,0
31229,31222,0.019269,0.037935,0.00215,54.03,0,0,0,0,1,0,0,-8.6,-1.82,8.61,1.61,0,0,0,0
31252,31222,0.010741,0.03006,0.00121,74.97,0,0,0,0,1,0,0,24.54,6.71,-24.47,-6.66,0,0,0,0
31252,31222,0.010741,0.03006,0.00121,74.97,0,0,0,0,1,0,0,24.54,6.71,-24.47,-6.66,0,0,0,0
31223,31226,0.000226,0.014049,0,550.8,0,0,1,0,1,0,0,120.86,25.99,-120.82,-23.99,0,0,0,0
31223,31378,0.000898,0.01093,0.27405,1267.29,0,0,0,0,1,0,0,252.3,52.17,-251.73,-74.39,0,0,0,0
31402,31223,0.000494,0.005924,0.28068,1272.33,0,0,0,0,1,0,0,373.82,55.78,-373.16,-78.16,0,0,0,0
31224,31226,0.000359,0.0223,0,450.8,0,0,1,0,1,0,0,-120.77,-20.82,120.82,23.99,0,0,0,0
31246,31224,0.007214,0.038514,0.0163,219.64,0,0,0,0,1,0,0,-56.96,21.94,57.21,-22.31,0,0,0,0
31225,31226,0.003635,0.226084,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31227,31228,0.000285,0.001193,0,0,0,0,0,0,1,0,0,35.1,14.38,-35.09,-14.36,0,0,0,0
31227,31252,0.043647,0.086102,0.00346,53.91,0,0,0,0,1,0,0,-7.28,-8.34,7.33,8.06,0,0,0,0
31230,31229,0.014892,0.039695,0.00246,66.96,0,0,0,0,1,0,0,-28.56,1.41,28.67,-1.37,0,0,0,0
31252,31229,0.011453,0.026353,0.00068,79.99,0,0,0,0,1,0,0,40.31,9.07,-40.12,-8.73,0,0,0,0
31384,31229,0.028723,0.069688,0.00616,83.81,0,0,0,0,1,0,0,15.11,-2.86,-15.05,2.36,0,0,0,0
31230,31231,0.000207,0.001068,0,0,0,0,0,0,1,0,0,41.84,7.65,-41.83,-7.63,0,0,0,0
31232,31230,0.011116,0.021678,0.00172,55.31,0,0,0,0,1,0,0,-12.22,29.48,12.32,-29.45,0,0,0,0
31230,31252,0.044288,0.09569,0.00173,63.65,0,0,0,0,1,0,0,-22.38,-0.6,22.59,0.87,0,0,0,0
31232,31233,0.000229,0.00104,0,0,0,0,0,0,1,0,0,41.84,20,-41.83,-19.98,0,0,0,0
31232,31252,0.041351,0.079907,0.00511,66.83,0,0,0,0,1,0,0,-29.62,8.45,29.99,-8.29,0,0,0,0
31234,31235,0.000268,0.001044,0,0,0,0,0,0,1,0,0,13.67,1.23,-13.67,-1.23,0,0,0,0
31234,31236,0.000223,0.001024,0,0,0,0,0,0,1,0,0,-13.67,-1.23,13.67,1.23,0,0,0,0
31234,31237,0.000231,0.001035,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39582,31236,0.04054,0.074645,0.0095,53.54,0,0,0,0,1,0,0,-3.3,7.83,3.33,-8.75,0,0,0,0
31238,31241,0.01133,0.333205,0,103.08,0,0,1,0,1,0,0,23.94,-2.83,-23.88,4.67,0,0,0,0
31238,31242,0.000256,0.001171,0,0,0,0,0,0,1,0,0,-61.96,-4.68,61.97,4.72,0,0,0,0
31238,31243,0.000255,0.001096,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
31238,31244,0.000283,0.001019,0,0,0,0,0,0,1,0,0,38.02,7.51,-38.02,-7.49,0,0,0,0
31239,31241,-0.00557,-0.163815,0,78.08,0,0,1,0,1,0,0,-23.91,3.77,23.88,-4.67,0,0,0,0
31240,31241,0.035747,1.051295,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31245,31333,0.049098,0.115219,0.01097,56.94,0,0,0,0,1,0,0,-15.11,-0.84,15.22,-0.05,0,0,0,0
31247,31246,0.003516,0.121057,0,102.82,0,0,1.00625,0,1,0,0,-30.69,7.21,30.72,-6.09,0,0,0,0
31247,31246,0.003516,0.121057,0,102.82,0,0,1.00625,0,1,0,0,-30.69,7.21,30.72,-6.09,0,0,0,0
31247,31246,0.003516,0.121057,0,102.82,0,0,1.00625,0,1,0,0,-30.69,7.21,30.72,-6.09,0,0,0,0
31246,31248,0.000297,0.001131,0,0,0,0,0,0,1,0,0,35.38,10.66,-35.38,-10.65,0,0,0,0
31253,31246,0.010691,0.052601,0.02936,215.36,0,0,0,0,1,0,0,-39.39,14.01,39.57,-16.27,0,0,0,0
31246,31342,0.005113,0.037524,0.03492,405.09,0,0,0,0,1,0,0,-150.51,6.89,151.6,-2.61,0,0,0,0
39632,31246,0.019237,0.127539,0.06646,224.38,0,0,0,0,1,0,0,-40.06,-0.13,40.36,-4.95,0,0,0,0
31420,31247,0.031713,0.080382,0.01187,75.74,0,0,0,0,1,0,0,-30.75,8.76,31.05,-9.29,0,0,0,0
31420,31247,0.031713,0.080382,0.01187,75.74,0,0,0,0,1,0,0,-30.75,8.76,31.05,-9.29,0,0,0,0
31249,31250,0.000291,0.001003,0,0,0,0,0,0,1,0,0,47.45,4.2,-47.45,-4.18,0,0,0,0
31253,31249,0.003339,0.021969,0.00782,152.04,0,0,0,0,1,0,0,-14.62,-13.39,14.63,12.63,0,0,0,0
31374,31249,0.002939,0.014357,0.00339,316.61,0,0,0,0,1,0,0,117.52,26.24,-117.12,-24.7,0,0,0,0
31252,31251,0.005455,0.141569,0,105.98,0,0,1.025,0,1,0,0,-46.84,-9.81,46.96,12.95,0,0,0,0
31252,31251,0.005455,0.141569,0,105.98,0,0,1.025,0,1,0,0,-46.84,-9.81,46.96,12.95,0,0,0,0
31252,31251,0.005455,0.141569,0,105.98,0,0,1.025,0,1,0,0,-46.84,-9.81,46.96,12.95,0,0,0,0
31252,31251,0.005455,0.141569,0,105.98,0,0,1.025,0,1,0,0,-46.84,-9.81,46.96,12.95,0,0,0,0
31251,31253,0.000245,0.001076,0,0,0,0,0,0,1,0,0,-187.83,-51.81,187.92,52.19,0,0,0,0
31253,31374,0.00289,0.022025,0.01093,280.48,0,0,0,0,1,0,0,-90.09,-35.24,90.35,35.97,0,0,0,0
31253,31374,0.00289,0.022025,0.01093,280.48,0,0,0,0,1,0,0,-90.09,-35.24,90.35,35.97,0,0,0,0
31253,31374,0.00289,0.022025,0.01093,280.48,0,0,0,0,1,0,0,-90.09,-35.24,90.35,35.97,0,0,0,0
31254,31255,0.000276,0.001079,0,0,0,0,0,0,1,0,0,9.56,2.08,-9.56,-2.08,0,0,0,0
31256,31257,0.000233,0.001122,0,0,0,0,0,0,1,0,0,19.91,6.82,-19.91,-6.81,0,0,0,0
31258,31259,0.000248,0.001197,0,0,0,0,0,0,1,0,0,12.97,2.97,-12.97,-2.96,0,0,0,0
31258,31283,0.035325,0.104628,0.01073,58.95,0,0,0,0,1,0,0,22.97,-8.68,-22.78,8.07,0,0,0,0
31258,31408,0.025857,0.076369,0.00248,67.53,0,0,0,0,1,0,0,-35.94,5.72,36.25,-5.07,0,0,0,0
31261,31260,0.005363,0.133954,0,63.44,0,0,1.08125,0,1,0,0,10.71,-18.76,-10.68,19.44,0,0,0,0
31260,31262,0.000225,0.001128,0,0,0,0,0,0,1,0,0,32.1,22.76,-32.1,-22.74,0,0,0,0
31260,31409,0.022597,0.096854,0.01856,223.02,0,0,0,0,1,0,0,-11.64,-26.36,11.82,25.27,0,0,0,0
31261,31263,0.061452,0.185395,0.00976,43.51,0,0,0,0,1,0,0,15.58,-7.81,-15.41,7.26,0,0,0,0
31408,31263,0.026941,0.08747,0.00143,58.98,0,0,0,0,1,0,0,-2.6,8.95,2.62,-9.04,0,0,0,0
31264,31265,0.000235,0.001023,0,0,0,0,0,0,1,0,0,38.43,16.57,-38.43,-16.55,0,0,0,0
31267,31264,0.019815,0.040079,0.00131,62.97,0,0,0,0,1,0,0,24.79,13.05,-24.65,-12.9,0,0,0,0
31264,31302,0.059905,0.159203,0.00776,59.63,0,0,0,0,1,0,0,-13.78,-3.67,13.89,3.11,0,0,0,0
31267,31266,0.003819,0.131373,0,103.31,0,0,1.0375,0,1,0,0,-35.71,-9.84,35.77,11.6,0,0,0,0
31267,31266,0.003819,0.131373,0,103.31,0,0,1.0375,0,1,0,0,-35.71,-9.84,35.77,11.6,0,0,0,0
31267,31266,0.003819,0.131373,0,103.31,0,0,1.0375,0,1,0,0,-35.71,-9.84,35.77,11.6,0,0,0,0
31266,31268,0.000214,0.001036,0,0,0,0,0,0,1,0,0,-107.3,-34.79,107.32,34.92,0,0,0,0
31267,31284,0.041275,0.097592,0.01017,73.38,0,0,0,0,1,0,0,-6.33,1.46,6.35,-2.54,0,0,0,0
31267,31291,0.044593,0.100307,0.00463,77.3,0,0,0,0,1,0,0,22.44,9.2,-22.2,-9.16,0,0,0,0
31268,31269,0.010148,0.060738,0.01229,190.37,0,0,0,0,1,0,0,21.06,1.91,-21.01,-2.95,0,0,0,0
31268,31272,0.007594,0.044074,0.02408,216.64,0,0,0,0,1,0,0,-56.96,-18.62,57.21,17.52,0,0,0,0
31268,31324,0.01688,0.101268,0.04526,227.36,0,0,0,0,1,0,0,-71.42,-18.21,72.28,18.43,0,0,0,0
31269,31276,0.012902,0.059952,0.03706,189.99,0,0,0,0,1,0,0,-14.63,-7.2,14.66,3.43,0,0,0,0
31270,31271,0.000213,0.001142,0,0,0,0,0,0,1,0,0,-42.62,-15.35,42.63,15.38,0,0,0,0
31271,31274,0.04176,0.118975,0.00536,58.6,0,0,0,0,1,0,0,-14.08,-14.47,14.25,14.36,0,0,0,0
31271,31310,0.078849,0.192174,0.00343,66.94,0,0,0,0,1,0,0,-28.54,-0.9,29.16,2.04,0,0,0,0
31272,31276,0.00647,0.032001,0.01342,232.98,0,0,0,0,1,0,0,91.92,15.9,-91.39,-14.75,0,0,0,0
31272,31294,0.006238,0.035225,0.02164,268.68,0,0,0,0,1,0,0,-96.63,-20.35,97.19,21.15,0,0,0,0
31272,31294,0.006238,0.035225,0.02164,268.68,0,0,0,0,1,0,0,-96.63,-20.35,97.19,21.15,0,0,0,0
31274,31273,0.005508,0.174461,0,68.59,0,0,1.04375,0,1,0,0,-13.16,-16.52,13.19,17.3,0,0,0,0
31273,31275,0.000274,0.001174,0,0,0,0,0,0,1,0,0,44.15,11.37,-44.14,-11.35,0,0,0,0
31273,31276,0.000294,0.001189,0,0,0,0,0,0,1,0,0,-57.33,-28.67,57.35,28.72,0,0,0,0
31273,31277,0.00028,0.001175,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
31287,31274,0.044834,0.134338,0.00709,42.39,0,0,0,0,1,0,0,1.08,-2.92,-1.08,2.16,0,0,0,0
31289,31276,0.005033,0.031476,0.02463,214.8,0,0,0,0,1,0,0,-47.67,0.54,47.78,-2.46,0,0,0,0
31276,31308,0.006426,0.035514,0.01316,318.6,0,0,0,0,1,0,0,-28.38,-14.94,28.45,13.87,0,0,0,0
31278,31281,0.015786,0.404149,0,167.35,0,0,1,0,1,0,0,33.45,-3.75,-33.28,8.12,0,0,0,0
31294,31278,0.017207,0.103692,0.04459,256.27,0,0,0,0,1,0,0,59.81,17.55,-59.19,-18.64,0,0,0,0
31409,31278,0.004454,0.027496,0.07196,240.71,0,0,0,0,1,0,0,-25.68,-29.52,25.74,22.39,0,0,0,0
31279,31281,-0.008229,-0.210691,0,92.35,0,0,1,0,1,0,0,-33.37,5.84,33.28,-8.12,0,0,0,0
31279,31295,0.042482,0.130053,0.00497,63.8,0,0,0,0,1,0,0,13.4,-16.11,-13.23,16.1,0,0,0,0
31280,31281,0.039978,1.023527,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31302,31282,0.108872,0.256851,0.00238,72.7,0,0,0,0,1,0,0,40.51,-0.28,-38.9,3.82,0,0,0,0
31295,31283,0.024567,0.055207,0.01425,41.42,0,0,0,0,1,0,0,-7.02,-2.1,7.03,0.56,0,0,0,0
31284,31302,0.010921,0.026057,0.00078,76.55,0,0,0,0,1,0,0,-22.69,-1.71,22.74,1.75,0,0,0,0
31284,31302,0.010921,0.026057,0.00078,76.55,0,0,0,0,1,0,0,-22.69,-1.71,22.74,1.75,0,0,0,0
31284,31302,0.010921,0.026057,0.00078,76.55,0,0,0,0,1,0,0,-22.69,-1.71,22.74,1.75,0,0,0,0
