F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
31310,31285,0.016469,0.050325,0.00318,31.89,0,0,0,0,1,0,0,-0.44,-1.61,0.44,1.26,0,0,0,0
31325,31285,0.017975,0.04592,0.00244,63.31,0,0,0,0,1,0,0,21.94,5.02,-21.86,-5.08,0,0,0,0
31287,31286,0.002847,0.102494,0,63.59,0,0,1,0,1,0,0,-4.68,12.87,4.69,-12.69,0,0,0,0
31286,31288,0.000262,0.001147,0,0,0,0,0,0,1,0,0,42.97,12.13,-42.97,-12.1,0,0,0,0
31286,31289,0.000208,0.001156,0,0,0,0,0,0,1,0,0,-47.66,0.56,47.67,-0.54,0,0,0,0
31286,31290,0.000234,0.001188,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
31287,31302,0.055412,0.166858,0.00545,48.8,0,0,0,0,1,0,0,3.6,-9.95,-3.55,9.52,0,0,0,0
31299,31291,0.09704,0.158719,0.00691,67.42,0,0,0,0,1,0,0,-11.19,-5.27,11.33,4.78,0,0,0,0
31293,31292,0.005261,0.120296,0,91.55,0,0,1,0,1,0,0,-37.88,-6.7,37.95,8.34,0,0,0,0
31292,31294,0.000277,0.001017,0,0,0,0,0,0,1,0,0,-37.95,-8.34,37.95,8.35,0,0,0,0
31294,31324,0.002184,0.014017,0.04107,281.93,0,0,0,0,1,0,0,-97.38,-22.74,97.58,19.42,0,0,0,0
31294,31324,0.002184,0.014017,0.04107,281.93,0,0,0,0,1,0,0,-97.38,-22.74,97.58,19.42,0,0,0,0
31294,31324,0.002184,0.014017,0.04107,281.93,0,0,0,0,1,0,0,-97.38,-22.74,97.58,19.42,0,0,0,0
31295,31296,0.000268,0.001139,0,0,0,0,0,0,1,0,0,20.24,2.4,-20.24,-2.39,0,0,0,0
31297,31298,0.000249,0.001154,0,0,0,0,0,0,1,0,0,22.9,9.02,-22.9,-9.01,0,0,0,0
31297,31299,0.000275,0.00105,0,0,0,0,0,0,1,0,0,-22.9,-9.02,22.9,9.03,0,0,0,0
31300,31304,0.000816,0.047782,0,488.61,0,0,1,0,1,0,0,139.67,23.05,-139.52,-14.23,0,0,0,0
31300,31307,0.0001,-0.002863,0,766.43,0,0,1.00625,0,1,0,0,-50.78,-28.99,50.78,28.9,0,0,0,0
31300,31309,0.000265,0.001038,0,0,0,0,0,0,1,0,0,-88.89,5.94,88.91,-5.87,0,0,0,0
31302,31301,0.004249,0.104801,0,104.14,0,0,1.025,0,1,0,0,-39.7,-5.87,39.76,7.47,0,0,0,0
31302,31301,0.004249,0.104801,0,104.14,0,0,1.025,0,1,0,0,-39.7,-5.87,39.76,7.47,0,0,0,0
31302,31301,0.004249,0.104801,0,104.14,0,0,1.025,0,1,0,0,-39.7,-5.87,39.76,7.47,0,0,0,0
31301,31304,-0.000345,-0.020235,0,388.61,0,0,1,0,1,0,0,-139.59,-17.96,139.52,14.23,0,0,0,0
31301,31308,0.000247,0.001014,0,0,0,0,0,0,1,0,0,28.45,13.88,-28.45,-13.87,0,0,0,0
31303,31304,0.001916,0.112207,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31305,31307,0.000664,0.036417,0,383.21,0,0,1,0,1,0,0,39.3,14.81,-39.29,-14.21,0,0,0,0
31306,31307,0.000664,0.036417,0,383.21,0,0,1,0,1,0,0,11.49,14.81,-11.49,-14.69,0,0,0,0
31309,31330,0.001569,0.017519,0.3296,1146.72,0,0,0,0,1,0,0,-301.02,-34.67,302.33,13.23,0,0,0,0
31310,31325,0.041402,0.08104,0.00269,56.33,0,0,0,0,1,0,0,-12.42,-2.42,12.48,2.25,0,0,0,0
31311,31338,0.019323,0.0489,0.00255,59.43,0,0,0,0,1,0,0,18.48,-0.47,-18.42,0.35,0,0,0,0
31389,31311,0.001797,0.004184,0.0005,52.23,0,0,0,0,1,0,0,-0.46,-0.46,0.46,0.4,0,0,0,0
31312,31313,0.039943,0.573922,0,25.06,0,0,1,0,1,0,0,-2,-0.74,2,0.77,0,0,0,0
31312,31314,0.000262,0.00118,0,0,0,0,0,0,1,0,0,2,0.74,-2,-0.74,0,0,0,0
31312,31315,0.000221,0.001037,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
31314,31352,0.040802,0.076075,0.00563,77.02,0,0,0,0,1,0,0,-13.85,-2.69,13.93,2.22,0,0,0,0
31314,31352,0.040802,0.076075,0.00563,77.02,0,0,0,0,1,0,0,-13.85,-2.69,13.93,2.22,0,0,0,0
31314,31352,0.040802,0.076075,0.00563,77.02,0,0,0,0,1,0,0,-13.85,-2.69,13.93,2.22,0,0,0,0
31317,31316,0.000408,0.031908,0,394.9,0,0,1,0,1,0,0,-83.94,12.58,83.97,-10.45,0,0,0,0
31316,31318,0.000262,0.001155,0,0,0,0,0,0,1,0,0,-7.45,46.11,7.46,-46.08,0,0,0,0
31316,31319,0.000266,0.001128,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
31357,31318,0.000403,0.004881,0.16409,1258.41,0,0,0,0,1,0,0,463.57,-11.03,-462.77,3.17,0,0,0,0
31318,31365,0.000761,0.010203,0.20189,1126.08,0,0,0,0,1,0,0,48.22,-135.99,-48.09,115.81,0,0,0,0
31321,31320,0.004112,0.112183,0,95.77,0,0,1,0,1,0,0,-47.18,12.82,47.28,-10.27,0,0,0,0
31320,31322,0.000277,0.001019,0,0,0,0,0,0,1,0,0,51.92,56.5,-51.91,-56.44,0,0,0,0
31324,31323,0.000435,0.025376,0,534.33,0,0,1.0125,0,1,0,0,-133.17,-28.49,133.24,32.81,0,0,0,0
31324,31323,0.000435,0.025376,0,534.33,0,0,1.0125,0,1,0,0,-133.17,-28.49,133.24,32.81,0,0,0,0
31324,31323,0.000435,0.025376,0,534.33,0,0,1.0125,0,1,0,0,-133.17,-28.49,133.24,32.81,0,0,0,0
31323,31326,0.000439,0.028389,0,467.27,0,0,1,0,1,0,0,-250.18,-21.47,250.43,37.64,0,0,0,0
31323,31327,0.000144,0.010283,0,462.06,0,0,1,0,1,0,0,-250.34,-31.73,250.43,37.64,0,0,0,0
31323,31328,0.000272,0.015761,0,461.81,0,0,1,0,1,0,0,-250.27,-28.61,250.43,37.64,0,0,0,0
31323,31329,0.000386,0.022521,0,461.01,0,0,1,0,1,0,0,-250.2,-24.78,250.43,37.64,0,0,0,0
31323,31330,0.000212,0.001082,0,0,0,0,0,0,1,0,0,601.27,8.15,-600.58,-4.62,0,0,0,0
31325,31324,0.005688,0.133897,0,89.55,0,0,1.00625,0,1,0,0,-34.42,-7.26,34.49,8.78,0,0,0,0
31332,31331,0.000241,0.016364,0,503.58,0,0,1,0,1,0,0,-171.56,-11.38,171.63,16.02,0,0,0,0
31332,31331,0.000241,0.016364,0,503.58,0,0,1,0,1,0,0,-171.56,-11.38,171.63,16.02,0,0,0,0
31331,31336,0.0001,-0.000445,0,743.95,0,0,1,0,1,0,0,-35.86,0.62,35.86,-0.63,0,0,0,0
31333,31332,0.004649,0.146103,0,87.43,0,0,1,0,1,0,0,-39.76,5.83,39.84,-3.59,0,0,0,0
31332,31337,0.000245,0.001156,0,0,0,0,0,0,1,0,0,303.28,26.34,-303.06,-25.31,0,0,0,0
31334,31336,0.000805,0.051256,0,371.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31335,31336,0.000805,0.051256,0,371.98,0,0,1,0,1,0,0,35.87,0,-35.86,0.63,0,0,0,0
31406,31338,0.005012,0.011654,0.00026,53.3,0,0,0,0,1,0,0,14.83,-1.23,-14.82,1.23,0,0,0,0
31339,31340,0.003982,0.135305,0,77.95,0,0,1.00625,0,1,0,0,-31.83,1.29,31.87,0,0,0,0,0
31339,31341,0.000825,0.025106,0,119.49,0,0,1.00625,0,1,0,0,-31.86,0.24,31.87,0,0,0,0,0
31339,31342,0.000238,0.001135,0,0,0,0,0,0,1,0,0,63.69,-1.53,-63.68,1.57,0,0,0,0
31397,31342,0.004386,0.022651,0.00484,312.58,0,0,0,0,1,0,0,88.24,0.07,-87.93,1.03,0,0,0,0
31343,31346,0.009941,0.282931,0,195.43,0,0,1,0,1,0,0,14.47,-1.72,-14.45,2.29,0,0,0,0
31343,31347,0.008856,0.24805,0,36.88,0,0,0.9875,0,1,0,0,-19.77,0.9,19.8,0,0,0,0,0
31343,31348,0.000292,0.00106,0,0,0,0,0,0,1,0,0,5.3,0.82,-5.3,-0.82,0,0,0,0
31343,31349,0.000287,0.001106,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
31344,31346,-0.005067,-0.144214,0,70.43,0,0,1,0,1,0,0,-14.46,2,14.45,-2.29,0,0,0,0
31345,31346,0.029346,0.835187,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31351,31350,0.000471,0.026811,0,528.67,0,0,1.00625,0,1,0,0,-134.79,-8.71,134.87,13.29,0,0,0,0
31351,31350,0.000471,0.026811,0,528.67,0,0,1.00625,0,1,0,0,-134.79,-8.71,134.87,13.29,0,0,0,0
31350,31353,0.000238,0.016245,0,776.78,0,0,1.00625,0,1,0,0,-451.06,31.27,451.52,0,0,0,0,0
31350,31354,0.000319,0.016567,0,776.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31350,31355,0.00029,0.015875,0,776.78,0,0,1.00625,0,1,0,0,-278.67,11.63,278.88,0,0,0,0,0
31350,31356,0.000327,0.016561,0,776.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31350,31357,0.000223,0.001114,0,0,0,0,0,0,1,0,0,459.99,-69.47,-459.54,71.71,0,0,0,0
31352,31351,0.003882,0.135053,0,114.38,0,0,1.00625,0,1,0,0,-36.11,-1.57,36.16,3.21,0,0,0,0
31352,31351,0.003882,0.135053,0,114.38,0,0,1.00625,0,1,0,0,-36.11,-1.57,36.16,3.21,0,0,0,0
31352,31351,0.003882,0.135053,0,114.38,0,0,1.00625,0,1,0,0,-36.11,-1.57,36.16,3.21,0,0,0,0
31352,31351,0.003882,0.135053,0,114.38,0,0,1.00625,0,1,0,0,-36.11,-1.57,36.16,3.21,0,0,0,0
31391,31351,0.010739,0.051678,0.01455,207.01,0,0,0,0,1,0,0,-3.04,8.36,3.05,-9.89,0,0,0,0
31394,31357,0.000554,0.006544,0.1286,1077.09,0,0,0,0,1,0,0,-30.24,3.05,30.24,-16.82,0,0,0,0
31358,31362,0.000999,0.060565,0,585.46,0,0,1,0,1,0,0,335.97,121.11,-334.81,-50.91,0,0,0,0
31358,31363,0.000227,0.014136,0,822.51,0,0,1.08125,0,1,0,0,-631.64,-203.04,632.7,269.15,0,0,0,0
31358,31364,0.000862,0.043951,0,264.05,0,0,1.05625,0,1,0,0,-30.27,-24.4,30.28,25.07,0,0,0,0
31358,31365,0.000206,0.001051,0,0,0,0,0,0,1,0,0,325.94,106.32,-325.72,-105.2,0,0,0,0
31360,31359,0.0048,0.150455,0,104.63,0,0,1.0625,0,1,0,0,-44.53,-19.83,44.65,23.54,0,0,0,0
31360,31359,0.0048,0.150455,0,104.63,0,0,1.0625,0,1,0,0,-44.53,-19.83,44.65,23.54,0,0,0,0
31360,31359,0.0048,0.150455,0,104.63,0,0,1.0625,0,1,0,0,-44.53,-19.83,44.65,23.54,0,0,0,0
31359,31362,-0.000473,-0.028671,0,510.46,0,0,1,0,1,0,0,-335.36,-84.14,334.81,50.91,0,0,0,0
31361,31362,0.003422,0.207492,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31365,31402,0.001295,0.015226,0.55881,1242.98,0,0,0,0,1,0,0,365.73,-13.13,-364.15,-29.22,0,0,0,0
31366,31370,0.000542,0.033088,0,383.99,0,0,1,0,1,0,0,64.06,62.78,-64.02,-60.32,0,0,0,0
31366,31371,0.000318,0.022773,0,542.49,0,0,1,0,1,0,0,-58.57,-30.65,58.58,31.57,0,0,0,0
31368,31367,0.003668,0.127533,0,89.8,0,0,1.01875,0,1,0,0,-35.36,4.8,35.41,-3.25,0,0,0,0
31367,31370,-1.7e-05,-0.001064,0,358.99,0,0,1,0,1,0,0,-64.02,-60.4,64.02,60.32,0,0,0,0
31367,31372,0.000295,0.001026,0,0,0,0,0,0,1,0,0,28.61,63.65,-28.6,-63.6,0,0,0,0
31369,31370,0.00317,0.193533,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31374,31373,0.000379,0.024624,0,560.99,0,0,1.0375,0,1,0,0,-155.45,-62.11,155.55,68.91,0,0,0,0
31374,31373,0.000379,0.024624,0,560.99,0,0,1.0375,0,1,0,0,-155.45,-62.11,155.55,68.91,0,0,0,0
31374,31373,0.000379,0.024624,0,560.99,0,0,1.0375,0,1,0,0,-155.45,-62.11,155.55,68.91,0,0,0,0
31373,31378,0.000222,0.001161,0,0,0,0,0,0,1,0,0,-466.66,-206.74,467.21,209.63,0,0,0,0
31373,31379,0.00028,0.001109,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
31373,31380,0.00025,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
31374,31375,0.003749,0.102602,0,86.84,0,0,1.05625,0,1,0,0,-44.52,3.54,44.6,-1.44,0,0,0,0
31374,31376,0.004193,0.144995,0,85.75,0,0,1.05,0,1,0,0,-22.28,2.18,22.3,-1.44,0,0,0,0
31374,31377,0.006975,0.237128,0,41.91,0,0,1.0625,0,1,0,0,-22.26,2.68,22.3,-1.44,0,0,0,0
31378,31402,0.001382,0.018291,0.41942,1311.88,0,0,0,0,1,0,0,-270.49,-77.11,271.49,45.45,0,0,0,0
31378,39653,0.002384,0.023872,0.50831,1254.42,0,0,0,0,1,0,0,55.01,-58.13,-54.92,5.1,0,0,0,0
31381,31382,0.018906,0.482351,0,27.12,0,0,1.00625,0,1,0,0,-2.07,-1.03,2.07,1.05,0,0,0,0
31381,31383,0.037009,0.873878,0,10.89,0,0,1.00625,0,1,0,0,-1.03,-0.52,1.03,0.53,0,0,0,0
31381,31384,0.000272,0.001002,0,0,0,0,0,0,1,0,0,3.1,1.54,-3.1,-1.54,0,0,0,0
31381,31385,0.000254,0.001001,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39629,31384,0.102372,0.237972,0.00815,46.08,0,0,0,0,1,0,0,1.94,-4.85,-1.92,4.04,0,0,0,0
31386,31387,0.013786,0.320736,0,41.79,0,0,1.025,0,1,0,0,-4.8,-0.26,4.8,0.34,0,0,0,0
31386,31388,0.014797,0.26755,0,41.79,0,0,1.01875,0,1,0,0,-4.8,-0.28,4.8,0.34,0,0,0,0
31386,31389,0.000219,0.001013,0,0,0,0,0,0,1,0,0,9.59,0.54,-9.59,-0.54,0,0,0,0
31389,31406,0.025216,0.072273,0.0021,55.38,0,0,0,0,1,0,0,10.19,0.16,-10.17,-0.32,0,0,0,0
31391,31390,0.000543,0.035978,0,419.24,0,0,1.0125,0,1,0,0,-86.16,-14.26,86.2,16.84,0,0,0,0
31390,31392,0.001115,0.050549,0,280.28,0,0,0.98125,0,1,0,0,-55.96,-19.91,56,21.5,0,0,0,0
31390,31394,0.0003,0.001133,0,0,0,0,0,0,1,0,0,-30.24,3.06,30.24,-3.05,0,0,0,0
31390,31395,0.000208,0.001146,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
31391,31393,0.005143,0.137354,0,68.63,0,0,1.05625,0,1,0,0,-27.96,2.48,28,-1.37,0,0,0,0
31397,31396,0.000536,0.032481,0,345.11,0,0,1,0,1,0,0,-48.12,-6.27,48.13,6.98,0,0,0,0
31396,31398,0.000261,0.017044,0,491.34,0,0,1.00625,0,1,0,0,-239.19,-20.89,239.33,30.03,0,0,0,0
31396,31399,0.000485,0.035597,0,489.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
31396,31400,0.000451,0.0244,0,489.74,0,0,1.00625,0,1,0,0,-47.5,-29.33,47.51,30.03,0,0,0,0
31396,31401,0.000323,0.018216,0,489.57,0,0,1.00625,0,1,0,0,-42.8,-29.58,42.81,30.03,0,0,0,0
31396,31402,0.000261,0.001034,0,0,0,0,0,0,1,0,0,281.36,72.81,-281.16,-72.01,0,0,0,0
31396,31403,0.000248,0.001172,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
31396,31404,0.000299,0.001085,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
31408,31407,0.005041,0.18,0,82.1,0,0,1.04375,0,1,0,0,-13.85,-3.89,13.86,4.25,0,0,0,0
31407,31409,0.000242,0.001169,0,0,0,0,0,0,1,0,0,-13.86,-4.25,13.86,4.26,0,0,0,0
31411,31410,0.000663,0.028757,0,542.95,0,0,1,0,1,0,0,-152.01,-7.11,152.16,13.68,0,0,0,0
31411,31410,0.000663,0.028757,0,542.95,0,0,1,0,1,0,0,-152.01,-7.11,152.16,13.68,0,0,0,0
31411,31410,0.000663,0.028757,0,542.95,0,0,1,0,1,0,0,-152.01,-7.11,152.16,13.68,0,0,0,0
31410,31413,0.000694,0.040393,0,305.34,0,0,1.00625,0,1,0,0,-61.97,-29.67,62,31.56,0,0,0,0
31410,31414,0.000848,0.055642,0,304.92,0,0,1.0125,0,1,0,0,-61.96,-28.95,62,31.56,0,0,0,0
31410,31415,0.000574,0.033498,0,302.63,0,0,1.00625,0,1,0,0,-61.97,-29.98,62,31.56,0,0,0,0
31410,31416,0.000205,0.001078,0,0,0,0,0,0,1,0,0,-270.58,47.57,270.73,-46.77,0,0,0,0
31410,31417,0.000271,0.001108,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
31412,31411,0.00371,0.124412,0,108.89,0,0,1,0,1,0,0,-51.01,14.51,51.11,-11.15,0,0,0,0
31412,31411,0.00371,0.124412,0,108.89,0,0,1,0,1,0,0,-51.01,14.51,51.11,-11.15,0,0,0,0
31412,31411,0.00371,0.124412,0,108.89,0,0,1,0,1,0,0,-51.01,14.51,51.11,-11.15,0,0,0,0
31412,31411,0.00371,0.124412,0,108.89,0,0,1,0,1,0,0,-51.01,14.51,51.11,-11.15,0,0,0,0
31418,31419,0.04534,0.692618,0,12.75,0,0,1,0,1,0,0,-1.1,0.13,1.1,-0.12,0,0,0,0
31418,31420,0.000236,0.001096,0,0,0,0,0,0,1,0,0,1.1,-0.13,-1.1,0.13,0,0,0,0
33001,33004,-0.000526,-0.009948,0,178.48,0,0,1,0,1,0,0,54.17,19.81,-54.19,-20.12,0,0,0,0
33001,33025,0.003344,0.009212,0.00052,59.32,0,0,0,0,1,0,0,-17.34,7.66,17.35,-7.68,0,0,0,0
33001,33029,0.006877,0.016737,0.00052,57.2,0,0,0,0,1,0,0,-13.6,-0.82,13.61,0.8,0,0,0,0
33429,33001,0.00992,0.022904,0.00163,62.48,0,0,0,0,1,0,0,23.29,-3.22,-23.24,3.16,0,0,0,0
33002,33004,0.008478,0.160306,0,89.24,0,0,1,0,1,0,0,-1.81,-0.69,1.82,0.7,0,0,0,0
33003,33004,0.008478,0.160306,0,89.24,0,0,1,0,1,0,0,-52.12,-14.74,52.37,19.42,0,0,0,0
33006,33005,0.00587,0.191703,0,92.71,0,0,1,0,1,0,0,-42.94,2.43,43.04,0.87,0,0,0,0
33005,33007,0.000242,0.001024,0,0,0,0,0,0,1,0,0,35.01,2.63,-35,-2.62,0,0,0,0
33030,33005,0.003746,0.025943,0.0077,247.95,0,0,0,0,1,0,0,-138.37,-24.29,139.08,28.34,0,0,0,0
33052,33005,0.00449,0.023308,0.01049,187.29,0,0,0,0,1,0,0,-15.09,1.75,15.1,-2.83,0,0,0,0
33006,33026,0.027265,0.086044,0.0025,64.82,0,0,0,0,1,0,0,26.54,1.11,-26.36,-0.81,0,0,0,0
33342,33006,0.021573,0.055158,0.00203,58.87,0,0,0,0,1,0,0,-16.34,3.47,16.4,-3.54,0,0,0,0
33008,33009,0.000263,0.001033,0,0,0,0,0,0,1,0,0,20.5,4.83,-20.5,-4.83,0,0,0,0
33008,33019,0.026381,0.076508,0.00233,52.18,0,0,0,0,1,0,0,7.12,-10.8,-7.08,10.67,0,0,0,0
33008,33074,0.092421,0.208951,0.00512,64.84,0,0,0,0,1,0,0,-27.62,5.96,28.33,-4.91,0,0,0,0
33011,33010,0.004979,0.148435,0,85.68,0,0,1.00625,0,1,0,0,-31.59,0.98,31.64,0.42,0,0,0,0
33010,33012,0.000291,0.001065,0,0,0,0,0,0,1,0,0,35.84,5.56,-35.84,-5.55,0,0,0,0
33010,33067,0.006153,0.03303,0.01848,219.08,0,0,0,0,1,0,0,-47.05,-24.92,47.21,23.81,0,0,0,0
33010,33083,0.005405,0.032378,0.01612,184.42,0,0,0,0,1,0,0,-20.44,18.94,20.48,-20.4,0,0,0,0
33011,33077,0.017625,0.050414,0.00468,58.17,0,0,0,0,1,0,0,15.4,14.27,-15.33,-14.56,0,0,0,0
33011,33497,0.014366,0.031725,0.00187,59.2,0,0,0,0,1,0,0,16.19,-15.26,-16.12,15.2,0,0,0,0
33013,33014,0.000262,0.001082,0,0,0,0,0,0,1,0,0,-43.27,-11.53,43.28,11.55,0,0,0,0
33013,33015,0.000243,0.001158,0,0,0,0,0,0,1,0,0,43.27,11.53,-43.27,-11.51,0,0,0,0
33044,33014,0.060999,0.132173,0.00284,45.17,0,0,0,0,1,0,0,-5.63,-9.06,5.69,8.89,0,0,0,0
33014,33154,0.0293,0.095037,0.00312,52.53,0,0,0,0,1,0,0,8.09,-2.26,-8.07,1.97,0,0,0,0
33382,33014,0.018779,0.055207,0.0022,74.29,0,0,0,0,1,0,0,28.68,9.29,-28.53,-9.09,0,0,0,0
33382,33014,0.018779,0.055207,0.0022,74.29,0,0,0,0,1,0,0,28.68,9.29,-28.53,-9.09,0,0,0,0
33017,33016,0.00717,0.170826,0,78.35,0,0,1.01875,0,1,0,0,-24.82,-5.1,24.87,6.14,0,0,0,0
33016,33018,0.000225,0.001175,0,0,0,0,0,0,1,0,0,47.55,10.26,-47.55,-10.24,0,0,0,0
33016,33173,0.007117,0.035041,0.0153,233.14,0,0,0,0,1,0,0,80.21,10.16,-79.78,-9.68,0,0,0,0
33381,33016,0.006954,0.033389,0.03135,299.01,0,0,0,0,1,0,0,151.46,24.73,-149.99,-21.13,0,0,0,0
33125,33017,0.02198,0.057663,0.00629,103.49,0,0,0,0,1,0,0,-35.17,0.22,35.42,-0.25,0,0,0,0
33154,33017,0.036726,0.07124,0.00274,53.38,0,0,0,0,1,0,0,10.65,-5.56,-10.6,5.35,0,0,0,0
33021,33019,0.025334,0.065223,0.00161,56.93,0,0,0,0,1,0,0,13.81,-21.93,-13.64,22.19,0,0,0,0
33020,33023,0.007881,0.236789,0,171.53,0,0,1,0,1,0,0,52.59,3.79,-52.39,2.5,0,0,0,0
33073,33020,0.005602,0.02449,0.0296,215.57,0,0,0,0,1,0,0,52.74,1.33,-52.59,-3.79,0,0,0,0
33021,33023,-0.002686,-0.08071,0,96.53,0,0,1,0,1,0,0,-52.46,0.36,52.39,-2.5,0,0,0,0
33084,33021,0.03062,0.083745,0.00332,60.37,0,0,0,0,1,0,0,18.1,-11.06,-17.97,11.08,0,0,0,0
33022,33023,0.024788,0.744765,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33024,33025,0.000234,0.001112,0,0,0,0,0,0,1,0,0,-45.41,-11.68,45.42,11.7,0,0,0,0
33025,33026,0.011374,0.031597,0.00112,50.25,0,0,0,0,1,0,0,5.68,7.84,-5.67,-7.93,0,0,0,0
33025,33029,0.002895,0.005659,0.00045,56.88,0,0,0,0,1,0,0,-13.69,-14.18,13.7,14.15,0,0,0,0
33429,33025,0.007346,0.016275,0.00247,62.36,0,0,0,0,1,0,0,23.27,-0.12,-23.24,-0.06,0,0,0,0
33025,33481,0.017189,0.048754,0.00341,66.82,0,0,0,0,1,0,0,-31.52,2.38,31.68,-2.28,0,0,0,0
33026,33027,0.00024,0.001061,0,0,0,0,0,0,1,0,0,45.42,20.46,-45.41,-20.44,0,0,0,0
33029,33026,0.0061,0.019384,0.00147,56.78,0,0,0,0,1,0,0,12.33,18.45,-12.3,-18.52,0,0,0,0
33026,33032,0.0178,0.04074,0.00447,56.04,0,0,0,0,1,0,0,-1.09,6.81,1.09,-7.26,0,0,0,0
33029,33028,0.003953,0.132384,0,96.34,0,0,1.1,0,1,0,0,-47.79,-58.06,48.05,66.55,0,0,0,0
33028,33030,0.000246,0.001154,0,0,0,0,0,0,1,0,0,-48.05,-66.55,48.06,66.63,0,0,0,0
33029,33481,0.015109,0.03655,0.00396,69.91,0,0,0,0,1,0,0,-39,7.75,39.22,-7.63,0,0,0,0
33036,33030,0.004076,0.020126,0.01402,225.95,0,0,0,0,1,0,0,-89.93,42.75,90.31,-42.34,0,0,0,0
33031,33034,0.002868,0.084789,0,199.02,0,0,1,0,1,0,0,57.41,4.42,-57.32,-1.77,0,0,0,0
33031,33035,0.00023,0.001109,0,0,0,0,0,0,1,0,0,47.16,10.8,-47.15,-10.78,0,0,0,0
33031,33036,0.000272,0.001088,0,0,0,0,0,0,1,0,0,-113.87,-18.88,113.9,19.02,0,0,0,0
33031,33037,0.000216,0.001176,0,0,0,0,0,0,1,0,0,9.31,3.66,-9.31,-3.66,0,0,0,0
33032,33034,-0.000157,-0.004643,0,99.02,0,0,1,0,1,0,0,-57.32,-1.92,57.32,1.77,0,0,0,0
33032,33038,0.017929,0.051107,0.0017,93.13,0,0,0,0,1,0,0,18.82,-1.87,-18.75,1.87,0,0,0,0
33040,33032,0.007214,0.017157,0.00056,55.16,0,0,0,0,1,0,0,-6.66,-2.82,6.66,2.77,0,0,0,0
33032,33087,0.022293,0.05803,0.00275,67.51,0,0,0,0,1,0,0,30.75,8.28,-30.54,-8,0,0,0,0
33033,33034,0.016954,0.501278,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33408,33036,0.003344,0.025519,0.00913,216.58,0,0,0,0,1,0,0,24.11,61.82,-23.97,-61.76,0,0,0,0
33038,33039,0.000235,0.001148,0,0,0,0,0,0,1,0,0,48.92,8.12,-48.92,-8.09,0,0,0,0
33038,33040,0.011657,0.032956,0.00398,76.85,0,0,0,0,1,0,0,-25.59,4.56,25.66,-4.76,0,0,0,0
33038,33040,0.011657,0.032956,0.00398,76.85,0,0,0,0,1,0,0,-25.59,4.56,25.66,-4.76,0,0,0,0
33038,33040,0.011657,0.032956,0.00398,76.85,0,0,0,0,1,0,0,-25.59,4.56,25.66,-4.76,0,0,0,0
33087,33038,0.017656,0.055914,0.00155,57.56,0,0,0,0,1,0,0,-14.6,-11.72,14.66,11.75,0,0,0,0
33040,33503,0.025172,0.056503,0.02203,80.41,0,0,0,0,1,0,0,-37.06,-0.52,37.39,-1.08,0,0,0,0
33040,33503,0.025172,0.056503,0.02203,80.41,0,0,0,0,1,0,0,-37.06,-0.52,37.39,-1.08,0,0,0,0
33040,33503,0.025172,0.056503,0.02203,80.41,0,0,0,0,1,0,0,-37.06,-0.52,37.39,-1.08,0,0,0,0
33041,33042,0.000202,0.001053,0,0,0,0,0,0,1,0,0,-14.61,-4.28,14.62,4.28,0,0,0,0
33041,33043,0.00021,0.001027,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33042,33460,0.00924,0.029214,0.001,60.35,0,0,0,0,1,0,0,16.39,-8.66,-16.36,8.64,0,0,0,0
33044,33045,0.000226,0.001172,0,0,0,0,0,0,1,0,0,18.98,13.19,-18.98,-13.19,0,0,0,0
33044,33481,0.004187,0.012878,0.01541,59.63,0,0,0,0,1,0,0,-13.35,-4.13,13.36,2.5,0,0,0,0
33047,33046,0.004272,0.126775,0,112.5,0,0,1.00625,0,1,0,0,-48.22,2.18,48.32,0.58,0,0,0,0
33047,33046,0.004272,0.126775,0,112.5,0,0,1.00625,0,1,0,0,-48.22,2.18,48.32,0.58,0,0,0,0
33047,33046,0.004272,0.126775,0,112.5,0,0,1.00625,0,1,0,0,-48.22,2.18,48.32,0.58,0,0,0,0
33046,33051,0.000269,0.001123,0,0,0,0,0,0,1,0,0,33.67,13.1,-33.66,-13.09,0,0,0,0
33046,33052,0.000206,0.001083,0,0,0,0,0,0,1,0,0,-178.61,-14.83,178.67,15.16,0,0,0,0
33046,33053,0.00028,0.001113,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33047,33050,0.000369,0.006226,0,129.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33047,33481,0.024702,0.058973,0.00691,80.21,0,0,0,0,1,0,0,35.37,-3.52,-35.09,3.46,0,0,0,0
33047,33481,0.024702,0.058973,0.00691,80.21,0,0,0,0,1,0,0,35.37,-3.52,-35.09,3.46,0,0,0,0
33047,33481,0.024702,0.058973,0.00691,80.21,0,0,0,0,1,0,0,35.37,-3.52,-35.09,3.46,0,0,0,0
33503,33047,0.017747,0.044,0.00165,105.65,0,0,0,0,1,0,0,-38.3,-3.59,38.54,4.02,0,0,0,0
33048,33050,0.005307,0.089594,0,64.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33049,33050,0.005307,0.089594,0,64.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33491,33052,0.003134,0.018009,0.03224,380.32,0,0,0,0,1,0,0,164.38,17.93,-163.59,-16.91,0,0,0,0
33054,33055,0.000258,0.001091,0,0,0,0,0,0,1,0,0,33.67,11.59,-33.66,-11.57,0,0,0,0
33486,33054,0.017639,0.057289,0.00203,110.74,0,0,0,0,1,0,0,52.59,6.19,-52.14,-4.95,0,0,0,0
33054,33503,0.006309,0.016318,0.01017,74.8,0,0,0,0,1,0,0,32.3,-4.34,-32.23,3.42,0,0,0,0
33054,33503,0.006309,0.016318,0.01017,74.8,0,0,0,0,1,0,0,32.3,-4.34,-32.23,3.42,0,0,0,0
33077,33056,0.014972,0.043197,0.00199,63.6,0,0,0,0,1,0,0,23.45,3.36,-23.37,-3.34,0,0,0,0
33085,33056,0.034747,0.083123,0.002,45.37,0,0,0,0,1,0,0,-1.67,4.45,1.68,-4.64,0,0,0,0
33058,33057,0.008363,0.254517,0,66.09,0,0,1.0125,0,1,0,0,-10.18,-0.73,10.18,0.98,0,0,0,0
33057,33059,0.000229,0.00104,0,0,0,0,0,0,1,0,0,50.15,23.98,-50.14,-23.95,0,0,0,0
33057,33060,0.000218,0.001118,0,0,0,0,0,0,1,0,0,-60.33,-24.95,60.34,25,0,0,0,0
33057,33061,0.000218,0.001154,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33058,33362,0.013724,0.026085,0.00078,54.59,0,0,0,0,1,0,0,-10.95,4.96,10.97,-5.01,0,0,0,0
33058,33532,0.028019,0.071053,0.00662,62.68,0,0,0,0,1,0,0,21.13,-4.23,-21.01,3.81,0,0,0,0
33067,33060,0.002777,0.016944,0.01978,278.16,0,0,0,0,1,0,0,136.83,6.64,-136.35,-5.83,0,0,0,0
33067,33060,0.002777,0.016944,0.01978,278.16,0,0,0,0,1,0,0,136.83,6.64,-136.35,-5.83,0,0,0,0
33067,33060,0.002777,0.016944,0.01978,278.16,0,0,0,0,1,0,0,136.83,6.64,-136.35,-5.83,0,0,0,0
33173,33060,0.004297,0.025711,0.03197,271.19,0,0,0,0,1,0,0,-115.69,2.32,116.23,-2.5,0,0,0,0
33173,33060,0.004297,0.025711,0.03197,271.19,0,0,0,0,1,0,0,-115.69,2.32,116.23,-2.5,0,0,0,0
33173,33060,0.004297,0.025711,0.03197,271.19,0,0,0,0,1,0,0,-115.69,2.32,116.23,-2.5,0,0,0,0
33063,33062,0.000374,0.021296,0,545.33,0,0,1.01875,0,1,0,0,-162.23,-13.93,162.32,19.33,0,0,0,0
33063,33062,0.000374,0.021296,0,545.33,0,0,1.01875,0,1,0,0,-162.23,-13.93,162.32,19.33,0,0,0,0
33063,33062,0.000374,0.021296,0,545.33,0,0,1.01875,0,1,0,0,-162.23,-13.93,162.32,19.33,0,0,0,0
33062,33065,0.000254,0.001136,0,0,0,0,0,0,1,0,0,50.15,7.47,-50.14,-7.44,0,0,0,0
33064,33063,0.005588,0.188784,0,77.72,0,0,0.99375,0,1,0,0,-21.28,6.95,21.31,-6.1,0,0,0,0
33063,33066,0.000285,0.001175,0,0,0,0,0,0,1,0,0,7.15,1.93,-7.15,-1.93,0,0,0,0
33063,33067,0.000269,0.001152,0,0,0,0,0,0,1,0,0,458.22,45.97,-457.69,-43.72,0,0,0,0
33064,33362,0.01864,0.048552,0.0041,75.27,0,0,0,0,1,0,0,21.28,-6.95,-21.2,6.73,0,0,0,0
33345,33068,0.01826,0.044102,0.00325,62.88,0,0,0,0,1,0,0,24.66,10.74,-24.54,-10.79,0,0,0,0
33070,33069,0.005197,0.158126,0,96.32,0,0,1.0375,0,1,0,0,-23.26,-6.49,23.29,7.43,0,0,0,0
33070,33069,0.005197,0.158126,0,96.32,0,0,1.0375,0,1,0,0,-23.26,-6.49,23.29,7.43,0,0,0,0
33069,33071,0.000277,0.001061,0,0,0,0,0,0,1,0,0,-46.59,-14.85,46.59,14.88,0,0,0,0
33069,33072,0.000279,0.001017,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33070,33273,0.019338,0.055175,0.0037,67.15,0,0,0,0,1,0,0,-5.76,2.85,5.77,-3.22,0,0,0,0
33074,33073,0.005824,0.202442,0,74.18,0,0,1,0,1,0,0,-19.25,5.92,19.27,-5.16,0,0,0,0
33073,33075,0.000215,0.001081,0,0,0,0,0,0,1,0,0,38.34,5.96,-38.33,-5.95,0,0,0,0
33083,33073,0.006507,0.039179,0.01212,189.12,0,0,0,0,1,0,0,-25.72,-0.06,25.76,-0.97,0,0,0,0
33351,33073,0.006804,0.043916,0.01678,248.68,0,0,0,0,1,0,0,137.31,7.1,-136.11,-1.16,0,0,0,0
33074,33529,0.016891,0.04472,0.00318,53.86,0,0,0,0,1,0,0,-9.08,-1.02,9.09,0.71,0,0,0,0
33076,33077,0.000223,0.001051,0,0,0,0,0,0,1,0,0,-36.53,-12.22,36.53,12.24,0,0,0,0
33076,33078,0.000213,0.001138,0,0,0,0,0,0,1,0,0,36.53,12.22,-36.53,-12.21,0,0,0,0
33076,33079,0.000215,0.001018,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33081,33077,0.026892,0.059558,0.00204,85.96,0,0,0,0,1,0,0,45.16,1.95,-44.65,-1.04,0,0,0,0
33081,33080,0.004077,0.123164,0,80.86,0,0,1.025,0,1,0,0,-26.31,-8.18,26.34,9.09,0,0,0,0
33080,33082,0.000251,0.00106,0,0,0,0,0,0,1,0,0,64.97,19.92,-64.96,-19.87,0,0,0,0
33080,33083,0.000255,0.001045,0,0,0,0,0,0,1,0,0,-91.31,-29.01,91.33,29.1,0,0,0,0
33081,33460,0.017961,0.056462,0.00181,60.67,0,0,0,0,1,0,0,-18.85,6.23,18.91,-6.22,0,0,0,0
33085,33086,0.000233,0.001146,0,0,0,0,0,0,1,0,0,26.6,10.41,-26.6,-10.4,0,0,0,0
33085,33497,0.02371,0.056806,0.00881,63.34,0,0,0,0,1,0,0,-24.93,-14.86,25.12,14.37,0,0,0,0
33088,33089,0.000276,0.001036,0,0,0,0,0,0,1,0,0,48.08,7.07,-48.08,-7.05,0,0,0,0
33088,33090,0.000226,0.001191,0,0,0,0,0,0,1,0,0,-48.08,-7.07,48.09,7.1,0,0,0,0
33092,33091,0.005467,0.177183,0,85.62,0,0,1,0,1,0,0,-34.34,5.35,34.4,-3.38,0,0,0,0
33091,33093,0.000254,0.001001,0,0,0,0,0,0,1,0,0,40.93,8.22,-40.92,-8.2,0,0,0,0
33095,33094,0.005559,0.16237,0,95.18,0,0,1.03125,0,1,0,0,-47.31,-12.63,47.44,16.44,0,0,0,0
33094,33096,0.000285,0.001067,0,0,0,0,0,0,1,0,0,-47.44,-16.44,47.44,16.46,0,0,0,0
33097,33098,0.000217,0.001166,0,0,0,0,0,0,1,0,0,-65.03,-9.46,65.04,9.51,0,0,0,0
33097,33099,0.00028,0.001187,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33098,33129,0.003366,0.019277,0.01553,241.8,0,0,0,0,1,0,0,-98.67,-20.19,98.99,20.43,0,0,0,0
33098,33133,0.00338,0.022499,0.00524,214.66,0,0,0,0,1,0,0,33.62,10.68,-33.58,-10.95,0,0,0,0
33101,33100,0.000496,0.03042,0,421.32,0,0,1.025,0,1,0,0,-153.27,-56.1,153.4,64.05,0,0,0,0
33100,33104,0.000235,0.001123,0,0,0,0,0,0,1,0,0,-153.4,-64.05,153.46,64.35,0,0,0,0
33102,33101,0.003809,0.128408,0,61.97,0,0,1.0125,0,1,0,0,8.71,-0.22,-8.71,0.31,0,0,0,0
33101,33103,0.000288,0.001183,0,0,0,0,0,0,1,0,0,161.98,55.79,-161.9,-55.46,0,0,0,0
33102,33483,0.027058,0.078983,0.00234,51.63,0,0,0,0,1,0,0,-8.71,0.22,8.73,-0.43,0,0,0,0
33129,33103,0.002135,0.012789,0.0047,182.19,0,0,0,0,1,0,0,14.95,-53.34,-14.88,53.21,0,0,0,0
33103,33191,0.011644,0.053051,0.01864,287.92,0,0,0,0,1,0,0,111.75,-10.95,-110.38,15.22,0,0,0,0
33104,33150,0.00071,0.008769,0.1953,1178.62,0,0,0,0,1,0,0,285.41,-21.21,-284.86,7.28,0,0,0,0
33106,33105,0.003746,0.118667,0,56.08,0,0,1.025,0,1,0,0,0.3,2.55,-0.3,-2.54,0,0,0,0
33105,33107,0.000219,0.001014,0,0,0,0,0,0,1,0,0,43.18,5.53,-43.17,-5.51,0,0,0,0
33128,33105,0.002492,0.01575,0.01179,279.38,0,0,0,0,1,0,0,92.52,-17.11,-92.3,17.25,0,0,0,0
33105,33133,0.007602,0.037749,0.01835,211.96,0,0,0,0,1,0,0,49.43,-20.24,-49.22,19.38,0,0,0,0
33513,33106,0.033965,0.075039,0.00577,41.07,0,0,0,0,1,0,0,0.3,1.93,-0.3,-2.55,0,0,0,0
33109,33108,0.002152,0.058441,0,72.41,0,0,1.01875,0,1,0,0,-12.58,1.73,12.59,-1.64,0,0,0,0
33108,33110,0.00022,0.001184,0,0,0,0,0,0,1,0,0,37.68,12.96,-37.68,-12.94,0,0,0,0
33108,33111,0.000205,0.001042,0,0,0,0,0,0,1,0,0,-50.27,-11.32,50.27,11.34,0,0,0,0
33109,33468,0.028838,0.080495,0.00253,61.49,0,0,0,0,1,0,0,-10.14,4.87,10.18,-5.05,0,0,0,0
33513,33109,0.037227,0.099235,0.00365,66.65,0,0,0,0,1,0,0,-22.54,6.71,22.73,-6.6,0,0,0,0
33111,33174,0.004587,0.017828,0.01077,218.72,0,0,0,0,1,0,0,-50.27,-11.34,50.39,10.66,0,0,0,0
33112,33113,0.000224,0.001129,0,0,0,0,0,0,1,0,0,19.44,7.81,-19.44,-7.8,0,0,0,0
33114,33112,0.046356,0.116084,0.00731,77.05,0,0,0,0,1,0,0,-31.28,12.84,31.8,-12.3,0,0,0,0
33114,33112,0.046356,0.116084,0.00731,77.05,0,0,0,0,1,0,0,-31.28,12.84,31.8,-12.3,0,0,0,0
33114,33112,0.046356,0.116084,0.00731,77.05,0,0,0,0,1,0,0,-31.28,12.84,31.8,-12.3,0,0,0,0
33112,33169,0.027602,0.094202,0.00216,81.91,0,0,0,0,1,0,0,-38.28,9.7,38.69,-8.5,0,0,0,0
33112,33169,0.027602,0.094202,0.00216,81.91,0,0,0,0,1,0,0,-38.28,9.7,38.69,-8.5,0,0,0,0
33112,33169,0.027602,0.094202,0.00216,81.91,0,0,0,0,1,0,0,-38.28,9.7,38.69,-8.5,0,0,0,0
33121,33114,0.014866,0.045236,0.01042,72.28,0,0,0,0,1,0,0,-28.86,18.34,29.03,-18.91,0,0,0,0
33121,33114,0.014866,0.045236,0.01042,72.28,0,0,0,0,1,0,0,-28.86,18.34,29.03,-18.91,0,0,0,0
33132,33114,0.070547,0.148561,0.00537,66.51,0,0,0,0,1,0,0,-29.59,9.3,30.26,-8.44,0,0,0,0
33194,33114,0.02502,0.064755,0.00251,47.34,0,0,0,0,1,0,0,3.37,-7.3,-3.36,7.08,0,0,0,0
33115,33148,0.035411,0.110195,0.00312,47.58,0,0,0,0,1,0,0,-2.71,1.47,2.71,-1.79,0,0,0,0
33152,33115,0.068178,0.121691,0.00372,51.33,0,0,0,0,1,0,0,7.21,4.25,-7.16,-4.56,0,0,0,0
33116,33119,0.00487,0.147871,0,147.38,0,0,1,0,1,0,0,49.85,7.83,-49.73,-4.21,0,0,0,0
33116,33149,0.007093,0.043309,0.03614,222.08,0,0,0,0,1,0,0,-49.85,-7.83,50.02,5.08,0,0,0,0
33117,33119,-0.002235,-0.067861,0,97.38,0,0,1,0,1,0,0,-49.78,-5.87,49.73,4.21,0,0,0,0
33117,33121,0.020393,0.040324,0.00511,90.55,0,0,0,0,1,0,0,-32.69,1.21,32.9,-1.32,0,0,0,0
33117,33179,0.047898,0.148488,0.00663,68.84,0,0,0,0,1,0,0,33.38,-12.56,-32.79,13.7,0,0,0,0
33118,33119,0.014964,0.454361,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33121,33120,0.005315,0.178568,0,74.45,0,0,1.1,0,1,0,0,-18.15,-44.59,18.29,49.41,0,0,0,0
33120,33122,0.000289,0.001081,0,0,0,0,0,0,1,0,0,-18.29,-49.41,18.3,49.43,0,0,0,0
33120,33123,0.0002,0.001075,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33153,33122,0.014151,0.07538,0.01934,219.07,0,0,0,0,1,0,0,31.58,17.57,-31.4,-18.65,0,0,0,0
33122,55198,0.0142,0.064338,0.03113,204.2,0,0,0,0,1,0,0,13.1,-30.78,-12.96,28.16,0,0,0,0
33124,33125,0.000268,0.001051,0,0,0,0,0,0,1,0,0,-15.25,-6.75,15.25,6.75,0,0,0,0
33124,33126,0.000272,0.001099,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33183,33125,0.024491,0.071293,0.00537,72.75,0,0,0,0,1,0,0,-44.58,9.77,45.05,-8.97,0,0,0,0
33127,33438,0.043365,0.115324,0.00316,42.79,0,0,0,0,1,0,0,-3.34,-6.37,3.36,6.08,0,0,0,0
33127,33537,0.03172,0.082128,0.00816,63.63,0,0,0,0,1,0,0,-22.44,3.75,22.59,-4.24,0,0,0,0
33128,33162,0.009111,0.03825,0.02075,368.09,0,0,0,0,1,0,0,-124.75,13.61,126.15,-9.87,0,0,0,0
33129,33130,0.000247,0.0012,0,0,0,0,0,0,1,0,0,59.18,15.3,-59.17,-15.26,0,0,0,0
33174,33129,0.002991,0.019991,0.01379,424.57,0,0,0,0,1,0,0,173.98,-13.33,-173.12,17.61,0,0,0,0
33131,33194,0.052882,0.135463,0.00491,56.82,0,0,0,0,1,0,0,19.51,-2.58,-19.31,2.58,0,0,0,0
55554,33131,0.06561,0.177222,0.00858,64.16,0,0,0,0,1,0,0,26.64,2.22,-26.2,-1.95,0,0,0,0
33132,33203,0.026817,0.056098,0.00359,60.25,0,0,0,0,1,0,0,16.96,-12.78,-16.84,12.66,0,0,0,0
33133,33134,0.00025,0.001101,0,0,0,0,0,0,1,0,0,55.12,16.4,-55.11,-16.36,0,0,0,0
33149,33133,0.011429,0.054849,0.01242,205.35,0,0,0,0,1,0,0,-27.53,24.25,27.68,-24.83,0,0,0,0
33135,33136,0.000267,0.001122,0,0,0,0,0,0,1,0,0,10.14,1.43,-10.14,-1.43,0,0,0,0
33135,33140,0.052146,0.160829,0.01181,58.67,0,0,0,0,1,0,0,-18.68,-0.47,18.86,-0.16,0,0,0,0
33137,33138,0.000242,0.001138,0,0,0,0,0,0,1,0,0,-31.99,-2.33,31.99,2.34,0,0,0,0
33148,33138,0.050308,0.124332,0.00304,61.43,0,0,0,0,1,0,0,-20.01,1.65,20.2,-1.49,0,0,0,0
33138,33424,0.033129,0.10356,0.00803,74.3,0,0,0,0,1,0,0,-26.09,-0.42,26.3,0.22,0,0,0,0
33138,33424,0.033129,0.10356,0.00803,74.3,0,0,0,0,1,0,0,-26.09,-0.42,26.3,0.22,0,0,0,0
33139,33140,0.000238,0.001078,0,0,0,0,0,0,1,0,0,-13.96,-5.46,13.96,5.46,0,0,0,0
33139,33141,0.000215,0.001079,0,0,0,0,0,0,1,0,0,13.96,5.46,-13.96,-5.46,0,0,0,0
33140,33143,0.05534,0.101568,0.00302,66.43,0,0,0,0,1,0,0,-30.8,8.12,31.35,-7.42,0,0,0,0
33155,33140,0.053826,0.16157,0.00988,46.47,0,0,0,0,1,0,0,3.04,9.46,-2.99,-10.32,0,0,0,0
33140,51113,0.072854,0.185908,0.00768,61.5,0,0,0,0,1,0,0,14.61,-6.18,-14.43,5.84,0,0,0,0
51123,33140,0.064686,0.141101,0.0019,55.68,0,0,0,0,1,0,0,13.76,-3.01,-13.64,3.09,0,0,0,0
33143,33142,0.003709,0.111755,0,96.8,0,0,1,0,1,0,0,-46.8,-12.53,46.88,15.04,0,0,0,0
33142,33144,0.0002,0.001078,0,0,0,0,0,0,1,0,0,21.11,6.05,-21.11,-6.05,0,0,0,0
33142,33145,0.000203,0.001019,0,0,0,0,0,0,1,0,0,-67.99,-21.1,68,21.14,0,0,0,0
33142,33146,0.000267,0.001161,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33200,33143,0.020373,0.042481,0.00128,45.08,0,0,0,0,1,0,0,3.45,-21.39,-3.36,21.45,0,0,0,0
51123,33143,0.031362,0.074938,0.00217,58.57,0,0,0,0,1,0,0,-18.7,1.53,18.81,-1.5,0,0,0,0
33145,33176,0.004521,0.021683,0.15456,227.74,0,0,0,0,1,0,0,-68,-21.14,68.2,5.37,0,0,0,0
33148,33147,0.002408,0.071049,0,84.33,0,0,1,0,1,0,0,-30.6,-0.25,30.62,0.88,0,0,0,0
33147,33149,0.000214,0.001177,0,0,0,0,0,0,1,0,0,-30.62,-0.88,30.62,0.89,0,0,0,0
33152,33148,0.017709,0.041159,0.00329,56.76,0,0,0,0,1,0,0,14.22,20.8,-14.12,-20.91,0,0,0,0
33149,33153,0.003267,0.015153,0.00517,216.8,0,0,0,0,1,0,0,-53.11,-30.22,53.22,30.21,0,0,0,0
33151,33150,0.000524,0.033594,0,448.54,0,0,1.0375,0,1,0,0,-168.36,-87.09,168.55,99.23,0,0,0,0
33150,33167,0.00121,0.013475,0.37518,1299.94,0,0,0,0,1,0,0,-489.43,21.8,492.19,-30.87,0,0,0,0
33150,33167,0.00121,0.013475,0.37518,1299.94,0,0,0,0,1,0,0,-489.43,21.8,492.19,-30.87,0,0,0,0
33178,33150,0.00152,0.017297,0.26463,1336.53,0,0,0,0,1,0,0,-543.22,96.49,547.58,-75.05,0,0,0,0
33178,33150,0.00152,0.017297,0.26463,1336.53,0,0,0,0,1,0,0,-543.22,96.49,547.58,-75.05,0,0,0,0
33152,33151,0.004008,0.135144,0,74.87,0,0,1.0375,0,1,0,0,-21.43,-25.05,21.48,26.52,0,0,0,0
33151,33153,0.000292,0.001167,0,0,0,0,0,0,1,0,0,146.89,60.56,-146.82,-60.29,0,0,0,0
33382,33154,0.034266,0.065556,0.00225,66.73,0,0,0,0,1,0,0,33.82,-0.9,-33.47,1.32,0,0,0,0
33179,33155,0.050129,0.150668,0.00438,64.65,0,0,0,0,1,0,0,25.91,-15.7,-25.47,16.56,0,0,0,0
33156,33157,0.000262,0.001125,0,0,0,0,0,0,1,0,0,9.09,2.63,-9.09,-2.63,0,0,0,0
33159,33158,0.005179,0.175111,0,87.83,0,0,1.075,0,1,0,0,-33.64,-21.44,33.72,24.44,0,0,0,0
33158,33160,0.000231,0.001056,0,0,0,0,0,0,1,0,0,-33.72,-24.44,33.73,24.46,0,0,0,0
33159,33398,0.018364,0.044179,0.0025,50,0,0,0,0,1,0,0,-4.67,2.47,4.68,-2.73,0,0,0,0
33437,33159,0.036977,0.107389,0.00368,66.96,0,0,0,0,1,0,0,33.61,-10.77,-33.19,11.61,0,0,0,0
33160,33162,0.008469,0.042969,0.01388,204.8,0,0,0,0,1,0,0,-33.73,-24.46,33.87,23.76,0,0,0,0
33161,33165,0.000166,0.009205,0,483.93,0,0,1,0,1,0,0,95.25,37.51,-95.23,-36.6,0,0,0,0
33161,33166,0.000214,0.001045,0,0,0,0,0,0,1,0,0,72.75,15.17,-72.74,-15.12,0,0,0,0
33161,33167,0.000247,0.001018,0,0,0,0,0,0,1,0,0,-168,-52.68,168.07,52.98,0,0,0,0
33163,33162,0.005049,0.15779,0,83.64,0,0,1.025,0,1,0,0,-25.1,-3.8,25.13,4.79,0,0,0,0
33162,33165,0.00034,0.018812,0,383.93,0,0,1,0,1,0,0,-95.2,-34.74,95.23,36.6,0,0,0,0
33162,33266,0.010684,0.053796,0.01583,222.05,0,0,0,0,1,0,0,-89.95,16.06,90.81,-13.38,0,0,0,0
33163,33193,0.042417,0.111625,0.00762,65.97,0,0,0,0,1,0,0,27.83,1.51,-27.52,-1.51,0,0,0,0
33437,33163,0.051483,0.087846,0.00266,64.76,0,0,0,0,1,0,0,2.74,-2.57,-2.73,2.29,0,0,0,0
33164,33165,0.002745,0.151814,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33349,33167,0.001665,0.017818,0.42985,1346.32,0,0,0,0,1,0,0,581.43,5.29,-576.22,4.38,0,0,0,0
33349,33167,0.001665,0.017818,0.42985,1346.32,0,0,0,0,1,0,0,581.43,5.29,-576.22,4.38,0,0,0,0
33169,33168,0.004228,0.117335,0,103.68,0,0,1,0,1,0,0,-39.12,8.38,39.18,-6.57,0,0,0,0
33169,33168,0.004228,0.117335,0,103.68,0,0,1,0,1,0,0,-39.12,8.38,39.18,-6.57,0,0,0,0
33169,33168,0.004228,0.117335,0,103.68,0,0,1,0,1,0,0,-39.12,8.38,39.18,-6.57,0,0,0,0
33168,33170,0.000214,0.001064,0,0,0,0,0,0,1,0,0,24.67,4.92,-24.67,-4.92,0,0,0,0
33168,33285,0.005554,0.041409,0.02403,253.44,0,0,0,0,1,0,0,-159.73,17.83,161.13,-9.82,0,0,0,0
33168,55148,0.033576,0.173514,0.04398,193.65,0,0,0,0,1,0,0,17.5,-3.05,-17.4,-0.91,0,0,0,0
33172,33171,0.007121,0.160283,0,66.46,0,0,1.01875,0,1,0,0,-9.29,-5.86,9.3,6.05,0,0,0,0
33171,33173,0.000222,0.001124,0,0,0,0,0,0,1,0,0,-9.3,-6.05,9.3,6.05,0,0,0,0
33172,33353,0.008316,0.023147,0.00099,51.52,0,0,0,0,1,0,0,-7.76,-1.53,7.76,1.43,0,0,0,0
33532,33172,0.021649,0.031873,0.0022,51.46,0,0,0,0,1,0,0,8.04,0.17,-8.03,-0.39,0,0,0,0
33172,33537,0.013817,0.034735,0.00342,53.22,0,0,0,0,1,0,0,-10.05,-0.34,10.06,0,0,0,0,0
33173,33174,0.001625,0.009694,0.06692,279.12,0,0,0,0,1,0,0,139.19,-1.1,-138.89,-4.24,0,0,0,0
33173,33174,0.001625,0.009694,0.06692,279.12,0,0,0,0,1,0,0,139.19,-1.1,-138.89,-4.24,0,0,0,0
33173,33174,0.001625,0.009694,0.06692,279.12,0,0,0,0,1,0,0,139.19,-1.1,-138.89,-4.24,0,0,0,0
33176,33175,0.00052,0.025532,0,470.02,0,0,1.0125,0,1,0,0,-126.77,-9.75,126.85,13.64,0,0,0,0
33175,33177,0.000292,0.001143,0,0,0,0,0,0,1,0,0,54.96,20.47,-54.95,-20.43,0,0,0,0
33175,33178,0.000266,0.001038,0,0,0,0,0,0,1,0,0,-181.8,-34.1,181.89,34.44,0,0,0,0
33201,33176,0.006027,0.038945,0.00852,181.47,0,0,0,0,1,0,0,-12.46,-15.66,12.48,14.87,0,0,0,0
51101,33176,0.016348,0.097252,0.04082,205.2,0,0,0,0,1,0,0,-45.75,7.99,46.08,-10.49,0,0,0,0
33178,51100,0.000919,0.01305,0.29821,1297.97,0,0,0,0,1,0,0,452.28,-113.71,-450.44,107.54,0,0,0,0
33178,51100,0.000919,0.01305,0.29821,1297.97,0,0,0,0,1,0,0,452.28,-113.71,-450.44,107.54,0,0,0,0
33180,33181,0.000274,0.001121,0,0,0,0,0,0,1,0,0,17.22,4.07,-17.21,-4.06,0,0,0,0
33180,51097,0.074183,0.165977,0.00385,59.45,0,0,0,0,1,0,0,13.98,-0.73,-13.84,0.63,0,0,0,0
33180,51102,0.056833,0.145209,0.00524,69.21,0,0,0,0,1,0,0,-31.2,-3.33,31.72,4.11,0,0,0,0
33182,33447,0.033697,0.086039,0.00615,69.61,0,0,0,0,1,0,0,-39.78,6.58,40.3,-5.93,0,0,0,0
33183,33184,0.000291,0.001132,0,0,0,0,0,0,1,0,0,13.59,2.75,-13.59,-2.75,0,0,0,0
33185,33186,0.000204,0.001199,0,0,0,0,0,0,1,0,0,-33.68,-4.95,33.69,4.96,0,0,0,0
33185,33187,0.000219,0.001161,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
51101,33186,0.021249,0.119343,0.12453,226.69,0,0,0,0,1,0,0,-71.94,13.78,73.02,-21.2,0,0,0,0
33189,33188,0.007402,0.210904,0,54.61,0,0,1.025,0,1,0,0,-2.19,-6.65,2.19,6.75,0,0,0,0
33188,33190,0.000244,0.001067,0,0,0,0,0,0,1,0,0,33.69,5.15,-33.68,-5.14,0,0,0,0
33188,33191,0.000271,0.001024,0,0,0,0,0,0,1,0,0,-35.87,-11.9,35.88,11.91,0,0,0,0
33188,33192,0.000206,0.001096,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
33201,33191,0.009769,0.060456,0.02605,252.43,0,0,0,0,1,0,0,-73.93,27.91,74.5,-27.13,0,0,0,0
33398,33193,0.08328,0.214315,0.00516,35.12,0,0,0,0,1,0,0,0.62,5.15,-0.6,-5.64,0,0,0,0
33195,33198,-0.000595,-0.01597,0,126.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33195,33199,0.000266,0.001168,0,0,0,0,0,0,1,0,0,20.14,9.37,-20.13,-9.36,0,0,0,0
33195,33200,0.000299,0.001134,0,0,0,0,0,0,1,0,0,-20.14,-9.37,20.14,9.38,0,0,0,0
33196,33198,0.007289,0.195483,0,63.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33197,33198,0.007289,0.195483,0,63.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33200,33203,0.035989,0.084416,0.00651,59.63,0,0,0,0,1,0,0,-23.59,12.01,23.84,-12.09,0,0,0,0
33201,33202,0.000233,0.001003,0,0,0,0,0,0,1,0,0,33.62,8.24,-33.62,-8.23,0,0,0,0
51101,33201,0.01307,0.078991,0.06202,211.34,0,0,0,0,1,0,0,-49.84,16.29,50.19,-20.93,0,0,0,0
55202,33203,0.066155,0.158116,0.00852,56.16,0,0,0,0,1,0,0,17.96,5.34,-17.73,-5.7,0,0,0,0
33204,33268,0.059316,0.123569,0.00978,59.62,0,0,0,0,1,0,0,16.18,-10.94,-15.97,10.29,0,0,0,0
33368,33204,0.047152,0.118811,0.00604,65.78,0,0,0,0,1,0,0,25.94,-7.27,-25.63,7.39,0,0,0,0
33206,33205,0.003572,0.103938,0,106.9,0,0,1.01875,0,1,0,0,-40.67,-8.11,40.73,9.82,0,0,0,0
33206,33205,0.003572,0.103938,0,106.9,0,0,1.01875,0,1,0,0,-40.67,-8.11,40.73,9.82,0,0,0,0
33206,33205,0.003572,0.103938,0,106.9,0,0,1.01875,0,1,0,0,-40.67,-8.11,40.73,9.82,0,0,0,0
33205,33207,0.000253,0.001007,0,0,0,0,0,0,1,0,0,-122.2,-29.47,122.24,29.62,0,0,0,0
33220,33206,0.024394,0.059734,0.00209,61.7,0,0,0,0,1,0,0,-21.98,-4.31,22.09,4.37,0,0,0,0
33206,33281,0.02065,0.055949,0.00223,63.08,0,0,0,0,1,0,0,24.63,3.62,-24.51,-3.54,0,0,0,0
33312,33206,0.02322,0.058858,0.00143,63.66,0,0,0,0,1,0,0,-26.22,-1.64,26.37,1.86,0,0,0,0
33223,33207,0.003924,0.021844,0.00687,209.06,0,0,0,0,1,0,0,42.48,-3.52,-42.41,3.16,0,0,0,0
33207,33372,0.003387,0.015917,0.01789,227.68,0,0,0,0,1,0,0,-79.83,-32.78,80.06,31.96,0,0,0,0
33208,33284,0.010542,0.028927,0.03881,73.55,0,0,0,0,1,0,0,-48.19,9.13,48.43,-12.66,0,0,0,0
33208,55201,0.034317,0.097026,0.00529,66.27,0,0,0,0,1,0,0,27.19,-1.42,-26.95,1.52,0,0,0,0
33210,33209,0.004324,0.131268,0,101.92,0,0,1,0,1,0,0,-33.5,4.49,33.55,-3.09,0,0,0,0
33210,33209,0.004324,0.131268,0,101.92,0,0,1,0,1,0,0,-33.5,4.49,33.55,-3.09,0,0,0,0
33210,33209,0.004324,0.131268,0,101.92,0,0,1,0,1,0,0,-33.5,4.49,33.55,-3.09,0,0,0,0
33209,33211,0.000246,0.001098,0,0,0,0,0,0,1,0,0,41.58,19.11,-41.58,-19.08,0,0,0,0
33209,33266,0.009408,0.069352,0.02506,237.15,0,0,0,0,1,0,0,132.14,0.21,-130.6,8.55,0,0,0,0
33209,33372,0.008459,0.055439,0.03722,262.19,0,0,0,0,1,0,0,-91.45,-3.35,92.12,3.72,0,0,0,0
33209,33372,0.008459,0.055439,0.03722,262.19,0,0,0,0,1,0,0,-91.45,-3.35,92.12,3.72,0,0,0,0
33209,33372,0.008459,0.055439,0.03722,262.19,0,0,0,0,1,0,0,-91.45,-3.35,92.12,3.72,0,0,0,0
33210,33279,0.049592,0.140536,0.00444,78.94,0,0,0,0,1,0,0,33.32,-5.54,-32.79,6.57,0,0,0,0
33210,33279,0.049592,0.140536,0.00444,78.94,0,0,0,0,1,0,0,33.32,-5.54,-32.79,6.57,0,0,0,0
33210,33279,0.049592,0.140536,0.00444,78.94,0,0,0,0,1,0,0,33.32,-5.54,-32.79,6.57,0,0,0,0
33210,33287,0.066156,0.182601,0.00492,69.31,0,0,0,0,1,0,0,0.53,3.15,-0.53,-3.65,0,0,0,0
33213,33212,0.005101,0.165155,0,54.35,0,0,1.0125,0,1,0,0,0,0,0,0,0,0,0,0
33212,33214,0.000252,0.001149,0,0,0,0,0,0,1,0,0,54.97,17.61,-54.96,-17.57,0,0,0,0
33212,33245,0.005365,0.033765,0.06102,249.18,0,0,0,0,1,0,0,130.29,-29.48,-129.4,28.55,0,0,0,0
33215,33216,0.000268,0.001168,0,0,0,0,0,0,1,0,0,-25.98,-5.53,25.98,5.54,0,0,0,0
33216,33403,0.048164,0.146945,0.00714,69.42,0,0,0,0,1,0,0,-27.74,0.55,28.09,-0.26,0,0,0,0
33440,33216,0.044022,0.11136,0.00327,52.58,0,0,0,0,1,0,0,-1.75,5.78,1.76,-6.09,0,0,0,0
33217,33218,0.000286,0.001139,0,0,0,0,0,0,1,0,0,-43.69,-20.26,43.69,20.29,0,0,0,0
33218,33285,0.006439,0.038507,0.02621,261.23,0,0,0,0,1,0,0,79.63,-4.14,-79.23,3.79,0,0,0,0
33218,33285,0.006439,0.038507,0.02621,261.23,0,0,0,0,1,0,0,79.63,-4.14,-79.23,3.79,0,0,0,0
33218,33285,0.006439,0.038507,0.02621,261.23,0,0,0,0,1,0,0,79.63,-4.14,-79.23,3.79,0,0,0,0
33218,33298,0.006979,0.039703,0.06192,265.12,0,0,0,0,1,0,0,-94.19,-2.63,94.79,-0.44,0,0,0,0
33218,33298,0.006979,0.039703,0.06192,265.12,0,0,0,0,1,0,0,-94.19,-2.63,94.79,-0.44,0,0,0,0
33218,33298,0.006979,0.039703,0.06192,265.12,0,0,0,0,1,0,0,-94.19,-2.63,94.79,-0.44,0,0,0,0
33219,33222,0.008635,0.260604,0,165.16,0,0,1,0,1,0,0,39.3,0.16,-39.18,3.6,0,0,0,0
33219,33223,0.000204,0.00113,0,0,0,0,0,0,1,0,0,-39.3,-0.16,39.3,0.18,0,0,0,0
33220,33222,-0.003186,-0.096139,0,90.16,0,0,1,0,1,0,0,-39.22,2.21,39.18,-3.6,0,0,0,0
33220,33274,0.038103,0.099613,0.00799,49.2,0,0,0,0,1,0,0,-2.72,-1.6,2.72,0.75,0,0,0,0
33221,33222,0.027912,0.842384,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33223,33245,0.003893,0.024815,0.02919,226.29,0,0,0,0,1,0,0,-63.09,0.94,63.24,-3.14,0,0,0,0
33465,33223,0.005999,0.034895,0.02,179.44,0,0,0,0,1,0,0,18.71,-4.42,-18.69,2.4,0,0,0,0
33224,33225,0.000269,0.001143,0,0,0,0,0,0,1,0,0,-45.44,-4.96,45.45,4.98,0,0,0,0
33225,33255,0.030259,0.070596,0.00902,50.97,0,0,0,0,1,0,0,-10.65,-6.21,10.7,5.39,0,0,0,0
33225,33258,0.065617,0.156098,0.00521,48.77,0,0,0,0,1,0,0,1.71,5.5,-1.69,-5.97,0,0,0,0
33225,33296,0.013521,0.033361,0.0019,78.77,0,0,0,0,1,0,0,-36.5,-4.27,36.68,4.52,0,0,0,0
33226,33227,0.000226,0.001074,0,0,0,0,0,0,1,0,0,20.93,1.99,-20.92,-1.98,0,0,0,0
55370,33226,0.010143,0.072224,0.03871,197.33,0,0,0,0,1,0,0,20.87,-2.79,-20.83,-1.07,0,0,0,0
33226,55394,0.009278,0.063676,0.02566,157.16,0,0,0,0,1,0,0,-0.09,-0.92,0.09,-1.83,0,0,0,0
33228,33229,0.000253,0.001042,0,0,0,0,0,0,1,0,0,27.6,1.83,-27.6,-1.83,0,0,0,0
55234,33228,0.00941,0.061846,0.01962,192.24,0,0,0,0,1,0,0,15.99,-0.44,-15.97,-1.5,0,0,0,0
33228,55322,0.033817,0.194183,0.06405,221.89,0,0,0,0,1,0,0,58.74,-4.03,-57.64,3.63,0,0,0,0
55672,33228,0.004642,0.022616,0.00411,226.95,0,0,0,0,1,0,0,70.58,-3.08,-70.36,3.7,0,0,0,0
33231,33290,0.004465,0.025769,0.05813,216.17,0,0,0,0,1,0,0,-57.54,1.15,57.68,-6.59,0,0,0,0
33295,33231,0.012862,0.073807,0.02162,228.78,0,0,0,0,1,0,0,-72.55,3.37,73.2,-1.97,0,0,0,0
33287,33232,0.017281,0.049869,0.00154,48.1,0,0,0,0,1,0,0,-5.51,-2.81,5.52,2.67,0,0,0,0
33232,33318,0.009105,0.026555,0.0018,65.52,0,0,0,0,1,0,0,-29.26,-8.52,29.34,8.56,0,0,0,0
33234,33233,0.004891,0.158415,0,78.3,0,0,1.025,0,1,0,0,-25.68,-9.35,25.71,10.51,0,0,0,0
33233,33235,0.000271,0.001162,0,0,0,0,0,0,1,0,0,36.08,12.36,-36.08,-12.35,0,0,0,0
33233,33236,0.000242,0.001169,0,0,0,0,0,0,1,0,0,-61.8,-22.87,61.81,22.92,0,0,0,0
33234,33452,0.032778,0.079323,0.00426,59.12,0,0,0,0,1,0,0,11.8,-3.14,-11.76,2.8,0,0,0,0
33236,33245,0.005449,0.03388,0.0135,187.55,0,0,0,0,1,0,0,-49.47,-18.55,49.61,18,0,0,0,0
33237,33238,0.000283,0.001142,0,0,0,0,0,0,1,0,0,42.88,13.27,-42.88,-13.25,0,0,0,0
33237,33239,0.000299,0.001195,0,0,0,0,0,0,1,0,0,-42.88,-13.27,42.89,13.29,0,0,0,0
33317,33239,0.003451,0.024976,0.01131,236.79,0,0,0,0,1,0,0,-99.9,-18.14,100.23,19.39,0,0,0,0
33372,33239,0.001855,0.011945,0.00471,250.56,0,0,0,0,1,0,0,143.5,34.58,-143.12,-32.68,0,0,0,0
33240,33241,0.00024,0.00114,0,0,0,0,0,0,1,0,0,42.24,7.24,-42.24,-7.21,0,0,0,0
33331,33240,0.011894,0.077115,0.03505,199.17,0,0,0,0,1,0,0,28.73,-2.43,-28.63,-0.26,0,0,0,0
33240,33441,0.007464,0.044099,0.02031,184.87,0,0,0,0,1,0,0,-13.61,-6.97,13.63,5.13,0,0,0,0
33242,33243,0.000244,0.001138,0,0,0,0,0,0,1,0,0,-35.15,12.18,35.16,-12.16,0,0,0,0
33301,33243,0.066066,0.156519,0.0139,65.76,0,0,0,0,1,0,0,-33.22,1.35,33.93,-1.11,0,0,0,0
33440,33243,0.044332,0.125886,0.01135,75.31,0,0,0,0,1,0,0,35.06,-6.39,-34.54,6.64,0,0,0,0
33440,33243,0.044332,0.125886,0.01135,75.31,0,0,0,0,1,0,0,35.06,-6.39,-34.54,6.64,0,0,0,0
33245,33244,0.000546,0.035505,0,474.2,0,0,1.01875,0,1,0,0,-235.01,-36.04,235.31,55.47,0,0,0,0
33378,33244,0.000604,0.007444,0.12418,1148.76,0,0,0,0,1,0,0,-322.4,59.18,323.01,-64.96,0,0,0,0
33246,33245,0.005264,0.175309,0,88.93,0,0,1.01875,0,1,0,0,-38.17,-5.47,38.24,7.97,0,0,0,0
33245,33247,0.000274,0.001125,0,0,0,0,0,0,1,0,0,58.5,18.75,-58.49,-18.71,0,0,0,0
33245,33303,0.005785,0.036363,0.01867,235.2,0,0,0,0,1,0,0,100.29,-0.2,-99.74,1.62,0,0,0,0
33245,33372,0.004213,0.022648,0.04181,336.25,0,0,0,0,1,0,0,54.54,-33.9,-54.38,30.24,0,0,0,0
33246,33274,0.016489,0.050625,0.00314,64.77,0,0,0,0,1,0,0,24.09,4.48,-24,-4.54,0,0,0,0
33246,33306,0.043187,0.121879,0.00261,55.93,0,0,0,0,1,0,0,14.08,0.99,-14,-1.05,0,0,0,0
33248,33251,0.000193,0.003249,0,126.48,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
33248,33252,0.000272,0.001094,0,0,0,0,0,0,1,0,0,13.58,2.74,-13.58,-2.74,0,0,0,0
33454,33248,0.088055,0.232159,0.00596,52.79,0,0,0,0,1,0,0,16.58,7.8,-16.3,-7.68,0,0,0,0
33249,33251,0.014062,0.236728,0,63.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33250,33251,0.014062,0.236728,0,63.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33253,33254,0.000272,0.001148,0,0,0,0,0,0,1,0,0,-5.53,-0.74,5.53,0.74,0,0,0,0
33254,33268,0.083141,0.228714,0.00539,57.99,0,0,0,0,1,0,0,12.84,-6.4,-12.68,6.24,0,0,0,0
33254,33324,0.095736,0.226636,0.00686,60.61,0,0,0,0,1,0,0,-18.36,5.67,18.69,-5.64,0,0,0,0
33255,33471,0.021257,0.051376,0.00675,58.6,0,0,0,0,1,0,0,-21.01,-7.65,21.11,7.2,0,0,0,0
33324,33256,0.026054,0.063109,0.00476,58.06,0,0,0,0,1,0,0,-11.17,12.12,11.24,-12.48,0,0,0,0
33256,33464,0.028809,0.073061,0.00257,71.82,0,0,0,0,1,0,0,-40.71,11.54,41.18,-10.61,0,0,0,0
33257,33258,0.000292,0.00115,0,0,0,0,0,0,1,0,0,-7.58,-2.72,7.58,2.72,0,0,0,0
33293,33258,0.099739,0.253146,0.00524,48.21,0,0,0,0,1,0,0,5.94,-3.65,-5.89,3.25,0,0,0,0
33259,33262,0.00026,0.00575,0,168.43,0,0,1,0,1,0,0,40.1,11.95,-40.1,-11.85,0,0,0,0
33259,33263,0.000205,0.001081,0,0,0,0,0,0,1,0,0,-40.1,20.15,40.1,-20.13,0,0,0,0
33259,33264,0.000274,0.001083,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33260,33262,0.005198,0.11477,0,84.22,0,0,1,0,1,0,0,-0.23,-0.04,0.23,0.04,0,0,0,0
33261,33262,0.005198,0.11477,0,84.22,0,0,1,0,1,0,0,-39.78,-9.95,39.86,11.81,0,0,0,0
33263,33278,0.064417,0.157391,0.00468,66.61,0,0,0,0,1,0,0,-31.33,19.21,32.15,-17.7,0,0,0,0
33263,33437,0.04008,0.126749,0.00265,53.99,0,0,0,0,1,0,0,-8.77,0.92,8.8,-1.11,0,0,0,0
33265,33266,0.00024,0.001067,0,0,0,0,0,0,1,0,0,-39.78,-4.81,39.78,4.83,0,0,0,0
33268,33267,0.004671,0.144892,0,65.11,0,0,1.05,0,1,0,0,-12.93,-11.53,12.94,11.97,0,0,0,0
33267,33269,0.000295,0.001074,0,0,0,0,0,0,1,0,0,30.35,14.62,-30.34,-14.61,0,0,0,0
33267,33316,0.012457,0.083524,0.02843,246.73,0,0,0,0,1,0,0,-113.18,-3.6,114.73,11.03,0,0,0,0
33267,55182,0.013179,0.05598,0.05934,235.89,0,0,0,0,1,0,0,98.15,-35.33,-96.78,35,0,0,0,0
33267,55249,0.00292,0.01904,0.02945,190.22,0,0,0,0,1,0,0,-28.26,12.34,28.29,-15.17,0,0,0,0
33268,33270,0.03453,0.086101,0.00596,107.31,0,0,0,0,1,0,0,40.92,-15.3,-40.32,16.14,0,0,0,0
33268,55347,0.089986,0.189024,0.01061,40.59,0,0,0,0,1,0,0,0.66,10.29,-0.57,-11.23,0,0,0,0
33270,55160,0.068707,0.162605,0.00887,58.86,0,0,0,0,1,0,0,14.57,-21.44,-14.16,21.42,0,0,0,0
33271,33272,0.000254,0.001169,0,0,0,0,0,0,1,0,0,11.71,2.62,-11.71,-2.61,0,0,0,0
33271,33273,0.000274,0.001162,0,0,0,0,0,0,1,0,0,-11.71,-2.62,11.71,2.62,0,0,0,0
33273,33518,0.017113,0.046572,0.00437,64.3,0,0,0,0,1,0,0,-38.32,7.01,38.56,-6.81,0,0,0,0
33274,33277,-0.000953,-0.014732,0,126.22,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
33275,33277,0.015761,0.243728,0,63.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
