F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
33276,33277,0.015761,0.243728,0,63.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33279,33278,0.040534,0.12303,0.01616,76.44,0,0,0,0,1,0,0,26.85,-8.74,-26.55,7.95,0,0,0,0
33279,33278,0.040534,0.12303,0.01616,76.44,0,0,0,0,1,0,0,26.85,-8.74,-26.55,7.95,0,0,0,0
33279,33278,0.040534,0.12303,0.01616,76.44,0,0,0,0,1,0,0,26.85,-8.74,-26.55,7.95,0,0,0,0
33437,33278,0.052774,0.156299,0.00516,63.37,0,0,0,0,1,0,0,-26.69,16.47,27.17,-15.57,0,0,0,0
33280,33281,0.000293,0.001173,0,0,0,0,0,0,1,0,0,-17.71,-6.11,17.71,6.12,0,0,0,0
33281,33312,0.010424,0.026393,0.00235,50.59,0,0,0,0,1,0,0,6.8,-2.58,-6.79,2.34,0,0,0,0
33282,33327,0.056888,0.14149,0.00689,57.08,0,0,0,0,1,0,0,7.37,-5.42,-7.33,4.79,0,0,0,0
33521,33282,0.026451,0.055547,0.00541,82.91,0,0,0,0,1,0,0,29.84,3.47,-29.62,-3.59,0,0,0,0
33284,33283,0.00431,0.135101,0,96.16,0,0,1.0125,0,1,0,0,-48.43,12.66,48.53,-9.45,0,0,0,0
33283,33285,0.000205,0.001001,0,0,0,0,0,0,1,0,0,-48.9,9.39,48.9,-9.36,0,0,0,0
33283,33286,0.000222,0.001149,0,0,0,0,0,0,1,0,0,0.36,0.06,-0.36,-0.06,0,0,0,0
33287,33288,0.000217,0.001119,0,0,0,0,0,0,1,0,0,26.99,5.69,-26.99,-5.69,0,0,0,0
33287,33310,0.031724,0.080648,0.00915,68.51,0,0,0,0,1,0,0,-21.62,0.7,21.76,-1.32,0,0,0,0
33290,33289,0.000644,0.033855,0,332.21,0,0,1,0,1,0,0,-57.68,6.59,57.7,-5.52,0,0,0,0
33289,33291,0.000209,0.001165,0,0,0,0,0,0,1,0,0,42,16.21,-42,-16.19,0,0,0,0
33289,55679,0.000879,0.01071,0.28571,1177.17,0,0,0,0,1,0,0,376.57,-30.04,-375.41,13.69,0,0,0,0
33293,33294,0.000279,0.001192,0,0,0,0,0,0,1,0,0,19.08,2.22,-19.08,-2.21,0,0,0,0
33293,33301,0.074657,0.20321,0.0065,62.73,0,0,0,0,1,0,0,-25.02,1.43,25.49,-0.8,0,0,0,0
33296,33295,0.00695,0.172823,0,93.18,0,0,1,0,1,0,0,-36.68,-4.52,36.77,6.81,0,0,0,0
33295,33297,0.000228,0.001098,0,0,0,0,0,0,1,0,0,54.11,19.36,-54.1,-19.33,0,0,0,0
33295,33465,0.008099,0.054902,0.01529,200.49,0,0,0,0,1,0,0,38.98,-16.95,-38.84,16.25,0,0,0,0
55672,33295,0.004203,0.029436,0.07814,216.12,0,0,0,0,1,0,0,57.44,5.24,-57.31,-12.59,0,0,0,0
33298,33316,0.007106,0.034145,0.01159,257.52,0,0,0,0,1,0,0,-96.24,-5.19,96.87,6.98,0,0,0,0
33298,33316,0.007106,0.034145,0.01159,257.52,0,0,0,0,1,0,0,-96.24,-5.19,96.87,6.98,0,0,0,0
33298,33317,0.004779,0.029489,0.01862,223.17,0,0,0,0,1,0,0,-64.03,6.86,64.22,-7.65,0,0,0,0
33298,33325,0.007344,0.045224,0.02318,228.77,0,0,0,0,1,0,0,-79.12,-9.35,79.56,9.62,0,0,0,0
33299,33300,0.00029,0.001007,0,0,0,0,0,0,1,0,0,13.25,2.6,-13.25,-2.6,0,0,0,0
33299,33301,0.000299,0.001022,0,0,0,0,0,0,1,0,0,-13.25,-2.6,13.25,2.6,0,0,0,0
33301,55245,0.131985,0.252818,0.00849,51.47,0,0,0,0,1,0,0,-5.53,-3.15,5.58,2.36,0,0,0,0
33310,33302,0.037572,0.079236,0.00182,55.23,0,0,0,0,1,0,0,12.7,5.24,-12.63,-5.29,0,0,0,0
33373,33302,0.037704,0.065402,0.00319,74.5,0,0,0,0,1,0,0,24.43,4.78,-24.22,-4.75,0,0,0,0
33304,33303,0.00333,0.083237,0,93.72,0,0,1,0,1,0,0,-48.84,10.03,48.91,-8.1,0,0,0,0
33303,33305,0.00025,0.001087,0,0,0,0,0,0,1,0,0,50.83,6.48,-50.82,-6.45,0,0,0,0
33304,33306,0.011123,0.024318,0.00214,102.49,0,0,0,0,1,0,0,24.35,-3.76,-24.29,3.67,0,0,0,0
33452,33304,0.050409,0.132745,0.00177,54.31,0,0,0,0,1,0,0,5.47,-3.99,-5.45,3.86,0,0,0,0
33304,33518,0.039544,0.107719,0.0092,60.6,0,0,0,0,1,0,0,29.94,-10.13,-29.57,10.14,0,0,0,0
33306,33307,0.000254,0.001189,0,0,0,0,0,0,1,0,0,42.5,3.78,-42.5,-3.76,0,0,0,0
33306,33373,0.01634,0.041238,0.01652,48.66,0,0,0,0,1,0,0,-4.21,-6.4,4.22,4.65,0,0,0,0
33308,33309,0.000295,0.001057,0,0,0,0,0,0,1,0,0,39.05,11.21,-39.05,-11.19,0,0,0,0
33308,33314,0.048493,0.096606,0.00288,63.37,0,0,0,0,1,0,0,-25.86,0.44,26.17,-0.13,0,0,0,0
33308,33318,0.037289,0.091556,0.0024,56.69,0,0,0,0,1,0,0,-13.2,-11.66,13.31,11.67,0,0,0,0
33310,33373,0.009215,0.027041,0.00179,75.98,0,0,0,0,1,0,0,-23.92,-4.28,23.97,4.23,0,0,0,0
33310,33373,0.009215,0.027041,0.00179,75.98,0,0,0,0,1,0,0,-23.92,-4.28,23.97,4.23,0,0,0,0
33310,33373,0.009215,0.027041,0.00179,75.98,0,0,0,0,1,0,0,-23.92,-4.28,23.97,4.23,0,0,0,0
33311,33312,0.000232,0.001114,0,0,0,0,0,0,1,0,0,-37.3,-5.21,37.3,5.23,0,0,0,0
33312,33373,0.018143,0.043389,0.0029,93.05,0,0,0,0,1,0,0,-4.3,-5.93,4.3,5.64,0,0,0,0
33314,33313,0.004687,0.144224,0,80.04,0,0,1,0,1,0,0,-26.17,0.13,26.2,0.8,0,0,0,0
33313,33315,0.000268,0.001011,0,0,0,0,0,0,1,0,0,53.33,6.23,-53.32,-6.2,0,0,0,0
33313,33316,0.00025,0.00103,0,0,0,0,0,0,1,0,0,-79.53,-7.03,79.54,7.09,0,0,0,0
33316,33325,0.002963,0.018779,0.01923,199.91,0,0,0,0,1,0,0,-14.65,-4.98,14.66,2.97,0,0,0,0
33316,33372,0.004059,0.022569,0.05554,275.94,0,0,0,0,1,0,0,-124.45,-9.03,125.04,6.34,0,0,0,0
33316,33372,0.004059,0.022569,0.05554,275.94,0,0,0,0,1,0,0,-124.45,-9.03,125.04,6.34,0,0,0,0
33316,33372,0.004059,0.022569,0.05554,275.94,0,0,0,0,1,0,0,-124.45,-9.03,125.04,6.34,0,0,0,0
33318,33317,0.003496,0.099186,0,91.67,0,0,1.03125,0,1,0,0,-42.65,-20.23,42.73,22.43,0,0,0,0
33317,33319,0.000246,0.001116,0,0,0,0,0,0,1,0,0,45.82,19.12,-45.81,-19.09,0,0,0,0
33317,33321,0.004438,0.020477,0.02924,214.8,0,0,0,0,1,0,0,-52.87,-15.75,53,13.24,0,0,0,0
33320,33321,0.000261,0.001012,0,0,0,0,0,0,1,0,0,-50.12,-8.47,50.12,8.5,0,0,0,0
33321,33325,0.004677,0.025608,0.00597,190.74,0,0,0,0,1,0,0,-23.72,-11.04,23.75,10.56,0,0,0,0
33372,33321,0.006445,0.039505,0.01573,230.02,0,0,0,0,1,0,0,79.79,11.4,-79.4,-10.7,0,0,0,0
33323,33322,0.000596,0.032878,0,487.52,0,0,1.01875,0,1,0,0,-194.41,-35.17,194.63,47.59,0,0,0,0
33322,33378,0.000491,0.005834,0.17986,1239.19,0,0,0,0,1,0,0,-554.12,-43.97,555.55,41.68,0,0,0,0
55138,33322,0.00197,0.024593,0.59165,1255.46,0,0,0,0,1,0,0,-638.53,26.9,646.3,7.85,0,0,0,0
55679,33322,0.000891,0.011834,0.24415,1136.89,0,0,0,0,1,0,0,287.5,-5.38,-286.81,-11.48,0,0,0,0
33324,33323,0.005821,0.152096,0,80.59,0,0,1.0125,0,1,0,0,-26.22,0.49,26.26,0.49,0,0,0,0
33323,33325,0.000276,0.001177,0,0,0,0,0,0,1,0,0,168.15,34.69,-168.08,-34.36,0,0,0,0
33324,33368,0.043605,0.100243,0.00481,61.95,0,0,0,0,1,0,0,18.7,-6.98,-18.54,6.81,0,0,0,0
33327,33326,0.004527,0.115541,0,66.72,0,0,1.09375,0,1,0,0,-18.3,-24.58,18.34,25.8,0,0,0,0
33326,33328,0.000292,0.001056,0,0,0,0,0,0,1,0,0,-18.34,-25.8,18.35,25.81,0,0,0,0
33328,33331,0.002247,0.014517,0.06667,208.7,0,0,0,0,1,0,0,-49.42,-8.2,49.48,2.2,0,0,0,0
33441,33328,0.005374,0.028269,0.02865,202.1,0,0,0,0,1,0,0,-31.01,15.22,31.08,-17.6,0,0,0,0
33330,33329,0.005137,0.195816,0,72.04,0,0,1.06875,0,1,0,0,-13.71,-4.09,13.72,4.51,0,0,0,0
33329,33331,0.000295,0.001142,0,0,0,0,0,0,1,0,0,-13.72,-4.51,13.72,4.52,0,0,0,0
33434,33330,0.011296,0.031793,0.00085,49.68,0,0,0,0,1,0,0,8.48,4.94,-8.47,-5,0,0,0,0
55540,33331,0.024011,0.16211,0.05732,235.9,0,0,0,0,1,0,0,94.05,12.87,-91.94,-4.29,0,0,0,0
33332,33335,0.005262,0.17555,0,213.48,0,0,1,0,1,0,0,4.94,-2.12,-4.94,2.17,0,0,0,0
33332,33336,0.000233,0.001017,0,0,0,0,0,0,1,0,0,48.04,8.31,-48.03,-8.28,0,0,0,0
33332,33337,0.000215,0.001114,0,0,0,0,0,0,1,0,0,-52.98,-6.18,52.99,6.21,0,0,0,0
33332,33338,0.000214,0.001033,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33333,33335,-0.002124,-0.070863,0,60,0,0,1,0,1,0,0,-2.26,2.5,2.26,-2.5,0,0,0,0
33506,33333,0.019384,0.047318,0.00375,49.75,0,0,0,0,1,0,0,-6.52,6.5,6.53,-6.86,0,0,0,0
33333,55082,0.04442,0.14651,0.00535,47.91,0,0,0,0,1,0,0,-4.27,4.37,4.29,-4.88,0,0,0,0
33334,33335,0.021053,0.702367,0,153.48,0,0,1,0,1,0,0,-2.68,-0.29,2.68,0.33,0,0,0,0
33337,33509,0.002543,0.01284,0.01377,181.96,0,0,0,0,1,0,0,14.59,-21.95,-14.58,20.56,0,0,0,0
33337,55012,0.029468,0.162488,0.09886,223.01,0,0,0,0,1,0,0,-67.58,15.74,68.96,-18.6,0,0,0,0
33339,33340,0.019392,0.398333,0,37.42,0,0,1.00625,0,1,0,0,-1.8,-0.82,1.8,0.84,0,0,0,0
33339,33341,0.031364,0.626278,0,23.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33339,33342,0.000221,0.00111,0,0,0,0,0,0,1,0,0,1.8,0.82,-1.8,-0.82,0,0,0,0
33429,33342,0.006201,0.018012,0.0071,71.51,0,0,0,0,1,0,0,-42.93,5.68,43.04,-6.12,0,0,0,0
33481,33342,0.006041,0.014886,0.00056,62.5,0,0,0,0,1,0,0,24.94,-3.45,-24.9,3.48,0,0,0,0
33344,33343,0.00045,0.028027,0,376.11,0,0,1.01875,0,1,0,0,-102.88,-83.46,102.95,88.2,0,0,0,0
33343,33346,0.00028,0.013352,0,962.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33343,33347,0.000167,0.009815,0,962.26,0,0,1.05625,0,1,0,0,-354.76,-273.8,355.11,294.01,0,0,0,0
33343,33349,0.000205,0.00116,0,0,0,0,0,0,1,0,0,251.49,185.52,-251.31,-184.48,0,0,0,0
33343,33350,0.000288,0.001145,0,0,0,0,0,0,1,0,0,0.32,0.08,-0.32,-0.08,0,0,0,0
33345,33344,0.005141,0.158982,0,78.54,0,0,1.01875,0,1,0,0,-24.66,-10.74,24.7,11.84,0,0,0,0
33344,33348,0.296952,7.371787,0,1.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33344,33351,0.000232,0.001119,0,0,0,0,0,0,1,0,0,78.18,71.62,-78.15,-71.5,0,0,0,0
33352,33353,0.000268,0.001113,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
33352,33354,0.000252,0.001078,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33353,33532,0.012391,0.03613,0.00091,47.73,0,0,0,0,1,0,0,-2.76,-1.43,2.76,1.34,0,0,0,0
33355,33358,0.000307,0.005453,0,164.32,0,0,1,0,1,0,0,-44.91,3.72,44.92,-3.62,0,0,0,0
33403,33355,0.033592,0.080753,0.00151,60.56,0,0,0,0,1,0,0,-21.22,7.45,21.38,-7.24,0,0,0,0
33355,33521,0.020018,0.055214,0.00344,62.38,0,0,0,0,1,0,0,23.54,3.52,-23.44,-3.61,0,0,0,0
33356,33358,0.008596,0.152808,0,82.16,0,0,1,0,1,0,0,22.5,-1.1,-22.46,1.81,0,0,0,0
33357,33358,0.008596,0.152808,0,82.16,0,0,1,0,1,0,0,22.5,-1.1,-22.46,1.81,0,0,0,0
33359,33360,0.017261,0.35309,0,37.37,0,0,1,0,1,0,0,-3.6,0.48,3.6,-0.44,0,0,0,0
33359,33361,0.022991,0.454067,0,22.97,0,0,1,0,1,0,0,-1.8,0.23,1.8,-0.22,0,0,0,0
33359,33362,0.000253,0.001079,0,0,0,0,0,0,1,0,0,4.14,-1.44,-4.14,1.44,0,0,0,0
33359,33363,0.000278,0.001179,0,0,0,0,0,0,1,0,0,1.25,0.72,-1.25,-0.72,0,0,0,0
33362,33392,0.026784,0.069153,0.00241,58.09,0,0,0,0,1,0,0,14.37,-3.16,-14.32,3.03,0,0,0,0
33364,33365,0.006449,0.178363,0,45.94,0,0,1.01875,0,1,0,0,-5,0.29,5,-0.25,0,0,0,0
33364,33366,0.023088,0.616501,0,19.85,0,0,1.01875,0,1,0,0,-1.6,0.09,1.6,-0.08,0,0,0,0
33364,33367,0.26876,5.591947,0,1.91,0,0,1.03125,0,1,0,0,-0.8,0.07,0.8,-0.04,0,0,0,0
33364,33368,0.000296,0.001179,0,0,0,0,0,0,1,0,0,7.4,-0.45,-7.4,0.46,0,0,0,0
33364,33369,0.000291,0.001158,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33370,33462,0.010385,0.02649,0.00115,44.78,0,0,0,0,1,0,0,-3.97,-0.65,3.97,0.54,0,0,0,0
33370,33471,0.031371,0.084356,0.0041,50.81,0,0,0,0,1,0,0,10.37,3.11,-10.33,-3.45,0,0,0,0
33372,33371,0.000459,0.02128,0,644.15,0,0,1.01875,0,1,0,0,-335.18,-57.89,335.69,81.51,0,0,0,0
33372,33371,0.000459,0.02128,0,644.15,0,0,1.01875,0,1,0,0,-335.18,-57.89,335.69,81.51,0,0,0,0
33372,33371,0.000459,0.02128,0,644.15,0,0,1.01875,0,1,0,0,-335.18,-57.89,335.69,81.51,0,0,0,0
33371,33374,0.000415,0.022322,0,423.63,0,0,1.05,0,1,0,0,-211.52,-95.45,211.75,107.78,0,0,0,0
33371,33375,0.00029,0.020396,0,422.16,0,0,1.04375,0,1,0,0,-211.59,-96.6,211.75,107.78,0,0,0,0
33371,33376,0.000511,0.026121,0,419.93,0,0,1.05,0,1,0,0,-206.53,-91.59,206.8,105.26,0,0,0,0
33371,33377,0.000608,0.034939,0,419.31,0,0,1.0625,0,1,0,0,-206.48,-86.85,206.8,105.26,0,0,0,0
33371,33378,0.000262,0.001119,0,0,0,0,0,0,1,0,0,-170.96,125.97,171.07,-125.5,0,0,0,0
33371,33379,0.000289,0.001195,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33373,33372,0.006018,0.198314,0,102.14,0,0,1.01875,0,1,0,0,-34.96,-9.26,35.03,11.76,0,0,0,0
33373,33372,0.006018,0.198314,0,102.14,0,0,1.01875,0,1,0,0,-34.96,-9.26,35.03,11.76,0,0,0,0
33373,33372,0.006018,0.198314,0,102.14,0,0,1.01875,0,1,0,0,-34.96,-9.26,35.03,11.76,0,0,0,0
33381,33380,0.000294,0.022946,0,547.59,0,0,1.00625,0,1,0,0,-168.36,-33.02,168.44,39.13,0,0,0,0
33381,33380,0.000294,0.022946,0,547.59,0,0,1.00625,0,1,0,0,-168.36,-33.02,168.44,39.13,0,0,0,0
33381,33380,0.000294,0.022946,0,547.59,0,0,1.00625,0,1,0,0,-168.36,-33.02,168.44,39.13,0,0,0,0
33380,33383,0.000379,0.027334,0,483.68,0,0,1.09375,0,1,0,0,-291.86,-119.79,292.27,148.76,0,0,0,0
33380,33384,0.000514,0.030306,0,483.24,0,0,1.09375,0,1,0,0,-291.73,-116.89,292.27,148.76,0,0,0,0
33380,33385,0.000655,0.031864,0,482.42,0,0,1.1,0,1,0,0,-291.57,-115.04,292.27,148.76,0,0,0,0
33380,33386,0.00026,0.015392,0,482.36,0,0,1.075,0,1,0,0,-291.99,-132.48,292.27,148.76,0,0,0,0
33380,33387,0.000427,0.027652,0,481.55,0,0,1.09375,0,1,0,0,-291.81,-119.48,292.27,148.76,0,0,0,0
33380,33388,0.000271,0.017486,0,481.51,0,0,1.08125,0,1,0,0,-291.98,-130.16,292.27,148.76,0,0,0,0
33380,33390,0.000276,0.001035,0,0,0,0,0,0,1,0,0,1245.62,616.45,-1240.87,-598.66,0,0,0,0
33380,33391,0.000211,0.001046,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33382,33381,0.004853,0.144794,0,107.77,0,0,1.0125,0,1,0,0,-41.93,-5.98,42.01,8.35,0,0,0,0
33382,33381,0.004853,0.144794,0,107.77,0,0,1.0125,0,1,0,0,-41.93,-5.98,42.01,8.35,0,0,0,0
33382,33381,0.004853,0.144794,0,107.77,0,0,1.0125,0,1,0,0,-41.93,-5.98,42.01,8.35,0,0,0,0
33381,33389,0.089212,2.879097,0,4.27,0,0,1.04375,0,1,0,0,-1.9,0.31,1.9,-0.21,0,0,0,0
33392,33537,0.015562,0.038791,0.00612,61.15,0,0,0,0,1,0,0,19.32,-3.03,-19.26,2.5,0,0,0,0
33393,33394,0.011053,0.227371,0,40.77,0,0,1.025,0,1,0,0,-2.2,-1.01,2.2,1.03,0,0,0,0
33393,33395,0.00949,0.250357,0,37.33,0,0,1.025,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
33393,33396,0.014174,0.271951,0,22.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33393,33397,0.050467,1.053981,0,15.53,0,0,1.03125,0,1,0,0,-1.3,-0.58,1.3,0.61,0,0,0,0
33393,33398,0.000237,0.001182,0,0,0,0,0,0,1,0,0,5.3,2.43,-5.3,-2.43,0,0,0,0
33393,33399,0.000244,0.001072,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
33393,33400,0.000255,0.001133,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
33402,33401,0.000418,0.021832,0,332.22,0,0,1.0125,0,1,0,0,-47.76,-25.21,47.77,25.81,0,0,0,0
33401,33404,0.000654,0.051911,0,327.6,0,0,1.0125,0,1,0,0,-84.85,-28.62,84.9,32.6,0,0,0,0
33401,33405,0.000363,0.024682,0,327.41,0,0,1,0,1,0,0,-84.87,-30.73,84.9,32.6,0,0,0,0
33401,33406,0.000444,0.025339,0,327.24,0,0,1,0,1,0,0,-84.87,-30.68,84.9,32.6,0,0,0,0
33401,33519,0.000412,0.005371,0.10211,1207.86,0,0,0,0,1,0,0,-452.1,48.04,452.89,-48.6,0,0,0,0
55367,33401,0.001181,0.014306,0.35024,1245.96,0,0,0,0,1,0,0,-654.12,4.67,658.91,16.17,0,0,0,0
33403,33402,0.004956,0.128622,0,70.58,0,0,1.0125,0,1,0,0,-6.93,-7.2,6.93,7.32,0,0,0,0
33527,33402,0.003814,0.025548,0.01754,190.45,0,0,0,0,1,0,0,25.57,-11.61,-25.54,9.89,0,0,0,0
33402,55487,0.015768,0.082194,0.05889,222.66,0,0,0,0,1,0,0,66.38,8,-65.72,-10.87,0,0,0,0
33408,33407,0.00044,0.025958,0,562.3,0,0,1.01875,0,1,0,0,-153.96,-53.46,154.07,59.99,0,0,0,0
33408,33407,0.00044,0.025958,0,562.3,0,0,1.01875,0,1,0,0,-153.96,-53.46,154.07,59.99,0,0,0,0
33408,33407,0.00044,0.025958,0,562.3,0,0,1.01875,0,1,0,0,-153.96,-53.46,154.07,59.99,0,0,0,0
33407,33409,0.000486,0.032605,0,454.12,0,0,1,0,1,0,0,-36.44,-54.95,36.46,56.25,0,0,0,0
33407,33410,0.000549,0.031318,0,454.07,0,0,1,0,1,0,0,-102.53,-52.43,102.6,56.25,0,0,0,0
33407,33411,0.000505,0.032524,0,453.57,0,0,1,0,1,0,0,-35.34,-54.97,35.36,56.25,0,0,0,0
33407,33412,0.000331,0.020766,0,450.35,0,0,1,0,1,0,0,-76.03,-54.58,76.05,56.25,0,0,0,0
33407,33413,0.000491,0.030856,0,450.05,0,0,1,0,1,0,0,-230.75,-40.65,231,56.25,0,0,0,0
33407,33414,0.000573,0.035037,0,210.21,0,0,1,0,1,0,0,-1.8,-0.84,1.8,0.84,0,0,0,0
33407,33415,0.000265,0.001041,0,0,0,0,0,0,1,0,0,20.67,78.44,-20.66,-78.38,0,0,0,0
33407,33416,0.00027,0.001067,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33407,33417,0.000215,0.00118,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
33407,33418,0.000276,0.001169,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33419,33422,0.000788,0.016963,0,139.32,0,0,1.0125,0,1,0,0,-16.99,-6.21,16.99,6.27,0,0,0,0
33419,33423,0.017286,0.310133,0,51.85,0,0,1.01875,0,1,0,0,-8.49,-3.02,8.5,3.26,0,0,0,0
33419,33424,0.000291,0.001006,0,0,0,0,0,0,1,0,0,25.47,9.24,-25.47,-9.23,0,0,0,0
33419,33425,0.000242,0.001151,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33420,33422,0.007913,0.170416,0,69.66,0,0,1,0,1,0,0,8.5,3.26,-8.49,-3.13,0,0,0,0
33421,33422,0.007913,0.170416,0,69.66,0,0,1,0,1,0,0,8.5,3.26,-8.49,-3.13,0,0,0,0
33424,33513,0.012606,0.028191,0.00093,67.26,0,0,0,0,1,0,0,-27.14,8.8,27.23,-8.69,0,0,0,0
33426,33427,0.017603,0.405652,0,34.88,0,0,1,0,1,0,0,-1.7,-0.78,1.7,0.79,0,0,0,0
33426,33428,0.018778,0.41144,0,34.38,0,0,1,0,1,0,0,-1.93,-1.56,1.93,1.58,0,0,0,0
33426,33429,0.000229,0.001166,0,0,0,0,0,0,1,0,0,3.63,2.34,-3.63,-2.34,0,0,0,0
33430,33433,0.001263,0.026215,0,57.39,0,0,1,0,1,0,0,-1.2,-0.46,1.2,0.46,0,0,0,0
33430,33434,0.000271,0.001133,0,0,0,0,0,0,1,0,0,15,2.06,-15,-2.06,0,0,0,0
33430,33435,0.000229,0.001115,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33431,33433,0.024544,0.509385,0,28.7,0,0,1,0,1,0,0,0.6,0.23,-0.6,-0.23,0,0,0,0
33432,33433,0.024544,0.509385,0,28.7,0,0,1,0,1,0,0,0.6,0.23,-0.6,-0.23,0,0,0,0
33434,33440,0.13703,0.360824,0.00555,47.48,0,0,0,0,1,0,0,6.52,-2.87,-6.45,2.44,0,0,0,0
33436,33437,0.000273,0.001182,0,0,0,0,0,0,1,0,0,18.47,2.02,-18.47,-2.02,0,0,0,0
33501,33438,0.020155,0.047137,0.00281,57.09,0,0,0,0,1,0,0,-16.58,5.91,16.64,-6.08,0,0,0,0
33440,33439,0.006939,0.170214,0,72.02,0,0,1.025,0,1,0,0,-18.72,21.14,18.78,-19.83,0,0,0,0
33439,33441,0.000298,0.001198,0,0,0,0,0,0,1,0,0,-17.38,20.36,17.38,-20.35,0,0,0,0
33442,33445,0.0001,0.000388,0,139.67,0,0,1,0,1,0,0,-8.6,-0.75,8.6,0.75,0,0,0,0
33442,33446,0.005328,0.106103,0,52.08,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33442,33447,0.000217,0.001159,0,0,0,0,0,0,1,0,0,8.6,0.75,-8.6,-0.75,0,0,0,0
33442,33448,0.000272,0.001156,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33443,33445,0.006654,0.137862,0,69.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33444,33445,0.006654,0.137862,0,69.83,0,0,1,0,1,0,0,8.6,0.84,-8.6,-0.75,0,0,0,0
33447,33501,0.031872,0.067413,0.00349,64.74,0,0,0,0,1,0,0,-31.7,6.67,32.01,-6.4,0,0,0,0
33449,33450,0.008606,0.169161,0,44.6,0,0,1.01875,0,1,0,0,-2.5,-0.95,2.5,0.96,0,0,0,0
33449,33451,0.000211,0.001024,0,0,0,0,0,0,1,0,0,8.78,2.14,-8.78,-2.14,0,0,0,0
33449,33452,0.000253,0.001151,0,0,0,0,0,0,1,0,0,-6.28,-1.2,6.28,1.2,0,0,0,0
33453,33454,0.000237,0.001178,0,0,0,0,0,0,1,0,0,22.6,8.68,-22.6,-8.67,0,0,0,0
33454,33462,0.023939,0.06521,0.00195,44.91,0,0,0,0,1,0,0,3.98,0.34,-3.97,-0.54,0,0,0,0
33455,33456,0.012774,0.346954,0,44.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33455,33457,0.012204,0.299476,0,38.4,0,0,1.0125,0,1,0,0,-3.7,0.04,3.7,0,0,0,0,0
33455,33458,0.035494,0.599459,0,25.18,0,0,1.0125,0,1,0,0,-1,0.01,1,0,0,0,0,0
33455,33459,0.031207,0.544692,0,25.16,0,0,1.0125,0,1,0,0,-2,0.02,2,0,0,0,0,0
33455,33460,0.000244,0.001034,0,0,0,0,0,0,1,0,0,6.7,-0.07,-6.7,0.07,0,0,0,0
33455,33461,0.000272,0.001164,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33460,33529,0.032015,0.05955,0.00841,49.16,0,0,0,0,1,0,0,4.15,-2.49,-4.14,1.6,0,0,0,0
33464,33463,0.002647,0.085653,0,80.99,0,0,1.00625,0,1,0,0,-28.86,8.48,28.89,-7.76,0,0,0,0
33463,33465,0.000286,0.001035,0,0,0,0,0,0,1,0,0,-20.14,11.84,20.14,-11.83,0,0,0,0
33466,33467,0.008479,0.204072,0,43.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33466,33468,0.000295,0.001106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
33468,33532,0.023275,0.072232,0.00327,61.94,0,0,0,0,1,0,0,-10.18,5.05,10.21,-5.32,0,0,0,0
33469,33470,0.021775,0.32546,0,55.53,0,0,0.99375,0,1,0,0,-10.77,-3.75,10.8,4.15,0,0,0,0
33469,33471,0.000278,0.001052,0,0,0,0,0,0,1,0,0,10.77,3.75,-10.77,-3.75,0,0,0,0
33469,33472,0.000277,0.00116,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
33469,33473,0.000215,0.001089,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
33474,33477,0.000528,0.011079,0,101.91,0,0,1.01875,0,1,0,0,-1.97,0.25,1.97,-0.25,0,0,0,0
33474,33480,-0.000402,-0.006981,0,101.74,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
33474,33481,0.000231,0.001114,0,0,0,0,0,0,1,0,0,3.93,-0.49,-3.93,0.49,0,0,0,0
33475,33477,0.007251,0.152204,0,50.95,0,0,1,0,1,0,0,1.97,-0.24,-1.97,0.25,0,0,0,0
33476,33477,0.007251,0.152204,0,50.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33478,33480,0.010628,0.184352,0,50.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33479,33480,0.010628,0.184352,0,50.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33482,33483,0.000215,0.001019,0,0,0,0,0,0,1,0,0,18,-0.88,-18,0.89,0,0,0,0
33501,33483,0.040942,0.065995,0.00118,51.72,0,0,0,0,1,0,0,-9.24,0.38,9.27,-0.46,0,0,0,0
33485,33484,0.000595,0.020661,0,592.03,0,0,1.0125,0,1,0,0,-233.94,-23.54,234.24,34.22,0,0,0,0
33485,33484,0.000595,0.020661,0,592.03,0,0,1.0125,0,1,0,0,-233.94,-23.54,234.24,34.22,0,0,0,0
33485,33484,0.000595,0.020661,0,592.03,0,0,1.0125,0,1,0,0,-233.94,-23.54,234.24,34.22,0,0,0,0
33484,33487,0.000378,0.023895,0,399.94,0,0,1.0125,0,1,0,0,-183.88,13.34,184,-5.65,0,0,0,0
33484,33488,0.000636,0.030396,0,396.86,0,0,1.0125,0,1,0,0,-183.8,15.44,184,-5.65,0,0,0,0
33484,33489,0.000567,0.035807,0,396.15,0,0,1.0125,0,1,0,0,-183.82,17.2,184,-5.65,0,0,0,0
33484,33490,0.000531,0.03351,0,395.53,0,0,1.0125,0,1,0,0,-183.83,16.45,184,-5.65,0,0,0,0
33484,33492,0.000243,0.001048,0,0,0,0,0,0,1,0,0,32.59,-165.09,-32.52,165.37,0,0,0,0
33486,33485,0.006122,0.1934,0,109.56,0,0,1.0125,0,1,0,0,-41.85,-3.82,41.95,7.01,0,0,0,0
33486,33485,0.006122,0.1934,0,109.56,0,0,1.0125,0,1,0,0,-41.85,-3.82,41.95,7.01,0,0,0,0
33486,33485,0.006122,0.1934,0,109.56,0,0,1.0125,0,1,0,0,-41.85,-3.82,41.95,7.01,0,0,0,0
33485,33491,0.000216,0.001135,0,0,0,0,0,0,1,0,0,575.96,49.58,-575.31,-46.12,0,0,0,0
33493,33496,-0.000871,-0.017633,0,117.81,0,0,1,0,1,0,0,-9,0.07,9,-0.08,0,0,0,0
33493,33497,0.000266,0.001063,0,0,0,0,0,0,1,0,0,9,29.58,-8.99,-29.57,0,0,0,0
33493,33498,0.000234,0.001165,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33494,33496,0.010231,0.207093,0,58.9,0,0,1,0,1,0,0,4,0,-4,0.03,0,0,0,0
33495,33496,0.010231,0.207093,0,58.9,0,0,1,0,1,0,0,5,0,-5,0.05,0,0,0,0
33499,33500,0.022184,0.307788,0,47.52,0,0,1,0,1,0,0,-6.19,0.11,6.2,0,0,0,0,0
33499,33501,0.00026,0.001063,0,0,0,0,0,0,1,0,0,6.19,-0.11,-6.19,0.11,0,0,0,0
33499,33502,0.000284,0.001188,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
33505,33504,0.000418,0.025773,0,329.56,0,0,1.0125,0,1,0,0,-72.84,-38.23,72.87,39.89,0,0,0,0
33504,33507,0.000778,0.048733,0,337.89,0,0,1,0,1,0,0,-94.93,-31.9,95,36.48,0,0,0,0
33504,33508,0.000712,0.029857,0,314.18,0,0,1,0,1,0,0,-70.56,-25.54,70.6,27.11,0,0,0,0
33504,33510,0.000293,0.00101,0,0,0,0,0,0,1,0,0,92.62,-3.28,-92.6,3.36,0,0,0,0
33506,33505,0.006294,0.216121,0,59.71,0,0,1.0125,0,1,0,0,-4.89,-5.6,4.89,5.72,0,0,0,0
33505,33509,0.000227,0.001043,0,0,0,0,0,0,1,0,0,67.95,32.51,-67.94,-32.45,0,0,0,0
33506,55413,0.081541,0.190927,0.01144,52.77,0,0,0,0,1,0,0,11.4,-0.89,-11.3,-0.1,0,0,0,0
33509,55062,0.015237,0.07947,0.0366,219.78,0,0,0,0,1,0,0,77.75,-2.23,-76.89,2.82,0,0,0,0
33509,55078,0.009267,0.062678,0.02861,193.86,0,0,0,0,1,0,0,39.99,7.99,-39.85,-10.04,0,0,0,0
33509,55596,0.003089,0.015632,0.0272,193.45,0,0,0,0,1,0,0,-35.22,6.13,35.26,-8.86,0,0,0,0
33510,55600,0.000299,0.003775,0.12616,1062.77,0,0,0,0,1,0,0,92.6,-3.36,-92.57,-9.8,0,0,0,0
33511,33512,0.008404,0.218021,0,43.27,0,0,1.0125,0,1,0,0,-5,0.05,5,0,0,0,0,0
33511,33513,0.000288,0.001196,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
33514,33515,0.023488,0.513917,0,30.52,0,0,1,0,1,0,0,-2.7,-1,2.7,1.04,0,0,0,0
33514,33516,0.019957,0.352127,0,41.13,0,0,1,0,1,0,0,-4.5,-1.65,4.5,1.73,0,0,0,0
33514,33517,0.023288,0.45466,0,22.4,0,0,1,0,1,0,0,-1.8,-0.68,1.8,0.69,0,0,0,0
33514,33518,0.000241,0.00111,0,0,0,0,0,0,1,0,0,8.99,3.33,-8.99,-3.32,0,0,0,0
33520,33519,0.000485,0.024698,0,383.75,0,0,1.00625,0,1,0,0,-109.13,3.75,109.18,-1,0,0,0,0
33519,33524,0.000722,0.038476,0,283.55,0,0,1,0,1,0,0,-27.99,-10.43,28,10.75,0,0,0,0
33519,33525,0.000691,0.047725,0,282.88,0,0,1,0,1,0,0,-27.99,-10.35,28,10.75,0,0,0,0
33519,33526,0.000607,0.04691,0,238.79,0,0,1,0,1,0,0,-27.99,-10.36,28,10.75,0,0,0,0
33519,55308,0.001066,0.01245,0.30575,1224.85,0,0,0,0,1,0,0,518.09,-1.58,-515.41,0.24,0,0,0,0
33519,55600,0.000985,0.013329,0.36349,1274.57,0,0,0,0,1,0,0,-936.05,120.36,944.29,-47.7,0,0,0,0
55661,33519,0.000231,0.003048,0.04205,1041.21,0,0,0,0,1,0,0,60.14,33.66,-60.13,-38.03,0,0,0,0
33520,33523,0.01528,0.430748,0,94.63,0,0,1,0,1,0,0,6.41,-0.08,-6.4,0.25,0,0,0,0
33520,33527,0.000269,0.001009,0,0,0,0,0,0,1,0,0,102.72,-3.67,-102.69,3.76,0,0,0,0
33520,33528,0.000218,0.001122,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
33521,33523,-0.010131,-0.285604,0,69.63,0,0,1,0,1,0,0,-6.41,0.14,6.4,-0.25,0,0,0,0
33522,33523,0.024672,0.695508,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33527,55296,0.010835,0.058556,0.02265,186.3,0,0,0,0,1,0,0,2.01,13.85,-1.99,-16.16,0,0,0,0
33527,55390,0.017415,0.09861,0.07349,206.88,0,0,0,0,1,0,0,-45.99,11.57,46.37,-17.34,0,0,0,0
33527,55578,0.010971,0.046596,0.0184,237,0,0,0,0,1,0,0,100.54,-12.42,-99.5,14.83,0,0,0,0
55669,33527,0.002327,0.015489,0.00656,188.11,0,0,0,0,1,0,0,-20.55,4.5,20.56,-5.15,0,0,0,0
33530,33531,0.010502,0.219933,0,59.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
33530,33532,0.000235,0.001016,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
33533,33534,0.01168,0.204173,0,55.5,0,0,1,0,1,0,0,-10.49,1.38,10.5,-1.17,0,0,0,0
33533,33535,0.12414,2.534105,0,5.89,0,0,1,0,1,0,0,-0.97,0.13,0.97,-0.11,0,0,0,0
33533,33536,0.019461,0.453595,0,24.1,0,0,1,0,1,0,0,-1.93,0.23,1.93,-0.21,0,0,0,0
33533,33537,0.000282,0.001135,0,0,0,0,0,0,1,0,0,13.39,-1.74,-13.39,1.74,0,0,0,0
33533,33538,0.000291,0.001103,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
33533,33539,0.000218,0.001051,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35001,35004,0.0001,0.001314,0,133.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35001,35005,0.00028,0.001171,0,0,0,0,0,0,1,0,0,29.58,5.44,-29.58,-5.43,0,0,0,0
35001,35034,0.045364,0.074049,0.00335,63.08,0,0,0,0,1,0,0,-25.4,18.4,25.82,-18.07,0,0,0,0
35050,35001,0.023561,0.068763,0.0022,49.99,0,0,0,0,1,0,0,4.31,23.97,-4.18,-23.83,0,0,0,0
35002,35004,0.011102,0.169749,0,66.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35003,35004,0.011102,0.169749,0,66.53,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35006,35007,0.000264,0.001164,0,0,0,0,0,0,1,0,0,11.47,0.46,-11.47,-0.46,0,0,0,0
35055,35006,0.044816,0.114407,0.004,51.85,0,0,0,0,1,0,0,-3.07,9.16,3.11,-9.47,0,0,0,0
35006,65296,0.021338,0.055237,0.00265,61.16,0,0,0,0,1,0,0,-14.58,9,14.64,-9.12,0,0,0,0
35008,35009,0.000277,0.001061,0,0,0,0,0,0,1,0,0,-11,-2.51,11,2.52,0,0,0,0
35008,35010,0.000225,0.001074,0,0,0,0,0,0,1,0,0,11,2.51,-11,-2.51,0,0,0,0
35017,35009,0.036729,0.086922,0.00701,61.06,0,0,0,0,1,0,0,16.3,4.13,-16.2,-4.63,0,0,0,0
35009,35018,0.048062,0.128789,0.00222,52.87,0,0,0,0,1,0,0,5.2,2.11,-5.19,-2.31,0,0,0,0
35030,35011,0.013603,0.07438,0.03166,237.15,0,0,0,0,1,0,0,17.15,-4.96,-17.11,1.87,0,0,0,0
35011,35130,0.008228,0.056375,0.0173,241.24,0,0,0,0,1,0,0,-11.48,-11.73,11.5,10.05,0,0,0,0
35013,35012,0.006381,0.186436,0,112.14,0,0,1,0,1,0,0,-62.12,5.33,62.36,1.53,0,0,0,0
35012,35030,0.002697,0.019679,0.01577,276.87,0,0,0,0,1,0,0,59.83,30.11,-59.71,-30.93,0,0,0,0
35012,35064,0.003338,0.018807,0.07138,238.43,0,0,0,0,1,0,0,-14.75,-18.17,14.76,10.66,0,0,0,0
35012,35423,0.001942,0.01188,0.08082,301.04,0,0,0,0,1,0,0,-107.43,-13.47,107.65,6.2,0,0,0,0
35014,35013,0.000937,0.027598,0,262.82,0,0,1,0,1,0,0,-23.85,9.94,23.86,-9.77,0,0,0,0
35013,35015,0.00028,0.001102,0,0,0,0,0,0,1,0,0,38.26,4.44,-38.26,-4.43,0,0,0,0
35013,35016,0.000279,0.001196,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35014,35059,0.026632,0.071562,0.00352,66.17,0,0,0,0,1,0,0,28.02,-29.68,-27.61,30.42,0,0,0,0
35060,35014,0.003847,0.009974,0.00091,79.34,0,0,0,0,1,0,0,-31.22,12.26,31.26,-12.25,0,0,0,0
35060,35014,0.003847,0.009974,0.00091,79.34,0,0,0,0,1,0,0,-31.22,12.26,31.26,-12.25,0,0,0,0
35060,35014,0.003847,0.009974,0.00091,79.34,0,0,0,0,1,0,0,-31.22,12.26,31.26,-12.25,0,0,0,0
35014,35072,0.033144,0.071933,0.00803,79.79,0,0,0,0,1,0,0,-33.32,14.54,33.74,-14.49,0,0,0,0
35014,35072,0.033144,0.071933,0.00803,79.79,0,0,0,0,1,0,0,-33.32,14.54,33.74,-14.49,0,0,0,0
35014,35072,0.033144,0.071933,0.00803,79.79,0,0,0,0,1,0,0,-33.32,14.54,33.74,-14.49,0,0,0,0
35014,35217,0.037365,0.1035,0.0016,48.3,0,0,0,0,1,0,0,2.02,12.87,-1.96,-12.87,0,0,0,0
35031,35017,0.009245,0.028813,0.00139,75.1,0,0,0,0,1,0,0,26.27,12.19,-26.2,-12.11,0,0,0,0
35031,35017,0.009245,0.028813,0.00139,75.1,0,0,0,0,1,0,0,26.27,12.19,-26.2,-12.11,0,0,0,0
35031,35017,0.009245,0.028813,0.00139,75.1,0,0,0,0,1,0,0,26.27,12.19,-26.2,-12.11,0,0,0,0
35017,35078,0.022442,0.053931,0.00629,49.91,0,0,0,0,1,0,0,7.34,22.13,-7.22,-22.51,0,0,0,0
35017,35246,0.026558,0.083064,0.00207,49.18,0,0,0,0,1,0,0,-3.83,-1.44,3.84,1.23,0,0,0,0
35018,35019,0.000272,0.001057,0,0,0,0,0,0,1,0,0,24.39,4.69,-24.39,-4.68,0,0,0,0
35057,35018,0.012677,0.03006,0.00128,48.59,0,0,0,0,1,0,0,-5.68,-18.54,5.73,18.52,0,0,0,0
35217,35018,0.0117,0.023641,0.0054,56.76,0,0,0,0,1,0,0,-12.61,9.94,12.64,-10.44,0,0,0,0
35230,35018,0.014505,0.025396,0.01262,66.68,0,0,0,0,1,0,0,37.78,9.52,-37.57,-10.46,0,0,0,0
35020,35021,0.000258,0.001065,0,0,0,0,0,0,1,0,0,31.19,15.92,-31.19,-15.91,0,0,0,0
35020,35054,0.028695,0.047458,0.00181,51.03,0,0,0,0,1,0,0,5.1,-4.01,-5.09,3.85,0,0,0,0
35086,35020,0.009472,0.024768,0.00404,73.63,0,0,0,0,1,0,0,56.25,12.24,-55.95,-11.88,0,0,0,0
35020,35122,0.041453,0.09334,0.00547,62.32,0,0,0,0,1,0,0,19.66,-0.03,-19.51,-0.18,0,0,0,0
35022,35035,0.055328,0.111786,0.00762,60.78,0,0,0,0,1,0,0,-23.8,9.84,24.16,-9.92,0,0,0,0
35022,35046,0.032665,0.106671,0.00257,52.62,0,0,0,0,1,0,0,2.72,-5.75,-2.7,5.52,0,0,0,0
35022,35055,0.029654,0.080205,0.00956,50.71,0,0,0,0,1,0,0,13.21,-4.31,-13.16,3.46,0,0,0,0
35023,35024,0.000206,0.001059,0,0,0,0,0,0,1,0,0,17.68,4.24,-17.68,-4.23,0,0,0,0
35023,35052,0.006829,0.014967,0.00138,97.78,0,0,0,0,1,0,0,62.78,-45.31,-62.4,45.99,0,0,0,0
35023,35070,0.01885,0.052091,0.01614,80.18,0,0,0,0,1,0,0,-31.89,14.3,32.11,-15.44,0,0,0,0
35023,35070,0.01885,0.052091,0.01614,80.18,0,0,0,0,1,0,0,-31.89,14.3,32.11,-15.44,0,0,0,0
35023,35070,0.01885,0.052091,0.01614,80.18,0,0,0,0,1,0,0,-31.89,14.3,32.11,-15.44,0,0,0,0
35293,35023,0.007873,0.02058,0.00077,59.78,0,0,0,0,1,0,0,-15.2,1.79,15.21,-1.83,0,0,0,0
35026,35025,0.001756,0.071604,0,104.92,0,0,1.1,0,1,0,0,-43.71,-43.53,43.79,46.62,0,0,0,0
35040,35025,0.003448,0.021014,0.01705,267.23,0,0,0,0,1,0,0,-44.4,22.3,44.49,-23.37,0,0,0,0
35025,35048,0.006226,0.033204,0.02047,291.46,0,0,0,0,1,0,0,-88.28,-23.26,88.83,24.21,0,0,0,0
35027,35026,0.001439,0.039058,0,266.95,0,0,1.0375,0,1,0,0,-43.66,-42.13,43.71,43.53,0,0,0,0
35026,35028,0.000248,0.001007,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35027,35052,0.012713,0.026545,0.00142,100,0,0,0,0,1,0,0,-29.23,54.92,29.68,-54.15,0,0,0,0
35027,57122,0.01631,0.039237,0.01415,60.24,0,0,0,0,1,0,0,16.59,-17.42,-16.51,16.04,0,0,0,0
35029,35042,0.016789,0.037694,0.01088,71.31,0,0,0,0,1,0,0,44.63,-44.5,-44.02,44.67,0,0,0,0
35070,35029,0.016515,0.047121,0.00317,74.43,0,0,0,0,1,0,0,32.02,-19.04,-31.81,19.31,0,0,0,0
35070,35029,0.016515,0.047121,0.00317,74.43,0,0,0,0,1,0,0,32.02,-19.04,-31.81,19.31,0,0,0,0
35031,35030,0.004342,0.107615,0,170.67,0,0,1.1,0,1,0,0,-70.39,-63.72,70.83,74.64,0,0,0,0
35030,35032,0.000291,0.001032,0,0,0,0,0,0,1,0,0,55.11,10.18,-55.1,-10.15,0,0,0,0
35030,35130,0.008605,0.049143,0.07098,209.29,0,0,0,0,1,0,0,12.73,-20.67,-12.69,13.43,0,0,0,0
35423,35030,0.003798,0.025487,0.02211,294.47,0,0,0,0,1,0,0,96.47,28.37,-96.1,-28.27,0,0,0,0
35062,35031,0.012127,0.035204,0.00507,65.03,0,0,0,0,1,0,0,25.7,-20.22,-25.58,20.03,0,0,0,0
35031,35246,0.011317,0.025777,0.00245,67.48,0,0,0,0,1,0,0,17.16,7.12,-17.13,-7.3,0,0,0,0
35033,35034,0.000214,0.001036,0,0,0,0,0,0,1,0,0,-29.3,-9.12,29.3,9.13,0,0,0,0
35035,35034,0.013538,0.028128,0.0024,105.37,0,0,0,0,1,0,0,-47.01,-11.74,47.32,12.11,0,0,0,0
35418,35034,0.016132,0.048001,0.00803,80.26,0,0,0,0,1,0,0,34.32,0.72,-34.15,-1.06,0,0,0,0
35418,35034,0.016132,0.048001,0.00803,80.26,0,0,0,0,1,0,0,34.32,0.72,-34.15,-1.06,0,0,0,0
35418,35034,0.016132,0.048001,0.00803,80.26,0,0,0,0,1,0,0,34.32,0.72,-34.15,-1.06,0,0,0,0
35035,35036,0.000263,0.001175,0,0,0,0,0,0,1,0,0,29.3,12.51,-29.3,-12.5,0,0,0,0
35035,35038,0.039482,0.08869,0.00507,60.53,0,0,0,0,1,0,0,17.43,9,-17.28,-9.2,0,0,0,0
35035,35075,0.035656,0.082985,0.00319,75.99,0,0,0,0,1,0,0,-23.88,0.15,24.07,-0.03,0,0,0,0
35048,35037,0.004557,0.027688,0.02633,255.48,0,0,0,0,1,0,0,-16.01,-7.71,16.03,5.23,0,0,0,0
35143,35037,0.014156,0.077271,0.08803,286.83,0,0,0,0,1,0,0,59.82,7.5,-59.3,-13.41,0,0,0,0
35038,35039,0.00028,0.001084,0,0,0,0,0,0,1,0,0,12.96,3.56,-12.96,-3.56,0,0,0,0
35122,35038,0.009663,0.022471,0.02573,49.77,0,0,0,0,1,0,0,-4.32,-8.24,4.32,5.63,0,0,0,0
35041,35040,0.002865,0.109634,0,113.33,0,0,1.1,0,1,0,0,-35.59,-27.46,35.65,29.96,0,0,0,0
35041,35040,0.002865,0.109634,0,113.33,0,0,1.1,0,1,0,0,-35.59,-27.46,35.65,29.96,0,0,0,0
35040,57092,0.006127,0.036684,0.01831,256.6,0,0,0,0,1,0,0,-26.91,-82.22,27.38,83.25,0,0,0,0
35042,35041,0.002679,0.064221,0,205.86,0,0,1.05,0,1,0,0,9.24,-55.21,-9.15,57.22,0,0,0,0
35041,35043,0.00029,0.001141,0,0,0,0,0,0,1,0,0,80.33,-2.29,-80.32,2.36,0,0,0,0
35042,35045,0.028389,0.067778,0.00183,54.66,0,0,0,0,1,0,0,6.76,17.89,-6.66,-17.87,0,0,0,0
35042,35056,0.017917,0.04423,0.00259,65.93,0,0,0,0,1,0,0,28.02,-7.36,-27.89,7.41,0,0,0,0
57064,35043,0.00268,0.011801,0.00187,136.68,0,0,0,0,1,0,0,-46.5,5.25,46.56,-5.21,0,0,0,0
35044,35045,0.00026,0.001109,0,0,0,0,0,0,1,0,0,-33.76,-7.32,33.76,7.33,0,0,0,0
35045,35418,0.07741,0.1937,0.00436,65.39,0,0,0,0,1,0,0,-27.1,10.54,27.71,-9.48,0,0,0,0
35046,35050,0.031388,0.091717,0.00232,65.67,0,0,0,0,1,0,0,-27.99,-18.52,28.33,19.24,0,0,0,0
35050,35047,0.039474,0.096548,0.00282,58.79,0,0,0,0,1,0,0,14.2,11.69,-14.08,-11.69,0,0,0,0
35047,35293,0.029202,0.076445,0.00213,60.74,0,0,0,0,1,0,0,-16.62,1.84,16.69,-1.87,0,0,0,0
35049,35048,0.001696,0.061338,0,115.98,0,0,1.0875,0,1,0,0,-46.43,-40.42,46.5,42.95,0,0,0,0
35049,35048,0.001696,0.061338,0,115.98,0,0,1.0875,0,1,0,0,-46.43,-40.42,46.5,42.95,0,0,0,0
35048,35051,0.000293,0.001169,0,0,0,0,0,0,1,0,0,37.3,26.58,-37.3,-26.56,0,0,0,0
35423,35048,0.003909,0.028113,0.02707,323.56,0,0,0,0,1,0,0,205.44,142.86,-203.12,-128.98,0,0,0,0
35050,35049,0.002294,0.071922,0,281.43,0,0,1.05,0,1,0,0,-46.84,-54.89,46.96,58.62,0,0,0,0
65126,35049,0.012416,0.054792,0.00885,131.94,0,0,0,0,1,0,0,-45.6,-21.85,45.9,22.23,0,0,0,0
35052,35053,0.00023,0.001069,0,0,0,0,0,0,1,0,0,32.72,8.16,-32.72,-8.15,0,0,0,0
35054,35444,0.018525,0.042079,0.01418,52.18,0,0,0,0,1,0,0,-7,-8.16,7.01,6.73,0,0,0,0
35160,35055,0.05789,0.126839,0.00513,44.11,0,0,0,0,1,0,0,-4.35,13.98,4.47,-14.26,0,0,0,0
57122,35056,0.010373,0.029558,0.00223,51.69,0,0,0,0,1,0,0,8.12,22.44,-8.06,-22.54,0,0,0,0
57807,35056,0.03006,0.068525,0.00169,45.1,0,0,0,0,1,0,0,-6.27,-6.36,6.29,6.23,0,0,0,0
35057,35058,0.00028,0.001072,0,0,0,0,0,0,1,0,0,23.36,6.62,-23.36,-6.62,0,0,0,0
35057,35197,0.015306,0.038088,0.00142,62.53,0,0,0,0,1,0,0,-17.68,11.92,17.75,-11.89,0,0,0,0
35059,57067,0.014803,0.029174,0.00197,85,0,0,0,0,1,0,0,-5.48,49.33,5.82,-48.88,0,0,0,0
35060,35061,0.000203,0.001116,0,0,0,0,0,0,1,0,0,33.09,10.1,-33.09,-10.09,0,0,0,0
35060,35236,0.008984,0.020405,0.00116,91.04,0,0,0,0,1,0,0,15.16,6.37,-15.13,-6.44,0,0,0,0
35060,57075,0.012548,0.040889,0.01308,100,0,0,0,0,1,0,0,45.41,-53.24,-44.84,53.68,0,0,0,0
35062,35063,0.000266,0.001133,0,0,0,0,0,0,1,0,0,31.26,15.88,-31.26,-15.87,0,0,0,0
35062,35418,0.028627,0.068813,0.00384,73.24,0,0,0,0,1,0,0,-28.48,2.17,28.7,-2.06,0,0,0,0
35062,35418,0.028627,0.068813,0.00384,73.24,0,0,0,0,1,0,0,-28.48,2.17,28.7,-2.06,0,0,0,0
35064,35067,0.005096,0.151136,0,191.68,0,0,1,0,1,0,0,86.19,10.49,-85.83,0.21,0,0,0,0
35085,35064,0.003777,0.02298,0.01515,244.93,0,0,0,0,1,0,0,-19.17,3.65,19.19,-5.18,0,0,0,0
35287,35064,0.005558,0.034114,0.02006,289.2,0,0,0,0,1,0,0,71.82,22.19,-71.53,-22.56,0,0,0,0
35064,35423,0.003153,0.020753,0.01491,269.74,0,0,0,0,1,0,0,-48.62,6.58,48.69,-7.7,0,0,0,0
35065,35067,-0.001929,-0.057224,0,116.68,0,0,1,0,1,0,0,-85.97,-3.84,85.83,-0.21,0,0,0,0
35065,35068,0.026826,0.076119,0.00277,58.03,0,0,0,0,1,0,0,-7.43,-2.97,7.45,2.73,0,0,0,0
35065,35083,0.010767,0.029167,0.00095,67.93,0,0,0,0,1,0,0,32.61,0.73,-32.5,-0.53,0,0,0,0
35065,35444,0.00893,0.01863,0.00049,65.19,0,0,0,0,1,0,0,25.03,1.11,-24.98,-1.05,0,0,0,0
35066,35067,0.019356,0.574068,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35068,35069,0.000201,0.00109,0,0,0,0,0,0,1,0,0,35.76,9.33,-35.76,-9.32,0,0,0,0
35068,35075,0.006076,0.019044,0.00225,91.54,0,0,0,0,1,0,0,-37.02,-18.31,37.12,18.38,0,0,0,0
35068,35473,0.020041,0.056771,0.00262,59.19,0,0,0,0,1,0,0,-6.19,6.25,6.2,-6.48,0,0,0,0
35070,35071,0.000274,0.00112,0,0,0,0,0,0,1,0,0,41.95,5.8,-41.95,-5.78,0,0,0,0
35418,35070,0.010732,0.024638,0.00128,86.82,0,0,0,0,1,0,0,67.96,-25.15,-67.44,26.2,0,0,0,0
35418,35070,0.010732,0.024638,0.00128,86.82,0,0,0,0,1,0,0,67.96,-25.15,-67.44,26.2,0,0,0,0
35418,35070,0.010732,0.024638,0.00128,86.82,0,0,0,0,1,0,0,67.96,-25.15,-67.44,26.2,0,0,0,0
35072,35073,0.000229,0.001098,0,0,0,0,0,0,1,0,0,41.95,21.98,-41.95,-21.96,0,0,0,0
35072,35246,0.037121,0.077447,0.0017,64.48,0,0,0,0,1,0,0,-0.15,-2.06,0.16,1.88,0,0,0,0
35418,35072,0.02719,0.068313,0.00158,83.75,0,0,0,0,1,0,0,48.27,-6.52,-47.67,7.85,0,0,0,0
35418,35072,0.02719,0.068313,0.00158,83.75,0,0,0,0,1,0,0,48.27,-6.52,-47.67,7.85,0,0,0,0
35418,35072,0.02719,0.068313,0.00158,83.75,0,0,0,0,1,0,0,48.27,-6.52,-47.67,7.85,0,0,0,0
35074,35075,0.000266,0.001067,0,0,0,0,0,0,1,0,0,-37.72,-4.48,37.72,4.49,0,0,0,0
35418,35075,0.015891,0.027236,0.01038,75.81,0,0,0,0,1,0,0,33.14,6.79,-32.97,-7.61,0,0,0,0
35418,35075,0.015891,0.027236,0.01038,75.81,0,0,0,0,1,0,0,33.14,6.79,-32.97,-7.61,0,0,0,0
35418,35075,0.015891,0.027236,0.01038,75.81,0,0,0,0,1,0,0,33.14,6.79,-32.97,-7.61,0,0,0,0
35076,35077,0.000261,0.001079,0,0,0,0,0,0,1,0,0,37.72,8.34,-37.72,-8.33,0,0,0,0
35076,35078,0.000258,0.001008,0,0,0,0,0,0,1,0,0,-37.72,-8.34,37.73,8.36,0,0,0,0
35076,35079,0.000262,0.00113,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
35076,35080,0.000225,0.001107,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35076,35081,0.000249,0.001124,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
35078,35083,0.009759,0.025397,0.01311,67.14,0,0,0,0,1,0,0,-30.26,5.04,30.35,-6.16,0,0,0,0
35078,35118,0.013442,0.039953,0.00378,50.17,0,0,0,0,1,0,0,-0.25,9.11,0.26,-9.47,0,0,0,0
35082,35139,0.018493,0.04625,0.00658,58.58,0,0,0,0,1,0,0,19.83,-0.66,-19.76,0.15,0,0,0,0
35082,35278,0.005674,0.01686,0.00084,71.94,0,0,0,0,1,0,0,-25.3,-5.85,25.33,5.87,0,0,0,0
35082,35278,0.005674,0.01686,0.00084,71.94,0,0,0,0,1,0,0,-25.3,-5.85,25.33,5.87,0,0,0,0
35083,35084,0.0002,0.001121,0,0,0,0,0,0,1,0,0,23.72,3.41,-23.72,-3.4,0,0,0,0
35083,35444,0.009095,0.021088,0.00226,62.7,0,0,0,0,1,0,0,-21.57,3.29,21.61,-3.43,0,0,0,0
35085,35088,0.002181,0.079462,0,262.39,0,0,1,0,1,0,0,59.06,8.03,-58.99,-5.39,0,0,0,0
35085,35089,0.000255,0.001134,0,0,0,0,0,0,1,0,0,48.77,6.5,-48.77,-6.47,0,0,0,0
35287,35085,0.006095,0.032558,0.02377,296.9,0,0,0,0,1,0,0,89.13,18.11,-88.66,-18.18,0,0,0,0
35086,35088,0.00089,0.032422,0,112.39,0,0,1,0,1,0,0,-58.96,-4.3,58.99,5.39,0,0,0,0
35086,35473,0.00412,0.01114,0.00115,61.08,0,0,0,0,1,0,0,2.71,-7.94,-2.7,7.82,0,0,0,0
35087,35088,0.017582,0.640673,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35090,35091,0.000281,0.001079,0,0,0,0,0,0,1,0,0,17.09,3.62,-17.09,-3.62,0,0,0,0
35090,35092,0.000233,0.001117,0,0,0,0,0,0,1,0,0,-17.09,-3.62,17.09,3.63,0,0,0,0
35092,35110,0.012166,0.034624,0.00208,57.19,0,0,0,0,1,0,0,17.65,-28.8,-17.51,28.97,0,0,0,0
35119,35092,0.018644,0.056378,0.00607,64.92,0,0,0,0,1,0,0,-30.15,-0.99,30.32,0.88,0,0,0,0
35092,35140,0.056648,0.160917,0.00535,66.37,0,0,0,0,1,0,0,-32.1,11.05,32.74,-9.78,0,0,0,0
35225,35092,0.035763,0.11634,0.00742,66.01,0,0,0,0,1,0,0,33.4,-12.56,-32.95,13.24,0,0,0,0
35093,35121,0.054797,0.148715,0.00453,63.59,0,0,0,0,1,0,0,-18.58,23,19.02,-22.27,0,0,0,0
35399,35093,0.046835,0.097326,0.01044,57.8,0,0,0,0,1,0,0,-9.76,23.44,10.04,-24,0,0,0,0
35094,35173,0.068789,0.154735,0.00698,61.02,0,0,0,0,1,0,0,15.74,-17.18,-15.39,17.25,0,0,0,0
35461,35094,0.028608,0.067313,0.00867,53.22,0,0,0,0,1,0,0,19.92,-5.12,-19.81,4.5,0,0,0,0
35474,35094,0.04093,0.103976,0.00615,64.2,0,0,0,0,1,0,0,8.32,-11.53,-8.24,11.1,0,0,0,0
35095,35096,0.00021,0.001117,0,0,0,0,0,0,1,0,0,-17.63,-6.62,17.63,6.63,0,0,0,0
35124,35096,0.033499,0.069985,0.00472,88.13,0,0,0,0,1,0,0,-28.73,7.09,29.03,-6.94,0,0,0,0
35096,35187,0.049935,0.125597,0.01334,74.58,0,0,0,0,1,0,0,-23.33,0.15,23.6,-0.81,0,0,0,0
35096,35187,0.049935,0.125597,0.01334,74.58,0,0,0,0,1,0,0,-23.33,0.15,23.6,-0.81,0,0,0,0
35097,35098,0.000223,0.001136,0,0,0,0,0,0,1,0,0,8.42,1.49,-8.42,-1.49,0,0,0,0
35097,35099,0.000292,0.001056,0,0,0,0,0,0,1,0,0,-8.42,-1.49,8.42,1.49,0,0,0,0
35128,35099,0.048304,0.109509,0.00268,74.47,0,0,0,0,1,0,0,32.39,10,-31.86,-9.07,0,0,0,0
35099,35211,0.022009,0.061144,0.00849,65.49,0,0,0,0,1,0,0,23.44,7.59,-23.31,-8.05,0,0,0,0
35133,35100,0.030357,0.099829,0.00251,56.03,0,0,0,0,1,0,0,8.83,0.56,-8.81,-0.75,0,0,0,0
35138,35100,0.028723,0.058941,0.00281,49.71,0,0,0,0,1,0,0,4.05,1.27,-4.05,-1.55,0,0,0,0
35101,35116,0.039611,0.103776,0.00326,59.36,0,0,0,0,1,0,0,16.2,-3.23,-16.09,3.21,0,0,0,0
35126,35101,0.024172,0.0562,0.01464,64.97,0,0,0,0,1,0,0,26.9,0.35,-26.72,-1.35,0,0,0,0
35102,35103,0.000207,0.001153,0,0,0,0,0,0,1,0,0,-24.66,-11.23,24.66,11.23,0,0,0,0
35275,35103,0.05078,0.159996,0.00497,70.59,0,0,0,0,1,0,0,50.54,-3.3,-49.29,6.73,0,0,0,0
35103,35437,0.028119,0.064037,0.00112,58.49,0,0,0,0,1,0,0,24.63,-17.96,-24.37,18.44,0,0,0,0
35114,35104,0.030467,0.082597,0.00423,54.54,0,0,0,0,1,0,0,-1.94,18.5,2.04,-18.7,0,0,0,0
35104,35182,0.060704,0.143787,0.00781,55.35,0,0,0,0,1,0,0,4.54,-2.96,-4.52,2.16,0,0,0,0
35104,35369,0.070276,0.16768,0.00713,66.37,0,0,0,0,1,0,0,-18.03,19.21,18.5,-18.85,0,0,0,0
35105,35106,0.00026,0.001018,0,0,0,0,0,0,1,0,0,11.12,2.95,-11.12,-2.95,0,0,0,0
35107,35105,0.006685,0.013533,0.01711,74.27,0,0,0,0,1,0,0,-34.83,12.32,34.92,-13.89,0,0,0,0
35105,35138,0.025958,0.067134,0.0177,86.58,0,0,0,0,1,0,0,-46.05,10.94,46.62,-11.28,0,0,0,0
35107,35108,0.000228,0.001096,0,0,0,0,0,0,1,0,0,18.61,6.03,-18.61,-6.03,0,0,0,0
35121,35107,0.063244,0.112037,0.00468,65.77,0,0,0,0,1,0,0,-26.53,20.09,27.21,-19.36,0,0,0,0
35308,35107,0.013801,0.042979,0.0024,59.5,0,0,0,0,1,0,0,11.01,-1.2,-10.99,1.01,0,0,0,0
35109,35130,0.006112,0.039733,0.0404,233.95,0,0,0,0,1,0,0,-52.46,-14.26,52.63,11.12,0,0,0,0
35449,35109,0.015066,0.087251,0.04464,253.9,0,0,0,0,1,0,0,-15.71,-2.73,15.75,-1.7,0,0,0,0
35110,35111,0.03172,0.082515,0.00309,51.38,0,0,0,0,1,0,0,1.15,-35.69,-0.77,36.36,0,0,0,0
35111,35112,0.000299,0.001083,0,0,0,0,0,0,1,0,0,19.29,4.38,-19.29,-4.38,0,0,0,0
35113,35111,0.068802,0.192133,0.00754,65.51,0,0,0,0,1,0,0,19.39,-30.17,-18.53,31.8,0,0,0,0
35253,35113,0.043611,0.120999,0.00433,48.69,0,0,0,0,1,0,0,-4.72,-8.87,4.76,8.56,0,0,0,0
35446,35113,0.042432,0.102004,0.00738,86.8,0,0,0,0,1,0,0,48.91,-9.37,-47.89,11.08,0,0,0,0
35114,35175,0.129728,0.251984,0.0055,60.36,0,0,0,0,1,0,0,-22.2,11.23,22.94,-10.4,0,0,0,0
35114,35182,0.03352,0.075728,0.00778,55.21,0,0,0,0,1,0,0,7.75,14.52,-7.66,-15.17,0,0,0,0
35115,35116,0.0002,0.001003,0,0,0,0,0,0,1,0,0,-9.46,-1.03,9.46,1.03,0,0,0,0
35191,35116,0.047942,0.107654,0.0022,51.03,0,0,0,0,1,0,0,-6.6,4.1,6.63,-4.24,0,0,0,0
35117,35124,0.063921,0.180306,0.00897,71.97,0,0,0,0,1,0,0,-16.25,8.89,16.48,-9.14,0,0,0,0
35117,35388,0.005545,0.013178,0.0027,62.37,0,0,0,0,1,0,0,-10.39,-13.64,10.41,13.41,0,0,0,0
35118,35382,0.020742,0.06578,0.00339,67.61,0,0,0,0,1,0,0,-26.56,0.46,26.7,-0.36,0,0,0,0
35119,35120,0.000294,0.001189,0,0,0,0,0,0,1,0,0,29.66,3.69,-29.66,-3.68,0,0,0,0
35119,35414,0.062864,0.104694,0.00466,51.64,0,0,0,0,1,0,0,0.49,-2.7,-0.48,2.23,0,0,0,0
35122,35123,0.00026,0.001178,0,0,0,0,0,0,1,0,0,23.83,8.42,-23.82,-8.41,0,0,0,0
35125,35126,0.000299,0.001089,0,0,0,0,0,0,1,0,0,-10.88,-6.57,10.88,6.57,0,0,0,0
35126,35201,0.025136,0.058482,0.00218,75.24,0,0,0,0,1,0,0,-37.78,-6.92,38.16,7.59,0,0,0,0
35128,35127,0.003797,0.094545,0,125.27,0,0,1,0,1,0,0,-58.99,1.1,59.12,2.03,0,0,0,0
35128,35127,0.003797,0.094545,0,125.27,0,0,1,0,1,0,0,-58.99,1.1,59.12,2.03,0,0,0,0
35128,35127,0.003797,0.094545,0,125.27,0,0,1,0,1,0,0,-58.99,1.1,59.12,2.03,0,0,0,0
35127,35129,0.000275,0.001164,0,0,0,0,0,0,1,0,0,43.75,11.86,-43.75,-11.83,0,0,0,0
35127,35130,0.000214,0.001109,0,0,0,0,0,0,1,0,0,-221.11,-17.95,221.21,18.47,0,0,0,0
35127,35131,0.000296,0.001145,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
35140,35128,0.039101,0.097897,0.0086,70.06,0,0,0,0,1,0,0,-45.01,6.73,45.8,-5.65,0,0,0,0
35128,35374,0.011007,0.030274,0.01267,78.4,0,0,0,0,1,0,0,32.93,-2.55,-32.82,1.54,0,0,0,0
35128,35374,0.011007,0.030274,0.01267,78.4,0,0,0,0,1,0,0,32.93,-2.55,-32.82,1.54,0,0,0,0
35128,35374,0.011007,0.030274,0.01267,78.4,0,0,0,0,1,0,0,32.93,-2.55,-32.82,1.54,0,0,0,0
35130,35134,0.005124,0.030591,0.01929,308.92,0,0,0,0,1,0,0,139.01,19.3,-138.05,-15.6,0,0,0,0
35130,35287,0.004703,0.033208,0.01965,354.16,0,0,0,0,1,0,0,-137.22,-24.12,138.08,28.09,0,0,0,0
35130,35287,0.004703,0.033208,0.01965,354.16,0,0,0,0,1,0,0,-137.22,-24.12,138.08,28.09,0,0,0,0
35130,35287,0.004703,0.033208,0.01965,354.16,0,0,0,0,1,0,0,-137.22,-24.12,138.08,28.09,0,0,0,0
35133,35132,0.005275,0.139993,0,94.99,0,0,1,0,1,0,0,-23.66,3.08,23.69,-2.31,0,0,0,0
35132,35134,0.000244,0.001048,0,0,0,0,0,0,1,0,0,-26.61,2.03,26.62,-2.02,0,0,0,0
35132,35135,0.000284,0.001036,0,0,0,0,0,0,1,0,0,2.93,0.29,-2.93,-0.29,0,0,0,0
35133,35138,0.009675,0.027854,0.00108,64.42,0,0,0,0,1,0,0,22.77,-3.1,-22.72,3.13,0,0,0,0
35275,35133,0.014723,0.029915,0.00164,54.37,0,0,0,0,1,0,0,7.95,0.39,-7.94,-0.54,0,0,0,0
35471,35134,0.010205,0.05958,0.05362,281.81,0,0,0,0,1,0,0,-72.94,-8.49,73.48,6.17,0,0,0,0
35136,35137,0.000243,0.001033,0,0,0,0,0,0,1,0,0,35.71,5.24,-35.71,-5.23,0,0,0,0
35136,35138,0.000254,0.001012,0,0,0,0,0,0,1,0,0,-35.71,-5.24,35.71,5.26,0,0,0,0
35138,35374,0.016827,0.041884,0.00285,67.82,0,0,0,0,1,0,0,-32.94,1.56,33.11,-1.41,0,0,0,0
35402,35138,0.009886,0.028118,0.00136,67.3,0,0,0,0,1,0,0,30.81,0.04,-30.72,0.07,0,0,0,0
35139,35275,0.027864,0.076902,0.00306,49.24,0,0,0,0,1,0,0,2.47,-8.76,-2.45,8.51,0,0,0,0
35142,35141,0.005043,0.164081,0,118.83,0,0,1.05625,0,1,0,0,-46.22,-6.65,46.33,10.31,0,0,0,0
35142,35141,0.005043,0.164081,0,118.83,0,0,1.05625,0,1,0,0,-46.22,-6.65,46.33,10.31,0,0,0,0
35142,35141,0.005043,0.164081,0,118.83,0,0,1.05625,0,1,0,0,-46.22,-6.65,46.33,10.31,0,0,0,0
35141,35143,0.000215,0.001012,0,0,0,0,0,0,1,0,0,-139,-30.94,139.04,31.15,0,0,0,0
35144,35142,0.015782,0.044189,0.00337,78.49,0,0,0,0,1,0,0,-35.24,-5.03,35.43,5.19,0,0,0,0
35144,35142,0.015782,0.044189,0.00337,78.49,0,0,0,0,1,0,0,-35.24,-5.03,35.43,5.19,0,0,0,0
35144,35142,0.015782,0.044189,0.00337,78.49,0,0,0,0,1,0,0,-35.24,-5.03,35.43,5.19,0,0,0,0
47166,35143,0.006296,0.045561,0.0214,331.51,0,0,0,0,1,0,0,201.41,54.88,-198.86,-38.65,0,0,0,0
35144,35145,0.000212,0.001023,0,0,0,0,0,0,1,0,0,31.03,5.53,-31.03,-5.52,0,0,0,0
35148,35144,0.017862,0.04744,0.01399,83.42,0,0,0,0,1,0,0,-6.68,-12.79,6.72,11.38,0,0,0,0
35144,35150,0.024019,0.062324,0.01037,77.92,0,0,0,0,1,0,0,37.9,3.79,-37.58,-4.05,0,0,0,0
35144,35156,0.051727,0.105204,0.00387,66.58,0,0,0,0,1,0,0,30.08,-5.6,-29.63,6.11,0,0,0,0
35146,35147,0.000295,0.001066,0,0,0,0,0,0,1,0,0,9.62,3.14,-9.62,-3.14,0,0,0,0
35150,35146,0.029937,0.073817,0.01257,64.96,0,0,0,0,1,0,0,21.22,0.76,-21.09,-1.76,0,0,0,0
35308,35146,0.054211,0.108689,0.00407,58.58,0,0,0,0,1,0,0,-11.4,1.1,11.47,-1.38,0,0,0,0
35148,35264,0.043423,0.125743,0.00729,49.1,0,0,0,0,1,0,0,6.95,4.38,-6.92,-5.07,0,0,0,0
35148,47160,0.025869,0.065245,0.01073,89.61,0,0,0,0,1,0,0,-20.71,4.38,20.82,-5.24,0,0,0,0
35160,35149,0.048563,0.110188,0.00739,60.14,0,0,0,0,1,0,0,-10.92,7.4,11,-8.01,0,0,0,0
35162,35149,0.068308,0.170673,0.00546,63.29,0,0,0,0,1,0,0,16.79,-7.55,-16.58,7.5,0,0,0,0
35150,35151,0.000254,0.00109,0,0,0,0,0,0,1,0,0,16.36,3.29,-16.36,-3.28,0,0,0,0
35152,35155,0.000671,0.013343,0,132.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35152,35156,0.000213,0.001131,0,0,0,0,0,0,1,0,0,-15.62,-1.01,15.62,1.01,0,0,0,0
35152,35157,0.000253,0.001055,0,0,0,0,0,0,1,0,0,15.62,1.01,-15.62,-1,0,0,0,0
35153,35155,0.013117,0.26088,0,66.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35154,35155,0.013117,0.26088,0,66.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35156,35158,0.058733,0.139159,0.00522,59.1,0,0,0,0,1,0,0,14.01,-7.12,-13.87,6.88,0,0,0,0
35158,35159,0.000271,0.001133,0,0,0,0,0,0,1,0,0,15.28,4.8,-15.28,-4.79,0,0,0,0
35160,35158,0.025181,0.059732,0.00096,39.19,0,0,0,0,1,0,0,1.44,11.66,-1.41,-11.68,0,0,0,0
35160,35161,0.000212,0.001187,0,0,0,0,0,0,1,0,0,13.83,3.47,-13.83,-3.46,0,0,0,0
35162,35163,0.000271,0.001083,0,0,0,0,0,0,1,0,0,11.58,2.29,-11.58,-2.29,0,0,0,0
35343,35162,0.060734,0.11402,0.00314,67.15,0,0,0,0,1,0,0,28.84,-4.71,-28.37,5.26,0,0,0,0
35164,35165,0.000215,0.001097,0,0,0,0,0,0,1,0,0,23.12,3.5,-23.12,-3.49,0,0,0,0
35364,35164,0.03606,0.100656,0.0044,35.73,0,0,0,0,1,0,0,-12.49,3.81,12.55,-4.13,0,0,0,0
35164,35468,0.023974,0.042622,0.00398,62.55,0,0,0,0,1,0,0,-35.67,0.64,35.95,-0.58,0,0,0,0
35166,35167,0.000271,0.001039,0,0,0,0,0,0,1,0,0,13.65,3.21,-13.65,-3.21,0,0,0,0
35166,35288,0.028196,0.074647,0.00339,64.75,0,0,0,0,1,0,0,14.93,-0.3,-14.87,0.11,0,0,0,0
35166,35404,0.053809,0.095281,0.00281,67.62,0,0,0,0,1,0,0,-28.58,-2.91,29.01,3.37,0,0,0,0
35271,35168,0.108701,0.277926,0.01008,47.83,0,0,0,0,1,0,0,10.51,-0.18,-10.4,-0.62,0,0,0,0
