F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
35168,35324,0.088737,0.233399,0.01314,58.15,0,0,0,0,1,0,0,0.07,-3.51,-0.07,2.12,0,0,0,0
35169,35303,0.044549,0.121303,0.00938,58.7,0,0,0,0,1,0,0,-20.81,-4.34,21,3.87,0,0,0,0
35350,35169,0.056495,0.138114,0.00277,51.04,0,0,0,0,1,0,0,-12.04,-3.82,12.13,3.75,0,0,0,0
35170,35171,0.000286,0.001011,0,0,0,0,0,0,1,0,0,9.48,4.67,-9.48,-4.67,0,0,0,0
35170,35187,0.061339,0.156506,0.00542,77.07,0,0,0,0,1,0,0,24.7,-4.86,-24.32,5.27,0,0,0,0
35170,35187,0.061339,0.156506,0.00542,77.07,0,0,0,0,1,0,0,24.7,-4.86,-24.32,5.27,0,0,0,0
35170,35351,0.029497,0.089909,0.00303,72.55,0,0,0,0,1,0,0,-19.85,-0.59,19.96,0.62,0,0,0,0
35465,35170,0.065296,0.157904,0.00496,67.91,0,0,0,0,1,0,0,26.45,-2.46,-26.01,2.99,0,0,0,0
35170,47251,0.094984,0.174714,0.00298,58.96,0,0,0,0,1,0,0,-13.02,2.66,13.18,-2.67,0,0,0,0
35172,35399,0.042095,0.115847,0.00783,65.75,0,0,0,0,1,0,0,-28.11,-13.49,28.49,13.68,0,0,0,0
47019,35172,0.09495,0.174364,0.00291,49.99,0,0,0,0,1,0,0,-7.44,-6.66,7.53,6.52,0,0,0,0
35173,35180,0.034939,0.093296,0.00311,54.9,0,0,0,0,1,0,0,5.71,-9.08,-5.67,8.84,0,0,0,0
35175,35174,0.004274,0.136153,0,116.46,0,0,1.075,0,1,0,0,-58.38,-8.89,58.54,13.86,0,0,0,0
35175,35174,0.004274,0.136153,0,116.46,0,0,1.075,0,1,0,0,-58.38,-8.89,58.54,13.86,0,0,0,0
35174,35176,0.000266,0.00111,0,0,0,0,0,0,1,0,0,32.44,6.02,-32.44,-6.01,0,0,0,0
35471,35174,0.006066,0.031715,0.03819,291.11,0,0,0,0,1,0,0,92.94,8.49,-92.41,-9.56,0,0,0,0
47320,35174,0.010637,0.069241,0.03322,264.72,0,0,0,0,1,0,0,57.51,23.43,-57.1,-24.18,0,0,0,0
35175,35185,0.035379,0.07288,0.00595,69.92,0,0,0,0,1,0,0,46.85,-2.55,-46.14,3.35,0,0,0,0
35175,47207,0.025923,0.062252,0.00218,70,0,0,0,0,1,0,0,39.18,9.51,-38.8,-8.83,0,0,0,0
35175,47272,0.024444,0.07382,0.00258,59.01,0,0,0,0,1,0,0,4.23,20.19,-4.13,-20.18,0,0,0,0
35177,35178,0.000218,0.001114,0,0,0,0,0,0,1,0,0,-10.95,19.09,10.95,-19.09,0,0,0,0
35178,35180,0.021155,0.048259,0.00106,61.52,0,0,0,0,1,0,0,20.68,-11.43,-20.57,11.56,0,0,0,0
35178,47004,0.080065,0.163897,0.00687,66.19,0,0,0,0,1,0,0,-31.63,30.52,33.09,-28.26,0,0,0,0
35182,35179,0.033392,0.077679,0.00274,51.86,0,0,0,0,1,0,0,-11.69,9.15,11.76,-9.28,0,0,0,0
35179,35185,0.031255,0.084026,0.00433,62.66,0,0,0,0,1,0,0,-26.07,4.07,26.27,-3.99,0,0,0,0
35180,35181,0.00025,0.001087,0,0,0,0,0,0,1,0,0,26.24,3.29,-26.24,-3.28,0,0,0,0
35182,35183,0.000271,0.001001,0,0,0,0,0,0,1,0,0,20.6,3.67,-20.6,-3.67,0,0,0,0
35184,35185,0.000233,0.001094,0,0,0,0,0,0,1,0,0,-19.87,-0.63,19.87,0.63,0,0,0,0
35184,35186,0.000286,0.001124,0,0,0,0,0,0,1,0,0,19.87,0.63,-19.87,-0.63,0,0,0,0
35351,35187,0.050268,0.109028,0.00639,166.44,0,0,0,0,1,0,0,50.2,-9.43,-48.94,11.48,0,0,0,0
35187,47007,0.053571,0.146113,0.00652,65.38,0,0,0,0,1,0,0,15.35,1.05,-15.22,-1.37,0,0,0,0
35187,47010,0.04167,0.106667,0.00643,70.74,0,0,0,0,1,0,0,22.83,1.11,-22.61,-1.21,0,0,0,0
35188,35189,0.000228,0.001016,0,0,0,0,0,0,1,0,0,49.53,11.73,-49.52,-11.7,0,0,0,0
35188,35240,0.006586,0.037054,0.01733,291.24,0,0,0,0,1,0,0,82.44,34.79,-81.94,-33.8,0,0,0,0
35188,35341,0.002182,0.015335,0.01444,310.43,0,0,0,0,1,0,0,-131.96,-46.51,132.36,47.76,0,0,0,0
35190,35191,0.000204,0.001087,0,0,0,0,0,0,1,0,0,-14.25,-2.82,14.25,2.82,0,0,0,0
35191,35211,0.040994,0.110554,0.00588,55.71,0,0,0,0,1,0,0,-7.65,-6.92,7.7,6.46,0,0,0,0
35192,57097,0.009287,0.03149,0.00275,63.87,0,0,0,0,1,0,0,25.33,0.96,-25.27,-1.07,0,0,0,0
57631,35192,0.012292,0.029915,0.00096,62.99,0,0,0,0,1,0,0,26.98,17.17,-26.87,-16.99,0,0,0,0
57841,35192,0.008004,0.019258,0.00063,60.2,0,0,0,0,1,0,0,14.01,-10.53,-13.99,10.52,0,0,0,0
35194,35193,0.003699,0.131655,0,93.59,0,0,1.04375,0,1,0,0,2.89,-19.17,-2.88,19.66,0,0,0,0
35193,35195,0.000237,0.001141,0,0,0,0,0,0,1,0,0,17.46,1.17,-17.46,-1.17,0,0,0,0
35193,35326,0.011879,0.066317,0.1187,304.14,0,0,0,0,1,0,0,-35.54,-20.3,35.7,8.65,0,0,0,0
35193,35449,0.014564,0.077242,0.06417,287.86,0,0,0,0,1,0,0,20.95,-0.53,-20.89,-5.82,0,0,0,0
35194,35233,0.039723,0.096642,0.00382,71.38,0,0,0,0,1,0,0,36.15,8.71,-35.64,-7.88,0,0,0,0
35300,35194,0.075092,0.182818,0.00534,65.02,0,0,0,0,1,0,0,40.18,-8.28,-39.05,10.46,0,0,0,0
35233,35196,0.026598,0.079325,0.00928,66.9,0,0,0,0,1,0,0,19.77,1.5,-19.67,-2.16,0,0,0,0
35196,35378,0.041262,0.10099,0.0089,59.7,0,0,0,0,1,0,0,7,-4.48,-6.97,3.63,0,0,0,0
35197,35226,0.052742,0.136606,0.00322,67.14,0,0,0,0,1,0,0,-27.81,9.51,28.26,-8.67,0,0,0,0
35199,35198,0.011929,0.035716,0.00178,46.17,0,0,0,0,1,0,0,2.47,-6.32,-2.47,6.16,0,0,0,0
35198,35201,0.019975,0.055368,0.00187,66.58,0,0,0,0,1,0,0,-26.89,-0.47,27.04,0.69,0,0,0,0
35198,35214,0.010679,0.028559,0.01056,50.91,0,0,0,0,1,0,0,-5.18,-13.41,5.2,12.41,0,0,0,0
35311,35199,0.023124,0.055626,0.0017,69.31,0,0,0,0,1,0,0,37.37,11.09,-37.02,-10.43,0,0,0,0
35201,35200,0.004181,0.113114,0,108.28,0,0,1,0,1,0,0,-43.08,3.6,43.16,-1.5,0,0,0,0
35200,35202,0.000293,0.001159,0,0,0,0,0,0,1,0,0,33.67,16.81,-33.67,-16.8,0,0,0,0
35240,35200,0.008774,0.053624,0.02507,290.25,0,0,0,0,1,0,0,77.37,16.04,-76.83,-15.32,0,0,0,0
35201,35311,0.014931,0.03058,0.00142,73.97,0,0,0,0,1,0,0,-22.11,-11.88,22.21,11.93,0,0,0,0
35203,35204,0.000238,0.001085,0,0,0,0,0,0,1,0,0,-19.58,-4.91,19.58,4.92,0,0,0,0
35204,35270,0.009429,0.02303,0.00042,49.74,0,0,0,0,1,0,0,4.72,8.53,-4.71,-8.55,0,0,0,0
35204,35359,0.02185,0.056932,0.00526,64.69,0,0,0,0,1,0,0,-24.3,-13.45,24.46,13.32,0,0,0,0
35206,35205,0.002643,0.082365,0,108.44,0,0,1.06875,0,1,0,0,-41.44,-15.15,41.5,16.84,0,0,0,0
35205,35207,0.000285,0.001121,0,0,0,0,0,0,1,0,0,55.45,25.24,-55.44,-25.2,0,0,0,0
35205,35208,0.000255,0.001164,0,0,0,0,0,0,1,0,0,-96.95,-42.09,96.98,42.22,0,0,0,0
35205,35209,0.000242,0.001185,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35206,57165,0.009724,0.03387,0.0045,127.88,0,0,0,0,1,0,0,29.19,-2.24,-29.11,2.02,0,0,0,0
57191,35206,0.018816,0.082651,0.00775,119.76,0,0,0,0,1,0,0,-12.17,-17.85,12.25,17.39,0,0,0,0
57073,35208,0.006059,0.040843,0.01549,302.11,0,0,0,0,1,0,0,97.67,45.33,-96.98,-42.22,0,0,0,0
35210,35211,0.00028,0.001117,0,0,0,0,0,0,1,0,0,-15.61,-1.58,15.61,1.59,0,0,0,0
35212,35213,0.000267,0.001024,0,0,0,0,0,0,1,0,0,8.59,0.6,-8.59,-0.6,0,0,0,0
35212,35214,0.000287,0.001035,0,0,0,0,0,0,1,0,0,-8.59,-0.6,8.59,0.6,0,0,0,0
35214,35270,0.029773,0.075247,0.00198,58.17,0,0,0,0,1,0,0,-13.8,-13.02,13.9,13.09,0,0,0,0
35252,35215,0.030107,0.101528,0.00267,71.9,0,0,0,0,1,0,0,11.36,-0.55,-11.32,0.39,0,0,0,0
35215,35331,0.036267,0.082786,0.00188,55.99,0,0,0,0,1,0,0,-0.74,-4.02,0.75,3.84,0,0,0,0
35216,35217,0.000237,0.001196,0,0,0,0,0,0,1,0,0,-14.57,-2.93,14.57,2.93,0,0,0,0
35218,35219,0.000223,0.001118,0,0,0,0,0,0,1,0,0,37.84,9.47,-37.83,-9.45,0,0,0,0
35218,35331,0.027879,0.060674,0.00141,64.34,0,0,0,0,1,0,0,-23.83,-4.05,23.98,4.24,0,0,0,0
35220,35221,0.000237,0.001008,0,0,0,0,0,0,1,0,0,-13.85,-3.35,13.85,3.35,0,0,0,0
35220,35222,0.00029,0.001103,0,0,0,0,0,0,1,0,0,13.85,3.35,-13.85,-3.35,0,0,0,0
35230,35221,0.022694,0.064801,0.00367,82.12,0,0,0,0,1,0,0,-42.04,11.32,42.45,-10.53,0,0,0,0
35230,35221,0.022694,0.064801,0.00367,82.12,0,0,0,0,1,0,0,-42.04,11.32,42.45,-10.53,0,0,0,0
35230,35221,0.022694,0.064801,0.00367,82.12,0,0,0,0,1,0,0,-42.04,11.32,42.45,-10.53,0,0,0,0
35221,35456,0.038878,0.086253,0.00392,82.56,0,0,0,0,1,0,0,-47.07,9.41,47.92,-7.94,0,0,0,0
35221,35456,0.038878,0.086253,0.00392,82.56,0,0,0,0,1,0,0,-47.07,9.41,47.92,-7.94,0,0,0,0
35221,35456,0.038878,0.086253,0.00392,82.56,0,0,0,0,1,0,0,-47.07,9.41,47.92,-7.94,0,0,0,0
35223,35224,0.000291,0.001014,0,0,0,0,0,0,1,0,0,-21.12,-6.33,21.12,6.33,0,0,0,0
35254,35224,0.048371,0.117636,0.00611,100.6,0,0,0,0,1,0,0,-34.45,16.68,35.14,-15.64,0,0,0,0
35225,35254,0.051335,0.119625,0.00707,67.95,0,0,0,0,1,0,0,-43,11.24,44,-9.64,0,0,0,0
35226,35227,0.000234,0.001057,0,0,0,0,0,0,1,0,0,30.76,7.52,-30.76,-7.51,0,0,0,0
35226,35311,0.029523,0.065459,0.00198,54.65,0,0,0,0,1,0,0,-6.62,5.98,6.64,-6.13,0,0,0,0
35226,35334,0.035889,0.075869,0.00732,108.39,0,0,0,0,1,0,0,-52.41,-4.83,53.38,6.12,0,0,0,0
35228,35229,0.000299,0.001045,0,0,0,0,0,0,1,0,0,10.59,9.5,-10.59,-9.5,0,0,0,0
35228,35230,0.000201,0.001038,0,0,0,0,0,0,1,0,0,-16.27,-11.05,16.27,11.05,0,0,0,0
35236,35230,0.024204,0.049681,0.00379,66.43,0,0,0,0,1,0,0,-31.01,24.1,31.37,-23.77,0,0,0,0
57067,35230,0.028987,0.061527,0.00278,69.97,0,0,0,0,1,0,0,-39.99,31.98,40.71,-30.75,0,0,0,0
35231,35232,0.000229,0.001106,0,0,0,0,0,0,1,0,0,15.88,6.37,-15.87,-6.37,0,0,0,0
35231,35233,0.000205,0.001185,0,0,0,0,0,0,1,0,0,-15.88,-6.37,15.88,6.38,0,0,0,0
35234,35235,0.000247,0.001092,0,0,0,0,0,0,1,0,0,13.93,3.92,-13.93,-3.91,0,0,0,0
35252,35234,0.028907,0.064838,0.00359,38.17,0,0,0,0,1,0,0,1.18,1.6,-1.18,-1.98,0,0,0,0
35394,35234,0.036007,0.076362,0.00507,57.8,0,0,0,0,1,0,0,12.81,1.51,-12.76,-1.94,0,0,0,0
35236,35237,0.000269,0.001009,0,0,0,0,0,0,1,0,0,17.5,2.49,-17.5,-2.48,0,0,0,0
35236,57067,0.013261,0.034769,0.00171,67.11,0,0,0,0,1,0,0,28.64,-20.15,-28.49,20.38,0,0,0,0
35239,35238,0.00277,0.10768,0,113.3,0,0,1.0875,0,1,0,0,-73.91,-47.44,74.14,56.53,0,0,0,0
35238,35240,0.00028,0.001165,0,0,0,0,0,0,1,0,0,-121.89,-60.74,121.94,60.95,0,0,0,0
35238,35241,0.000243,0.001147,0,0,0,0,0,0,1,0,0,47.75,4.21,-47.74,-4.19,0,0,0,0
35239,35243,0.015369,0.046127,0.00313,67.44,0,0,0,0,1,0,0,36,10.9,-35.8,-10.63,0,0,0,0
35239,35359,0.009576,0.021325,0.00107,67.85,0,0,0,0,1,0,0,33.96,34.61,-33.75,-34.26,0,0,0,0
35240,35317,0.007235,0.039794,0.0214,305.34,0,0,0,0,1,0,0,-117.37,-43.19,118.46,46.92,0,0,0,0
35242,35243,0.000204,0.001147,0,0,0,0,0,0,1,0,0,-12.24,-1.59,12.24,1.6,0,0,0,0
35243,35254,0.021851,0.059982,0.00529,61.66,0,0,0,0,1,0,0,23.55,9.03,-23.42,-9.22,0,0,0,0
35244,35245,0.000247,0.001167,0,0,0,0,0,0,1,0,0,18.76,6.52,-18.76,-6.51,0,0,0,0
35253,35244,0.057864,0.122241,0.00402,57.43,0,0,0,0,1,0,0,-11.19,4.25,11.27,-4.47,0,0,0,0
35244,35446,0.06158,0.131275,0.00933,67.1,0,0,0,0,1,0,0,-30.04,-2.05,30.6,2.32,0,0,0,0
35247,35248,0.000221,0.001123,0,0,0,0,0,0,1,0,0,25.33,8.38,-25.33,-8.37,0,0,0,0
35247,35331,0.035712,0.091285,0.00232,43.11,0,0,0,0,1,0,0,-0.57,-0.26,0.57,0.01,0,0,0,0
35456,35247,0.011499,0.026837,0.00201,64.49,0,0,0,0,1,0,0,24.83,8.08,-24.76,-8.12,0,0,0,0
35249,35250,0.000297,0.001016,0,0,0,0,0,0,1,0,0,27.2,5.31,-27.2,-5.31,0,0,0,0
35249,35359,0.02209,0.045773,0.00168,63.11,0,0,0,0,1,0,0,-22.76,-10.32,22.89,10.41,0,0,0,0
35251,35252,0.000286,0.001087,0,0,0,0,0,0,1,0,0,-16.7,-1.62,16.7,1.62,0,0,0,0
35334,35252,0.013177,0.0375,0.00172,56.76,0,0,0,0,1,0,0,9.11,-0.1,-9.1,-0.05,0,0,0,0
35394,35252,0.015861,0.046218,0.00139,69.7,0,0,0,0,1,0,0,20.2,2.65,-20.14,-2.62,0,0,0,0
35254,35255,0.000219,0.001052,0,0,0,0,0,0,1,0,0,13.87,2.18,-13.87,-2.18,0,0,0,0
35256,35257,0.000202,0.001168,0,0,0,0,0,0,1,0,0,-11.47,45.38,11.47,-45.36,0,0,0,0
35256,35258,0.000234,0.001061,0,0,0,0,0,0,1,0,0,11.47,1.27,-11.47,-1.27,0,0,0,0
35263,35257,0.055191,0.148668,0.00386,63.62,0,0,0,0,1,0,0,21.93,-22.51,-21.42,23.46,0,0,0,0
35259,35260,0.000272,0.00104,0,0,0,0,0,0,1,0,0,19.05,9.52,-19.05,-9.51,0,0,0,0
35259,35446,0.039509,0.111886,0.00921,67.4,0,0,0,0,1,0,0,1.94,-12.02,-1.89,11.24,0,0,0,0
35261,35262,0.000231,0.001138,0,0,0,0,0,0,1,0,0,8.16,2.68,-8.16,-2.68,0,0,0,0
35261,35263,0.000297,0.001004,0,0,0,0,0,0,1,0,0,-8.16,-2.68,8.16,2.68,0,0,0,0
35264,35265,0.00023,0.001018,0,0,0,0,0,0,1,0,0,25.69,5.59,-25.69,-5.58,0,0,0,0
35264,47160,0.056755,0.114369,0.00557,62.73,0,0,0,0,1,0,0,-18.77,-0.52,18.97,0.32,0,0,0,0
35266,35267,0.027268,0.515879,0,33.13,0,0,1.00625,0,1,0,0,-3.06,-1.5,3.07,1.56,0,0,0,0
35266,35268,0.028631,0.490234,0,33.08,0,0,1.00625,0,1,0,0,-3.06,-1.5,3.07,1.56,0,0,0,0
35266,35269,0.011908,0.290719,0,32.98,0,0,1,0,1,0,0,-3.07,-1.53,3.07,1.56,0,0,0,0
35266,35270,0.000209,0.001077,0,0,0,0,0,0,1,0,0,9.19,4.53,-9.19,-4.53,0,0,0,0
35271,35272,0.014616,0.239599,0,39.63,0,0,1,0,1,0,0,-4.1,0.24,4.1,-0.2,0,0,0,0
35271,35273,0.000236,0.001172,0,0,0,0,0,0,1,0,0,1.47,0.88,-1.47,-0.88,0,0,0,0
35364,35271,0.068887,0.203424,0.00414,40.89,0,0,0,0,1,0,0,12.21,-4.39,-12.11,4.25,0,0,0,0
35271,35426,0.052975,0.136786,0.00736,50.09,0,0,0,0,1,0,0,4.22,-5.18,-4.2,4.43,0,0,0,0
35274,35275,0.000211,0.001173,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
35374,35275,0.005101,0.01309,0.00073,69.62,0,0,0,0,1,0,0,39.97,2.01,-39.89,-1.89,0,0,0,0
35453,35275,0.002048,0.003957,0.00064,57.67,0,0,0,0,1,0,0,16.16,3.66,-16.15,-3.71,0,0,0,0
35277,35276,0.000153,0.010927,0,1623.72,0,0,1.01875,0,1,0,0,-604.88,-144.51,605.44,184.6,0,0,0,0
35276,35281,9.7e-05,0.008583,0,1555.51,0,0,1.01875,0,1,0,0,-229.55,-28.49,229.6,32.85,0,0,0,0
35276,35282,0.000122,0.009303,0,1555.31,0,0,1.01875,0,1,0,0,-229.54,-28.13,229.6,32.85,0,0,0,0
35276,35286,0.000258,0.001002,0,0,0,0,0,0,1,0,0,-146.35,-214.25,146.51,214.87,0,0,0,0
35277,35280,0.009297,0.241532,0,245.95,0,0,1,0,1,0,0,65.96,16.05,-65.57,-5.88,0,0,0,0
35277,35283,0.001883,0.067778,0,131.14,0,0,1.04375,0,1,0,0,-37.17,0.46,37.2,0.47,0,0,0,0
35277,35287,0.000285,0.001081,0,0,0,0,0,0,1,0,0,576.1,128,-575.19,-124.56,0,0,0,0
35278,35280,-0.00333,-0.086515,0,112.7,0,0,1,0,1,0,0,-59.32,-5.83,59.2,2.87,0,0,0,0
35278,35284,0.502848,11.739457,0,0.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35278,35285,0.052626,0.809463,0,16.84,0,0,0.96875,0,1,0,0,-1.4,0.19,1.4,-0.17,0,0,0,0
35278,35382,0.013429,0.019589,0.00072,56.39,0,0,0,0,1,0,0,9.93,-2.41,-9.92,2.36,0,0,0,0
35278,35450,0.013432,0.0264,0.00058,51.98,0,0,0,0,1,0,0,5.36,-1.08,-5.35,1.03,0,0,0,0
35475,35278,0.01311,0.038429,0.00126,50.39,0,0,0,0,1,0,0,5.24,2.48,-5.24,-2.6,0,0,0,0
35279,35280,0.03911,1.016017,0,133.25,0,0,1,0,1,0,0,-6.34,-2.52,6.36,3.01,0,0,0,0
35286,35340,0.000126,0.003568,1.89701,4037.74,0,0,0,0,1,0,0,-354.18,-116.37,354.32,-87.84,0,0,0,0
35286,35416,6.9e-05,0.001956,1.06633,4201.28,0,0,0,0,1,0,0,605.72,-0.7,-605.48,-109.52,0,0,0,0
35286,47169,0.000213,0.006172,2.17094,4191.32,0,0,0,0,1,0,0,-398.05,-97.79,398.36,-131.4,0,0,0,0
35350,35288,0.041106,0.110162,0.0031,64.49,0,0,0,0,1,0,0,-14.78,0.02,14.87,-0.11,0,0,0,0
35289,35292,0.001734,0.027364,0,94.88,0,0,1,0,1,0,0,-1.5,0.08,1.5,-0.08,0,0,0,0
35289,35293,0.000279,0.001089,0,0,0,0,0,0,1,0,0,1.5,-0.08,-1.5,0.08,0,0,0,0
35290,35292,0.018155,0.286433,0,47.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35291,35292,0.018155,0.286433,0,47.44,0,0,1,0,1,0,0,1.5,-0.07,-1.5,0.08,0,0,0,0
35294,35295,0.006495,0.129834,0,55.18,0,0,1,0,1,0,0,-10.09,0.61,10.1,-0.49,0,0,0,0
35294,35296,0.009774,0.190428,0,55.11,0,0,1,0,1,0,0,-10.09,0.67,10.1,-0.49,0,0,0,0
35294,35297,0.016444,0.265281,0,54.9,0,0,1,0,1,0,0,-5.05,0.31,5.05,-0.25,0,0,0,0
35294,35298,0.04545,0.871655,0,13.7,0,0,1,0,1,0,0,-0.55,0.03,0.55,-0.03,0,0,0,0
35294,35299,0.01948,0.379998,0,13.52,0,0,1,0,1,0,0,-1.1,0.06,1.1,-0.05,0,0,0,0
35294,35300,0.000287,0.001135,0,0,0,0,0,0,1,0,0,26.88,-1.68,-26.88,1.69,0,0,0,0
35294,35301,0.000242,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
35379,35300,0.031709,0.095394,0.00237,51.22,0,0,0,0,1,0,0,13.37,-6.66,-13.3,6.59,0,0,0,0
35302,35303,0.000229,0.001066,0,0,0,0,0,0,1,0,0,10.17,7.48,-10.17,-7.48,0,0,0,0
35303,35324,0.070878,0.158459,0.00632,49.07,0,0,0,0,1,0,0,-10.83,3.61,10.91,-4.1,0,0,0,0
35304,35305,0.01101,0.230148,0,39.8,0,0,1,0,1,0,0,-1,-0.38,1,0.38,0,0,0,0
35304,35306,1.576098,25.315073,0,0.78,0,0,1,0,1,0,0,-0.59,-0.14,0.6,0.23,0,0,0,0
35304,35307,0.973201,16.48423,0,0.78,0,0,1,0,1,0,0,-0.6,-0.17,0.6,0.23,0,0,0,0
35304,35308,0.000243,0.001174,0,0,0,0,0,0,1,0,0,-0.39,-0.1,0.39,0.1,0,0,0,0
35309,35310,0.013727,0.262068,0,51.01,0,0,1,0,1,0,0,-7.89,-3.82,7.9,4.02,0,0,0,0
35309,35311,0.000229,0.001076,0,0,0,0,0,0,1,0,0,7.89,3.82,-7.89,-3.82,0,0,0,0
35309,35312,0.000238,0.001098,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35309,35313,0.000245,0.001072,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35311,35334,0.057092,0.121566,0.00373,72.81,0,0,0,0,1,0,0,-29.16,-6.53,29.66,7.21,0,0,0,0
35311,35334,0.057092,0.121566,0.00373,72.81,0,0,0,0,1,0,0,-29.16,-6.53,29.66,7.21,0,0,0,0
35315,35314,0.00196,0.065617,0,63.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35314,35316,0.000574,0.023484,0,538.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35314,35317,0.000207,0.001122,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35341,35317,0.000467,0.002881,0.00254,319.28,0,0,0,0,1,0,0,135.53,39.57,-135.44,-39.32,0,0,0,0
35317,35455,0.004718,0.032409,0.03395,266.22,0,0,0,0,1,0,0,16.98,-7.6,-16.97,4.01,0,0,0,0
35318,35319,0.002878,0.082414,0,151.61,0,0,1,0,1,0,0,-47.94,8.24,48,-6.41,0,0,0,0
35318,35320,0.000256,0.001196,0,0,0,0,0,0,1,0,0,9.06,4.58,-9.06,-4.58,0,0,0,0
35318,35321,0.000256,0.001195,0,0,0,0,0,0,1,0,0,69.47,5.84,-69.46,-5.78,0,0,0,0
35352,35318,0.0055,0.035,0.18,200,0,0,0,0,1,0,0,30.65,-17.35,-30.6,-1.54,0,0,0,0
35321,47320,0.014975,0.091245,0.03863,259.66,0,0,0,0,1,0,0,69.46,5.78,-68.77,-5.68,0,0,0,0
35323,35322,0.000156,0.011938,0,1337.9,0,0,0,0,1,0,0,1.2,0.12,-1.2,-0.12,0,0,0,0
35322,35325,0.000247,0.001192,0,0,0,0,0,0,1,0,0,1.2,0.12,-1.2,-0.12,0,0,0,0
35324,35323,0.003902,0.110923,0,90.69,0,0,1,0,1,0,0,-10.85,1.98,10.85,-1.86,0,0,0,0
35323,35326,0.000299,0.001152,0,0,0,0,0,0,1,0,0,-12.05,1.73,12.05,-1.73,0,0,0,0
35326,47285,0.007312,0.044143,0.21851,260.65,0,0,0,0,1,0,0,-50.17,-7.99,50.35,-14.47,0,0,0,0
35327,35330,0.000924,0.018489,0,60.27,0,0,1,0,1,0,0,-1.27,-0.64,1.27,0.64,0,0,0,0
35327,35331,0.000287,0.00104,0,0,0,0,0,0,1,0,0,8.8,4.48,-8.8,-4.48,0,0,0,0
35328,35330,0.014641,0.292932,0,30.13,0,0,1,0,1,0,0,0.63,0.32,-0.63,-0.32,0,0,0,0
35329,35330,0.014641,0.292932,0,30.13,0,0,1,0,1,0,0,0.63,0.32,-0.63,-0.32,0,0,0,0
35331,35456,0.020648,0.036181,0.00198,57.68,0,0,0,0,1,0,0,-16.5,-3.61,16.56,3.5,0,0,0,0
35333,35332,9e-05,0.008305,0,1495.37,0,0,1.00625,0,1,0,0,-360.86,-100.29,360.98,111.1,0,0,0,0
35332,35337,7e-05,0.00553,0,1504.57,0,0,1,0,1,0,0,-201.81,24.49,201.83,-22.4,0,0,0,0
35332,35338,8.9e-05,0.006932,0,1500.4,0,0,1,0,1,0,0,-201.8,25.02,201.83,-22.4,0,0,0,0
35332,35339,0.000106,0.007268,0,1499.9,0,0,1,0,1,0,0,-201.79,25.15,201.83,-22.4,0,0,0,0
35332,35340,0.000205,0.001149,0,0,0,0,0,0,1,0,0,244.42,-185.76,-244.25,186.75,0,0,0,0
35333,35336,0.004161,0.144087,0,166.9,0,0,1,0,1,0,0,92.81,12.13,-92.48,-0.56,0,0,0,0
35333,35341,0.000212,0.001137,0,0,0,0,0,0,1,0,0,268.05,88.16,-267.89,-87.33,0,0,0,0
35334,35336,-0.000796,-0.027582,0,116.9,0,0,1,0,1,0,0,-92.54,-2.78,92.48,0.56,0,0,0,0
35334,35394,0.00644,0.019138,0.00105,78.7,0,0,0,0,1,0,0,-30.81,-6.45,30.87,6.52,0,0,0,0
35334,35394,0.00644,0.019138,0.00105,78.7,0,0,0,0,1,0,0,-30.81,-6.45,30.87,6.52,0,0,0,0
35334,35394,0.00644,0.019138,0.00105,78.7,0,0,0,0,1,0,0,-30.81,-6.45,30.87,6.52,0,0,0,0
35335,35336,0.018333,0.634887,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35458,35340,7e-05,0.001811,0.74842,4180.95,0,0,0,0,1,0,0,-637.73,-94.03,637.99,18.66,0,0,0,0
35343,35342,0.003927,0.13167,0,113.92,0,0,1.03125,0,1,0,0,-30.59,-6.96,30.63,8.22,0,0,0,0
35343,35342,0.003927,0.13167,0,113.92,0,0,1.03125,0,1,0,0,-30.59,-6.96,30.63,8.22,0,0,0,0
35342,35344,0.003322,0.119765,0,106.86,0,0,1.00625,0,1,0,0,-11.63,-4.29,11.63,4.47,0,0,0,0
35342,35346,0.004072,0.144031,0,106.82,0,0,1.00625,0,1,0,0,-11.63,-4.25,11.63,4.47,0,0,0,0
35342,35347,0.000265,0.001178,0,0,0,0,0,0,1,0,0,3.59,0.9,-3.59,-0.9,0,0,0,0
35342,35348,0.000223,0.001174,0,0,0,0,0,0,1,0,0,-41.6,-8.81,41.6,8.83,0,0,0,0
35343,35345,0.010266,0.236506,0,56.3,0,0,0.9875,0,1,0,0,-5.81,0.36,5.82,-0.29,0,0,0,0
47160,35343,0.013007,0.034529,0.01124,85.65,0,0,0,0,1,0,0,-37.94,-18.9,38.16,18.26,0,0,0,0
35348,47186,0.012458,0.070099,0.04355,276.96,0,0,0,0,1,0,0,-41.6,-8.83,41.82,5.42,0,0,0,0
35349,35350,0.000272,0.001004,0,0,0,0,0,0,1,0,0,3.6,1.38,-3.6,-1.38,0,0,0,0
47115,35350,0.055158,0.147618,0.00899,65.53,0,0,0,0,1,0,0,-13.34,-1.19,13.44,0.55,0,0,0,0
35351,35465,0.032091,0.080915,0.00686,81.38,0,0,0,0,1,0,0,-29.85,3.96,30.12,-3.98,0,0,0,0
35351,35465,0.032091,0.080915,0.00686,81.38,0,0,0,0,1,0,0,-29.85,3.96,30.12,-3.98,0,0,0,0
47251,35351,0.026925,0.073237,0.00192,81.29,0,0,0,0,1,0,0,9.9,-1.82,-9.88,1.69,0,0,0,0
35352,35355,0.0001,-0.001217,0,291.86,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
35352,35356,0.000279,0.001105,0,0,0,0,0,0,1,0,0,-33.57,17.07,33.57,-17.05,0,0,0,0
35352,35357,0.000294,0.001114,0,0,0,0,0,0,1,0,0,2.92,0.29,-2.92,-0.29,0,0,0,0
35353,35355,0.001778,0.063931,0,145.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35354,35355,0.001778,0.063931,0,145.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35431,35356,0.006631,0.03928,0.02611,237.56,0,0,0,0,1,0,0,31.35,-6.06,-31.29,3.64,0,0,0,0
35466,35356,0.006078,0.034035,0.02408,230.07,0,0,0,0,1,0,0,3.69,-15.6,-3.68,13.11,0,0,0,0
35358,35359,0.000266,0.001128,0,0,0,0,0,0,1,0,0,4.1,1.57,-4.1,-1.57,0,0,0,0
35360,35361,0.011721,0.196031,0,49.74,0,0,1.03125,0,1,0,0,-3.5,0.2,3.5,-0.17,0,0,0,0
35360,35362,0.010604,0.238612,0,35.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35360,35363,0.000288,0.001172,0,0,0,0,0,0,1,0,0,3.77,0.38,-3.77,-0.38,0,0,0,0
35360,35364,0.000296,0.001155,0,0,0,0,0,0,1,0,0,-0.28,-0.57,0.28,0.57,0,0,0,0
35365,35366,0.016515,0.334045,0,47.17,0,0,1.00625,0,1,0,0,-2.8,0.16,2.8,-0.14,0,0,0,0
35365,35367,0.021537,0.490367,0,34.97,0,0,1.00625,0,1,0,0,-3.5,0.23,3.5,-0.17,0,0,0,0
35365,35368,0.8035,13.004879,0,0.91,0,0,1.0375,0,1,0,0,-0.7,0.1,0.7,-0.03,0,0,0,0
35365,35369,0.00026,0.001141,0,0,0,0,0,0,1,0,0,-0.29,-1.15,0.29,1.15,0,0,0,0
35365,35370,0.000277,0.001098,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
35365,35371,0.000248,0.001038,0,0,0,0,0,0,1,0,0,7.29,0.65,-7.29,-0.65,0,0,0,0
35369,35414,0.038968,0.095318,0.0065,55.31,0,0,0,0,1,0,0,-26.19,19.69,26.6,-19.35,0,0,0,0
35369,35461,0.021133,0.051201,0.0031,54.06,0,0,0,0,1,0,0,3.93,-5.42,-3.92,5.12,0,0,0,0
35369,35474,0.058767,0.190504,0.00439,57.97,0,0,0,0,1,0,0,3.46,3.43,-3.45,-3.84,0,0,0,0
35372,35373,0.011459,0.232498,0,58.26,0,0,1.03125,0,1,0,0,-13.97,-5.99,14,6.54,0,0,0,0
35372,35374,0.000277,0.001011,0,0,0,0,0,0,1,0,0,13.97,5.99,-13.97,-5.99,0,0,0,0
35372,35375,0.000261,0.001129,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35402,35374,0.010265,0.031352,0.00077,61.4,0,0,0,0,1,0,0,-17.42,-0.34,17.45,0.35,0,0,0,0
35374,35453,0.007895,0.021013,0.00071,62.87,0,0,0,0,1,0,0,21.9,0.43,-21.86,-0.41,0,0,0,0
35376,35377,0.008882,0.22626,0,67.04,0,0,1,0,1,0,0,-24.95,1.37,25,0,0,0,0,0
35376,35378,0.000273,0.001062,0,0,0,0,0,0,1,0,0,24.95,-1.37,-24.94,1.38,0,0,0,0
35378,35446,0.00545,0.013434,0.00062,68.73,0,0,0,0,1,0,0,31.92,-5.01,-31.86,5.08,0,0,0,0
35379,35468,0.001401,0.004301,0.00024,52.52,0,0,0,0,1,0,0,-14.39,6.34,14.39,-6.36,0,0,0,0
35380,35381,0.01667,0.287497,0,34.32,0,0,1.0125,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
35380,35382,0.00021,0.00112,0,0,0,0,0,0,1,0,0,1.6,0.61,-1.6,-0.61,0,0,0,0
35380,35383,0.000235,0.001023,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35380,35384,0.000265,0.00109,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35382,35450,0.005271,0.008825,0.0002,54.37,0,0,0,0,1,0,0,-8.05,-0.02,8.05,0.01,0,0,0,0
35382,35475,0.025014,0.059643,0.00275,53.03,0,0,0,0,1,0,0,-7.14,-1.37,7.15,1.12,0,0,0,0
35385,35386,0.010667,0.246066,0,31.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35385,35387,0.000255,0.001163,0,0,0,0,0,0,1,0,0,4.66,2.3,-4.66,-2.3,0,0,0,0
35385,35388,0.000247,0.001123,0,0,0,0,0,0,1,0,0,-4.66,-2.3,4.66,2.31,0,0,0,0
35474,35388,0.010675,0.031064,0.00486,66.34,0,0,0,0,1,0,0,15.12,15.37,-15.07,-15.71,0,0,0,0
35389,35390,0.006772,0.143479,0,76.29,0,0,0.99375,0,1,0,0,-49.84,-6.26,50,9.59,0,0,0,0
35389,35391,0.008343,0.169784,0,76.03,0,0,0.99375,0,1,0,0,-49.81,-5.67,50,9.59,0,0,0,0
35389,35392,0.008123,0.170496,0,75.86,0,0,0.99375,0,1,0,0,-49.81,-5.65,50,9.59,0,0,0,0
35389,35393,0.010711,0.197849,0,59.85,0,0,0.99375,0,1,0,0,-21.15,-8.64,21.2,9.59,0,0,0,0
35389,35394,0.000259,0.001186,0,0,0,0,0,0,1,0,0,170.61,26.22,-170.54,-25.89,0,0,0,0
35389,35395,0.000278,0.00119,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35389,35396,0.000213,0.001154,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35397,35398,0.010042,0.203859,0,66.75,0,0,0.9875,0,1,0,0,-23.95,4.51,24,-3.46,0,0,0,0
35397,35399,0.000267,0.00119,0,0,0,0,0,0,1,0,0,18.73,37.14,-18.73,-37.12,0,0,0,0
35397,35400,0.000208,0.001173,0,0,0,0,0,0,1,0,0,5.22,0.91,-5.22,-0.91,0,0,0,0
35401,35402,0.000284,0.00114,0,0,0,0,0,0,1,0,0,4.3,1.65,-4.3,-1.65,0,0,0,0
35402,35453,0.002821,0.008892,0.00046,56.84,0,0,0,0,1,0,0,-9.1,1.95,9.1,-1.99,0,0,0,0
35404,35403,0.005508,0.165051,0,91.31,0,0,1,0,1,0,0,-9.11,-3.37,9.11,3.51,0,0,0,0
35403,35405,0.0003,0.001044,0,0,0,0,0,0,1,0,0,7.84,4.15,-7.84,-4.15,0,0,0,0
35403,35406,0.000216,0.001012,0,0,0,0,0,0,1,0,0,-16.95,38.14,16.96,-38.13,0,0,0,0
35403,35407,0.0002,0.001197,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
35403,35408,0.000277,0.001105,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
35406,35431,0.004609,0.029561,0.06012,252.42,0,0,0,0,1,0,0,-16.96,38.13,17.04,-44.07,0,0,0,0
35409,35412,-0.000809,-0.015381,0,114.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35409,35413,0.000268,0.001044,0,0,0,0,0,0,1,0,0,2.5,0.22,-2.5,-0.22,0,0,0,0
35409,35414,0.000206,0.00109,0,0,0,0,0,0,1,0,0,-2.5,-0.22,2.5,0.22,0,0,0,0
35409,35415,0.000259,0.001069,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35410,35412,0.009134,0.173622,0,57.37,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35411,35412,0.009134,0.173622,0,57.37,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35437,35414,0.005269,0.012836,0.00057,61.44,0,0,0,0,1,0,0,28.66,-16.82,-28.61,16.91,0,0,0,0
35417,35416,6.8e-05,0.006378,0,1721.36,0,0,1,0,1,0,0,-1096.1,-132.31,1096.87,204.89,0,0,0,0
35416,35419,0.000163,0.011301,0,1591.3,0,0,1,0,1,0,0,-263.23,19.17,263.33,-11.98,0,0,0,0
35416,35420,8.6e-05,0.007141,0,1586.95,0,0,1,0,1,0,0,-263.28,16.52,263.33,-11.98,0,0,0,0
35416,35421,0.000102,0.008048,0,1586.4,0,0,1,0,1,0,0,-263.27,17.1,263.33,-11.98,0,0,0,0
35416,35458,0.000114,0.003355,1.55445,4093.18,0,0,0,0,1,0,0,-385.02,-98.51,385.18,-67.16,0,0,0,0
35416,57799,7.9e-05,0.002116,1.42521,4205.12,0,0,0,0,1,0,0,683.41,-49.65,-683.07,-97.09,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35418,35417,0.002941,0.073329,0,142.45,0,0,1,0,1,0,0,-106.03,14.34,106.34,-6.57,0,0,0,0
35417,35422,0.036501,1.031764,0,12.37,0,0,1,0,1,0,0,-0.8,-0.4,0.8,0.41,0,0,0,0
35417,35423,0.000269,0.001076,0,0,0,0,0,0,1,0,0,458.84,172.15,-458.24,-169.73,0,0,0,0
35424,35425,0.012569,0.253783,0,48.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35424,35426,0.000208,0.001146,0,0,0,0,0,0,1,0,0,-4.2,4.43,4.2,-4.43,0,0,0,0
35427,35430,0.0001,0.000822,0,390.2,0,0,1,0,1,0,0,-70.14,-25.53,70.15,25.57,0,0,0,0
35427,35431,0.000269,0.001129,0,0,0,0,0,0,1,0,0,105.24,39.01,-105.21,-38.88,0,0,0,0
35427,35432,0.000299,0.001188,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35428,35430,0.002007,0.053069,0,195.1,0,0,1,0,1,0,0,35.1,13.48,-35.07,-12.79,0,0,0,0
35429,35430,0.002007,0.053069,0,195.1,0,0,1,0,1,0,0,35.1,13.48,-35.07,-12.79,0,0,0,0
35431,35466,0.00343,0.019295,0.01833,268.59,0,0,0,0,1,0,0,56.82,14.3,-56.71,-15.62,0,0,0,0
35433,35434,0.020342,0.428882,0,29.52,0,0,1,0,1,0,0,-2.4,-0.89,2.4,0.92,0,0,0,0
35433,35435,0.020587,0.303532,0,27.29,0,0,1,0,1,0,0,-1.05,-0.4,1.05,0.4,0,0,0,0
35433,35436,0.020204,0.405301,0,20.76,0,0,1,0,1,0,0,-0.85,-0.32,0.85,0.33,0,0,0,0
35433,35437,0.000264,0.001092,0,0,0,0,0,0,1,0,0,4.3,1.62,-4.3,-1.62,0,0,0,0
35433,35438,0.000282,0.001136,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
35439,35442,0.000704,0.016604,0,119.98,0,0,0.99375,0,1,0,0,-5.33,-1.98,5.33,1.98,0,0,0,0
35439,35443,0.000227,0.001032,0,0,0,0,0,0,1,0,0,7.01,1.78,-7.01,-1.77,0,0,0,0
35439,35444,0.000222,0.001046,0,0,0,0,0,0,1,0,0,3.65,2.25,-3.65,-2.25,0,0,0,0
35440,35442,0.008837,0.20847,0,59.99,0,0,1,0,1,0,0,5.33,2.05,-5.33,-1.98,0,0,0,0
35441,35442,0.008837,0.20847,0,59.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35446,35445,0.005441,0.141445,0,104.37,0,0,1,0,1,0,0,-27.21,-1.64,27.25,2.66,0,0,0,0
35445,35448,0.000267,0.001075,0,0,0,0,0,0,1,0,0,9.35,5.87,-9.35,-5.86,0,0,0,0
35445,35449,0.000227,0.001045,0,0,0,0,0,0,1,0,0,-36.6,-8.53,36.6,8.55,0,0,0,0
35446,35447,0.011671,0.264248,0,59.21,0,0,1,0,1,0,0,-18.55,-7.63,18.6,8.67,0,0,0,0
35451,35452,0.019298,0.353045,0,34.62,0,0,0.98125,0,1,0,0,-3.4,-1.26,3.4,1.31,0,0,0,0
35451,35453,0.000247,0.001123,0,0,0,0,0,0,1,0,0,3.4,1.26,-3.4,-1.26,0,0,0,0
35455,35454,0.000116,0.010677,0,1541.65,0,0,1,0,1,0,0,-361.43,-25.22,361.57,38.12,0,0,0,0
35454,35457,5.8e-05,0.004292,0,1895.33,0,0,1,0,1,0,0,-1241.18,-126.52,1242,187.59,0,0,0,0
35454,35458,0.000216,0.001173,0,0,0,0,0,0,1,0,0,879.61,-239.83,-877.97,248.74,0,0,0,0
35454,35459,0.000277,0.001102,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
35456,35455,0.004441,0.15114,0,136.81,0,0,1,0,1,0,0,-70.39,1.95,70.6,5.02,0,0,0,0
35456,35455,0.004441,0.15114,0,136.81,0,0,1,0,1,0,0,-70.39,1.95,70.6,5.02,0,0,0,0
35456,35455,0.004441,0.15114,0,136.81,0,0,1,0,1,0,0,-70.39,1.95,70.6,5.02,0,0,0,0
57805,35455,0.012239,0.081271,0.0619,343.75,0,0,0,0,1,0,0,-163.47,8.09,166.61,6.13,0,0,0,0
57197,35458,9.7e-05,0.002694,2.20852,4273.28,0,0,0,0,1,0,0,-1129.39,-122.72,1130.52,-87.55,0,0,0,0
35460,35461,0.000297,0.001102,0,0,0,0,0,0,1,0,0,16,0,-16,0,0,0,0,0
35460,35462,0.000213,0.001014,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
35464,35463,5.8e-05,0.005133,0,1428.25,0,0,0,0,1,0,0,-100.87,35.22,100.88,-34.66,0,0,0,0
47132,35463,0.073,0.044,0.219,200,0,0,0,0,1,0,0,70.57,-68.7,-65.14,48.39,0,0,0,0
35465,35464,0.004165,0.121372,0,137.3,0,0,1,0,1,0,0,-38.45,2.75,38.51,-1.04,0,0,0,0
35465,35464,0.004165,0.121372,0,137.3,0,0,1,0,1,0,0,-38.45,2.75,38.51,-1.04,0,0,0,0
35465,35464,0.004165,0.121372,0,137.3,0,0,1,0,1,0,0,-38.45,2.75,38.51,-1.04,0,0,0,0
35465,35464,0.004165,0.121372,0,137.3,0,0,1,0,1,0,0,-38.45,2.75,38.51,-1.04,0,0,0,0
35464,35466,0.000299,0.001053,0,0,0,0,0,0,1,0,0,-52.55,-30.8,52.56,30.83,0,0,0,0
35465,47115,0.079759,0.194328,0.00465,66.88,0,0,0,0,1,0,0,21.35,5.45,-20.98,-5.03,0,0,0,0
35465,47251,0.031961,0.073803,0.00289,74.11,0,0,0,0,1,0,0,22.89,-3.02,-22.73,3.09,0,0,0,0
35465,47251,0.031961,0.073803,0.00289,74.11,0,0,0,0,1,0,0,22.89,-3.02,-22.73,3.09,0,0,0,0
47087,35466,0.011861,0.079907,0.05425,280.34,0,0,0,0,1,0,0,-0.46,-6.1,0.46,0.39,0,0,0,0
35468,35467,0.004309,0.133143,0,98.39,0,0,1.00625,0,1,0,0,-50.34,6.93,50.44,-3.78,0,0,0,0
35467,35469,0.003728,0.063271,0,167.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
35467,35470,0.000229,0.001031,0,0,0,0,0,0,1,0,0,-50.44,3.78,50.44,-3.76,0,0,0,0
35472,35473,0.000277,0.001019,0,0,0,0,0,0,1,0,0,3.5,1.34,-3.5,-1.34,0,0,0,0
35475,35476,0.00997,0.231139,0,47.75,0,0,1.00625,0,1,0,0,-6.2,-1.31,6.2,1.4,0,0,0,0
35475,35477,0.023474,0.454031,0,33.26,0,0,1.00625,0,1,0,0,-3.1,-1.14,3.1,1.19,0,0,0,0
35475,35478,0.017194,0.394689,0,33.18,0,0,1.00625,0,1,0,0,-3.1,-1.15,3.1,1.19,0,0,0,0
37001,37083,0.001207,0.008688,0.00787,262.81,0,0,0,0,1,0,0,31.02,25.14,-31,-25.85,0,0,0,0
37001,37204,0.001465,0.009623,0.01141,249.26,0,0,0,0,1,0,0,-10.87,-17.03,10.87,15.84,0,0,0,0
37001,37283,0.000583,0.003203,0.00145,221.68,0,0,0,0,1,0,0,19.57,-37,-19.56,36.9,0,0,0,0
37381,37001,0.000761,0.004187,0.00276,273.25,0,0,0,0,1,0,0,70.67,-15.07,-70.63,14.97,0,0,0,0
37002,37003,0.000268,0.001119,0,0,0,0,0,0,1,0,0,47.57,21.26,-47.56,-21.23,0,0,0,0
37002,37064,0.000803,0.00453,0.00397,226.34,0,0,0,0,1,0,0,12.38,-13.38,-12.37,12.96,0,0,0,0
37002,37077,0.000761,0.003804,0.01188,276.87,0,0,0,0,1,0,0,-59.94,-7.88,59.97,6.73,0,0,0,0
37005,37004,0.000215,0.01333,0,811.04,0,0,1.00625,0,1,0,0,-229.11,-42.58,229.22,49.37,0,0,0,0
37004,37006,0.000288,0.001087,0,0,0,0,0,0,1,0,0,54.8,8.69,-54.79,-8.66,0,0,0,0
37004,37007,0.00022,0.001038,0,0,0,0,0,0,1,0,0,-284.02,-80.75,284.2,81.58,0,0,0,0
37004,37008,0.000251,0.001147,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
37005,37011,0.000412,0.002326,0.00154,300.51,0,0,0,0,1,0,0,93.87,34.59,-93.83,-34.54,0,0,0,0
37015,37005,0.000871,0.003806,0.00237,293.14,0,0,0,0,1,0,0,-86.94,-13.81,87.01,13.82,0,0,0,0
37005,37081,0.00087,0.005476,0.00278,271.87,0,0,0,0,1,0,0,48.23,-5.84,-48.21,5.65,0,0,0,0
37007,37028,7.8e-05,0.000915,0.08382,2462.83,0,0,0,0,1,0,0,-307.63,-1.43,307.7,-6.85,0,0,0,0
37007,37152,0.000184,0.003513,0.40111,2070.28,0,0,0,0,1,0,0,23.43,-80.15,-23.43,36.75,0,0,0,0
37009,37010,0.000295,0.001011,0,0,0,0,0,0,1,0,0,40.78,26.34,-40.78,-26.32,0,0,0,0
37009,37011,0.000243,0.001027,0,0,0,0,0,0,1,0,0,-40.78,-26.34,40.79,26.36,0,0,0,0
37009,37012,0.000212,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37009,37013,0.00021,0.001008,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37011,37032,0.001536,0.009147,0.00368,278.63,0,0,0,0,1,0,0,53.05,8.18,-53,-8.33,0,0,0,0
37031,37014,0.000694,0.00486,0.00462,244.62,0,0,0,0,1,0,0,-17.25,-31.63,17.25,31.18,0,0,0,0
37014,37034,0.000675,0.005076,0.00566,241.46,0,0,0,0,1,0,0,-8.97,-20.78,8.97,20.19,0,0,0,0
37200,37014,0.000854,0.004867,0.00629,269.01,0,0,0,0,1,0,0,49.62,16.66,-49.6,-17.22,0,0,0,0
37015,37056,0.000776,0.005546,0.00745,266.85,0,0,0,0,1,0,0,40.04,7.7,-40.03,-8.42,0,0,0,0
37047,37016,0.000898,0.005446,0.00569,274.88,0,0,0,0,1,0,0,38.09,20.05,-38.07,-20.56,0,0,0,0
37016,37083,0.002931,0.016121,0.00975,251.16,0,0,0,0,1,0,0,-19.34,-26.32,19.37,25.44,0,0,0,0
37016,41448,0.002314,0.012054,0.03085,265.17,0,0,0,0,1,0,0,21.02,36.86,-20.98,-39.91,0,0,0,0
37017,37024,0.000645,0.003261,0.00189,251.1,0,0,0,0,1,0,0,-3.3,3.69,3.31,-3.9,0,0,0,0
37017,37029,0.000987,0.005635,0.00506,296.24,0,0,0,0,1,0,0,-68.94,-20.66,68.99,20.39,0,0,0,0
69603,37017,0.00079,0.004703,0.00309,273.75,0,0,0,0,1,0,0,-56.15,-14.8,56.17,14.61,0,0,0,0
37018,37019,0.000249,0.001142,0,0,0,0,0,0,1,0,0,39.74,14.83,-39.74,-14.82,0,0,0,0
37018,37049,0.001458,0.008984,0.00466,225.94,0,0,0,0,1,0,0,-13.01,-10.15,13.01,9.68,0,0,0,0
37018,37094,0.001458,0.008071,0.03208,264.99,0,0,0,0,1,0,0,-41.35,-13.57,41.38,10.25,0,0,0,0
37018,69552,0.00089,0.005238,0.00456,223.94,0,0,0,0,1,0,0,20.18,-7.35,-20.17,6.89,0,0,0,0
37018,69585,0.000332,0.001706,0.00092,197.98,0,0,0,0,1,0,0,-5.56,16.24,5.56,-16.34,0,0,0,0
37020,37021,0.00022,0.001164,0,0,0,0,0,0,1,0,0,-31.12,-6.79,31.13,6.8,0,0,0,0
69547,37021,0.000383,0.002438,0.00143,239.4,0,0,0,0,1,0,0,12.52,14.24,-12.52,-14.39,0,0,0,0
37021,69605,0.000501,0.002846,0.00735,242.94,0,0,0,0,1,0,0,-18.61,7.58,18.61,-8.37,0,0,0,0
37022,37023,0.000243,0.001165,0,0,0,0,0,0,1,0,0,-40.46,-8.3,40.46,8.32,0,0,0,0
37029,37023,0.000711,0.003993,0.00228,274.18,0,0,0,0,1,0,0,48.96,9.6,-48.94,-9.75,0,0,0,0
37023,37076,0.00064,0.003557,0.00193,233.45,0,0,0,0,1,0,0,8.48,1.43,-8.48,-1.64,0,0,0,0
37024,37025,0.000222,0.001082,0,0,0,0,0,0,1,0,0,44.09,6.67,-44.09,-6.65,0,0,0,0
37027,37024,0.00057,0.00367,0.00346,247.25,0,0,0,0,1,0,0,47.41,2.48,-47.4,-2.77,0,0,0,0
37026,37027,0.000205,0.001069,0,0,0,0,0,0,1,0,0,-28.87,-1.91,28.87,1.92,0,0,0,0
37440,37027,0.00048,0.00316,0.00846,273.21,0,0,0,0,1,0,0,76.31,3.66,-76.28,-4.4,0,0,0,0
37029,37028,0.000135,0.008863,0,1032.48,0,0,1.00625,0,1,0,0,-421.9,-83.37,422.13,98.74,0,0,0,0
37028,37030,0.000262,0.001053,0,0,0,0,0,0,1,0,0,69.94,19.38,-69.93,-19.33,0,0,0,0
37438,37028,0.000109,0.001572,0.19072,2537.16,0,0,0,0,1,0,0,539.41,85.92,-539.11,-102.29,0,0,0,0
69457,37028,0.000145,0.001977,0.24532,2501.86,0,0,0,0,1,0,0,260.75,-16.37,-260.66,-8.98,0,0,0,0
37029,37075,0.000807,0.004243,0.00268,275,0,0,0,0,1,0,0,58.24,-7.76,-58.21,7.6,0,0,0,0
37076,37029,0.000304,0.002053,0.00087,306.63,0,0,0,0,1,0,0,-109.75,-24.76,109.78,24.91,0,0,0,0
37029,37080,0.001076,0.007332,0.00951,274.6,0,0,0,0,1,0,0,51.75,12.04,-51.72,-12.87,0,0,0,0
69585,37029,0.001049,0.00677,0.0054,286.02,0,0,0,0,1,0,0,-84.1,-24.29,84.18,24.19,0,0,0,0
37031,37075,0.000595,0.003971,0.02172,226.42,0,0,0,0,1,0,0,-6.96,18.92,6.96,-21.25,0,0,0,0
37031,37081,0.001387,0.006858,0.00773,245.72,0,0,0,0,1,0,0,-19.83,9.11,19.84,-9.91,0,0,0,0
37032,37033,0.000284,0.001112,0,0,0,0,0,0,1,0,0,17.03,0.91,-17.03,-0.9,0,0,0,0
37032,69606,0.001056,0.006842,0.01637,266.68,0,0,0,0,1,0,0,35.97,7.43,-35.96,-9.1,0,0,0,0
37072,37034,0.00044,0.002685,0.00377,244.71,0,0,0,0,1,0,0,-20.7,-28.81,20.71,28.43,0,0,0,0
37034,37089,0.00035,0.002248,0.00118,311.51,0,0,0,0,1,0,0,-147.19,-74.44,147.27,74.88,0,0,0,0
69202,37034,0.000717,0.004603,0.03883,280.87,0,0,0,0,1,0,0,-79.46,-23.15,79.5,19.22,0,0,0,0
37078,37035,0.003053,0.018643,0.01533,235.85,0,0,0,0,1,0,0,-13.69,-7.01,13.69,5.39,0,0,0,0
37035,37211,0.001542,0.008081,0.00556,249.76,0,0,0,0,1,0,0,22.28,3.4,-22.27,-3.97,0,0,0,0
37035,37365,0.001128,0.007089,0.0194,287.99,0,0,0,0,1,0,0,-73.97,-19.81,74.03,18.08,0,0,0,0
37046,37036,0.000422,0.002426,0.00531,257.44,0,0,0,0,1,0,0,29.66,7.17,-29.66,-7.73,0,0,0,0
37267,37036,0.00057,0.003614,0.00498,246.47,0,0,0,0,1,0,0,-18.91,-6.7,18.91,6.17,0,0,0,0
37037,37038,0.000299,0.001059,0,0,0,0,0,0,1,0,0,17.38,2.74,-17.38,-2.74,0,0,0,0
37037,37043,0.000467,0.003095,0.0055,219.43,0,0,0,0,1,0,0,18.16,-20.57,-18.16,20,0,0,0,0
37037,37058,0.001581,0.009339,0.01194,260.55,0,0,0,0,1,0,0,-41.97,1.08,42,-2.22,0,0,0,0
37064,37037,0.000548,0.003561,0.00649,235.39,0,0,0,0,1,0,0,-6.43,-17.43,6.43,16.74,0,0,0,0
37210,37039,0.00091,0.005473,0.00729,215.92,0,0,0,0,1,0,0,-6.65,-11.47,6.65,10.68,0,0,0,0
37039,37251,0.000559,0.003258,0.00901,235.99,0,0,0,0,1,0,0,7.77,-12.31,-7.77,11.33,0,0,0,0
37039,37274,0.000817,0.00369,0.00257,250.44,0,0,0,0,1,0,0,21.61,-4.39,-21.61,4.12,0,0,0,0
37039,37365,0.001206,0.00657,0.02224,295.27,0,0,0,0,1,0,0,-85.87,-10.55,85.96,8.58,0,0,0,0
37040,37041,0.000239,0.001099,0,0,0,0,0,0,1,0,0,49.85,45.01,-49.84,-44.96,0,0,0,0
37040,37042,0.000207,0.001073,0,0,0,0,0,0,1,0,0,-49.85,-45.01,49.86,45.05,0,0,0,0
37113,37042,0.001032,0.0057,0.01531,255.21,0,0,0,0,1,0,0,22.41,16.24,-22.4,-17.85,0,0,0,0
37120,37042,0.001437,0.008106,0.00426,249.72,0,0,0,0,1,0,0,27.48,26.85,-27.46,-27.2,0,0,0,0
37043,69202,0.000502,0.002764,0.00204,237.17,0,0,0,0,1,0,0,-31.89,-20.99,31.9,20.81,0,0,0,0
69602,37043,0.000588,0.0038,0.01375,238.63,0,0,0,0,1,0,0,-18.68,0.09,18.68,-1.57,0,0,0,0
37044,37045,0.000234,0.00103,0,0,0,0,0,0,1,0,0,31.37,7.96,-31.36,-7.95,0,0,0,0
37044,37046,0.000266,0.001136,0,0,0,0,0,0,1,0,0,-31.37,-7.96,31.37,7.97,0,0,0,0
37424,37046,0.000426,0.002698,0.00145,228.11,0,0,0,0,1,0,0,-18.16,-7.71,18.16,7.56,0,0,0,0
37469,37046,0.000329,0.001926,0.00109,279.49,0,0,0,0,1,0,0,66.57,-0.53,-66.55,0.49,0,0,0,0
37046,37478,0.001892,0.010559,0.01559,231.98,0,0,0,0,1,0,0,-12.64,-23.2,12.66,21.56,0,0,0,0
37047,37048,0.000282,0.001098,0,0,0,0,0,0,1,0,0,31.78,12.13,-31.78,-12.11,0,0,0,0
37047,37164,0.002813,0.016547,0.01027,268.66,0,0,0,0,1,0,0,-36.08,-17.11,36.12,16.26,0,0,0,0
37231,37047,0.002677,0.015219,0.00904,266.32,0,0,0,0,1,0,0,33.82,14.29,-33.79,-15.06,0,0,0,0
37049,37050,0.000239,0.001079,0,0,0,0,0,0,1,0,0,27.75,3.45,-27.75,-3.44,0,0,0,0
37049,37075,0.000863,0.005284,0.0027,261.89,0,0,0,0,1,0,0,-40.76,-13.12,40.77,12.92,0,0,0,0
37051,37052,0.000222,0.00116,0,0,0,0,0,0,1,0,0,64.91,7.03,-64.9,-6.99,0,0,0,0
37051,37053,0.000232,0.001137,0,0,0,0,0,0,1,0,0,-64.91,-7.03,64.92,7.08,0,0,0,0
37053,37084,0.000423,0.00292,0.00576,258.12,0,0,0,0,1,0,0,34.75,0.04,-34.75,-0.63,0,0,0,0
37053,37469,0.001378,0.007071,0.01274,298.13,0,0,0,0,1,0,0,-99.67,-7.12,99.8,6.38,0,0,0,0
37054,37055,0.00023,0.00113,0,0,0,0,0,0,1,0,0,64.91,15.37,-64.9,-15.33,0,0,0,0
37054,37058,0.000786,0.004438,0.00505,241.14,0,0,0,0,1,0,0,18.67,1.51,-18.67,-2.04,0,0,0,0
37531,37054,0.000652,0.003587,0.008,291.26,0,0,0,0,1,0,0,83.63,16.26,-83.58,-16.88,0,0,0,0
37056,37057,0.000218,0.00105,0,0,0,0,0,0,1,0,0,54.32,13.52,-54.32,-13.49,0,0,0,0
37080,37056,0.000489,0.003233,0.00217,238.8,0,0,0,0,1,0,0,14.29,4.87,-14.29,-5.1,0,0,0,0
37058,37067,0.000356,0.002618,0.00213,234.59,0,0,0,0,1,0,0,-8.05,18.84,8.05,-19.06,0,0,0,0
37058,37070,0.000741,0.004323,0.00678,263.46,0,0,0,0,1,0,0,-45.22,-19.72,45.23,19.08,0,0,0,0
37059,37060,0.000288,0.001065,0,0,0,0,0,0,1,0,0,29.94,10.12,-29.94,-10.11,0,0,0,0
37059,37067,0.000708,0.003804,0.02598,291.66,0,0,0,0,1,0,0,81.3,-3.52,-81.26,0.94,0,0,0,0
37059,37094,0.000986,0.006001,0.02936,286.05,0,0,0,0,1,0,0,72.08,16.13,-72.03,-19,0,0,0,0
37353,37059,0.000643,0.004506,0.00369,325.61,0,0,0,0,1,0,0,183.53,23.75,-183.33,-22.73,0,0,0,0
37061,37087,0.00015,0.000952,0.00077,250.92,0,0,0,0,1,0,0,-28.66,7.18,28.66,-7.26,0,0,0,0
37061,37212,0.000508,0.003261,0.00411,247.72,0,0,0,0,1,0,0,-15.19,-18.75,15.19,18.32,0,0,0,0
37150,37062,0.000667,0.003196,0.00234,280.28,0,0,0,0,1,0,0,59.47,9.87,-59.45,-10.02,0,0,0,0
37062,37210,0.000724,0.004673,0.0073,212.45,0,0,0,0,1,0,0,-4.18,-8.26,4.18,7.47,0,0,0,0
37062,37276,0.000582,0.003526,0.0041,246.49,0,0,0,0,1,0,0,19.78,7.79,-19.78,-8.22,0,0,0,0
37063,37066,0.001192,0.007512,0.00843,244.5,0,0,0,0,1,0,0,-18.35,-5.72,18.35,4.83,0,0,0,0
37063,37073,0.0008,0.004992,0.00244,269.75,0,0,0,0,1,0,0,45.64,3.25,-45.62,-3.42,0,0,0,0
37063,37078,0.002604,0.01666,0.00983,254.2,0,0,0,0,1,0,0,24.71,-3.57,-24.69,2.61,0,0,0,0
37353,37063,0.001682,0.0109,0.00668,287.03,0,0,0,0,1,0,0,70.07,4.99,-69.99,-5.22,0,0,0,0
37064,37065,0.000234,0.001187,0,0,0,0,0,0,1,0,0,18.81,4.47,-18.8,-4.47,0,0,0,0
37066,37353,0.001157,0.006529,0.00427,300.61,0,0,0,0,1,0,0,-95.47,-0.16,95.56,0.25,0,0,0,0
37066,37531,0.000772,0.004338,0.01098,263.66,0,0,0,0,1,0,0,34.25,-12.08,-34.24,10.94,0,0,0,0
37067,37077,0.000791,0.004934,0.00932,256.46,0,0,0,0,1,0,0,30.33,3.76,-30.33,-4.72,0,0,0,0
37068,37069,0.000215,0.00103,0,0,0,0,0,0,1,0,0,52.14,12.78,-52.13,-12.75,0,0,0,0
37084,37068,0.000921,0.005266,0.0036,247.03,0,0,0,0,1,0,0,-15.54,-10.51,15.55,10.13,0,0,0,0
37068,37089,0.001101,0.007006,0.00465,287.6,0,0,0,0,1,0,0,-67.68,-22.91,67.73,22.74,0,0,0,0
37070,37071,0.000298,0.001004,0,0,0,0,0,0,1,0,0,21.18,5.22,-21.18,-5.21,0,0,0,0
37070,37113,0.00102,0.006258,0.00271,243.88,0,0,0,0,1,0,0,12.99,2.59,-12.99,-2.87,0,0,0,0
37070,37532,0.000853,0.005863,0.0092,289.31,0,0,0,0,1,0,0,-79.41,-26.89,79.47,26.26,0,0,0,0
37072,37412,0.001796,0.008506,0.01843,249.17,0,0,0,0,1,0,0,-19.92,16.32,19.93,-18.26,0,0,0,0
37073,37412,0.001248,0.008051,0.00969,217.33,0,0,0,0,1,0,0,5,-5.78,-5,4.73,0,0,0,0
37074,37075,0.000236,0.001091,0,0,0,0,0,0,1,0,0,-10.48,-0.73,10.48,0.73,0,0,0,0
69201,37076,0.001013,0.005637,0.00815,300.43,0,0,0,0,1,0,0,-87.51,-24.39,87.59,23.95,0,0,0,0
37412,37077,0.000693,0.00396,0.00508,281.14,0,0,0,0,1,0,0,64.83,20.29,-64.8,-20.67,0,0,0,0
37078,37079,0.000286,0.001063,0,0,0,0,0,0,1,0,0,38.38,4.41,-38.38,-4.39,0,0,0,0
37082,37083,0.000214,0.001082,0,0,0,0,0,0,1,0,0,-11.63,-0.41,11.63,0.41,0,0,0,0
37084,37085,0.000276,0.001188,0,0,0,0,0,0,1,0,0,50.29,11.14,-50.28,-11.11,0,0,0,0
37086,37087,0.000249,0.001116,0,0,0,0,0,0,1,0,0,-52.63,-2.73,52.64,2.76,0,0,0,0
37087,37270,0.001486,0.009906,0.00725,280.72,0,0,0,0,1,0,0,-53.54,-27.15,53.59,26.69,0,0,0,0
37087,37283,0.000965,0.005863,0.05911,266.38,0,0,0,0,1,0,0,25.95,37.29,-25.93,-43.57,0,0,0,0
37087,37286,0.001117,0.007205,0.01058,278.34,0,0,0,0,1,0,0,-53.71,-5.64,53.74,4.69,0,0,0,0
37089,37088,0.000301,0.015138,0,811.94,0,0,1.01875,0,1,0,0,-241.04,-127.16,241.25,137.85,0,0,0,0
37088,37090,0.000266,0.001082,0,0,0,0,0,0,1,0,0,52.64,18.56,-52.63,-18.53,0,0,0,0
37088,37091,0.000297,0.001137,0,0,0,0,0,0,1,0,0,-293.89,92.72,294.15,-91.73,0,0,0,0
37089,37093,0.000672,0.005044,0.00391,257.9,0,0,0,0,1,0,0,26.03,29.54,-26.02,-29.9,0,0,0,0
37368,37091,0.000109,0.001745,0.15834,2436.42,0,0,0,0,1,0,0,264.2,18.75,-264.13,-34.93,0,0,0,0
37472,37091,4.6e-05,0.000769,0.07364,2031.92,0,0,0,0,1,0,0,30.03,-134.57,-30.02,126.66,0,0,0,0
37092,37093,0.000284,0.001148,0,0,0,0,0,0,1,0,0,-24.1,-13.32,24.11,13.33,0,0,0,0
37093,37200,0.000379,0.002189,0.0018,223.78,0,0,0,0,1,0,0,1.91,16.57,-1.91,-16.76,0,0,0,0
37095,37353,0.000878,0.005725,0.00379,306.13,0,0,0,0,1,0,0,-115.03,-20.95,115.14,21.26,0,0,0,0
37095,37412,0.001218,0.008106,0.00795,270.88,0,0,0,0,1,0,0,45.99,-11.12,-45.96,10.43,0,0,0,0
37096,37097,0.000256,0.001096,0,0,0,0,0,0,1,0,0,31.18,6.9,-31.18,-6.89,0,0,0,0
37168,37096,0.00123,0.007654,0.00547,255.88,0,0,0,0,1,0,0,-27.99,-7.5,28,6.96,0,0,0,0
37096,37192,0.000349,0.002268,0.00124,245.05,0,0,0,0,1,0,0,-17.05,-21.63,17.05,21.51,0,0,0,0
37371,37096,0.001406,0.009073,0.00842,258.33,0,0,0,0,1,0,0,32.46,-11.14,-32.45,10.32,0,0,0,0
37096,37446,0.000576,0.00359,0.00291,231.98,0,0,0,0,1,0,0,-9.68,-2.56,9.69,2.24,0,0,0,0
37098,37192,0.0015,0.008843,0.00703,263.82,0,0,0,0,1,0,0,-37.68,-20.76,37.71,20.15,0,0,0,0
37209,37098,0.001616,0.00884,0.00849,250.05,0,0,0,0,1,0,0,-23.2,-9.4,23.21,8.53,0,0,0,0
37098,37277,0.002426,0.013951,0.01132,257.43,0,0,0,0,1,0,0,29.97,27.58,-29.93,-28.58,0,0,0,0
37098,37446,0.001118,0.007021,0.00879,271.37,0,0,0,0,1,0,0,-46.68,-20.98,46.7,20.2,0,0,0,0
37099,37108,0.001116,0.005286,0.00413,236.08,0,0,0,0,1,0,0,10.34,-10.1,-10.33,9.67,0,0,0,0
37099,37327,0.002405,0.016121,0.06381,270.65,0,0,0,0,1,0,0,-43.68,-4.17,43.72,-2.4,0,0,0,0
37100,37148,0.001721,0.008429,0.01131,265.43,0,0,0,0,1,0,0,-47.37,-18.75,47.41,17.73,0,0,0,0
37197,37100,0.000542,0.003689,0.0038,209.98,0,0,0,0,1,0,0,-9.61,-12.4,9.61,12,0,0,0,0
37101,37102,0.001338,0.008589,0.01895,260.12,0,0,0,0,1,0,0,-38.92,-11.88,38.94,9.96,0,0,0,0
37101,37278,0.000381,0.002063,0.01757,238.28,0,0,0,0,1,0,0,-7.34,4.41,7.34,-6.31,0,0,0,0
37102,37103,0.000249,0.001126,0,0,0,0,0,0,1,0,0,46.26,13.96,-46.26,-13.94,0,0,0,0
37192,37102,0.00136,0.008725,0.00441,264.43,0,0,0,0,1,0,0,41.05,21.38,-41.02,-21.69,0,0,0,0
37102,37207,0.001394,0.00816,0.01352,266.59,0,0,0,0,1,0,0,-44.17,-2.23,44.2,0.91,0,0,0,0
37104,37105,0.000237,0.001114,0,0,0,0,0,0,1,0,0,18.47,8.93,-18.47,-8.93,0,0,0,0
37243,37104,0.000878,0.004713,0.00413,278.27,0,0,0,0,1,0,0,55.57,23.11,-55.54,-23.4,0,0,0,0
37104,37442,0.000714,0.005076,0.00603,264.64,0,0,0,0,1,0,0,37.07,14.47,-37.06,-15.05,0,0,0,0
37106,37107,0.000269,0.001098,0,0,0,0,0,0,1,0,0,71.94,10.91,-71.92,-10.86,0,0,0,0
37132,37106,0.001783,0.009128,0.006,227.49,0,0,0,0,1,0,0,-7,20.23,7,-20.84,0,0,0,0
37442,37106,0.000491,0.003799,0.00615,291.52,0,0,0,0,1,0,0,78.97,-10.37,-78.94,9.93,0,0,0,0
37108,37132,0.00291,0.016169,0.01101,307.61,0,0,0,0,1,0,0,-61.59,-17.66,61.7,17.09,0,0,0,0
37109,37110,0.000241,0.001101,0,0,0,0,0,0,1,0,0,-15.34,-4.93,15.34,4.93,0,0,0,0
37109,37111,0.00025,0.001045,0,0,0,0,0,0,1,0,0,15.34,4.93,-15.34,-4.93,0,0,0,0
37109,37112,0.000239,0.001179,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37110,37164,0.000839,0.005385,0.0045,253.21,0,0,0,0,1,0,0,24.68,2.95,-24.68,-3.4,0,0,0,0
37110,37231,0.000566,0.003795,0.01358,282.85,0,0,0,0,1,0,0,56.86,17.61,-56.84,-18.94,0,0,0,0
37110,37394,0.002903,0.018192,0.02307,302.25,0,0,0,0,1,0,0,-96.88,-25.49,97.15,24.68,0,0,0,0
37113,37114,0.000239,0.001142,0,0,0,0,0,0,1,0,0,39.67,3.71,-39.67,-3.69,0,0,0,0
37115,37113,0.001301,0.005903,0.00615,272.74,0,0,0,0,1,0,0,49.12,16.55,-49.09,-17.07,0,0,0,0
37115,37116,0.000259,0.001098,0,0,0,0,0,0,1,0,0,39.67,2.24,-39.67,-2.22,0,0,0,0
37532,37115,0.000402,0.002943,0.00342,295.76,0,0,0,0,1,0,0,88.82,18.64,-88.79,-18.79,0,0,0,0
37117,37134,0.001128,0.006932,0.00541,259.32,0,0,0,0,1,0,0,-31.52,-3.4,31.53,2.88,0,0,0,0
37280,37117,0.001267,0.006548,0.00307,268.03,0,0,0,0,1,0,0,42.05,4.6,-42.03,-4.82,0,0,0,0
37117,37327,0.001535,0.009327,0.00606,274.17,0,0,0,0,1,0,0,49.63,1.28,-49.6,-1.71,0,0,0,0
37118,37119,0.000229,0.001017,0,0,0,0,0,0,1,0,0,58.84,13.68,-58.83,-13.64,0,0,0,0
37118,37120,0.00023,0.001132,0,0,0,0,0,0,1,0,0,-58.84,-13.68,58.85,13.72,0,0,0,0
37267,37120,0.000434,0.002479,0.00779,268.36,0,0,0,0,1,0,0,45.22,6.99,-45.21,-7.79,0,0,0,0
37120,37478,0.001504,0.009302,0.00993,264.34,0,0,0,0,1,0,0,-41.12,-32.77,41.16,31.92,0,0,0,0
37121,37122,0.000287,0.001121,0,0,0,0,0,0,1,0,0,10.93,2.09,-10.93,-2.08,0,0,0,0
37121,37123,0.000224,0.001086,0,0,0,0,0,0,1,0,0,-10.93,-2.09,10.93,2.09,0,0,0,0
37178,37123,0.002003,0.01161,0.00701,221.41,0,0,0,0,1,0,0,-5.53,-0.16,5.53,-0.6,0,0,0,0
37123,37403,0.001421,0.010519,0.0051,242.31,0,0,0,0,1,0,0,-16.46,-1.49,16.46,0.96,0,0,0,0
37124,37126,0.001336,0.008376,0.00584,272.32,0,0,0,0,1,0,0,-46.94,-10.02,46.97,9.57,0,0,0,0
37124,37258,0.000556,0.003829,0.002,250.45,0,0,0,0,1,0,0,22.33,2.52,-22.33,-2.71,0,0,0,0
37125,37128,0.000367,0.029177,0,734.29,0,0,1,0,1,0,0,124.38,23.38,-124.32,-19.09,0,0,0,0
37125,37129,0.000289,0.001105,0,0,0,0,0,0,1,0,0,77.01,15.69,-76.99,-15.63,0,0,0,0
37125,37130,0.000251,0.001064,0,0,0,0,0,0,1,0,0,-201.39,-39.07,201.48,39.48,0,0,0,0
37126,37128,-0.000105,-0.008355,0,684.29,0,0,1,0,1,0,0,-124.34,-20.32,124.32,19.09,0,0,0,0
37126,37140,0.001154,0.006461,0.00367,280.51,0,0,0,0,1,0,0,60.73,12.18,-60.69,-12.35,0,0,0,0
37126,37261,0.001042,0.006283,0.00313,250.99,0,0,0,0,1,0,0,-19.91,8.11,19.91,-8.42,0,0,0,0
37126,37436,0.001361,0.008237,0.00693,263.6,0,0,0,0,1,0,0,36.54,-9.54,-36.53,8.9,0,0,0,0
37127,37128,0.001525,0.121242,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
