F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
37130,37221,9.6e-05,0.00176,0.1701,2205.03,0,0,0,0,1,0,0,-110.15,-42.49,110.17,24.13,0,0,0,0
37130,37389,9.8e-05,0.00166,0.16896,2062.03,0,0,0,0,1,0,0,-16.64,-35.08,16.64,16.65,0,0,0,0
37502,37130,0.000105,0.001875,0.20294,2325.61,0,0,0,0,1,0,0,74.7,-60.06,-74.69,38.08,0,0,0,0
37132,37131,0.00028,0.018986,0,716.91,0,0,1.0125,0,1,0,0,-144.96,-66.35,145.03,70.92,0,0,0,0
37131,37133,0.000269,0.001002,0,0,0,0,0,0,1,0,0,69.87,12.06,-69.86,-12.02,0,0,0,0
37131,37245,8.9e-05,0.001337,0.12575,2392.66,0,0,0,0,1,0,0,-214.9,-90.57,214.94,77.58,0,0,0,0
37132,37157,0.000904,0.005634,0.00596,289.3,0,0,0,0,1,0,0,69.57,7.16,-69.53,-7.55,0,0,0,0
37132,37250,0.000835,0.004752,0.00594,246.21,0,0,0,0,1,0,0,20.69,21.88,-20.68,-22.48,0,0,0,0
37134,37135,0.000266,0.001139,0,0,0,0,0,0,1,0,0,8.25,3.85,-8.25,-3.85,0,0,0,0
37134,37234,0.002157,0.013669,0.0122,266.58,0,0,0,0,1,0,0,-39.79,-6.73,39.82,5.62,0,0,0,0
37136,37202,0.000248,0.001679,0.00175,235.08,0,0,0,0,1,0,0,10.61,9.61,-10.61,-9.79,0,0,0,0
37415,37136,0.001628,0.011076,0.00519,269.94,0,0,0,0,1,0,0,44.21,11.92,-44.18,-12.27,0,0,0,0
37137,37203,0.001565,0.009083,0.00923,278.38,0,0,0,0,1,0,0,56.71,-2.06,-56.66,1.33,0,0,0,0
37137,37495,0.000364,0.002347,0.01876,296.78,0,0,0,0,1,0,0,-90.27,-19.73,90.3,17.88,0,0,0,0
37138,37139,0.000249,0.001066,0,0,0,0,0,0,1,0,0,14.47,3.5,-14.47,-3.5,0,0,0,0
37164,37138,0.001224,0.00754,0.00708,252.81,0,0,0,0,1,0,0,-19.34,-14.09,19.34,13.37,0,0,0,0
37289,37138,0.002706,0.013368,0.02248,265.45,0,0,0,0,1,0,0,33.85,14.61,-33.82,-16.86,0,0,0,0
37140,37225,0.000815,0.00469,0.00531,225.75,0,0,0,0,1,0,0,-2.69,-4.31,2.69,3.74,0,0,0,0
37140,37258,0.00056,0.003793,0.00838,254.75,0,0,0,0,1,0,0,22.93,0.89,-22.92,-1.78,0,0,0,0
37141,37161,0.001317,0.007168,0.01036,278.46,0,0,0,0,1,0,0,-56.15,1.66,56.18,-2.57,0,0,0,0
37250,37141,0.001294,0.007637,0.00507,243.23,0,0,0,0,1,0,0,-15.69,12.31,15.69,-12.82,0,0,0,0
37142,37145,-0.000199,-0.006293,0,238.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37142,37146,0.000248,0.001157,0,0,0,0,0,0,1,0,0,33.53,1.55,-33.52,-1.54,0,0,0,0
37142,37147,0.000205,0.001025,0,0,0,0,0,0,1,0,0,-33.53,-1.55,33.53,1.56,0,0,0,0
37143,37145,0.003493,0.110173,0,119.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37144,37145,0.003493,0.110173,0,119.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37159,37147,0.000737,0.004522,0.00767,253.51,0,0,0,0,1,0,0,-21.18,-2.8,21.18,1.99,0,0,0,0
37147,37384,0.001642,0.010413,0.01325,280.05,0,0,0,0,1,0,0,-54.71,-3.55,54.75,2.4,0,0,0,0
37148,37506,0.000913,0.005068,0.00294,287.87,0,0,0,0,1,0,0,-80.93,-26.5,80.99,26.52,0,0,0,0
37150,37149,0.000272,0.018121,0,743.61,0,0,1.0125,0,1,0,0,-166.66,-63.29,166.74,68.72,0,0,0,0
37149,37151,0.000222,0.001074,0,0,0,0,0,0,1,0,0,45.68,17.46,-45.67,-17.43,0,0,0,0
37149,37152,0.000262,0.001086,0,0,0,0,0,0,1,0,0,-212.42,-86.18,212.54,86.71,0,0,0,0
37149,37153,0.000275,0.001089,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37205,37150,0.000571,0.003371,0.0033,284.58,0,0,0,0,1,0,0,-66.58,-19.05,66.61,18.84,0,0,0,0
37150,37211,0.001147,0.006917,0.01564,265,0,0,0,0,1,0,0,39.62,4.27,-39.61,-5.86,0,0,0,0
37282,37150,0.000823,0.00441,0.00642,199.41,0,0,0,0,1,0,0,-0.95,-30.97,0.96,30.31,0,0,0,0
37152,37193,0.000155,0.002102,0.20678,2344.04,0,0,0,0,1,0,0,-189.12,-123.46,189.19,101.85,0,0,0,0
37154,37155,0.001481,0.009913,0.03756,269.52,0,0,0,0,1,0,0,37.84,9.06,-37.82,-13.01,0,0,0,0
37154,37513,0.001215,0.007569,0.01512,290.07,0,0,0,0,1,0,0,-71.22,-19.3,71.29,18.02,0,0,0,0
37155,37156,0.00027,0.001136,0,0,0,0,0,0,1,0,0,33.39,4.91,-33.38,-4.89,0,0,0,0
37155,37247,0.001933,0.009781,0.00515,286.38,0,0,0,0,1,0,0,63.16,18.73,-63.08,-18.89,0,0,0,0
37254,37155,0.001471,0.007517,0.01109,280.71,0,0,0,0,1,0,0,58.78,9.66,-58.73,-10.62,0,0,0,0
37157,37158,0.0003,0.001169,0,0,0,0,0,0,1,0,0,32.24,1.34,-32.24,-1.33,0,0,0,0
37157,37278,0.000776,0.004858,0.0023,269.22,0,0,0,0,1,0,0,37.29,6.2,-37.28,-6.39,0,0,0,0
37159,37160,0.000281,0.001167,0,0,0,0,0,0,1,0,0,32.24,4.09,-32.24,-4.08,0,0,0,0
37159,37289,0.001631,0.009571,0.01282,280,0,0,0,0,1,0,0,52.3,-0.42,-52.26,-0.73,0,0,0,0
37159,37489,0.001533,0.011959,0.00961,284.21,0,0,0,0,1,0,0,-63.36,-0.87,63.42,0.27,0,0,0,0
37195,37161,0.000563,0.003231,0.00614,284.07,0,0,0,0,1,0,0,64.31,-10.96,-64.29,10.42,0,0,0,0
37161,37199,0.000961,0.005175,0.00475,252.75,0,0,0,0,1,0,0,-25.73,-15.25,25.74,14.77,0,0,0,0
37162,37220,0.000566,0.003893,0.00487,292.06,0,0,0,0,1,0,0,-78.75,1.54,78.78,-1.84,0,0,0,0
37489,37162,0.001682,0.009379,0.00649,272.31,0,0,0,0,1,0,0,-44.01,6.68,44.04,-7.22,0,0,0,0
37163,37181,0.001616,0.009296,0.00512,194.66,0,0,0,0,1,0,0,1.01,-1.99,-1.01,1.43,0,0,0,0
37394,37163,0.002607,0.012672,0.0074,261.08,0,0,0,0,1,0,0,35.75,7.89,-35.72,-8.53,0,0,0,0
37164,37165,0.0002,0.001179,0,0,0,0,0,0,1,0,0,7.89,1.23,-7.89,-1.23,0,0,0,0
37166,37167,0.000253,0.001006,0,0,0,0,0,0,1,0,0,50.87,35.16,-50.86,-35.13,0,0,0,0
37166,37220,0.001143,0.007914,0.0226,269.6,0,0,0,0,1,0,0,-50.43,-28.87,50.47,26.66,0,0,0,0
37380,37166,0.00219,0.012276,0.00824,225.58,0,0,0,0,1,0,0,0.44,5.4,-0.44,-6.29,0,0,0,0
37168,37192,0.001285,0.006659,0.00649,263.91,0,0,0,0,1,0,0,-38.29,-14.63,38.31,14.03,0,0,0,0
37168,37209,0.001577,0.009655,0.00908,256.97,0,0,0,0,1,0,0,29.37,16.47,-29.36,-17.35,0,0,0,0
37184,37169,0.001112,0.00795,0.00566,263.25,0,0,0,0,1,0,0,37.46,21.81,-37.44,-22.29,0,0,0,0
37289,37169,0.001804,0.010927,0.00642,200.9,0,0,0,0,1,0,0,-0.52,-18.72,0.53,18.06,0,0,0,0
37170,37171,0.000282,0.001108,0,0,0,0,0,0,1,0,0,40.57,5.26,-40.57,-5.24,0,0,0,0
37170,37213,0.001775,0.012237,0.01114,198.05,0,0,0,0,1,0,0,-7.37,14.72,7.37,-15.9,0,0,0,0
37254,37170,0.001749,0.010533,0.00834,266.16,0,0,0,0,1,0,0,33.23,19.22,-33.21,-19.98,0,0,0,0
37172,37173,0.000281,0.001063,0,0,0,0,0,0,1,0,0,21.75,9.76,-21.74,-9.75,0,0,0,0
37172,37220,0.003081,0.016552,0.00652,265.41,0,0,0,0,1,0,0,-37.18,0.79,37.22,-1.29,0,0,0,0
37172,37489,0.00113,0.006564,0.00362,244.57,0,0,0,0,1,0,0,15.44,-10.54,-15.43,10.17,0,0,0,0
37174,37175,0.000212,0.001033,0,0,0,0,0,0,1,0,0,31.81,9.96,-31.8,-9.95,0,0,0,0
37174,37263,0.001634,0.009805,0.00842,280.84,0,0,0,0,1,0,0,60,-2.96,-59.95,2.38,0,0,0,0
37495,37174,0.000528,0.003102,0.01818,297.23,0,0,0,0,1,0,0,91.85,5.27,-91.81,-6.99,0,0,0,0
37176,37177,0.000217,0.001055,0,0,0,0,0,0,1,0,0,31.81,17.25,-31.8,-17.24,0,0,0,0
37176,37218,0.000603,0.003566,0.00346,278.12,0,0,0,0,1,0,0,-54.9,-12.56,54.91,12.29,0,0,0,0
37176,37442,0.001118,0.007594,0.00918,252.48,0,0,0,0,1,0,0,23.09,-4.7,-23.08,3.74,0,0,0,0
37178,37179,0.000293,0.001007,0,0,0,0,0,0,1,0,0,30.5,5.52,-30.5,-5.51,0,0,0,0
37178,37338,0.001113,0.007126,0.00458,238.99,0,0,0,0,1,0,0,15.37,-5.46,-15.37,4.98,0,0,0,0
37178,37403,0.001135,0.005846,0.00234,264.54,0,0,0,0,1,0,0,-40.35,0.1,40.36,-0.26,0,0,0,0
37181,37180,0.000353,0.002325,0.00342,247.86,0,0,0,0,1,0,0,-23.59,-7.39,23.59,7.03,0,0,0,0
37180,37394,0.000806,0.00562,0.0044,285.78,0,0,0,0,1,0,0,-72.15,-17.82,72.19,17.63,0,0,0,0
37181,37182,0.000279,0.001004,0,0,0,0,0,0,1,0,0,48.57,3.91,-48.56,-3.88,0,0,0,0
37181,37489,0.003205,0.016886,0.01772,255.98,0,0,0,0,1,0,0,-23.98,2.05,23.99,-3.88,0,0,0,0
37184,37183,0.000172,0.013817,0,766.62,0,0,1.00625,0,1,0,0,-182.8,-29.66,182.86,34.06,0,0,0,0
37183,37185,0.000217,0.001115,0,0,0,0,0,0,1,0,0,77.17,6.92,-77.16,-6.86,0,0,0,0
37183,37186,0.000286,0.001002,0,0,0,0,0,0,1,0,0,-260.03,-104,260.23,104.72,0,0,0,0
37184,37284,0.001406,0.008758,0.01127,279.05,0,0,0,0,1,0,0,59.17,-0.99,-59.13,0.05,0,0,0,0
37184,37286,0.001197,0.007671,0.00548,295.26,0,0,0,0,1,0,0,86.17,8.85,-86.08,-8.92,0,0,0,0
37186,37485,8.3e-05,0.001309,0.1462,2425.66,0,0,0,0,1,0,0,-260.23,-104.72,260.29,89.69,0,0,0,0
37187,37188,0.000246,0.00119,0,0,0,0,0,0,1,0,0,77.17,24.69,-77.16,-24.62,0,0,0,0
37187,37189,0.000262,0.001196,0,0,0,0,0,0,1,0,0,-77.17,-24.69,77.19,24.77,0,0,0,0
37187,37190,0.000269,0.00115,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
37461,37189,0.000757,0.005508,0.00812,238.4,0,0,0,0,1,0,0,14.56,16.38,-14.56,-17.23,0,0,0,0
37189,37506,0.00227,0.013394,0.01248,282.64,0,0,0,0,1,0,0,-62.63,-7.53,62.72,6.67,0,0,0,0
37192,37191,0.000224,0.020921,0,707.15,0,0,1.01875,0,1,0,0,-138.11,-105.57,138.17,111.6,0,0,0,0
37191,37193,0.000208,0.001101,0,0,0,0,0,0,1,0,0,-183.73,127.92,183.82,-127.41,0,0,0,0
37191,37194,0.000276,0.001066,0,0,0,0,0,0,1,0,0,45.55,5.68,-45.55,-5.66,0,0,0,0
37446,37192,0.000271,0.001381,0.00316,217.52,0,0,0,0,1,0,0,-3.99,-28.83,3.99,28.5,0,0,0,0
37193,37376,5.9e-05,0.000958,0.08298,2327.51,0,0,0,0,1,0,0,-174.51,1.31,174.53,-10.11,0,0,0,0
37193,37389,9.8e-05,0.001796,0.18484,2390.58,0,0,0,0,1,0,0,-198.5,24.26,198.53,-43.78,0,0,0,0
37195,37203,0.001201,0.006855,0.02717,288.09,0,0,0,0,1,0,0,-72,9.38,72.06,-11.98,0,0,0,0
37196,37197,0.000232,0.001184,0,0,0,0,0,0,1,0,0,-34.41,-19.45,34.41,19.46,0,0,0,0
37258,37197,0.000776,0.004768,0.00615,229.78,0,0,0,0,1,0,0,4.12,-7.86,-4.12,7.2,0,0,0,0
37197,37436,0.001512,0.009545,0.0137,250.79,0,0,0,0,1,0,0,-20.69,-14.27,20.69,12.84,0,0,0,0
37198,37199,0.000255,0.001041,0,0,0,0,0,0,1,0,0,-21.92,-0.9,21.92,0.9,0,0,0,0
37199,37243,0.000799,0.005378,0.00205,272.11,0,0,0,0,1,0,0,-47.66,-15.67,47.68,15.58,0,0,0,0
37424,37200,0.000505,0.002842,0.00162,283.56,0,0,0,0,1,0,0,75.36,5.28,-75.34,-5.3,0,0,0,0
37201,37202,0.00026,0.001102,0,0,0,0,0,0,1,0,0,-43.6,-10.89,43.61,10.91,0,0,0,0
37202,37239,0.002274,0.011466,0.02285,238.85,0,0,0,0,1,0,0,-13.65,-6.25,13.65,3.78,0,0,0,0
37202,37249,0.000885,0.006122,0.00308,265.78,0,0,0,0,1,0,0,37.51,19.68,-37.49,-19.91,0,0,0,0
37202,37415,0.001701,0.008956,0.00731,278.49,0,0,0,0,1,0,0,-56.86,-14.55,56.91,14.03,0,0,0,0
37203,37215,0.001025,0.005772,0.00427,269.86,0,0,0,0,1,0,0,-43.89,3.62,43.91,-3.98,0,0,0,0
37204,37469,0.001438,0.009659,0.00728,290.34,0,0,0,0,1,0,0,-66.48,-29.39,66.55,29.07,0,0,0,0
37205,37206,0.000214,0.001173,0,0,0,0,0,0,1,0,0,49.22,18,-49.21,-17.97,0,0,0,0
37276,37205,0.000396,0.002029,0.00221,243.93,0,0,0,0,1,0,0,-17.36,-1.28,17.37,1.05,0,0,0,0
37207,37208,0.000271,0.001023,0,0,0,0,0,0,1,0,0,52.56,7.41,-52.56,-7.39,0,0,0,0
37374,37207,0.000491,0.002875,0.00272,297.33,0,0,0,0,1,0,0,96.8,8.28,-96.76,-8.33,0,0,0,0
37210,37365,0.001707,0.010115,0.01132,280.78,0,0,0,0,1,0,0,-59.41,-13.45,59.47,12.57,0,0,0,0
37478,37212,0.001674,0.009719,0.00233,287.18,0,0,0,0,1,0,0,66.7,24.79,-66.62,-24.6,0,0,0,0
37238,37213,0.001233,0.006723,0.01231,280.56,0,0,0,0,1,0,0,-55.79,-4.86,55.82,3.72,0,0,0,0
37213,37409,0.000758,0.004721,0.00275,297.67,0,0,0,0,1,0,0,-95.97,9.11,96.04,-9,0,0,0,0
37214,37215,0.000249,0.001166,0,0,0,0,0,0,1,0,0,-32.78,-6.97,32.78,6.98,0,0,0,0
37215,37409,0.001167,0.008357,0.0112,286.86,0,0,0,0,1,0,0,-67.84,8.65,67.89,-9.5,0,0,0,0
37215,37427,0.000856,0.005229,0.01399,267.55,0,0,0,0,1,0,0,40.49,-7.57,-40.48,6.14,0,0,0,0
37215,37495,0.00184,0.009566,0.00718,272.84,0,0,0,0,1,0,0,-49.35,-4.08,49.39,3.52,0,0,0,0
37216,37254,0.000336,0.002059,0.00295,265.49,0,0,0,0,1,0,0,-45.88,-15.66,45.89,15.39,0,0,0,0
37339,37216,0.00169,0.009977,0.01188,230.01,0,0,0,0,1,0,0,-15.51,-2.84,15.52,1.57,0,0,0,0
37293,37217,0.002398,0.015612,0.04003,262.67,0,0,0,0,1,0,0,50.02,17.22,-49.96,-21.16,0,0,0,0
37321,37217,0.000946,0.005453,0.00609,224.05,0,0,0,0,1,0,0,-20.89,-14.26,20.9,13.63,0,0,0,0
37218,37243,0.000696,0.004543,0.00559,242.75,0,0,0,0,1,0,0,-16.95,-39.18,16.97,38.65,0,0,0,0
37263,37218,0.00055,0.003496,0.00227,288.28,0,0,0,0,1,0,0,71.41,-14.12,-71.38,14.05,0,0,0,0
37220,37219,0.000135,0.009297,0,744.58,0,0,1,0,1,0,0,-166.47,-23.53,166.51,25.95,0,0,0,0
37219,37221,0.000244,0.001122,0,0,0,0,0,0,1,0,0,-216.89,34.33,217,-33.83,0,0,0,0
37219,37222,0.000295,0.001178,0,0,0,0,0,0,1,0,0,50.38,24.89,-50.37,-24.86,0,0,0,0
37221,37393,0.000128,0.001811,0.17023,2445.93,0,0,0,0,1,0,0,-327.16,9.7,327.29,-26.51,0,0,0,0
37223,37224,0.000223,0.001081,0,0,0,0,0,0,1,0,0,21.86,1.75,-21.86,-1.75,0,0,0,0
37223,37225,0.000297,0.001196,0,0,0,0,0,0,1,0,0,-21.86,-1.75,21.87,1.76,0,0,0,0
37225,37266,0.001707,0.010683,0.0101,256.64,0,0,0,0,1,0,0,-24.56,-5.5,24.57,4.47,0,0,0,0
37226,37229,0.000139,0.004725,0,238.24,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
37226,37230,0.000272,0.001035,0,0,0,0,0,0,1,0,0,23.02,4.65,-23.02,-4.64,0,0,0,0
37226,37231,0.000263,0.001134,0,0,0,0,0,0,1,0,0,-23.02,-4.65,23.02,4.65,0,0,0,0
37227,37229,0.001633,0.055555,0,119.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37228,37229,0.001633,0.055555,0,119.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37232,37234,0.001849,0.012553,0.00798,290.85,0,0,0,0,1,0,0,-77.48,-9.05,77.59,8.89,0,0,0,0
37327,37232,0.001562,0.009895,0.00701,254.46,0,0,0,0,1,0,0,-25.59,-2.54,25.6,1.84,0,0,0,0
37234,37233,0.000206,0.015333,0,746.8,0,0,1,0,1,0,0,-168.83,-20.59,168.88,24.69,0,0,0,0
37233,37235,0.000269,0.001134,0,0,0,0,0,0,1,0,0,51.57,2.62,-51.56,-2.59,0,0,0,0
37233,37407,0.00016,0.002307,0.27812,2404.12,0,0,0,0,1,0,0,-220.45,-27.31,220.52,-1.99,0,0,0,0
37280,37234,0.00164,0.00947,0.00512,274.86,0,0,0,0,1,0,0,-51.38,-6.4,51.42,6.08,0,0,0,0
37236,37237,0.000235,0.001148,0,0,0,0,0,0,1,0,0,55.75,19.57,-55.74,-19.53,0,0,0,0
37236,37238,0.000243,0.001075,0,0,0,0,0,0,1,0,0,-55.75,-19.57,55.76,19.6,0,0,0,0
37261,37238,0.0007,0.005088,0.01337,283.6,0,0,0,0,1,0,0,-61.06,3.5,61.08,-4.77,0,0,0,0
37238,37495,0.002217,0.012096,0.01089,280.3,0,0,0,0,1,0,0,-61.05,-9.97,61.13,9.22,0,0,0,0
37239,37240,0.000246,0.001047,0,0,0,0,0,0,1,0,0,20.63,5.2,-20.63,-5.2,0,0,0,0
37415,37239,0.001442,0.010274,0.01082,261.9,0,0,0,0,1,0,0,34.3,7.92,-34.28,-8.98,0,0,0,0
37241,37273,0.000644,0.004144,0.00597,266.26,0,0,0,0,1,0,0,-38.77,-11.83,38.78,11.24,0,0,0,0
37241,37339,0.00158,0.009416,0.02221,273.5,0,0,0,0,1,0,0,48.42,15.86,-48.38,-18.05,0,0,0,0
37241,37513,0.001057,0.006875,0.00793,264.83,0,0,0,0,1,0,0,-38.91,-7.51,38.92,6.74,0,0,0,0
37243,37242,0.000286,0.016832,0,683.73,0,0,1.0125,0,1,0,0,-120.21,-77.34,120.27,80.59,0,0,0,0
37242,37244,0.000225,0.001175,0,0,0,0,0,0,1,0,0,44.19,9.54,-44.18,-9.51,0,0,0,0
37242,37245,0.000229,0.0012,0,0,0,0,0,0,1,0,0,-164.46,7.61,164.51,-7.31,0,0,0,0
37242,37246,0.000291,0.001074,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37245,37502,8e-05,0.001662,0.1699,2497.1,0,0,0,0,1,0,0,-379.46,-70.27,379.57,54.04,0,0,0,0
37247,37248,0.000233,0.00112,0,0,0,0,0,0,1,0,0,44.19,10.34,-44.18,-10.32,0,0,0,0
37247,37266,0.001243,0.007304,0.01389,255.28,0,0,0,0,1,0,0,18.89,8.55,-18.89,-10.02,0,0,0,0
37380,37249,0.00241,0.012697,0.00475,215.83,0,0,0,0,1,0,0,-1.78,-14.44,1.79,13.94,0,0,0,0
37251,37252,0.000246,0.001079,0,0,0,0,0,0,1,0,0,48.97,12.38,-48.96,-12.35,0,0,0,0
37274,37251,0.000689,0.003616,0.00356,237.3,0,0,0,0,1,0,0,-15.54,-7.22,15.54,6.84,0,0,0,0
37251,37478,0.001457,0.007451,0.01203,273.33,0,0,0,0,1,0,0,-56.74,-30.55,56.79,29.52,0,0,0,0
37254,37253,0.00019,0.012012,0,745.77,0,0,1.00625,0,1,0,0,-172.75,-52.14,172.81,55.77,0,0,0,0
37253,37255,0.00023,0.001103,0,0,0,0,0,0,1,0,0,56.71,16.45,-56.71,-16.41,0,0,0,0
37423,37253,9.4e-05,0.001628,0.2097,2330.53,0,0,0,0,1,0,0,187.04,15.53,-187.01,-37.86,0,0,0,0
37253,37502,0.000102,0.001631,0.17918,2368.17,0,0,0,0,1,0,0,95.7,7.21,-95.69,-26.59,0,0,0,0
37529,37253,0.000147,0.002516,0.27582,2432.09,0,0,0,0,1,0,0,138.25,77.46,-138.21,-106.96,0,0,0,0
37254,37334,0.002183,0.010923,0.0122,256.14,0,0,0,0,1,0,0,34.86,7.87,-34.84,-9.07,0,0,0,0
37256,37257,0.000297,0.001019,0,0,0,0,0,0,1,0,0,14.59,3.95,-14.59,-3.95,0,0,0,0
37256,37293,0.002274,0.014133,0.03562,267.59,0,0,0,0,1,0,0,-19.57,-11.57,19.58,7.76,0,0,0,0
37301,37256,0.003057,0.015793,0.00675,235.67,0,0,0,0,1,0,0,-4.73,-3.08,4.73,2.36,0,0,0,0
37256,37509,0.00159,0.01042,0.00978,240.99,0,0,0,0,1,0,0,0.25,5.27,-0.25,-6.33,0,0,0,0
37259,37260,0.000247,0.001079,0,0,0,0,0,0,1,0,0,41.14,4.9,-41.14,-4.88,0,0,0,0
37259,37261,0.000235,0.00106,0,0,0,0,0,0,1,0,0,-41.14,-4.9,41.15,4.92,0,0,0,0
37262,37263,0.00029,0.001115,0,0,0,0,0,0,1,0,0,-38.69,-7.13,38.69,7.15,0,0,0,0
37427,37263,0.000618,0.003751,0.0035,274.57,0,0,0,0,1,0,0,50.16,-4.88,-50.15,4.59,0,0,0,0
37264,37265,0.000281,0.001134,0,0,0,0,0,0,1,0,0,18.16,9.89,-18.16,-9.88,0,0,0,0
37264,37297,0.000687,0.004599,0.00534,244.79,0,0,0,0,1,0,0,-18.16,-15.86,18.16,15.31,0,0,0,0
37266,37380,0.002982,0.019413,0.00751,269.6,0,0,0,0,1,0,0,-48.25,-3.61,48.32,3.22,0,0,0,0
37267,37268,0.000237,0.001015,0,0,0,0,0,0,1,0,0,28.84,8.32,-28.84,-8.32,0,0,0,0
37267,37469,0.000825,0.00487,0.00865,275.91,0,0,0,0,1,0,0,-55.14,-8.61,55.17,7.81,0,0,0,0
37269,37270,0.000213,0.001165,0,0,0,0,0,0,1,0,0,-28.88,-5.36,28.88,5.37,0,0,0,0
37270,37478,0.000283,0.001653,0.00314,294.85,0,0,0,0,1,0,0,-82.47,-32.05,82.49,31.83,0,0,0,0
37271,37272,0.000212,0.001115,0,0,0,0,0,0,1,0,0,19.6,2.57,-19.6,-2.57,0,0,0,0
37271,37273,0.000227,0.001114,0,0,0,0,0,0,1,0,0,-19.6,-2.57,19.6,2.58,0,0,0,0
37524,37273,0.000633,0.003837,0.00422,280.19,0,0,0,0,1,0,0,58.4,13.48,-58.38,-13.81,0,0,0,0
37274,37275,0.000241,0.00108,0,0,0,0,0,0,1,0,0,37.15,3.09,-37.14,-3.08,0,0,0,0
37278,37279,0.000209,0.001114,0,0,0,0,0,0,1,0,0,29.94,12.7,-29.93,-12.69,0,0,0,0
37281,37282,0.001823,0.012506,0.01243,262.86,0,0,0,0,1,0,0,34.37,-0.61,-34.35,-0.6,0,0,0,0
37281,37374,0.001361,0.006384,0.01549,277.54,0,0,0,0,1,0,0,-55.16,-2.22,55.2,0.71,0,0,0,0
37285,37284,0.001378,0.008837,0.0067,236.54,0,0,0,0,1,0,0,-13.64,8.41,13.64,-9.12,0,0,0,0
37478,37285,0.002251,0.013802,0.00516,247.01,0,0,0,0,1,0,0,18.72,9.29,-18.71,-9.8,0,0,0,0
37287,37288,0.000267,0.001162,0,0,0,0,0,0,1,0,0,18.93,4.84,-18.93,-4.83,0,0,0,0
37287,37289,0.000269,0.00112,0,0,0,0,0,0,1,0,0,-18.93,-4.84,18.93,4.84,0,0,0,0
37290,37291,0.000207,0.001114,0,0,0,0,0,0,1,0,0,31.25,6,-31.25,-5.99,0,0,0,0
37293,37290,0.000495,0.003274,0.005,293.25,0,0,0,0,1,0,0,78.8,18.53,-78.77,-18.88,0,0,0,0
37290,37297,0.001145,0.006037,0.06346,243.86,0,0,0,0,1,0,0,18.5,4.68,-18.5,-11.56,0,0,0,0
37348,37290,0.00381,0.018276,0.01119,262.88,0,0,0,0,1,0,0,-28.98,-9.26,29.01,8.2,0,0,0,0
37293,37292,0.000244,0.014001,0,755.3,0,0,1.00625,0,1,0,0,-163.81,-47.39,163.88,51.16,0,0,0,0
37292,37294,0.000253,0.001183,0,0,0,0,0,0,1,0,0,36.45,5.35,-36.44,-5.34,0,0,0,0
37292,37521,0.000254,0.0044,0.60121,2434.78,0,0,0,0,1,0,0,-83.58,36.84,83.61,-101.86,0,0,0,0
37292,37529,0.000232,0.003682,0.28503,2153.84,0,0,0,0,1,0,0,-116.75,-45.3,116.78,14.62,0,0,0,0
37297,37293,0.003772,0.023923,0.01548,242.19,0,0,0,0,1,0,0,-15.41,-5.51,15.42,3.88,0,0,0,0
37295,37296,0.000277,0.001193,0,0,0,0,0,0,1,0,0,5.34,3.37,-5.34,-3.37,0,0,0,0
37332,37295,0.002154,0.014073,0.02745,227.37,0,0,0,0,1,0,0,-7.65,-0.68,7.65,-2.28,0,0,0,0
37295,37337,0.004228,0.031249,0.02209,253.19,0,0,0,0,1,0,0,-12.99,-1.09,13,-1.24,0,0,0,0
37297,37298,0.000259,0.001095,0,0,0,0,0,0,1,0,0,15.74,1.76,-15.74,-1.76,0,0,0,0
37299,37300,0.000202,0.001095,0,0,0,0,0,0,1,0,0,16.71,3.54,-16.7,-3.53,0,0,0,0
37299,37301,0.000247,0.001066,0,0,0,0,0,0,1,0,0,-16.71,-3.54,16.71,3.54,0,0,0,0
37299,37302,0.000278,0.001114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37301,37509,0.000907,0.005915,0.05289,220.29,0,0,0,0,1,0,0,-11.97,-0.46,11.98,-5.28,0,0,0,0
37303,37304,0.000288,0.001136,0,0,0,0,0,0,1,0,0,7.6,2.4,-7.6,-2.4,0,0,0,0
37303,37305,0.00021,0.001144,0,0,0,0,0,0,1,0,0,-7.6,-2.4,7.6,2.4,0,0,0,0
37320,37305,0.001719,0.008411,0.00526,282.97,0,0,0,0,1,0,0,53.7,1.64,-53.65,-1.99,0,0,0,0
37305,37343,0.001487,0.009858,0.0115,278.76,0,0,0,0,1,0,0,46.05,-0.41,-46.02,-0.64,0,0,0,0
37307,37306,0.000253,0.016534,0,598.91,0,0,1,0,1,0,0,-55.31,10.2,55.32,-9.71,0,0,0,0
37306,37308,0.000213,0.001163,0,0,0,0,0,0,1,0,0,36.55,8.89,-36.55,-8.87,0,0,0,0
37306,37309,0.000251,0.001149,0,0,0,0,0,0,1,0,0,-91.87,-101.63,91.92,101.83,0,0,0,0
37337,37307,0.003834,0.02275,0.01428,258.36,0,0,0,0,1,0,0,-18.5,-0.24,18.51,-1.23,0,0,0,0
37464,37307,0.001716,0.010953,0.00615,265.81,0,0,0,0,1,0,0,-36.78,8.44,36.8,-8.96,0,0,0,0
37309,37521,0.00017,0.002951,0.3433,2262.53,0,0,0,0,1,0,0,-91.92,-101.83,91.94,65.04,0,0,0,0
37310,37313,0.000192,0.006559,0,237.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37310,37314,0.000237,0.001175,0,0,0,0,0,0,1,0,0,11.98,5.97,-11.98,-5.97,0,0,0,0
37310,37315,0.000206,0.001011,0,0,0,0,0,0,1,0,0,-11.98,-5.97,11.98,5.98,0,0,0,0
37310,37316,0.000214,0.00105,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37310,37317,0.000241,0.001138,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37311,37313,0.001848,0.063046,0,118.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37312,37313,0.001848,0.063046,0,118.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37324,37315,0.003667,0.017724,0.01446,243.17,0,0,0,0,1,0,0,-9.5,-3.18,9.51,1.63,0,0,0,0
37315,37348,0.001343,0.008809,0.0059,256.97,0,0,0,0,1,0,0,-21.49,-7.61,21.5,7.01,0,0,0,0
37318,37319,0.000204,0.001044,0,0,0,0,0,0,1,0,0,-10.59,-3.92,10.59,3.93,0,0,0,0
37319,37329,0.002251,0.01562,0.04482,209.67,0,0,0,0,1,0,0,-5.28,0.28,5.28,-5.12,0,0,0,0
37341,37319,0.003287,0.017519,0.00864,260.45,0,0,0,0,1,0,0,-33.48,3.06,33.52,-3.81,0,0,0,0
37430,37319,0.003724,0.021036,0.01119,267.65,0,0,0,0,1,0,0,38.88,-0.51,-38.83,-0.4,0,0,0,0
37426,37320,0.001711,0.010131,0.00575,289.64,0,0,0,0,1,0,0,65.79,3.83,-65.72,-4.04,0,0,0,0
37321,37322,0.000299,0.001022,0,0,0,0,0,0,1,0,0,32.36,6.72,-32.36,-6.71,0,0,0,0
37321,37329,0.003252,0.018893,0.02156,256.44,0,0,0,0,1,0,0,-14.05,6.16,14.06,-8.44,0,0,0,0
37323,37324,0.000224,0.001037,0,0,0,0,0,0,1,0,0,-38.17,-4.52,38.17,4.54,0,0,0,0
37344,37324,0.001015,0.005058,0.0064,248.02,0,0,0,0,1,0,0,28.68,0.7,-28.67,-1.36,0,0,0,0
37325,37326,0.0002,0.001139,0,0,0,0,0,0,1,0,0,37.42,5.86,-37.42,-5.84,0,0,0,0
37325,37350,0.001918,0.011472,0.0141,194,0,0,0,0,1,0,0,-1.83,3.35,1.83,-4.88,0,0,0,0
37325,37509,0.001432,0.008019,0.01301,263.64,0,0,0,0,1,0,0,-35.59,-9.21,35.61,7.9,0,0,0,0
37327,37328,0.000271,0.001035,0,0,0,0,0,0,1,0,0,31.47,6.65,-31.46,-6.64,0,0,0,0
37329,37330,0.000279,0.001093,0,0,0,0,0,0,1,0,0,12.47,6.25,-12.47,-6.24,0,0,0,0
37329,37343,0.003055,0.019348,0.02051,268.64,0,0,0,0,1,0,0,-31.81,7.31,31.84,-9.33,0,0,0,0
37403,37331,0.00187,0.012131,0.01057,270.63,0,0,0,0,1,0,0,51.85,7.54,-51.8,-8.38,0,0,0,0
37331,37448,0.000594,0.003793,0.0092,240.14,0,0,0,0,1,0,0,20.63,-7.16,-20.63,6.18,0,0,0,0
37332,37333,0.000263,0.00115,0,0,0,0,0,0,1,0,0,7.65,0.68,-7.65,-0.68,0,0,0,0
37334,37335,0.000268,0.001058,0,0,0,0,0,0,1,0,0,29.52,7.25,-29.52,-7.24,0,0,0,0
37338,37334,0.000958,0.005586,0.00546,201.46,0,0,0,0,1,0,0,-5.32,-2.41,5.32,1.82,0,0,0,0
37336,37430,0.002928,0.018602,0.02694,258.07,0,0,0,0,1,0,0,27.41,-8.49,-27.39,5.71,0,0,0,0
37336,37464,0.001386,0.006002,0.02417,270.13,0,0,0,0,1,0,0,-43.58,2.75,43.6,-5.26,0,0,0,0
37338,37339,0.000892,0.004823,0.00214,255.91,0,0,0,0,1,0,0,-33.32,-12.55,33.33,12.37,0,0,0,0
37509,37338,0.001635,0.009671,0.01701,213.29,0,0,0,0,1,0,0,-15.87,2.84,15.88,-4.66,0,0,0,0
37339,37340,0.000276,0.001139,0,0,0,0,0,0,1,0,0,30.57,8.53,-30.57,-8.52,0,0,0,0
37341,37342,0.000244,0.001046,0,0,0,0,0,0,1,0,0,33.48,8.81,-33.48,-8.79,0,0,0,0
37344,37345,0.000274,0.001182,0,0,0,0,0,0,1,0,0,5.67,0.74,-5.67,-0.74,0,0,0,0
37448,37344,0.002092,0.013035,0.01642,258.58,0,0,0,0,1,0,0,38.95,0.52,-38.92,-2.12,0,0,0,0
37346,37347,0.000258,0.001126,0,0,0,0,0,0,1,0,0,7.49,2.25,-7.49,-2.25,0,0,0,0
37346,37348,0.0002,0.001108,0,0,0,0,0,0,1,0,0,-7.49,-2.25,7.49,2.25,0,0,0,0
37346,37349,0.000286,0.001134,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37350,37448,0.000709,0.004233,0.00973,234.62,0,0,0,0,1,0,0,-13.31,2.38,13.31,-3.43,0,0,0,0
37352,37351,0.000106,0.007616,0,1650.13,0,0,1,0,1,0,0,-590.16,-22.02,590.5,46.3,0,0,0,0
37351,37354,0.000102,0.008004,0,1470.55,0,0,1.03125,0,1,0,0,-187.96,-50.66,188,53.59,0,0,0,0
37351,37355,0.000122,0.009719,0,1466.45,0,0,1.0375,0,1,0,0,-187.95,-49.99,188,53.59,0,0,0,0
37351,37356,0.00017,0.01346,0,1102.91,0,0,1.03125,0,1,0,0,-48.86,-24.48,48.87,24.87,0,0,0,0
37351,37357,7.6e-05,0.005807,0,1339.82,0,0,1.03125,0,1,0,0,-97.72,-49.08,97.73,49.75,0,0,0,0
37351,37358,0.000158,0.013483,0,1337.38,0,0,1.03125,0,1,0,0,-97.72,-48.2,97.73,49.75,0,0,0,0
37351,37361,0.000226,0.001147,0,0,0,0,0,0,1,0,0,29.72,176.11,-29.65,-175.78,0,0,0,0
37351,37362,0.00024,0.001151,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37353,37352,0.000118,0.006533,0,1129.21,0,0,1,0,1,0,0,-576.92,-37.57,577.28,57.67,0,0,0,0
37352,37359,0.000336,0.020847,0,443.61,0,0,1,0,1,0,0,-48.86,-24.31,48.87,24.87,0,0,0,0
37352,37360,0.000292,0.001189,0,0,0,0,0,0,1,0,0,61.74,-11.35,-61.73,11.39,0,0,0,0
69570,37353,0.001545,0.010857,0.01546,297.73,0,0,0,0,1,0,0,-112.44,12.28,112.62,-12.68,0,0,0,0
37360,37368,8.2e-05,0.001354,0.16142,2204.5,0,0,0,0,1,0,0,61.73,-11.39,-61.72,-6.22,0,0,0,0
37361,37369,2.3e-05,0.000635,0.30002,4028.19,0,0,0,0,1,0,0,171.71,52.11,-171.71,-84.79,0,0,0,0
37361,37486,4.9e-05,0.001377,0.81503,4082.89,0,0,0,0,1,0,0,190.74,70.24,-190.72,-158.83,0,0,0,0
37361,69672,6.5e-05,0.001919,1.46065,4121.09,0,0,0,0,1,0,0,-332.81,53.42,332.88,-210.95,0,0,0,0
37364,37363,9e-05,0.006766,0,1627.29,0,0,1.0125,0,1,0,0,-561.41,-148.86,561.69,170.23,0,0,0,0
37363,37366,0.000118,0.008095,0,1203.13,0,0,1,0,1,0,0,-60,-30.21,60,30.54,0,0,0,0
37363,37367,0.000105,0.007849,0,1202.48,0,0,1,0,1,0,0,-60,-30.22,60,30.54,0,0,0,0
37363,37369,0.000224,0.001129,0,0,0,0,0,0,1,0,0,-441.7,-109.81,442.13,111.95,0,0,0,0
37363,37370,0.000203,0.001032,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37365,37364,0.000188,0.011853,0,962.19,0,0,1.0125,0,1,0,0,-358.59,-119.96,358.85,135.9,0,0,0,0
37364,37368,0.000235,0.001143,0,0,0,0,0,0,1,0,0,202.56,12.96,-202.47,-12.53,0,0,0,0
37365,37532,0.000108,0.000718,0.00049,310.36,0,0,0,0,1,0,0,139.14,80.74,-139.11,-80.62,0,0,0,0
37369,69798,4.3e-05,0.001174,0.64943,4097.73,0,0,0,0,1,0,0,-270.42,-27.17,270.45,-43.18,0,0,0,0
37374,37371,0.00016,0.000961,0.00076,253.6,0,0,0,0,1,0,0,28.03,4.31,-28.02,-4.39,0,0,0,0
37461,37371,0.001146,0.006926,0.02558,235.99,0,0,0,0,1,0,0,-12.56,-16.39,12.56,13.63,0,0,0,0
37373,37372,0.000144,0.011118,0,1498.8,0,0,1,0,1,0,0,-411.45,14.67,411.67,2.57,0,0,0,0
37372,37375,9.2e-05,0.007925,0,1244.34,0,0,1,0,1,0,0,-81.99,-41.13,82,41.74,0,0,0,0
37372,37390,2.6e-05,0.000723,0.45814,3866.1,0,0,0,0,1,0,0,-80.13,-39.34,80.13,-10.69,0,0,0,0
37372,37486,2.7e-05,0.000731,0.45234,4100.25,0,0,0,0,1,0,0,-249.55,-20.46,249.56,-28.56,0,0,0,0
37374,37373,0.000224,0.018202,0,751.31,0,0,1,0,1,0,0,-180.03,-13.31,180.1,18.77,0,0,0,0
37373,37376,0.000226,0.001138,0,0,0,0,0,0,1,0,0,231.35,-33.44,-231.24,34,0,0,0,0
37373,37377,0.000227,0.00104,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37376,37485,9.5e-05,0.001544,0.18004,2198.25,0,0,0,0,1,0,0,56.71,-23.9,-56.71,4.27,0,0,0,0
37378,37379,0.001004,0.027634,0,150.26,0,0,1,0,1,0,0,-46.98,5.79,47,-5.22,0,0,0,0
37378,37380,0.000295,0.001092,0,0,0,0,0,0,1,0,0,46.98,-5.79,-46.97,5.81,0,0,0,0
37440,37381,0.000146,0.000669,0.00048,272.83,0,0,0,0,1,0,0,70.68,-15.09,-70.67,15.07,0,0,0,0
37383,37382,0.000141,0.011382,0,1483,0,0,1,0,1,0,0,-366.83,11.19,367,2.84,0,0,0,0
37382,37387,0.000102,0.008119,0,1121.07,0,0,1,0,1,0,0,-50,-25.22,50,25.45,0,0,0,0
37382,37388,0.000141,0.011934,0,1115.35,0,0,1,0,1,0,0,-50,-25.11,50,25.45,0,0,0,0
37382,37390,0.00029,0.001092,0,0,0,0,0,0,1,0,0,-267.01,47.49,267.2,-46.75,0,0,0,0
37382,37391,0.000207,0.001191,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37383,37386,7.1e-05,0.004968,0,868.62,0,0,1,0,1,0,0,151.53,15.49,-151.52,-14.44,0,0,0,0
37383,37389,0.000288,0.001027,0,0,0,0,0,0,1,0,0,215.29,-26.68,-215.17,27.13,0,0,0,0
37384,37386,0.000184,0.012823,0,718.62,0,0,1,0,1,0,0,-151.48,-11.71,151.52,14.44,0,0,0,0
37384,37506,0.000127,0.000724,0.00042,295.68,0,0,0,0,1,0,0,96.73,9.31,-96.72,-9.3,0,0,0,0
37385,37386,0.00135,0.094185,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37390,37400,5.1e-05,0.001472,0.61208,4081.2,0,0,0,0,1,0,0,-347.33,57.44,347.39,-122.54,0,0,0,0
37393,37392,0.000118,0.010709,0,1569.75,0,0,1.00625,0,1,0,0,-532.46,-29.93,532.77,58.16,0,0,0,0
37392,37395,9.7e-05,0.006292,0,1670.43,0,0,1,0,1,0,0,-386.86,51.75,387,-42.96,0,0,0,0
37392,37396,6.9e-05,0.005638,0,1669.9,0,0,1,0,1,0,0,-386.9,50.84,387,-42.96,0,0,0,0
37392,37397,0.000124,0.009131,0,1667.18,0,0,1,0,1,0,0,-386.83,55.76,387,-42.96,0,0,0,0
37392,37398,7.2e-05,0.006338,0,1665.66,0,0,1,0,1,0,0,-386.9,51.82,387,-42.96,0,0,0,0
37392,37399,0.000108,0.006914,0,964.44,0,0,1,0,1,0,0,-16,1.79,16,-1.78,0,0,0,0
37392,37400,0.000257,0.001169,0,0,0,0,0,0,1,0,0,1030.72,-270.12,-1028.04,282.29,0,0,0,0
37394,37393,0.000188,0.015058,0,790.71,0,0,1.00625,0,1,0,0,-205.1,-50.2,205.17,56.44,0,0,0,0
37421,37400,5.4e-05,0.001484,0.9327,4128.68,0,0,0,0,1,0,0,-681.52,-89.71,681.75,-5.58,0,0,0,0
37437,37400,0.000117,0.003509,2.01815,4140.58,0,0,0,0,1,0,0,1.11,-66.21,-1.1,-154.18,0,0,0,0
37402,37401,9.4e-05,0.008165,0,1480.4,0,0,1.00625,0,1,0,0,-357.52,2.88,357.63,6.8,0,0,0,0
37401,37404,0.000167,0.011536,0,1436.6,0,0,1,0,1,0,0,-174.4,-39.07,174.45,42.48,0,0,0,0
37401,37405,0.000131,0.009558,0,1435.81,0,0,1,0,1,0,0,-174.41,-39.65,174.45,42.48,0,0,0,0
37401,37406,0.000215,0.001133,0,0,0,0,0,0,1,0,0,-8.82,-120.78,8.85,120.93,0,0,0,0
37403,37402,0.000268,0.019046,0,696.53,0,0,1,0,1,0,0,-139.04,-10.64,139.09,14.05,0,0,0,0
37402,37407,0.000265,0.001061,0,0,0,0,0,0,1,0,0,218.43,-16.92,-218.31,17.39,0,0,0,0
37403,37448,0.003712,0.023302,0.01115,254.34,0,0,0,0,1,0,0,30.36,2.41,-30.33,-3.42,0,0,0,0
37406,37504,3.1e-05,0.000888,0.39923,3914.75,0,0,0,0,1,0,0,-8.85,-120.93,8.85,77.77,0,0,0,0
37407,37423,0.000138,0.002912,0.31402,2028.14,0,0,0,0,1,0,0,-2.21,-15.4,2.21,-18.87,0,0,0,0
37408,37409,0.000289,0.001181,0,0,0,0,0,0,1,0,0,164,-18.2,-163.93,18.5,0,0,0,0
37408,37410,0.000261,0.001099,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37411,37412,0.000242,0.001137,0,0,0,0,0,0,1,0,0,33.8,17.2,-33.8,-17.19,0,0,0,0
37414,37413,0.000131,0.011166,0,1456.88,0,0,1.00625,0,1,0,0,-324.8,-33.67,324.93,44.71,0,0,0,0
37413,37416,9.5e-05,0.00722,0,1466.29,0,0,1.03125,0,1,0,0,-187.97,4.45,188,-1.95,0,0,0,0
37413,37417,6.7e-05,0.005395,0,1466.1,0,0,1.03125,0,1,0,0,-187.98,3.81,188,-1.95,0,0,0,0
37413,37418,0.000107,0.009584,0,1146.07,0,0,1.03125,0,1,0,0,-53,2.21,53,-1.95,0,0,0,0
37413,37419,0.000139,0.011728,0,1140.5,0,0,1.03125,0,1,0,0,-53,2.27,53,-1.95,0,0,0,0
37413,37420,0.000129,0.00961,0,955.07,0,0,1.025,0,1,0,0,-16,1.8,16,-1.78,0,0,0,0
37413,37421,0.000227,0.00117,0,0,0,0,0,0,1,0,0,173.01,-59.26,-172.94,59.62,0,0,0,0
37413,37422,0.000277,0.001104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37415,37414,0.000221,0.015515,0,708.67,0,0,1.00625,0,1,0,0,-135.42,-33.86,135.46,36.66,0,0,0,0
37414,37423,0.000264,0.001061,0,0,0,0,0,0,1,0,0,189.34,-2.99,-189.25,3.34,0,0,0,0
37504,37421,4.4e-05,0.001243,0.73876,4106.76,0,0,0,0,1,0,0,-377.66,-215.14,377.73,136.86,0,0,0,0
37421,37528,4.4e-05,0.001216,0.53707,4085.19,0,0,0,0,1,0,0,476.73,-106.77,-476.64,50.86,0,0,0,0
37425,37426,0.000237,0.001113,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37454,37426,9.7e-05,0.000567,0.00578,289.37,0,0,0,0,1,0,0,65.79,3.22,-65.79,-3.83,0,0,0,0
37428,37429,0.004491,0.109634,0,106.02,0,0,1,0,1,0,0,-11.49,-5.2,11.5,5.36,0,0,0,0
37428,37430,0.000214,0.001099,0,0,0,0,0,0,1,0,0,11.49,5.2,-11.49,-5.2,0,0,0,0
37428,37431,0.000273,0.001075,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37432,37433,0.006986,0.215033,0,61.1,0,0,1,0,1,0,0,-2,0.01,2,0,0,0,0,0
37432,37434,0.006075,0.172301,0,75.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37432,37435,0.00967,0.327197,0,28.61,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
37432,37436,0.000229,0.001064,0,0,0,0,0,0,1,0,0,3,-0.01,-3,0.01,0,0,0,0
37436,37442,0.000153,0.000846,0.00077,242.35,0,0,0,0,1,0,0,18.83,-21.75,-18.83,21.67,0,0,0,0
37438,37437,7.8e-05,0.006805,0,1671.29,0,0,1,0,1,0,0,-696.65,-21.3,696.99,51.69,0,0,0,0
37486,37437,4.8e-05,0.001296,0.66294,4094.13,0,0,0,0,1,0,0,-302.16,-62.38,302.2,-9.01,0,0,0,0
37437,41138,4.4e-05,0.001251,0.60772,4128.52,0,0,0,0,1,0,0,-485.74,-7.6,485.83,-56.17,0,0,0,0
37437,69741,5.3e-05,0.001491,0.80536,4149.56,0,0,0,0,1,0,0,-408.56,19.37,408.64,-105.08,0,0,0,0
37439,37438,0.00033,0.020303,0,567.62,0,0,1,0,1,0,0,64.78,-33.04,-64.76,34.04,0,0,0,0
37472,37438,0.00011,0.001871,0.18359,2393.94,0,0,0,0,1,0,0,-237.94,71.61,238,-90.52,0,0,0,0
37440,37439,0.000985,0.03954,0,213.55,0,0,1,0,1,0,0,-146.98,11.43,147.18,-3.46,0,0,0,0
37439,37441,0.000222,0.001115,0,0,0,0,0,0,1,0,0,-211.96,36.5,212.05,-36.02,0,0,0,0
37444,37443,0.004062,0.146289,0,104.62,0,0,1.0375,0,1,0,0,-36.15,-20.69,36.22,23.21,0,0,0,0
37443,37445,0.000283,0.001159,0,0,0,0,0,0,1,0,0,-36.22,-23.21,36.22,23.23,0,0,0,0
37447,37448,0.000221,0.001066,0,0,0,0,0,0,1,0,0,1.3,-0.14,-1.3,0.14,0,0,0,0
37447,37449,0.00026,0.00114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37450,37451,0.005879,0.206865,0,84.79,0,0,1.01875,0,1,0,0,-2.02,0.25,2.02,-0.25,0,0,0,0
37450,37452,0.003455,0.107653,0,84.26,0,0,1.01875,0,1,0,0,-2.02,0.25,2.02,-0.25,0,0,0,0
37450,37453,0.006075,0.180168,0,63.01,0,0,1.01875,0,1,0,0,-2.02,0.25,2.02,-0.25,0,0,0,0
37450,37454,0.000223,0.00111,0,0,0,0,0,0,1,0,0,6.06,-0.76,-6.06,0.76,0,0,0,0
37450,37455,0.000226,0.001104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37454,37517,0.00041,0.002495,0.0015,286.47,0,0,0,0,1,0,0,-59.73,-3.98,59.74,3.9,0,0,0,0
37456,37459,-0.000439,-0.014702,0,164.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37456,37460,0.004486,0.152322,0,71.77,0,0,0.9875,0,1,0,0,-2,0.01,2,0,0,0,0,0
37456,37461,0.000258,0.001078,0,0,0,0,0,0,1,0,0,2,-0.01,-2,0.01,0,0,0,0
37456,37462,0.000202,0.001006,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37456,37463,0.000238,0.001139,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
37457,37459,0.006253,0.209503,0,82.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37458,37459,0.006253,0.209503,0,82.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37464,37467,-0.000161,-0.005758,0,252.6,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37465,37467,0.002699,0.096321,0,126.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37466,37467,0.002699,0.096321,0,126.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37469,37468,0.000162,0.012439,0,864.85,0,0,1.00625,0,1,0,0,-286.28,-42.94,286.4,52.63,0,0,0,0
37468,37470,0.000233,0.018823,0,594.51,0,0,1.03125,0,1,0,0,-78.59,9.88,78.6,-8.72,0,0,0,0
37468,37472,0.000205,0.001043,0,0,0,0,0,0,1,0,0,-207.82,-62.51,207.91,62.96,0,0,0,0
37469,37471,0.008208,0.29009,0,48.28,0,0,1.0125,0,1,0,0,-1.8,0.21,1.8,-0.2,0,0,0,0
37473,37474,0.002562,0.094554,0,164.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37473,37475,0.00024,0.001067,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37513,37475,0.000196,0.001067,0.0023,255.72,0,0,0,0,1,0,0,-25.56,-11.78,25.56,11.53,0,0,0,0
37524,37475,0.000557,0.00352,0.00189,255.86,0,0,0,0,1,0,0,25.56,11.35,-25.56,-11.53,0,0,0,0
37477,37476,0.000123,0.010192,0,1527.97,0,0,1.03125,0,1,0,0,-446.45,-260.02,446.77,286.42,0,0,0,0
37476,37481,0.0001,0.000562,0,2791.79,0,0,1.00625,0,1,0,0,-71.83,-36.25,71.84,36.28,0,0,0,0
37476,37484,0.0001,-0.000275,0,2789.13,0,0,1.00625,0,1,0,0,-71.83,-36.41,71.84,36.4,0,0,0,0
37476,37486,0.000248,0.001146,0,0,0,0,0,0,1,0,0,-243.1,-183.22,243.32,184.19,0,0,0,0
37478,37477,0.000178,0.013328,0,858.35,0,0,1.01875,0,1,0,0,-278.52,-148.92,278.69,161.53,0,0,0,0
37477,37485,0.000209,0.001182,0,0,0,0,0,0,1,0,0,203.68,94.5,-203.59,-93.96,0,0,0,0
37479,37481,0.00011,0.009476,0,1395.9,0,0,1,0,1,0,0,35.92,18.28,-35.92,-18.14,0,0,0,0
37480,37481,0.00011,0.009476,0,1395.9,0,0,1,0,1,0,0,35.92,18.28,-35.92,-18.14,0,0,0,0
37482,37484,0.0001,0.005585,0,1394.57,0,0,1,0,1,0,0,35.92,18.28,-35.92,-18.2,0,0,0,0
37483,37484,0.0001,0.005585,0,1394.57,0,0,1,0,1,0,0,35.92,18.28,-35.92,-18.2,0,0,0,0
37487,37488,0.002969,0.112715,0,126.56,0,0,1,0,1,0,0,-27.97,-13.26,28,14.25,0,0,0,0
37487,37489,0.000239,0.001125,0,0,0,0,0,0,1,0,0,27.97,13.26,-27.97,-13.25,0,0,0,0
37487,37490,0.000228,0.001082,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37487,37491,0.00025,0.001134,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37487,37492,0.000244,0.001114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37494,37493,5.7e-05,0.004348,0,1660.61,0,0,1.00625,0,1,0,0,-651.69,-10.66,651.92,27.81,0,0,0,0
37493,37496,0.000135,0.010958,0,1329.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37493,37497,0.00012,0.009821,0,1324.98,0,0,1.03125,0,1,0,0,-94.49,-40.75,94.5,41.77,0,0,0,0
37493,37498,0.00015,0.010935,0,1324.79,0,0,1.03125,0,1,0,0,-94.48,-40.64,94.5,41.77,0,0,0,0
37493,37499,0.000118,0.008513,0,1324.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37493,37500,0.0001,0.00776,0,1323.71,0,0,1.03125,0,1,0,0,-94.49,-40.96,94.5,41.77,0,0,0,0
37493,37501,0.000107,0.008829,0,1319.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37493,37504,0.000244,0.001005,0,0,0,0,0,0,1,0,0,-368.46,-135.93,368.81,137.37,0,0,0,0
37495,37494,0.000113,0.007484,0,869.73,0,0,1,0,1,0,0,-292.67,-35.9,292.76,41.9,0,0,0,0
37494,37502,0.000299,0.001143,0,0,0,0,0,0,1,0,0,358.93,-31.24,-358.58,32.6,0,0,0,0
37494,37503,0.000244,0.001058,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37505,37506,0.000282,0.001096,0,0,0,0,0,0,1,0,0,47,23.92,-46.99,-23.89,0,0,0,0
37507,37508,0.003651,0.094984,0,127.57,0,0,1,0,1,0,0,-31.47,0.87,31.5,0,0,0,0,0
37507,37509,0.000256,0.00101,0,0,0,0,0,0,1,0,0,31.47,-0.87,-31.46,0.88,0,0,0,0
37510,37511,0.002172,0.066385,0,152.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37510,37512,0.001298,0.040246,0,152.46,0,0,1.0375,0,1,0,0,-49.97,3.74,50,-2.74,0,0,0,0
37510,37513,0.000284,0.001172,0,0,0,0,0,0,1,0,0,49.97,-3.74,-49.96,3.76,0,0,0,0
37510,37514,0.000236,0.001066,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
37513,37524,0.000463,0.003352,0.00172,264.36,0,0,0,0,1,0,0,-34.69,-16.75,34.7,16.6,0,0,0,0
37515,37519,0.000206,0.016558,0,1572.24,0,0,1,0,1,0,0,235.43,-28.24,-235.32,36.84,0,0,0,0
37515,37520,0.000218,0.001028,0,0,0,0,0,0,1,0,0,-181.43,21.66,181.5,-21.34,0,0,0,0
37517,37516,0.000192,0.016767,0,597.9,0,0,1,0,1,0,0,-59.74,-3.9,59.75,4.45,0,0,0,0
37516,37519,-0.000114,-0.009195,0,1547.24,0,0,1,0,1,0,0,-235.38,32.07,235.32,-36.84,0,0,0,0
37516,37521,0.000282,0.001011,0,0,0,0,0,0,1,0,0,175.63,-36.52,-175.55,36.82,0,0,0,0
37518,37519,0.000464,0.037345,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37520,37522,8.4e-05,0.002252,1.07946,4129.84,0,0,0,0,1,0,0,-181.5,-177.96,181.53,61.71,0,0,0,0
37523,37522,8e-05,0.005887,0,1481.69,0,0,1.0125,0,1,0,0,-373.91,-136.96,374.03,145.67,0,0,0,0
37522,37525,0.000143,0.01051,0,1227.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37522,37526,0.000115,0.009151,0,1226.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
37522,37527,0.000136,0.011691,0,1225.04,0,0,1.0125,0,1,0,0,-79.49,-36.21,79.5,37.05,0,0,0,0
37522,37528,0.000267,0.001075,0,0,0,0,0,0,1,0,0,-476.07,53.13,476.64,-50.86,0,0,0,0
37522,37530,0.000242,0.001079,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
37524,37523,0.000328,0.018117,0,691.9,0,0,1.00625,0,1,0,0,-118.66,-41.43,118.71,44.07,0,0,0,0
37523,37529,0.000267,0.001198,0,0,0,0,0,0,1,0,0,255.21,92.89,-255.03,-92.08,0,0,0,0
37531,37532,0.00102,0.005684,0.00341,268.24,0,0,0,0,1,0,0,-49.39,-27.2,49.42,27,0,0,0,0
39001,39004,0.000306,0.008135,0,104.25,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
39001,39005,0.000247,0.001164,0,0,0,0,0,0,1,0,0,45.69,9.86,-45.68,-9.83,0,0,0,0
39001,39006,0.000261,0.001039,0,0,0,0,0,0,1,0,0,-45.69,-9.86,45.69,9.88,0,0,0,0
39001,39007,0.000286,0.001085,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39002,39004,0.007557,0.200887,0,52.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39003,39004,0.007557,0.200887,0,52.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39006,39104,0.009611,0.041774,0.02629,225.95,0,0,0,0,1,0,0,70.92,15.91,-70.44,-16.61,0,0,0,0
39006,39182,0.004734,0.031277,0.06354,217.74,0,0,0,0,1,0,0,36.04,10.79,-35.97,-17.12,0,0,0,0
39508,39006,0.00286,0.016557,0.01968,381.39,0,0,0,0,1,0,0,153.3,38.24,-152.65,-36.58,0,0,0,0
39008,39027,0.033172,0.066904,0.00278,57.73,0,0,0,0,1,0,0,4.13,14.17,-4.06,-14.31,0,0,0,0
39008,39049,0.05115,0.083406,0.0029,64.79,0,0,0,0,1,0,0,-19.78,-6.48,19.99,6.53,0,0,0,0
39008,39095,0.038454,0.094265,0.00833,63.06,0,0,0,0,1,0,0,-24.43,-12.29,24.7,12.07,0,0,0,0
39507,39009,0.008174,0.02222,0.00107,70.66,0,0,0,0,1,0,0,42.89,16.79,-42.74,-16.49,0,0,0,0
39511,39009,0.007872,0.02028,0.00443,38.84,0,0,0,0,1,0,0,-4.86,-10.22,4.87,9.75,0,0,0,0
39010,39011,0.000291,0.001178,0,0,0,0,0,0,1,0,0,5.02,1.63,-5.02,-1.63,0,0,0,0
39012,39013,0.000282,0.001125,0,0,0,0,0,0,1,0,0,-26.43,-9.16,26.44,9.17,0,0,0,0
39013,39219,0.020427,0.05501,0.01609,94.1,0,0,0,0,1,0,0,-17.39,-19.06,17.51,17.7,0,0,0,0
39013,39261,0.01645,0.051144,0.00294,48.78,0,0,0,0,1,0,0,-9.05,9.89,9.08,-10.1,0,0,0,0
39014,39015,0.000239,0.001079,0,0,0,0,0,0,1,0,0,41.64,5.18,-41.64,-5.16,0,0,0,0
39193,39014,0.025999,0.067744,0.0027,64.58,0,0,0,0,1,0,0,21.43,-3.68,-21.31,3.71,0,0,0,0
39014,39250,0.032162,0.077455,0.00557,58.45,0,0,0,0,1,0,0,-20.33,-8.89,20.49,8.67,0,0,0,0
39016,39017,0.000227,0.001105,0,0,0,0,0,0,1,0,0,41.64,18.43,-41.64,-18.41,0,0,0,0
39016,39018,0.00637,0.0285,0.01143,206.34,0,0,0,0,1,0,0,-36.42,-0.94,36.5,0.09,0,0,0,0
39213,39016,0.00508,0.033894,0.0106,166.73,0,0,0,0,1,0,0,5.23,16.47,-5.22,-17.49,0,0,0,0
39018,39019,0.000266,0.001056,0,0,0,0,0,0,1,0,0,52.99,16.47,-52.98,-16.44,0,0,0,0
39018,39033,0.003834,0.022805,0.00972,249.22,0,0,0,0,1,0,0,-63.61,-3.87,63.75,3.71,0,0,0,0
39018,39033,0.003834,0.022805,0.00972,249.22,0,0,0,0,1,0,0,-63.61,-3.87,63.75,3.71,0,0,0,0
39018,39089,0.003615,0.016825,0.00666,210.83,0,0,0,0,1,0,0,37.72,-8.83,-37.67,8.36,0,0,0,0
39020,39021,0.000292,0.001181,0,0,0,0,0,0,1,0,0,52.99,22.03,-52.98,-22,0,0,0,0
39020,39022,0.000281,0.001187,0,0,0,0,0,0,1,0,0,-52.99,51.61,53,-51.55,0,0,0,0
39022,39116,0.013418,0.03313,0.00097,61.62,0,0,0,0,1,0,0,-20.7,23.48,20.82,-23.28,0,0,0,0
40029,39022,0.01313,0.035511,0.00169,67.94,0,0,0,0,1,0,0,32.53,-27.65,-32.31,28.08,0,0,0,0
39024,39023,0.000504,0.027358,0,466.44,0,0,1,0,1,0,0,-168.22,26.68,168.36,-19.12,0,0,0,0
39023,39026,0.000241,0.001068,0,0,0,0,0,0,1,0,0,60.71,30.09,-60.7,-30.05,0,0,0,0
39023,39226,0.000589,0.006028,0.17159,1274.69,0,0,0,0,1,0,0,426.81,-7.57,-425.77,0.37,0,0,0,0
39023,39226,0.000589,0.006028,0.17159,1274.69,0,0,0,0,1,0,0,426.81,-7.57,-425.77,0.37,0,0,0,0
39023,39833,0.001063,0.011198,0.23537,1169.44,0,0,0,0,1,0,0,-317.6,-131.52,318.78,119.08,0,0,0,0
39025,39024,0.00234,0.08037,0,118.89,0,0,1,0,1,0,0,-59.61,16.28,59.69,-13.41,0,0,0,0
39025,39024,0.00234,0.08037,0,118.89,0,0,1,0,1,0,0,-59.61,16.28,59.69,-13.41,0,0,0,0
39025,39024,0.00234,0.08037,0,118.89,0,0,1,0,1,0,0,-59.61,16.28,59.69,-13.41,0,0,0,0
39024,39268,0.006635,0.033802,0.03143,202.12,0,0,0,0,1,0,0,9.66,29.89,-9.6,-32.8,0,0,0,0
39273,39024,0.002645,0.018366,0.0062,179.6,0,0,0,0,1,0,0,20.53,15.8,-20.51,-16.33,0,0,0,0
39025,39116,0.03604,0.08591,0.00285,65.76,0,0,0,0,1,0,0,28.99,-12.9,-28.65,13.4,0,0,0,0
39259,39025,0.037643,0.068897,0.00266,100.06,0,0,0,0,1,0,0,-32.45,12.43,32.88,-11.93,0,0,0,0
39025,40029,0.031053,0.066407,0.00291,76.96,0,0,0,0,1,0,0,30.11,-14.17,-29.79,14.54,0,0,0,0
39025,40029,0.031053,0.066407,0.00291,76.96,0,0,0,0,1,0,0,30.11,-14.17,-29.79,14.54,0,0,0,0
39025,40029,0.031053,0.066407,0.00291,76.96,0,0,0,0,1,0,0,30.11,-14.17,-29.79,14.54,0,0,0,0
39027,39181,0.010289,0.023539,0.00141,87.28,0,0,0,0,1,0,0,-46.98,-0.72,47.2,1.08,0,0,0,0
39029,39028,0.00656,0.201738,0,72.46,0,0,1.05625,0,1,0,0,-21.22,-24.05,21.29,26.21,0,0,0,0
39028,39033,0.000249,0.001174,0,0,0,0,0,0,1,0,0,-21.29,22.81,21.29,-22.8,0,0,0,0
39028,39034,0.000278,0.001139,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39028,39035,0.00029,0.001017,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39029,39032,0.000975,0.020823,0,174.87,0,0,1,0,1,0,0,51.19,13.16,-51.17,-12.61,0,0,0,0
39030,39032,0.008989,0.191995,0,87.43,0,0,1,0,1,0,0,-50.93,-7.61,51.17,12.61,0,0,0,0
39031,39032,0.008989,0.191995,0,87.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39033,39837,0.003967,0.024628,0.02916,247.57,0,0,0,0,1,0,0,-97.95,-0.4,98.31,-0.5,0,0,0,0
39049,39036,0.025957,0.066351,0.00229,61.4,0,0,0,0,1,0,0,21.25,23.03,-21.01,-22.66,0,0,0,0
40098,39036,0.022692,0.061666,0.00499,67.27,0,0,0,0,1,0,0,30.12,0.77,-29.93,-0.75,0,0,0,0
39038,39037,0.00439,0.125222,0,70.08,0,0,1.06875,0,1,0,0,-16.87,-32.93,16.94,34.74,0,0,0,0
39037,39039,0.000276,0.001016,0,0,0,0,0,0,1,0,0,47.27,2.19,-47.26,-2.17,0,0,0,0
39041,39037,0.001706,0.012265,0.00725,236.16,0,0,0,0,1,0,0,97.39,18.2,-97.23,-17.8,0,0,0,0
39037,39051,0.013521,0.079382,0.0338,205.15,0,0,0,0,1,0,0,-28.54,0.46,28.65,-3.34,0,0,0,0
39037,39065,0.003962,0.020137,0.03384,227.47,0,0,0,0,1,0,0,61.56,-19.59,-61.41,16.88,0,0,0,0
39038,39125,0.050018,0.162665,0.0046,50.96,0,0,0,0,1,0,0,10.07,12.25,-9.95,-12.35,0,0,0,0
39135,39038,0.021008,0.059642,0.00191,53.08,0,0,0,0,1,0,0,-6.71,-20.63,6.8,20.69,0,0,0,0
39041,39040,0.000492,0.033309,0,450.98,0,0,1,0,1,0,0,-184.75,-18.42,184.91,29.42,0,0,0,0
39040,39043,0.000295,0.001188,0,0,0,0,0,0,1,0,0,47.27,1.85,-47.26,-1.83,0,0,0,0
39040,39044,0.000248,0.001087,0,0,0,0,0,0,1,0,0,-232.18,-31.27,232.31,31.83,0,0,0,0
39042,39041,0.006737,0.185594,0,70.59,0,0,1,0,1,0,0,-13,4.68,13.01,-4.35,0,0,0,0
39041,39134,0.003858,0.025698,0.01043,229.61,0,0,0,0,1,0,0,74.35,4.57,-74.15,-4.29,0,0,0,0
39042,39135,0.02372,0.052737,0.0033,57.43,0,0,0,0,1,0,0,13,-4.68,-12.95,4.43,0,0,0,0
39208,39044,0.000854,0.01051,0.18579,1156.25,0,0,0,0,1,0,0,-265.79,4.17,266.36,-16.89,0,0,0,0
39505,39044,0.000832,0.009339,0.20608,1206,0,0,0,0,1,0,0,319.48,-68.78,-318.65,56.25,0,0,0,0
39044,40074,0.001146,0.011045,0.29217,1068.29,0,0,0,0,1,0,0,-180.02,-71.19,180.4,43.56,0,0,0,0
39045,39046,0.000228,0.001137,0,0,0,0,0,0,1,0,0,15.69,1.7,-15.69,-1.7,0,0,0,0
39045,39160,0.043704,0.115156,0.00234,60.52,0,0,0,0,1,0,0,15.65,-1.38,-15.55,1.38,0,0,0,0
39045,39807,0.051309,0.122374,0.00576,65.51,0,0,0,0,1,0,0,-24.55,0.88,24.83,-0.84,0,0,0,0
39045,39914,0.045341,0.112909,0.00261,51.16,0,0,0,0,1,0,0,-6.8,-1.21,6.82,0.97,0,0,0,0
39047,39048,0.000201,0.001005,0,0,0,0,0,0,1,0,0,32.07,6.3,-32.07,-6.29,0,0,0,0
39146,39047,0.01036,0.030296,0.00309,100.32,0,0,0,0,1,0,0,29.43,7.67,-29.34,-7.75,0,0,0,0
39219,39047,0.016327,0.045304,0.00176,60.1,0,0,0,0,1,0,0,18.34,-14.51,-18.25,14.56,0,0,0,0
39228,39047,0.016877,0.038514,0.00123,57.72,0,0,0,0,1,0,0,-15.46,13.12,15.52,-13.11,0,0,0,0
39049,39050,0.000277,0.001147,0,0,0,0,0,0,1,0,0,24.84,3.78,-24.84,-3.77,0,0,0,0
39835,39049,0.014441,0.035679,0.00967,75.16,0,0,0,0,1,0,0,33.22,16.07,-33.04,-16.67,0,0,0,0
39835,39049,0.014441,0.035679,0.00967,75.16,0,0,0,0,1,0,0,33.22,16.07,-33.04,-16.67,0,0,0,0
39503,39051,0.009545,0.058295,0.02715,225.46,0,0,0,0,1,0,0,61.07,7.61,-60.73,-8.37,0,0,0,0
39127,39052,0.038454,0.099701,0.00204,67.53,0,0,0,0,1,0,0,29.76,9.8,-29.41,-9.1,0,0,0,0
39052,40087,0.075541,0.207612,0.00374,47.86,0,0,0,0,1,0,0,-5.27,-2.71,5.3,2.39,0,0,0,0
39053,39056,0.011854,0.316151,0,100.49,0,0,1,0,1,0,0,20.5,1.99,-20.46,-0.72,0,0,0,0
39053,39057,0.000204,0.001021,0,0,0,0,0,0,1,0,0,50.57,3.81,-50.56,-3.78,0,0,0,0
39053,39171,0.004258,0.02539,0.02008,146.9,0,0,0,0,1,0,0,-14.9,6.26,14.91,-8.32,0,0,0,0
39053,39837,0.005789,0.025808,0.02815,225.19,0,0,0,0,1,0,0,-56.17,-12.05,56.35,9.84,0,0,0,0
39054,39056,-0.006767,-0.18049,0,75.49,0,0,1,0,1,0,0,-20.48,-1.44,20.46,0.72,0,0,0,0
39054,40098,0.022874,0.045037,0.00578,60.51,0,0,0,0,1,0,0,20.48,1.44,-20.39,-1.87,0,0,0,0
39055,39056,0.029089,0.775823,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39058,39061,0.011231,0.345885,0,196.82,0,0,1,0,1,0,0,14.02,-2.35,-14,3.02,0,0,0,0
39058,39062,0.00024,0.001171,0,0,0,0,0,0,1,0,0,50.57,33.64,-50.56,-33.59,0,0,0,0
39058,39063,0.000296,0.00119,0,0,0,0,0,0,1,0,0,-64.59,-31.29,64.61,31.35,0,0,0,0
39058,39064,0.000281,0.00104,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39059,39061,-0.007522,-0.231638,0,71.82,0,0,1,0,1,0,0,-14.02,2.57,14,-3.02,0,0,0,0
39059,40098,0.017494,0.041716,0.00595,58.59,0,0,0,0,1,0,0,14.02,-2.57,-13.98,2.03,0,0,0,0
39060,39061,0.023761,0.731762,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39091,39063,0.005799,0.031032,0.00959,191.5,0,0,0,0,1,0,0,-21.6,0.4,21.62,-1.26,0,0,0,0
39063,39837,0.005598,0.033301,0.01132,232.18,0,0,0,0,1,0,0,-86.23,-30.09,86.68,31.54,0,0,0,0
39065,39402,0.007884,0.051944,0.09706,198.33,0,0,0,0,1,0,0,14.04,-39.13,-13.94,29.56,0,0,0,0
39067,39066,0.004221,0.026396,0.01056,153.94,0,0,0,0,1,0,0,-4.46,-27.48,4.49,26.56,0,0,0,0
39066,39099,0.003556,0.019288,0.01494,232.42,0,0,0,0,1,0,0,75.35,-55.5,-75.06,55.49,0,0,0,0
39176,39066,0.002629,0.013648,0.00431,250.13,0,0,0,0,1,0,0,135.07,-18.51,-134.61,20.44,0,0,0,0
39068,39067,0.004049,0.131827,0,75.45,0,0,1.0375,0,1,0,0,-24.21,-7.38,24.24,8.21,0,0,0,0
39067,39069,0.000265,0.001027,0,0,0,0,0,0,1,0,0,54.78,37.56,-54.77,-37.51,0,0,0,0
39176,39067,0.004478,0.026316,0.01039,228.25,0,0,0,0,1,0,0,74.8,18.67,-74.55,-18.29,0,0,0,0
39160,39068,0.02157,0.048639,0.0016,61.14,0,0,0,0,1,0,0,-24.08,-7.27,24.21,7.38,0,0,0,0
39071,39070,0.003206,0.10365,0,94.87,0,0,1.03125,0,1,0,0,-46.46,-18.99,46.54,21.55,0,0,0,0
39070,39072,0.000234,0.001183,0,0,0,0,0,0,1,0,0,-98.7,-25.24,98.73,25.36,0,0,0,0
39070,39073,0.000276,0.001058,0,0,0,0,0,0,1,0,0,52.16,3.69,-52.15,-3.66,0,0,0,0
39070,39074,0.000245,0.001081,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
39078,39071,0.007729,0.021478,0.00107,103.65,0,0,0,0,1,0,0,-34.39,-7.21,34.48,7.34,0,0,0,0
39071,39504,0.016034,0.048178,0.00217,56.57,0,0,0,0,1,0,0,11.98,11.65,-11.94,-11.76,0,0,0,0
