F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
39080,39072,0.005465,0.032839,0.007,186.1,0,0,0,0,1,0,0,16.9,3.19,-16.88,-3.85,0,0,0,0
39072,40018,0.003785,0.024915,0.01226,230.26,0,0,0,0,1,0,0,-81.84,-21.51,82.1,21.86,0,0,0,0
39076,39075,0.004457,0.135459,0,74.94,0,0,1.0125,0,1,0,0,-20.29,0.17,20.31,0.35,0,0,0,0
39075,39077,0.000263,0.001081,0,0,0,0,0,0,1,0,0,52.16,18.81,-52.15,-18.78,0,0,0,0
39075,39139,0.006795,0.044899,0.01116,175.36,0,0,0,0,1,0,0,-5.82,-4.67,5.82,3.49,0,0,0,0
40018,39075,0.004167,0.029657,0.00759,224.58,0,0,0,0,1,0,0,66.83,14.97,-66.65,-14.5,0,0,0,0
39504,39076,0.067233,0.140694,0.00264,59.67,0,0,0,0,1,0,0,-18.82,0.62,19.04,-0.43,0,0,0,0
39078,39079,0.00024,0.001057,0,0,0,0,0,0,1,0,0,40.78,9.72,-40.77,-9.71,0,0,0,0
39078,40144,0.045882,0.105613,0.00562,51.78,0,0,0,0,1,0,0,-6.38,-2.52,6.4,1.96,0,0,0,0
39080,40018,0.003913,0.02577,0.02576,220.1,0,0,0,0,1,0,0,-57.67,-17.12,57.8,15.21,0,0,0,0
39082,39081,0.004506,0.142373,0,91.57,0,0,1,0,1,0,0,-31.93,9.04,31.97,-7.64,0,0,0,0
39081,39083,0.00022,0.001049,0,0,0,0,0,0,1,0,0,52.59,15.18,-52.59,-15.15,0,0,0,0
39085,39081,0.004002,0.02797,0.02403,257.24,0,0,0,0,1,0,0,73.02,-0.09,-72.83,-1.2,0,0,0,0
39085,39081,0.004002,0.02797,0.02403,257.24,0,0,0,0,1,0,0,73.02,-0.09,-72.83,-1.2,0,0,0,0
39152,39081,0.008204,0.054765,0.01398,232.56,0,0,0,0,1,0,0,-60.81,5.47,61.09,-5.14,0,0,0,0
39082,40141,0.028257,0.078092,0.01498,71.07,0,0,0,0,1,0,0,31.93,-9.04,-31.65,8.12,0,0,0,0
39085,39084,0.000194,0.012367,0,451.38,0,0,1.00625,0,1,0,0,-152.89,0.1,152.93,2.55,0,0,0,0
39084,39087,0.00022,0.001005,0,0,0,0,0,0,1,0,0,-216.92,73.55,217.03,-73.06,0,0,0,0
39084,39088,0.000274,0.001094,0,0,0,0,0,0,1,0,0,63.99,22.19,-63.98,-22.14,0,0,0,0
39086,39085,0.002824,0.102578,0,68.33,0,0,1.00625,0,1,0,0,-6.84,-0.05,6.85,0.09,0,0,0,0
39086,39098,0.017621,0.042183,0.00321,56.25,0,0,0,0,1,0,0,6.84,0.05,-6.84,-0.39,0,0,0,0
39089,39090,0.000284,0.001069,0,0,0,0,0,0,1,0,0,48.61,3.24,-48.6,-3.21,0,0,0,0
39089,39199,0.002614,0.017034,0.03172,172.06,0,0,0,0,1,0,0,-10.94,-11.6,10.94,8.27,0,0,0,0
39092,39091,0.004959,0.160804,0,59.02,0,0,1.03125,0,1,0,0,-3.22,-0.66,3.22,0.67,0,0,0,0
39091,39093,0.000276,0.001175,0,0,0,0,0,0,1,0,0,38.18,3.43,-38.17,-3.41,0,0,0,0
39104,39091,0.004097,0.022749,0.01233,192.38,0,0,0,0,1,0,0,19.81,3.31,-19.8,-4.5,0,0,0,0
39092,39914,0.039049,0.09211,0.00295,47.9,0,0,0,0,1,0,0,3.22,0.66,-3.22,-0.97,0,0,0,0
39094,39095,0.000206,0.001195,0,0,0,0,0,0,1,0,0,-43.21,-15.43,43.21,15.45,0,0,0,0
39835,39095,0.00901,0.016096,0.00043,74.68,0,0,0,0,1,0,0,34.07,13.91,-33.96,-13.76,0,0,0,0
39835,39095,0.00901,0.016096,0.00043,74.68,0,0,0,0,1,0,0,34.07,13.91,-33.96,-13.76,0,0,0,0
39096,39114,0.079921,0.194161,0.00662,50.8,0,0,0,0,1,0,0,5.02,-2.46,-5,1.83,0,0,0,0
40051,39096,0.007564,0.019969,0.01161,67.15,0,0,0,0,1,0,0,29.98,0.17,-29.92,-1.21,0,0,0,0
39097,39098,0.000249,0.001025,0,0,0,0,0,0,1,0,0,-11.57,-1.24,11.57,1.24,0,0,0,0
39098,39939,0.029779,0.093226,0.00729,41.7,0,0,0,0,1,0,0,-4.73,-0.86,4.74,0.06,0,0,0,0
39099,39102,0.001821,0.056101,0,181.79,0,0,1,0,1,0,0,-2.33,-18.95,2.33,19.14,0,0,0,0
39099,39103,0.000259,0.001183,0,0,0,0,0,0,1,0,0,59.83,30.82,-59.82,-30.77,0,0,0,0
39099,39177,0.002396,0.015354,0.00665,183.41,0,0,0,0,1,0,0,6.42,-25.84,-6.41,25.22,0,0,0,0
39206,39099,0.00466,0.022891,0.0113,186.41,0,0,0,0,1,0,0,-11.06,40.68,11.14,-41.52,0,0,0,0
39100,39102,0.000394,0.012154,0,56.79,0,0,1,0,1,0,0,2.33,19.18,-2.33,-19.14,0,0,0,0
39100,39205,0.011329,0.031545,0.00697,42.26,0,0,0,0,1,0,0,0.35,-9.12,-0.34,8.38,0,0,0,0
39210,39100,0.01178,0.03693,0.00251,45.5,0,0,0,0,1,0,0,2.69,9.81,-2.68,-10.06,0,0,0,0
39101,39102,0.01617,0.498238,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39105,39108,0.002281,0.061396,0,78.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39105,39109,0.000257,0.001149,0,0,0,0,0,0,1,0,0,62.7,7.65,-62.69,-7.6,0,0,0,0
39105,39110,0.000221,0.001161,0,0,0,0,0,0,1,0,0,-62.7,-7.65,62.71,7.69,0,0,0,0
39106,39108,0.001721,0.046338,0,53.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39107,39108,0.023283,0.62673,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39163,39110,0.006228,0.04919,0.0181,231.28,0,0,0,0,1,0,0,37.58,-7.39,-37.49,6.13,0,0,0,0
39111,39112,0.000235,0.001009,0,0,0,0,0,0,1,0,0,-5.1,-0.72,5.1,0.72,0,0,0,0
39111,39113,0.000208,0.001081,0,0,0,0,0,0,1,0,0,5.1,0.72,-5.1,-0.72,0,0,0,0
39112,40014,0.099443,0.218797,0.00453,61.97,0,0,0,0,1,0,0,-20.63,1.15,21.03,-0.78,0,0,0,0
39156,39114,0.01737,0.043187,0.00146,57.01,0,0,0,0,1,0,0,14.57,6.54,-14.52,-6.59,0,0,0,0
39116,39115,0.005527,0.155936,0,92.4,0,0,1.1,0,1,0,0,-43.58,-48.36,43.84,55.81,0,0,0,0
39115,39117,0.000206,0.001076,0,0,0,0,0,0,1,0,0,-43.84,-55.81,43.85,55.87,0,0,0,0
39116,39250,0.007393,0.01785,0.00081,53.56,0,0,0,0,1,0,0,13.06,21.83,-13.02,-21.81,0,0,0,0
39116,39259,0.016166,0.041609,0.00094,45.43,0,0,0,0,1,0,0,-0.83,11.88,0.85,-11.93,0,0,0,0
39116,39280,0.012838,0.029687,0.00425,44.78,0,0,0,0,1,0,0,-1.74,-10.37,1.75,9.95,0,0,0,0
40029,39116,0.009949,0.022628,0.0006,60.51,0,0,0,0,1,0,0,17.95,-10.87,-17.91,10.9,0,0,0,0
39117,39224,0.005158,0.024258,0.03537,214.08,0,0,0,0,1,0,0,44.12,-77.5,-43.74,75.48,0,0,0,0
39253,39117,0.002792,0.015948,0.01178,247.82,0,0,0,0,1,0,0,-67.66,14.24,67.79,-14.76,0,0,0,0
39117,39273,0.001745,0.010414,0.04021,265.31,0,0,0,0,1,0,0,-83.25,4.94,83.36,-8.49,0,0,0,0
39117,39273,0.001745,0.010414,0.04021,265.31,0,0,0,0,1,0,0,-83.25,4.94,83.36,-8.49,0,0,0,0
39117,39273,0.001745,0.010414,0.04021,265.31,0,0,0,0,1,0,0,-83.25,4.94,83.36,-8.49,0,0,0,0
39279,39117,0.005758,0.02332,0.00574,236.49,0,0,0,0,1,0,0,-93.48,-20.12,93.99,21.58,0,0,0,0
40014,39118,0.057088,0.128327,0.00596,63.57,0,0,0,0,1,0,0,19.54,-7.61,-19.32,7.45,0,0,0,0
39120,39119,0.006358,0.206953,0,47.04,0,0,1.025,0,1,0,0,0,0,0,0,0,0,0,0
39119,39121,0.000248,0.001194,0,0,0,0,0,0,1,0,0,32.84,24.23,-32.83,-24.21,0,0,0,0
39119,39122,0.000264,0.001134,0,0,0,0,0,0,1,0,0,-32.84,-24.23,32.84,24.25,0,0,0,0
39119,39123,0.00022,0.001043,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
39124,39122,0.00396,0.023032,0.01144,177.49,0,0,0,0,1,0,0,-30.07,-15.19,30.11,14.25,0,0,0,0
39122,40060,0.006676,0.038805,0.03224,196.93,0,0,0,0,1,0,0,-62.95,-38.5,63.29,37.06,0,0,0,0
39263,39124,0.010374,0.060987,0.02141,214.36,0,0,0,0,1,0,0,10.71,-9.52,-10.69,7.43,0,0,0,0
39125,39126,0.000211,0.001163,0,0,0,0,0,0,1,0,0,20.86,8.15,-20.86,-8.14,0,0,0,0
40133,39125,0.067637,0.14346,0.00885,57.71,0,0,0,0,1,0,0,11,-4.92,-10.91,4.2,0,0,0,0
39127,39128,0.000227,0.00117,0,0,0,0,0,0,1,0,0,10.12,3.81,-10.12,-3.8,0,0,0,0
39142,39127,0.016822,0.044286,0.00899,76.41,0,0,0,0,1,0,0,21.33,6.59,-21.25,-7.36,0,0,0,0
39142,39127,0.016822,0.044286,0.00899,76.41,0,0,0,0,1,0,0,21.33,6.59,-21.25,-7.36,0,0,0,0
39142,39127,0.016822,0.044286,0.00899,76.41,0,0,0,0,1,0,0,21.33,6.59,-21.25,-7.36,0,0,0,0
39162,39127,0.027936,0.061698,0.00521,102.21,0,0,0,0,1,0,0,-23.7,-8.67,23.87,8.48,0,0,0,0
39129,39130,0.000211,0.001133,0,0,0,0,0,0,1,0,0,17.02,5.09,-17.02,-5.08,0,0,0,0
39131,39129,0.017813,0.038414,0.01554,48.88,0,0,0,0,1,0,0,13.02,4.31,-12.99,-5.86,0,0,0,0
39905,39129,0.040681,0.08828,0.00617,61.32,0,0,0,0,1,0,0,4.04,-1.4,-4.03,0.77,0,0,0,0
40057,39131,0.029821,0.072511,0.00116,63.94,0,0,0,0,1,0,0,43.23,8.66,-42.7,-7.48,0,0,0,0
39132,39133,0.000254,0.001143,0,0,0,0,0,0,1,0,0,-37.37,-10.22,37.37,10.24,0,0,0,0
39945,39133,0.00953,0.019019,0.00085,51.81,0,0,0,0,1,0,0,-2.55,2.62,2.56,-2.71,0,0,0,0
39986,39133,0.009457,0.026056,0.00091,60.05,0,0,0,0,1,0,0,9.54,-5.61,-9.53,5.54,0,0,0,0
39133,39995,0.014106,0.039462,0.00666,60.56,0,0,0,0,1,0,0,-23.54,-15.8,23.64,15.36,0,0,0,0
39133,40057,0.024663,0.055162,0.00154,60.72,0,0,0,0,1,0,0,-10.91,6.53,10.94,-6.62,0,0,0,0
39134,39137,0.000956,0.029532,0,211.83,0,0,1,0,1,0,0,29.7,-25.84,-29.69,26.28,0,0,0,0
39134,39138,0.000215,0.001189,0,0,0,0,0,0,1,0,0,44.44,30.12,-44.44,-30.09,0,0,0,0
39135,39137,0.000436,0.013464,0,86.83,0,0,1,0,1,0,0,-29.68,26.48,29.69,-26.28,0,0,0,0
40051,39135,0.04021,0.10609,0.00523,74.46,0,0,0,0,1,0,0,-24.43,5.22,24.67,-5.14,0,0,0,0
40051,39135,0.04021,0.10609,0.00523,74.46,0,0,0,0,1,0,0,-24.43,5.22,24.67,-5.14,0,0,0,0
39136,39137,0.006667,0.205879,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39139,40018,0.003682,0.026307,0.02416,224.06,0,0,0,0,1,0,0,-65.39,-10.31,65.54,8.78,0,0,0,0
39140,39271,0.055029,0.143966,0.00547,50.57,0,0,0,0,1,0,0,-0.14,-4.08,0.15,3.54,0,0,0,0
39905,39140,0.014275,0.032652,0.00121,56.04,0,0,0,0,1,0,0,17.9,-2.27,-17.86,2.25,0,0,0,0
39142,39141,0.003185,0.102598,0,91.87,0,0,1.0625,0,1,0,0,-38.96,-46.26,39.08,50.14,0,0,0,0
39141,39143,0.000233,0.001025,0,0,0,0,0,0,1,0,0,69.01,10.29,-69,-10.24,0,0,0,0
39141,39149,0.002254,0.011881,0.0049,221.31,0,0,0,0,1,0,0,-57.34,-54.77,57.47,54.94,0,0,0,0
39243,39141,0.002424,0.012569,0.02363,215.05,0,0,0,0,1,0,0,50.8,3.44,-50.75,-5.66,0,0,0,0
39142,39146,0.007988,0.024472,0.00219,49.99,0,0,0,0,1,0,0,-3.5,9.56,3.51,-9.78,0,0,0,0
39142,39242,0.027392,0.055181,0.00524,99.34,0,0,0,0,1,0,0,-21.52,16.92,21.71,-17.11,0,0,0,0
39145,39144,0.000445,0.022049,0,449.9,0,0,1.04375,0,1,0,0,-185.55,-108.9,185.76,119.14,0,0,0,0
39144,39226,0.000355,0.00463,0.13109,1210.85,0,0,0,0,1,0,0,-389.61,187.25,390.25,-192.53,0,0,0,0
39244,39144,0.000491,0.00567,0.1172,1143.22,0,0,0,0,1,0,0,-203.23,301.03,203.85,-306.39,0,0,0,0
39145,39148,0.004393,0.128961,0,236.26,0,0,1,0,1,0,0,32.99,-0.71,-32.95,2,0,0,0,0
39145,39149,0.000219,0.001096,0,0,0,0,0,0,1,0,0,83.55,101.46,-83.51,-101.29,0,0,0,0
39145,39150,0.000272,0.001081,0,0,0,0,0,0,1,0,0,69.01,8.15,-69,-8.1,0,0,0,0
39146,39148,0.00034,0.00999,0,86.26,0,0,1,0,1,0,0,-32.94,2.1,32.95,-2,0,0,0,0
39147,39148,0.023661,0.694501,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39149,39218,0.0018,0.011405,0.00707,163.92,0,0,0,0,1,0,0,0.3,10.23,-0.3,-10.99,0,0,0,0
39229,39149,0.005741,0.031767,0.00547,197.46,0,0,0,0,1,0,0,-25.64,-36.12,25.74,36.12,0,0,0,0
39151,39152,0.000274,0.001179,0,0,0,0,0,0,1,0,0,-21.76,-6.04,21.76,6.05,0,0,0,0
39151,39153,0.000236,0.001195,0,0,0,0,0,0,1,0,0,21.76,6.04,-21.76,-6.04,0,0,0,0
39151,39154,0.000267,0.001188,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
39152,39367,0.008007,0.055477,0.08038,224.38,0,0,0,0,1,0,0,39.05,-11.52,-38.93,3.51,0,0,0,0
39155,39158,0.007129,0.211915,0,115.21,0,0,1,0,1,0,0,6.99,-0.69,-6.99,0.79,0,0,0,0
39155,39159,0.000249,0.001116,0,0,0,0,0,0,1,0,0,50.94,12.09,-50.93,-12.06,0,0,0,0
39155,39243,0.00761,0.04271,0.01981,222.7,0,0,0,0,1,0,0,-57.93,-11.4,58.18,10.7,0,0,0,0
39156,39158,-0.00047,-0.013976,0,65.21,0,0,1,0,1,0,0,-6.99,0.78,6.99,-0.79,0,0,0,0
39156,39898,0.053791,0.127326,0.00668,47.19,0,0,0,0,1,0,0,-7.58,-7.32,7.63,6.74,0,0,0,0
39157,39158,0.027068,0.804564,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39162,39161,0.005739,0.160232,0,79.64,0,0,1,0,1,0,0,-22.25,-3.65,22.28,4.42,0,0,0,0
39161,39163,0.000208,0.001002,0,0,0,0,0,0,1,0,0,-22.28,-4.42,22.28,4.43,0,0,0,0
39165,39163,0.007109,0.039547,0.02681,234.36,0,0,0,0,1,0,0,60.09,-4.51,-59.85,2.97,0,0,0,0
39164,39167,0.000614,0.042739,0,428.28,0,0,1,0,1,0,0,88.71,9.7,-88.66,-6.55,0,0,0,0
39164,39168,0.00022,0.001029,0,0,0,0,0,0,1,0,0,57.68,16.03,-57.67,-15.99,0,0,0,0
39164,39244,0.000655,0.008271,0.22572,1105.87,0,0,0,0,1,0,0,-108.27,-3.68,108.34,-19.82,0,0,0,0
39282,39164,0.001156,0.012972,0.22183,971.64,0,0,0,0,1,0,0,38.13,-1.78,-38.12,-22.05,0,0,0,0
39165,39167,-0.000161,-0.011238,0,378.28,0,0,1,0,1,0,0,-88.67,-7.38,88.66,6.55,0,0,0,0
39297,39165,0.0107,0.055515,0.02375,196.26,0,0,0,0,1,0,0,-28.48,-13.91,28.58,11.89,0,0,0,0
39166,39167,0.002417,0.168322,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39169,39175,0.030639,0.077652,0.00362,70.82,0,0,0,0,1,0,0,-34.81,10.41,35.2,-9.81,0,0,0,0
39169,39184,0.022922,0.0485,0.00176,64.15,0,0,0,0,1,0,0,-24.67,4.75,24.8,-4.64,0,0,0,0
39169,39193,0.025402,0.062702,0.01038,71.14,0,0,0,0,1,0,0,35.63,-10.91,-35.29,10.65,0,0,0,0
39169,39195,0.00846,0.018707,0.00085,43.04,0,0,0,0,1,0,0,-0.72,-8.76,0.73,8.68,0,0,0,0
39170,39171,0.000239,0.001106,0,0,0,0,0,0,1,0,0,-61.14,-7.94,61.15,7.98,0,0,0,0
39170,39172,0.000286,0.001019,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39171,39176,0.000996,0.004858,0.01219,219.96,0,0,0,0,1,0,0,-85.2,4.37,85.26,-5.32,0,0,0,0
39182,39171,0.004556,0.024572,0.01209,175.2,0,0,0,0,1,0,0,-9.13,2.77,9.13,-4.02,0,0,0,0
39174,39173,0.000202,0.013755,0,599.34,0,0,1,0,1,0,0,-232.49,2.02,232.59,4.98,0,0,0,0
39174,39173,0.000202,0.013755,0,599.34,0,0,1,0,1,0,0,-232.49,2.02,232.59,4.98,0,0,0,0
39174,39173,0.000202,0.013755,0,599.34,0,0,1,0,1,0,0,-232.49,2.02,232.59,4.98,0,0,0,0
39173,39208,0.000505,0.005586,0.13504,1302.44,0,0,0,0,1,0,0,341.38,-22.25,-340.82,14.05,0,0,0,0
39173,39208,0.000505,0.005586,0.13504,1302.44,0,0,0,0,1,0,0,341.38,-22.25,-340.82,14.05,0,0,0,0
39505,39173,0.000951,0.010882,0.23267,1293.02,0,0,0,0,1,0,0,355.76,-61.76,-354.6,50.39,0,0,0,0
39505,39173,0.000951,0.010882,0.23267,1293.02,0,0,0,0,1,0,0,355.76,-61.76,-354.6,50.39,0,0,0,0
39833,39173,0.00077,0.009298,0.19548,1265.04,0,0,0,0,1,0,0,336.48,24.65,-335.66,-35.61,0,0,0,0
39833,39173,0.00077,0.009298,0.19548,1265.04,0,0,0,0,1,0,0,336.48,24.65,-335.66,-35.61,0,0,0,0
39175,39174,0.002074,0.068734,0,115.84,0,0,1,0,1,0,0,-55.56,-3.93,55.62,5.95,0,0,0,0
39175,39174,0.002074,0.068734,0,115.84,0,0,1,0,1,0,0,-55.56,-3.93,55.62,5.95,0,0,0,0
39175,39174,0.002074,0.068734,0,115.84,0,0,1,0,1,0,0,-55.56,-3.93,55.62,5.95,0,0,0,0
39174,39176,0.000204,0.001147,0,0,0,0,0,0,1,0,0,530.58,-23.92,-530.04,26.97,0,0,0,0
39175,39181,0.021826,0.053775,0.00946,70.76,0,0,0,0,1,0,0,44.91,5.13,-44.48,-5.07,0,0,0,0
39184,39175,0.020001,0.060802,0.00274,66.59,0,0,0,0,1,0,0,-25.31,9.26,25.44,-9.13,0,0,0,0
39176,39187,0.002788,0.011951,0.00987,260.26,0,0,0,0,1,0,0,78.3,-7.27,-78.14,6.93,0,0,0,0
39176,39187,0.002788,0.011951,0.00987,260.26,0,0,0,0,1,0,0,78.3,-7.27,-78.14,6.93,0,0,0,0
39176,39187,0.002788,0.011951,0.00987,260.26,0,0,0,0,1,0,0,78.3,-7.27,-78.14,6.93,0,0,0,0
39177,39209,0.00241,0.018134,0.00679,210.28,0,0,0,0,1,0,0,-48.46,-29.75,48.53,29.55,0,0,0,0
39178,39179,0.000267,0.001162,0,0,0,0,0,0,1,0,0,54.87,5.19,-54.87,-5.16,0,0,0,0
39178,39199,0.003308,0.01582,0.08365,225.26,0,0,0,0,1,0,0,-60.87,31.6,61.02,-39.77,0,0,0,0
39178,39236,0.001486,0.008896,0.00616,188.17,0,0,0,0,1,0,0,-24.53,-25.61,24.55,25.05,0,0,0,0
39178,39243,0.002569,0.01306,0.00369,223.82,0,0,0,0,1,0,0,30.53,-11.18,-30.51,10.91,0,0,0,0
39181,39180,0.003802,0.106783,0,95.43,0,0,1,0,1,0,0,-45.02,-12.08,45.1,14.33,0,0,0,0
39180,39182,0.000201,0.001109,0,0,0,0,0,0,1,0,0,-45.1,-14.33,45.1,14.36,0,0,0,0
39181,40098,0.034127,0.083395,0.00354,58.55,0,0,0,0,1,0,0,-13.87,-4.09,13.94,3.89,0,0,0,0
39183,39186,0.008743,0.221933,0,148.38,0,0,1,0,1,0,0,18,0.29,-17.97,0.39,0,0,0,0
39183,39187,0.000278,0.001108,0,0,0,0,0,0,1,0,0,-85.87,-21.07,85.89,21.15,0,0,0,0
39183,39188,0.000289,0.001015,0,0,0,0,0,0,1,0,0,67.87,20.78,-67.86,-20.73,0,0,0,0
39184,39186,-0.000238,-0.006046,0,73.38,0,0,1,0,1,0,0,-17.97,0.37,17.97,-0.39,0,0,0,0
39184,39195,0.027302,0.066981,0.0026,61.14,0,0,0,0,1,0,0,18.47,-4.99,-18.38,4.95,0,0,0,0
39185,39186,0.051131,1.297936,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39187,39199,0.003381,0.018106,0.00597,302.45,0,0,0,0,1,0,0,148.52,-41.93,-147.76,45.37,0,0,0,0
39189,39190,0.000282,0.001084,0,0,0,0,0,0,1,0,0,-32.74,-5.11,32.75,5.12,0,0,0,0
39195,39190,0.012931,0.035317,0.00136,61.07,0,0,0,0,1,0,0,17.64,-4.05,-17.6,4.01,0,0,0,0
39215,39190,0.002765,0.008814,0.00043,57.24,0,0,0,0,1,0,0,15.16,9.12,-15.15,-9.14,0,0,0,0
39191,39193,0.012293,0.033273,0.00288,58.01,0,0,0,0,1,0,0,16.02,11.86,-15.97,-12.03,0,0,0,0
39215,39191,0.036325,0.066151,0.00195,60.86,0,0,0,0,1,0,0,16.47,-11.44,-16.33,11.49,0,0,0,0
39191,39225,0.031218,0.086074,0.00339,64.33,0,0,0,0,1,0,0,-32.43,-23.5,32.91,24.43,0,0,0,0
39192,39193,0.000297,0.001014,0,0,0,0,0,0,1,0,0,-29.84,-5.06,29.84,5.07,0,0,0,0
39194,39197,0.004986,0.159664,0,145.11,0,0,1,0,1,0,0,13.78,3.18,-13.77,-2.88,0,0,0,0
39194,39198,0.000201,0.001199,0,0,0,0,0,0,1,0,0,42.86,6.51,-42.85,-6.49,0,0,0,0
39194,39199,0.000297,0.001079,0,0,0,0,0,0,1,0,0,-56.63,-9.69,56.64,9.73,0,0,0,0
39194,39200,0.000298,0.001162,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39194,39201,0.000295,0.001014,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39195,39197,0.000667,0.021364,0,70.11,0,0,1,0,1,0,0,-13.77,-2.84,13.77,2.88,0,0,0,0
39215,39195,0.01403,0.034357,0.00179,58.68,0,0,0,0,1,0,0,-13.74,6.64,13.78,-6.75,0,0,0,0
39196,39197,0.026157,0.83758,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39217,39199,0.003185,0.011923,0.00691,191.82,0,0,0,0,1,0,0,-19.13,22.96,19.15,-23.59,0,0,0,0
39202,39203,0.000267,0.001188,0,0,0,0,0,0,1,0,0,42.86,5.56,-42.85,-5.54,0,0,0,0
39202,39231,0.01759,0.051518,0.00204,58.49,0,0,0,0,1,0,0,-14.14,-4.99,14.17,4.88,0,0,0,0
39202,39242,0.00969,0.022119,0.00888,47.59,0,0,0,0,1,0,0,-3.1,-5.7,3.1,4.75,0,0,0,0
39246,39202,0.008717,0.018087,0.00042,83.78,0,0,0,0,1,0,0,25.68,-5.07,-25.62,5.14,0,0,0,0
39205,39204,0.006373,0.19431,0,58.53,0,0,1.01875,0,1,0,0,2.57,-7,-2.56,7.1,0,0,0,0
39204,39206,0.000202,0.001006,0,0,0,0,0,0,1,0,0,-82.8,44.18,82.82,-44.1,0,0,0,0
39204,39207,0.000295,0.001166,0,0,0,0,0,0,1,0,0,85.37,39.91,-85.34,-39.82,0,0,0,0
39205,39210,0.024192,0.055583,0.00133,43.96,0,0,0,0,1,0,0,-2.23,-1.37,2.23,1.23,0,0,0,0
39209,39206,0.002682,0.015186,0.00498,223.75,0,0,0,0,1,0,0,71.89,-3.24,-71.76,3.42,0,0,0,0
39209,39208,0.000458,0.024023,0,438.39,0,0,1.03125,0,1,0,0,-197.95,-57.7,198.14,67.62,0,0,0,0
39208,39211,0.000259,0.001174,0,0,0,0,0,0,1,0,0,85.36,24.17,-85.34,-24.08,0,0,0,0
39226,39208,0.000777,0.009615,0.19547,1002.51,0,0,0,0,1,0,0,-122.02,-140.26,122.26,122.75,0,0,0,0
39208,40047,0.00255,0.031137,0.91934,1319.54,0,0,0,0,1,0,0,270.84,-123.41,-268.94,47.18,0,0,0,0
39208,40047,0.00255,0.031137,0.91934,1319.54,0,0,0,0,1,0,0,270.84,-123.41,-268.94,47.18,0,0,0,0
39210,39209,0.003913,0.1193,0,59.25,0,0,1.01875,0,1,0,0,-4.92,-11.05,4.93,11.21,0,0,0,0
39209,39239,0.004085,0.020258,0.01289,222.33,0,0,0,0,1,0,0,72.6,20.18,-72.39,-20.53,0,0,0,0
39212,39213,0.000211,0.001189,0,0,0,0,0,0,1,0,0,-45.54,-22.11,45.54,22.14,0,0,0,0
39224,39213,0.003933,0.022788,0.00602,214.02,0,0,0,0,1,0,0,50.93,38.83,-50.78,-38.61,0,0,0,0
39215,39214,0.005351,0.154788,0,74.49,0,0,1,0,1,0,0,-17.88,-4.31,17.9,4.81,0,0,0,0
39214,39216,0.000201,0.001123,0,0,0,0,0,0,1,0,0,45.54,9.2,-45.54,-9.18,0,0,0,0
39214,39217,0.00021,0.001085,0,0,0,0,0,0,1,0,0,-63.44,-14.01,63.45,14.05,0,0,0,0
39217,39224,0.00453,0.023041,0.03827,208.31,0,0,0,0,1,0,0,-44.32,-37.01,44.46,33.57,0,0,0,0
39218,39221,0.006374,0.183999,0,167.07,0,0,1,0,1,0,0,35.9,4.61,-35.82,-2.38,0,0,0,0
39218,39222,0.000233,0.001002,0,0,0,0,0,0,1,0,0,55.5,6.95,-55.5,-6.92,0,0,0,0
39218,39224,0.003369,0.023592,0.01529,235.05,0,0,0,0,1,0,0,-91.11,-0.58,91.36,0.73,0,0,0,0
39219,39221,-0.002281,-0.065835,0,92.07,0,0,1,0,1,0,0,-35.85,-3.18,35.82,2.38,0,0,0,0
39220,39221,0.023842,0.688185,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39224,39223,0.000316,0.017217,0,583.88,0,0,1.05,0,1,0,0,-193.9,-100.77,194.05,109.11,0,0,0,0
39224,39223,0.000316,0.017217,0,583.88,0,0,1.05,0,1,0,0,-193.9,-100.77,194.05,109.11,0,0,0,0
39224,39223,0.000316,0.017217,0,583.88,0,0,1.05,0,1,0,0,-193.9,-100.77,194.05,109.11,0,0,0,0
39223,39226,0.000268,0.001084,0,0,0,0,0,0,1,0,0,-582.16,-327.33,583.32,332.06,0,0,0,0
39225,39224,0.00123,0.044456,0,119.18,0,0,1.025,0,1,0,0,-72.72,-25.67,72.79,28.16,0,0,0,0
39225,39224,0.00123,0.044456,0,119.18,0,0,1.025,0,1,0,0,-72.72,-25.67,72.79,28.16,0,0,0,0
39225,39224,0.00123,0.044456,0,119.18,0,0,1.025,0,1,0,0,-72.72,-25.67,72.79,28.16,0,0,0,0
39225,39224,0.00123,0.044456,0,119.18,0,0,1.025,0,1,0,0,-72.72,-25.67,72.79,28.16,0,0,0,0
39225,39224,0.00123,0.044456,0,119.18,0,0,1.025,0,1,0,0,-72.72,-25.67,72.79,28.16,0,0,0,0
39224,39248,0.003569,0.021567,0.01946,229.45,0,0,0,0,1,0,0,74.74,12.93,-74.55,-13.89,0,0,0,0
39225,39231,0.010372,0.025317,0.02869,89.49,0,0,0,0,1,0,0,62.85,21.22,-62.43,-23.37,0,0,0,0
39225,39231,0.010372,0.025317,0.02869,89.49,0,0,0,0,1,0,0,62.85,21.22,-62.43,-23.37,0,0,0,0
39225,39231,0.010372,0.025317,0.02869,89.49,0,0,0,0,1,0,0,62.85,21.22,-62.43,-23.37,0,0,0,0
39255,39225,0.022928,0.069194,0.00286,110.36,0,0,0,0,1,0,0,-49.58,-13.7,50.15,15.09,0,0,0,0
39225,40029,0.033021,0.072369,0.00679,69.05,0,0,0,0,1,0,0,36.51,14.35,-36.05,-14.09,0,0,0,0
39228,39227,0.006415,0.203658,0,80.03,0,0,1.0875,0,1,0,0,-25.51,-32.32,25.63,36.1,0,0,0,0
39227,39229,0.000205,0.001126,0,0,0,0,0,0,1,0,0,-25.63,-36.1,25.64,36.12,0,0,0,0
39230,39231,0.000261,0.001163,0,0,0,0,0,0,1,0,0,-40.97,-11.15,40.98,11.17,0,0,0,0
39233,39231,0.007413,0.014835,0.00073,68.86,0,0,0,0,1,0,0,-36.23,-23.68,36.36,23.86,0,0,0,0
39238,39231,0.015791,0.031406,0.00236,66.35,0,0,0,0,1,0,0,-31.83,-18.48,32.03,18.62,0,0,0,0
39242,39231,0.011155,0.03146,0.00088,76.37,0,0,0,0,1,0,0,-21.21,-3.82,21.26,3.86,0,0,0,0
39242,39231,0.011155,0.03146,0.00088,76.37,0,0,0,0,1,0,0,-21.21,-3.82,21.26,3.86,0,0,0,0
39242,39231,0.011155,0.03146,0.00088,76.37,0,0,0,0,1,0,0,-21.21,-3.82,21.26,3.86,0,0,0,0
39232,39235,0.012004,0.409053,0,147.59,0,0,1,0,1,0,0,18.61,-1.21,-18.57,2.53,0,0,0,0
39232,39236,0.00022,0.001016,0,0,0,0,0,0,1,0,0,-18.61,1.21,18.61,-1.2,0,0,0,0
39233,39235,-0.006647,-0.226519,0,72.59,0,0,1,0,1,0,0,-18.59,1.8,18.57,-2.53,0,0,0,0
39234,39235,0.026031,0.887043,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39239,39236,0.001725,0.009503,0.00584,206.14,0,0,0,0,1,0,0,49.37,17.8,-49.33,-18.18,0,0,0,0
39236,39248,0.002164,0.012148,0.00771,169.4,0,0,0,0,1,0,0,6.17,-5.66,-6.17,4.84,0,0,0,0
39238,39237,0.005562,0.182001,0,77.72,0,0,1,0,1,0,0,-22.99,-1.82,23.02,2.73,0,0,0,0
39237,39239,0.000232,0.001107,0,0,0,0,0,0,1,0,0,-23.02,-2.73,23.02,2.73,0,0,0,0
39241,39240,0.000541,0.028705,0,360.76,0,0,1,0,1,0,0,-94.68,-21.83,94.73,24.35,0,0,0,0
39240,39244,0.000202,0.001017,0,0,0,0,0,0,1,0,0,-94.73,282.04,94.89,-281.21,0,0,0,0
39242,39241,0.006309,0.193876,0,71.29,0,0,1,0,1,0,0,-16.17,3.79,16.19,-3.3,0,0,0,0
39241,39243,0.000223,0.001155,0,0,0,0,0,0,1,0,0,78.49,25.12,-78.48,-25.05,0,0,0,0
39246,39245,0.005889,0.116769,0,79.89,0,0,1,0,1,0,0,-25.68,5.07,25.71,-4.33,0,0,0,0
39245,39247,0.00029,0.001103,0,0,0,0,0,0,1,0,0,54.99,13.32,-54.98,-13.28,0,0,0,0
39245,39248,0.000214,0.001098,0,0,0,0,0,0,1,0,0,-80.7,-8.98,80.72,9.05,0,0,0,0
39249,39250,0.000213,0.001101,0,0,0,0,0,0,1,0,0,-39.52,-15.67,39.52,15.69,0,0,0,0
39250,39259,0.01096,0.028659,0.00058,53.26,0,0,0,0,1,0,0,-9.1,3.32,9.11,-3.35,0,0,0,0
39250,40029,0.00841,0.016682,0.00085,69.11,0,0,0,0,1,0,0,-37.88,-5.86,38,6,0,0,0,0
39251,39252,0.000278,0.001031,0,0,0,0,0,0,1,0,0,55.36,12.28,-55.35,-12.25,0,0,0,0
39251,39253,0.00028,0.00116,0,0,0,0,0,0,1,0,0,-55.36,-12.28,55.37,12.32,0,0,0,0
39254,39255,0.000251,0.001058,0,0,0,0,0,0,1,0,0,-54.53,-15.15,54.53,15.18,0,0,0,0
39254,39256,0.000262,0.001124,0,0,0,0,0,0,1,0,0,54.53,15.15,-54.52,-15.12,0,0,0,0
39254,39257,0.000286,0.001122,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39254,39258,0.000259,0.001133,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39255,39280,0.039182,0.081653,0.00291,65.05,0,0,0,0,1,0,0,-4.95,-1.49,4.96,1.19,0,0,0,0
39259,39260,0.00021,0.001172,0,0,0,0,0,0,1,0,0,54.52,22.79,-54.52,-22.76,0,0,0,0
39259,39272,0.018405,0.038188,0.00407,62.55,0,0,0,0,1,0,0,-20.77,26.16,20.96,-26.18,0,0,0,0
39259,39278,0.022406,0.056984,0.00227,65.71,0,0,0,0,1,0,0,15.49,-30.11,-15.25,30.48,0,0,0,0
39259,40029,0.006704,0.014616,0.00085,63,0,0,0,0,1,0,0,-26.77,-16,26.83,16.04,0,0,0,0
39261,39262,0.000243,0.001042,0,0,0,0,0,0,1,0,0,44.88,10.73,-44.87,-10.71,0,0,0,0
39261,39276,0.009164,0.019239,0.00239,79.86,0,0,0,0,1,0,0,-13.74,-13.52,13.77,13.35,0,0,0,0
39263,39264,0.000234,0.001124,0,0,0,0,0,0,1,0,0,53.9,18.55,-53.9,-18.52,0,0,0,0
39268,39263,0.005102,0.027193,0.02049,233.68,0,0,0,0,1,0,0,73.52,-8.23,-73.24,7.58,0,0,0,0
39279,39263,0.005448,0.037261,0.02246,179.44,0,0,0,0,1,0,0,-8.61,14.42,8.63,-16.61,0,0,0,0
39266,39265,0.005293,0.177371,0,100.59,0,0,1.075,0,1,0,0,-31.94,-23,32.02,25.94,0,0,0,0
39266,39265,0.005293,0.177371,0,100.59,0,0,1.075,0,1,0,0,-31.94,-23,32.02,25.94,0,0,0,0
39266,39265,0.005293,0.177371,0,100.59,0,0,1.075,0,1,0,0,-31.94,-23,32.02,25.94,0,0,0,0
39265,39267,0.000231,0.001056,0,0,0,0,0,0,1,0,0,60.18,12.31,-60.17,-12.27,0,0,0,0
39265,39268,0.000256,0.001195,0,0,0,0,0,0,1,0,0,-156.24,-90.13,156.33,90.51,0,0,0,0
39271,39266,0.013305,0.027586,0.00115,105.85,0,0,0,0,1,0,0,-39.19,-40.7,39.6,41.42,0,0,0,0
39266,39276,0.028651,0.07694,0.00481,74.02,0,0,0,0,1,0,0,28.11,13.79,-27.84,-13.6,0,0,0,0
39266,39276,0.028651,0.07694,0.00481,74.02,0,0,0,0,1,0,0,28.11,13.79,-27.84,-13.6,0,0,0,0
39269,39270,0.000241,0.001005,0,0,0,0,0,0,1,0,0,60.18,22.79,-60.17,-22.75,0,0,0,0
39269,39271,0.000201,0.001181,0,0,0,0,0,0,1,0,0,-60.18,-22.79,60.18,22.84,0,0,0,0
39271,39276,0.044603,0.107116,0.00646,79.27,0,0,0,0,1,0,0,10.24,-2.68,-10.2,2.12,0,0,0,0
39274,39275,0.000299,0.001041,0,0,0,0,0,0,1,0,0,52.1,11.7,-52.09,-11.67,0,0,0,0
39274,39276,0.000278,0.001108,0,0,0,0,0,0,1,0,0,-52.1,-11.7,52.11,11.73,0,0,0,0
39277,39278,0.000236,0.001099,0,0,0,0,0,0,1,0,0,-60.66,75.85,60.68,-75.76,0,0,0,0
39278,39280,0.00737,0.020303,0.00058,71.67,0,0,0,0,1,0,0,-45.42,45.28,45.7,-44.58,0,0,0,0
39280,39279,0.003782,0.123034,0,86.05,0,0,1,0,1,0,0,-41.34,20.54,41.42,-18.11,0,0,0,0
39279,39281,0.0003,0.001087,0,0,0,0,0,0,1,0,0,60.67,23.82,-60.66,-23.77,0,0,0,0
39280,40029,0.01159,0.040022,0.00291,57,0,0,0,0,1,0,0,-11.07,12.9,11.1,-13.1,0,0,0,0
39283,39282,0.000278,0.016377,0,484.78,0,0,1.01875,0,1,0,0,-201.57,-87.94,201.7,95.46,0,0,0,0
39282,39399,0.000862,0.009756,0.15291,1134.85,0,0,0,0,1,0,0,-239.83,75.52,240.35,-86.21,0,0,0,0
39284,39283,0.007545,0.186161,0,93.01,0,0,1.05,0,1,0,0,-42.36,-24.84,42.54,29.39,0,0,0,0
39283,39285,0.000252,0.001085,0,0,0,0,0,0,1,0,0,159.03,58.55,-158.96,-58.26,0,0,0,0
39284,39287,0.020219,0.046852,0.00309,37.26,0,0,0,0,1,0,0,-8.23,-6.33,8.25,6.04,0,0,0,0
39284,39290,0.014035,0.040593,0.00159,52.6,0,0,0,0,1,0,0,10.87,12.97,-10.83,-13.04,0,0,0,0
39405,39284,0.026358,0.061523,0.00332,62.25,0,0,0,0,1,0,0,16.93,-15.58,-16.81,15.52,0,0,0,0
39288,39285,0.002879,0.01838,0.01289,238.82,0,0,0,0,1,0,0,-114,-57.39,114.44,58.8,0,0,0,0
39285,39291,0.005687,0.02754,0.02548,228.83,0,0,0,0,1,0,0,44.53,-0.54,-44.42,-1.74,0,0,0,0
39287,39286,0.005148,0.157855,0,87.07,0,0,1.05,0,1,0,0,-34.16,-19.07,34.24,21.5,0,0,0,0
39286,39288,0.000202,0.001168,0,0,0,0,0,0,1,0,0,-89.44,-49.81,89.46,49.92,0,0,0,0
39286,39289,0.000222,0.001156,0,0,0,0,0,0,1,0,0,55.2,28.31,-55.19,-28.27,0,0,0,0
39287,39299,0.025132,0.067028,0.00234,52.08,0,0,0,0,1,0,0,-3.46,3.05,3.46,-3.29,0,0,0,0
39287,39363,0.0507,0.11347,0.00412,65.25,0,0,0,0,1,0,0,29.37,9.98,-28.92,-9.42,0,0,0,0
39288,39349,0.007494,0.044608,0.02811,188.91,0,0,0,0,1,0,0,24.54,7.46,-24.49,-10.15,0,0,0,0
39290,39405,0.021471,0.057002,0.00312,66.6,0,0,0,0,1,0,0,-26.94,7.27,27.1,-7.19,0,0,0,0
39292,39291,0.006081,0.145442,0,80.56,0,0,1.0125,0,1,0,0,-23.19,1.86,23.22,-1.14,0,0,0,0
39291,39293,0.000267,0.001155,0,0,0,0,0,0,1,0,0,37.78,11.69,-37.78,-11.67,0,0,0,0
39772,39291,0.004635,0.029455,0.0085,183.84,0,0,0,0,1,0,0,16.59,7.98,-16.58,-8.81,0,0,0,0
39895,39292,0.030408,0.07037,0.00217,64.25,0,0,0,0,1,0,0,-23.04,1.96,23.19,-1.86,0,0,0,0
39826,39294,0.048962,0.116492,0.00636,64.29,0,0,0,0,1,0,0,23.23,-1.53,-22.99,1.4,0,0,0,0
40078,39294,0.09663,0.183528,0.00781,57.25,0,0,0,0,1,0,0,-12.45,4.9,12.61,-5.43,0,0,0,0
39296,39295,0.003048,0.089652,0,63.17,0,0,1.025,0,1,0,0,-11.24,-7.8,11.24,7.96,0,0,0,0
39295,39297,0.000227,0.001044,0,0,0,0,0,0,1,0,0,-28.48,-13.9,28.48,13.91,0,0,0,0
39295,39298,0.000289,0.001079,0,0,0,0,0,0,1,0,0,17.24,5.94,-17.24,-5.93,0,0,0,0
39898,39296,0.027445,0.070217,0.00368,41.26,0,0,0,0,1,0,0,-2.63,-6.8,2.65,6.43,0,0,0,0
39299,39300,0.000204,0.001002,0,0,0,0,0,0,1,0,0,13.24,4.58,-13.24,-4.57,0,0,0,0
39299,39895,0.025003,0.067012,0.00592,50.72,0,0,0,0,1,0,0,-16.7,-1.28,16.76,0.8,0,0,0,0
39301,39302,0.000293,0.001071,0,0,0,0,0,0,1,0,0,17.89,2.85,-17.89,-2.84,0,0,0,0
39316,39301,0.11911,0.337978,0.01259,61.68,0,0,0,0,1,0,0,-9.98,4.69,10.12,-5.65,0,0,0,0
39777,39301,0.099038,0.225023,0.01288,70.5,0,0,0,0,1,0,0,28.85,-9.82,-28.01,10.32,0,0,0,0
39303,39304,0.000226,0.001041,0,0,0,0,0,0,1,0,0,-6.54,-0.96,6.54,0.96,0,0,0,0
39303,39305,0.000229,0.001186,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39335,39304,0.079636,0.178076,0.00377,56.86,0,0,0,0,1,0,0,3.98,1.03,-3.97,-1.41,0,0,0,0
39341,39304,0.039059,0.086344,0.01055,51.7,0,0,0,0,1,0,0,2.58,-1.58,-2.57,0.45,0,0,0,0
39306,39307,0.000236,0.001005,0,0,0,0,0,0,1,0,0,23.49,6.77,-23.49,-6.77,0,0,0,0
39948,39306,0.088693,0.187161,0.00767,97.31,0,0,0,0,1,0,0,20.25,0.71,-19.92,-0.85,0,0,0,0
39306,39963,0.049401,0.103406,0.00471,62.36,0,0,0,0,1,0,0,-16.01,2.7,16.13,-2.96,0,0,0,0
39306,39969,0.068286,0.161522,0.00461,65.64,0,0,0,0,1,0,0,12.44,-8.62,-12.3,8.46,0,0,0,0
39309,39308,0.003669,0.103378,0,50.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39308,39310,0.000225,0.001074,0,0,0,0,0,0,1,0,0,21.89,5.01,-21.89,-5,0,0,0,0
39308,39347,0.008568,0.041194,0.04145,262.89,0,0,0,0,1,0,0,84.65,-10.61,-84.08,8.83,0,0,0,0
39308,39347,0.008568,0.041194,0.04145,262.89,0,0,0,0,1,0,0,84.65,-10.61,-84.08,8.83,0,0,0,0
39373,39308,0.003357,0.018557,0.07363,258.58,0,0,0,0,1,0,0,54.96,-12.29,-54.87,4.77,0,0,0,0
39373,39308,0.003357,0.018557,0.07363,258.58,0,0,0,0,1,0,0,54.96,-12.29,-54.87,4.77,0,0,0,0
39308,40109,0.011624,0.060108,0.05755,219.81,0,0,0,0,1,0,0,-81.45,6.67,82.16,-9.27,0,0,0,0
39311,39819,0.010071,0.029545,0.00083,60.03,0,0,0,0,1,0,0,-16.06,1.22,16.09,-1.24,0,0,0,0
39311,39919,0.006637,0.015992,0.00228,53.01,0,0,0,0,1,0,0,-10.13,-3.45,10.14,3.22,0,0,0,0
39313,39312,0.005351,0.154856,0,77.48,0,0,1.01875,0,1,0,0,-20.62,-3.99,20.64,4.63,0,0,0,0
39312,39314,0.000281,0.001157,0,0,0,0,0,0,1,0,0,21.32,10.63,-21.32,-10.63,0,0,0,0
39312,39315,0.000285,0.001116,0,0,0,0,0,0,1,0,0,-41.97,-15.27,41.97,15.29,0,0,0,0
39313,39334,0.049886,0.130263,0.00466,57.2,0,0,0,0,1,0,0,9.52,-1.98,-9.48,1.57,0,0,0,0
39313,39335,0.030549,0.071805,0.01104,61.79,0,0,0,0,1,0,0,11.69,1.84,-11.65,-2.95,0,0,0,0
39313,39389,0.040602,0.080165,0.00426,56.26,0,0,0,0,1,0,0,-0.59,4.13,0.6,-4.58,0,0,0,0
39315,39373,0.015306,0.095672,0.04364,226.1,0,0,0,0,1,0,0,35.67,-15,-35.47,11.54,0,0,0,0
39772,39315,0.008835,0.053568,0.01813,242.14,0,0,0,0,1,0,0,78.14,1.31,-77.64,-0.28,0,0,0,0
39316,39317,0.000291,0.001006,0,0,0,0,0,0,1,0,0,9.98,2.91,-9.98,-2.9,0,0,0,0
39318,39319,0.000213,0.001193,0,0,0,0,0,0,1,0,0,-23.67,-1.52,23.67,1.52,0,0,0,0
39319,39327,0.077744,0.183175,0.00397,60.14,0,0,0,0,1,0,0,-18.14,1.09,18.4,-0.88,0,0,0,0
39346,39319,0.071306,0.178372,0.00341,49.94,0,0,0,0,1,0,0,5.56,2.33,-5.53,-2.61,0,0,0,0
39320,39375,0.042683,0.118516,0.00509,64.65,0,0,0,0,1,0,0,22.01,-5.12,-21.8,5.2,0,0,0,0
39959,39320,0.040215,0.101048,0.00363,70.39,0,0,0,0,1,0,0,34.84,-0.66,-34.37,1.46,0,0,0,0
39321,39953,0.022372,0.061166,0.01417,73,0,0,0,0,1,0,0,-21.05,3.06,21.14,-4.36,0,0,0,0
39321,39953,0.022372,0.061166,0.01417,73,0,0,0,0,1,0,0,-21.05,3.06,21.14,-4.36,0,0,0,0
39322,39323,0.000219,0.001097,0,0,0,0,0,0,1,0,0,7.4,0.31,-7.4,-0.31,0,0,0,0
39322,40042,0.006048,0.014382,0.00041,63.47,0,0,0,0,1,0,0,-21.72,0.61,21.75,-0.6,0,0,0,0
39328,39324,0.004646,0.02808,0.01716,202.33,0,0,0,0,1,0,0,34.39,18.52,-34.32,-19.85,0,0,0,0
39767,39324,0.006708,0.041228,0.01987,205.73,0,0,0,0,1,0,0,34.55,-4.48,-34.47,2.94,0,0,0,0
39326,39325,0.000551,0.03606,0,417.31,0,0,1,0,1,0,0,-160.34,-55.9,160.49,65.98,0,0,0,0
39355,39325,0.001004,0.012261,0.13285,1059.95,0,0,0,0,1,0,0,-65.99,30.09,66.04,-43.81,0,0,0,0
39376,39325,0.000941,0.012186,0.24459,1091.13,0,0,0,0,1,0,0,-88.05,41.46,88.15,-66.77,0,0,0,0
39325,39661,0.001184,0.013727,0.36174,1180.47,0,0,0,0,1,0,0,-314.68,44.6,315.82,-70.32,0,0,0,0
39327,39326,0.005319,0.150452,0,72.94,0,0,1,0,1,0,0,-19.51,-2.06,19.53,2.63,0,0,0,0
39326,39328,0.000287,0.001079,0,0,0,0,0,0,1,0,0,72.01,24.7,-71.99,-24.64,0,0,0,0
39326,39329,0.000296,0.001042,0,0,0,0,0,0,1,0,0,68.8,28.57,-68.79,-28.52,0,0,0,0
39327,39375,0.065218,0.172038,0.00844,53.59,0,0,0,0,1,0,0,-5.83,5.75,5.87,-6.49,0,0,0,0
40090,39327,0.028321,0.07877,0.00263,53.49,0,0,0,0,1,0,0,-6.92,2.58,6.94,-2.81,0,0,0,0
39328,39352,0.006288,0.038786,0.03886,216.55,0,0,0,0,1,0,0,47.67,-9.09,-47.53,5.95,0,0,0,0
39328,39767,0.008316,0.044661,0.01205,185.49,0,0,0,0,1,0,0,-10.07,15.21,10.1,-16.29,0,0,0,0
39330,39331,0.000275,0.001085,0,0,0,0,0,0,1,0,0,15.35,4.87,-15.35,-4.87,0,0,0,0
39330,39357,0.013896,0.033693,0.00137,68.07,0,0,0,0,1,0,0,-29.66,-3.63,29.77,3.75,0,0,0,0
39330,39793,0.02074,0.048794,0.00643,59.61,0,0,0,0,1,0,0,14.31,-1.24,-14.27,0.63,0,0,0,0
39332,39333,0.000204,0.001104,0,0,0,0,0,0,1,0,0,10.4,2.12,-10.4,-2.12,0,0,0,0
39332,39334,0.000252,0.001126,0,0,0,0,0,0,1,0,0,-10.4,-2.12,10.4,2.12,0,0,0,0
39334,40048,0.088366,0.191264,0.00499,48.09,0,0,0,0,1,0,0,-0.92,-3.7,0.93,3.17,0,0,0,0
39335,39336,0.000222,0.001074,0,0,0,0,0,0,1,0,0,7.67,1.93,-7.67,-1.93,0,0,0,0
39337,39338,0.000287,0.001194,0,0,0,0,0,0,1,0,0,-7.77,-1.41,7.77,1.41,0,0,0,0
39337,39339,0.000238,0.001012,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39338,39839,0.053932,0.123209,0.00609,54.19,0,0,0,0,1,0,0,-4.16,3.35,4.17,-3.96,0,0,0,0
40006,39338,0.044063,0.118216,0.00462,46.67,0,0,0,0,1,0,0,3.63,4.3,-3.61,-4.76,0,0,0,0
39340,39341,0.000204,0.001071,0,0,0,0,0,0,1,0,0,-18.84,-5.88,18.84,5.89,0,0,0,0
39340,39342,0.000273,0.001004,0,0,0,0,0,0,1,0,0,18.84,5.88,-18.84,-5.88,0,0,0,0
39365,39341,0.024091,0.076282,0.00848,56.54,0,0,0,0,1,0,0,21.53,3.71,-21.42,-4.3,0,0,0,0
39343,39344,0.000227,0.001052,0,0,0,0,0,0,1,0,0,13.7,4.9,-13.7,-4.9,0,0,0,0
39343,39345,0.00024,0.00109,0,0,0,0,0,0,1,0,0,-13.7,-4.9,13.7,4.9,0,0,0,0
39345,39822,0.033564,0.067447,0.02697,56.47,0,0,0,0,1,0,0,4.99,-15.28,-4.92,12.56,0,0,0,0
39345,40051,0.044232,0.097719,0.00639,64.19,0,0,0,0,1,0,0,-18.69,10.38,18.88,-10.62,0,0,0,0
39346,39363,0.050383,0.124209,0.00535,58.15,0,0,0,0,1,0,0,-16.35,-5.28,16.49,5.09,0,0,0,0
39810,39346,0.098158,0.221255,0.00897,45.13,0,0,0,0,1,0,0,1.97,-1.54,-1.97,0.64,0,0,0,0
39347,39348,0.000222,0.001043,0,0,0,0,0,0,1,0,0,20.28,6.59,-20.28,-6.58,0,0,0,0
39350,39349,0.005961,0.164109,0,69.44,0,0,1.03125,0,1,0,0,-14.68,-6.47,14.69,6.88,0,0,0,0
39349,39351,0.000247,0.001076,0,0,0,0,0,0,1,0,0,44.57,10.58,-44.57,-10.56,0,0,0,0
39409,39349,0.003049,0.019752,0.02392,206.75,0,0,0,0,1,0,0,34.8,5.02,-34.77,-7.3,0,0,0,0
39374,39350,0.039919,0.098013,0.00535,57.07,0,0,0,0,1,0,0,-14.58,-6.81,14.68,6.47,0,0,0,0
39353,39352,0.004513,0.153322,0,58.39,0,0,1,0,1,0,0,1.67,19.57,-1.65,-19.03,0,0,0,0
39352,39354,0.000298,0.001113,0,0,0,0,0,0,1,0,0,73.34,24.63,-73.32,-24.57,0,0,0,0
39675,39352,0.009762,0.04615,0.02463,195.69,0,0,0,0,1,0,0,24.22,9.3,-24.16,-11.55,0,0,0,0
39357,39353,0.016239,0.04931,0.00754,46.19,0,0,0,0,1,0,0,1.72,18.91,-1.67,-19.57,0,0,0,0
39356,39355,0.000315,0.020855,0,376.15,0,0,1.01875,0,1,0,0,-115.2,-59.62,115.25,62.93,0,0,0,0
39355,39358,0.000279,0.001154,0,0,0,0,0,0,1,0,0,72.53,29.68,-72.52,-29.62,0,0,0,0
39661,39355,0.001032,0.013278,0.48156,1291.44,0,0,0,0,1,0,0,389.38,-106.68,-387.86,74.42,0,0,0,0
39661,39355,0.001032,0.013278,0.48156,1291.44,0,0,0,0,1,0,0,389.38,-106.68,-387.86,74.42,0,0,0,0
40011,39355,0.00176,0.018689,0.47682,1282.19,0,0,0,0,1,0,0,-325.22,4.79,326.96,-38.05,0,0,0,0
40011,39355,0.00176,0.018689,0.47682,1282.19,0,0,0,0,1,0,0,-325.22,4.79,326.96,-38.05,0,0,0,0
39357,39356,0.002954,0.079274,0,98.02,0,0,1.03125,0,1,0,0,-60.66,-31.15,60.79,34.68,0,0,0,0
39379,39356,0.006895,0.041364,0.01598,215.46,0,0,0,0,1,0,0,-54.19,-25.31,54.41,24.94,0,0,0,0
39357,39963,0.025458,0.061482,0.00731,66.97,0,0,0,0,1,0,0,29.16,8.48,-28.95,-8.77,0,0,0,0
39360,39359,0.004919,0.117352,0,91.02,0,0,1,0,1,0,0,-36.79,-0.22,36.86,1.71,0,0,0,0
39359,39361,0.000288,0.00109,0,0,0,0,0,0,1,0,0,30.51,10.46,-30.51,-10.45,0,0,0,0
39359,39710,0.011444,0.039682,0.0323,237.62,0,0,0,0,1,0,0,101.82,10.65,-100.7,-10.16,0,0,0,0
39359,40018,0.003554,0.021501,0.02315,257.01,0,0,0,0,1,0,0,-84.6,-11.41,84.84,10.38,0,0,0,0
39359,40018,0.003554,0.021501,0.02315,257.01,0,0,0,0,1,0,0,-84.6,-11.41,84.84,10.38,0,0,0,0
39959,39360,0.031971,0.076528,0.00181,70.76,0,0,0,0,1,0,0,-36.39,0.56,36.79,0.22,0,0,0,0
39362,39363,0.00026,0.001025,0,0,0,0,0,0,1,0,0,-12.43,-4.32,12.43,4.32,0,0,0,0
39365,39364,0.006718,0.192591,0,74.95,0,0,1.00625,0,1,0,0,-18.57,-2.32,18.59,2.94,0,0,0,0
39364,39366,0.000232,0.001179,0,0,0,0,0,0,1,0,0,35.41,2.42,-35.41,-2.4,0,0,0,0
39364,39367,0.000201,0.001194,0,0,0,0,0,0,1,0,0,-54,-5.36,54,5.39,0,0,0,0
39364,39368,0.000223,0.001081,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39953,39365,0.014686,0.039597,0.00173,52.96,0,0,0,0,1,0,0,2.96,1.21,-2.96,-1.39,0,0,0,0
39887,39367,0.004146,0.023596,0.01293,181.24,0,0,0,0,1,0,0,15.08,7.55,-15.07,-8.91,0,0,0,0
39369,39882,0.006315,0.018506,0.00076,67,0,0,0,0,1,0,0,-28.84,-1.04,28.89,1.09,0,0,0,0
40102,39369,0.028535,0.070535,0.00231,50.38,0,0,0,0,1,0,0,6.58,2.56,-6.57,-2.78,0,0,0,0
39370,39810,0.083775,0.16868,0.00366,43.72,0,0,0,0,1,0,0,-1.76,-1.45,1.77,1.08,0,0,0,0
39893,39370,0.022988,0.051775,0.00487,59.03,0,0,0,0,1,0,0,17.33,1.46,-17.26,-1.8,0,0,0,0
39372,39371,0.004895,0.147635,0,80.98,0,0,1.00625,0,1,0,0,-27.03,-2.85,27.07,3.86,0,0,0,0
39371,39373,0.000234,0.001108,0,0,0,0,0,0,1,0,0,-27.07,-3.86,27.07,3.87,0,0,0,0
39377,39373,0.011157,0.070244,0.03537,254.77,0,0,0,0,1,0,0,51.03,-6.77,-50.76,4.58,0,0,0,0
39377,39373,0.011157,0.070244,0.03537,254.77,0,0,0,0,1,0,0,51.03,-6.77,-50.76,4.58,0,0,0,0
39374,39859,0.006188,0.022513,0.00144,50.83,0,0,0,0,1,0,0,-4.69,1.41,4.69,-1.55,0,0,0,0
39377,39376,0.000385,0.031088,0,439.07,0,0,1,0,1,0,0,-105.07,12.61,105.11,-9.44,0,0,0,0
39376,39378,0.000221,0.001064,0,0,0,0,0,0,1,0,0,56.15,39.82,-56.14,-39.78,0,0,0,0
39773,39376,0.000923,0.010339,0.21173,1193.88,0,0,0,0,1,0,0,348.79,-50.88,-347.74,39.57,0,0,0,0
40011,39376,0.00169,0.021384,0.35667,1160.93,0,0,0,0,1,0,0,-273.38,-7.32,274.55,-16.62,0,0,0,0
39380,39379,0.004115,0.142473,0,85.72,0,0,1.0375,0,1,0,0,-29.24,-15.69,29.28,17.23,0,0,0,0
39379,39381,0.000292,0.001109,0,0,0,0,0,0,1,0,0,35.71,9.12,-35.71,-9.11,0,0,0,0
39789,39379,0.01241,0.068834,0.03481,227.73,0,0,0,0,1,0,0,10.82,-2.62,-10.8,-1.03,0,0,0,0
39380,39386,0.033537,0.057765,0.00081,60.39,0,0,0,0,1,0,0,18.56,3.63,-18.45,-3.54,0,0,0,0
39793,39380,0.007376,0.017339,0.00089,54.82,0,0,0,0,1,0,0,-10.65,-12.11,10.67,12.06,0,0,0,0
39382,39385,-0.000529,-0.007747,0,167.82,0,0,1,0,1,0,0,35.79,10.95,-35.8,-11.05,0,0,0,0
39382,39386,0.000237,0.001055,0,0,0,0,0,0,1,0,0,-35.79,-10.95,35.8,10.96,0,0,0,0
39382,39387,0.00027,0.001003,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39382,39388,0.000215,0.001004,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39383,39385,0.007068,0.103423,0,83.91,0,0,1,0,1,0,0,-35.71,-9.71,35.8,11.05,0,0,0,0
39384,39385,0.007068,0.103423,0,83.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39386,39793,0.010507,0.029678,0.00127,70.13,0,0,0,0,1,0,0,-31.16,-7.06,31.26,7.2,0,0,0,0
39386,40039,0.047821,0.124971,0.00902,93.81,0,0,0,0,1,0,0,13.82,-0.36,-13.74,-0.39,0,0,0,0
39389,39895,0.048637,0.11461,0.0068,64.7,0,0,0,0,1,0,0,-14.19,2.24,14.28,-2.77,0,0,0,0
39390,39393,0.0068,0.222993,0,176.21,0,0,1,0,1,0,0,-19.43,-4.05,19.46,4.89,0,0,0,0
39390,39394,0.000249,0.001177,0,0,0,0,0,0,1,0,0,-20.04,-2.72,20.04,2.72,0,0,0,0
39390,39395,0.000209,0.001168,0,0,0,0,0,0,1,0,0,39.48,6.77,-39.47,-6.75,0,0,0,0
39391,39393,-0.003447,-0.113033,0,76.21,0,0,1,0,1,0,0,19.45,4.47,-19.46,-4.89,0,0,0,0
39391,39839,0.040201,0.068745,0.00122,49.57,0,0,0,0,1,0,0,-0.82,-4.08,0.83,3.96,0,0,0,0
39391,40039,0.033357,0.093972,0.00332,97.96,0,0,0,0,1,0,0,-18.62,-0.39,18.73,0.34,0,0,0,0
39392,39393,0.016729,0.548581,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39394,39444,0.019171,0.096764,0.02779,187.18,0,0,0,0,1,0,0,-20.04,-2.72,20.12,0.17,0,0,0,0
39397,39396,0.000358,0.020325,0,434.66,0,0,1.01875,0,1,0,0,-175.19,-58.48,175.31,65.12,0,0,0,0
39396,39398,0.000252,0.001143,0,0,0,0,0,0,1,0,0,54.62,6.94,-54.61,-6.91,0,0,0,0
39396,39399,0.000228,0.001096,0,0,0,0,0,0,1,0,0,-229.93,-72.06,230.05,72.66,0,0,0,0
39397,39402,0.002173,0.012914,0.00605,253.78,0,0,0,0,1,0,0,87.6,29.24,-87.42,-28.87,0,0,0,0
39397,39402,0.002173,0.012914,0.00605,253.78,0,0,0,0,1,0,0,87.6,29.24,-87.42,-28.87,0,0,0,0
40025,39399,0.001115,0.014634,0.24491,1206.68,0,0,0,0,1,0,0,472.7,-9.64,-470.4,13.55,0,0,0,0
39401,39400,0.004725,0.179762,0,81.33,0,0,1,0,1,0,0,-26.81,1.75,26.84,-0.54,0,0,0,0
39400,39402,0.000204,0.001104,0,0,0,0,0,0,1,0,0,-78.49,-18.83,78.5,18.9,0,0,0,0
39400,39403,0.000239,0.001003,0,0,0,0,0,0,1,0,0,51.65,19.38,-51.64,-19.35,0,0,0,0
39819,39401,0.009748,0.030419,0.00527,66.47,0,0,0,0,1,0,0,-26.74,1.39,26.81,-1.75,0,0,0,0
39409,39402,0.004816,0.029584,0.02306,244.48,0,0,0,0,1,0,0,-109.74,-8.35,110.29,9.28,0,0,0,0
39404,39407,0.006034,0.158415,0,228.62,0,0,1,0,1,0,0,22.57,-6.41,-22.54,7.23,0,0,0,0
39404,39408,0.000284,0.001067,0,0,0,0,0,0,1,0,0,52.35,9.67,-52.34,-9.65,0,0,0,0
39404,39409,0.000255,0.001153,0,0,0,0,0,0,1,0,0,-74.92,-3.27,74.93,3.33,0,0,0,0
39405,39407,0.000596,0.015647,0,78.62,0,0,1,0,1,0,0,-22.54,7.31,22.54,-7.23,0,0,0,0
40084,39405,0.014801,0.042464,0.0048,66.3,0,0,0,0,1,0,0,21.59,-15.7,-21.49,15.46,0,0,0,0
39406,39407,0.039886,1.04707,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39411,39410,0.000514,0.030507,0,594.11,0,0,1.025,0,1,0,0,-141.55,-19.37,141.65,25.29,0,0,0,0
39411,39410,0.000514,0.030507,0,594.11,0,0,1.025,0,1,0,0,-141.55,-19.37,141.65,25.29,0,0,0,0
39411,39410,0.000514,0.030507,0,594.11,0,0,1.025,0,1,0,0,-141.55,-19.37,141.65,25.29,0,0,0,0
39410,39412,0.000227,0.001142,0,0,0,0,0,0,1,0,0,-424.94,-75.87,425.34,77.86,0,0,0,0
39411,39413,0.001901,0.009699,0.00703,292.56,0,0,0,0,1,0,0,87.88,5.48,-87.75,-5.58,0,0,0,0
39411,39413,0.001901,0.009699,0.00703,292.56,0,0,0,0,1,0,0,87.88,5.48,-87.75,-5.58,0,0,0,0
39411,39413,0.001901,0.009699,0.00703,292.56,0,0,0,0,1,0,0,87.88,5.48,-87.75,-5.58,0,0,0,0
39429,39411,0.004603,0.027599,0.03092,174.63,0,0,0,0,1,0,0,-12.29,-22.87,12.31,19.62,0,0,0,0
39411,39433,0.020585,0.130767,0.05368,235.23,0,0,0,0,1,0,0,95.05,2.84,-93.36,2.07,0,0,0,0
40011,39412,0.001917,0.021521,0.3628,1295.55,0,0,0,0,1,0,0,425.93,-11.53,-422.71,8.57,0,0,0,0
40011,39412,0.001917,0.021521,0.3628,1295.55,0,0,0,0,1,0,0,425.93,-11.53,-422.71,8.57,0,0,0,0
39429,39413,0.013412,0.078445,0.01945,184.81,0,0,0,0,1,0,0,6.48,-7.53,-6.47,5.46,0,0,0,0
39415,39414,0.00275,0.094075,0,95.23,0,0,1.05,0,1,0,0,-41.9,-15.74,41.96,17.66,0,0,0,0
39414,39416,0.000212,0.001199,0,0,0,0,0,0,1,0,0,-41.96,-17.66,41.96,17.68,0,0,0,0
39415,39420,0.037691,0.101354,0.00338,55.18,0,0,0,0,1,0,0,-7.54,10.37,7.6,-10.58,0,0,0,0
39453,39415,0.074301,0.142986,0.00535,63.88,0,0,0,0,1,0,0,-17.99,-1.55,18.22,1.42,0,0,0,0
39450,39416,0.011502,0.076274,0.03078,214.49,0,0,0,0,1,0,0,42.19,16.01,-41.96,-17.68,0,0,0,0
39417,39989,0.067954,0.186636,0.00614,40.12,0,0,0,0,1,0,0,-10.06,-0.35,10.12,-0.13,0,0,0,0
39418,39419,0.000215,0.001196,0,0,0,0,0,0,1,0,0,13.38,3.3,-13.38,-3.29,0,0,0,0
39418,39428,0.039109,0.126272,0.00814,57.81,0,0,0,0,1,0,0,5.58,-2.24,-5.57,1.4,0,0,0,0
39929,39418,0.064383,0.152844,0.00486,64.95,0,0,0,0,1,0,0,19.22,-8.1,-18.96,8.18,0,0,0,0
39420,40078,0.114336,0.252199,0.00663,63.22,0,0,0,0,1,0,0,-21.73,7.67,22.31,-7.11,0,0,0,0
39421,39447,0.123653,0.296653,0.00887,67.93,0,0,0,0,1,0,0,-10.96,-1.12,11.11,0.51,0,0,0,0
39422,39423,0.000299,0.001133,0,0,0,0,0,0,1,0,0,12.59,2.11,-12.59,-2.11,0,0,0,0
39448,39422,0.065044,0.167315,0.00558,40.83,0,0,0,0,1,0,0,-11.19,2.89,11.27,-3.26,0,0,0,0
39424,39425,0.000259,0.001095,0,0,0,0,0,0,1,0,0,36.19,4.11,-36.19,-4.1,0,0,0,0
39429,39424,0.010348,0.055475,0.01892,320.59,0,0,0,0,1,0,0,-30.83,26.96,31,-28.12,0,0,0,0
39424,39450,0.008673,0.053549,0.03451,346.48,0,0,0,0,1,0,0,-67.19,24.01,67.61,-25.07,0,0,0,0
39426,39427,0.000236,0.001065,0,0,0,0,0,0,1,0,0,11.27,1.71,-11.27,-1.71,0,0,0,0
39426,39853,0.120604,0.273635,0.00646,57.16,0,0,0,0,1,0,0,-6.21,1.18,6.26,-1.75,0,0,0,0
39428,39434,0.087303,0.209972,0.00544,50.64,0,0,0,0,1,0,0,-13.99,7.36,14.2,-7.46,0,0,0,0
39431,39430,0.005346,0.131452,0,83.58,0,0,1.01875,0,1,0,0,-38.16,0.12,38.23,1.69,0,0,0,0
39430,39432,0.000238,0.001194,0,0,0,0,0,0,1,0,0,31.05,3.72,-31.05,-3.71,0,0,0,0
39430,39433,0.000249,0.001036,0,0,0,0,0,0,1,0,0,-69.29,-5.41,69.3,5.46,0,0,0,0
39434,39431,0.029316,0.055385,0.00444,63.08,0,0,0,0,1,0,0,-34.99,2.23,35.33,-2.09,0,0,0,0
39431,39440,0.096047,0.223323,0.01029,47.86,0,0,0,0,1,0,0,2.83,1.97,-2.82,-3.06,0,0,0,0
39436,39433,0.012335,0.059739,0.02733,193.1,0,0,0,0,1,0,0,-32.68,4.21,32.81,-6.5,0,0,0,0
39434,39435,0.000204,0.001078,0,0,0,0,0,0,1,0,0,18.06,4.25,-18.06,-4.24,0,0,0,0
39437,39436,0.004812,0.136904,0,67.16,0,0,1.0125,0,1,0,0,-12.41,0.93,12.42,-0.73,0,0,0,0
39436,39438,0.000201,0.001017,0,0,0,0,0,0,1,0,0,19.13,7.76,-19.13,-7.75,0,0,0,0
39990,39436,0.021269,0.13055,0.08417,179.31,0,0,0,0,1,0,0,-1.12,2.27,1.13,-11.23,0,0,0,0
39437,39440,0.045932,0.1422,0.00636,56.74,0,0,0,0,1,0,0,12.41,-0.93,-12.35,0.44,0,0,0,0
39440,39441,0.000252,0.001104,0,0,0,0,0,0,1,0,0,15.17,2.62,-15.17,-2.62,0,0,0,0
39443,39442,0.00537,0.180051,0,75.58,0,0,1.03125,0,1,0,0,-10.45,-5.65,10.46,5.89,0,0,0,0
39442,39444,0.000209,0.001132,0,0,0,0,0,0,1,0,0,-41.57,-9.97,41.57,9.99,0,0,0,0
39442,39445,0.000205,0.001153,0,0,0,0,0,0,1,0,0,31.11,4.08,-31.11,-4.07,0,0,0,0
39442,39446,0.000287,0.001013,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39447,39443,0.035889,0.065696,0.0049,60.29,0,0,0,0,1,0,0,-10.4,-6.1,10.45,5.65,0,0,0,0
39444,40010,0.005274,0.03629,0.00679,225.79,0,0,0,0,1,0,0,-61.69,-10.16,61.89,10.78,0,0,0,0
39447,39816,0.039525,0.083968,0.00398,61.53,0,0,0,0,1,0,0,-9.56,4.65,9.61,-4.99,0,0,0,0
39448,39449,0.00022,0.00105,0,0,0,0,0,0,1,0,0,8.97,5.11,-8.97,-5.11,0,0,0,0
39448,39929,0.110692,0.300428,0.00703,53.9,0,0,0,0,1,0,0,2.22,-8,-2.16,7.43,0,0,0,0
39450,39451,0.000227,0.001157,0,0,0,0,0,0,1,0,0,27.08,10.6,-27.08,-10.59,0,0,0,0
40010,39450,0.01292,0.04894,0.0272,252.41,0,0,0,0,1,0,0,69.02,0.06,-68.44,-0.77,0,0,0,0
40010,39450,0.01292,0.04894,0.0272,252.41,0,0,0,0,1,0,0,69.02,0.06,-68.44,-0.77,0,0,0,0
39452,39453,0.000289,0.00107,0,0,0,0,0,0,1,0,0,-14.65,-2.85,14.65,2.85,0,0,0,0
39853,39453,0.053788,0.107111,0.01266,56.22,0,0,0,0,1,0,0,-3.34,-0.02,3.34,-1.3,0,0,0,0
39454,39457,0.009194,0.327549,0,209.19,0,0,1,0,1,0,0,34.64,-0.18,-34.53,3.83,0,0,0,0
39454,39458,0.000233,0.001006,0,0,0,0,0,0,1,0,0,44.63,10.23,-44.63,-10.21,0,0,0,0
39454,39459,0.000223,0.00111,0,0,0,0,0,0,1,0,0,-79.27,-10.05,79.28,10.11,0,0,0,0
39455,39457,-0.003414,-0.12162,0,84.19,0,0,1,0,1,0,0,-34.57,2.48,34.53,-3.83,0,0,0,0
39460,39455,0.01345,0.035491,0.00327,53.29,0,0,0,0,1,0,0,-12.1,-10.37,12.14,10.11,0,0,0,0
39456,39457,0.033121,1.179968,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39459,39486,0.002623,0.018193,0.02813,207.41,0,0,0,0,1,0,0,-18.98,-3.39,18.99,0.42,0,0,0,0
39459,39508,0.006089,0.033233,0.14976,246.72,0,0,0,0,1,0,0,88.66,-45.57,-88.13,32.18,0,0,0,0
39460,39465,0.021975,0.072042,0.00172,68.15,0,0,0,0,1,0,0,-28.08,1.99,28.24,-1.64,0,0,0,0
39461,39462,0.000267,0.001104,0,0,0,0,0,0,1,0,0,40.19,7.9,-40.18,-7.88,0,0,0,0
39463,39464,0.000243,0.001128,0,0,0,0,0,0,1,0,0,48.3,21.5,-48.29,-21.47,0,0,0,0
39463,39486,0.003899,0.019941,0.0063,224.74,0,0,0,0,1,0,0,77.82,-42.21,-77.54,42.99,0,0,0,0
39463,39971,0.010425,0.049558,0.01305,198.68,0,0,0,0,1,0,0,-36.19,10.25,36.33,-10.98,0,0,0,0
39465,39468,0.000611,0.011179,0,129.29,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
39465,39469,0.000256,0.001053,0,0,0,0,0,0,1,0,0,48.3,12.45,-48.29,-12.43,0,0,0,0
39465,39470,0.011621,0.037869,0.02328,71.01,0,0,0,0,1,0,0,26.09,-15.22,-26,13.02,0,0,0,0
39485,39465,0.00651,0.015605,0.00107,111.66,0,0,0,0,1,0,0,62.99,40.2,-62.66,-39.52,0,0,0,0
39465,39515,0.03235,0.0623,0.00356,52.95,0,0,0,0,1,0,0,15.16,11.35,-15.05,-11.52,0,0,0,0
39465,39538,0.027631,0.081694,0.01113,78.08,0,0,0,0,1,0,0,-22.92,10.78,23.08,-11.48,0,0,0,0
39465,39538,0.027631,0.081694,0.01113,78.08,0,0,0,0,1,0,0,-22.92,10.78,23.08,-11.48,0,0,0,0
39465,39538,0.027631,0.081694,0.01113,78.08,0,0,0,0,1,0,0,-22.92,10.78,23.08,-11.48,0,0,0,0
39465,39540,0.033051,0.073399,0.01412,60.31,0,0,0,0,1,0,0,13.62,0.25,-13.56,-1.64,0,0,0,0
39466,39468,0.007302,0.133694,0,64.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39467,39468,0.007302,0.133694,0,64.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39470,39494,0.036565,0.091557,0.00428,36.1,0,0,0,0,1,0,0,-12.63,-6.11,12.7,5.8,0,0,0,0
39802,39470,0.041687,0.107515,0.00794,44.34,0,0,0,0,1,0,0,0.87,-4.47,-0.86,3.63,0,0,0,0
39471,39472,0.000277,0.00116,0,0,0,0,0,0,1,0,0,61.27,9.38,-61.26,-9.34,0,0,0,0
39471,39477,0.005914,0.025984,0.00882,204.35,0,0,0,0,1,0,0,-51.33,-3.85,51.48,3.56,0,0,0,0
