F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
39482,39471,0.006822,0.033651,0.00878,191.6,0,0,0,0,1,0,0,-50.18,-2,50.34,1.88,0,0,0,0
39486,39471,0.007526,0.04559,0.01428,212.71,0,0,0,0,1,0,0,60.54,7.45,-60.28,-7.4,0,0,0,0
39473,39476,0.009234,0.273369,0,189.52,0,0,1,0,1,0,0,39.56,8.08,-39.42,-3.92,0,0,0,0
39473,39477,0.000244,0.001193,0,0,0,0,0,0,1,0,0,-39.56,-8.08,39.56,8.1,0,0,0,0
39474,39476,-0.004616,-0.13664,0,89.52,0,0,1,0,1,0,0,-39.49,-6,39.42,3.92,0,0,0,0
39515,39474,0.019918,0.044986,0.0024,56.84,0,0,0,0,1,0,0,12.13,0.72,-12.1,-0.91,0,0,0,0
39475,39476,0.028014,0.829316,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39477,39486,0.002367,0.015491,0.01502,227.97,0,0,0,0,1,0,0,-91.05,-11.65,91.23,11.25,0,0,0,0
39478,39479,0.004462,0.024021,0.01536,190.57,0,0,0,0,1,0,0,14.31,8.02,-14.29,-9.57,0,0,0,0
39480,39479,0.002594,0.099387,0,87.04,0,0,1.01875,0,1,0,0,-32.7,12.25,32.73,-11.12,0,0,0,0
39479,39481,0.000212,0.001189,0,0,0,0,0,0,1,0,0,44.94,23.51,-44.94,-23.48,0,0,0,0
39479,39971,0.01174,0.041099,0.0125,220.06,0,0,0,0,1,0,0,-63.38,-2.82,63.83,3.08,0,0,0,0
39480,39494,0.049336,0.097084,0.00301,67.92,0,0,0,0,1,0,0,32.7,-12.25,-32.16,12.99,0,0,0,0
39482,39509,0.011159,0.071387,0.01882,229.14,0,0,0,0,1,0,0,-42.83,-6.49,43.02,5.75,0,0,0,0
39482,39519,0.002328,0.014728,0.08893,216.01,0,0,0,0,1,0,0,44.81,-1.76,-44.76,-7.33,0,0,0,0
39484,39483,0.000752,0.038764,0,462.37,0,0,1.08125,0,1,0,0,-212.81,-148.6,213.36,176.84,0,0,0,0
39483,39981,0.000428,0.005319,0.15609,1279.3,0,0,0,0,1,0,0,361.77,-75.83,-361.22,66.18,0,0,0,0
39483,39981,0.000428,0.005319,0.15609,1279.3,0,0,0,0,1,0,0,361.77,-75.83,-361.22,66.18,0,0,0,0
40125,39483,0.000999,0.012221,0.32324,1136.69,0,0,0,0,1,0,0,-37.03,108.33,37.19,-140.94,0,0,0,0
39485,39484,0.003662,0.128098,0,102.43,0,0,1.04375,0,1,0,0,-39.77,-25.92,39.85,28.78,0,0,0,0
39485,39484,0.003662,0.128098,0,102.43,0,0,1.04375,0,1,0,0,-39.77,-25.92,39.85,28.78,0,0,0,0
39485,39484,0.003662,0.128098,0,102.43,0,0,1.04375,0,1,0,0,-39.77,-25.92,39.85,28.78,0,0,0,0
39484,39486,0.000229,0.001193,0,0,0,0,0,0,1,0,0,93.25,62.26,-93.22,-62.12,0,0,0,0
39485,39534,0.042071,0.081636,0.00779,62.92,0,0,0,0,1,0,0,-14.55,21.35,14.82,-21.68,0,0,0,0
39488,39487,0.003749,0.12051,0,90.71,0,0,1.0375,0,1,0,0,-38.73,-7.07,38.79,8.91,0,0,0,0
39487,39489,0.000293,0.001034,0,0,0,0,0,0,1,0,0,20.91,9.41,-20.91,-9.4,0,0,0,0
39487,39490,0.00028,0.001036,0,0,0,0,0,0,1,0,0,-59.7,-18.32,59.71,18.36,0,0,0,0
39535,39488,0.036946,0.107264,0.00368,58.98,0,0,0,0,1,0,0,-20.63,-2.71,20.78,2.75,0,0,0,0
39488,39935,0.021919,0.052577,0.01467,62.61,0,0,0,0,1,0,0,17.96,4.32,-17.89,-5.74,0,0,0,0
39490,39971,0.008987,0.051949,0.03151,221.85,0,0,0,0,1,0,0,-59.71,-18.36,60.04,16.98,0,0,0,0
39491,39492,0.000276,0.001176,0,0,0,0,0,0,1,0,0,24,5.15,-24,-5.14,0,0,0,0
39491,39961,0.063947,0.145385,0.00456,51.95,0,0,0,0,1,0,0,3.56,-7.14,-3.52,6.73,0,0,0,0
39491,40100,0.022878,0.049284,0.00544,58.12,0,0,0,0,1,0,0,-27.56,1.99,27.72,-2.23,0,0,0,0
39493,39494,0.000271,0.001065,0,0,0,0,0,0,1,0,0,-8.27,-3.24,8.27,3.24,0,0,0,0
39493,39495,0.000216,0.001194,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39494,39507,0.022427,0.060939,0.02081,86.87,0,0,0,0,1,0,0,2.95,-18.98,-2.89,16.85,0,0,0,0
39494,39524,0.020055,0.0618,0.00424,56.86,0,0,0,0,1,0,0,8.24,-3.05,-8.22,2.63,0,0,0,0
39497,39496,0.000165,0.009162,0,511.2,0,0,1.03125,0,1,0,0,-141.58,-19.3,141.61,21.12,0,0,0,0
39497,39496,0.000165,0.009162,0,511.2,0,0,1.03125,0,1,0,0,-141.58,-19.3,141.61,21.12,0,0,0,0
39496,39501,0.000228,0.001098,0,0,0,0,0,0,1,0,0,40.37,14.52,-40.37,-14.5,0,0,0,0
39496,39502,0.000286,0.001103,0,0,0,0,0,0,1,0,0,-323.6,-56.77,323.9,57.92,0,0,0,0
39497,39500,0.000583,0.016667,0,100.53,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
39503,39497,0.00503,0.0326,0.01465,237.26,0,0,0,0,1,0,0,-96.22,-26.68,96.69,28.15,0,0,0,0
39541,39497,0.006218,0.031892,0.02695,257.58,0,0,0,0,1,0,0,-92.74,-5.58,93.23,5.22,0,0,0,0
39541,39497,0.006218,0.031892,0.02695,257.58,0,0,0,0,1,0,0,-92.74,-5.58,93.23,5.22,0,0,0,0
39498,39500,0.007282,0.208182,0,50.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39499,39500,0.007282,0.208182,0,50.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39502,39981,0.00151,0.016984,0.32211,1171.76,0,0,0,0,1,0,0,-323.9,-57.92,325.46,41.82,0,0,0,0
39506,39505,0.000347,0.025316,0,428.76,0,0,1.05,0,1,0,0,-188.76,-118.6,188.93,131.27,0,0,0,0
39981,39505,0.001045,0.013478,0.24529,1300.11,0,0,0,0,1,0,0,395.84,-28.46,-394.3,22.5,0,0,0,0
39981,39505,0.001045,0.013478,0.24529,1300.11,0,0,0,0,1,0,0,395.84,-28.46,-394.3,22.5,0,0,0,0
39507,39506,0.00229,0.076857,0,104.69,0,0,1.025,0,1,0,0,-41.15,-14.66,41.19,16.03,0,0,0,0
39507,39506,0.00229,0.076857,0,104.69,0,0,1.025,0,1,0,0,-41.15,-14.66,41.19,16.03,0,0,0,0
39507,39506,0.00229,0.076857,0,104.69,0,0,1.025,0,1,0,0,-41.15,-14.66,41.19,16.03,0,0,0,0
39506,39508,0.000215,0.001027,0,0,0,0,0,0,1,0,0,65.19,70.51,-65.17,-70.42,0,0,0,0
39507,39807,0.023496,0.06342,0.0028,63.48,0,0,0,0,1,0,0,18.68,-0.62,-18.61,0.51,0,0,0,0
39509,39510,0.000205,0.001035,0,0,0,0,0,0,1,0,0,37.31,6.39,-37.31,-6.38,0,0,0,0
40148,39509,0.006639,0.036131,0.01595,244.31,0,0,0,0,1,0,0,80.74,12.63,-80.33,-12.14,0,0,0,0
39511,39524,0.025131,0.05118,0.02012,58.99,0,0,0,0,1,0,0,-12.69,6.27,12.74,-8.39,0,0,0,0
39512,39513,0.000299,0.001143,0,0,0,0,0,0,1,0,0,11.07,3.33,-11.07,-3.33,0,0,0,0
39512,39514,0.000252,0.001094,0,0,0,0,0,0,1,0,0,-11.07,-3.33,11.07,3.33,0,0,0,0
40036,39514,0.0243,0.06396,0.00364,51.9,0,0,0,0,1,0,0,7.06,1.4,-7.05,-1.76,0,0,0,0
40144,39514,0.030142,0.087922,0.00168,48.93,0,0,0,0,1,0,0,4.03,1.4,-4.02,-1.57,0,0,0,0
39517,39515,0.038809,0.095552,0.00351,72.61,0,0,0,0,1,0,0,20.34,-1.91,-20.19,1.91,0,0,0,0
39517,39515,0.038809,0.095552,0.00351,72.61,0,0,0,0,1,0,0,20.34,-1.91,-20.19,1.91,0,0,0,0
39517,39516,0.004553,0.125253,0,56.68,0,0,1,0,1,0,0,6.68,5.33,-6.67,-5.25,0,0,0,0
39516,39518,0.000203,0.001084,0,0,0,0,0,0,1,0,0,51.43,12.55,-51.42,-12.52,0,0,0,0
39516,39519,0.000294,0.00113,0,0,0,0,0,0,1,0,0,-44.76,-7.3,44.76,7.33,0,0,0,0
39516,39520,0.000272,0.001015,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
39534,39517,0.013547,0.04266,0.00101,68.83,0,0,0,0,1,0,0,31.58,1.61,-31.45,-1.32,0,0,0,0
39517,39538,0.019853,0.045349,0.00167,58.41,0,0,0,0,1,0,0,-15.91,-0.2,15.95,0.13,0,0,0,0
39521,39522,0.000237,0.001195,0,0,0,0,0,0,1,0,0,9.68,5.14,-9.68,-5.14,0,0,0,0
39521,39672,0.01541,0.038358,0.00897,71.28,0,0,0,0,1,0,0,39.92,-6.07,-39.7,5.66,0,0,0,0
39521,39735,0.084244,0.172601,0.00434,66.2,0,0,0,0,1,0,0,28.09,-11.75,-27.38,12.73,0,0,0,0
39521,39967,0.028257,0.080727,0.00878,78.77,0,0,0,0,1,0,0,-29.38,4.08,29.61,-4.39,0,0,0,0
39521,39967,0.028257,0.080727,0.00878,78.77,0,0,0,0,1,0,0,-29.38,4.08,29.61,-4.39,0,0,0,0
39521,39967,0.028257,0.080727,0.00878,78.77,0,0,0,0,1,0,0,-29.38,4.08,29.61,-4.39,0,0,0,0
39521,40124,0.052154,0.107621,0.00218,54.45,0,0,0,0,1,0,0,10.45,0.43,-10.4,-0.55,0,0,0,0
39523,39524,0.000275,0.001121,0,0,0,0,0,0,1,0,0,-13.05,-2.76,13.05,2.76,0,0,0,0
39525,40130,0.002569,0.013877,0.01076,205.73,0,0,0,0,1,0,0,-55.12,-51.01,55.25,50.59,0,0,0,0
39527,39526,0.002824,0.07589,0,93.99,0,0,1,0,1,0,0,-37.64,12.5,37.68,-11.41,0,0,0,0
39526,39528,0.000222,0.001058,0,0,0,0,0,0,1,0,0,50.36,6.53,-50.36,-6.51,0,0,0,0
39526,39992,0.003009,0.013995,0.04173,199.83,0,0,0,0,1,0,0,-27.14,-3.93,27.16,-0.48,0,0,0,0
39526,40130,0.003004,0.016691,0.00564,223.79,0,0,0,0,1,0,0,-60.9,8.81,61.01,-8.83,0,0,0,0
39527,39911,0.003845,0.009582,0.00078,67.87,0,0,0,0,1,0,0,14.78,-9.73,-14.77,9.67,0,0,0,0
40100,39527,0.028365,0.061519,0.00774,55.04,0,0,0,0,1,0,0,-22.72,2.23,22.86,-2.77,0,0,0,0
39530,39529,0.007917,0.221967,0,83.99,0,0,1.025,0,1,0,0,-23.57,-1.4,23.61,2.59,0,0,0,0
39529,39531,0.000253,0.001031,0,0,0,0,0,0,1,0,0,45.9,13.05,-45.9,-13.02,0,0,0,0
39529,39532,0.000287,0.001181,0,0,0,0,0,0,1,0,0,-69.51,-15.64,69.53,15.69,0,0,0,0
39530,40036,0.021418,0.056282,0.0021,52.74,0,0,0,0,1,0,0,6.28,0.52,-6.28,-0.73,0,0,0,0
39530,40144,0.009649,0.026189,0.0008,62.47,0,0,0,0,1,0,0,17.29,0.87,-17.26,-0.89,0,0,0,0
39532,39541,0.007842,0.042292,0.01708,228.45,0,0,0,0,1,0,0,-69.53,-15.69,69.9,15.91,0,0,0,0
39533,39935,0.055858,0.157966,0.00481,68.28,0,0,0,0,1,0,0,-27.07,-4.82,27.48,5.46,0,0,0,0
39533,40133,0.06788,0.139884,0.00333,54.9,0,0,0,0,1,0,0,6.04,-5.18,-6,4.92,0,0,0,0
39538,39534,0.012727,0.021634,0.00129,75.82,0,0,0,0,1,0,0,-24.12,6.55,24.2,-6.56,0,0,0,0
39538,39534,0.012727,0.021634,0.00129,75.82,0,0,0,0,1,0,0,-24.12,6.55,24.2,-6.56,0,0,0,0
39538,39534,0.012727,0.021634,0.00129,75.82,0,0,0,0,1,0,0,-24.12,6.55,24.2,-6.56,0,0,0,0
39947,39534,0.012205,0.028588,0.00056,57.12,0,0,0,0,1,0,0,-12.49,1.77,12.5,-1.79,0,0,0,0
39535,39536,0.000264,0.001132,0,0,0,0,0,0,1,0,0,18.35,2.96,-18.35,-2.96,0,0,0,0
39540,39535,0.052388,0.135503,0.00392,46.03,0,0,0,0,1,0,0,-2.28,-0.16,2.28,-0.25,0,0,0,0
39537,39538,0.000297,0.001059,0,0,0,0,0,0,1,0,0,-31.45,-3.23,31.45,3.24,0,0,0,0
39537,39539,0.000225,0.001164,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39947,39538,0.004929,0.012497,0.00044,59.24,0,0,0,0,1,0,0,17.49,-1.77,-17.47,1.76,0,0,0,0
39802,39540,0.029127,0.051851,0.00112,46.76,0,0,0,0,1,0,0,4.13,4.41,-4.12,-4.51,0,0,0,0
39542,39541,0.004387,0.128731,0,99.76,0,0,1.0125,0,1,0,0,-26.08,4.23,26.11,-3.4,0,0,0,0
39542,39541,0.004387,0.128731,0,99.76,0,0,1.0125,0,1,0,0,-26.08,4.23,26.11,-3.4,0,0,0,0
39542,39541,0.004387,0.128731,0,99.76,0,0,1.0125,0,1,0,0,-26.08,4.23,26.11,-3.4,0,0,0,0
39541,39543,0.000202,0.001035,0,0,0,0,0,0,1,0,0,21.09,4.78,-21.09,-4.77,0,0,0,0
39541,40081,0.010485,0.05767,0.02293,195.61,0,0,0,0,1,0,0,16.14,0.66,-16.11,-2.98,0,0,0,0
39967,39542,0.021798,0.057659,0.00235,76.85,0,0,0,0,1,0,0,-25.95,4.33,26.08,-4.23,0,0,0,0
39967,39542,0.021798,0.057659,0.00235,76.85,0,0,0,0,1,0,0,-25.95,4.33,26.08,-4.23,0,0,0,0
39967,39542,0.021798,0.057659,0.00235,76.85,0,0,0,0,1,0,0,-25.95,4.33,26.08,-4.23,0,0,0,0
39545,39544,0.00014,0.009541,0,589.6,0,0,1.01875,0,1,0,0,-217.97,-34.68,218.04,39.15,0,0,0,0
39545,39544,0.00014,0.009541,0,589.6,0,0,1.01875,0,1,0,0,-217.97,-34.68,218.04,39.15,0,0,0,0
39545,39544,0.00014,0.009541,0,589.6,0,0,1.01875,0,1,0,0,-217.97,-34.68,218.04,39.15,0,0,0,0
39544,39549,0.000247,0.001101,0,0,0,0,0,0,1,0,0,57.46,36.72,-57.44,-36.67,0,0,0,0
39544,39550,0.000238,0.001141,0,0,0,0,0,0,1,0,0,-711.57,-154.16,712.77,159.92,0,0,0,0
39545,39548,0.010693,0.297209,0,181.12,0,0,1,0,1,0,0,27.94,-0.25,-27.87,2.4,0,0,0,0
39556,39545,0.002792,0.014998,0.0147,304.27,0,0,0,0,1,0,0,-174.39,-48.66,175.26,51.74,0,0,0,0
39545,39573,0.003193,0.021576,0.01497,276.46,0,0,0,0,1,0,0,116.93,3,-116.52,-1.89,0,0,0,0
39545,39573,0.003193,0.021576,0.01497,276.46,0,0,0,0,1,0,0,116.93,3,-116.52,-1.89,0,0,0,0
39545,39573,0.003193,0.021576,0.01497,276.46,0,0,0,0,1,0,0,116.93,3,-116.52,-1.89,0,0,0,0
39545,39618,0.004871,0.023784,0.03528,185.37,0,0,0,0,1,0,0,29.82,39.5,-29.7,-42.7,0,0,0,0
39545,39875,0.005333,0.028875,0.05384,224.27,0,0,0,0,1,0,0,70.12,4.06,-69.88,-8.52,0,0,0,0
39546,39548,-0.003948,-0.109732,0,81.12,0,0,1,0,1,0,0,-27.89,1.61,27.87,-2.4,0,0,0,0
39546,39577,0.025802,0.062084,0.00322,43.72,0,0,0,0,1,0,0,4.22,8.76,-4.2,-9.05,0,0,0,0
39656,39546,0.023997,0.059904,0.00386,64.52,0,0,0,0,1,0,0,-23.53,10.32,23.68,-10.37,0,0,0,0
39547,39548,0.044191,1.228223,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39550,39653,0.001984,0.025897,0.47556,1103.9,0,0,0,0,1,0,0,193.85,-56.34,-193.13,15.29,0,0,0,0
39845,39550,0.000845,0.010162,0.15828,1266.36,0,0,0,0,1,0,0,440.2,45.72,-438.65,-43.94,0,0,0,0
39845,39550,0.000845,0.010162,0.15828,1266.36,0,0,0,0,1,0,0,440.2,45.72,-438.65,-43.94,0,0,0,0
39550,39868,0.000479,0.005562,0.10169,1145.73,0,0,0,0,1,0,0,-29.32,-15.71,29.32,5.01,0,0,0,0
39551,39552,0.00023,0.001083,0,0,0,0,0,0,1,0,0,46.89,11.51,-46.88,-11.49,0,0,0,0
39558,39551,0.003066,0.01822,0.02097,268.8,0,0,0,0,1,0,0,-106.79,-2.05,107.12,1.8,0,0,0,0
39558,39551,0.003066,0.01822,0.02097,268.8,0,0,0,0,1,0,0,-106.79,-2.05,107.12,1.8,0,0,0,0
39558,39551,0.003066,0.01822,0.02097,268.8,0,0,0,0,1,0,0,-106.79,-2.05,107.12,1.8,0,0,0,0
39551,39573,0.005708,0.032536,0.02212,259.15,0,0,0,0,1,0,0,-71.39,-2.88,71.67,2.08,0,0,0,0
39551,39573,0.005708,0.032536,0.02212,259.15,0,0,0,0,1,0,0,-71.39,-2.88,71.67,2.08,0,0,0,0
39551,39573,0.005708,0.032536,0.02212,259.15,0,0,0,0,1,0,0,-71.39,-2.88,71.67,2.08,0,0,0,0
39551,39862,0.005582,0.022591,0.01251,273.84,0,0,0,0,1,0,0,-154.07,-8.26,155.32,11.97,0,0,0,0
39554,39553,0.003834,0.105646,0,100.16,0,0,1.03125,0,1,0,0,-31.21,-10.53,31.25,11.64,0,0,0,0
39554,39553,0.003834,0.105646,0,100.16,0,0,1.03125,0,1,0,0,-31.21,-10.53,31.25,11.64,0,0,0,0
39554,39553,0.003834,0.105646,0,100.16,0,0,1.03125,0,1,0,0,-31.21,-10.53,31.25,11.64,0,0,0,0
39553,39555,0.00021,0.001153,0,0,0,0,0,0,1,0,0,46.89,7.13,-46.88,-7.1,0,0,0,0
39553,39556,0.000236,0.001144,0,0,0,0,0,0,1,0,0,-140.62,-42.06,140.67,42.29,0,0,0,0
39553,39557,0.000233,0.001193,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
39554,39564,0.026104,0.066074,0.00586,73.96,0,0,0,0,1,0,0,8.67,12.55,-8.62,-13.04,0,0,0,0
39554,39569,0.012259,0.039172,0.00612,74.71,0,0,0,0,1,0,0,28.77,5.34,-28.67,-5.7,0,0,0,0
39554,39569,0.012259,0.039172,0.00612,74.71,0,0,0,0,1,0,0,28.77,5.34,-28.67,-5.7,0,0,0,0
39656,39554,0.011723,0.035155,0.00152,65.57,0,0,0,0,1,0,0,-27.32,-8.26,27.41,8.36,0,0,0,0
39556,39562,0.002852,0.014912,0.02222,240.41,0,0,0,0,1,0,0,104.73,-9.75,-104.44,8.97,0,0,0,0
39556,39576,0.004809,0.021409,0.02643,229.85,0,0,0,0,1,0,0,-71.01,16.13,71.25,-17.83,0,0,0,0
39559,39558,0.006907,0.215034,0,81.23,0,0,1.05,0,1,0,0,-30.49,-18.27,30.58,21.08,0,0,0,0
39558,39560,0.000204,0.001048,0,0,0,0,0,0,1,0,0,37.9,3.92,-37.9,-3.91,0,0,0,0
39558,39562,0.007803,0.039634,0.01902,226.16,0,0,0,0,1,0,0,-63.43,15.4,63.75,-15.8,0,0,0,0
39558,39565,0.006413,0.035169,0.00629,211.84,0,0,0,0,1,0,0,-44.05,4.71,44.17,-4.72,0,0,0,0
39589,39558,0.008825,0.052914,0.02706,274.16,0,0,0,0,1,0,0,-118.58,17.4,119.79,-12.99,0,0,0,0
39589,39558,0.008825,0.052914,0.02706,274.16,0,0,0,0,1,0,0,-118.58,17.4,119.79,-12.99,0,0,0,0
39589,39558,0.008825,0.052914,0.02706,274.16,0,0,0,0,1,0,0,-118.58,17.4,119.79,-12.99,0,0,0,0
39559,39561,0.016742,0.032373,0.00082,96.64,0,0,0,0,1,0,0,30.49,18.27,-30.29,-17.98,0,0,0,0
39581,39561,0.019372,0.051079,0.00216,53.96,0,0,0,0,1,0,0,7.63,-8.44,-7.61,8.27,0,0,0,0
39562,39563,0.000291,0.001004,0,0,0,0,0,0,1,0,0,40.69,6.83,-40.68,-6.81,0,0,0,0
39575,39564,0.025598,0.061071,0.00204,60.76,0,0,0,0,1,0,0,18.09,-2.44,-18.01,2.41,0,0,0,0
39580,39564,0.028531,0.063436,0.00144,58.47,0,0,0,0,1,0,0,14.12,-4.47,-14.06,4.44,0,0,0,0
39565,39566,0.000267,0.001072,0,0,0,0,0,0,1,0,0,47.99,18.1,-47.98,-18.07,0,0,0,0
39565,39573,0.00385,0.029433,0.03156,234.75,0,0,0,0,1,0,0,-92.16,-13.37,92.47,12.41,0,0,0,0
39567,39569,0.058585,0.163987,0.00391,79.02,0,0,0,0,1,0,0,-30.66,0.02,31.18,1.03,0,0,0,0
39567,39569,0.058585,0.163987,0.00391,79.02,0,0,0,0,1,0,0,-30.66,0.02,31.18,1.03,0,0,0,0
39567,39569,0.058585,0.163987,0.00391,79.02,0,0,0,0,1,0,0,-30.66,0.02,31.18,1.03,0,0,0,0
39567,39581,0.026639,0.04909,0.00179,76.43,0,0,0,0,1,0,0,27.71,-8.19,-27.5,8.4,0,0,0,0
39567,39581,0.026639,0.04909,0.00179,76.43,0,0,0,0,1,0,0,27.71,-8.19,-27.5,8.4,0,0,0,0
39567,39581,0.026639,0.04909,0.00179,76.43,0,0,0,0,1,0,0,27.71,-8.19,-27.5,8.4,0,0,0,0
39567,39656,0.057007,0.158046,0.00401,103.71,0,0,0,0,1,0,0,-32.71,0.79,33.29,0.4,0,0,0,0
39568,39571,0.012166,0.398119,0,133.57,0,0,1,0,1,0,0,31.44,-4.02,-31.33,7.75,0,0,0,0
39568,39572,0.000218,0.0012,0,0,0,0,0,0,1,0,0,46.25,1.8,-46.24,-1.78,0,0,0,0
39568,39573,0.000267,0.001168,0,0,0,0,0,0,1,0,0,-77.69,2.22,77.7,-2.16,0,0,0,0
39569,39571,-0.007841,-0.256594,0,83.57,0,0,1,0,1,0,0,-31.4,5.35,31.33,-7.75,0,0,0,0
39569,39656,0.011332,0.032617,0.00154,51.5,0,0,0,0,1,0,0,-4.81,2.95,4.81,-3.11,0,0,0,0
39570,39571,0.022384,0.732471,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39573,39862,0.007257,0.033433,0.01399,186.91,0,0,0,0,1,0,0,-35.62,-10.83,35.71,9.75,0,0,0,0
39575,39574,0.004486,0.142495,0,99.94,0,0,1.025,0,1,0,0,-28.3,-8.23,28.34,9.44,0,0,0,0
39575,39574,0.004486,0.142495,0,99.94,0,0,1.025,0,1,0,0,-28.3,-8.23,28.34,9.44,0,0,0,0
39575,39574,0.004486,0.142495,0,99.94,0,0,1.025,0,1,0,0,-28.3,-8.23,28.34,9.44,0,0,0,0
39574,39576,0.000276,0.001154,0,0,0,0,0,0,1,0,0,-85.02,-28.32,85.04,28.41,0,0,0,0
39580,39575,0.004851,0.011737,0.00157,57.91,0,0,0,0,1,0,0,-16.15,-9.96,16.17,9.83,0,0,0,0
39842,39576,0.005919,0.029937,0.02686,253.59,0,0,0,0,1,0,0,78.49,4.17,-78.15,-5.29,0,0,0,0
39842,39576,0.005919,0.029937,0.02686,253.59,0,0,0,0,1,0,0,78.49,4.17,-78.15,-5.29,0,0,0,0
39624,39577,0.042123,0.108603,0.00485,58.37,0,0,0,0,1,0,0,13.15,-5.87,-13.07,5.56,0,0,0,0
39578,39585,0.035696,0.088399,0.00292,46.67,0,0,0,0,1,0,0,1.17,-0.46,-1.17,0.15,0,0,0,0
39787,39578,0.088855,0.238353,0.00431,56.34,0,0,0,0,1,0,0,10.69,3.61,-10.58,-3.79,0,0,0,0
39579,39611,0.084873,0.23774,0.00336,47.2,0,0,0,0,1,0,0,-3.18,-9.11,3.25,8.97,0,0,0,0
39579,39655,0.068952,0.187352,0.00548,64.49,0,0,0,0,1,0,0,-25.18,6.94,25.64,-6.24,0,0,0,0
39580,39624,0.040445,0.086248,0.00946,58.57,0,0,0,0,1,0,0,-13.65,11.2,13.77,-11.96,0,0,0,0
39581,39593,0.11086,0.260226,0.00882,78.42,0,0,0,0,1,0,0,24.54,-4.71,-23.88,5.36,0,0,0,0
39611,39581,0.03624,0.120942,0.00544,79.9,0,0,0,0,1,0,0,-29.01,20.45,29.44,-19.58,0,0,0,0
39582,39583,0.000284,0.001063,0,0,0,0,0,0,1,0,0,9.09,4.49,-9.09,-4.49,0,0,0,0
39584,39649,0.043876,0.106363,0.0046,65.39,0,0,0,0,1,0,0,-17.22,-8.33,17.36,8.18,0,0,0,0
39584,39806,0.014331,0.037757,0.00317,41.67,0,0,0,0,1,0,0,-3.71,1.44,3.71,-1.78,0,0,0,0
39584,39961,0.00896,0.02384,0.00154,48.15,0,0,0,0,1,0,0,-4.61,4.55,4.61,-4.71,0,0,0,0
39584,40001,0.028822,0.060679,0.01468,51.47,0,0,0,0,1,0,0,7.07,1.36,-7.06,-2.92,0,0,0,0
39585,40001,0.06888,0.160937,0.00524,54.44,0,0,0,0,1,0,0,-11.96,-3.21,12.05,2.88,0,0,0,0
39586,39587,0.000269,0.001043,0,0,0,0,0,0,1,0,0,-9.71,-2.99,9.71,2.99,0,0,0,0
39592,39587,0.069613,0.171412,0.00806,48.02,0,0,0,0,1,0,0,3.21,-1.5,-3.2,0.66,0,0,0,0
39587,39610,0.03371,0.100724,0.00668,73.36,0,0,0,0,1,0,0,-24.47,-0.65,24.66,0.5,0,0,0,0
39587,39610,0.03371,0.100724,0.00668,73.36,0,0,0,0,1,0,0,-24.47,-0.65,24.66,0.5,0,0,0,0
39655,39587,0.053849,0.121067,0.005,70.84,0,0,0,0,1,0,0,-41.53,3.89,42.44,-2.36,0,0,0,0
39588,39589,0.000244,0.001122,0,0,0,0,0,0,1,0,0,-45.53,-17.88,45.54,17.91,0,0,0,0
39625,39589,0.011867,0.080256,0.03296,199.36,0,0,0,0,1,0,0,-34.71,8.29,34.86,-10.78,0,0,0,0
39691,39589,0.007383,0.051268,0.05309,266.7,0,0,0,0,1,0,0,-91.17,18.43,91.78,-19.78,0,0,0,0
39691,39589,0.007383,0.051268,0.05309,266.7,0,0,0,0,1,0,0,-91.17,18.43,91.78,-19.78,0,0,0,0
39691,39589,0.007383,0.051268,0.05309,266.7,0,0,0,0,1,0,0,-91.17,18.43,91.78,-19.78,0,0,0,0
39590,39591,0.0002,0.001031,0,0,0,0,0,0,1,0,0,9.04,2.44,-9.04,-2.44,0,0,0,0
39590,39592,0.000213,0.001087,0,0,0,0,0,0,1,0,0,-9.04,-2.44,9.04,2.44,0,0,0,0
39872,39592,0.089926,0.232959,0.01195,56.63,0,0,0,0,1,0,0,12.37,-0.02,-12.24,-0.94,0,0,0,0
39593,39706,0.096387,0.206971,0.00458,62.26,0,0,0,0,1,0,0,9.12,-7.77,-8.99,7.59,0,0,0,0
39787,39594,0.049831,0.119784,0.00412,52.05,0,0,0,0,1,0,0,-5.69,-3.61,5.71,3.2,0,0,0,0
39594,39879,0.013873,0.030571,0.01876,59.55,0,0,0,0,1,0,0,-16.33,-7.08,16.37,5.08,0,0,0,0
39596,39595,0.005839,0.18001,0,78.34,0,0,1.09375,0,1,0,0,-15.5,-34.63,15.59,37.54,0,0,0,0
39595,39597,0.000214,0.001134,0,0,0,0,0,0,1,0,0,-15.59,-37.54,15.6,37.55,0,0,0,0
39599,39596,0.034846,0.058114,0.00882,54.12,0,0,0,0,1,0,0,19.88,-5.46,-19.75,4.75,0,0,0,0
39597,39618,0.005975,0.029076,0.01966,204.08,0,0,0,0,1,0,0,-116.12,-35.94,116.98,38.07,0,0,0,0
39597,39619,0.006685,0.044613,0.01808,183.67,0,0,0,0,1,0,0,100.53,-1.61,-99.87,4.18,0,0,0,0
39598,39601,0.007731,0.248744,0,166.41,0,0,1,0,1,0,0,19.9,-5.06,-19.87,6.05,0,0,0,0
39598,39602,0.000201,0.001091,0,0,0,0,0,0,1,0,0,35.25,7.42,-35.25,-7.41,0,0,0,0
39598,39603,0.000292,0.001018,0,0,0,0,0,0,1,0,0,-55.14,-2.36,55.15,2.39,0,0,0,0
39599,39601,-0.004597,-0.147913,0,66.41,0,0,1,0,1,0,0,-19.88,5.46,19.87,-6.05,0,0,0,0
39600,39601,0.016174,0.520395,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39875,39603,0.004404,0.023424,0.01685,213.43,0,0,0,0,1,0,0,55.28,1.26,-55.15,-2.39,0,0,0,0
39604,39605,0.000295,0.001153,0,0,0,0,0,0,1,0,0,9.96,3.21,-9.96,-3.21,0,0,0,0
39604,39606,0.000274,0.00116,0,0,0,0,0,0,1,0,0,-9.96,-3.21,9.96,3.22,0,0,0,0
39604,39607,0.000204,0.001001,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39612,39606,0.033573,0.079068,0.00305,49.54,0,0,0,0,1,0,0,-4.88,2.31,4.89,-2.62,0,0,0,0
40124,39606,0.02207,0.049222,0.00204,57.3,0,0,0,0,1,0,0,14.89,0.48,-14.85,-0.6,0,0,0,0
39608,39609,0.000268,0.001045,0,0,0,0,0,0,1,0,0,6.62,2.03,-6.62,-2.03,0,0,0,0
39692,39608,0.056813,0.110668,0.0068,65.85,0,0,0,0,1,0,0,29.37,-10.17,-28.86,10.42,0,0,0,0
39608,39696,0.063029,0.11866,0.00761,62.15,0,0,0,0,1,0,0,22.25,-12.46,-21.87,12.35,0,0,0,0
39872,39610,0.009851,0.031409,0.00216,75.54,0,0,0,0,1,0,0,32.38,1.58,-32.28,-1.51,0,0,0,0
39872,39610,0.009851,0.031409,0.00216,75.54,0,0,0,0,1,0,0,32.38,1.58,-32.28,-1.51,0,0,0,0
39612,39626,0.08006,0.203213,0.00381,60.29,0,0,0,0,1,0,0,-18.26,6.73,18.54,-6.42,0,0,0,0
39613,39614,0.000288,0.001192,0,0,0,0,0,0,1,0,0,19.9,5.27,-19.9,-5.26,0,0,0,0
39613,39681,0.049388,0.127415,0.00599,52.53,0,0,0,0,1,0,0,-10.29,8.33,10.37,-8.76,0,0,0,0
39696,39613,0.02533,0.065905,0.00239,55.8,0,0,0,0,1,0,0,9.65,-10.28,-9.6,10.14,0,0,0,0
39616,39615,0.007116,0.189793,0,53.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39615,39617,0.000276,0.001113,0,0,0,0,0,0,1,0,0,41.93,13,-41.93,-12.98,0,0,0,0
39615,39618,0.00027,0.001197,0,0,0,0,0,0,1,0,0,-41.93,-13,41.94,13.02,0,0,0,0
39785,39618,0.005366,0.03008,0.0164,215.24,0,0,0,0,1,0,0,67.51,3.42,-67.28,-3.87,0,0,0,0
39618,39842,0.00543,0.032103,0.02067,209.08,0,0,0,0,1,0,0,-61.94,-4.52,62.14,3.49,0,0,0,0
39619,39620,0.00025,0.001038,0,0,0,0,0,0,1,0,0,40.48,8.16,-40.47,-8.14,0,0,0,0
39619,39644,0.007319,0.041434,0.01766,200.07,0,0,0,0,1,0,0,59.39,-12.34,-59.13,12.05,0,0,0,0
39622,39621,0.00477,0.13412,0,89.85,0,0,1.03125,0,1,0,0,-21.85,-8.07,21.88,8.78,0,0,0,0
39621,39623,0.000253,0.001086,0,0,0,0,0,0,1,0,0,-21.88,-8.78,21.88,8.79,0,0,0,0
39649,39622,0.073791,0.162901,0.00597,45.24,0,0,0,0,1,0,0,14.38,2.06,-14.24,-2.41,0,0,0,0
39624,39813,0.056687,0.119699,0.00423,72.19,0,0,0,0,1,0,0,-43.9,13.72,45.03,-11.79,0,0,0,0
39626,39625,0.005535,0.175419,0,73.67,0,0,1,0,1,0,0,-18.54,6.42,18.56,-5.79,0,0,0,0
39625,39627,0.000226,0.00106,0,0,0,0,0,0,1,0,0,32.22,2.24,-32.21,-2.23,0,0,0,0
39625,40081,0.016373,0.074573,0.01837,194.88,0,0,0,0,1,0,0,-16.07,-4.74,16.11,2.98,0,0,0,0
39628,39631,0.00507,0.18996,0,149.96,0,0,1,0,1,0,0,24.58,-1.99,-24.55,3.09,0,0,0,0
39628,39632,0.000277,0.001133,0,0,0,0,0,0,1,0,0,-24.58,1.99,24.59,-1.98,0,0,0,0
39628,39633,0.000252,0.001093,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39629,39631,-0.002087,-0.078188,0,74.96,0,0,1,0,1,0,0,-24.57,2.63,24.55,-3.09,0,0,0,0
39630,39631,0.016089,0.602797,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39634,39637,-0.00035,-0.007024,0,128.7,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
39634,39638,0.000277,0.001152,0,0,0,0,0,0,1,0,0,13.18,2.15,-13.18,-2.15,0,0,0,0
39643,39634,0.050445,0.141076,0.00561,50.47,0,0,0,0,1,0,0,14.16,-3.23,-14.07,2.89,0,0,0,0
39635,39637,0.014186,0.284752,0,64.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39636,39637,0.014186,0.284752,0,64.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39639,39642,-0.000196,-0.004269,0,154.14,0,0,1,0,1,0,0,15.2,3,-15.2,-3.01,0,0,0,0
39639,39643,0.000238,0.001085,0,0,0,0,0,0,1,0,0,-15.2,-3,15.2,3,0,0,0,0
39640,39642,0.006714,0.145888,0,77.07,0,0,1,0,1,0,0,-15.18,-2.69,15.2,3.01,0,0,0,0
39641,39642,0.006714,0.145888,0,77.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39645,39643,0.007491,0.018215,0.00122,61.3,0,0,0,0,1,0,0,29.42,-0.22,-29.36,0.23,0,0,0,0
39645,39644,0.00446,0.147733,0,75.32,0,0,1.04375,0,1,0,0,-29.42,0.22,29.46,1.04,0,0,0,0
39644,39646,0.000209,0.001049,0,0,0,0,0,0,1,0,0,27.68,8.09,-27.67,-8.08,0,0,0,0
39648,39647,0.000484,0.025604,0,382.13,0,0,1.03125,0,1,0,0,-168.98,-42.89,169.12,50.37,0,0,0,0
39647,39653,0.000277,0.001115,0,0,0,0,0,0,1,0,0,-169.45,-50.5,169.53,50.83,0,0,0,0
39647,39654,0.000293,0.001116,0,0,0,0,0,0,1,0,0,0.33,0.13,-0.33,-0.13,0,0,0,0
39649,39648,0.003066,0.107021,0,92.38,0,0,1.025,0,1,0,0,-43.14,-15.14,43.2,17.23,0,0,0,0
39648,40148,0.004597,0.036112,0.1145,245.5,0,0,0,0,1,0,0,81.02,2.21,-80.74,-12.63,0,0,0,0
39649,39652,-0.000637,-0.011141,0,127.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39879,39649,0.014885,0.034265,0.00254,57.47,0,0,0,0,1,0,0,-11.37,-5.14,11.39,4.9,0,0,0,0
39650,39652,0.010008,0.174988,0,63.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39651,39652,0.010008,0.174988,0,63.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40125,39653,0.001161,0.0131,0.3934,1154.34,0,0,0,0,1,0,0,-27.35,43.81,27.41,-85.52,0,0,0,0
39656,39657,0.00021,0.00105,0,0,0,0,0,0,1,0,0,12.75,0.65,-12.75,-0.65,0,0,0,0
39659,39658,0.006317,0.158388,0,74.65,0,0,1,0,1,0,0,-16.86,2.19,16.88,-1.75,0,0,0,0
39658,39660,0.000271,0.001147,0,0,0,0,0,0,1,0,0,53.02,5.16,-53.01,-5.13,0,0,0,0
39658,39664,0.003869,0.020254,0.01931,226.63,0,0,0,0,1,0,0,-69.9,-3.41,70.08,2.31,0,0,0,0
39659,39900,0.033973,0.076348,0.00147,60.38,0,0,0,0,1,0,0,16.86,-2.19,-16.77,2.24,0,0,0,0
39662,39661,0.000203,0.012255,0,463.3,0,0,1,0,1,0,0,-195.17,-29.69,195.25,34.19,0,0,0,0
39661,39689,0.001277,0.015811,0.39903,1291.17,0,0,0,0,1,0,0,-398.42,115.69,400.54,-131.55,0,0,0,0
39661,39689,0.001277,0.015811,0.39903,1291.17,0,0,0,0,1,0,0,-398.42,115.69,400.54,-131.55,0,0,0,0
39661,40025,0.001598,0.017947,0.32835,1233.11,0,0,0,0,1,0,0,-492.99,18.12,496.64,-12.42,0,0,0,0
39663,39662,0.00447,0.136277,0,94.62,0,0,1,0,1,0,0,-42.29,-3.55,42.37,5.9,0,0,0,0
39662,39664,0.000254,0.001026,0,0,0,0,0,0,1,0,0,152.8,23.79,-152.75,-23.56,0,0,0,0
39663,39851,0.018847,0.051524,0.00328,60.71,0,0,0,0,1,0,0,-17.98,-7.02,18.05,6.86,0,0,0,0
39960,39663,0.021797,0.057366,0.00214,52.41,0,0,0,0,1,0,0,-4,2.86,4.01,-3.07,0,0,0,0
39747,39664,0.007072,0.038208,0.02365,229.54,0,0,0,0,1,0,0,-82.18,-21.08,82.67,21.25,0,0,0,0
39665,39670,0.044919,0.102742,0.00491,52.17,0,0,0,0,1,0,0,-8.23,-1,8.26,0.53,0,0,0,0
39728,39665,0.038008,0.125076,0.0091,52.02,0,0,0,0,1,0,0,6.93,2.03,-6.91,-2.96,0,0,0,0
39666,39761,0.06718,0.148769,0.0054,55.75,0,0,0,0,1,0,0,5.2,-12.82,-5.08,12.54,0,0,0,0
39666,40064,0.046564,0.078629,0.00829,68.68,0,0,0,0,1,0,0,-32.1,4.53,32.58,-4.56,0,0,0,0
39667,39668,0.000273,0.001158,0,0,0,0,0,0,1,0,0,16.55,0.58,-16.55,-0.58,0,0,0,0
39734,39667,0.034582,0.083876,0.00296,51.59,0,0,0,0,1,0,0,5.96,-1.95,-5.95,1.65,0,0,0,0
39667,39948,0.073717,0.205284,0.00721,54.07,0,0,0,0,1,0,0,-10.6,-2.23,10.68,1.66,0,0,0,0
39670,39669,0.004553,0.138972,0,63.38,0,0,1.0125,0,1,0,0,-8.26,-0.53,8.26,0.62,0,0,0,0
39669,39671,0.000245,0.001093,0,0,0,0,0,0,1,0,0,35.87,9.11,-35.86,-9.1,0,0,0,0
39669,39678,0.006554,0.047266,0.03088,210.73,0,0,0,0,1,0,0,-44.13,-9.73,44.26,7.29,0,0,0,0
39672,39673,0.06044,0.144229,0.00563,61.35,0,0,0,0,1,0,0,19.13,-9.8,-18.88,9.8,0,0,0,0
39673,39674,0.000237,0.001085,0,0,0,0,0,0,1,0,0,8.14,2.66,-8.14,-2.66,0,0,0,0
39753,39673,0.048459,0.119863,0.00581,56.53,0,0,0,0,1,0,0,-10.68,1.04,10.73,-1.55,0,0,0,0
39675,39676,0.000291,0.001104,0,0,0,0,0,0,1,0,0,31.92,4.39,-31.92,-4.38,0,0,0,0
39675,40145,0.008918,0.048603,0.02863,219.38,0,0,0,0,1,0,0,-56.14,-13.69,56.43,12.2,0,0,0,0
39678,39677,0.000513,0.035008,0,426.52,0,0,1.06875,0,1,0,0,-159.89,-46.99,160.04,57.24,0,0,0,0
39677,39679,0.000242,0.001174,0,0,0,0,0,0,1,0,0,72.23,13.87,-72.21,-13.8,0,0,0,0
39689,39677,0.001485,0.016566,0.38285,1198.36,0,0,0,0,1,0,0,413.6,119.3,-410.88,-127.81,0,0,0,0
39723,39677,0.00097,0.012062,0.17678,1109.03,0,0,0,0,1,0,0,-178.26,-69.58,178.62,56.71,0,0,0,0
39678,39718,0.00639,0.029514,0.04541,267.33,0,0,0,0,1,0,0,53.64,10.16,-53.46,-14.22,0,0,0,0
39730,39678,0.007573,0.043678,0.01458,219.18,0,0,0,0,1,0,0,-61.67,-29.17,62,29.54,0,0,0,0
39680,39683,0.008584,0.262493,0,163.74,0,0,1,0,1,0,0,10.38,-8.5,-10.37,8.95,0,0,0,0
39680,39684,0.000244,0.001086,0,0,0,0,0,0,1,0,0,40.22,18.84,-40.22,-18.82,0,0,0,0
39680,39685,0.000253,0.001034,0,0,0,0,0,0,1,0,0,-50.61,-10.34,50.61,10.37,0,0,0,0
39681,39683,-0.003691,-0.112853,0,63.74,0,0,1,0,1,0,0,-10.37,8.76,10.37,-8.95,0,0,0,0
39682,39683,0.025528,0.780601,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39701,39685,0.00587,0.030402,0.00939,233.13,0,0,0,0,1,0,0,86.3,-2.37,-85.88,3.54,0,0,0,0
39685,39730,0.010888,0.05536,0.03183,207.42,0,0,0,0,1,0,0,35.27,-13.9,-35.12,11.31,0,0,0,0
39687,39686,0.000429,0.028359,0,439.29,0,0,1.0375,0,1,0,0,-196.71,-44.25,196.88,55.69,0,0,0,0
39686,39688,0.000286,0.001194,0,0,0,0,0,0,1,0,0,64.04,9.09,-64.03,-9.04,0,0,0,0
39686,39689,0.000278,0.001009,0,0,0,0,0,0,1,0,0,-260.92,-64.77,261.11,65.48,0,0,0,0
39686,39690,0.000274,0.001088,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39702,39687,0.00443,0.03081,0.01184,222.53,0,0,0,0,1,0,0,-71.75,-27.64,72,28.08,0,0,0,0
39687,39750,0.00637,0.033835,0.06032,246.05,0,0,0,0,1,0,0,124.71,16.17,-123.77,-17.66,0,0,0,0
39845,39689,0.003309,0.037769,0.68642,1361.81,0,0,0,0,1,0,0,536.57,10.38,-527.62,19.2,0,0,0,0
39868,39689,0.002936,0.033048,0.44097,1310.76,0,0,0,0,1,0,0,480.5,-3.59,-474.08,29.57,0,0,0,0
39868,39689,0.002936,0.033048,0.44097,1310.76,0,0,0,0,1,0,0,480.5,-3.59,-474.08,29.57,0,0,0,0
39691,39694,0.010203,0.346737,0,184.24,0,0,1,0,1,0,0,29.4,-9.04,-29.31,12.14,0,0,0,0
39691,39695,0.000233,0.001027,0,0,0,0,0,0,1,0,0,64.04,5.33,-64.03,-5.29,0,0,0,0
39691,39702,0.006332,0.031885,0.041,257.53,0,0,0,0,1,0,0,90.04,-25.8,-89.52,24.07,0,0,0,0
39691,39702,0.006332,0.031885,0.041,257.53,0,0,0,0,1,0,0,90.04,-25.8,-89.52,24.07,0,0,0,0
39692,39694,-0.006493,-0.220657,0,84.24,0,0,1,0,1,0,0,-29.37,10.17,29.31,-12.14,0,0,0,0
39693,39694,0.017328,0.588904,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39697,39699,0.012041,0.030151,0.00103,57.95,0,0,0,0,1,0,0,-14.23,-4.56,14.25,4.51,0,0,0,0
39697,39711,0.077918,0.172309,0.00509,41.94,0,0,0,0,1,0,0,0.27,2.33,-0.27,-2.87,0,0,0,0
39699,39698,0.005186,0.13346,0,70.71,0,0,1.03125,0,1,0,0,-14.25,-4.51,14.26,4.8,0,0,0,0
39698,39700,0.000225,0.00116,0,0,0,0,0,0,1,0,0,55.51,10.1,-55.5,-10.06,0,0,0,0
39698,39701,0.000263,0.001086,0,0,0,0,0,0,1,0,0,-69.77,-14.9,69.79,14.95,0,0,0,0
39702,39701,0.006564,0.041552,0.01506,249.03,0,0,0,0,1,0,0,64.28,2.1,-64.03,-2.07,0,0,0,0
39702,39701,0.006564,0.041552,0.01506,249.03,0,0,0,0,1,0,0,64.28,2.1,-64.03,-2.07,0,0,0,0
39750,39701,0.00464,0.025133,0.01871,198.07,0,0,0,0,1,0,0,28.07,6.67,-28.03,-8.44,0,0,0,0
39703,39702,0.003836,0.118247,0,87.37,0,0,1.00625,0,1,0,0,-30.97,12.28,31.01,-11.07,0,0,0,0
39702,39704,0.00029,0.001141,0,0,0,0,0,0,1,0,0,55.51,12.13,-55.5,-12.09,0,0,0,0
39702,39736,0.00289,0.020315,0.05533,202.68,0,0,0,0,1,0,0,35.71,-25.76,-35.66,20.21,0,0,0,0
39711,39703,0.042442,0.096404,0.00546,56.07,0,0,0,0,1,0,0,-13.19,-1.33,13.26,0.88,0,0,0,0
39721,39703,0.069218,0.151115,0.00983,74.92,0,0,0,0,1,0,0,-17.41,12.72,17.71,-13.16,0,0,0,0
39706,39705,0.004236,0.137035,0,68.62,0,0,1,0,1,0,0,8.99,-7.59,-8.98,7.78,0,0,0,0
39705,39707,0.000279,0.001067,0,0,0,0,0,0,1,0,0,56.91,4.57,-56.9,-4.54,0,0,0,0
39750,39705,0.005573,0.034828,0.06073,210.52,0,0,0,0,1,0,0,48.05,6.75,-47.92,-12.35,0,0,0,0
39709,39708,0.003141,0.111836,0,87.82,0,0,1.04375,0,1,0,0,-36.83,-16.87,36.88,18.71,0,0,0,0
39708,39710,0.000226,0.001172,0,0,0,0,0,0,1,0,0,-36.88,-18.71,36.88,18.73,0,0,0,0
39770,39709,0.028893,0.09123,0.00285,52.13,0,0,0,0,1,0,0,-4.51,-4.64,4.53,4.37,0,0,0,0
39709,40035,0.017218,0.05148,0.00289,52.4,0,0,0,0,1,0,0,-4.34,4.93,4.35,-5.23,0,0,0,0
39747,39710,0.013529,0.054678,0.01519,226.21,0,0,0,0,1,0,0,-63.28,9.17,63.82,-8.57,0,0,0,0
39713,39712,0.004728,0.138497,0,64,0,0,1,0,1,0,0,8.37,-0.92,-8.37,1.02,0,0,0,0
39712,39714,0.000215,0.001127,0,0,0,0,0,0,1,0,0,38.34,11.19,-38.34,-11.18,0,0,0,0
39712,39715,0.000246,0.001131,0,0,0,0,0,0,1,0,0,-29.97,-12.21,29.97,12.22,0,0,0,0
39713,39768,0.068109,0.165004,0.00707,53.38,0,0,0,0,1,0,0,-8.37,0.92,8.42,-1.55,0,0,0,0
39730,39715,0.002286,0.017295,0.03749,200.87,0,0,0,0,1,0,0,29.99,8.47,-29.97,-12.22,0,0,0,0
39716,39717,0.000297,0.001107,0,0,0,0,0,0,1,0,0,-38.65,-15.17,38.65,15.19,0,0,0,0
39718,39717,0.004806,0.018115,0.016,155.75,0,0,0,0,1,0,0,-0.69,-13.25,0.7,11.56,0,0,0,0
39717,39724,0.002922,0.018057,0.01293,205.19,0,0,0,0,1,0,0,-39.35,-26.75,39.41,25.73,0,0,0,0
39718,39719,0.000299,0.001093,0,0,0,0,0,0,1,0,0,43.31,34.19,-43.3,-34.16,0,0,0,0
39718,39789,0.015785,0.065586,0.03894,225.47,0,0,0,0,1,0,0,10.84,-6.71,-10.82,2.62,0,0,0,0
39721,39720,0.005714,0.162941,0,57.64,0,0,1.03125,0,1,0,0,1.48,-7.65,-1.48,7.75,0,0,0,0
39720,39722,0.000233,0.001028,0,0,0,0,0,0,1,0,0,47.03,4.35,-47.03,-4.33,0,0,0,0
39724,39720,0.005863,0.034108,0.02027,211.1,0,0,0,0,1,0,0,45.68,10.61,-45.56,-12.1,0,0,0,0
39721,39725,0.098066,0.177128,0.00411,57.24,0,0,0,0,1,0,0,10.27,-7.22,-10.14,7,0,0,0,0
39724,39723,0.000778,0.032692,0,402.25,0,0,1.08125,0,1,0,0,-131.06,-53.43,131.22,60.48,0,0,0,0
39723,39726,0.000267,0.001039,0,0,0,0,0,0,1,0,0,47.04,9.1,-47.03,-9.08,0,0,0,0
39725,39724,0.005162,0.132073,0,83.92,0,0,1.025,0,1,0,0,-27.55,-6.1,27.59,7.09,0,0,0,0
39724,39829,0.006748,0.03742,0.00638,198.71,0,0,0,0,1,0,0,18.38,10,-18.35,-10.54,0,0,0,0
39734,39725,0.077011,0.158103,0.01365,58.19,0,0,0,0,1,0,0,-15.92,-2.12,16.1,0.98,0,0,0,0
39927,39725,0.075075,0.179885,0.00411,38.94,0,0,0,0,1,0,0,0.45,1.68,-0.45,-2.14,0,0,0,0
39725,39948,0.014957,0.043137,0.00602,99.47,0,0,0,0,1,0,0,22.04,0.26,-21.98,-0.74,0,0,0,0
39728,39727,0.002757,0.092892,0,62.69,0,0,1.025,0,1,0,0,-6.93,-2.03,6.93,2.08,0,0,0,0
39727,39729,0.00023,0.001169,0,0,0,0,0,0,1,0,0,59.86,7.27,-59.85,-7.23,0,0,0,0
39727,39730,0.000209,0.001061,0,0,0,0,0,0,1,0,0,-66.79,-9.35,66.8,9.39,0,0,0,0
39727,39731,0.000261,0.001111,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39732,39733,0.000209,0.001081,0,0,0,0,0,0,1,0,0,9.96,4.07,-9.96,-4.07,0,0,0,0
39732,39734,0.000217,0.001075,0,0,0,0,0,0,1,0,0,-9.96,-4.07,9.96,4.07,0,0,0,0
39737,39735,0.052675,0.15321,0.00821,51.59,0,0,0,0,1,0,0,-3.26,-7.05,3.28,6.25,0,0,0,0
39736,39739,0.002187,0.070457,0,159.06,0,0,1,0,1,0,0,35.66,1.17,-35.63,-0.33,0,0,0,0
39737,39739,0.002443,0.078709,0,101.71,0,0,1,0,1,0,0,-35.6,0.61,35.63,0.33,0,0,0,0
39753,39737,0.050341,0.118555,0.00484,45.7,0,0,0,0,1,0,0,0.43,7.42,-0.41,-7.88,0,0,0,0
39738,39739,0.023619,0.760853,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39740,39741,0.000295,0.001051,0,0,0,0,0,0,1,0,0,16.54,3.35,-16.54,-3.35,0,0,0,0
39740,40035,0.019515,0.045004,0.01137,48.67,0,0,0,0,1,0,0,-0.64,-6.36,0.65,5.15,0,0,0,0
39740,40144,0.056454,0.152768,0.0046,61.61,0,0,0,0,1,0,0,-15.9,3.01,16.04,-3.13,0,0,0,0
39742,39745,0.000298,0.010423,0,96.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39742,39746,0.000263,0.001099,0,0,0,0,0,0,1,0,0,32.91,8.21,-32.91,-8.2,0,0,0,0
39742,39747,0.000202,0.001156,0,0,0,0,0,0,1,0,0,-38.57,-12.4,38.57,12.41,0,0,0,0
39743,39745,0.007465,0.260918,0,48.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39744,39745,0.007465,0.260918,0,48.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39767,39747,0.006625,0.036472,0.01939,242.55,0,0,0,0,1,0,0,-106.16,2.56,106.89,-0.51,0,0,0,0
39749,39748,0.003949,0.11905,0,74.44,0,0,1,0,1,0,0,-18,0.98,18.02,-0.61,0,0,0,0
39748,39750,0.000286,0.001084,0,0,0,0,0,0,1,0,0,-47.65,-4.22,47.66,4.24,0,0,0,0
39748,39751,0.000249,0.001116,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39748,39752,0.00029,0.001095,0,0,0,0,0,0,1,0,0,29.63,4.83,-29.63,-4.82,0,0,0,0
39749,39768,0.02638,0.060149,0.00366,60.21,0,0,0,0,1,0,0,18,-0.98,-17.92,0.78,0,0,0,0
39753,39756,-0.000751,-0.014185,0,127.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39754,39756,0.010913,0.206057,0,63.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39755,39756,0.010913,0.206057,0,63.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39757,39760,0.0001,0.0001,0,126.86,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
39757,39761,0.000273,0.001168,0,0,0,0,0,0,1,0,0,-21.37,-4.33,21.37,4.33,0,0,0,0
39757,39762,0.000253,0.001099,0,0,0,0,0,0,1,0,0,21.37,4.33,-21.37,-4.32,0,0,0,0
39757,39763,0.000264,0.001098,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39758,39760,0.010773,0.235455,0,63.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39759,39760,0.010773,0.235455,0,63.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39963,39761,0.03476,0.076551,0.00852,52.93,0,0,0,0,1,0,0,16.47,16.35,-16.29,-16.87,0,0,0,0
39765,39764,0.006078,0.215309,0,49.83,0,0,1.0375,0,1,0,0,0,0,0,0,0,0,0,0
39764,39766,0.000264,0.001122,0,0,0,0,0,0,1,0,0,61.5,18.17,-61.49,-18.12,0,0,0,0
39764,39767,0.000227,0.001111,0,0,0,0,0,0,1,0,0,-61.5,-18.17,61.51,18.21,0,0,0,0
39769,39770,0.000254,0.001143,0,0,0,0,0,0,1,0,0,9,0,-9,0,0,0,0,0
39770,39851,0.033931,0.080578,0.00217,57.56,0,0,0,0,1,0,0,13.51,4.64,-13.45,-4.72,0,0,0,0
39772,39771,0.000513,0.029166,0,367.87,0,0,1.00625,0,1,0,0,-91.93,-9.64,91.97,11.95,0,0,0,0
39771,39773,0.000265,0.001147,0,0,0,0,0,0,1,0,0,-34.57,-18.95,34.58,18.97,0,0,0,0
39771,39774,0.000234,0.001103,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39773,40025,0.00245,0.028016,0.60748,1202.39,0,0,0,0,1,0,0,-383.37,31.92,386.78,-58.75,0,0,0,0
39775,39776,0.011584,0.227481,0,46.11,0,0,1,0,1,0,0,-5,0.05,5,-0,0,0,0,0
39775,39777,0.000238,0.00102,0,0,0,0,0,0,1,0,0,-0.79,-1.17,0.79,1.17,0,0,0,0
39775,39778,0.000298,0.001022,0,0,0,0,0,0,1,0,0,5.79,1.12,-5.78,-1.12,0,0,0,0
39969,39777,0.019499,0.044506,0.0011,58.81,0,0,0,0,1,0,0,10.54,-4.57,-10.51,4.51,0,0,0,0
39777,40113,0.00576,0.016182,0.00068,62.88,0,0,0,0,1,0,0,-19.12,4.14,19.14,-4.16,0,0,0,0
39779,39782,0.005805,0.190474,0,208.82,0,0,1,0,1,0,0,-7.45,-5.89,7.45,6.05,0,0,0,0
39779,39783,0.004181,0.109561,0,124.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39779,39784,0.001945,0.059321,0,122.31,0,0,0.9875,0,1,0,0,-67.42,2.46,67.5,0,0,0,0,0
39779,39785,0.00022,0.001057,0,0,0,0,0,0,1,0,0,74.87,3.43,-74.86,-3.37,0,0,0,0
39780,39782,-0.002742,-0.08998,0,58.82,0,0,1,0,1,0,0,7.45,5.98,-7.45,-6.05,0,0,0,0
39780,39813,0.011931,0.029208,0.00062,56.75,0,0,0,0,1,0,0,-7.45,-5.98,7.46,5.93,0,0,0,0
39781,39782,0.015786,0.518008,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39785,39842,0.000737,0.005138,0.00222,192.16,0,0,0,0,1,0,0,7.35,-0.04,-7.35,-0.19,0,0,0,0
39786,39787,0.000207,0.00118,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
39788,39789,0.000272,0.001064,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39788,39790,0.000221,0.001017,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
39791,39792,0.014178,0.236215,0,45.96,0,0,0.99375,0,1,0,0,-5,0.05,5,-0,0,0,0,0
39791,39793,0.000227,0.001155,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
39791,39794,0.000226,0.001011,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39793,40117,0.024451,0.056898,0.00232,46.82,0,0,0,0,1,0,0,-1.34,4.23,1.34,-4.47,0,0,0,0
39795,39796,0.007014,0.180433,0,67.42,0,0,1,0,1,0,0,-28.25,1.3,28.3,0,0,0,0,0
39795,39797,0.056508,0.875688,0,15.59,0,0,1,0,1,0,0,-1.3,0.01,1.3,0,0,0,0,0
39795,39798,0.000278,0.001013,0,0,0,0,0,0,1,0,0,29.55,-1.32,-29.55,1.32,0,0,0,0
39795,39799,0.000291,0.001133,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39882,39798,0.025018,0.051195,0.00186,51.41,0,0,0,0,1,0,0,-10.18,-1.57,10.2,1.41,0,0,0,0
39798,40102,0.01245,0.03065,0.00124,58.68,0,0,0,0,1,0,0,19.35,-2.74,-19.3,2.7,0,0,0,0
39800,39801,0.010331,0.260497,0,49.28,0,0,1,0,1,0,0,-5,0.06,5,0,0,0,0,0
39800,39802,0.000282,0.001174,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
39800,39803,0.000213,0.001053,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
39800,39804,0.000248,0.001026,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39805,39806,0.000287,0.001088,0,0,0,0,0,0,1,0,0,4.8,-0,-4.8,0,0,0,0,0
39806,39961,0.009234,0.026988,0.00214,49.22,0,0,0,0,1,0,0,1.09,1.78,-1.09,-2.02,0,0,0,0
39807,39808,0.01022,0.247119,0,49.6,0,0,1,0,1,0,0,-7,0.11,7,0,0,0,0,0
39807,39809,0.000275,0.00114,0,0,0,0,0,0,1,0,0,0.77,0.23,-0.77,-0.23,0,0,0,0
39810,39811,0.000252,0.001172,0,0,0,0,0,0,1,0,0,1.26,0.46,-1.26,-0.46,0,0,0,0
39812,39813,0.000275,0.001189,0,0,0,0,0,0,1,0,0,52.5,-5.83,-52.49,5.86,0,0,0,0
39812,39814,0.000226,0.001173,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
39815,39816,0.000275,0.001131,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39816,40006,0.031735,0.090602,0.00198,62.54,0,0,0,0,1,0,0,-9.61,4.99,9.64,-5.11,0,0,0,0
39817,39818,0.009499,0.205688,0,45.84,0,0,1,0,1,0,0,-5,0.05,5,0,0,0,0,0
39817,39819,0.000262,0.001156,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
39819,39822,0.002119,0.006038,0.00034,41.74,0,0,0,0,1,0,0,2.64,4.12,-2.64,-4.15,0,0,0,0
39919,39819,0.008314,0.024002,0.00085,58.56,0,0,0,0,1,0,0,-13,4.27,13.01,-4.32,0,0,0,0
39820,39821,0.009513,0.216706,0,45.75,0,0,1,0,1,0,0,-5,0.05,5,0,0,0,0,0
39820,39822,0.000267,0.001101,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
39820,39823,0.000294,0.001199,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
39822,40084,0.010665,0.026607,0.00216,59.34,0,0,0,0,1,0,0,12.56,-8.46,-12.54,8.28,0,0,0,0
39824,39825,0.011931,0.230478,0,45.65,0,0,1,0,1,0,0,-5,0.05,5,0,0,0,0,0
39824,39826,0.000226,0.001188,0,0,0,0,0,0,1,0,0,1.23,-1.06,-1.23,1.06,0,0,0,0
39826,40048,0.014748,0.028272,0.02548,63.06,0,0,0,0,1,0,0,-22,0.47,22.07,-3.17,0,0,0,0
39827,39828,0.002924,0.090148,0,99.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39827,39829,0.000259,0.001069,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39827,39830,0.000282,0.001018,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39827,39831,0.000208,0.001101,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39827,39832,0.00026,0.001169,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39829,40145,0.005748,0.026606,0.01659,198.7,0,0,0,0,1,0,0,18.35,10.54,-18.33,-12.2,0,0,0,0
39834,39833,0.000405,0.029133,0,455.53,0,0,1.05625,0,1,0,0,-208.43,-173.89,208.74,196.16,0,0,0,0
39833,39836,0.000173,0.010154,0,1236.17,0,0,0.99375,0,1,0,0,-949.46,-28.73,950.9,113.03,0,0,0,0
39835,39834,0.004585,0.140392,0,102.92,0,0,1.04375,0,1,0,0,-37.43,-23.63,37.52,26.38,0,0,0,0
39835,39834,0.004585,0.140392,0,102.92,0,0,1.04375,0,1,0,0,-37.43,-23.63,37.52,26.38,0,0,0,0
39835,39834,0.004585,0.140392,0,102.92,0,0,1.04375,0,1,0,0,-37.43,-23.63,37.52,26.38,0,0,0,0
39834,39837,0.000211,0.001014,0,0,0,0,0,0,1,0,0,95.87,94.74,-95.84,-94.57,0,0,0,0
39838,39839,0.000248,0.001157,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
39838,39840,0.00021,0.001049,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
39842,39841,0.000655,0.037887,0,449.07,0,0,1,0,1,0,0,-211.77,-11.64,212.04,27.59,0,0,0,0
39841,39843,0.000129,0.007608,0,1302.08,0,0,1,0,1,0,0,-1000.4,-92.2,1001.6,162.92,0,0,0,0
39841,39844,0.000159,0.007081,0,1302.08,0,0,1,0,1,0,0,-1000.12,-97.07,1001.6,162.92,0,0,0,0
39841,39845,0.00026,0.001199,0,0,0,0,0,0,1,0,0,1788.48,161.68,-1780.75,-126.07,0,0,0,0
39841,39846,0.0003,0.001066,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39845,39868,0.001108,0.011856,0.24125,1214.68,0,0,0,0,1,0,0,363.77,24.25,-362.39,-35.18,0,0,0,0
39847,39850,0.0001,-0.000868,0,126.07,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
39847,39851,0.000262,0.001095,0,0,0,0,0,0,1,0,0,4.6,2.14,-4.6,-2.14,0,0,0,0
39847,39852,0.000212,0.001096,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39848,39850,0.008861,0.177566,0,63.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39849,39850,0.008861,0.177566,0,63.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39854,39857,0.000224,0.003931,0,125.04,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
39854,39858,0.009982,0.238,0,49.58,0,0,1.025,0,1,0,0,-5,0.06,5,0,0,0,0,0
39854,39859,0.000273,0.001198,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
39854,39860,0.00024,0.001059,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39855,39857,0.014093,0.247492,0,62.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39856,39857,0.014093,0.247492,0,62.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39859,39892,0.100293,0.185768,0.00408,42.97,0,0,0,0,1,0,0,0.3,1.5,-0.3,-1.93,0,0,0,0
39862,39861,0.000452,0.026365,0,413.55,0,0,1.01875,0,1,0,0,-191.03,-21.72,191.19,31.04,0,0,0,0
39861,39863,0.000778,0.041507,0,457.94,0,0,1,0,1,0,0,-242.9,10.55,243.33,12.58,0,0,0,0
39861,39864,0.000495,0.035899,0,457.47,0,0,1,0,1,0,0,-243.06,7.43,243.33,12.58,0,0,0,0
39861,39865,0.000599,0.036944,0,456.35,0,0,1,0,1,0,0,-243,8,243.33,12.58,0,0,0,0
39861,39866,0.000453,0.029849,0,297.5,0,0,1,0,1,0,0,-60.85,-11.5,60.87,12.58,0,0,0,0
39861,39867,0.001026,0.063242,0,239.23,0,0,1,0,1,0,0,-30.42,-11.94,30.43,12.58,0,0,0,0
39861,39868,0.000295,0.001011,0,0,0,0,0,0,1,0,0,629.04,-33.57,-627.93,37.36,0,0,0,0
39861,39869,0.00022,0.001054,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39861,39870,0.000262,0.001183,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
39872,39871,0.005798,0.124265,0,74.82,0,0,1.01875,0,1,0,0,-14.59,-6.95,14.6,7.26,0,0,0,0
39871,39875,0.000266,0.001128,0,0,0,0,0,0,1,0,0,-14.6,-7.26,14.6,7.26,0,0,0,0
39872,39873,0.007017,0.173905,0,71.63,0,0,1.0125,0,1,0,0,-40.89,2.75,41,0,0,0,0,0
39872,39874,0.011556,0.242783,0,60.35,0,0,1.0125,0,1,0,0,-21.65,1.07,21.7,0,0,0,0,0
39876,39877,0.012944,0.284904,0,45.54,0,0,1,0,1,0,0,-5,0.06,5,0,0,0,0,0
39876,39878,0.026907,0.398208,0,43.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39876,39879,0.000285,0.001015,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
39881,39880,0.000785,0.039473,0,376.59,0,0,1,0,1,0,0,-77.99,7.66,78.03,-5.46,0,0,0,0
39880,39883,0.00031,0.020844,0,394.59,0,0,1,0,1,0,0,-58.57,22.99,58.58,-22.24,0,0,0,0
39880,39884,0.000704,0.046739,0,286.16,0,0,1,0,1,0,0,-5.82,7.09,5.82,-7.05,0,0,0,0
39880,39885,0.000559,0.034549,0,175.75,0,0,1.0375,0,1,0,0,-2.4,0.29,2.4,-0.29,0,0,0,0
39890,39880,0.000125,0.001392,0.04017,1030.98,0,0,0,0,1,0,0,62.95,-15.2,-62.95,10.84,0,0,0,0
39880,40047,0.000469,0.005382,0.15533,1069.9,0,0,0,0,1,0,0,51.71,-35.75,-51.69,18.84,0,0,0,0
39882,39881,0.005879,0.165663,0,78.27,0,0,1,0,1,0,0,-18.71,0.48,18.73,0.05,0,0,0,0
39881,39887,0.002181,0.011994,0.00559,232.75,0,0,0,0,1,0,0,59.26,-7.71,-59.19,7.48,0,0,0,0
39886,39889,0.001405,0.081706,0,455.47,0,0,1,0,1,0,0,117.04,-4.82,-116.86,15.03,0,0,0,0
39886,39890,0.000299,0.001045,0,0,0,0,0,0,1,0,0,62.96,-15.16,-62.95,15.2,0,0,0,0
39887,39889,-0.000823,-0.047826,0,430.47,0,0,1,0,1,0,0,-116.97,9.05,116.86,-15.03,0,0,0,0
39887,40109,0.002712,0.01443,0.00281,263.32,0,0,0,0,1,0,0,53.69,-8.03,-53.62,8.1,0,0,0,0
39887,40109,0.002712,0.01443,0.00281,263.32,0,0,0,0,1,0,0,53.69,-8.03,-53.62,8.1,0,0,0,0
39887,40109,0.002712,0.01443,0.00281,263.32,0,0,0,0,1,0,0,53.69,-8.03,-53.62,8.1,0,0,0,0
39888,39889,0.002856,0.166065,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39891,39892,0.000243,0.001078,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39892,40087,0.050751,0.158437,0.00444,43.12,0,0,0,0,1,0,0,0.3,1.93,-0.3,-2.39,0,0,0,0
39893,39894,0.000261,0.001061,0,0,0,0,0,0,1,0,0,3.33,0.71,-3.33,-0.71,0,0,0,0
39893,39901,0.010748,0.024278,0.00365,61.08,0,0,0,0,1,0,0,-20.66,-2.17,20.71,1.9,0,0,0,0
39896,39897,0.013163,0.267605,0,45.48,0,0,1,0,1,0,0,-5,0.06,5,0,0,0,0,0
39896,39898,0.000239,0.001026,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
39896,39899,0.000236,0.001101,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40064,39900,0.040527,0.106026,0.00722,60.71,0,0,0,0,1,0,0,-16.66,1.77,16.77,-2.24,0,0,0,0
40090,39901,0.011479,0.023818,0.00099,55.02,0,0,0,0,1,0,0,11.92,-2.64,-11.91,2.58,0,0,0,0
39902,39903,0.010354,0.224652,0,50.08,0,0,1,0,1,0,0,-2.5,0.01,2.5,0,0,0,0,0
39902,39904,0.06058,1.305759,0,9.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39902,39905,0.000251,0.001003,0,0,0,0,0,0,1,0,0,2.5,-0.01,-2.5,0.01,0,0,0,0
39902,39906,0.000217,0.001049,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39902,39907,0.000253,0.001019,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39908,39909,0.013672,0.308204,0,39.83,0,0,1.01875,0,1,0,0,-4.3,0.05,4.3,0,0,0,0,0
39908,39910,0.025912,0.597544,0,25.46,0,0,1.01875,0,1,0,0,-2,0.02,2,0,0,0,0,0
39908,39911,0.000232,0.001009,0,0,0,0,0,0,1,0,0,6.3,-0.08,-6.3,0.08,0,0,0,0
39908,39912,0.000234,0.001148,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
39913,39914,0.000228,0.001036,0,0,0,0,0,0,1,0,0,3.6,-0,-3.6,0,0,0,0,0
39915,39918,0.000754,0.012561,0,113.52,0,0,1,0,1,0,0,-1.2,0,1.2,-0,0,0,0,0
39915,39919,0.000299,0.001144,0,0,0,0,0,0,1,0,0,1.2,-0,-1.2,0,0,0,0,0
39915,39920,0.000253,0.001189,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
39916,39918,0.010498,0.174893,0,56.76,0,0,1,0,1,0,0,1.2,0,-1.2,0,0,0,0,0
39917,39918,0.010498,0.174893,0,56.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40084,39919,0.004966,0.011251,0.00159,51.92,0,0,0,0,1,0,0,-4.06,7.33,4.06,-7.5,0,0,0,0
39921,39922,0.015541,0.264323,0,31.62,0,0,1.05625,0,1,0,0,-2.9,-1.45,2.9,1.48,0,0,0,0
39921,39923,0.112799,2.419718,0,4.77,0,0,1.0625,0,1,0,0,-0.9,-0.43,0.9,0.46,0,0,0,0
39921,39924,0.12267,2.957907,0,3.76,0,0,1.06875,0,1,0,0,-0.9,-0.43,0.9,0.46,0,0,0,0
39921,39925,0.054681,0.801224,0,22.83,0,0,1.0625,0,1,0,0,-1.8,-0.88,1.8,0.92,0,0,0,0
39921,39926,0.14092,3.094934,0,3.56,0,0,1.06875,0,1,0,0,-0.9,-0.43,0.9,0.46,0,0,0,0
39921,39927,0.00027,0.001148,0,0,0,0,0,0,1,0,0,7.39,3.62,-7.39,-3.62,0,0,0,0
39921,39928,0.000276,0.001061,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39927,39948,0.060079,0.145918,0.00416,52.25,0,0,0,0,1,0,0,6.94,1.94,-6.91,-2.34,0,0,0,0
39930,39931,0.029541,0.796715,0,19.79,0,0,0.9875,0,1,0,0,-1.6,0.06,1.6,-0.04,0,0,0,0
39930,39932,0.026577,0.512063,0,33.66,0,0,0.99375,0,1,0,0,-3.2,0.09,3.2,-0.04,0,0,0,0
