F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
39930,39933,0.01724,0.402469,0,33.59,0,0,0.9875,0,1,0,0,-3.2,0.08,3.2,-0.04,0,0,0,0
39930,39934,0.029966,0.698958,0,19.52,0,0,0.99375,0,1,0,0,-1.6,0.05,1.6,-0.04,0,0,0,0
39930,39935,0.000226,0.001139,0,0,0,0,0,0,1,0,0,9.59,-0.27,-9.59,0.27,0,0,0,0
39930,39936,0.000232,0.001174,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39937,39938,0.009513,0.197758,0,45.39,0,0,1.0375,0,1,0,0,-5,0.05,5,-0,0,0,0,0
39937,39939,0.00028,0.001076,0,0,0,0,0,0,1,0,0,4.1,-0.33,-4.1,0.33,0,0,0,0
39937,39940,0.000259,0.001098,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39937,39941,0.000282,0.001123,0,0,0,0,0,0,1,0,0,0.9,0.28,-0.9,-0.28,0,0,0,0
39937,39942,0.000242,0.001098,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40139,39939,0.014984,0.029709,0.00152,46.49,0,0,0,0,1,0,0,0.64,0.22,-0.64,-0.39,0,0,0,0
39943,39944,0.014625,0.253994,0,45.19,0,0,1.0125,0,1,0,0,-5,0.06,5,-0,0,0,0,0
39943,39945,0.000233,0.001094,0,0,0,0,0,0,1,0,0,0.53,-0.29,-0.53,0.29,0,0,0,0
39946,39947,0.00028,0.00108,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
39948,39949,0.014789,0.358791,0,45.07,0,0,1,0,1,0,0,-5,0.08,5,0,0,0,0,0
39948,39950,0.000278,0.001002,0,0,0,0,0,0,1,0,0,2.96,0.64,-2.96,-0.64,0,0,0,0
39951,39952,0.006904,0.165507,0,59.26,0,0,1,0,1,0,0,-19.97,0.6,20,0,0,0,0,0
39951,39953,0.000259,0.001144,0,0,0,0,0,0,1,0,0,19.97,-0.6,-19.97,0.61,0,0,0,0
39951,39954,0.000252,0.001174,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39951,39955,0.000249,0.001145,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40102,39953,0.023462,0.047742,0.00148,62.15,0,0,0,0,1,0,0,25.42,-6.76,-25.27,6.9,0,0,0,0
39956,39957,0.014021,0.275897,0,44.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39956,39958,0.029197,0.503296,0,25.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39956,39959,0.000253,0.001076,0,0,0,0,0,0,1,0,0,-1.54,-0.1,1.54,0.1,0,0,0,0
40064,39960,0.056422,0.112863,0.00266,62.79,0,0,0,0,1,0,0,-10.93,2.72,11,-2.86,0,0,0,0
39962,39963,0.000202,0.001091,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40117,39963,0.01675,0.045305,0.00156,43.7,0,0,0,0,1,0,0,3.66,4.47,-3.65,-4.63,0,0,0,0
39964,39965,0.014738,0.265335,0,49.51,0,0,1.04375,0,1,0,0,-6.99,0.13,7,0,0,0,0,0
39964,39966,0.016861,0.375876,0,39.15,0,0,1.04375,0,1,0,0,-4,0.06,4,0,0,0,0,0
39964,39967,0.000223,0.001044,0,0,0,0,0,0,1,0,0,10.99,-0.19,-10.99,0.19,0,0,0,0
39968,39969,0.000235,0.001127,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
39969,40113,0.0098,0.027474,0.0007,57.5,0,0,0,0,1,0,0,6.76,-3.89,-6.76,3.83,0,0,0,0
39971,39970,0.000426,0.028806,0,373.54,0,0,1,0,1,0,0,-119.33,9.16,119.38,-5.29,0,0,0,0
39970,39974,0.0001,0.005655,0,575.67,0,0,1,0,1,0,0,-29.79,-14.6,29.79,14.66,0,0,0,0
39970,39977,0.0001,-0.001387,0,741.05,0,0,1,0,1,0,0,-69.75,-34.64,69.75,34.57,0,0,0,0
39970,39978,0.001109,0.054005,0,326.19,0,0,1,0,1,0,0,-81.85,-29.84,81.93,33.7,0,0,0,0
39970,39980,0.000351,0.019381,0,324.63,0,0,1,0,1,0,0,-81.91,-32.28,81.93,33.7,0,0,0,0
39970,39981,0.000287,0.001183,0,0,0,0,0,0,1,0,0,143.92,116.65,-143.82,-116.27,0,0,0,0
39970,39982,0.000261,0.001061,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
39970,39983,0.000276,0.001007,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
39970,39984,0.000209,0.001199,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
39971,39979,0.004779,0.13877,0,83.32,0,0,1,0,1,0,0,-40.88,-18.24,40.97,20.85,0,0,0,0
39972,39974,0.000852,0.052425,0,287.83,0,0,1,0,1,0,0,1,0.51,-1,-0.51,0,0,0,0
39973,39974,0.000852,0.052425,0,287.83,0,0,1,0,1,0,0,28.8,14.66,-28.79,-14.15,0,0,0,0
39975,39977,0.000445,0.032144,0,370.53,0,0,1,0,1,0,0,28.8,14.66,-28.8,-14.35,0,0,0,0
39976,39977,0.000445,0.032144,0,370.53,0,0,1,0,1,0,0,40.97,20.85,-40.96,-20.22,0,0,0,0
39985,39986,0.000267,0.001122,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
39985,39987,0.000209,0.001068,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39986,40057,0.018245,0.037775,0.00065,58.72,0,0,0,0,1,0,0,-9.54,5.61,9.56,-5.64,0,0,0,0
39989,39988,0.002651,0.079742,0,61.59,0,0,1,0,1,0,0,-4.12,0.88,4.12,-0.87,0,0,0,0
39988,39990,0.000221,0.001052,0,0,0,0,0,0,1,0,0,-1.12,2.27,1.12,-2.27,0,0,0,0
39991,39992,0.000224,0.001096,0,0,0,0,0,0,1,0,0,9.5,3.73,-9.5,-3.73,0,0,0,0
39992,40130,0.007399,0.035552,0.02772,190.12,0,0,0,0,1,0,0,-17.66,4.21,17.68,-7.08,0,0,0,0
39994,39993,0.000546,0.036729,0,434.1,0,0,1.03125,0,1,0,0,-148.78,-60.94,148.92,70.13,0,0,0,0
39993,39996,0.000259,0.01575,0,956.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
39993,39997,0.000215,0.001153,0,0,0,0,0,0,1,0,0,-148.92,-70.13,148.97,70.42,0,0,0,0
39993,39998,0.000259,0.001043,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
39995,39994,0.005372,0.144491,0,74.53,0,0,1.025,0,1,0,0,-23.64,-15.36,23.68,16.46,0,0,0,0
39994,40060,0.005644,0.026814,0.02285,187.26,0,0,0,0,1,0,0,15.93,33.44,-15.85,-35.57,0,0,0,0
39999,40000,0.007608,0.179777,0,44.26,0,0,0.9875,0,1,0,0,-5,0.04,5,0,0,0,0,0
39999,40001,0.00022,0.001132,0,0,0,0,0,0,1,0,0,5,-0.04,-5,0.04,0,0,0,0
39999,40002,0.000258,0.001026,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
39999,40003,0.000227,0.001143,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40005,40004,0.00052,0.02578,0,582.96,0,0,1,0,1,0,0,-181.62,-9.96,181.78,17.91,0,0,0,0
40004,40007,0.000852,0.048907,0,314.94,0,0,0.99375,0,1,0,0,-73.21,2.4,73.25,-0,0,0,0,0
40004,40009,0.000561,0.035767,0,245.82,0,0,0.99375,0,1,0,0,-36.62,0.44,36.63,-0,0,0,0,0
40004,40011,0.000203,0.001169,0,0,0,0,0,0,1,0,0,-71.95,-20.75,71.96,20.81,0,0,0,0
40006,40005,0.005568,0.155144,0,80.29,0,0,1,0,1,0,0,-18.15,3.92,18.16,-3.42,0,0,0,0
40005,40008,0.006389,0.164906,0,82.74,0,0,1.00625,0,1,0,0,-36.54,2.09,36.63,-0,0,0,0,0
40005,40010,0.000225,0.001096,0,0,0,0,0,0,1,0,0,200,11.3,-199.92,-10.89,0,0,0,0
40006,40078,0.052066,0.094963,0.00909,51.45,0,0,0,0,1,0,0,4.88,-3.11,-4.86,2.15,0,0,0,0
40012,40013,0.011522,0.17923,0,53.33,0,0,0.9875,0,1,0,0,-8.99,0.13,9,-0,0,0,0,0
40012,40014,0.000253,0.001143,0,0,0,0,0,0,1,0,0,8.99,-0.13,-8.99,0.13,0,0,0,0
40012,40015,0.000267,0.001192,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40012,40016,0.000232,0.001163,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40014,40141,0.007942,0.023775,0.00076,71.26,0,0,0,0,1,0,0,-31.58,8.26,31.65,-8.12,0,0,0,0
40018,40017,0.000469,0.025191,0,489.09,0,0,1.0125,0,1,0,0,-237.87,-45.31,238.13,59.31,0,0,0,0
40017,40019,0.000328,0.021954,0,427.32,0,0,1,0,1,0,0,-211.66,-4.16,211.8,13.24,0,0,0,0
40017,40020,0.000455,0.031134,0,425.07,0,0,1,0,1,0,0,-211.61,-0.38,211.8,13.24,0,0,0,0
40017,40021,0.000222,0.013718,0,424.64,0,0,1,0,1,0,0,-211.71,-7.56,211.8,13.24,0,0,0,0
40017,40022,0.000466,0.032052,0,423.98,0,0,1,0,1,0,0,-211.61,0,211.8,13.24,0,0,0,0
40017,40023,0.000675,0.036726,0,423.96,0,0,1,0,1,0,0,-211.52,1.92,211.8,13.24,0,0,0,0
40017,40025,0.000293,0.001126,0,0,0,0,0,0,1,0,0,819.98,-49.14,-818.16,56.15,0,0,0,0
40017,40026,0.00025,0.001123,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
40017,40027,0.000277,0.001081,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
40017,40028,0.000221,0.001157,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40018,40024,0.227474,4.751818,0,2.08,0,0,1.05625,0,1,0,0,-1.59,0.31,1.6,-0.18,0,0,0,0
40018,40067,0.00056,0.003676,0.00117,257.89,0,0,0,0,1,0,0,-101.24,-18.29,101.29,18.52,0,0,0,0
40018,40067,0.00056,0.003676,0.00117,257.89,0,0,0,0,1,0,0,-101.24,-18.29,101.29,18.52,0,0,0,0
40025,40074,3.7e-05,0.000416,0.01231,1248.32,0,0,0,0,1,0,0,-537.96,24.66,538.06,-24.87,0,0,0,0
40029,40030,0.020677,0.344681,0,40.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40029,40031,0.60425,15.932413,0,0.65,0,0,0.9875,0,1,0,0,-0.5,0.04,0.5,0,0,0,0,0
40029,40032,0.026199,0.653601,0,9.2,0,0,0.98125,0,1,0,0,-0.5,0,0.5,0,0,0,0,0
40033,40034,0.013284,0.31985,0,43.84,0,0,1,0,1,0,0,-5,0.07,5,0,0,0,0,0
40033,40035,0.00022,0.001053,0,0,0,0,0,0,1,0,0,5,-0.07,-5,0.07,0,0,0,0
40144,40036,0.008239,0.023376,0.00075,50.27,0,0,0,0,1,0,0,-4.22,0.59,4.22,-0.67,0,0,0,0
40037,40038,0.009186,0.202402,0,43.59,0,0,1,0,1,0,0,-5,0.05,5,-0,0,0,0,0
40037,40039,0.000279,0.001105,0,0,0,0,0,0,1,0,0,5,-0.05,-5,0.05,0,0,0,0
40041,40040,0.000469,0.036184,0,372.5,0,0,1,0,1,0,0,-55.7,7.97,55.71,-6.93,0,0,0,0
40040,40045,0.0001,0.000591,0,788.85,0,0,1,0,1,0,0,-88.79,4.88,88.79,-4.84,0,0,0,0
40040,40047,0.000288,0.001066,0,0,0,0,0,0,1,0,0,33.08,2.05,-33.07,-2.04,0,0,0,0
40042,40041,0.005952,0.200806,0,78.72,0,0,1,0,1,0,0,-21.75,0.6,21.77,0.26,0,0,0,0
40041,40046,0.000244,0.00108,0,0,0,0,0,0,1,0,0,78.32,-10.41,-78.31,10.47,0,0,0,0
40043,40045,0.000218,0.013588,0,394.42,0,0,1,0,1,0,0,44.4,-2.18,-44.4,2.42,0,0,0,0
40044,40045,0.000218,0.013588,0,394.42,0,0,1,0,1,0,0,44.4,-2.18,-44.4,2.42,0,0,0,0
40109,40046,0.006785,0.027971,0.01582,265.82,0,0,0,0,1,0,0,-77.93,10.3,78.31,-10.47,0,0,0,0
40049,40050,0.004941,0.116151,0,43.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40049,40051,0.000296,0.001036,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
40049,40052,0.000206,0.001061,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
40049,40053,0.000206,0.001022,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
40049,40054,0.000299,0.001164,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40049,40055,0.000278,0.001196,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40056,40059,0.004065,0.146485,0,124.3,0,0,1,0,1,0,0,20.06,-1.51,-20.04,2.06,0,0,0,0
40056,40060,0.000257,0.001076,0,0,0,0,0,0,1,0,0,47.44,1.51,-47.44,-1.49,0,0,0,0
40056,40061,0.000216,0.001078,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40057,40059,0.000234,0.008445,0,74.3,0,0,1,0,1,0,0,-20.04,2.1,20.04,-2.06,0,0,0,0
40058,40059,0.021904,0.789238,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40062,40063,0.01403,0.294166,0,43.54,0,0,1.0125,0,1,0,0,-5,0.07,5,0,0,0,0,0
40062,40064,0.000209,0.001053,0,0,0,0,0,0,1,0,0,5,-0.07,-5,0.07,0,0,0,0
40062,40065,0.000275,0.001097,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40067,40066,0.000526,0.028143,0,471.81,0,0,1.0125,0,1,0,0,-202.59,-37.04,202.8,48.33,0,0,0,0
40066,40068,0.000389,0.020777,0,443,0,0,1.025,0,1,0,0,-229.8,36.43,230,-25.53,0,0,0,0
40066,40069,0.000395,0.027894,0,442.44,0,0,1.025,0,1,0,0,-229.78,-75.4,230,91.22,0,0,0,0
40066,40070,0.000503,0.027955,0,441.65,0,0,1.025,0,1,0,0,-229.71,-75.37,230,91.22,0,0,0,0
40066,40071,0.000639,0.033249,0,441.57,0,0,1.025,0,1,0,0,-229.66,43.13,230,-25.53,0,0,0,0
40066,40072,0.001045,0.073923,0,164.68,0,0,1.00625,0,1,0,0,-2.2,-1.12,2.2,1.12,0,0,0,0
40066,40073,0.001082,0.066718,0,138.66,0,0,1.00625,0,1,0,0,-1.1,0.12,1.1,-0.12,0,0,0,0
40066,40074,0.000206,0.001084,0,0,0,0,0,0,1,0,0,719.45,23.87,-718.46,-18.69,0,0,0,0
40066,40075,0.000228,0.001143,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
40076,40077,0.014931,0.272611,0,43.49,0,0,1,0,1,0,0,-5,0.06,5,0,0,0,0,0
40076,40078,0.000203,0.001116,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
40076,40079,0.000241,0.001096,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
40080,40081,0.000275,0.001071,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
40082,40083,0.015096,0.336017,0,43.34,0,0,1.01875,0,1,0,0,-5,0.08,5,0,0,0,0,0
40082,40084,0.000277,0.001061,0,0,0,0,0,0,1,0,0,5,-0.08,-5,0.08,0,0,0,0
40082,40085,0.000271,0.001023,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
40086,40087,0.000238,0.001064,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
40088,40089,0.011855,0.24987,0,43.34,0,0,1,0,1,0,0,-5,0.06,5,0,0,0,0,0
40088,40090,0.000268,0.001102,0,0,0,0,0,0,1,0,0,5,-0.06,-5,0.06,0,0,0,0
40088,40091,0.000229,0.001046,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
40092,40093,0.016028,0.259688,0,27.75,0,0,1.00625,0,1,0,0,-2.2,-1.1,2.2,1.12,0,0,0,0
40092,40094,0.022545,0.488672,0,27.23,0,0,1.0125,0,1,0,0,-2.1,-1.04,2.1,1.07,0,0,0,0
40092,40095,0.043918,0.890283,0,22.7,0,0,1.0125,0,1,0,0,-1.8,-0.88,1.8,0.92,0,0,0,0
40092,40096,0.036293,0.68138,0,22.47,0,0,1.0125,0,1,0,0,-1.8,-0.89,1.8,0.92,0,0,0,0
40092,40097,0.01708,0.35481,0,22.41,0,0,1.00625,0,1,0,0,-1.8,-0.9,1.8,0.92,0,0,0,0
40092,40098,0.000281,0.00101,0,0,0,0,0,0,1,0,0,9.69,4.82,-9.69,-4.82,0,0,0,0
40092,40099,0.000272,0.001057,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
40101,40104,0.007469,0.186132,0,192.62,0,0,1,0,1,0,0,12.7,-1.29,-12.69,1.57,0,0,0,0
40101,40105,0.003704,0.120156,0,98.7,0,0,1.01875,0,1,0,0,-49.91,-9.25,50,12.16,0,0,0,0
40101,40106,0.001,0.1,0,95.77,0,0,1.0125,0,1,0,0,-49.98,-9.75,50,12.16,0,0,0,0
40101,40107,0.001,0.1,0,30,0,0,1.05,0,1,0,0,-0.53,-0.2,0.53,0.2,0,0,0,0
40101,40108,0.01,0.1,0,30,0,0,1.05,0,1,0,0,-1.07,-0.41,1.07,0.41,0,0,0,0
40101,40109,0.000204,0.001044,0,0,0,0,0,0,1,0,0,88.78,20.9,-88.77,-20.82,0,0,0,0
40101,40110,0.000299,0.001085,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
40102,40104,-0.001771,-0.044135,0,67.62,0,0,1,0,1,0,0,-12.69,1.5,12.69,-1.57,0,0,0,0
40103,40104,0.027717,0.690766,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40111,40112,0.010295,0.232599,0,56.63,0,0,1,0,1,0,0,-12.39,0.33,12.4,-0,0,0,0,0
40111,40113,0.000284,0.001167,0,0,0,0,0,0,1,0,0,12.39,-0.33,-12.39,0.33,0,0,0,0
40111,40114,0.000254,0.001198,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40111,40115,0.000229,0.001075,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
40116,40117,0.000224,0.001164,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
40118,40119,0.029314,0.486195,0,25.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40118,40120,0.029468,0.468213,0,28.31,0,0,1,0,1,0,0,-1.5,0.01,1.5,0,0,0,0,0
40118,40121,0.503722,10.155613,0,0.98,0,0,1,0,1,0,0,-0.75,0.05,0.75,0,0,0,0,0
40118,40122,0.022337,0.52063,0,16.98,0,0,1,0,1,0,0,-1.5,0.01,1.5,0,0,0,0,0
40118,40123,0.039844,0.723267,0,16.9,0,0,1,0,1,0,0,-0.75,0,0.75,0,0,0,0,0
40118,40124,0.000292,0.001069,0,0,0,0,0,0,1,0,0,4.5,-0.08,-4.5,0.08,0,0,0,0
40125,40129,0.000946,0.060666,0,359.03,0,0,1,0,1,0,0,64.38,6.09,-64.35,-3.75,0,0,0,0
40127,40126,0.008609,0.21333,0,76.63,0,0,1.01875,0,1,0,0,-18.64,-3.24,18.67,3.96,0,0,0,0
40126,40129,-0.000436,-0.027918,0,334.03,0,0,1,0,1,0,0,-64.36,-4.83,64.35,3.75,0,0,0,0
40126,40130,0.000286,0.001088,0,0,0,0,0,0,1,0,0,134,34.87,-133.95,-34.68,0,0,0,0
40126,40131,0.000283,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
40128,40129,0.002618,0.167809,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40132,40133,0.000219,0.001157,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
40134,40137,0.000515,0.008669,0,112.08,0,0,1.025,0,1,0,0,-5.5,0.03,5.5,-0.03,0,0,0,0
40134,40138,0.014239,0.255503,0,41.98,0,0,1.025,0,1,0,0,-4.8,0.06,4.8,-0,0,0,0,0
40134,40139,0.000242,0.001028,0,0,0,0,0,0,1,0,0,10.3,-0.09,-10.29,0.09,0,0,0,0
40134,40140,0.000256,0.001086,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
40135,40137,0.012144,0.204305,0,56.04,0,0,1,0,1,0,0,2.5,0,-2.5,0.01,0,0,0,0
40136,40137,0.012144,0.204305,0,56.04,0,0,1,0,1,0,0,3,-0,-3,0.02,0,0,0,0
40142,40143,0.015934,0.3344,0,43.23,0,0,0.9875,0,1,0,0,-5,0.08,5,0,0,0,0,0
40142,40144,0.000255,0.001117,0,0,0,0,0,0,1,0,0,5,-0.08,-5,0.08,0,0,0,0
40147,40146,0.004298,0.154665,0,53.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
40146,40148,0.00025,0.001089,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
41026,41001,0.000945,0.005253,0.00229,314.23,0,0,0,0,1,0,0,-141.6,-11.81,141.78,12.56,0,0,0,0
41001,41067,0.000713,0.004452,0.00889,329.37,0,0,0,0,1,0,0,-190.31,-22.4,190.56,22.98,0,0,0,0
41003,41002,0.002579,0.104169,0,112.01,0,0,1,0,1,0,0,-32.43,4.5,32.46,-3.47,0,0,0,0
41002,41004,0.000219,0.001097,0,0,0,0,0,0,1,0,0,57.41,2.45,-57.4,-2.41,0,0,0,0
41002,41005,0.000283,0.001137,0,0,0,0,0,0,1,0,0,-89.87,1.02,89.89,-0.94,0,0,0,0
41028,41003,0.001208,0.005558,0.00103,129.65,0,0,0,0,1,0,0,29.47,7.58,-29.46,-7.65,0,0,0,0
41005,41042,0.00053,0.003174,0.00776,296.69,0,0,0,0,1,0,0,-89.89,0.94,89.93,-1.54,0,0,0,0
41006,41007,0.000279,0.001193,0,0,0,0,0,0,1,0,0,70.16,15.76,-70.15,-15.7,0,0,0,0
41006,41057,0.000494,0.003333,0.00322,275.18,0,0,0,0,1,0,0,-43.71,-5.89,43.71,5.61,0,0,0,0
41317,41006,0.00102,0.005767,0.00528,478.31,0,0,0,0,1,0,0,151.98,11.08,-151.76,-10.4,0,0,0,0
41008,41011,0.008438,0.258304,0,186.64,0,0,1,0,1,0,0,15.07,-8.09,-15.05,8.8,0,0,0,0
41008,41012,0.000285,0.001152,0,0,0,0,0,0,1,0,0,68.19,5.78,-68.18,-5.73,0,0,0,0
41008,41013,0.000254,0.00106,0,0,0,0,0,0,1,0,0,-83.26,2.31,83.28,-2.24,0,0,0,0
41008,41014,0.000236,0.001071,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41009,41011,-0.003633,-0.111223,0,86.64,0,0,1,0,1,0,0,-15.06,8.49,15.05,-8.8,0,0,0,0
41010,41011,0.024561,0.751854,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41026,41013,0.00079,0.004659,0.00422,292.38,0,0,0,0,1,0,0,83.33,-2.38,-83.28,2.24,0,0,0,0
41015,41016,0.00029,0.001074,0,0,0,0,0,0,1,0,0,72.54,6.01,-72.53,-5.96,0,0,0,0
41015,41017,0.000245,0.001061,0,0,0,0,0,0,1,0,0,-72.54,-6.01,72.55,6.07,0,0,0,0
41053,41017,0.000815,0.00497,0.00374,296.75,0,0,0,0,1,0,0,84.03,10.12,-83.97,-10.19,0,0,0,0
41017,41055,0.000423,0.00258,0.0052,281.76,0,0,0,0,1,0,0,65.89,-30.76,-65.87,30.33,0,0,0,0
41017,41056,0.001133,0.007115,0.00748,269.36,0,0,0,0,1,0,0,-54.47,34.88,54.52,-35.41,0,0,0,0
41018,41019,0.000207,0.001164,0,0,0,0,0,0,1,0,0,-39.1,-10.77,39.11,10.79,0,0,0,0
41019,41036,0.00069,0.004623,0.0042,318.22,0,0,0,0,1,0,0,147.92,15.51,-147.78,-15,0,0,0,0
41019,41317,0.000435,0.003157,0.00283,328.9,0,0,0,0,1,0,0,-187.03,-26.3,187.18,27.05,0,0,0,0
41021,41020,0.003518,0.125974,0,86.86,0,0,1.0375,0,1,0,0,-16.22,-27.26,16.26,28.52,0,0,0,0
41020,41022,0.000257,0.001083,0,0,0,0,0,0,1,0,0,-16.26,16.84,16.26,-16.83,0,0,0,0
41021,41075,0.001358,0.005964,0.00058,124.43,0,0,0,0,1,0,0,-25.09,6.41,25.1,-6.44,0,0,0,0
41022,41099,0.000707,0.00455,0.01301,216.19,0,0,0,0,1,0,0,-11.74,-25.52,11.74,24.15,0,0,0,0
41431,41022,0.000831,0.005324,0.00422,235.8,0,0,0,0,1,0,0,4.54,-42.72,-4.52,42.36,0,0,0,0
41024,41023,0.003703,0.119418,0,99.78,0,0,1.01875,0,1,0,0,-30.92,-8.45,30.96,9.63,0,0,0,0
41023,41025,0.000292,0.001181,0,0,0,0,0,0,1,0,0,51.92,21.59,-51.91,-21.55,0,0,0,0
41067,41023,0.000102,0.000564,0.00185,321.72,0,0,0,0,1,0,0,161.83,-12.85,-161.81,12.79,0,0,0,0
41023,69064,0.000601,0.00379,0.00331,292.57,0,0,0,0,1,0,0,78.93,-44,-78.88,43.94,0,0,0,0
41024,41028,0.002596,0.012718,0.00181,114.85,0,0,0,0,1,0,0,5.95,-9.36,-5.95,9.18,0,0,0,0
41068,41024,0.000908,0.003696,0.00031,122.29,0,0,0,0,1,0,0,20.54,-5.44,-20.54,5.42,0,0,0,0
41028,41027,0.004568,0.128104,0,143.04,0,0,1.03125,0,1,0,0,-23.52,-16.76,23.56,17.81,0,0,0,0
41027,41029,0.000208,0.001108,0,0,0,0,0,0,1,0,0,31.05,3.86,-31.05,-3.85,0,0,0,0
41027,69231,0.00063,0.003545,0.00471,277.02,0,0,0,0,1,0,0,-54.61,-21.67,54.63,21.28,0,0,0,0
41030,41031,0.000224,0.001057,0,0,0,0,0,0,1,0,0,-31.05,-5.2,31.05,5.21,0,0,0,0
41031,41146,0.000238,0.001383,0.00087,295.44,0,0,0,0,1,0,0,-71.83,-5.52,71.84,5.5,0,0,0,0
41031,42113,0.001003,0.005191,0.00771,279.01,0,0,0,0,1,0,0,40.78,0.31,-40.76,-1.05,0,0,0,0
41032,41033,0.000265,0.001193,0,0,0,0,0,0,1,0,0,64.91,18.2,-64.9,-18.15,0,0,0,0
41032,41036,0.001011,0.00588,0.00389,288.07,0,0,0,0,1,0,0,71.86,-0.87,-71.81,0.74,0,0,0,0
41032,41317,0.001183,0.006202,0.0075,313.28,0,0,0,0,1,0,0,-136.77,-17.33,136.99,17.63,0,0,0,0
41034,41035,0.000266,0.001143,0,0,0,0,0,0,1,0,0,64.92,23.34,-64.9,-23.29,0,0,0,0
41034,41126,0.002418,0.012786,0.00801,278.31,0,0,0,0,1,0,0,-38.41,-21.55,38.46,20.92,0,0,0,0
41034,41327,0.00223,0.015305,0.03784,227.83,0,0,0,0,1,0,0,-26.5,-1.79,26.52,-2.15,0,0,0,0
41037,41036,0.00144,0.049979,0,120.88,0,0,1,0,1,0,0,-51.18,1.91,51.22,-0.68,0,0,0,0
41037,41036,0.00144,0.049979,0,120.88,0,0,1,0,1,0,0,-51.18,1.91,51.22,-0.68,0,0,0,0
41037,41036,0.00144,0.049979,0,120.88,0,0,1,0,1,0,0,-51.18,1.91,51.22,-0.68,0,0,0,0
41036,41038,0.000256,0.001081,0,0,0,0,0,0,1,0,0,65.94,16.3,-65.93,-16.25,0,0,0,0
41040,41039,0.005423,0.17015,0,91.85,0,0,1.06875,0,1,0,0,-17.49,-31.37,17.57,33.68,0,0,0,0
41039,41041,0.000208,0.00107,0,0,0,0,0,0,1,0,0,65.94,18.8,-65.93,-18.75,0,0,0,0
41039,41049,0.000226,0.001326,0.00112,228.32,0,0,0,0,1,0,0,-10.99,-60.43,11,60.36,0,0,0,0
41048,41040,0.000756,0.003545,0.00034,120.95,0,0,0,0,1,0,0,-17.63,2.32,17.63,-2.34,0,0,0,0
41042,69735,0.000627,0.004075,0.0156,312.76,0,0,0,0,1,0,0,-134.68,-1.68,134.78,0.67,0,0,0,0
41043,41044,0.000256,0.001099,0,0,0,0,0,0,1,0,0,44.75,6.78,-44.74,-6.76,0,0,0,0
41043,41045,0.000288,0.001187,0,0,0,0,0,0,1,0,0,-44.75,-6.78,44.75,6.8,0,0,0,0
41043,41046,0.000256,0.00108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41045,41140,0.000428,0.002206,0.01363,282.05,0,0,0,0,1,0,0,-65.9,25.3,65.92,-26.65,0,0,0,0
69521,41045,0.000436,0.002857,0.00588,245.24,0,0,0,0,1,0,0,-21.13,31.51,21.14,-32.1,0,0,0,0
41048,41047,0.004634,0.140694,0,94.76,0,0,1.025,0,1,0,0,-21.44,-9.92,21.46,10.68,0,0,0,0
41047,41049,0.000239,0.001106,0,0,0,0,0,0,1,0,0,-21.46,-10.68,21.46,10.68,0,0,0,0
41049,41146,0.00113,0.006054,0.00331,315.55,0,0,0,0,1,0,0,105.86,-56.62,-105.71,57.08,0,0,0,0
69064,41049,0.001744,0.009702,0.0103,319.57,0,0,0,0,1,0,0,138.64,15.08,-138.33,-14.43,0,0,0,0
41050,41051,0.000237,0.001123,0,0,0,0,0,0,1,0,0,56.42,44.36,-56.41,-44.31,0,0,0,0
41050,41140,0.000465,0.003006,0.00288,336.94,0,0,0,0,1,0,0,-113.24,-48.8,113.3,48.92,0,0,0,0
41050,41140,0.000465,0.003006,0.00288,336.94,0,0,0,0,1,0,0,-113.24,-48.8,113.3,48.92,0,0,0,0
41050,41238,0.000649,0.003946,0.00315,330.34,0,0,0,0,1,0,0,170.05,53.24,-169.86,-52.4,0,0,0,0
41052,41077,0.00213,0.010959,0.00672,201.75,0,0,0,0,1,0,0,30.33,18.48,-30.31,-19.06,0,0,0,0
41052,41093,0.000594,0.00329,0.00154,261.27,0,0,0,0,1,0,0,26.02,27.1,-26.02,-27.22,0,0,0,0
41052,41133,0.000743,0.005071,0.0035,277.74,0,0,0,0,1,0,0,-69.88,-13.21,69.91,13.07,0,0,0,0
41281,41052,0.000656,0.004383,0.00266,256.51,0,0,0,0,1,0,0,34.69,43.91,-34.67,-44.06,0,0,0,0
41053,41054,0.000254,0.001011,0,0,0,0,0,0,1,0,0,30.04,5.19,-30.04,-5.18,0,0,0,0
41053,41430,0.000768,0.004467,0.00341,285.3,0,0,0,0,1,0,0,-63.81,-15.88,63.84,15.69,0,0,0,0
41053,69291,0.001293,0.008353,0.02171,275.74,0,0,0,0,1,0,0,-50.26,0.57,50.29,-2.71,0,0,0,0
69112,41055,0.0013,0.007975,0.02349,230.76,0,0,0,0,1,0,0,-13.28,42.66,13.3,-45.04,0,0,0,0
41056,41317,0.002185,0.011193,0.00841,298.95,0,0,0,0,1,0,0,-107.09,18.45,107.33,-18.11,0,0,0,0
41067,41057,0.00131,0.008264,0.00376,456.82,0,0,0,0,1,0,0,101.63,9.83,-101.5,-9.43,0,0,0,0
41058,41117,0.001128,0.007173,0.00553,289,0,0,0,0,1,0,0,-117.91,6.26,118.06,-5.91,0,0,0,0
41133,41058,0.000304,0.00233,0.00287,243.37,0,0,0,0,1,0,0,-60.11,36.65,60.13,-36.85,0,0,0,0
41059,41062,0.008002,0.266348,0,231.63,0,0,1,0,1,0,0,12.45,-10.86,-12.43,11.54,0,0,0,0
41334,41059,0.000317,0.002061,0.00115,233.39,0,0,0,0,1,0,0,12.45,-10.98,-12.45,10.86,0,0,0,0
41060,41062,-0.004639,-0.15441,0,81.63,0,0,1,0,1,0,0,-12.44,11.15,12.43,-11.54,0,0,0,0
41060,41092,0.001892,0.009715,0.00042,131.33,0,0,0,0,1,0,0,-39.86,-43.77,39.92,44.03,0,0,0,0
41335,41060,0.000973,0.003739,0.00058,134.52,0,0,0,0,1,0,0,53.46,35.35,-53.42,-35.28,0,0,0,0
41061,41062,0.020136,0.67019,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41063,41064,0.000249,0.001169,0,0,0,0,0,0,1,0,0,60.05,18.75,-60.04,-18.7,0,0,0,0
41093,41063,0.000657,0.003854,0.00207,246.31,0,0,0,0,1,0,0,10.43,4.55,-10.43,-4.77,0,0,0,0
41063,41236,0.000622,0.003498,0.00455,290.89,0,0,0,0,1,0,0,-49.62,-13.98,49.64,13.58,0,0,0,0
41065,41114,0.000314,0.002297,0.00346,326.12,0,0,0,0,1,0,0,201.03,-17.28,-200.91,17.78,0,0,0,0
41065,41126,0.000416,0.001978,0.00262,338.57,0,0,0,0,1,0,0,-134.33,-10.66,134.4,10.72,0,0,0,0
41065,41126,0.000416,0.001978,0.00262,338.57,0,0,0,0,1,0,0,-134.33,-10.66,134.4,10.72,0,0,0,0
41065,41338,0.00141,0.008743,0.00476,260.45,0,0,0,0,1,0,0,7.6,19.71,-7.59,-20.18,0,0,0,0
41066,41070,0.000316,0.01959,0,1134.29,0,0,1,0,1,0,0,474.9,34.7,-474.23,6.5,0,0,0,0
41066,41071,0.000299,0.001124,0,0,0,0,0,0,1,0,0,-534.95,-208.9,535.86,212.34,0,0,0,0
41066,41072,0.000282,0.001133,0,0,0,0,0,0,1,0,0,60.05,1.73,-60.04,-1.69,0,0,0,0
41066,41073,0.000268,0.001085,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41068,41067,0.006601,0.180502,0,94.29,0,0,1,0,1,0,0,-20.54,5.44,20.57,-4.69,0,0,0,0
41067,41070,-0.000167,-0.010355,0,1084.29,0,0,1,0,1,0,0,-474.59,-15.28,474.23,-6.5,0,0,0,0
41069,41070,0.000835,0.05175,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41071,69533,5.7e-05,0.000901,0.0852,2584.76,0,0,0,0,1,0,0,-535.86,-212.34,536.04,205.81,0,0,0,0
41075,41074,0.003537,0.127398,0,86.3,0,0,1,0,1,0,0,-18.2,11.35,18.21,-10.81,0,0,0,0
41074,41076,0.000218,0.001166,0,0,0,0,0,0,1,0,0,42.94,21.74,-42.94,-21.71,0,0,0,0
41074,41077,0.000277,0.00117,0,0,0,0,0,0,1,0,0,-61.15,-10.93,61.16,10.97,0,0,0,0
41077,41437,0.000886,0.005986,0.00611,278.61,0,0,0,0,1,0,0,-30.85,8.09,30.86,-8.68,0,0,0,0
41078,41079,0.000244,0.001015,0,0,0,0,0,0,1,0,0,45.62,13.39,-45.61,-13.37,0,0,0,0
41078,41153,0.000876,0.005109,0.0037,307.31,0,0,0,0,1,0,0,-102.69,-41.45,102.79,41.63,0,0,0,0
41078,41334,0.000537,0.003361,0.00213,289.34,0,0,0,0,1,0,0,57.07,28.06,-57.05,-28.16,0,0,0,0
41080,41081,0.000221,0.001107,0,0,0,0,0,0,1,0,0,-66.35,201.33,66.44,-200.87,0,0,0,0
41080,41082,0.000234,0.001093,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41081,41107,0.00088,0.003993,0.00199,297.01,0,0,0,0,1,0,0,-86.11,114.52,86.27,-113.97,0,0,0,0
41081,41429,0.000366,0.002465,0.01553,255.34,0,0,0,0,1,0,0,19.66,86.35,-19.63,-87.84,0,0,0,0
41083,41086,0.000273,0.00801,0,245.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41083,41087,0.00022,0.001129,0,0,0,0,0,0,1,0,0,66.36,20.58,-66.35,-20.53,0,0,0,0
41083,41088,0.000268,0.001165,0,0,0,0,0,0,1,0,0,-66.36,-20.58,66.37,20.64,0,0,0,0
41084,41086,0.003059,0.089622,0,122.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41085,41086,0.003059,0.089622,0,122.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41088,41094,0.00041,0.002551,0.00176,277.86,0,0,0,0,1,0,0,-26.63,-22.61,26.63,22.45,0,0,0,0
41088,41097,0.000579,0.003653,0.00425,302.72,0,0,0,0,1,0,0,93.53,23.47,-93.48,-23.61,0,0,0,0
41088,41101,0.000908,0.005539,0.0212,251.25,0,0,0,0,1,0,0,-39.57,15.28,39.58,-17.45,0,0,0,0
41088,41322,0.000409,0.002321,0.00352,313.32,0,0,0,0,1,0,0,-93.71,-36.78,93.75,36.63,0,0,0,0
41090,41089,0.000127,0.00867,0,1663.34,0,0,1.1,0,1,0,0,-664.23,-1012.63,666.28,1152.86,0,0,0,0
41138,41089,4e-05,0.001095,0.52,4026.37,0,0,0,0,1,0,0,-912.84,-101.58,913.15,53.04,0,0,0,0
42154,41089,8.3e-05,0.002182,1.32612,4216.4,0,0,0,0,1,0,0,1581.33,-169.97,-1579.42,74.9,0,0,0,0
41091,41090,0.000147,0.010422,0,1155.66,0,0,1.03125,0,1,0,0,-598.53,-306.41,599.18,352.31,0,0,0,0
41090,41123,6.8e-05,0.00114,0.10335,2313.99,0,0,0,0,1,0,0,199.8,388.9,-199.68,-398.16,0,0,0,0
41125,41090,5.1e-05,0.000873,0.11303,2526.76,0,0,0,0,1,0,0,-381.92,-61.54,381.99,50.33,0,0,0,0
41092,41091,0.001555,0.052215,0,123.64,0,0,1.025,0,1,0,0,-53.97,-37.22,54.03,39.36,0,0,0,0
41092,41091,0.001555,0.052215,0,123.64,0,0,1.025,0,1,0,0,-53.97,-37.22,54.03,39.36,0,0,0,0
41092,41091,0.001555,0.052215,0,123.64,0,0,1.025,0,1,0,0,-53.97,-37.22,54.03,39.36,0,0,0,0
41109,41091,0.000883,0.005067,0.00465,306.41,0,0,0,0,1,0,0,-126.26,-44.49,126.41,44.82,0,0,0,0
41091,41115,0.000369,0.002574,0.00252,346.1,0,0,0,0,1,0,0,103.34,47.84,-103.3,-47.81,0,0,0,0
41091,41115,0.000369,0.002574,0.00252,346.1,0,0,0,0,1,0,0,103.34,47.84,-103.3,-47.81,0,0,0,0
41091,41115,0.000369,0.002574,0.00252,346.1,0,0,0,0,1,0,0,103.34,47.84,-103.3,-47.81,0,0,0,0
41092,41335,0.000888,0.004696,0.00043,134.76,0,0,0,0,1,0,0,40.92,60.06,-40.87,-59.88,0,0,0,0
41093,41108,0.001206,0.006845,0.01254,255.07,0,0,0,0,1,0,0,-65.48,9.45,65.53,-10.5,0,0,0,0
41094,42137,0.000421,0.002474,0.00154,306.17,0,0,0,0,1,0,0,-87.58,-44.29,87.62,44.35,0,0,0,0
41095,41096,0.000285,0.001124,0,0,0,0,0,0,1,0,0,54.41,3.61,-54.4,-3.58,0,0,0,0
41095,41157,0.002234,0.01256,0.00768,268.34,0,0,0,0,1,0,0,-47.97,10.5,48.02,-11.04,0,0,0,0
41431,41095,0.000832,0.005379,0.00334,269.95,0,0,0,0,1,0,0,-37.72,35.06,37.74,-35.28,0,0,0,0
41095,41436,0.000953,0.006063,0.01672,278.12,0,0,0,0,1,0,0,-44.18,21.18,44.2,-22.83,0,0,0,0
41097,41098,0.000289,0.001099,0,0,0,0,0,0,1,0,0,65.92,25.36,-65.91,-25.31,0,0,0,0
41236,41097,0.000789,0.00423,0.00425,264.22,0,0,0,0,1,0,0,-27.56,1.33,27.56,-1.75,0,0,0,0
41099,41100,0.000287,0.00106,0,0,0,0,0,0,1,0,0,65.92,11.47,-65.91,-11.43,0,0,0,0
41099,41109,0.000472,0.003292,0.00568,286.12,0,0,0,0,1,0,0,-77.66,-35.62,77.69,35.23,0,0,0,0
41101,41102,0.000288,0.0011,0,0,0,0,0,0,1,0,0,58.11,10.25,-58.1,-10.21,0,0,0,0
41117,41101,0.001382,0.006137,0.006,260.5,0,0,0,0,1,0,0,97.82,-7.28,-97.69,7.2,0,0,0,0
41104,41103,0.00029,0.019794,0,821.74,0,0,1.01875,0,1,0,0,-237.2,-103.7,237.39,116.52,0,0,0,0
41103,41105,0.000243,0.001047,0,0,0,0,0,0,1,0,0,-237.39,-174.82,237.59,175.66,0,0,0,0
41154,41104,0.000352,0.00248,0.00132,274.14,0,0,0,0,1,0,0,-48.66,-29.54,48.67,29.47,0,0,0,0
41104,41320,0.000659,0.003718,0.00566,241.44,0,0,0,0,1,0,0,31.84,26.66,-31.83,-27.2,0,0,0,0
41104,41426,0.00109,0.006349,0.00492,299.59,0,0,0,0,1,0,0,78.52,28.68,-78.45,-28.79,0,0,0,0
41105,41123,6e-05,0.000938,0.09411,2419.7,0,0,0,0,1,0,0,-237.59,-175.66,237.64,166.18,0,0,0,0
41106,41107,0.00021,0.00116,0,0,0,0,0,0,1,0,0,-78.17,-20,78.18,20.07,0,0,0,0
41107,41281,0.00031,0.001867,0.00136,322.99,0,0,0,0,1,0,0,-164.45,93.9,164.55,-93.42,0,0,0,0
41108,41203,0.001513,0.009416,0.00675,263.78,0,0,0,0,1,0,0,-75.96,6.26,76.04,-6.46,0,0,0,0
41109,41110,0.000257,0.001152,0,0,0,0,0,0,1,0,0,48.57,9.26,-48.56,-9.23,0,0,0,0
41111,41112,0.00027,0.001132,0,0,0,0,0,0,1,0,0,48.57,22.36,-48.56,-22.33,0,0,0,0
41234,41111,0.001067,0.00593,0.00242,294.44,0,0,0,0,1,0,0,75.45,-19.19,-75.39,19.26,0,0,0,0
41429,41111,0.000634,0.004442,0.00324,265.71,0,0,0,0,1,0,0,-26.81,41.37,26.82,-41.62,0,0,0,0
41113,41114,0.000258,0.001061,0,0,0,0,0,0,1,0,0,-77.98,-7.66,78,7.72,0,0,0,0
41114,41323,0.0006,0.0039,0.00225,302.81,0,0,0,0,1,0,0,122.91,-25.5,-122.82,25.83,0,0,0,0
41115,41116,0.00024,0.001084,0,0,0,0,0,0,1,0,0,78,15.26,-77.98,-15.2,0,0,0,0
41115,41153,0.001023,0.006711,0.00566,334.4,0,0,0,0,1,0,0,115.94,64.08,-115.78,-63.61,0,0,0,0
41115,41153,0.001023,0.006711,0.00566,334.4,0,0,0,0,1,0,0,115.94,64.08,-115.78,-63.61,0,0,0,0
41117,41118,0.000203,0.001067,0,0,0,0,0,0,1,0,0,74.42,14.16,-74.41,-14.11,0,0,0,0
41197,41117,0.000448,0.002758,0.00192,280.83,0,0,0,0,1,0,0,112.26,0.33,-112.21,-0.21,0,0,0,0
41117,41349,0.000575,0.003372,0.00311,338.79,0,0,0,0,1,0,0,-178.09,-0.76,178.26,1.43,0,0,0,0
41119,41122,9.8e-05,0.007978,0,1085.17,0,0,1,0,1,0,0,312.56,47.18,-312.47,-39.83,0,0,0,0
41119,41123,0.000257,0.00107,0,0,0,0,0,0,1,0,0,-386.98,-101.5,387.36,103.08,0,0,0,0
41119,41124,0.000239,0.001136,0,0,0,0,0,0,1,0,0,74.43,13.68,-74.41,-13.62,0,0,0,0
41120,41122,0.00011,0.008908,0,935.17,0,0,1,0,1,0,0,-312.37,-31.61,312.47,39.83,0,0,0,0
41133,41120,0.00027,0.001544,0.00382,329.45,0,0,0,0,1,0,0,-68.16,-59.15,68.18,58.86,0,0,0,0
41120,41281,0.000385,0.00251,0.00142,336.55,0,0,0,0,1,0,0,122.09,-13.62,-122.04,13.83,0,0,0,0
41120,41281,0.000385,0.00251,0.00142,336.55,0,0,0,0,1,0,0,122.09,-13.62,-122.04,13.83,0,0,0,0
41121,41122,0.001147,0.093312,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41126,41125,0.000263,0.018263,0,921.26,0,0,1,0,1,0,0,-307.26,-42.35,307.49,58.69,0,0,0,0
41125,41127,0.000276,0.001176,0,0,0,0,0,0,1,0,0,74.43,16,-74.41,-15.94,0,0,0,0
41145,41128,0.000385,0.002257,0.00204,261.5,0,0,0,0,1,0,0,52.89,8.09,-52.88,-8.24,0,0,0,0
41326,41128,0.000933,0.006122,0.00608,235.85,0,0,0,0,1,0,0,10.11,-17.04,-10.11,16.41,0,0,0,0
41128,41334,0.000538,0.003653,0.02618,262.8,0,0,0,0,1,0,0,4.64,-19.11,-4.64,16.32,0,0,0,0
41129,41132,0.0001,-0.003504,0,245.33,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
41129,41133,0.000222,0.001161,0,0,0,0,0,0,1,0,0,-58.35,-9.39,58.36,9.43,0,0,0,0
41129,41134,0.000254,0.001139,0,0,0,0,0,0,1,0,0,58.35,9.39,-58.35,-9.35,0,0,0,0
41130,41132,0.002704,0.096242,0,122.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41131,41132,0.002704,0.096242,0,122.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41136,41135,0.000134,0.01122,0,1506.49,0,0,1,0,1,0,0,-432,-28,432.23,47.43,0,0,0,0
41135,41138,0.000257,0.00107,0,0,0,0,0,0,1,0,0,-432.23,26.83,432.67,-24.99,0,0,0,0
41137,41136,0.00017,0.011663,0,1024.24,0,0,1,0,1,0,0,-408.11,-34.67,408.37,52.95,0,0,0,0
41439,41136,5.8e-05,0.001146,0.13147,2501.51,0,0,0,0,1,0,0,-372.19,-182.08,372.28,169.68,0,0,0,0
41136,69742,9e-05,0.001736,0.1839,2517.48,0,0,0,0,1,0,0,-348.66,-194.62,348.79,177.15,0,0,0,0
41137,41324,0.001261,0.007659,0.00568,297.19,0,0,0,0,1,0,0,63.3,-6.02,-63.26,5.7,0,0,0,0
41446,41137,0.000615,0.004051,0.00168,282.2,0,0,0,0,1,0,0,-64.08,-3.74,64.1,3.72,0,0,0,0
41137,69199,0.000683,0.003708,0.00398,282.37,0,0,0,0,1,0,0,67.91,5.31,-67.88,-5.58,0,0,0,0
69463,41137,0.000224,0.001563,0.00288,309.67,0,0,0,0,1,0,0,-136.12,-10.33,136.16,10.29,0,0,0,0
41138,69700,2.3e-05,0.000611,0.29532,4112.27,0,0,0,0,1,0,0,-2.9,117.45,2.9,-149.63,0,0,0,0
41138,69741,2.4e-05,0.000712,0.41164,4104.56,0,0,0,0,1,0,0,-2.76,65.29,2.77,-110.23,0,0,0,0
41139,41142,0.000274,0.016914,0,923.03,0,0,1,0,1,0,0,292.74,84.48,-292.5,-70.16,0,0,0,0
41139,41143,0.000244,0.001114,0,0,0,0,0,0,1,0,0,-369.38,336.36,369.93,-333.82,0,0,0,0
41139,41144,0.000289,0.00111,0,0,0,0,0,0,1,0,0,76.64,27.63,-76.63,-27.56,0,0,0,0
41140,41142,-2e-05,-0.00121,0,898.03,0,0,1,0,1,0,0,-292.52,-71.18,292.5,70.16,0,0,0,0
41141,41142,0.001291,0.079725,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41143,41319,6.7e-05,0.001266,0.12347,2065.84,0,0,0,0,1,0,0,-25.99,223.61,26.02,-236.42,0,0,0,0
41435,41143,4e-05,0.000692,0.06855,2532.47,0,0,0,0,1,0,0,343.99,-116.85,-343.95,110.21,0,0,0,0
41145,41323,0.000898,0.007668,0.00363,286.68,0,0,0,0,1,0,0,-88.06,-25.6,88.13,25.81,0,0,0,0
41146,41147,0.000275,0.00104,0,0,0,0,0,0,1,0,0,76.33,16.3,-76.31,-16.24,0,0,0,0
41146,41153,0.000581,0.004004,0.00371,247.9,0,0,0,0,1,0,0,-42.46,-78.88,42.5,78.78,0,0,0,0
41148,41149,0.000216,0.001129,0,0,0,0,0,0,1,0,0,67.31,12.45,-67.3,-12.4,0,0,0,0
41148,41334,0.000316,0.002004,0.00299,208.65,0,0,0,0,1,0,0,-19.86,-11.27,19.86,10.96,0,0,0,0
41148,42113,0.000891,0.005629,0.00927,283.86,0,0,0,0,1,0,0,-47.44,-1.18,47.46,0.31,0,0,0,0
41151,41150,0.003175,0.085183,0,94.82,0,0,1,0,1,0,0,-18.92,8.74,18.93,-8.4,0,0,0,0
41150,41152,0.000249,0.001095,0,0,0,0,0,0,1,0,0,67.31,15.13,-67.3,-15.09,0,0,0,0
41150,41153,0.000288,0.001115,0,0,0,0,0,0,1,0,0,-86.24,-6.73,86.26,6.81,0,0,0,0
41154,42137,0.000317,0.002481,0.00332,249.56,0,0,0,0,1,0,0,20.42,17.69,-20.42,-18.03,0,0,0,0
41155,41156,0.000207,0.001119,0,0,0,0,0,0,1,0,0,47.08,8.42,-47.07,-8.4,0,0,0,0
41314,41155,0.001808,0.012673,0.00536,282.09,0,0,0,0,1,0,0,82.45,-11.92,-82.34,12.17,0,0,0,0
41339,41155,0.001568,0.011363,0.00856,240.69,0,0,0,0,1,0,0,-35.24,19.86,35.26,-20.59,0,0,0,0
41157,41440,0.00103,0.006568,0.00738,296.64,0,0,0,0,1,0,0,-95.09,-1.67,95.18,1.43,0,0,0,0
41158,41159,0.000267,0.001101,0,0,0,0,0,0,1,0,0,12.62,5.12,-12.62,-5.12,0,0,0,0
41178,41158,0.000679,0.004679,0.00311,306.9,0,0,0,0,1,0,0,177.71,-4.4,-177.52,5.44,0,0,0,0
41158,41292,0.00156,0.009801,0.0087,303.07,0,0,0,0,1,0,0,164.9,-10.55,-164.5,12.1,0,0,0,0
41160,41163,0.006936,0.246446,0,245.7,0,0,1,0,1,0,0,20.91,-6.06,-20.88,7.17,0,0,0,0
41160,41164,0.000252,0.001093,0,0,0,0,0,0,1,0,0,-20.91,6.06,20.91,-6.06,0,0,0,0
41160,41165,0.000263,0.001066,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41161,41163,-0.003854,-0.136958,0,96.82,0,0,1,0,1,0,0,-2.45,11.87,2.45,-12.06,0,0,0,0
41162,41163,0.019552,0.694715,0,148.88,0,0,1,0,1,0,0,-18.37,-2.57,18.44,4.9,0,0,0,0
41166,41164,0.001577,0.007129,0.00439,279.13,0,0,0,0,1,0,0,-54.75,0.38,54.79,-0.64,0,0,0,0
41164,41285,0.00108,0.007048,0.00735,292.89,0,0,0,0,1,0,0,-75.71,6.7,75.76,-7.09,0,0,0,0
41167,41166,0.003202,0.102498,0,108.63,0,0,1,0,1,0,0,-41.38,4.33,41.43,-2.66,0,0,0,0
41166,41168,0.000205,0.001035,0,0,0,0,0,0,1,0,0,13.32,2.28,-13.32,-2.28,0,0,0,0
41167,41286,0.005453,0.018863,0.00304,123.98,0,0,0,0,1,0,0,-15,-16.59,15.02,16.35,0,0,0,0
41169,41170,0.000257,0.001021,0,0,0,0,0,0,1,0,0,14.74,5.11,-14.74,-5.11,0,0,0,0
41169,41228,0.00134,0.00832,0.00713,308.3,0,0,0,0,1,0,0,-105.29,-35.58,105.44,35.75,0,0,0,0
41301,41169,0.001688,0.008748,0.00909,303.8,0,0,0,0,1,0,0,-90.4,-30.72,90.55,30.47,0,0,0,0
41172,41171,0.000239,0.014248,0,688.28,0,0,1.01875,0,1,0,0,-90.67,-160.95,90.75,165.53,0,0,0,0
41171,41175,0.000274,0.001083,0,0,0,0,0,0,1,0,0,44.87,23.97,-44.87,-23.95,0,0,0,0
41171,41176,0.000277,0.001061,0,0,0,0,0,0,1,0,0,-135.62,99.89,135.69,-99.62,0,0,0,0
41173,41172,0.002071,0.090541,0,171.99,0,0,1.0375,0,1,0,0,-67,-40.41,67.13,45.83,0,0,0,0
41174,41173,0.002604,0.092521,0,88.36,0,0,1.025,0,1,0,0,-11.89,-27.51,11.91,28.31,0,0,0,0
41173,41177,0.000258,0.001118,0,0,0,0,0,0,1,0,0,55.09,12.1,-55.09,-12.07,0,0,0,0
41174,41734,0.007431,0.024941,0.00196,121.54,0,0,0,0,1,0,0,-28.86,14.48,28.93,-14.46,0,0,0,0
41185,41176,0.000223,0.003561,0.31157,2337.22,0,0,0,0,1,0,0,135.76,-132.97,-135.69,99.62,0,0,0,0
41187,41178,0.001407,0.008696,0.00458,303.16,0,0,0,0,1,0,0,129.67,16.6,-129.45,-15.72,0,0,0,0
41178,41210,0.001611,0.009829,0.04257,262.19,0,0,0,0,1,0,0,-71.24,16.02,71.32,-20.11,0,0,0,0
41179,41183,0.000102,0.008246,0,858.91,0,0,1,0,1,0,0,137.12,26.79,-137.11,-25.33,0,0,0,0
41179,41185,0.000243,0.001056,0,0,0,0,0,0,1,0,0,-137.12,-26.79,137.17,26.98,0,0,0,0
41181,41180,0.001199,0.048167,0,162.5,0,0,1.01875,0,1,0,0,-72.43,-35.43,72.5,38.39,0,0,0,0
41180,41183,-1.4e-05,-0.001166,0,708.91,0,0,1,0,1,0,0,-137.11,-25.53,137.11,25.33,0,0,0,0
41180,41184,0.000258,0.001142,0,0,0,0,0,0,1,0,0,64.61,-12.86,-64.6,12.9,0,0,0,0
41181,41701,0.00176,0.012398,0.00637,277.91,0,0,0,0,1,0,0,72.43,35.43,-72.32,-35.39,0,0,0,0
41182,41183,0.000467,0.037876,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41185,41772,0.000193,0.002751,0.25891,2459.48,0,0,0,0,1,0,0,-272.93,105.99,273.08,-132.17,0,0,0,0
41186,41216,0.00066,0.003695,0.00621,243.38,0,0,0,0,1,0,0,-33.56,-23.16,33.57,22.55,0,0,0,0
41283,41186,0.003982,0.024027,0.02162,319.37,0,0,0,0,1,0,0,127.84,-12.28,-127.23,13.67,0,0,0,0
41186,41285,0.004074,0.024484,0.06887,315.04,0,0,0,0,1,0,0,131.36,-6.8,-130.7,3.45,0,0,0,0
41187,41188,0.000216,0.001151,0,0,0,0,0,0,1,0,0,27.48,9.05,-27.48,-9.05,0,0,0,0
41187,41228,0.001172,0.007848,0.01453,311.82,0,0,0,0,1,0,0,-157.15,-25.65,157.42,25.9,0,0,0,0
41214,41189,0.001591,0.00955,0.01325,254.36,0,0,0,0,1,0,0,-7.15,4.79,7.15,-6.2,0,0,0,0
41751,41189,0.002265,0.014343,0.01018,236.12,0,0,0,0,1,0,0,21.29,-3.78,-21.28,2.76,0,0,0,0
41190,41191,0.000281,0.001055,0,0,0,0,0,0,1,0,0,34.71,4.24,-34.71,-4.23,0,0,0,0
41190,41252,0.001505,0.00935,0.00427,291.82,0,0,0,0,1,0,0,-50.21,-13.69,50.24,13.47,0,0,0,0
41190,41295,0.003098,0.017545,0.013,271.81,0,0,0,0,1,0,0,15.49,9.45,-15.48,-10.8,0,0,0,0
41192,41195,-0.000195,-0.00577,0,243.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41192,41196,0.000298,0.001189,0,0,0,0,0,0,1,0,0,25.01,7.44,-25.01,-7.44,0,0,0,0
41192,41197,0.000254,0.001161,0,0,0,0,0,0,1,0,0,-25.01,-7.44,25.02,7.45,0,0,0,0
41193,41195,0.00261,0.077169,0,121.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41194,41195,0.00261,0.077169,0,121.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41197,41314,0.001052,0.006133,0.00611,318.09,0,0,0,0,1,0,0,141.36,2.36,-141.16,-1.87,0,0,0,0
41349,41197,0.000159,0.001049,0.00115,369.34,0,0,0,0,1,0,0,278.75,10.79,-278.64,-10.15,0,0,0,0
41198,41276,0.002949,0.017369,0.0354,279.08,0,0,0,0,1,0,0,47,-10.85,-46.93,7.44,0,0,0,0
41198,41403,0.000888,0.005254,0.00515,289.26,0,0,0,0,1,0,0,-64.44,6.98,64.48,-7.32,0,0,0,0
41199,41200,0.000251,0.001109,0,0,0,0,0,0,1,0,0,10.17,1.27,-10.17,-1.26,0,0,0,0
41199,41400,0.00564,0.02905,0.03306,325.03,0,0,0,0,1,0,0,177.15,-24.97,-175.48,30,0,0,0,0
41199,41932,0.005298,0.031749,0.01489,328.02,0,0,0,0,1,0,0,-187.33,23.7,189.08,-14.81,0,0,0,0
41201,41244,0.004475,0.019479,0.01408,232.9,0,0,0,0,1,0,0,-21.64,-3.22,21.66,1.78,0,0,0,0
41295,41201,0.004385,0.021622,0.01063,239.78,0,0,0,0,1,0,0,-17.47,-3.61,17.48,2.53,0,0,0,0
41202,41212,0.001759,0.009918,0.01058,268.94,0,0,0,0,1,0,0,-80.49,1.22,80.6,-1.75,0,0,0,0
41202,41234,0.000854,0.005074,0.01366,237.64,0,0,0,0,1,0,0,50.42,-15.19,-50.4,13.85,0,0,0,0
41203,41208,0.002303,0.014691,0.01471,284.37,0,0,0,0,1,0,0,-105.03,-4.01,105.27,3.96,0,0,0,0
41204,41207,0.0001,0.002243,0,285.39,0,0,1,0,1,0,0,11.34,3.16,-11.34,-3.16,0,0,0,0
41204,41208,0.000219,0.001041,0,0,0,0,0,0,1,0,0,-11.34,-3.16,11.34,3.17,0,0,0,0
41205,41207,0.002394,0.058744,0,142.7,0,0,1,0,1,0,0,-11.34,-3.09,11.34,3.16,0,0,0,0
41206,41207,0.002394,0.058744,0,142.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41417,41208,0.001005,0.006512,0.0053,314.12,0,0,0,0,1,0,0,202.47,-1.18,-202.09,3.09,0,0,0,0
41208,41422,0.002092,0.01363,0.02647,282.2,0,0,0,0,1,0,0,85.47,-10.22,-85.33,8.33,0,0,0,0
41311,41209,0.00071,0.003832,0.00465,281.87,0,0,0,0,1,0,0,63.37,6.12,-63.34,-6.47,0,0,0,0
41343,41209,0.001061,0.00612,0.00337,266.65,0,0,0,0,1,0,0,-41.07,-0.7,41.09,0.44,0,0,0,0
41210,41211,0.000213,0.001033,0,0,0,0,0,0,1,0,0,24.7,7.36,-24.7,-7.36,0,0,0,0
41210,41308,0.00341,0.017193,0.04745,261.87,0,0,0,0,1,0,0,20.2,3.78,-20.19,-8.81,0,0,0,0
41210,41366,0.002346,0.017299,0.02511,299.34,0,0,0,0,1,0,0,-116.22,8.97,116.52,-9.49,0,0,0,0
41212,41213,0.000219,0.001009,0,0,0,0,0,0,1,0,0,38.18,5.58,-38.17,-5.56,0,0,0,0
41212,41221,0.000945,0.005967,0.04124,292.02,0,0,0,0,1,0,0,-110.65,-25.05,110.76,21.33,0,0,0,0
41282,41212,0.000755,0.004774,0.0028,203.04,0,0,0,0,1,0,0,8.13,-21.5,-8.13,21.22,0,0,0,0
41214,41215,0.000251,0.001156,0,0,0,0,0,0,1,0,0,33.95,6.06,-33.94,-6.05,0,0,0,0
41278,41214,0.002252,0.01288,0.00984,280.75,0,0,0,0,1,0,0,26.81,9.89,-26.79,-10.85,0,0,0,0
41216,41217,0.000237,0.001076,0,0,0,0,0,0,1,0,0,30.29,9.44,-30.29,-9.43,0,0,0,0
41701,41216,0.003811,0.019255,0.01194,271.66,0,0,0,0,1,0,0,64.04,31.62,-63.86,-31.99,0,0,0,0
41219,41218,8.3e-05,0.006114,0,1615.37,0,0,1.0125,0,1,0,0,-568.3,-192.34,568.58,213.07,0,0,0,0
42020,41218,6.9e-05,0.00189,1.27231,4256.52,0,0,0,0,1,0,0,943.87,-0.24,-943.3,-122.89,0,0,0,0
41220,41219,0.000205,0.013228,0,773.7,0,0,1.0125,0,1,0,0,-193.82,-107.81,193.91,113.96,0,0,0,0
41219,41223,0.000268,0.001024,0,0,0,0,0,0,1,0,0,374.39,78.39,-374.03,-77.01,0,0,0,0
41221,41220,0.001621,0.061688,0,194.46,0,0,1.0125,0,1,0,0,-110.76,-21.33,110.96,28.8,0,0,0,0
41220,41222,0.000222,0.001098,0,0,0,0,0,0,1,0,0,82.86,79.01,-82.83,-78.88,0,0,0,0
41267,41222,0.001192,0.009853,0.02247,485.46,0,0,0,0,1,0,0,98.42,-8.84,-98.32,7.29,0,0,0,0
41223,41269,9.6e-05,0.001607,0.17185,2331.13,0,0,0,0,1,0,0,-227.21,32.77,227.26,-50.62,0,0,0,0
41352,41223,9.9e-05,0.001663,0.20233,2562.52,0,0,0,0,1,0,0,-600.9,-60.59,601.23,44.25,0,0,0,0
41226,41224,0.002169,0.014947,0.01022,319.43,0,0,0,0,1,0,0,139.91,0.32,-139.52,1.29,0,0,0,0
41254,41224,0.002851,0.013601,0.00769,283.22,0,0,0,0,1,0,0,-62.39,11.93,62.5,-12.25,0,0,0,0
41224,41278,0.001047,0.006266,0.01195,328.11,0,0,0,0,1,0,0,162.56,-6.89,-162.3,7.15,0,0,0,0
41224,41298,0.001249,0.008198,0.00399,311.43,0,0,0,0,1,0,0,-118.67,8.53,118.83,-7.88,0,0,0,0
41225,41226,0.000221,0.001056,0,0,0,0,0,0,1,0,0,-8.02,-1.85,8.02,1.85,0,0,0,0
41374,41226,0.00086,0.004835,0.0059,248.69,0,0,0,0,1,0,0,11.85,2.56,-11.85,-3.2,0,0,0,0
41226,41932,0.001852,0.011281,0.01163,314.98,0,0,0,0,1,0,0,-136.08,1.03,136.4,-0.36,0,0,0,0
41228,41227,0.000304,0.018999,0,843.19,0,0,1.0125,0,1,0,0,-265.8,-61.83,266.01,75.11,0,0,0,0
41227,41232,0.00025,0.001176,0,0,0,0,0,0,1,0,0,-304.28,167.52,304.56,-166.22,0,0,0,0
41227,41233,0.000242,0.001161,0,0,0,0,0,0,1,0,0,38.27,19.81,-38.27,-19.79,0,0,0,0
41228,41231,0.0001,-0.00164,0,243.59,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
41229,41231,0.003208,0.112013,0,121.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41230,41231,0.003208,0.112013,0,121.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41269,41232,0.000118,0.001805,0.22114,2460.23,0,0,0,0,1,0,0,-390.03,-172.7,390.22,151.6,0,0,0,0
41232,42019,0.000176,0.002546,0.3455,2613.49,0,0,0,0,1,0,0,-694.78,14.61,695.56,-41.04,0,0,0,0
41234,41235,0.000268,0.00118,0,0,0,0,0,0,1,0,0,42.72,8.16,-42.72,-8.14,0,0,0,0
41234,41444,0.001312,0.008422,0.01542,306.3,0,0,0,0,1,0,0,-67.77,-2.83,67.83,1.54,0,0,0,0
41236,41237,0.000261,0.00107,0,0,0,0,0,0,1,0,0,42.72,12.09,-42.72,-12.07,0,0,0,0
41236,41426,0.001071,0.006489,0.00695,292.1,0,0,0,0,1,0,0,-64.8,-27.01,64.85,26.57,0,0,0,0
41239,41238,0.002213,0.087511,0,96.6,0,0,1.03125,0,1,0,0,-27.57,-19.3,27.6,20.27,0,0,0,0
41238,41240,0.000283,0.001078,0,0,0,0,0,0,1,0,0,45.51,17.26,-45.51,-17.24,0,0,0,0
41437,41238,0.000396,0.00267,0.0018,308.07,0,0,0,0,1,0,0,-96.71,-14.82,96.74,14.87,0,0,0,0
69186,41241,0.000362,0.002035,0.00216,308.31,0,0,0,0,1,0,0,-124.69,-3.39,124.74,3.45,0,0,0,0
41241,69465,0.000626,0.003949,0.01053,316.79,0,0,0,0,1,0,0,-148.13,-6.89,148.26,6.57,0,0,0,0
41243,41242,0.002643,0.067789,0,105.4,0,0,1,0,1,0,0,-32.4,-2.84,32.42,3.51,0,0,0,0
41242,41244,0.000252,0.001145,0,0,0,0,0,0,1,0,0,-49.19,-13.13,49.2,13.16,0,0,0,0
41242,41245,0.00029,0.001164,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41242,41246,0.000204,0.001039,0,0,0,0,0,0,1,0,0,16.77,9.63,-16.76,-9.62,0,0,0,0
41248,41247,0.000243,0.013766,0,978.78,0,0,1,0,1,0,0,-437.53,21.54,437.96,3.01,0,0,0,0
41247,41250,0.000243,0.001078,0,0,0,0,0,0,1,0,0,45.15,13.86,-45.14,-13.83,0,0,0,0
41247,41251,0.000221,0.001074,0,0,0,0,0,0,1,0,0,-483.11,-16.87,483.59,19.2,0,0,0,0
41249,41248,0.002982,0.079408,0,119.04,0,0,1,0,1,0,0,-49.37,-0.73,49.44,2.54,0,0,0,0
41249,41248,0.002982,0.079408,0,119.04,0,0,1,0,1,0,0,-49.37,-0.73,49.44,2.54,0,0,0,0
41249,41248,0.002982,0.079408,0,119.04,0,0,1,0,1,0,0,-49.37,-0.73,49.44,2.54,0,0,0,0
41362,41248,0.00069,0.004526,0.00333,336.05,0,0,0,0,1,0,0,-288.67,32.34,289.21,-29.15,0,0,0,0
41251,41409,0.000147,0.002562,0.34914,2533.96,0,0,0,0,1,0,0,-483.59,-19.2,483.91,-12.91,0,0,0,0
41252,41366,0.001373,0.00872,0.02258,306.96,0,0,0,0,1,0,0,-86.81,46.16,86.93,-47.82,0,0,0,0
41253,41256,0.000254,0.021501,0,522.54,0,0,1,0,1,0,0,-27.57,32.18,27.58,-31.83,0,0,0,0
41253,41257,0.000217,0.001049,0,0,0,0,0,0,1,0,0,55.49,18.87,-55.49,-18.84,0,0,0,0
41253,41258,0.000216,0.001014,0,0,0,0,0,0,1,0,0,-27.92,-83.67,27.94,83.74,0,0,0,0
41254,41256,-4.4e-05,-0.003713,0,372.54,0,0,1,0,1,0,0,27.58,-31.89,-27.58,31.83,0,0,0,0
41278,41254,0.000636,0.004459,0.00601,284.96,0,0,0,0,1,0,0,-34.81,-20.53,34.81,19.95,0,0,0,0
41255,41256,0.001062,0.090072,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42019,41258,0.000121,0.002142,0.16555,2167.18,0,0,0,0,1,0,0,27.94,65.81,-27.94,-83.74,0,0,0,0
41259,41260,0.000237,0.001095,0,0,0,0,0,0,1,0,0,-49.82,-11.34,49.83,11.36,0,0,0,0
41259,41261,0.000286,0.001143,0,0,0,0,0,0,1,0,0,49.82,11.34,-49.81,-11.31,0,0,0,0
41374,41260,0.002223,0.010668,0.00475,343.06,0,0,0,0,1,0,0,-99.28,5.48,99.49,-5.02,0,0,0,0
41374,41260,0.002223,0.010668,0.00475,343.06,0,0,0,0,1,0,0,-99.28,5.48,99.49,-5.02,0,0,0,0
41374,41260,0.002223,0.010668,0.00475,343.06,0,0,0,0,1,0,0,-99.28,5.48,99.49,-5.02,0,0,0,0
41260,41932,0.001045,0.007132,0.00441,279.1,0,0,0,0,1,0,0,-57.63,0.54,57.66,-0.8,0,0,0,0
41260,42017,0.000543,0.00309,0.00841,341.64,0,0,0,0,1,0,0,-96.89,1.05,96.93,-1.7,0,0,0,0
41260,42017,0.000543,0.00309,0.00841,341.64,0,0,0,0,1,0,0,-96.89,1.05,96.93,-1.7,0,0,0,0
41260,42017,0.000543,0.00309,0.00841,341.64,0,0,0,0,1,0,0,-96.89,1.05,96.93,-1.7,0,0,0,0
41292,41262,0.001182,0.006013,0.00465,275.11,0,0,0,0,1,0,0,97.38,2.62,-97.27,-2.58,0,0,0,0
41262,41327,0.001696,0.008887,0.01517,250.37,0,0,0,0,1,0,0,67.86,-5.15,-67.79,3.91,0,0,0,0
41264,41263,0.002914,0.096189,0,116.04,0,0,1.025,0,1,0,0,-40.85,-10.1,40.9,11.73,0,0,0,0
41264,41263,0.002914,0.096189,0,116.04,0,0,1.025,0,1,0,0,-40.85,-10.1,40.9,11.73,0,0,0,0
41263,41265,0.000216,0.001078,0,0,0,0,0,0,1,0,0,44.11,6.93,-44.1,-6.91,0,0,0,0
41263,41307,0.001002,0.006659,0.00818,267.22,0,0,0,0,1,0,0,4.06,-10.02,-4.06,9.15,0,0,0,0
41267,41266,0.000128,0.009487,0,726.77,0,0,1.00625,0,1,0,0,-162.58,-40.98,162.61,43.48,0,0,0,0
41266,41269,0.000225,0.001032,0,0,0,0,0,0,1,0,0,-162.61,-222.58,162.77,223.31,0,0,0,0
41268,41267,0.001645,0.075759,0,180.85,0,0,1.03125,0,1,0,0,-64.06,-45.21,64.16,49.82,0,0,0,0
41268,41308,0.00039,0.002193,0.00113,224.44,0,0,0,0,1,0,0,21.51,2.8,-21.51,-2.91,0,0,0,0
41310,41268,0.00122,0.0078,0.00407,246.62,0,0,0,0,1,0,0,1.56,-10.72,-1.56,10.29,0,0,0,0
41271,41270,0.002908,0.093556,0,64.06,0,0,1.0125,0,1,0,0,0,0,0,0,0,0,0,0
41270,41272,0.000274,0.00116,0,0,0,0,0,0,1,0,0,11.77,5.12,-11.77,-5.11,0,0,0,0
41270,41273,0.000243,0.001125,0,0,0,0,0,0,1,0,0,-11.77,-5.12,11.77,5.12,0,0,0,0
41270,41274,0.000294,0.001016,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41275,41276,0.000206,0.001047,0,0,0,0,0,0,1,0,0,-15.07,-3.14,15.07,3.14,0,0,0,0
41293,41276,0.001001,0.005219,0.00231,265.6,0,0,0,0,1,0,0,-0.11,13.37,0.11,-13.61,0,0,0,0
41276,41307,0.000564,0.003983,0.03334,292.37,0,0,0,0,1,0,0,31.75,3.03,-31.75,-6.56,0,0,0,0
41277,41278,0.000282,0.001128,0,0,0,0,0,0,1,0,0,-19.95,-3.75,19.95,3.75,0,0,0,0
41283,41278,0.000962,0.007014,0.01696,324.65,0,0,0,0,1,0,0,-150.14,-0.08,150.34,-0.26,0,0,0,0
41279,41280,0.000274,0.00109,0,0,0,0,0,0,1,0,0,-39.58,-5.58,39.58,5.6,0,0,0,0
41280,41292,0.002142,0.01302,0.01167,251.18,0,0,0,0,1,0,0,-53.81,-15.95,53.87,15.09,0,0,0,0
41314,41280,0.001334,0.00824,0.00782,241.45,0,0,0,0,1,0,0,-14.22,-11.17,14.23,10.36,0,0,0,0
41282,41341,0.002182,0.012885,0.01581,269.11,0,0,0,0,1,0,0,-52.96,13.74,53.02,-15.07,0,0,0,0
41283,41284,0.00024,0.00119,0,0,0,0,0,0,1,0,0,19.49,11.23,-19.49,-11.22,0,0,0,0
41285,41288,0.010076,0.223991,0,231.94,0,0,1,0,1,0,0,39.37,-4.79,-39.22,8.12,0,0,0,0
41285,41289,0.000249,0.001151,0,0,0,0,0,0,1,0,0,15.56,8.44,-15.56,-8.43,0,0,0,0
41286,41288,-0.004372,-0.097195,0,106.94,0,0,1,0,1,0,0,-39.28,6.67,39.22,-8.12,0,0,0,0
41287,41288,0.033436,0.743275,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
