F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
41290,41291,0.000251,0.001166,0,0,0,0,0,0,1,0,0,51.85,17.16,-51.84,-17.13,0,0,0,0
41290,41292,0.000294,0.001135,0,0,0,0,0,0,1,0,0,-51.85,-17.16,51.86,17.19,0,0,0,0
41292,41299,0.000673,0.004412,0.01033,249.96,0,0,0,0,1,0,0,-38.61,-46.99,38.63,46.03,0,0,0,0
41293,41294,0.00026,0.001165,0,0,0,0,0,0,1,0,0,11.77,3.46,-11.77,-3.46,0,0,0,0
41293,41310,0.000669,0.003631,0.00168,274.45,0,0,0,0,1,0,0,-11.66,-16.83,11.67,16.67,0,0,0,0
41295,41296,0.000268,0.001129,0,0,0,0,0,0,1,0,0,32.95,14.41,-32.94,-14.4,0,0,0,0
41297,41298,0.000215,0.001037,0,0,0,0,0,0,1,0,0,-39.74,-7.88,39.74,7.9,0,0,0,0
41298,42009,0.002512,0.015383,0.00733,322.58,0,0,0,0,1,0,0,-158.58,-0.02,159.16,2.82,0,0,0,0
41299,41300,0.000295,0.001014,0,0,0,0,0,0,1,0,0,26.17,10.31,-26.16,-10.31,0,0,0,0
41328,41299,0.000357,0.002172,0.00201,279.4,0,0,0,0,1,0,0,72.27,-48.65,-72.24,48.59,0,0,0,0
41299,41337,0.001114,0.008126,0.00451,231.49,0,0,0,0,1,0,0,7.44,13.67,-7.44,-14.14,0,0,0,0
41301,41302,0.000207,0.001029,0,0,0,0,0,0,1,0,0,39.21,9.93,-39.2,-9.91,0,0,0,0
41301,41310,0.000856,0.005373,0.00511,286.33,0,0,0,0,1,0,0,51.2,20.78,-51.17,-21.18,0,0,0,0
41303,41306,0.003886,0.119669,0,157.74,0,0,1,0,1,0,0,35.8,-2.61,-35.75,4.05,0,0,0,0
41303,41307,0.000256,0.001066,0,0,0,0,0,0,1,0,0,-35.8,2.61,35.8,-2.6,0,0,0,0
41304,41306,-0.000439,-0.013508,0,107.74,0,0,1,0,1,0,0,-35.76,3.89,35.75,-4.05,0,0,0,0
41305,41306,0.019051,0.58661,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41308,41309,0.000298,0.001174,0,0,0,0,0,0,1,0,0,41.7,11.72,-41.69,-11.7,0,0,0,0
41311,41328,0.002043,0.010718,0.04345,306.95,0,0,0,0,1,0,0,136.18,-41.46,-135.8,38.8,0,0,0,0
41417,41311,0.00036,0.002604,0.00855,331.6,0,0,0,0,1,0,0,215.41,-30.84,-215.25,31.07,0,0,0,0
41312,41313,0.000288,0.001027,0,0,0,0,0,0,1,0,0,72.92,24.89,-72.9,-24.83,0,0,0,0
41312,41314,0.00029,0.001066,0,0,0,0,0,0,1,0,0,-72.92,-24.89,72.93,24.95,0,0,0,0
41312,41315,0.000223,0.001169,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41317,41316,0.000139,0.00724,0,1140.78,0,0,1,0,1,0,0,-583.47,-37.65,583.91,60.76,0,0,0,0
41316,41318,0.000201,0.001039,0,0,0,0,0,0,1,0,0,72.91,19.6,-72.9,-19.55,0,0,0,0
41316,41319,0.000254,0.001099,0,0,0,0,0,0,1,0,0,-656.82,-80.36,657.85,84.82,0,0,0,0
41320,41321,0.000236,0.001078,0,0,0,0,0,0,1,0,0,46.7,12.22,-46.69,-12.2,0,0,0,0
41320,41324,0.00044,0.002703,0.00271,271.67,0,0,0,0,1,0,0,-18.66,25.04,18.66,-25.31,0,0,0,0
41442,41320,0.000174,0.001085,0.00189,262.09,0,0,0,0,1,0,0,19.91,13.2,-19.91,-13.39,0,0,0,0
41320,42137,0.000465,0.002378,0.00805,273.87,0,0,0,0,1,0,0,23.7,3.33,-23.7,-4.18,0,0,0,0
69176,41322,0.001033,0.006912,0.01871,324,0,0,0,0,1,0,0,128.62,44.3,-128.44,-45.12,0,0,0,0
41325,41326,0.000253,0.001065,0,0,0,0,0,0,1,0,0,-44.59,-7.94,44.6,7.96,0,0,0,0
41404,41326,0.001206,0.007213,0.01538,259.78,0,0,0,0,1,0,0,54.74,-10.51,-54.71,9.08,0,0,0,0
41327,41338,0.002223,0.011631,0.02219,217.96,0,0,0,0,1,0,0,21.31,-9.18,-21.3,6.86,0,0,0,0
41328,41329,0.00023,0.001111,0,0,0,0,0,0,1,0,0,23.22,8.35,-23.22,-8.34,0,0,0,0
41337,41328,0.000792,0.005468,0.00535,264.01,0,0,0,0,1,0,0,-40.3,-2,40.31,1.51,0,0,0,0
41330,41331,0.000257,0.001055,0,0,0,0,0,0,1,0,0,48.82,8.94,-48.82,-8.91,0,0,0,0
41330,41332,0.000213,0.001126,0,0,0,0,0,0,1,0,0,-48.82,-8.94,48.83,8.96,0,0,0,0
41330,41333,0.000278,0.001154,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41440,41332,0.000958,0.005627,0.00846,270.92,0,0,0,0,1,0,0,41.35,5.97,-41.33,-6.79,0,0,0,0
41444,41332,0.001581,0.007234,0.00594,211.72,0,0,0,0,1,0,0,7.5,1.54,-7.5,-2.18,0,0,0,0
41335,41334,0.004936,0.161565,0,76.15,0,0,1.01875,0,1,0,0,-7.99,-3.46,8,3.57,0,0,0,0
41334,41336,0.000277,0.001089,0,0,0,0,0,0,1,0,0,21.37,8.28,-21.37,-8.28,0,0,0,0
41339,41340,0.000287,0.001168,0,0,0,0,0,0,1,0,0,46.96,20.53,-46.95,-20.5,0,0,0,0
41339,41429,0.001142,0.006926,0.01089,259.23,0,0,0,0,1,0,0,-11.72,-40.39,11.74,39.33,0,0,0,0
41341,41342,0.000269,0.001048,0,0,0,0,0,0,1,0,0,46.96,7.92,-46.95,-7.9,0,0,0,0
41341,41349,0.000319,0.001735,0.00327,295.91,0,0,0,0,1,0,0,-99.98,7.15,100.01,-7.33,0,0,0,0
41343,41346,0.010229,0.278028,0,227.64,0,0,1,0,1,0,0,8.53,-6.94,-8.52,7.25,0,0,0,0
41343,41347,0.000253,0.001001,0,0,0,0,0,0,1,0,0,32.54,7.64,-32.54,-7.63,0,0,0,0
41344,41346,-0.006405,-0.174097,0,77.64,0,0,1,0,1,0,0,-8.53,7.06,8.52,-7.25,0,0,0,0
41345,41346,0.020458,0.556082,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41348,41351,0.000541,0.026948,0,1198.07,0,0,1,0,1,0,0,557.77,41.94,-556.2,36.25,0,0,0,0
41348,41352,0.000231,0.001045,0,0,0,0,0,0,1,0,0,-600.12,-57.06,600.9,60.59,0,0,0,0
41348,41353,0.000231,0.001074,0,0,0,0,0,0,1,0,0,42.36,9.19,-42.35,-9.17,0,0,0,0
41349,41351,-0.000284,-0.014175,0,1048.07,0,0,1,0,1,0,0,-557.02,-4.88,556.2,-36.25,0,0,0,0
41350,41351,0.001318,0.065704,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41355,41354,0.000161,0.011109,0,652.74,0,0,1,0,1,0,0,-109.49,7.96,109.5,-6.72,0,0,0,0
41354,41356,0.000286,0.001,0,0,0,0,0,0,1,0,0,-109.5,6.72,109.54,-6.61,0,0,0,0
41355,41408,0.002127,0.010837,0.00613,267.56,0,0,0,0,1,0,0,53.16,-10.69,-53.11,10.32,0,0,0,0
41409,41356,0.000135,0.00211,0.19653,2476.73,0,0,0,0,1,0,0,409.99,-65.15,-409.78,47.26,0,0,0,0
41397,41357,0.000843,0.005648,0.00296,323.75,0,0,0,0,1,0,0,173.45,-60.05,-173.18,61.49,0,0,0,0
41406,41357,0.000547,0.003729,0.00308,336.75,0,0,0,0,1,0,0,-114.95,0.99,115.02,-0.86,0,0,0,0
41406,41357,0.000547,0.003729,0.00308,336.75,0,0,0,0,1,0,0,-114.95,0.99,115.02,-0.86,0,0,0,0
41357,42150,0.001896,0.0106,0.01345,293.66,0,0,0,0,1,0,0,-69.57,-62.06,69.72,61.44,0,0,0,0
41358,41393,0.002255,0.014666,0.09209,247.23,0,0,0,0,1,0,0,22.64,11.48,-22.63,-21.33,0,0,0,0
41401,41358,0.002093,0.012664,0.01942,257.99,0,0,0,0,1,0,0,33.11,10.13,-33.08,-12.1,0,0,0,0
41359,41360,0.00025,0.001006,0,0,0,0,0,0,1,0,0,5.48,0.8,-5.48,-0.8,0,0,0,0
41359,41421,0.003288,0.015002,0.00713,205.1,0,0,0,0,1,0,0,27.78,-6.38,-27.76,5.72,0,0,0,0
41747,41359,0.004007,0.021557,0.01268,216.42,0,0,0,0,1,0,0,33.3,-6.73,-33.26,5.58,0,0,0,0
41389,41361,0.002681,0.016568,0.01805,267.88,0,0,0,0,1,0,0,53.96,-4.75,-53.89,3.25,0,0,0,0
41416,41361,0.002392,0.015088,0.01268,240.84,0,0,0,0,1,0,0,-27.08,8.73,27.1,-9.98,0,0,0,0
41362,41363,0.000233,0.001136,0,0,0,0,0,0,1,0,0,19.68,5.93,-19.67,-5.93,0,0,0,0
41362,41396,0.001307,0.008566,0.01037,313.8,0,0,0,0,1,0,0,-170.66,-8.71,171.02,9.92,0,0,0,0
41417,41362,0.000669,0.003954,0.00312,351.87,0,0,0,0,1,0,0,-146.42,10.31,146.55,-9.86,0,0,0,0
41417,41362,0.000669,0.003954,0.00312,351.87,0,0,0,0,1,0,0,-146.42,10.31,146.55,-9.86,0,0,0,0
41417,41362,0.000669,0.003954,0.00312,351.87,0,0,0,0,1,0,0,-146.42,10.31,146.55,-9.86,0,0,0,0
41364,41365,0.000292,0.001121,0,0,0,0,0,0,1,0,0,-9.51,-2.86,9.51,2.86,0,0,0,0
41365,41389,0.001214,0.008735,0.0115,250.05,0,0,0,0,1,0,0,-25.24,-0.69,25.25,-0.51,0,0,0,0
41365,41391,0.001061,0.005431,0.00417,237.33,0,0,0,0,1,0,0,15.73,-2.17,-15.72,1.74,0,0,0,0
41366,41400,0.001389,0.007293,0.00643,255.76,0,0,0,0,1,0,0,-34.64,35.87,34.67,-36.39,0,0,0,0
41366,41406,0.002507,0.015579,0.00736,332.48,0,0,0,0,1,0,0,-97.72,4.73,97.94,-4.14,0,0,0,0
41366,41406,0.002507,0.015579,0.00736,332.48,0,0,0,0,1,0,0,-97.72,4.73,97.94,-4.14,0,0,0,0
41367,41368,0.000218,0.001179,0,0,0,0,0,0,1,0,0,30.45,5,-30.45,-4.99,0,0,0,0
41381,41367,0.001577,0.009603,0.00572,255.47,0,0,0,0,1,0,0,28.75,8.8,-28.73,-9.34,0,0,0,0
41367,41956,0.001693,0.009908,0.00912,213.09,0,0,0,0,1,0,0,-1.72,4.35,1.72,-5.34,0,0,0,0
41369,41391,0.004145,0.02781,0.04452,264.43,0,0,0,0,1,0,0,2.71,1.54,-2.71,-6.36,0,0,0,0
41419,41369,0.003454,0.018087,0.01247,273.04,0,0,0,0,1,0,0,13.7,3.6,-13.69,-4.92,0,0,0,0
41370,41371,0.000235,0.001145,0,0,0,0,0,0,1,0,0,7.37,1.55,-7.37,-1.55,0,0,0,0
41370,41372,0.000296,0.001081,0,0,0,0,0,0,1,0,0,-7.42,-1.56,7.42,1.56,0,0,0,0
41376,41372,0.00155,0.011702,0.00422,287.63,0,0,0,0,1,0,0,74.87,-12.46,-74.79,12.63,0,0,0,0
41389,41372,0.001584,0.011065,0.03204,283.25,0,0,0,0,1,0,0,-67.31,11.21,67.38,-14.2,0,0,0,0
41397,41373,0.002556,0.011928,0.00888,307.48,0,0,0,0,1,0,0,-131.54,39.65,131.99,-38.52,0,0,0,0
41373,41410,0.000727,0.004632,0.00566,318.48,0,0,0,0,1,0,0,-159.38,20.15,159.56,-19.65,0,0,0,0
41374,41375,0.000275,0.001061,0,0,0,0,0,0,1,0,0,9.6,2.98,-9.6,-2.98,0,0,0,0
41374,41376,0.0029,0.016761,0.01509,297.19,0,0,0,0,1,0,0,95.72,-9.62,-95.48,9.42,0,0,0,0
41413,41374,0.002248,0.014502,0.01507,325.45,0,0,0,0,1,0,0,-179.99,15.12,180.67,-12.36,0,0,0,0
41377,41378,0.000204,0.00117,0,0,0,0,0,0,1,0,0,55.69,12.35,-55.68,-12.32,0,0,0,0
41377,41802,0.001572,0.009084,0.02833,247.81,0,0,0,0,1,0,0,-20.64,-2.91,20.65,-0.11,0,0,0,0
41814,41377,0.006046,0.033671,0.02536,262.1,0,0,0,0,1,0,0,35.12,7.1,-35.05,-9.44,0,0,0,0
41379,41383,0.000157,0.012671,0,1470.01,0,0,1,0,1,0,0,125.71,37.64,-125.68,-35.65,0,0,0,0
41379,41385,0.000278,0.001199,0,0,0,0,0,0,1,0,0,-125.71,-37.64,125.75,37.83,0,0,0,0
41381,41380,0.00027,0.01509,0,724.79,0,0,1.00625,0,1,0,0,-154.81,-31.63,154.87,35.12,0,0,0,0
41380,41383,-6.7e-05,-0.005384,0,1320.01,0,0,1,0,1,0,0,-125.69,-36.49,125.68,35.65,0,0,0,0
41380,41384,0.000293,0.001163,0,0,0,0,0,0,1,0,0,-29.18,1.38,29.18,-1.37,0,0,0,0
41381,41405,0.000914,0.005115,0.02319,287.47,0,0,0,0,1,0,0,73.9,12.37,-73.86,-14.64,0,0,0,0
41381,41425,0.003242,0.021886,0.01724,275.43,0,0,0,0,1,0,0,52.16,10.46,-52.07,-11.77,0,0,0,0
41382,41383,0.000425,0.034393,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41390,41384,0.000193,0.003213,0.42225,2588.07,0,0,0,0,1,0,0,-554.3,-81.08,554.85,44.34,0,0,0,0
41384,41775,0.000233,0.003943,0.42786,2643.27,0,0,0,0,1,0,0,-639.71,-53.74,640.59,21.76,0,0,0,0
42104,41385,0.0001,0.002772,1.47148,3992.18,0,0,0,0,1,0,0,125.77,-123.15,-125.75,-37.83,0,0,0,0
41386,41387,0.000287,0.001177,0,0,0,0,0,0,1,0,0,-34.92,-10.37,34.92,10.39,0,0,0,0
41725,41387,0.002595,0.017683,0.01912,265.77,0,0,0,0,1,0,0,-25.38,0.51,25.4,-2.46,0,0,0,0
41387,41813,0.004758,0.025648,0.02996,288.34,0,0,0,0,1,0,0,-60.32,-7.93,60.49,5.57,0,0,0,0
41389,41388,0.000196,0.011695,0,627.9,0,0,1,0,1,0,0,-101.14,-7.71,101.16,8.83,0,0,0,0
41388,41390,0.000205,0.001003,0,0,0,0,0,0,1,0,0,-101.16,-35.92,101.18,36.03,0,0,0,0
41391,41389,0.001326,0.008778,0.00694,258.5,0,0,0,0,1,0,0,-34.92,0.68,34.93,-1.33,0,0,0,0
41390,41409,0.000161,0.002769,0.47948,2552.67,0,0,0,0,1,0,0,453.12,45.05,-452.81,-91.57,0,0,0,0
41391,41392,0.000264,0.00115,0,0,0,0,0,0,1,0,0,54.32,2.85,-54.31,-2.82,0,0,0,0
41391,41421,0.001203,0.008834,0.07481,256.4,0,0,0,0,1,0,0,-0.96,1.09,0.96,-9.17,0,0,0,0
41393,41394,0.000266,0.001146,0,0,0,0,0,0,1,0,0,44.76,1.8,-44.75,-1.78,0,0,0,0
41393,41412,0.000874,0.00499,0.00248,307.6,0,0,0,0,1,0,0,122.58,-6.03,-122.46,6.46,0,0,0,0
41413,41393,0.001298,0.007559,0.00465,316.18,0,0,0,0,1,0,0,145.63,-24.4,-145.36,25.42,0,0,0,0
41395,41416,0.002477,0.014903,0.02373,194.19,0,0,0,0,1,0,0,-12.02,9.15,12.03,-11.68,0,0,0,0
41395,42035,0.001783,0.008894,0.00972,269.44,0,0,0,0,1,0,0,-32.73,-12.99,32.75,12.03,0,0,0,0
41396,42150,0.002556,0.015299,0.02375,328.12,0,0,0,0,1,0,0,-224.02,-22.87,225.22,27.45,0,0,0,0
41397,41398,0.000214,0.001134,0,0,0,0,0,0,1,0,0,36.25,11.23,-36.25,-11.21,0,0,0,0
41408,41397,0.002588,0.014289,0.01035,292.7,0,0,0,0,1,0,0,78.31,-9.47,-78.16,9.17,0,0,0,0
41399,41400,0.000226,0.001011,0,0,0,0,0,0,1,0,0,-41.41,-3.11,41.42,3.13,0,0,0,0
41400,41403,0.002219,0.014243,0.02966,305.32,0,0,0,0,1,0,0,99.39,3.27,-99.19,-5.13,0,0,0,0
41401,41402,0.000212,0.001107,0,0,0,0,0,0,1,0,0,7.57,1.9,-7.57,-1.9,0,0,0,0
41401,41956,0.002348,0.012955,0.01701,245.87,0,0,0,0,1,0,0,-19.88,-3.56,19.89,1.76,0,0,0,0
42165,41401,0.000973,0.005108,0.0064,245.73,0,0,0,0,1,0,0,20.8,7.79,-20.8,-8.47,0,0,0,0
41423,41404,0.002848,0.015506,0.00877,270.62,0,0,0,0,1,0,0,68.56,-9.11,-68.43,8.87,0,0,0,0
41405,41780,0.000691,0.003853,0.00199,280.85,0,0,0,0,1,0,0,60.93,8.63,-60.91,-8.72,0,0,0,0
41405,42165,0.002387,0.011564,0.04117,203.84,0,0,0,0,1,0,0,3.04,2.34,-3.04,-6.82,0,0,0,0
41407,41408,0.00023,0.001146,0,0,0,0,0,0,1,0,0,-22.98,-0.82,22.99,0.82,0,0,0,0
41408,42035,0.004972,0.031225,0.01429,283.66,0,0,0,0,1,0,0,-48.19,-1.68,48.29,0.8,0,0,0,0
41410,41409,0.000238,0.01437,0,646.47,0,0,1,0,1,0,0,-105.04,-2.51,105.06,3.98,0,0,0,0
41409,41411,0.00021,0.001113,0,0,0,0,0,0,1,0,0,67.91,11.52,-67.91,-11.47,0,0,0,0
41409,42103,0.000542,0.006089,0.73216,2455.99,0,0,0,0,1,0,0,-651.93,-73.22,654.06,17.75,0,0,0,0
41409,42153,6.8e-05,0.001345,0.14718,2327.28,0,0,0,0,1,0,0,37.85,-452.79,-37.72,439.3,0,0,0,0
41410,41412,0.001269,0.006224,0.0042,276.43,0,0,0,0,1,0,0,-54.52,22.16,54.56,-22.41,0,0,0,0
41414,41415,0.000229,0.00102,0,0,0,0,0,0,1,0,0,12.72,4.99,-12.72,-4.98,0,0,0,0
41414,41422,0.001385,0.008299,0.00409,274.67,0,0,0,0,1,0,0,-74.29,9.4,74.36,-9.41,0,0,0,0
41987,41414,0.000825,0.004925,0.0085,264.95,0,0,0,0,1,0,0,-61.53,13.67,61.56,-14.39,0,0,0,0
41419,41418,0.000216,0.01598,0,672.39,0,0,1,0,1,0,0,-48.38,7.48,48.39,-7.12,0,0,0,0
41418,41420,0.000254,0.001155,0,0,0,0,0,0,1,0,0,47.46,9.01,-47.45,-8.98,0,0,0,0
41418,62067,0.000423,0.008678,1.36173,2908.57,0,0,0,0,1,0,0,-1162.79,-12.36,1168.08,-27.15,0,0,0,0
41419,42035,0.006191,0.034901,0.0498,282.5,0,0,0,0,1,0,0,34.68,-11.08,-34.61,6.08,0,0,0,0
41423,41424,0.000241,0.001134,0,0,0,0,0,0,1,0,0,16.3,7.01,-16.3,-7.01,0,0,0,0
41987,41423,0.001042,0.006249,0.0033,282.01,0,0,0,0,1,0,0,84.92,-2.03,-84.85,2.1,0,0,0,0
41802,41425,0.003341,0.018001,0.03281,266.76,0,0,0,0,1,0,0,-40.84,-12.98,40.89,9.73,0,0,0,0
41426,41427,0.000265,0.001058,0,0,0,0,0,0,1,0,0,13.6,2.23,-13.6,-2.22,0,0,0,0
41428,41429,0.000259,0.001064,0,0,0,0,0,0,1,0,0,-34.7,-7.12,34.7,7.13,0,0,0,0
41430,69104,0.001341,0.007347,0.00893,300.1,0,0,0,0,1,0,0,-93.14,-22.71,93.26,22.37,0,0,0,0
41433,41432,0.000107,0.00784,0,1114.85,0,0,1.00625,0,1,0,0,-518.63,-96.99,518.91,117.47,0,0,0,0
41432,41434,0.00024,0.001048,0,0,0,0,0,0,1,0,0,44.6,11.24,-44.6,-11.22,0,0,0,0
41432,41435,0.000248,0.001132,0,0,0,0,0,0,1,0,0,-563.52,-128.71,564.28,132.2,0,0,0,0
41433,41442,0.002106,0.012496,0.01428,295.11,0,0,0,0,1,0,0,73.93,17.46,-73.82,-18.32,0,0,0,0
41433,69176,0.000235,0.001194,0.00415,367.77,0,0,0,0,1,0,0,148.23,26.51,-148.18,-26.71,0,0,0,0
41433,69176,0.000235,0.001194,0.00415,367.77,0,0,0,0,1,0,0,148.23,26.51,-148.18,-26.71,0,0,0,0
41433,69176,0.000235,0.001194,0.00415,367.77,0,0,0,0,1,0,0,148.23,26.51,-148.18,-26.71,0,0,0,0
41435,69701,4.6e-05,0.00089,0.09126,2577.17,0,0,0,0,1,0,0,-489.87,-41.08,489.97,33.1,0,0,0,0
41435,69742,5.2e-05,0.000785,0.1082,2561.67,0,0,0,0,1,0,0,-418.4,25.73,418.49,-36.25,0,0,0,0
41436,41445,0.000411,0.001988,0.00091,300.35,0,0,0,0,1,0,0,-86.68,5.23,86.71,-5.19,0,0,0,0
41437,41438,0.000202,0.00106,0,0,0,0,0,0,1,0,0,65.84,23.5,-65.83,-23.45,0,0,0,0
41440,41439,0.000254,0.016358,0,914.71,0,0,1.00625,0,1,0,0,-306.12,-41.82,306.35,56.54,0,0,0,0
41439,41441,0.000281,0.001161,0,0,0,0,0,0,1,0,0,65.85,15.05,-65.83,-15,0,0,0,0
41440,41444,0.000253,0.001484,0.00105,321.65,0,0,0,0,1,0,0,120.39,13.36,-120.35,-13.27,0,0,0,0
41440,41447,0.00073,0.004178,0.0046,253.61,0,0,0,0,1,0,0,49.2,21.05,-49.18,-21.43,0,0,0,0
41443,41444,0.000267,0.001068,0,0,0,0,0,0,1,0,0,-45.02,-10.17,45.03,10.19,0,0,0,0
41445,42007,0.000833,0.005109,0.00602,208.83,0,0,0,0,1,0,0,-1.8,-1.56,1.8,0.92,0,0,0,0
69186,41445,0.000925,0.005115,0.00815,284.27,0,0,0,0,1,0,0,66.58,1.18,-66.55,-1.84,0,0,0,0
41445,69538,0.001021,0.006294,0.0083,288.24,0,0,0,0,1,0,0,-61.54,2.51,61.57,-3.17,0,0,0,0
69463,41446,0.000498,0.00356,0.00236,240.22,0,0,0,0,1,0,0,13.22,0.25,-13.22,-0.49,0,0,0,0
69469,41447,0.000839,0.004772,0.005,256.05,0,0,0,0,1,0,0,5.08,-7.07,-5.08,6.54,0,0,0,0
41449,41448,0.005518,0.167399,0,96.58,0,0,1.06875,0,1,0,0,-6.06,-31.17,6.11,32.96,0,0,0,0
41448,41450,0.000211,0.00102,0,0,0,0,0,0,1,0,0,14.87,6.95,-14.87,-6.95,0,0,0,0
41451,41452,0.000278,0.00108,0,0,0,0,0,0,1,0,0,16.48,4.45,-16.48,-4.44,0,0,0,0
41451,41453,0.000249,0.001095,0,0,0,0,0,0,1,0,0,-16.48,-4.45,16.48,4.45,0,0,0,0
41453,41521,0.001416,0.007986,0.01306,230.25,0,0,0,0,1,0,0,12.68,5.44,-12.67,-6.85,0,0,0,0
41453,41618,0.001564,0.012619,0.01598,253.98,0,0,0,0,1,0,0,-29.15,-9.89,29.17,8.25,0,0,0,0
41456,41454,0.001268,0.007721,0.00496,260.72,0,0,0,0,1,0,0,41.24,14.2,-41.22,-14.61,0,0,0,0
41454,41623,0.008,0.039,0.0168,100,0,0,0,0,1,0,0,7.35,6.8,-7.34,-8.6,0,0,0,0
41456,41455,0.000243,0.018194,0,659.74,0,0,1.00625,0,1,0,0,-94.48,-32.14,94.5,33.81,0,0,0,0
41455,41457,0.000291,0.001001,0,0,0,0,0,0,1,0,0,-97.74,-34.7,97.77,34.8,0,0,0,0
41455,41458,0.000245,0.001184,0,0,0,0,0,0,1,0,0,3.24,0.89,-3.24,-0.89,0,0,0,0
41505,41456,0.005391,0.029075,0.01439,262.99,0,0,0,0,1,0,0,-31.02,-4.12,31.07,2.81,0,0,0,0
41624,41456,0.004271,0.025775,0.01201,257,0,0,0,0,1,0,0,-22.14,-16.27,22.17,15.13,0,0,0,0
41516,41457,0.000193,0.003417,0.35654,2555.25,0,0,0,0,1,0,0,430.07,6.56,-429.74,-39.99,0,0,0,0
41457,41630,0.000209,0.003227,0.32103,2481.47,0,0,0,0,1,0,0,298.69,1.17,-298.52,-33.74,0,0,0,0
41459,41644,0.002258,0.014527,0.02617,269.22,0,0,0,0,1,0,0,77.65,-0.63,-77.53,-1.42,0,0,0,0
41459,41709,0.005293,0.025333,0.01833,273.98,0,0,0,0,1,0,0,7.38,8.65,-7.38,-10.61,0,0,0,0
41938,41459,0.001249,0.007431,0.00542,302.1,0,0,0,0,1,0,0,92.06,8.77,-91.96,-8.79,0,0,0,0
41460,41461,0.000245,0.001112,0,0,0,0,0,0,1,0,0,18.24,2.29,-18.24,-2.28,0,0,0,0
42128,41460,0.001374,0.008384,0.01294,244.81,0,0,0,0,1,0,0,18.24,0.91,-18.24,-2.29,0,0,0,0
41462,41463,0.000299,0.001111,0,0,0,0,0,0,1,0,0,-33.9,-2.32,33.91,2.34,0,0,0,0
41463,41465,0.002939,0.016034,0.0236,294.82,0,0,0,0,1,0,0,-81.87,-11.06,82.06,9.48,0,0,0,0
41463,41474,0.001396,0.007957,0.00922,259.5,0,0,0,0,1,0,0,26.41,3.29,-26.4,-4.24,0,0,0,0
41610,41463,0.002597,0.016809,0.00435,250.11,0,0,0,0,1,0,0,-21.54,-5.83,21.56,5.43,0,0,0,0
41465,41464,0.000122,0.007647,0,704.05,0,0,1,0,1,0,0,-124.59,-27.18,124.61,28.31,0,0,0,0
41464,41466,0.000236,0.001005,0,0,0,0,0,0,1,0,0,37.1,9.67,-37.1,-9.66,0,0,0,0
41498,41464,0.000143,0.00266,0.24781,2304.41,0,0,0,0,1,0,0,-113.47,-30.78,113.49,3.8,0,0,0,0
41464,41516,0.000304,0.006146,0.78605,2517.06,0,0,0,0,1,0,0,-258.94,-19.79,259.12,-63.03,0,0,0,0
41464,41549,0.000398,0.007312,0.71767,2260.95,0,0,0,0,1,0,0,-16.27,-21.99,16.27,-56.98,0,0,0,0
41855,41465,0.002736,0.013946,0.00434,267.36,0,0,0,0,1,0,0,-42.48,-17.9,42.54,17.7,0,0,0,0
41467,41468,0.000263,0.001172,0,0,0,0,0,0,1,0,0,35.87,9.98,-35.87,-9.96,0,0,0,0
41467,41469,0.000274,0.001101,0,0,0,0,0,0,1,0,0,-35.87,-9.98,35.88,9.99,0,0,0,0
41467,41470,0.000219,0.001082,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41849,41469,0.004772,0.030605,0.01985,263.09,0,0,0,0,1,0,0,35.9,4.66,-35.85,-6.46,0,0,0,0
41469,41855,0.00274,0.01522,0.01647,198.75,0,0,0,0,1,0,0,-0.03,-3.53,0.03,1.74,0,0,0,0
41510,41471,0.006936,0.037086,0.01763,259.48,0,0,0,0,1,0,0,6.47,-0.73,-6.46,-1.18,0,0,0,0
41579,41471,0.005487,0.027888,0.01931,255.18,0,0,0,0,1,0,0,-1.41,-1.92,1.41,-0.18,0,0,0,0
41472,41473,0.000276,0.001012,0,0,0,0,0,0,1,0,0,12.66,3.73,-12.66,-3.73,0,0,0,0
41472,41539,0.003973,0.026759,0.01743,236.65,0,0,0,0,1,0,0,-7.66,-1.59,7.66,-0.31,0,0,0,0
41472,41849,0.0095,0.045,0.19,200,0,0,0,0,1,0,0,-5.01,-10.9,5.01,-9.91,0,0,0,0
41474,41499,0.003458,0.017954,0.0078,237.09,0,0,0,0,1,0,0,5.66,-2.85,-5.66,2.01,0,0,0,0
41610,41474,0.002586,0.015,0.00794,229.64,0,0,0,0,1,0,0,-10.18,-4.25,10.18,3.4,0,0,0,0
41475,41476,0.000236,0.001055,0,0,0,0,0,0,1,0,0,19.45,11.06,-19.45,-11.06,0,0,0,0
41475,41483,0.000703,0.004788,0.00942,254.25,0,0,0,0,1,0,0,37.62,-16.25,-37.61,15.3,0,0,0,0
41475,42144,0.002285,0.013947,0.01049,270.31,0,0,0,0,1,0,0,-57.07,5.19,57.14,-5.91,0,0,0,0
41490,41477,0.002825,0.017391,0.03264,217.91,0,0,0,0,1,0,0,-4.24,-1.12,4.24,-2.44,0,0,0,0
41477,41574,0.001252,0.007693,0.00695,248.8,0,0,0,0,1,0,0,23.5,-7.15,-23.49,6.43,0,0,0,0
41477,41700,0.004455,0.028078,0.02621,263.6,0,0,0,0,1,0,0,17.57,-1.9,-17.55,-0.88,0,0,0,0
41477,41983,0.002096,0.011217,0.01905,256.38,0,0,0,0,1,0,0,-54.54,8.87,54.6,-10.63,0,0,0,0
41552,41478,0.002737,0.016558,0.01548,254.43,0,0,0,0,1,0,0,34.57,-7.15,-34.54,5.66,0,0,0,0
41554,41478,0.008,0.039,0.0168,200,0,0,0,0,1,0,0,-8.01,1.27,8.02,-3.07,0,0,0,0
41479,41480,0.000217,0.001198,0,0,0,0,0,0,1,0,0,-45.23,-3.49,45.23,3.52,0,0,0,0
41480,42032,0.001185,0.007772,0.00838,235.44,0,0,0,0,1,0,0,-9.57,-0.29,9.57,-0.62,0,0,0,0
41480,42076,0.001267,0.007578,0.00744,260.6,0,0,0,0,1,0,0,-35.66,-3.23,35.67,2.51,0,0,0,0
41481,41563,0.002901,0.017652,0.02093,232.59,0,0,0,0,1,0,0,-34.13,5.42,34.16,-7.5,0,0,0,0
41481,42171,0.001514,0.009152,0.01439,235.55,0,0,0,0,1,0,0,12.22,-11.26,-12.22,9.71,0,0,0,0
41482,41504,0.008784,0.048601,0.01443,250.49,0,0,0,0,1,0,0,-15.65,1.07,15.67,-2.52,0,0,0,0
41554,41482,0.003592,0.023965,0.01833,234.57,0,0,0,0,1,0,0,-2.93,4.11,2.93,-6.09,0,0,0,0
41483,41556,0.001463,0.008832,0.0169,291.57,0,0,0,0,1,0,0,-113.62,-3.72,113.79,2.92,0,0,0,0
41483,41983,0.002359,0.012839,0.08017,284.11,0,0,0,0,1,0,0,110.35,-20.97,-110.08,13.7,0,0,0,0
41484,41488,0.008,0.039,0.0168,150,0,0,0,0,1,0,0,-5.52,-4.5,5.52,2.69,0,0,0,0
41484,41611,0.003952,0.022827,0.00786,230.16,0,0,0,0,1,0,0,-3.66,2.68,3.66,-3.53,0,0,0,0
41485,41486,0.000222,0.001124,0,0,0,0,0,0,1,0,0,4.22,0.21,-4.22,-0.21,0,0,0,0
41485,41487,0.000273,0.001122,0,0,0,0,0,0,1,0,0,1.69,0.53,-1.69,-0.53,0,0,0,0
41824,41485,0.003077,0.016934,0.01147,223.02,0,0,0,0,1,0,0,5.92,10.34,-5.91,-11.56,0,0,0,0
41488,41489,0.000208,0.001002,0,0,0,0,0,0,1,0,0,-10.42,-4.96,10.42,4.96,0,0,0,0
41489,41557,0.004283,0.027607,0.01375,220.32,0,0,0,0,1,0,0,-10.42,-4.96,10.43,3.49,0,0,0,0
41490,41491,0.000238,0.001182,0,0,0,0,0,0,1,0,0,3.47,0.98,-3.47,-0.98,0,0,0,0
41490,41492,0.000243,0.001028,0,0,0,0,0,0,1,0,0,0.78,0.13,-0.78,-0.13,0,0,0,0
41547,41493,0.000737,0.003831,0.00328,256.71,0,0,0,0,1,0,0,29.38,3.25,-29.37,-3.58,0,0,0,0
41590,41493,0.000646,0.003211,0.0031,228.95,0,0,0,0,1,0,0,-8.56,-1.96,8.56,1.63,0,0,0,0
41494,41495,0.000256,0.001176,0,0,0,0,0,0,1,0,0,-4.08,-0.49,4.08,0.49,0,0,0,0
41495,41537,0.002447,0.015438,0.00909,273.24,0,0,0,0,1,0,0,-36.71,-2.09,36.74,1.29,0,0,0,0
41885,41495,0.004191,0.02271,0.01403,269.76,0,0,0,0,1,0,0,-32.58,-2.9,32.63,1.6,0,0,0,0
41496,41497,0.000297,0.001071,0,0,0,0,0,0,1,0,0,-48.04,-7.8,48.05,7.82,0,0,0,0
41914,41497,0.001957,0.012466,0.00626,222.43,0,0,0,0,1,0,0,2.47,-1.36,-2.47,0.69,0,0,0,0
42093,41497,0.001466,0.009796,0.00492,268.07,0,0,0,0,1,0,0,45.6,8.16,-45.57,-8.51,0,0,0,0
41498,41501,0.000517,0.044681,0,852.06,0,0,1,0,1,0,0,113.47,30.78,-113.41,-25.17,0,0,0,0
41499,41501,-0.000287,-0.024794,0,702.06,0,0,1,0,1,0,0,-113.45,-28.28,113.41,25.17,0,0,0,0
41499,41577,0.002843,0.016507,0.00909,272.03,0,0,0,0,1,0,0,36.19,3.07,-36.16,-3.85,0,0,0,0
41635,41499,0.002916,0.018086,0.00798,271.72,0,0,0,0,1,0,0,-34.84,-6.12,34.87,5.46,0,0,0,0
41500,41501,0.001454,0.125747,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41502,41503,0.008043,0.039279,0.01678,229.16,0,0,0,0,1,0,0,-13.56,0.93,13.57,-2.69,0,0,0,0
41502,41504,0.003155,0.018993,0.04288,257.7,0,0,0,0,1,0,0,22.34,-5.29,-22.32,0.73,0,0,0,0
41502,41858,0.003105,0.022272,0.03565,264.38,0,0,0,0,1,0,0,-25.19,0.26,25.21,-3.99,0,0,0,0
41503,41527,0.001336,0.006807,0.0072,241.65,0,0,0,0,1,0,0,-20.94,-0.51,20.94,-0.24,0,0,0,0
41505,41506,0.000225,0.001041,0,0,0,0,0,0,1,0,0,6.81,1.13,-6.81,-1.13,0,0,0,0
41505,41627,0.004532,0.021731,0.02699,252.66,0,0,0,0,1,0,0,19.91,1.48,-19.9,-4.34,0,0,0,0
41507,41508,0.000201,0.001161,0,0,0,0,0,0,1,0,0,16.74,1.81,-16.74,-1.81,0,0,0,0
41507,41692,0.002564,0.015846,0.00769,250.44,0,0,0,0,1,0,0,38.68,-4.09,-38.64,3.47,0,0,0,0
41507,41983,0.00206,0.013269,0.0107,266.25,0,0,0,0,1,0,0,-55.42,2.28,55.48,-3.07,0,0,0,0
41509,41510,0.000207,0.001127,0,0,0,0,0,0,1,0,0,-4.07,-0.62,4.07,0.62,0,0,0,0
41509,41511,0.000245,0.001156,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
41509,41512,0.000285,0.001054,0,0,0,0,0,0,1,0,0,4.07,0.62,-4.07,-0.62,0,0,0,0
41536,41510,0.002884,0.020246,0.01454,263.29,0,0,0,0,1,0,0,10.54,-1.68,-10.54,0.11,0,0,0,0
41513,41514,0.000215,0.001171,0,0,0,0,0,0,1,0,0,14.37,1.25,-14.37,-1.25,0,0,0,0
41513,41575,0.001926,0.01077,0.07344,262.75,0,0,0,0,1,0,0,45.99,0.55,-45.95,-8.38,0,0,0,0
41513,42058,0.002443,0.012896,0.01244,229.59,0,0,0,0,1,0,0,-25.32,5.52,25.33,-6.8,0,0,0,0
41513,42157,0.000862,0.005257,0.00364,267.32,0,0,0,0,1,0,0,-35.04,-7.32,35.05,6.98,0,0,0,0
41516,41515,9.7e-05,0.006615,0,1515.88,0,0,1.00625,0,1,0,0,-283.48,43.43,283.55,-38.43,0,0,0,0
41515,41518,0.000273,0.001006,0,0,0,0,0,0,1,0,0,54.69,8.8,-54.68,-8.77,0,0,0,0
41926,41515,0.000111,0.003166,1.6071,4034.49,0,0,0,0,1,0,0,-54.93,77.64,54.96,-251.57,0,0,0,0
41515,42117,0.00012,0.003192,1.81785,4182.23,0,0,0,0,1,0,0,-393.19,-173.46,393.37,-19.13,0,0,0,0
41517,41516,0.000265,0.017521,0,597.83,0,0,1,0,1,0,0,-70.36,-5.48,70.37,6.28,0,0,0,0
41927,41516,0.000382,0.007486,0.69771,2149.91,0,0,0,0,1,0,0,-22.62,-76.68,22.63,0.2,0,0,0,0
41516,42115,0.00036,0.006255,0.70064,2599.4,0,0,0,0,1,0,0,-498.72,6.56,499.54,-69.42,0,0,0,0
41517,41532,0.003626,0.025812,0.02108,258.99,0,0,0,0,1,0,0,26.48,-0.23,-26.46,-1.92,0,0,0,0
41951,41517,0.007437,0.040274,0.01543,264.54,0,0,0,0,1,0,0,-43.75,-6.68,43.88,5.71,0,0,0,0
41519,41544,0.00176,0.011315,0.00676,215.72,0,0,0,0,1,0,0,-29.5,1.41,29.51,-2.05,0,0,0,0
41579,41519,0.004061,0.027381,0.02116,240.65,0,0,0,0,1,0,0,-10.81,-2.86,10.82,0.58,0,0,0,0
41642,41519,0.00427,0.025587,0.02074,231.59,0,0,0,0,1,0,0,-9.95,0.93,9.95,-3.17,0,0,0,0
41520,41521,0.000237,0.001096,0,0,0,0,0,0,1,0,0,-9.82,-1.83,9.82,1.83,0,0,0,0
41521,41550,0.001134,0.007714,0.0036,224.07,0,0,0,0,1,0,0,-3.54,-6.02,3.54,5.63,0,0,0,0
41521,41616,0.0008,0.004124,0.00489,225.68,0,0,0,0,1,0,0,6.39,11.04,-6.39,-11.57,0,0,0,0
41522,41523,0.000259,0.001133,0,0,0,0,0,0,1,0,0,20.86,9.56,-20.86,-9.56,0,0,0,0
41541,41522,0.002192,0.013131,0.00465,285.06,0,0,0,0,1,0,0,-70.87,-10.92,70.97,11.04,0,0,0,0
41522,41568,0.003073,0.01925,0.03895,294.96,0,0,0,0,1,0,0,-91.84,-20.6,92.09,17.88,0,0,0,0
41552,41524,0.002874,0.020195,0.01395,220.36,0,0,0,0,1,0,0,-4.96,-0.11,4.96,-1.4,0,0,0,0
41581,41524,0.008,0.039,0.0168,200,0,0,0,0,1,0,0,9.86,-2.11,-9.86,0.33,0,0,0,0
41525,41526,0.000264,0.001119,0,0,0,0,0,0,1,0,0,5.22,0.16,-5.22,-0.16,0,0,0,0
41525,41824,0.002001,0.013883,0.04392,265.77,0,0,0,0,1,0,0,-33.22,3.82,33.24,-8.44,0,0,0,0
41525,41962,0.001567,0.009843,0.02162,261.21,0,0,0,0,1,0,0,28.01,-3.98,-27.99,1.7,0,0,0,0
41951,41527,0.000775,0.004426,0.00199,259.73,0,0,0,0,1,0,0,36.17,5.78,-36.16,-5.94,0,0,0,0
41527,42134,0.001097,0.005801,0.00845,235.88,0,0,0,0,1,0,0,-13.77,-2.58,13.78,1.67,0,0,0,0
41528,41529,0.000257,0.001113,0,0,0,0,0,0,1,0,0,9.86,1.3,-9.86,-1.3,0,0,0,0
41563,41528,0.003561,0.021706,0.01881,240.34,0,0,0,0,1,0,0,-38.99,5.76,39.04,-7.5,0,0,0,0
41528,42144,0.005481,0.034656,0.01012,252.49,0,0,0,0,1,0,0,-48.9,6.2,49.03,-6.52,0,0,0,0
41530,41547,0.00027,0.001795,0.00183,256.51,0,0,0,0,1,0,0,-38.51,-4.2,38.51,4.02,0,0,0,0
41596,41530,0.001009,0.0057,0.0035,248.7,0,0,0,0,1,0,0,11.88,2.38,-11.88,-2.75,0,0,0,0
41531,41532,0.000239,0.001135,0,0,0,0,0,0,1,0,0,-9.16,-3.03,9.16,3.03,0,0,0,0
41539,41532,0.001279,0.006462,0.01358,249,0,0,0,0,1,0,0,-17.3,-0.36,17.3,-1.11,0,0,0,0
41573,41533,0.002112,0.013487,0.01435,254.07,0,0,0,0,1,0,0,33.07,2.75,-33.05,-4.17,0,0,0,0
41533,42110,0.001253,0.007561,0.0057,223.54,0,0,0,0,1,0,0,1.09,2.89,-1.09,-3.51,0,0,0,0
41534,41535,0.000261,0.001149,0,0,0,0,0,0,1,0,0,13.11,5.47,-13.11,-5.47,0,0,0,0
41534,41536,0.000279,0.001118,0,0,0,0,0,0,1,0,0,-13.11,-5.47,13.11,5.47,0,0,0,0
42174,41536,0.002981,0.018838,0.02031,273.45,0,0,0,0,1,0,0,23.67,1.67,-23.65,-3.79,0,0,0,0
41537,41538,0.000237,0.001158,0,0,0,0,0,0,1,0,0,12.65,4.84,-12.65,-4.84,0,0,0,0
41537,42058,0.003821,0.024164,0.03285,281.69,0,0,0,0,1,0,0,-49.39,-6.13,49.47,3.09,0,0,0,0
41539,41540,0.000297,0.001176,0,0,0,0,0,0,1,0,0,9.64,0.67,-9.64,-0.67,0,0,0,0
41541,41542,0.000268,0.00114,0,0,0,0,0,0,1,0,0,11.3,4.68,-11.3,-4.68,0,0,0,0
41541,47030,0.006971,0.037158,0.01833,277.97,0,0,0,0,1,0,0,59.57,6.24,-59.34,-6.98,0,0,0,0
41568,41543,0.003723,0.024296,0.01025,215.84,0,0,0,0,1,0,0,3.94,23.85,-3.91,-24.84,0,0,0,0
41544,41545,0.000222,0.001092,0,0,0,0,0,0,1,0,0,11.82,3.58,-11.82,-3.58,0,0,0,0
41556,41544,0.002657,0.015207,0.00928,240.95,0,0,0,0,1,0,0,41.37,0.75,-41.32,-1.53,0,0,0,0
41547,41546,0.000213,0.014298,0,749.22,0,0,1,0,1,0,0,-182.49,-17.79,182.56,22.21,0,0,0,0
41546,41548,0.000239,0.00113,0,0,0,0,0,0,1,0,0,47.28,15,-47.28,-14.98,0,0,0,0
41546,41549,0.00028,0.001013,0,0,0,0,0,0,1,0,0,-229.84,-196.45,230.07,197.29,0,0,0,0
41547,41565,0.00178,0.010942,0.01516,284.86,0,0,0,0,1,0,0,63.47,2.1,-63.4,-3.34,0,0,0,0
41547,41570,0.001968,0.012751,0.00952,245.62,0,0,0,0,1,0,0,18.95,2.99,-18.95,-3.98,0,0,0,0
41547,41590,0.00068,0.004354,0.00252,259.09,0,0,0,0,1,0,0,32.19,5.43,-32.18,-5.66,0,0,0,0
42196,41549,0.000124,0.002092,0.25678,2335.43,0,0,0,0,1,0,0,-112.07,22.52,112.08,-50.51,0,0,0,0
42210,41549,5.7e-05,0.001163,0.11086,2436.9,0,0,0,0,1,0,0,358.5,79.04,-358.43,-89.81,0,0,0,0
41550,41551,0.000269,0.001099,0,0,0,0,0,0,1,0,0,10.51,2.6,-10.51,-2.6,0,0,0,0
41595,41550,0.001015,0.006539,0.02647,231.09,0,0,0,0,1,0,0,0.47,0.7,-0.47,-3.59,0,0,0,0
41613,41550,0.000484,0.002556,0.00335,238.82,0,0,0,0,1,0,0,13.57,4.29,-13.57,-4.65,0,0,0,0
41552,41858,0.004535,0.024994,0.02467,264.32,0,0,0,0,1,0,0,-36.83,4.93,36.89,-7.28,0,0,0,0
41553,41582,0.003101,0.020298,0.02493,278.88,0,0,0,0,1,0,0,62.64,-9.84,-62.53,7.88,0,0,0,0
41880,41553,0.0017,0.01067,0.01289,302.17,0,0,0,0,1,0,0,85.1,-10.56,-84.98,9.88,0,0,0,0
41978,41553,0.005799,0.028043,0.01499,260.27,0,0,0,0,1,0,0,-10.65,-0.48,10.65,-1.12,0,0,0,0
41555,41556,0.000258,0.001127,0,0,0,0,0,0,1,0,0,-20.22,-3.88,20.22,3.88,0,0,0,0
42040,41556,0.000871,0.005351,0.00989,273.1,0,0,0,0,1,0,0,73.59,3.26,-73.55,-4.07,0,0,0,0
42157,41556,0.001168,0.00658,0.00411,284.96,0,0,0,0,1,0,0,101.94,3.65,-101.83,-3.48,0,0,0,0
41557,42157,0.001379,0.008289,0.02966,251.44,0,0,0,0,1,0,0,-29.69,-5.65,29.71,2.47,0,0,0,0
41558,41648,0.008,0.039,0.0168,180,0,0,0,0,1,0,0,9.93,-14.3,-9.91,12.57,0,0,0,0
41558,42174,0.006379,0.03911,0.0134,236.53,0,0,0,0,1,0,0,-22.62,-8.01,22.65,6.76,0,0,0,0
41559,41560,0.000247,0.001128,0,0,0,0,0,0,1,0,0,5.19,2.2,-5.19,-2.2,0,0,0,0
41559,41561,0.000244,0.001011,0,0,0,0,0,0,1,0,0,-5.19,-2.2,5.19,2.2,0,0,0,0
41561,41885,0.004012,0.024275,0.01637,303.11,0,0,0,0,1,0,0,-82.46,0.41,82.71,-0.64,0,0,0,0
47186,41561,0.006945,0.045268,0.07896,301.9,0,0,0,0,1,0,0,-76.88,-3.34,77.27,-2.61,0,0,0,0
41562,41824,0.002927,0.020583,0.03237,278.07,0,0,0,0,1,0,0,49.83,0.21,-49.76,-3.26,0,0,0,0
41856,41562,0.003475,0.021805,0.00821,272.76,0,0,0,0,1,0,0,40.95,0.23,-40.9,-0.79,0,0,0,0
41562,42119,0.001751,0.010999,0.02548,247.53,0,0,0,0,1,0,0,-21.42,-0.36,21.43,-2.36,0,0,0,0
41563,41564,0.000283,0.001139,0,0,0,0,0,0,1,0,0,4.83,1.74,-4.83,-1.74,0,0,0,0
41580,41565,0.002125,0.013378,0.02803,274.6,0,0,0,0,1,0,0,-40.57,2.29,40.61,-5.13,0,0,0,0
41584,41565,0.002611,0.017545,0.00947,270.91,0,0,0,0,1,0,0,38.89,4.06,-38.85,-4.84,0,0,0,0
41567,41566,0.000129,0.008627,0,1375.99,0,0,1.0125,0,1,0,0,-214.32,-85.23,214.39,89.49,0,0,0,0
41566,42067,6.6e-05,0.001865,1.43215,4187.31,0,0,0,0,1,0,0,-539.49,68.34,539.68,-219.22,0,0,0,0
41566,42204,5.8e-05,0.001865,1.01418,4180.53,0,0,0,0,1,0,0,-516.96,160.67,517.13,-265.81,0,0,0,0
65474,41566,0.000139,0.003993,1.98618,4257.69,0,0,0,0,1,0,0,-841.16,-23.23,842.07,-168.2,0,0,0,0
41568,41567,0.00027,0.016823,0,644.03,0,0,1.00625,0,1,0,0,-100.43,-43.35,100.46,45.2,0,0,0,0
41567,41569,0.00024,0.001045,0,0,0,0,0,0,1,0,0,113.86,40.03,-113.83,-39.89,0,0,0,0
42196,41569,0.000139,0.002646,0.27197,1969.71,0,0,0,0,1,0,0,-52.18,-55.69,52.19,25.82,0,0,0,0
41590,41570,0.001212,0.007188,0.00698,238.62,0,0,0,0,1,0,0,14.13,2.2,-14.13,-2.95,0,0,0,0
41570,42128,0.000878,0.004706,0.00329,227.84,0,0,0,0,1,0,0,8.89,-1.91,-8.89,1.56,0,0,0,0
42189,41570,0.00044,0.002177,0.00189,230.66,0,0,0,0,1,0,0,9.7,2.01,-9.7,-2.22,0,0,0,0
41571,41572,0.000236,0.001143,0,0,0,0,0,0,1,0,0,6.03,1.62,-6.03,-1.62,0,0,0,0
41571,41573,0.000281,0.001022,0,0,0,0,0,0,1,0,0,-6.03,-1.62,6.03,1.62,0,0,0,0
41573,42193,0.001625,0.008579,0.01969,259.02,0,0,0,0,1,0,0,-39.1,-4.36,39.12,2.34,0,0,0,0
41574,42171,0.002098,0.012458,0.04374,266.78,0,0,0,0,1,0,0,4.78,-9.05,-4.78,4.28,0,0,0,0
41575,41576,0.000206,0.001062,0,0,0,0,0,0,1,0,0,14.44,1.17,-14.44,-1.17,0,0,0,0
41575,41595,0.001286,0.00694,0.0057,248.22,0,0,0,0,1,0,0,31.52,7.21,-31.5,-7.76,0,0,0,0
42110,41577,0.001138,0.007017,0.0042,249.45,0,0,0,0,1,0,0,-10.9,4.33,10.9,-4.78,0,0,0,0
41578,42032,0.001415,0.008404,0.00775,249.22,0,0,0,0,1,0,0,26.12,4.01,-26.11,-4.8,0,0,0,0
42193,41578,0.000821,0.004316,0.00392,281.78,0,0,0,0,1,0,0,66.56,9.34,-66.53,-9.58,0,0,0,0
41885,41580,0.003904,0.026155,0.02589,269.72,0,0,0,0,1,0,0,-33.56,1.92,33.6,-4.45,0,0,0,0
41581,41582,0.000275,0.001144,0,0,0,0,0,0,1,0,0,-17.93,0.05,17.93,-0.04,0,0,0,0
41581,41583,0.000276,0.001043,0,0,0,0,0,0,1,0,0,8.06,2.07,-8.06,-2.07,0,0,0,0
41876,41582,0.00553,0.031384,0.02463,273.28,0,0,0,0,1,0,0,-44.49,5.75,44.6,-7.84,0,0,0,0
41596,41584,0.00107,0.006954,0.00787,198.83,0,0,0,0,1,0,0,1.68,-4.73,-1.68,3.88,0,0,0,0
41584,42206,0.001388,0.00778,0.01763,282.47,0,0,0,0,1,0,0,-55.39,-9.02,55.43,7.32,0,0,0,0
41585,41586,0.000281,0.001167,0,0,0,0,0,0,1,0,0,26.63,8.97,-26.62,-8.96,0,0,0,0
41585,41605,0.002989,0.01476,0.00846,208.35,0,0,0,0,1,0,0,-14.3,6.17,14.31,-7.06,0,0,0,0
42058,41585,0.002038,0.011476,0.01852,254.65,0,0,0,0,1,0,0,46.62,10.4,-46.58,-12.19,0,0,0,0
42144,41585,0.001424,0.009009,0.00502,207.34,0,0,0,0,1,0,0,-34.24,2.5,34.25,-2.95,0,0,0,0
41589,41587,0.001078,0.007276,0.00247,221.97,0,0,0,0,1,0,0,10.79,0.1,-10.78,-0.37,0,0,0,0
41602,41587,0.000725,0.004502,0.00328,224.03,0,0,0,0,1,0,0,-1.49,-1.73,1.49,1.37,0,0,0,0
41587,41618,0.001732,0.008725,0.00539,259.04,0,0,0,0,1,0,0,-18.74,-8.58,18.75,8.02,0,0,0,0
41587,41992,0.001964,0.010314,0.00605,215.14,0,0,0,0,1,0,0,-6.4,-0.2,6.4,-0.46,0,0,0,0
41588,41589,0.000264,0.001159,0,0,0,0,0,0,1,0,0,-34.44,-5.8,34.45,5.81,0,0,0,0
41589,41598,0.001805,0.008654,0.07313,383.44,0,0,0,0,1,0,0,-61.55,2.36,61.61,-10.05,0,0,0,0
41589,41602,0.000619,0.003886,0.00331,243.36,0,0,0,0,1,0,0,21.88,1.85,-21.88,-2.19,0,0,0,0
41589,41618,0.001466,0.007931,0.00783,257.83,0,0,0,0,1,0,0,-10.71,-9.98,10.71,9.14,0,0,0,0
41589,41992,0.000406,0.002317,0.00282,209.27,0,0,0,0,1,0,0,5.15,-0.13,-5.15,-0.17,0,0,0,0
41590,42189,0.001287,0.008293,0.00546,230.81,0,0,0,0,1,0,0,9.7,1.43,-9.7,-2.01,0,0,0,0
41591,41592,0.000243,0.001197,0,0,0,0,0,0,1,0,0,-31.02,-9.73,31.03,9.74,0,0,0,0
41606,41592,0.000722,0.004385,0.00525,207.31,0,0,0,0,1,0,0,4.04,2.42,-4.04,-2.99,0,0,0,0
42184,41592,0.001184,0.007938,0.02179,260.17,0,0,0,0,1,0,0,26.99,4.44,-26.99,-6.75,0,0,0,0
41593,41594,0.000206,0.001023,0,0,0,0,0,0,1,0,0,31.03,7.06,-31.02,-7.05,0,0,0,0
41593,41595,0.000291,0.001103,0,0,0,0,0,0,1,0,0,-31.03,-7.06,31.03,7.07,0,0,0,0
41596,42206,0.001137,0.008163,0.00384,280.85,0,0,0,0,1,0,0,-51.27,-13.62,51.3,13.41,0,0,0,0
41597,42011,0.001595,0.010829,0.00561,260.68,0,0,0,0,1,0,0,-30.8,-7.13,30.82,6.62,0,0,0,0
41597,42184,0.001235,0.006306,0.00458,255.52,0,0,0,0,1,0,0,22.4,4.48,-22.39,-4.95,0,0,0,0
42206,41597,0.001488,0.008353,0.00835,267.65,0,0,0,0,1,0,0,39.23,8.12,-39.21,-8.9,0,0,0,0
41598,41599,0.000272,0.001091,0,0,0,0,0,0,1,0,0,23.28,9.99,-23.28,-9.99,0,0,0,0
41598,42058,0.000442,0.002584,0.00308,274,0,0,0,0,1,0,0,-57.18,-22.09,57.2,21.84,0,0,0,0
41598,42206,0.001154,0.00652,0.01525,200.82,0,0,0,0,1,0,0,-27.71,22.14,27.73,-23.73,0,0,0,0
41600,41601,0.000275,0.001157,0,0,0,0,0,0,1,0,0,23.36,3.92,-23.36,-3.91,0,0,0,0
41600,41602,0.000296,0.001067,0,0,0,0,0,0,1,0,0,-23.36,-3.92,23.37,3.92,0,0,0,0
41603,41604,0.000271,0.001199,0,0,0,0,0,0,1,0,0,26,8.89,-26,-8.88,0,0,0,0
41603,41605,0.000267,0.001195,0,0,0,0,0,0,1,0,0,-26,-8.89,26,8.9,0,0,0,0
42011,41605,0.001491,0.008904,0.0062,251.68,0,0,0,0,1,0,0,40.33,1.29,-40.31,-1.84,0,0,0,0
41606,41607,0.000252,0.001038,0,0,0,0,0,0,1,0,0,14.93,8.3,-14.92,-8.3,0,0,0,0
41606,42076,0.001046,0.006808,0.03265,248.43,0,0,0,0,1,0,0,-25.32,-10.63,25.33,7.12,0,0,0,0
42128,41606,0.00105,0.005826,0.01311,228.02,0,0,0,0,1,0,0,-6.36,-1.33,6.36,-0.09,0,0,0,0
41608,41609,0.000262,0.00113,0,0,0,0,0,0,1,0,0,31.72,10.07,-31.72,-10.05,0,0,0,0
41608,41610,0.000222,0.001128,0,0,0,0,0,0,1,0,0,-31.72,-10.07,31.72,10.08,0,0,0,0
41611,41612,0.000275,0.001166,0,0,0,0,0,0,1,0,0,31.72,9.73,-31.72,-9.72,0,0,0,0
41611,41625,0.001607,0.009891,0.0057,260.57,0,0,0,0,1,0,0,-27.84,-2.25,27.85,1.7,0,0,0,0
41611,41627,0.003347,0.018319,0.01132,226.59,0,0,0,0,1,0,0,-7.54,-3.95,7.54,2.73,0,0,0,0
41613,41614,0.000222,0.001006,0,0,0,0,0,0,1,0,0,34.34,6.38,-34.34,-6.37,0,0,0,0
41613,41618,0.001467,0.008526,0.00434,272.48,0,0,0,0,1,0,0,-47.91,-10.67,47.94,10.39,0,0,0,0
41615,41616,0.00029,0.001043,0,0,0,0,0,0,1,0,0,-35.48,-7.97,35.48,7.98,0,0,0,0
41616,41627,0.002513,0.014356,0.00989,267.91,0,0,0,0,1,0,0,-29.1,3.59,29.12,-4.55,0,0,0,0
41618,41617,0.000245,0.015776,0,707.06,0,0,1.00625,0,1,0,0,-106.58,-35.8,106.6,37.64,0,0,0,0
41617,41619,0.000299,0.001041,0,0,0,0,0,0,1,0,0,49.42,11.09,-49.41,-11.07,0,0,0,0
41617,41630,0.000162,0.00281,0.29507,2363.43,0,0,0,0,1,0,0,-156.02,-48.74,156.06,17.1,0,0,0,0
41620,41621,0.000232,0.001166,0,0,0,0,0,0,1,0,0,13.15,3.38,-13.15,-3.38,0,0,0,0
41620,41622,0.00027,0.001077,0,0,0,0,0,0,1,0,0,-13.15,-3.38,13.15,3.38,0,0,0,0
41622,41625,0.002243,0.014505,0.01092,248.09,0,0,0,0,1,0,0,19.14,2.97,-19.14,-4.11,0,0,0,0
41622,41627,0.002085,0.011336,0.00426,269.12,0,0,0,0,1,0,0,36.58,-0.52,-36.55,0.2,0,0,0,0
41629,41622,0.0005,0.003406,0.00756,290.29,0,0,0,0,1,0,0,68.89,5.15,-68.87,-5.83,0,0,0,0
41623,41624,0.000248,0.001103,0,0,0,0,0,0,1,0,0,-22.14,-16.26,22.14,16.27,0,0,0,0
41625,41629,0.002514,0.013374,0.0156,267.71,0,0,0,0,1,0,0,-38.2,-4.59,38.23,3.07,0,0,0,0
41626,41627,0.000288,0.001071,0,0,0,0,0,0,1,0,0,-19.79,-5.96,19.79,5.97,0,0,0,0
41629,41628,0.000146,0.012643,0,682.89,0,0,1,0,1,0,0,-107.12,-8.22,107.14,9.56,0,0,0,0
41628,41630,0.000271,0.001065,0,0,0,0,0,0,1,0,0,-142.41,-16.44,142.46,16.64,0,0,0,0
41628,41631,0.000286,0.001069,0,0,0,0,0,0,1,0,0,35.27,6.88,-35.27,-6.87,0,0,0,0
41632,41635,0.001693,0.010441,0.00833,238.03,0,0,0,0,1,0,0,-1.09,3.05,1.09,-3.96,0,0,0,0
41632,41914,0.001512,0.007538,0.00857,212.82,0,0,0,0,1,0,0,-7.42,-1.79,7.42,0.86,0,0,0,0
41632,42032,0.001528,0.009938,0.01523,243.64,0,0,0,0,1,0,0,-25.23,-6.58,25.24,4.99,0,0,0,0
41633,41634,0.000217,0.001043,0,0,0,0,0,0,1,0,0,33.75,10.06,-33.74,-10.05,0,0,0,0
41633,41635,0.000294,0.001114,0,0,0,0,0,0,1,0,0,-33.75,-10.06,33.75,10.07,0,0,0,0
41660,41636,0.004603,0.025914,0.02232,274.21,0,0,0,0,1,0,0,-67.93,10.25,68.14,-11.51,0,0,0,0
41662,41636,0.004372,0.025948,0.01374,297.28,0,0,0,0,1,0,0,109.73,-5.85,-109.25,7.25,0,0,0,0
41638,41637,0.000249,0.016908,0,690.41,0,0,1.00625,0,1,0,0,-161.74,-28.75,161.8,32.98,0,0,0,0
41637,41639,0.000263,0.001108,0,0,0,0,0,0,1,0,0,-202.1,-37.28,202.2,37.71,0,0,0,0
41637,41640,0.000212,0.001057,0,0,0,0,0,0,1,0,0,40.3,4.3,-40.3,-4.29,0,0,0,0
41638,41651,0.001166,0.007984,0.01525,259.49,0,0,0,0,1,0,0,38.83,19.17,-38.81,-20.7,0,0,0,0
41638,41654,0.001759,0.011842,0.00414,296.63,0,0,0,0,1,0,0,119.4,9.04,-119.17,-7.93,0,0,0,0
41664,41639,0.000223,0.003491,0.41735,2456.97,0,0,0,0,1,0,0,530.23,-112.84,-529.64,76.64,0,0,0,0
41716,41639,0.000179,0.002809,0.34961,2652.66,0,0,0,0,1,0,0,-1441.18,96.33,1444.6,-80.71,0,0,0,0
41639,41937,0.000334,0.006102,0.87755,2587.93,0,0,0,0,1,0,0,-1117.16,-33.63,1120.98,7.11,0,0,0,0
41665,41641,0.002314,0.014217,0.01979,272.91,0,0,0,0,1,0,0,41.53,6.67,-41.49,-8.57,0,0,0,0
41753,41641,0.002859,0.017396,0.01455,263.82,0,0,0,0,1,0,0,-30.58,-8.81,30.6,7.41,0,0,0,0
41642,41643,0.000298,0.001138,0,0,0,0,0,0,1,0,0,9.95,4.52,-9.95,-4.52,0,0,0,0
41644,41645,0.00024,0.001181,0,0,0,0,0,0,1,0,0,34.22,6.92,-34.21,-6.91,0,0,0,0
41644,41698,0.00468,0.027094,0.0128,285.45,0,0,0,0,1,0,0,116.2,-5.88,-115.62,7.86,0,0,0,0
42140,41644,0.002493,0.011295,0.00831,279.03,0,0,0,0,1,0,0,73.01,-0.73,-72.89,0.38,0,0,0,0
41646,41647,0.000261,0.001148,0,0,0,0,0,0,1,0,0,15.19,1.6,-15.18,-1.6,0,0,0,0
42123,41646,0.002341,0.012213,0.0172,240.39,0,0,0,0,1,0,0,15.23,40.52,-15.19,-42.14,0,0,0,0
41648,41671,0.004167,0.024142,0.01409,223.31,0,0,0,0,1,0,0,3.89,3.32,-3.89,-4.85,0,0,0,0
41649,41650,0.000285,0.001036,0,0,0,0,0,0,1,0,0,-8.31,-2.66,8.31,2.66,0,0,0,0
41669,41650,0.001967,0.011673,0.04966,268.41,0,0,0,0,1,0,0,59.2,-5.03,-59.13,0.03,0,0,0,0
41650,41963,0.002014,0.011739,0.01018,245.98,0,0,0,0,1,0,0,24.55,-4.79,-24.54,3.76,0,0,0,0
41650,42006,0.001946,0.012661,0.01297,273.88,0,0,0,0,1,0,0,65.33,-8.6,-65.25,7.7,0,0,0,0
41650,42082,0.003073,0.017452,0.02335,217.53,0,0,0,0,1,0,0,0.51,28.07,-0.49,-30.44,0,0,0,0
41650,42200,0.002002,0.012067,0.01204,258.01,0,0,0,0,1,0,0,-39.57,-17.37,39.61,16.27,0,0,0,0
41651,41652,0.000238,0.001008,0,0,0,0,0,0,1,0,0,8.8,4.08,-8.8,-4.08,0,0,0,0
41651,42200,0.000361,0.002123,0.00178,250.24,0,0,0,0,1,0,0,30.01,16.62,-30.01,-16.79,0,0,0,0
41653,41665,0.00277,0.01692,0.01718,277.29,0,0,0,0,1,0,0,47.88,7.45,-47.82,-8.95,0,0,0,0
41653,41908,0.003763,0.020739,0.10773,285.65,0,0,0,0,1,0,0,-62.39,17.18,62.54,-28.01,0,0,0,0
41654,41655,0.000218,0.001167,0,0,0,0,0,0,1,0,0,7.74,2.05,-7.74,-2.05,0,0,0,0
41654,41667,0.001391,0.007682,0.0059,291.7,0,0,0,0,1,0,0,111.43,5.89,-111.27,-5.64,0,0,0,0
41656,41671,0.004283,0.027447,0.08034,241.1,0,0,0,0,1,0,0,5.48,-11.27,-5.48,2.54,0,0,0,0
41876,41656,0.006135,0.043977,0.02386,258.95,0,0,0,0,1,0,0,26.13,-8.45,-26.09,6.15,0,0,0,0
41656,41877,0.005069,0.038197,0.024,219.66,0,0,0,0,1,0,0,9.29,1.26,-9.28,-3.83,0,0,0,0
41657,41787,0.001834,0.013202,0.01109,224.12,0,0,0,0,1,0,0,-36.29,-3.14,36.31,2.1,0,0,0,0
41657,42123,0.001543,0.010841,0.01862,239.77,0,0,0,0,1,0,0,28.22,-1.31,-28.21,-0.62,0,0,0,0
41658,41659,0.004461,0.026825,0.02704,230.02,0,0,0,0,1,0,0,52,-0.3,-51.89,-1.94,0,0,0,0
41658,41662,0.003917,0.025047,0.01501,261.64,0,0,0,0,1,0,0,-72.62,0.21,72.81,-0.61,0,0,0,0
41673,41658,0.003027,0.02149,0.01315,243.01,0,0,0,0,1,0,0,-11.69,1.05,11.69,-2.44,0,0,0,0
41787,41659,0.008,0.04,0.017,210,0,0,0,0,1,0,0,-42.69,15.74,42.84,-16.8,0,0,0,0
41745,41660,0.002045,0.013407,0.00732,269.94,0,0,0,0,1,0,0,-61.42,11.55,61.49,-11.86,0,0,0,0
41662,41661,0.000201,0.013803,0,751.22,0,0,1,0,1,0,0,-246.84,14.43,246.95,-6.65,0,0,0,0
41661,41663,0.000206,0.001059,0,0,0,0,0,0,1,0,0,49.74,10.7,-49.73,-10.67,0,0,0,0
41661,41664,0.000291,0.001154,0,0,0,0,0,0,1,0,0,-296.69,-131.29,296.97,132.41,0,0,0,0
41662,41669,0.00278,0.018047,0.04357,272.63,0,0,0,0,1,0,0,64.29,-7.97,-64.18,3.94,0,0,0,0
41664,42173,0.000457,0.00874,0.73699,2584.04,0,0,0,0,1,0,0,-827.2,-19.57,830.08,-5.9,0,0,0,0
41665,41666,0.000203,0.001049,0,0,0,0,0,0,1,0,0,6.29,2.28,-6.29,-2.28,0,0,0,0
41667,41732,0.00343,0.020528,0.01659,226.37,0,0,0,0,1,0,0,1.43,7.63,-1.43,-9.41,0,0,0,0
41667,41766,0.003594,0.021613,0.02877,298.36,0,0,0,0,1,0,0,145.84,-15.83,-145.12,17.01,0,0,0,0
41667,42006,0.001956,0.012386,0.00673,258.37,0,0,0,0,1,0,0,-47.13,11.04,47.18,-11.5,0,0,0,0
41668,41669,0.000223,0.001003,0,0,0,0,0,0,1,0,0,-4.98,-1.09,4.98,1.09,0,0,0,0
41668,41670,0.00021,0.001106,0,0,0,0,0,0,1,0,0,4.98,1.09,-4.98,-1.09,0,0,0,0
41671,41672,0.000286,0.001039,0,0,0,0,0,0,1,0,0,9.37,2.31,-9.37,-2.31,0,0,0,0
41673,41674,0.000294,0.001081,0,0,0,0,0,0,1,0,0,16.76,3.16,-16.76,-3.15,0,0,0,0
41673,42078,0.008,0.04,0.018,180,0,0,0,0,1,0,0,-5.08,10.91,5.09,-12.78,0,0,0,0
41675,41676,0.000269,0.001147,0,0,0,0,0,0,1,0,0,5.65,3.22,-5.65,-3.22,0,0,0,0
41675,41721,0.008,0.039,0.0169,220,0,0,0,0,1,0,0,25.17,-5.97,-25.13,4.39,0,0,0,0
41675,41750,0.002183,0.013476,0.01122,222.21,0,0,0,0,1,0,0,-30.83,2.75,30.85,-3.83,0,0,0,0
41677,41678,0.000248,0.001067,0,0,0,0,0,0,1,0,0,45.73,2.46,-45.72,-2.44,0,0,0,0
41727,41677,0.000912,0.006397,0.01388,285.65,0,0,0,0,1,0,0,-57.4,-16.2,57.43,14.9,0,0,0,0
41677,42044,0.002577,0.013832,0.01971,305.81,0,0,0,0,1,0,0,-103.74,-17.43,104,16.67,0,0,0,0
41679,41680,0.000236,0.001194,0,0,0,0,0,0,1,0,0,6.76,0.64,-6.76,-0.64,0,0,0,0
41679,41681,0.000238,0.001004,0,0,0,0,0,0,1,0,0,5.55,2.42,-5.55,-2.42,0,0,0,0
41679,41744,0.002337,0.0159,0.02429,254.71,0,0,0,0,1,0,0,-72.39,6.97,72.51,-8.8,0,0,0,0
41679,41748,0.001728,0.010817,0.00494,215.66,0,0,0,0,1,0,0,24.03,-4.98,-24.02,4.51,0,0,0,0
41750,41679,0.004189,0.026688,0.01589,233.96,0,0,0,0,1,0,0,-36.01,3.66,36.06,-5.05,0,0,0,0
41682,41683,0.000273,0.001004,0,0,0,0,0,0,1,0,0,4.22,1.32,-4.22,-1.32,0,0,0,0
41682,41684,0.000213,0.00103,0,0,0,0,0,0,1,0,0,-4.22,-1.32,4.22,1.32,0,0,0,0
41692,41684,0.00653,0.037328,0.01962,253.88,0,0,0,0,1,0,0,-2.8,-1.29,2.8,-0.84,0,0,0,0
41684,41700,0.003597,0.018994,0.01134,254.34,0,0,0,0,1,0,0,-7.01,-0.47,7.01,-0.75,0,0,0,0
41684,41740,0.006564,0.033648,0.04967,272.49,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
41690,41685,0.001255,0.007731,0.00829,245.36,0,0,0,0,1,0,0,-15.47,-2.23,15.47,1.34,0,0,0,0
41729,41685,0.00117,0.007798,0.01462,259.6,0,0,0,0,1,0,0,28.98,2.33,-28.97,-3.86,0,0,0,0
41686,41689,0.0001,0.000256,0,262.5,0,0,1,0,1,0,0,7.15,2.18,-7.15,-2.18,0,0,0,0
41686,41690,0.000275,0.001018,0,0,0,0,0,0,1,0,0,-7.15,-2.18,7.15,2.18,0,0,0,0
41687,41689,0.001325,0.049043,0,131.25,0,0,1,0,1,0,0,-7.15,-2.16,7.15,2.18,0,0,0,0
41688,41689,0.001325,0.049043,0,131.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41690,41727,0.001279,0.007905,0.03315,284.79,0,0,0,0,1,0,0,57.12,4.01,-57.08,-7.39,0,0,0,0
41690,41729,0.001326,0.00706,0.00537,277.5,0,0,0,0,1,0,0,-48.8,-3.97,48.83,3.54,0,0,0,0
41691,41692,0.000287,0.001198,0,0,0,0,0,0,1,0,0,-4.07,-1.17,4.07,1.17,0,0,0,0
41709,41692,0.003089,0.017954,0.01754,225.62,0,0,0,0,1,0,0,-37.33,1.68,37.37,-3.35,0,0,0,0
41693,41711,0.004703,0.025669,0.02355,222.96,0,0,0,0,1,0,0,-17.66,-10.01,17.67,7.55,0,0,0,0
41720,41693,0.001043,0.00602,0.00672,244.32,0,0,0,0,1,0,0,-5.76,-8.78,5.76,8.06,0,0,0,0
41694,41695,0.000244,0.001119,0,0,0,0,0,0,1,0,0,35.88,12.7,-35.88,-12.68,0,0,0,0
41702,41694,0.00162,0.00939,0.00513,267.98,0,0,0,0,1,0,0,35.44,9.71,-35.42,-10.14,0,0,0,0
41694,41751,0.003463,0.022506,0.04107,208.95,0,0,0,0,1,0,0,35.57,-6.37,-35.53,2.25,0,0,0,0
41694,41759,0.001104,0.007127,0.00708,219.55,0,0,0,0,1,0,0,-36.03,3.81,36.04,-4.48,0,0,0,0
41696,41697,0.000279,0.001091,0,0,0,0,0,0,1,0,0,7.62,3.4,-7.62,-3.4,0,0,0,0
41723,41696,0.001115,0.006679,0.00903,256.57,0,0,0,0,1,0,0,26.96,-20.54,-26.94,19.63,0,0,0,0
41696,41756,0.001934,0.014116,0.00761,263.13,0,0,0,0,1,0,0,19.33,-23.03,-19.31,22.33,0,0,0,0
41698,41752,0.004597,0.031467,0.01289,280.87,0,0,0,0,1,0,0,107.14,-10.38,-106.65,12.36,0,0,0,0
41699,41745,0.002219,0.013549,0.01505,243.55,0,0,0,0,1,0,0,-54.25,23.41,54.32,-24.59,0,0,0,0
41766,41699,0.001425,0.009364,0.02399,237.93,0,0,0,0,1,0,0,-23.55,-18.88,23.56,16.36,0,0,0,0
41702,41760,0.001265,0.007525,0.0119,286.98,0,0,0,0,1,0,0,-64.54,-18.28,64.6,17.32,0,0,0,0
41703,41704,0.000221,0.001044,0,0,0,0,0,0,1,0,0,29.1,3.79,-29.1,-3.78,0,0,0,0
41703,41705,0.000239,0.001145,0,0,0,0,0,0,1,0,0,-29.1,-3.79,29.11,3.8,0,0,0,0
41703,41706,0.000296,0.001188,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41705,41727,0.002345,0.013801,0.0583,287.83,0,0,0,0,1,0,0,-51.8,-21.24,51.86,15.3,0,0,0,0
41705,41735,0.004396,0.027287,0.03836,272.78,0,0,0,0,1,0,0,43.83,-1.44,-43.75,-2.22,0,0,0,0
41743,41705,0.00285,0.018952,0.028,218.04,0,0,0,0,1,0,0,21.16,-21.74,-21.14,18.88,0,0,0,0
41707,41708,0.000211,0.001061,0,0,0,0,0,0,1,0,0,44.71,8.91,-44.7,-8.89,0,0,0,0
41707,41709,0.000239,0.001131,0,0,0,0,0,0,1,0,0,-44.71,-8.91,44.71,8.93,0,0,0,0
41711,41710,0.000252,0.018331,0,767.01,0,0,1.00625,0,1,0,0,-252.11,-41.26,252.26,52.41,0,0,0,0
41710,41715,0.000292,0.001017,0,0,0,0,0,0,1,0,0,33.53,4.38,-33.53,-4.37,0,0,0,0
41710,41716,0.000257,0.001199,0,0,0,0,0,0,1,0,0,-285.79,33.23,285.99,-32.32,0,0,0,0
41710,41717,0.000206,0.001051,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41711,41714,0.0001,0.002771,0,237,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
41711,41718,0.003117,0.0206,0.04296,303.79,0,0,0,0,1,0,0,118.24,14.37,-117.83,-16.3,0,0,0,0
41711,41742,0.001478,0.008901,0.0051,292.36,0,0,0,0,1,0,0,116.19,19.34,-116,-18.76,0,0,0,0
41712,41714,0.003457,0.104529,0,118.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41713,41714,0.003457,0.104529,0,118.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41716,42050,0.000202,0.003947,0.43391,2554.93,0,0,0,0,1,0,0,1155.19,-64.01,-1152.72,64.93,0,0,0,0
41743,41718,0.001665,0.010754,0.00766,251.39,0,0,0,0,1,0,0,-40.91,14.06,40.94,-14.7,0,0,0,0
41764,41718,0.002352,0.011318,0.00823,283.13,0,0,0,0,1,0,0,-58.86,-26.67,58.95,26.24,0,0,0,0
41719,41729,0.001392,0.007155,0.01116,230.5,0,0,0,0,1,0,0,8.9,-20.05,-8.9,18.86,0,0,0,0
