F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
41719,41756,0.002721,0.01859,0.01935,250.3,0,0,0,0,1,0,0,-22.5,16.07,22.52,-18.04,0,0,0,0
41720,41721,0.003243,0.020515,0.0233,256.61,0,0,0,0,1,0,0,-5.19,6.96,5.2,-9.45,0,0,0,0
41721,41722,0.000247,0.001062,0,0,0,0,0,0,1,0,0,10.41,2.66,-10.41,-2.66,0,0,0,0
41721,41740,0.002945,0.017473,0.01746,264.87,0,0,0,0,1,0,0,9.52,2.4,-9.52,-4.26,0,0,0,0
41723,41724,0.000277,0.001036,0,0,0,0,0,0,1,0,0,10.21,2.49,-10.21,-2.49,0,0,0,0
41723,41726,0.003262,0.020456,0.00672,273.6,0,0,0,0,1,0,0,81.34,9.02,-81.14,-8.47,0,0,0,0
41723,41766,0.001877,0.011712,0.04956,258.96,0,0,0,0,1,0,0,-118.51,9.02,118.76,-12.82,0,0,0,0
41739,41725,0.001197,0.007717,0.00487,252.53,0,0,0,0,1,0,0,-3.65,4.85,3.66,-5.37,0,0,0,0
41753,41725,0.002103,0.013804,0.01978,229.92,0,0,0,0,1,0,0,1.73,-4.79,-1.73,2.67,0,0,0,0
41774,41726,0.000282,0.001942,0.01596,236.83,0,0,0,0,1,0,0,-18.53,9.09,18.53,-10.78,0,0,0,0
41729,41728,0.000177,0.013916,0,704.66,0,0,1.00625,0,1,0,0,-125.12,-35.87,125.15,38.05,0,0,0,0
41728,41730,0.000226,0.001041,0,0,0,0,0,0,1,0,0,-125.15,-38.05,125.18,38.22,0,0,0,0
42103,41730,0.000121,0.001894,0.19283,2309.39,0,0,0,0,1,0,0,125.2,17.45,-125.18,-38.22,0,0,0,0
41731,41732,0.000279,0.001059,0,0,0,0,0,0,1,0,0,-47.83,-11.42,47.83,11.44,0,0,0,0
42006,41732,0.002353,0.013128,0.00732,266.6,0,0,0,0,1,0,0,46.45,1.51,-46.4,-2.03,0,0,0,0
41734,41733,0.004055,0.111893,0,109.32,0,0,1.0125,0,1,0,0,-43.68,-0.2,43.75,2.2,0,0,0,0
41733,41735,0.000242,0.001188,0,0,0,0,0,0,1,0,0,-43.75,-2.2,43.75,2.22,0,0,0,0
41737,41736,0.005272,0.132606,0,96.18,0,0,1.0375,0,1,0,0,-21.75,-15.99,21.79,16.95,0,0,0,0
41736,41738,0.000297,0.001059,0,0,0,0,0,0,1,0,0,-21.79,-16.95,21.79,16.96,0,0,0,0
41738,41764,0.002311,0.01459,0.00823,252.27,0,0,0,0,1,0,0,-21.79,-16.96,21.81,16.19,0,0,0,0
41970,41739,0.002846,0.013002,0.01719,197.86,0,0,0,0,1,0,0,21.1,16.42,-21.08,-18.18,0,0,0,0
41740,41741,0.000231,0.001156,0,0,0,0,0,0,1,0,0,9.52,4.26,-9.52,-4.26,0,0,0,0
41742,41759,0.002539,0.016183,0.0389,281.2,0,0,0,0,1,0,0,93.4,13.98,-93.19,-16.81,0,0,0,0
41752,41744,0.003864,0.023489,0.03676,273.41,0,0,0,0,1,0,0,95.65,-15.96,-95.32,14.04,0,0,0,0
41745,41746,0.000215,0.001197,0,0,0,0,0,0,1,0,0,20.98,7.26,-20.98,-7.25,0,0,0,0
41745,41748,0.002258,0.017727,0.00898,225.51,0,0,0,0,1,0,0,-13.89,5.78,13.89,-6.71,0,0,0,0
41970,41747,0.003503,0.019617,0.01541,230.09,0,0,0,0,1,0,0,38.55,-7.22,-38.5,5.84,0,0,0,0
41748,41749,0.000267,0.001038,0,0,0,0,0,0,1,0,0,10.12,2.2,-10.12,-2.2,0,0,0,0
41753,41754,0.000256,0.001096,0,0,0,0,0,0,1,0,0,28.84,13.6,-28.84,-13.59,0,0,0,0
41756,41755,0.000265,0.022658,0,599.49,0,0,1,0,1,0,0,-66.24,-12.37,66.25,13.32,0,0,0,0
41755,41757,0.000208,0.001034,0,0,0,0,0,0,1,0,0,39.63,25.36,-39.62,-25.34,0,0,0,0
41755,42050,0.000147,0.002523,0.32194,2290.96,0,0,0,0,1,0,0,-105.88,-38.68,105.89,3.81,0,0,0,0
41970,41756,0.002085,0.012527,0.01272,236.03,0,0,0,0,1,0,0,-62.95,-8.99,63.02,8.08,0,0,0,0
41758,41759,0.000242,0.0012,0,0,0,0,0,0,1,0,0,-40.37,-7.01,40.37,7.03,0,0,0,0
41759,41768,0.001041,0.00579,0.00894,252.71,0,0,0,0,1,0,0,16.78,14.26,-16.78,-15.19,0,0,0,0
41771,41760,0.002515,0.014117,0.00635,254.11,0,0,0,0,1,0,0,32.83,14.03,-32.8,-14.55,0,0,0,0
41760,42096,0.001418,0.009503,0.01679,293.43,0,0,0,0,1,0,0,-72.5,-21.97,72.58,20.66,0,0,0,0
41762,41761,0.001838,0.072545,0,99.15,0,0,1.01875,0,1,0,0,-27.2,-8.72,27.22,9.28,0,0,0,0
41761,41763,0.000272,0.001194,0,0,0,0,0,0,1,0,0,9.83,1.19,-9.83,-1.19,0,0,0,0
41761,41764,0.00027,0.001167,0,0,0,0,0,0,1,0,0,-37.05,-10.47,37.05,10.49,0,0,0,0
41761,41765,0.000243,0.001125,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
41766,41767,0.000243,0.001106,0,0,0,0,0,0,1,0,0,49.91,14.69,-49.91,-14.66,0,0,0,0
41768,41769,0.000264,0.001095,0,0,0,0,0,0,1,0,0,49.92,25.47,-49.91,-25.44,0,0,0,0
41768,41774,0.000431,0.002638,0.00369,252.1,0,0,0,0,1,0,0,-33.14,-10.28,33.14,9.92,0,0,0,0
41771,41770,0.000182,0.011047,0,662.65,0,0,1,0,1,0,0,-87.9,-45.06,87.91,46.06,0,0,0,0
41770,41772,0.00025,0.001135,0,0,0,0,0,0,1,0,0,-89.26,-46.26,89.28,46.37,0,0,0,0
41770,41773,0.000286,0.001105,0,0,0,0,0,0,1,0,0,1.35,0.2,-1.35,-0.2,0,0,0,0
41954,41771,0.001335,0.008377,0.00562,290.12,0,0,0,0,1,0,0,-55.02,-31.33,55.07,31.03,0,0,0,0
41772,42103,0.000116,0.001701,0.18997,2547.21,0,0,0,0,1,0,0,-411.6,78.17,411.78,-96.18,0,0,0,0
41774,41954,0.001529,0.008879,0.00535,294,0,0,0,0,1,0,0,-64.14,-30.39,64.21,30.24,0,0,0,0
41776,41775,0.000204,0.014893,0,583.58,0,0,1.00625,0,1,0,0,-44.69,-31.29,44.7,31.69,0,0,0,0
41775,41777,0.000204,0.001139,0,0,0,0,0,0,1,0,0,26.05,8.98,-26.05,-8.98,0,0,0,0
41775,41909,0.00021,0.004266,0.41322,2288.34,0,0,0,0,1,0,0,39.94,150.85,-39.88,-194.64,0,0,0,0
41775,62369,0.00045,0.00938,1.1485,2777.91,0,0,0,0,1,0,0,-751.27,65.34,753.65,-140.93,0,0,0,0
41805,41776,0.00135,0.008103,0.00974,282.88,0,0,0,0,1,0,0,-48.94,-19.18,48.98,18.31,0,0,0,0
41776,41811,0.00287,0.015968,0.01288,205.87,0,0,0,0,1,0,0,1.02,11.25,-1.02,-12.65,0,0,0,0
41776,42028,0.002392,0.014576,0.00522,201.14,0,0,0,0,1,0,0,-5.31,1.72,5.31,-2.3,0,0,0,0
41778,41779,0.000288,0.001035,0,0,0,0,0,0,1,0,0,2.78,0.56,-2.78,-0.56,0,0,0,0
41801,41778,0.005153,0.034926,0.0323,227.05,0,0,0,0,1,0,0,-7.4,-3.11,7.41,-0.39,0,0,0,0
41810,41778,0.004322,0.027294,0.02103,256.3,0,0,0,0,1,0,0,-28.23,11.65,28.27,-13.7,0,0,0,0
62114,41778,0.004955,0.033107,0.01872,264.54,0,0,0,0,1,0,0,38.53,-15.05,-38.45,13.53,0,0,0,0
41780,41814,0.001094,0.005932,0.00254,270.12,0,0,0,0,1,0,0,45.67,7.59,-45.65,-7.75,0,0,0,0
41781,41782,0.000207,0.001137,0,0,0,0,0,0,1,0,0,10.64,3.82,-10.64,-3.81,0,0,0,0
41781,41789,0.004723,0.03251,0.03699,268.29,0,0,0,0,1,0,0,55.92,-8.68,-55.79,5.64,0,0,0,0
41781,41807,0.006323,0.033186,0.01215,250.5,0,0,0,0,1,0,0,33.25,-6.17,-33.18,5.2,0,0,0,0
67249,41781,0.004434,0.026707,0.10352,289.92,0,0,0,0,1,0,0,100.24,-19.68,-99.82,11.03,0,0,0,0
41784,41783,0.00275,0.087211,0,82.22,0,0,1.00625,0,1,0,0,-11.09,-2.08,11.09,2.18,0,0,0,0
41783,41785,0.000209,0.001049,0,0,0,0,0,0,1,0,0,4.39,1.28,-4.39,-1.28,0,0,0,0
41783,41786,0.000228,0.001103,0,0,0,0,0,0,1,0,0,-15.49,-3.47,15.49,3.47,0,0,0,0
41784,42213,0.000956,0.004674,0.00489,143.36,0,0,0,0,1,0,0,-15.82,2.2,15.83,-2.73,0,0,0,0
41784,61226,0.010884,0.046972,0.00798,154.08,0,0,0,0,1,0,0,26.91,-0.12,-26.84,-0.44,0,0,0,0
41786,41904,0.004219,0.02511,0.02017,241.21,0,0,0,0,1,0,0,-15.49,-3.47,15.5,1.32,0,0,0,0
41787,41788,0.000206,0.001061,0,0,0,0,0,0,1,0,0,6.37,1.6,-6.37,-1.6,0,0,0,0
41798,41789,0.004626,0.027695,0.01391,260.37,0,0,0,0,1,0,0,-46.11,6.38,46.21,-7.33,0,0,0,0
41790,41793,0.000289,0.008825,0,184.14,0,0,1,0,1,0,0,20.64,-6.7,-20.64,6.74,0,0,0,0
41790,41794,0.000263,0.001086,0,0,0,0,0,0,1,0,0,4.77,2.29,-4.77,-2.29,0,0,0,0
41790,41795,0.000212,0.001024,0,0,0,0,0,0,1,0,0,-25.41,4.41,25.41,-4.4,0,0,0,0
41791,41793,0.002605,0.07943,0,83.24,0,0,1,0,1,0,0,-19.93,7.19,19.95,-6.87,0,0,0,0
41791,41809,0.015534,0.058702,0.0178,124.95,0,0,0,0,1,0,0,5.02,-6.75,-5.02,4.84,0,0,0,0
61256,41791,0.010372,0.042946,0.0201,128.39,0,0,0,0,1,0,0,-14.89,-1.66,14.91,-0.44,0,0,0,0
41792,41793,0.016463,0.501986,0,100.9,0,0,1,0,1,0,0,-0.69,-0.13,0.69,0.13,0,0,0,0
41795,41807,0.00551,0.034926,0.03252,241.93,0,0,0,0,1,0,0,-25.41,4.4,25.45,-7.69,0,0,0,0
41796,41797,0.000253,0.001115,0,0,0,0,0,0,1,0,0,16.61,4.37,-16.61,-4.37,0,0,0,0
41796,41798,0.000837,0.004665,0.00245,242.62,0,0,0,0,1,0,0,-16.61,-4.37,16.61,4.12,0,0,0,0
41798,41799,0.000228,0.001196,0,0,0,0,0,0,1,0,0,9.3,2.11,-9.3,-2.1,0,0,0,0
41908,41798,0.002731,0.016953,0.01579,225.94,0,0,0,0,1,0,0,-20.19,10.99,20.21,-12.61,0,0,0,0
41800,41801,0.000265,0.001066,0,0,0,0,0,0,1,0,0,-7.4,-3.11,7.4,3.11,0,0,0,0
41803,41802,0.006732,0.157749,0,92.35,0,0,1.0125,0,1,0,0,17.43,-3.73,-17.41,4.2,0,0,0,0
41802,41804,0.000243,0.001125,0,0,0,0,0,0,1,0,0,37.59,8.89,-37.59,-8.87,0,0,0,0
61226,41803,0.009558,0.044607,0.00558,145.34,0,0,0,0,1,0,0,17.45,-4.21,-17.43,3.73,0,0,0,0
41805,41806,0.00022,0.001172,0,0,0,0,0,0,1,0,0,9.81,4.28,-9.81,-4.28,0,0,0,0
41805,41813,0.004687,0.029025,0.03178,276.91,0,0,0,0,1,0,0,39.13,14.9,-39.06,-17.88,0,0,0,0
41809,41808,0.005735,0.164442,0,77.33,0,0,1,0,1,0,0,-7.38,1.62,7.38,-1.53,0,0,0,0
41808,41810,0.000281,0.001128,0,0,0,0,0,0,1,0,0,-7.38,1.53,7.38,-1.53,0,0,0,0
41809,42213,0.005479,0.029657,0.00457,129.1,0,0,0,0,1,0,0,7.08,-7.38,-7.07,6.9,0,0,0,0
41904,41810,0.001422,0.00856,0.00835,248.04,0,0,0,0,1,0,0,-20.84,9.25,20.85,-10.12,0,0,0,0
41811,41904,0.002811,0.017658,0.02208,229.83,0,0,0,0,1,0,0,-9.34,8.39,9.34,-10.78,0,0,0,0
41813,41812,0.002094,0.011722,0.00976,261.19,0,0,0,0,1,0,0,-35.53,9.77,35.56,-10.68,0,0,0,0
41908,41812,0.002623,0.016946,0.04043,272.96,0,0,0,0,1,0,0,49.67,-11.58,-49.61,7.6,0,0,0,0
41814,41815,0.000251,0.001126,0,0,0,0,0,0,1,0,0,10.53,0.64,-10.53,-0.64,0,0,0,0
41816,41851,0.003992,0.021743,0.02057,273.54,0,0,0,0,1,0,0,35.26,-1.29,-35.21,-0.67,0,0,0,0
41816,42022,0.001844,0.012079,0.01139,292.58,0,0,0,0,1,0,0,-69.08,-11.65,69.17,10.97,0,0,0,0
41817,41818,0.00023,0.001118,0,0,0,0,0,0,1,0,0,17.4,10.25,-17.4,-10.24,0,0,0,0
41900,41817,0.000699,0.003919,0.00555,248.33,0,0,0,0,1,0,0,-6.44,-12.33,6.44,11.73,0,0,0,0
42037,41817,0.001316,0.006774,0.00596,264.21,0,0,0,0,1,0,0,23.86,21.4,-23.85,-21.98,0,0,0,0
41819,41820,0.000212,0.001151,0,0,0,0,0,0,1,0,0,30.52,6.02,-30.52,-6.01,0,0,0,0
41819,41821,0.000276,0.001198,0,0,0,0,0,0,1,0,0,-30.52,-6.02,30.53,6.03,0,0,0,0
41822,41821,0.000622,0.003505,0.00579,227.95,0,0,0,0,1,0,0,-7.39,9.77,7.39,-10.39,0,0,0,0
41821,41841,0.000405,0.001977,0.00663,248.43,0,0,0,0,1,0,0,4.68,17.03,-4.67,-17.74,0,0,0,0
41821,41843,0.0028,0.011303,0.01008,229.17,0,0,0,0,1,0,0,-22.76,1.14,22.78,-2.17,0,0,0,0
41821,42022,0.002473,0.014499,0.01335,262.66,0,0,0,0,1,0,0,-19.83,-13.81,19.84,12.44,0,0,0,0
41822,41830,0.001197,0.007626,0.00779,264.39,0,0,0,0,1,0,0,-23.13,-15.81,23.14,15.03,0,0,0,0
41823,41851,0.00268,0.017889,0.00764,273.23,0,0,0,0,1,0,0,39.09,4.56,-39.06,-5.12,0,0,0,0
41823,42202,0.002532,0.014858,0.02692,278.35,0,0,0,0,1,0,0,-47.21,-8.97,47.26,6.37,0,0,0,0
41825,41826,0.000223,0.001007,0,0,0,0,0,0,1,0,0,-7.43,-0.8,7.43,0.8,0,0,0,0
41826,41832,0.002861,0.017038,0.02214,286.8,0,0,0,0,1,0,0,-45.94,-3.46,46,1.44,0,0,0,0
41827,41828,0.000225,0.001177,0,0,0,0,0,0,1,0,0,-20.78,-2.72,20.78,2.72,0,0,0,0
41836,41828,0.002501,0.015037,0.00834,257.3,0,0,0,0,1,0,0,31.46,-1.9,-31.44,1.12,0,0,0,0
41828,41849,0.001957,0.010331,0.01041,229.81,0,0,0,0,1,0,0,10.66,-3.84,-10.66,2.71,0,0,0,0
41829,41830,0.000299,0.001021,0,0,0,0,0,0,1,0,0,-21.73,-5.2,21.73,5.2,0,0,0,0
41995,41830,0.000457,0.002506,0.00352,245.1,0,0,0,0,1,0,0,15.96,10.35,-15.96,-10.73,0,0,0,0
42022,41830,0.000678,0.004701,0.00392,267.58,0,0,0,0,1,0,0,28.92,9.12,-28.91,-9.5,0,0,0,0
41831,41949,0.001056,0.004661,0.01313,256.69,0,0,0,0,1,0,0,8.67,-9.45,-8.67,8.03,0,0,0,0
41831,41995,0.000602,0.004164,0.00227,217.76,0,0,0,0,1,0,0,1.57,3.07,-1.57,-3.31,0,0,0,0
42022,41831,0.000335,0.00178,0.00079,288.03,0,0,0,0,1,0,0,50.31,-0.83,-50.3,0.79,0,0,0,0
41832,41835,-0.000119,-0.003507,0,236.88,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
41851,41832,0.003378,0.021614,0.03652,295.69,0,0,0,0,1,0,0,64.44,4.46,-64.31,-7.53,0,0,0,0
41833,41835,0.004123,0.121783,0,118.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41834,41835,0.004123,0.121783,0,118.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41836,41849,0.002551,0.016568,0.01869,260.01,0,0,0,0,1,0,0,35.39,-3.78,-35.36,1.92,0,0,0,0
41836,41923,0.001823,0.009727,0.00651,256.69,0,0,0,0,1,0,0,-24.2,2,24.21,-2.66,0,0,0,0
42068,41836,0.002364,0.015184,0.00804,269.11,0,0,0,0,1,0,0,52.84,-2.93,-52.78,2.43,0,0,0,0
41837,41838,0.000222,0.001148,0,0,0,0,0,0,1,0,0,-15.71,-1.45,15.71,1.46,0,0,0,0
42107,41838,0.001689,0.012058,0.01745,255.04,0,0,0,0,1,0,0,23.55,-3.38,-23.55,1.54,0,0,0,0
42119,41838,0.002721,0.017532,0.01203,234.54,0,0,0,0,1,0,0,-7.83,1.7,7.83,-3,0,0,0,0
41839,41840,0.000203,0.00101,0,0,0,0,0,0,1,0,0,7.64,2.3,-7.64,-2.3,0,0,0,0
41839,42004,0.001228,0.006314,0.00543,229.84,0,0,0,0,1,0,0,-10.05,-0.81,10.05,0.22,0,0,0,0
42068,41839,0.001957,0.011903,0.0115,203.44,0,0,0,0,1,0,0,-2.41,0.23,2.41,-1.49,0,0,0,0
41841,41842,0.000271,0.001002,0,0,0,0,0,0,1,0,0,31.26,20.17,-31.25,-20.16,0,0,0,0
41843,41841,0.001287,0.007608,0.0082,245.31,0,0,0,0,1,0,0,35.51,4.28,-35.5,-5.08,0,0,0,0
41843,41844,0.000295,0.001166,0,0,0,0,0,0,1,0,0,11.14,5.2,-11.14,-5.2,0,0,0,0
41843,41845,0.003671,0.020642,0.01364,239.92,0,0,0,0,1,0,0,-21.75,5.08,21.77,-6.45,0,0,0,0
41843,42089,0.001673,0.010557,0.01773,276.36,0,0,0,0,1,0,0,-47.67,-12.39,47.71,10.71,0,0,0,0
41845,41848,0.0001,-0.001472,0,270.37,0,0,1,0,1,0,0,7.59,2.04,-7.59,-2.05,0,0,0,0
41845,42125,0.003302,0.02245,0.01416,226.5,0,0,0,0,1,0,0,-29.36,4.41,29.38,-5.75,0,0,0,0
41846,41848,0.00292,0.069509,0,135.19,0,0,1,0,1,0,0,-7.59,-2.01,7.59,2.05,0,0,0,0
41847,41848,0.00292,0.069509,0,135.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41849,41850,0.000232,0.001077,0,0,0,0,0,0,1,0,0,5.11,0.62,-5.11,-0.62,0,0,0,0
41851,41852,0.000207,0.001157,0,0,0,0,0,0,1,0,0,8.43,1.03,-8.42,-1.03,0,0,0,0
41853,41854,0.000219,0.001167,0,0,0,0,0,0,1,0,0,-42.45,-11.92,42.46,11.94,0,0,0,0
41854,41923,0.004335,0.022849,0.0173,255.26,0,0,0,0,1,0,0,-20.82,-13.01,20.85,11.24,0,0,0,0
41854,42037,0.00277,0.0159,0.01113,240.5,0,0,0,0,1,0,0,-21.63,1.06,21.64,-2.21,0,0,0,0
41856,41857,0.000299,0.001041,0,0,0,0,0,0,1,0,0,9.39,2.63,-9.39,-2.63,0,0,0,0
41856,41923,0.002705,0.019147,0.04053,289.71,0,0,0,0,1,0,0,-64.54,-7.96,64.64,4.26,0,0,0,0
42107,41856,0.002809,0.016699,0.01301,245.79,0,0,0,0,1,0,0,-14.18,-6.48,14.19,5.1,0,0,0,0
41858,41859,0.000211,0.001076,0,0,0,0,0,0,1,0,0,8.7,4.3,-8.7,-4.3,0,0,0,0
41858,41862,0.003874,0.026283,0.03084,265.58,0,0,0,0,1,0,0,-17.6,5.18,17.61,-8.44,0,0,0,0
41863,41858,0.004687,0.031259,0.02269,270.95,0,0,0,0,1,0,0,53.33,-3.45,-53.2,1.8,0,0,0,0
41862,41860,0.003321,0.020047,0.01289,250.32,0,0,0,0,1,0,0,-0.35,-4.07,0.35,2.68,0,0,0,0
41978,41860,0.001818,0.011544,0.03309,257.47,0,0,0,0,1,0,0,7.03,-0.62,-7.03,-2.96,0,0,0,0
67194,41861,0.02,0.03,0.05,105,0,0,0,0,1,0,0,-0.95,-23.04,1.03,17.74,0,0,0,0
41861,67911,0.005766,0.036191,0.0243,227.81,0,0,0,0,1,0,0,-8.74,11.1,8.75,-13.66,0,0,0,0
41869,41862,0.003126,0.019223,0.01763,257.5,0,0,0,0,1,0,0,31.12,-9.9,-31.09,8.17,0,0,0,0
41863,41874,0.0033,0.023163,0.04112,281.98,0,0,0,0,1,0,0,-69.29,2.35,69.44,-5.81,0,0,0,0
41865,41864,0.001749,0.012785,0.00839,243.47,0,0,0,0,1,0,0,1.3,-10.96,-1.29,10.06,0,0,0,0
41869,41864,0.003305,0.023983,0.00814,268.29,0,0,0,0,1,0,0,-43.73,7.8,43.79,-8.24,0,0,0,0
41864,42055,0.003363,0.024247,0.02676,273.12,0,0,0,0,1,0,0,-65.71,-11.36,65.85,9.45,0,0,0,0
41865,41866,0.000222,0.001198,0,0,0,0,0,0,1,0,0,25.52,3.05,-25.52,-3.04,0,0,0,0
67168,41865,0.003133,0.017922,0.03854,269.92,0,0,0,0,1,0,0,29.32,-11.51,-29.29,7.52,0,0,0,0
41867,41870,0.02,0.03,0.05,210,0,0,0,0,1,0,0,-28.29,3.25,28.45,-8.43,0,0,0,0
41867,42116,0.00275,0.017819,0.01364,249.63,0,0,0,0,1,0,0,5.91,-54.92,-5.84,53.93,0,0,0,0
41868,41869,0.000268,0.001002,0,0,0,0,0,0,1,0,0,-12.61,-2.09,12.61,2.1,0,0,0,0
41870,41871,0.000295,0.00112,0,0,0,0,0,0,1,0,0,5.22,1.24,-5.22,-1.24,0,0,0,0
41870,67880,0.001314,0.008691,0.08687,221.55,0,0,0,0,1,0,0,-33.67,7.19,33.69,-16.53,0,0,0,0
67159,41872,0.005359,0.032066,0.01812,246.38,0,0,0,0,1,0,0,19.3,2.21,-19.28,-4.07,0,0,0,0
41872,67207,0.003097,0.019894,0.01306,229.07,0,0,0,0,1,0,0,8.38,3.06,-8.37,-4.47,0,0,0,0
41873,41874,0.000226,0.001181,0,0,0,0,0,0,1,0,0,-12.57,-4.07,12.57,4.07,0,0,0,0
41873,41875,0.00028,0.001147,0,0,0,0,0,0,1,0,0,10.65,3.45,-10.65,-3.45,0,0,0,0
41874,41919,0.001299,0.009602,0.00873,254.97,0,0,0,0,1,0,0,-26.81,0.23,26.81,-1.12,0,0,0,0
41874,42012,0.001013,0.006842,0.00729,278.21,0,0,0,0,1,0,0,-55.2,1.51,55.23,-2.11,0,0,0,0
67281,41877,0.011,0.06,0.02,150,0,0,0,0,1,0,0,-4.72,-4.36,4.72,2.21,0,0,0,0
41879,41878,8.5e-05,0.006209,0,1269.72,0,0,1,0,1,0,0,-9.11,65.45,9.11,-65.21,0,0,0,0
41878,41882,0.000258,0.001045,0,0,0,0,0,0,1,0,0,-9.11,-466.18,9.63,468.29,0,0,0,0
41880,41879,0.000256,0.017545,0,729.33,0,0,1,0,1,0,0,-140.93,-0.42,140.98,3.63,0,0,0,0
41879,41881,0.000237,0.001164,0,0,0,0,0,0,1,0,0,-131.87,-69.08,131.92,69.32,0,0,0,0
41881,67272,0.000375,0.006848,0.59927,2292.71,0,0,0,0,1,0,0,160.35,-37.29,-160.26,-26.43,0,0,0,0
41881,68002,0.000461,0.008246,1.0236,2423.22,0,0,0,0,1,0,0,-292.27,-32.03,292.64,-73.05,0,0,0,0
42117,41882,0.000166,0.004491,1.78562,4020.06,0,0,0,0,1,0,0,471.97,-126.45,-471.62,-58.81,0,0,0,0
41882,42182,0.000126,0.003385,1.69747,4216.13,0,0,0,0,1,0,0,492.63,-277.07,-492.31,99.69,0,0,0,0
67236,41882,0.000242,0.006635,3.3074,4194.39,0,0,0,0,1,0,0,30.64,-226.84,-30.63,-132.41,0,0,0,0
41883,41884,0.003462,0.109319,0,114.04,0,0,1.03125,0,1,0,0,-19.99,0.43,20,0,0,0,0,0
41883,41885,0.000267,0.001024,0,0,0,0,0,0,1,0,0,16.57,-1.62,-16.57,1.62,0,0,0,0
41886,41887,0.004805,0.127664,0,105.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41886,41888,0.002354,0.077595,0,104.9,0,0,1,0,1,0,0,-10,-3.76,10,3.84,0,0,0,0
41886,41889,0.000278,0.001127,0,0,0,0,0,0,1,0,0,9.5,1.79,-9.5,-1.79,0,0,0,0
41886,41890,0.000222,0.001012,0,0,0,0,0,0,1,0,0,0.5,-11.65,-0.5,11.65,0,0,0,0
41890,42012,0.002036,0.012998,0.01877,201.72,0,0,0,0,1,0,0,0.5,-11.65,-0.5,9.62,0,0,0,0
41891,41892,0.007388,0.25243,0,69.96,0,0,1,0,1,0,0,-2.5,0.14,2.5,-0.12,0,0,0,0
41891,41893,0.000271,0.001006,0,0,0,0,0,0,1,0,0,4.69,0.85,-4.69,-0.85,0,0,0,0
41891,41894,0.000241,0.001004,0,0,0,0,0,0,1,0,0,-2.19,-0.99,2.19,0.99,0,0,0,0
41891,41895,0.000256,0.00113,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41894,41962,0.001543,0.008021,0.00412,276.92,0,0,0,0,1,0,0,-48.86,-2.35,48.89,2.08,0,0,0,0
41894,41999,0.001348,0.007877,0.01396,274.75,0,0,0,0,1,0,0,46.67,1.36,-46.65,-2.71,0,0,0,0
41896,41899,0.0001,-0.002457,0,248.21,0,0,1.03125,0,1,0,0,-12.1,0.63,12.1,-0.64,0,0,0,0
41896,41900,0.000241,0.001115,0,0,0,0,0,0,1,0,0,36.3,-1.82,-36.3,1.83,0,0,0,0
41896,41901,0.00021,0.001049,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
41897,41899,0.002163,0.063151,0,124.11,0,0,1,0,1,0,0,6.05,-0.3,-6.05,0.32,0,0,0,0
41898,41899,0.002163,0.063151,0,124.11,0,0,1,0,1,0,0,6.05,-0.3,-6.05,0.32,0,0,0,0
42089,41900,0.001459,0.008696,0.0058,273.26,0,0,0,0,1,0,0,-42.71,-10.97,42.74,10.5,0,0,0,0
41902,41903,0.004729,0.132076,0,84.2,0,0,1,0,1,0,0,-4,0.22,4,-0.2,0,0,0,0
41902,41904,0.00025,0.00103,0,0,0,0,0,0,1,0,0,4,-0.22,-4,0.22,0,0,0,0
41902,41905,0.000278,0.001013,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41902,41906,0.0002,0.001144,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
41908,41907,0.000123,0.009718,0,697.82,0,0,1,0,1,0,0,-61.08,0.26,61.08,0.08,0,0,0,0
41907,41909,0.00023,0.001005,0,0,0,0,0,0,1,0,0,-36.08,9.52,36.08,-9.51,0,0,0,0
41908,42147,0.001123,0.00757,0.04801,243.32,0,0,0,0,1,0,0,-30.94,28.35,30.96,-33.4,0,0,0,0
41910,41913,0.000295,0.008316,0,190.59,0,0,1,0,1,0,0,-4.1,0.22,4.1,-0.22,0,0,0,0
41910,41914,0.000281,0.001164,0,0,0,0,0,0,1,0,0,9.9,-0.5,-9.9,0.5,0,0,0,0
41910,41915,0.000277,0.001125,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
41910,41916,0.000262,0.001096,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
41911,41913,0.005944,0.167368,0,95.3,0,0,1,0,1,0,0,1.2,-0.06,-1.2,0.06,0,0,0,0
41912,41913,0.005944,0.167368,0,95.3,0,0,1,0,1,0,0,2.9,-0.14,-2.9,0.16,0,0,0,0
41917,41918,0.003592,0.115098,0,90.34,0,0,1.01875,0,1,0,0,-6,0.33,6,-0.29,0,0,0,0
41917,41919,0.000263,0.001081,0,0,0,0,0,0,1,0,0,6,-0.33,-6,0.33,0,0,0,0
41917,41920,0.000229,0.001001,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42012,41919,0.00104,0.005772,0.00626,249.31,0,0,0,0,1,0,0,20.82,-1.45,-20.82,0.79,0,0,0,0
41921,41925,0.000129,0.01103,0,1605.68,0,0,1,0,1,0,0,201.91,-2.92,-201.86,7.03,0,0,0,0
41921,41926,0.00021,0.001168,0,0,0,0,0,0,1,0,0,-54.91,77.74,54.93,-77.64,0,0,0,0
41921,41928,0.000277,0.001185,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41923,41922,0.000164,0.014929,0,698.11,0,0,1.00625,0,1,0,0,-78.06,-34.72,78.07,35.72,0,0,0,0
41922,41925,-3.5e-05,-0.00299,0,1455.68,0,0,1,0,1,0,0,-201.87,5.91,201.86,-7.03,0,0,0,0
41922,41927,0.000259,0.001147,0,0,0,0,0,0,1,0,0,123.8,-41.63,-123.76,41.81,0,0,0,0
41922,41929,0.000297,0.001132,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
41923,42139,0.000529,0.002895,0.00233,220.19,0,0,0,0,1,0,0,-31.64,21.87,31.64,-22.09,0,0,0,0
41924,41925,0.000567,0.048552,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42026,41927,0.000208,0.002908,0.2442,2396.92,0,0,0,0,1,0,0,-146.34,-60.94,146.39,34.87,0,0,0,0
41930,41931,0.000327,0.011247,0,1315.6,0,0,1,0,1,0,0,-1008.93,63.31,1012,42.15,0,0,0,0
41930,41932,0.000231,0.001117,0,0,0,0,0,0,1,0,0,1008.93,-63.31,-1006.77,73.79,0,0,0,0
41930,41933,0.000285,0.00117,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41930,41934,0.000287,0.001057,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
41930,41935,0.000237,0.001117,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42009,41932,0.000384,0.002897,0.00202,434.52,0,0,0,0,1,0,0,-70.08,-3.96,70.1,3.87,0,0,0,0
41932,42017,0.000105,0.000593,0.00033,373.23,0,0,0,0,1,0,0,184.51,-20.56,-184.48,20.72,0,0,0,0
41932,42017,0.000105,0.000593,0.00033,373.23,0,0,0,0,1,0,0,184.51,-20.56,-184.48,20.72,0,0,0,0
41932,42017,0.000105,0.000593,0.00033,373.23,0,0,0,0,1,0,0,184.51,-20.56,-184.48,20.72,0,0,0,0
41937,41936,4.3e-05,0.003839,0,1679.01,0,0,1,0,1,0,0,-1250.9,-31.54,1251.51,86.08,0,0,0,0
41936,41939,9.8e-05,0.008061,0,1545.19,0,0,1.0375,0,1,0,0,-220.45,-33.32,220.5,37.22,0,0,0,0
41936,41940,7.1e-05,0.006606,0,1544.04,0,0,1.0375,0,1,0,0,-220.47,-34.02,220.5,37.22,0,0,0,0
41936,41941,0.000105,0.008898,0,1541.24,0,0,1.0375,0,1,0,0,-220.45,-32.92,220.5,37.22,0,0,0,0
41936,41942,8.6e-05,0.00715,0,1540.9,0,0,1.0375,0,1,0,0,-220.46,-33.76,220.5,37.22,0,0,0,0
41936,41943,0.000107,0.008506,0,1533.22,0,0,1.0375,0,1,0,0,-220.45,-33.11,220.5,37.22,0,0,0,0
41936,41944,0.000102,0.007504,0,1531.28,0,0,1.0375,0,1,0,0,-220.45,-33.59,220.5,37.22,0,0,0,0
41936,41945,0.000271,0.001106,0,0,0,0,0,0,1,0,0,71.21,26.05,-71.2,-26,0,0,0,0
41936,41946,0.000222,0.001075,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
41938,41937,0.000186,0.013575,0,777.67,0,0,1,0,1,0,0,-129.89,-22.27,129.92,24.42,0,0,0,0
41938,42140,0.003196,0.019009,0.01872,263.86,0,0,0,0,1,0,0,51.49,0.31,-51.41,-1.9,0,0,0,0
41938,42171,0.003243,0.017725,0.00979,274.95,0,0,0,0,1,0,0,-16.98,13,17,-13.99,0,0,0,0
41945,42182,0.000147,0.003681,1.79137,4200.99,0,0,0,0,1,0,0,-365.79,-11.97,365.98,-181.1,0,0,0,0
41945,65516,0.000166,0.004349,1.85527,4310.74,0,0,0,0,1,0,0,436.99,37.97,-436.67,-233.75,0,0,0,0
41947,41948,0.004642,0.146018,0,109.8,0,0,0.99375,0,1,0,0,-6.9,0.4,6.9,-0.34,0,0,0,0
41947,41949,0.000248,0.001147,0,0,0,0,0,0,1,0,0,6.9,-0.4,-6.9,0.4,0,0,0,0
41949,41986,0.000271,0.001535,0.00127,262.84,0,0,0,0,1,0,0,15.57,-8.44,-15.57,8.3,0,0,0,0
41950,41951,0.000297,0.001078,0,0,0,0,0,0,1,0,0,3.2,-0.36,-3.2,0.36,0,0,0,0
41951,42134,0.00164,0.007415,0.01192,231.01,0,0,0,0,1,0,0,10.78,0.55,-10.78,-1.84,0,0,0,0
41952,41953,0.002745,0.084691,0,101.92,0,0,1,0,1,0,0,-9.2,1.09,9.2,-1.02,0,0,0,0
41952,41954,0.000283,0.001142,0,0,0,0,0,0,1,0,0,9.2,-1.09,-9.2,1.09,0,0,0,0
41962,41955,0.001389,0.00898,0.0171,246.18,0,0,0,0,1,0,0,-15.38,-1.26,15.39,-0.58,0,0,0,0
41955,42110,0.00133,0.009886,0.00389,242.7,0,0,0,0,1,0,0,-11.99,0.41,11.99,-0.82,0,0,0,0
41956,41957,0.001863,0.06773,0,139.58,0,0,1.0375,0,1,0,0,-41.87,3.69,41.9,-2.51,0,0,0,0
41956,41958,0.000231,0.001079,0,0,0,0,0,0,1,0,0,4.89,0.84,-4.89,-0.84,0,0,0,0
41956,42165,0.001647,0.009892,0.00664,240.61,0,0,0,0,1,0,0,15.37,-0.95,-15.37,0.25,0,0,0,0
41959,41960,0.002903,0.09019,0,94.24,0,0,1.03125,0,1,0,0,-8,-3.01,8,3.07,0,0,0,0
41959,41961,0.004063,0.143821,0,94.03,0,0,1.03125,0,1,0,0,-4,-1.51,4,1.54,0,0,0,0
41959,41962,0.000208,0.001075,0,0,0,0,0,0,1,0,0,12,4.52,-12,-4.52,0,0,0,0
41963,41964,0.005199,0.177117,0,75.05,0,0,1,0,1,0,0,-3.2,0.17,3.2,-0.16,0,0,0,0
41963,41965,0.000226,0.001101,0,0,0,0,0,0,1,0,0,0.49,0.26,-0.49,-0.26,0,0,0,0
41963,42006,0.003613,0.019543,0.00902,248.25,0,0,0,0,1,0,0,27.24,-4.19,-27.22,3.36,0,0,0,0
41966,41967,0.009063,0.306292,0,29.93,0,0,1,0,1,0,0,-1,-0.38,1,0.38,0,0,0,0
41966,41968,0.010767,0.295197,0,48.13,0,0,1,0,1,0,0,-1.8,-0.68,1.8,0.69,0,0,0,0
41966,41969,0.012412,0.336716,0,43.88,0,0,1,0,1,0,0,-0.8,-0.3,0.8,0.31,0,0,0,0
41966,41970,0.000249,0.001197,0,0,0,0,0,0,1,0,0,-3.3,0.2,3.3,-0.2,0,0,0,0
41971,41974,0.0001,0.002752,0,171.85,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
41971,41975,0.006,0.188901,0,65.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41971,41976,0.011903,0.369422,0,32.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41971,41977,0.000201,0.001108,0,0,0,0,0,0,1,0,0,3.62,1.1,-3.62,-1.1,0,0,0,0
41971,41978,0.000242,0.001186,0,0,0,0,0,0,1,0,0,-3.62,-1.1,3.62,1.1,0,0,0,0
41972,41974,0.003418,0.111763,0,85.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41973,41974,0.003418,0.111763,0,85.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41979,41982,0.000111,0.004122,0,213.74,0,0,1.01875,0,1,0,0,0,0,0,0,0,0,0,0
41979,41983,0.000289,0.001029,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41979,41984,0.000299,0.001135,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41980,41982,0.003401,0.125742,0,106.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41981,41982,0.003401,0.125742,0,106.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41985,41986,0.0002,0.001124,0,0,0,0,0,0,1,0,0,29,0,-29,0.01,0,0,0,0
41986,42202,0.000154,0.001073,0.00034,278.22,0,0,0,0,1,0,0,44.56,-8.31,-44.56,8.3,0,0,0,0
41987,41988,0.004336,0.148951,0,85.95,0,0,0.99375,0,1,0,0,-4.68,-2.34,4.68,2.38,0,0,0,0
41987,41989,0.00557,0.122484,0,103.33,0,0,0.99375,0,1,0,0,-9.35,-4.64,9.36,4.76,0,0,0,0
41987,41990,0.003449,0.114182,0,102.64,0,0,0.99375,0,1,0,0,-9.36,-4.65,9.36,4.76,0,0,0,0
41991,41992,0.000265,0.001027,0,0,0,0,0,0,1,0,0,2.36,-0.26,-2.36,0.26,0,0,0,0
41993,41994,0.003536,0.120481,0,109.95,0,0,1,0,1,0,0,-14.39,-7.04,14.4,7.33,0,0,0,0
41993,41995,0.000222,0.001089,0,0,0,0,0,0,1,0,0,14.39,7.04,-14.39,-7.04,0,0,0,0
41993,41996,0.000255,0.001039,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
41997,41998,0.002915,0.121042,0,83.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
41997,41999,0.000286,0.001143,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
47030,41999,0.008251,0.045561,0.02765,274.66,0,0,0,0,1,0,0,-46.48,-4.76,46.65,2.71,0,0,0,0
42000,42003,0.000166,0.005287,0,283.5,0,0,1.03125,0,1,0,0,-22,1.24,22,-1.21,0,0,0,0
42000,42004,0.000291,0.001065,0,0,0,0,0,0,1,0,0,22,-1.24,-21.99,1.24,0,0,0,0
42000,42005,0.000299,0.001039,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
42001,42003,0.001789,0.05706,0,141.75,0,0,1,0,1,0,0,11,-0.54,-11,0.61,0,0,0,0
42002,42003,0.001789,0.05706,0,141.75,0,0,1,0,1,0,0,11,-0.54,-11,0.61,0,0,0,0
42068,42004,0.001499,0.007674,0.00816,230.69,0,0,0,0,1,0,0,-11.94,0.58,11.94,-1.46,0,0,0,0
42008,42009,0.000259,0.001199,0,0,0,0,0,0,1,0,0,59.7,-6.63,-59.69,6.67,0,0,0,0
42008,42010,0.000219,0.001094,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42009,42017,0.000481,0.003147,0.0027,262.81,0,0,0,0,1,0,0,-29.4,-5.53,29.4,5.26,0,0,0,0
42206,42011,6.2e-05,0.000392,0.00064,258,0,0,0,0,1,0,0,-17.05,17.63,17.05,-17.7,0,0,0,0
42012,42013,0.003176,0.103383,0,86.81,0,0,1,0,1,0,0,-5,0.27,5,-0.25,0,0,0,0
42012,42014,0.000224,0.00112,0,0,0,0,0,0,1,0,0,1.67,0.47,-1.67,-0.47,0,0,0,0
42116,42012,0.002699,0.018927,0.01387,290.17,0,0,0,0,1,0,0,72.35,6.19,-72.22,-6.79,0,0,0,0
42016,42015,0.000105,0.007892,0,1547.2,0,0,1.0125,0,1,0,0,-408,-120.75,408.18,134.11,0,0,0,0
42015,42018,0.000133,0.009848,0,1916.82,0,0,1,0,1,0,0,-1296.93,150.35,1299,3.66,0,0,0,0
42015,42020,0.000285,0.001137,0,0,0,0,0,0,1,0,0,888.74,-284.47,-886.47,293.55,0,0,0,0
42017,42016,0.000291,0.017866,0,794.8,0,0,1.00625,0,1,0,0,233.25,-62.31,-233.09,72.02,0,0,0,0
42016,42019,0.000215,0.00107,0,0,0,0,0,0,1,0,0,641.09,48.73,-640.28,-44.69,0,0,0,0
42019,42153,0.00011,0.001499,0.13055,1999.35,0,0,0,0,1,0,0,-87.76,18.87,87.77,-33,0,0,0,0
42020,42049,8.4e-05,0.002435,1.16997,4054.6,0,0,0,0,1,0,0,-745.55,-119.23,745.98,3.75,0,0,0,0
42020,42154,2.8e-05,0.000741,0.35965,3941.48,0,0,0,0,1,0,0,688.15,-174.09,-688.03,138.18,0,0,0,0
42022,42021,0.000152,0.009121,0,812.06,0,0,1,0,1,0,0,-168.23,-31.7,168.27,34.17,0,0,0,0
42021,42025,0.0001,-0.001214,0,1230.35,0,0,1,0,1,0,0,-22,-8.34,22,8.33,0,0,0,0
42021,42026,0.000286,0.001047,0,0,0,0,0,0,1,0,0,-146.27,-60.69,146.34,60.94,0,0,0,0
42021,42027,0.00021,0.001143,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42023,42025,0.000477,0.023189,0,615.17,0,0,1,0,1,0,0,22,8.45,-22,-8.33,0,0,0,0
42024,42025,0.000477,0.023189,0,615.17,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42028,42029,0.004126,0.161885,0,93.32,0,0,1.03125,0,1,0,0,-6.8,0.41,6.8,-0.33,0,0,0,0
42028,42030,0.000258,0.001091,0,0,0,0,0,0,1,0,0,3.53,0.49,-3.53,-0.49,0,0,0,0
42028,42215,0.002514,0.014477,0.03245,193.54,0,0,0,0,1,0,0,-2.04,1.4,2.04,-4.97,0,0,0,0
42031,42032,0.000222,0.001101,0,0,0,0,0,0,1,0,0,8.7,-0.43,-8.7,0.43,0,0,0,0
42033,42034,0.002491,0.092061,0,145.17,0,0,1,0,1,0,0,-46.44,-18.93,46.5,21.06,0,0,0,0
42033,42035,0.000275,0.001001,0,0,0,0,0,0,1,0,0,46.44,18.93,-46.44,-18.91,0,0,0,0
42033,42036,0.000221,0.00104,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42037,42139,0.002059,0.012457,0.00904,259.13,0,0,0,0,1,0,0,-17.51,-20.56,17.52,19.65,0,0,0,0
42038,42039,0.009592,0.247243,0,70.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42038,42040,0.000241,0.001005,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
42038,42041,0.000292,0.001122,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
42040,42157,0.000632,0.003774,0.00208,272.93,0,0,0,0,1,0,0,-73.59,-3.26,73.62,3.22,0,0,0,0
42042,42046,0.00017,0.012487,0,1638.59,0,0,1,0,1,0,0,218.04,26.78,-217.96,-21.28,0,0,0,0
42042,42047,8e-05,0.006254,0,1793.45,0,0,1,0,1,0,0,-620.71,-86.88,621,109.3,0,0,0,0
42042,42048,7.4e-05,0.005648,0,1786.08,0,0,1,0,1,0,0,-620.73,-89.04,621,109.3,0,0,0,0
42042,42049,0.000223,0.00106,0,0,0,0,0,0,1,0,0,1023.41,-186.3,-1021.21,196.76,0,0,0,0
42044,42043,0.000203,0.014373,0,676.81,0,0,1.00625,0,1,0,0,-104,-16.67,104.02,18.13,0,0,0,0
42043,42046,-9.4e-05,-0.006872,0,1538.59,0,0,1,0,1,0,0,-218,-24.31,217.96,21.28,0,0,0,0
42043,42050,0.000293,0.00111,0,0,0,0,0,0,1,0,0,113.98,6.17,-113.95,-6.04,0,0,0,0
42045,42046,0.000454,0.033356,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42049,42104,3e-06,7.1e-05,0.05456,4178.83,0,0,0,0,1,0,0,275.22,-200.51,-275.22,194.61,0,0,0,0
42050,42103,1e-05,0.000191,0.01449,2644.42,0,0,0,0,1,0,0,1160.77,-62.69,-1160.66,63.48,0,0,0,0
42051,42052,0.000203,0.001198,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42076,42052,0.000397,0.002501,0.00159,271.39,0,0,0,0,1,0,0,-49.6,-10.25,49.61,10.14,0,0,0,0
42193,42052,0.000594,0.00376,0.00227,271.38,0,0,0,0,1,0,0,49.63,9.98,-49.61,-10.14,0,0,0,0
42053,42054,0.003946,0.137441,0,108.53,0,0,1.03125,0,1,0,0,-6.5,0.38,6.5,-0.32,0,0,0,0
42053,42055,0.000201,0.001198,0,0,0,0,0,0,1,0,0,6.5,-0.38,-6.5,0.38,0,0,0,0
42055,42116,0.003756,0.021737,0.01629,267.76,0,0,0,0,1,0,0,-59.35,-9.82,59.47,8.76,0,0,0,0
42057,42056,9.8e-05,0.008089,0,1445.96,0,0,1.01875,0,1,0,0,-337.86,-156.21,337.98,166.71,0,0,0,0
42056,42061,6.7e-05,0.005085,0,1555.19,0,0,1,0,1,0,0,-223.24,-73.07,223.27,75.63,0,0,0,0
42056,42062,6.4e-05,0.005646,0,1553.57,0,0,1,0,1,0,0,-223.24,-72.79,223.28,75.63,0,0,0,0
42056,42063,9.3e-05,0.007073,0,1552.07,0,0,1,0,1,0,0,-223.23,-72.08,223.27,75.63,0,0,0,0
42056,42064,8.3e-05,0.007049,0,1549.88,0,0,1,0,1,0,0,-223.23,-72.09,223.27,75.63,0,0,0,0
42056,42067,0.00026,0.001133,0,0,0,0,0,0,1,0,0,554.96,123.31,-554.19,-119.97,0,0,0,0
42057,42060,0.000488,0.028924,0,742.51,0,0,1,0,1,0,0,178.71,33.9,-178.57,-25.26,0,0,0,0
42057,42065,0.000296,0.001124,0,0,0,0,0,0,1,0,0,159.14,122.31,-159.03,-121.9,0,0,0,0
42057,42066,0.000251,0.001029,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
42058,42060,-0.000185,-0.010965,0,717.51,0,0,1,0,1,0,0,-178.62,-28.53,178.57,25.26,0,0,0,0
42059,42060,0.001338,0.079396,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42163,42065,7.7e-05,0.001536,0.12044,2220.03,0,0,0,0,1,0,0,77.68,-17.28,-77.68,4.07,0,0,0,0
42065,42210,4.2e-05,0.000744,0.0775,2379.09,0,0,0,0,1,0,0,236.71,117.83,-236.69,-125.9,0,0,0,0
42067,42164,2.1e-05,0.000647,0.30016,4051.57,0,0,0,0,1,0,0,-127.69,-110.39,127.69,77.85,0,0,0,0
42204,42067,9e-06,0.000293,0.15501,4038.45,0,0,0,0,1,0,0,-142.18,-465.82,142.2,449.59,0,0,0,0
42068,42071,0.0001,-0.000758,0,337.59,0,0,1,0,1,0,0,-38.49,2.12,38.49,-2.13,0,0,0,0
42069,42071,0.001248,0.036456,0,168.8,0,0,1,0,1,0,0,19.25,-0.94,-19.25,1.07,0,0,0,0
42070,42071,0.001248,0.036456,0,168.8,0,0,1,0,1,0,0,19.25,-0.94,-19.25,1.07,0,0,0,0
42072,42075,-0.000179,-0.00558,0,231.63,0,0,1.00625,0,1,0,0,-11.4,0.62,11.4,-0.62,0,0,0,0
42072,42076,0.000232,0.001163,0,0,0,0,0,0,1,0,0,11.4,-0.62,-11.4,0.62,0,0,0,0
42072,42077,0.000268,0.00111,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42073,42075,0.003358,0.104789,0,115.82,0,0,1,0,1,0,0,5.7,-0.28,-5.7,0.31,0,0,0,0
42074,42075,0.003358,0.104789,0,115.82,0,0,1,0,1,0,0,5.7,-0.28,-5.7,0.31,0,0,0,0
42078,42081,0.0001,0.000914,0,200.54,0,0,1,0,1,0,0,-4.6,-1.76,4.6,1.76,0,0,0,0
42078,42082,0.000251,0.001176,0,0,0,0,0,0,1,0,0,-0.49,-30.43,0.49,30.44,0,0,0,0
42078,42083,0.000204,0.001193,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42078,42084,0.000249,0.001088,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42079,42081,0.003399,0.097585,0,100.27,0,0,1,0,1,0,0,2.3,0.88,-2.3,-0.88,0,0,0,0
42080,42081,0.003399,0.097585,0,100.27,0,0,1,0,1,0,0,2.3,0.88,-2.3,-0.88,0,0,0,0
42085,42086,0.006036,0.199841,0,56.43,0,0,0.9875,0,1,0,0,-2,0.11,2,-0.1,0,0,0,0
42085,42087,0.007437,0.208747,0,54.01,0,0,0.9875,0,1,0,0,-2,0.11,2,-0.1,0,0,0,0
42085,42088,0.013505,0.413333,0,23.85,0,0,0.9875,0,1,0,0,-1,0.05,1,-0.05,0,0,0,0
42085,42089,0.000291,0.001104,0,0,0,0,0,0,1,0,0,5,-0.26,-5,0.26,0,0,0,0
42090,42091,0.004874,0.15957,0,74.39,0,0,1.00625,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
42090,42092,0.006949,0.233896,0,43.85,0,0,1.00625,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
42090,42093,0.000287,0.001001,0,0,0,0,0,0,1,0,0,3.2,1.62,-3.2,-1.62,0,0,0,0
42193,42093,0.001056,0.006743,0.00405,265.32,0,0,0,0,1,0,0,42.42,6.22,-42.4,-6.55,0,0,0,0
42095,42094,6.7e-05,0.005757,0,1458.99,0,0,1,0,1,0,0,-102.99,-24.3,102.99,24.89,0,0,0,0
42094,42097,9.7e-05,0.008039,0,1471.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42094,42098,7.4e-05,0.005817,0,1470.66,0,0,1,0,1,0,0,-193.22,25.59,193.25,-23.58,0,0,0,0
42094,42099,9.7e-05,0.007177,0,1220.28,0,0,1,0,1,0,0,-37.72,4.7,37.72,-4.6,0,0,0,0
42094,42100,0.000118,0.009032,0,1045.21,0,0,1,0,1,0,0,-37.72,4.72,37.73,-4.6,0,0,0,0
42094,42102,0.000171,0.012737,0,844.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42094,42104,0.000239,0.001123,0,0,0,0,0,0,1,0,0,165.68,-59.91,-165.61,60.23,0,0,0,0
42096,42095,0.000349,0.021576,0,624.34,0,0,1,0,1,0,0,-72.58,-20.66,72.59,21.79,0,0,0,0
42095,42101,0.000328,0.026499,0,417.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42095,42103,0.000266,0.001129,0,0,0,0,0,0,1,0,0,30.39,2.51,-30.39,-2.5,0,0,0,0
42105,42106,0.006247,0.191237,0,86.36,0,0,1,0,1,0,0,-5,-1.87,5,1.92,0,0,0,0
42105,42107,0.000255,0.001156,0,0,0,0,0,0,1,0,0,5,1.87,-5,-1.87,0,0,0,0
42105,42108,0.000206,0.001166,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42107,42202,0.003611,0.021462,0.03061,218.54,0,0,0,0,1,0,0,-4.37,11.73,4.38,-15.01,0,0,0,0
42109,42110,0.000299,0.001068,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
42109,42111,0.000265,0.001151,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42112,42113,0.00024,0.001038,0,0,0,0,0,0,1,0,0,6.7,-0.74,-6.7,0.74,0,0,0,0
42115,42114,0.000121,0.009547,0,1349.84,0,0,1.01875,0,1,0,0,-8.16,-133.96,8.18,135.58,0,0,0,0
42114,42117,0.000282,0.001053,0,0,0,0,0,0,1,0,0,-8.18,-135.58,8.23,135.76,0,0,0,0
42116,42115,0.000164,0.010382,0,711.37,0,0,1.00625,0,1,0,0,-125.99,-68.87,126.02,70.84,0,0,0,0
67198,42115,0.000474,0.008051,1.01871,2500.18,0,0,0,0,1,0,0,288.73,-208.2,-288.26,105.3,0,0,0,0
42115,67223,0.000289,0.003941,0.30264,2410.32,0,0,0,0,1,0,0,-329.13,27.24,329.42,-56.55,0,0,0,0
67923,42117,0.000153,0.00448,1.81804,4223.44,0,0,0,0,1,0,0,874.65,-175.28,-873.56,9.82,0,0,0,0
42118,42119,0.000205,0.001058,0,0,0,0,0,0,1,0,0,13.6,-0.67,-13.6,0.67,0,0,0,0
42118,42120,0.000268,0.001116,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42121,42122,0.003926,0.129681,0,112.64,0,0,1.0375,0,1,0,0,-17.99,-6.44,18,6.91,0,0,0,0
42121,42123,0.000277,0.001068,0,0,0,0,0,0,1,0,0,17.99,6.44,-17.98,-6.44,0,0,0,0
42147,42123,0.000107,0.000574,0.00076,243.12,0,0,0,0,1,0,0,-30.96,33.4,30.97,-33.47,0,0,0,0
42124,42125,0.000241,0.001024,0,0,0,0,0,0,1,0,0,2.9,-0.14,-2.9,0.14,0,0,0,0
42126,42127,0.004275,0.155988,0,70.98,0,0,1.00625,0,1,0,0,-3,-1.14,3,1.15,0,0,0,0
42126,42128,0.000213,0.001029,0,0,0,0,0,0,1,0,0,3,1.14,-3,-1.14,0,0,0,0
42126,42129,0.00025,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42130,42131,0.018947,0.611589,0,17.02,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42130,42132,0.004728,0.17935,0,53,0,0,1.03125,0,1,0,0,-2,0.11,2,-0.1,0,0,0,0
42130,42133,0.042229,1.009325,0,16.33,0,0,1.03125,0,1,0,0,-1,0.06,1,-0.05,0,0,0,0
42130,42134,0.000291,0.001158,0,0,0,0,0,0,1,0,0,3,-0.16,-3,0.16,0,0,0,0
42130,42135,0.000278,0.001051,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
42130,42136,0.000293,0.001176,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
42138,42139,0.000204,0.001199,0,0,0,0,0,0,1,0,0,49.17,-2.41,-49.16,2.44,0,0,0,0
42141,42142,0.002464,0.085347,0,130.82,0,0,1,0,1,0,0,-35.97,5.03,36,-4,0,0,0,0
42141,42143,0.002076,0.070914,0,129.25,0,0,1,0,1,0,0,-35.97,4.85,36,-4,0,0,0,0
42141,42144,0.000269,0.001143,0,0,0,0,0,0,1,0,0,71.95,-9.88,-71.93,9.94,0,0,0,0
42145,42146,0.004088,0.187055,0,93.34,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42145,42147,0.000262,0.001124,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42149,42148,0.000117,0.009213,0,1517.41,0,0,1.05,0,1,0,0,-345.59,-509.75,346.03,544.73,0,0,0,0
42148,42151,0.000113,0.00792,0,1782.1,0,0,1.0125,0,1,0,0,-620.51,-281.72,621,316.09,0,0,0,0
42148,42152,0.000103,0.009097,0,1779.04,0,0,1.0125,0,1,0,0,-620.56,-276.84,621,316.09,0,0,0,0
42148,42154,0.000238,0.001139,0,0,0,0,0,0,1,0,0,895.04,-23.47,-893.3,31.8,0,0,0,0
42150,42149,0.000173,0.014425,0,856.86,0,0,1.0125,0,1,0,0,-294.94,-88.89,295.1,101.65,0,0,0,0
42149,42153,0.000293,0.001182,0,0,0,0,0,0,1,0,0,50.49,408.11,-50.05,-406.29,0,0,0,0
42156,42155,9.9e-05,0.007203,0,1435.19,0,0,1.00625,0,1,0,0,-318.11,-6.66,318.21,13.35,0,0,0,0
42155,42158,0.000147,0.011607,0,1318.73,0,0,1.025,0,1,0,0,-89.19,-44.3,89.2,45.4,0,0,0,0
42155,42159,0.000116,0.010794,0,1315.02,0,0,1.025,0,1,0,0,-89.19,-44.37,89.2,45.4,0,0,0,0
42155,42160,0.00012,0.009781,0,1309.41,0,0,1.025,0,1,0,0,-89.19,-44.47,89.2,45.4,0,0,0,0
42155,42161,8.9e-05,0.007714,0,1307.66,0,0,1.025,0,1,0,0,-89.19,-44.66,89.2,45.4,0,0,0,0
42155,42162,9.2e-05,0.007233,0,1301.54,0,0,1.025,0,1,0,0,-89.19,-44.71,89.2,45.4,0,0,0,0
42155,42164,0.000234,0.001193,0,0,0,0,0,0,1,0,0,127.74,78.1,-127.69,-77.85,0,0,0,0
42157,42156,0.000188,0.014296,0,758.63,0,0,1,0,1,0,0,-240.32,-16.32,240.42,23.88,0,0,0,0
42156,42163,0.000232,0.001168,0,0,0,0,0,0,1,0,0,77.7,-17.22,-77.68,17.28,0,0,0,0
42165,42168,0.0001,-0.000325,0,145.85,0,0,1.01875,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
42166,42168,0.002561,0.084495,0,72.93,0,0,1,0,1,0,0,0.8,0.41,-0.8,-0.41,0,0,0,0
42167,42168,0.002561,0.084495,0,72.93,0,0,1,0,1,0,0,0.8,0.41,-0.8,-0.41,0,0,0,0
42169,42170,0.004644,0.136326,0,115.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42169,42171,0.000296,0.00117,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42172,42176,0.000115,0.008007,0,1752.99,0,0,1,0,1,0,0,876.12,31.58,-875.32,24.42,0,0,0,0
42172,42177,0.000101,0.007895,0,1586.18,0,0,1,0,1,0,0,-249.94,16.76,250,-12.25,0,0,0,0
42172,42178,0.000121,0.008375,0,1585.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42172,42179,7.4e-05,0.006345,0,1577.58,0,0,1,0,1,0,0,-249.96,15.87,250,-12.25,0,0,0,0
42172,42180,0.000103,0.008268,0,1577.54,0,0,1,0,1,0,0,-249.94,16.97,250,-12.25,0,0,0,0
42172,42182,0.000253,0.001122,0,0,0,0,0,0,1,0,0,-126.28,-81.18,126.33,81.41,0,0,0,0
42174,42173,0.000199,0.01538,0,579.89,0,0,1,0,1,0,0,-45.62,-8.46,45.63,8.77,0,0,0,0
42173,42176,-5.6e-05,-0.003902,0,1652.99,0,0,1,0,1,0,0,-875.71,-2.87,875.32,-24.42,0,0,0,0
42174,42181,0.013921,0.366182,0,34.01,0,0,1,0,1,0,0,-0.7,0.04,0.7,-0.03,0,0,0,0
42175,42176,0.000321,0.02235,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42183,42184,0.000281,0.001091,0,0,0,0,0,0,1,0,0,4.6,-0.51,-4.6,0.51,0,0,0,0
42185,42188,0.0001,0.003015,0,172.62,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42185,42189,0.000297,0.001049,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42185,42190,0.000212,0.001053,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
42185,42191,0.000277,0.00108,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42186,42188,0.003583,0.136733,0,86.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42187,42188,0.003583,0.136733,0,86.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42192,42195,0.000379,0.025508,0,850.23,0,0,1,0,1,0,0,164.18,32.87,-164.09,-26.36,0,0,0,0
42192,42196,0.000258,0.001174,0,0,0,0,0,0,1,0,0,-164.18,-32.87,164.25,33.17,0,0,0,0
42193,42195,-0.000184,-0.012386,0,725.23,0,0,1,0,1,0,0,-164.13,-29.52,164.09,26.36,0,0,0,0
42194,42195,0.000881,0.059223,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
42197,42198,0.003956,0.147564,0,103.58,0,0,1,0,1,0,0,-4.8,0.27,4.8,-0.24,0,0,0,0
42197,42199,0.002504,0.080289,0,85.99,0,0,1,0,1,0,0,-4.8,0.25,4.8,-0.24,0,0,0,0
42197,42200,0.000201,0.001107,0,0,0,0,0,0,1,0,0,9.6,-0.52,-9.6,0.52,0,0,0,0
42201,42202,0.000255,0.001122,0,0,0,0,0,0,1,0,0,7.08,-0.35,-7.08,0.35,0,0,0,0
42201,42203,0.000295,0.001051,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42205,42204,9.1e-05,0.008084,0,1414.21,0,0,1.00625,0,1,0,0,-278.54,19.58,278.6,-13.78,0,0,0,0
42204,42207,0.000108,0.008359,0,1529.7,0,0,1.025,0,1,0,0,-217.85,-54.89,217.9,58.97,0,0,0,0
42204,42208,6.3e-05,0.004711,0,1529.62,0,0,1.01875,0,1,0,0,-217.87,-56.69,217.9,58.97,0,0,0,0
42204,42209,0.000123,0.008005,0,1528.8,0,0,1.025,0,1,0,0,-217.84,-55.06,217.9,58.97,0,0,0,0
42206,42205,0.000225,0.018942,0,706.92,0,0,1,0,1,0,0,-156.64,-22.75,156.69,27.1,0,0,0,0
42205,42210,0.000278,0.001199,0,0,0,0,0,0,1,0,0,121.85,-46.68,-121.81,46.86,0,0,0,0
42205,42211,0.000271,0.001073,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
42213,42212,0.003829,0.138668,0,78.03,0,0,1.00625,0,1,0,0,-8.75,-4.17,8.76,4.29,0,0,0,0
42212,42214,0.003945,0.136732,0,105.36,0,0,0.99375,0,1,0,0,-10.8,0.67,10.8,-0.53,0,0,0,0
42212,42215,0.000298,0.001038,0,0,0,0,0,0,1,0,0,2.04,-4.97,-2.04,4.97,0,0,0,0
42212,42216,0.000283,0.001137,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
43001,43033,0.002678,0.014036,0.00446,220.25,0,0,0,0,1,0,0,75.72,-2.44,-75.58,2.7,0,0,0,0
43001,43033,0.002678,0.014036,0.00446,220.25,0,0,0,0,1,0,0,75.72,-2.44,-75.58,2.7,0,0,0,0
43001,43033,0.002678,0.014036,0.00446,220.25,0,0,0,0,1,0,0,75.72,-2.44,-75.58,2.7,0,0,0,0
43001,43050,0.003423,0.014756,0.00415,224.34,0,0,0,0,1,0,0,-87.98,0.44,88.22,0.17,0,0,0,0
43001,43050,0.003423,0.014756,0.00415,224.34,0,0,0,0,1,0,0,-87.98,0.44,88.22,0.17,0,0,0,0
43001,43050,0.003423,0.014756,0.00415,224.34,0,0,0,0,1,0,0,-87.98,0.44,88.22,0.17,0,0,0,0
43002,43027,0.006139,0.029449,0.00401,196.81,0,0,0,0,1,0,0,97.38,-9.52,-96.83,11.71,0,0,0,0
43822,43002,0.006491,0.029277,0.00549,208.26,0,0,0,0,1,0,0,135.22,7.62,-134.14,-3.31,0,0,0,0
43003,43004,0.000215,0.00107,0,0,0,0,0,0,1,0,0,27.28,6.36,-27.28,-6.35,0,0,0,0
43027,43003,0.003648,0.017615,0.00876,185.9,0,0,0,0,1,0,0,61.96,-23.53,-61.81,23.32,0,0,0,0
43003,43083,0.005812,0.035181,0.01712,170.61,0,0,0,0,1,0,0,34.53,-29.68,-34.42,28.49,0,0,0,0
43461,43005,0.001879,0.009373,0.00827,140.06,0,0,0,0,1,0,0,-10.12,-1.9,10.12,1.01,0,0,0,0
43463,43005,0.004999,0.021402,0.00471,163.97,0,0,0,0,1,0,0,34.61,4.83,-34.56,-5.1,0,0,0,0
43007,43006,0.00852,0.208858,0,64.16,0,0,1.0375,0,1,0,0,-30.8,-8.95,30.88,11.04,0,0,0,0
43006,43008,0.000204,0.001078,0,0,0,0,0,0,1,0,0,34.69,8.17,-34.69,-8.15,0,0,0,0
43006,43768,0.007263,0.033,0.00338,175.31,0,0,0,0,1,0,0,-65.57,-19.2,65.89,20.26,0,0,0,0
43007,43483,0.030251,0.084158,0.00598,76.1,0,0,0,0,1,0,0,39.88,-5.17,-39.44,5.74,0,0,0,0
43007,59550,0.042419,0.089323,0.01185,63.17,0,0,0,0,1,0,0,-9.08,14.12,9.2,-15.18,0,0,0,0
43009,43010,0.000266,0.001077,0,0,0,0,0,0,1,0,0,-32.69,-2.63,32.69,2.64,0,0,0,0
43029,43010,0.006653,0.037211,0.00549,165,0,0,0,0,1,0,0,-28.08,-9.16,28.14,8.87,0,0,0,0
43010,43054,0.003151,0.017933,0.00286,170.68,0,0,0,0,1,0,0,70.53,-21.35,-70.37,21.94,0,0,0,0
43768,43010,0.008695,0.040728,0.00717,204.13,0,0,0,0,1,0,0,132.75,-4.08,-131.36,9.83,0,0,0,0
43012,43011,0.000649,0.036011,0,265.88,0,0,1.09375,0,1,0,0,-161.97,-132.7,162.28,150,0,0,0,0
43011,43758,0.001434,0.012497,0.06734,526.03,0,0,0,0,1,0,0,-162.28,-150,162.95,148.9,0,0,0,0
43013,43012,0.00592,0.157614,0,75.51,0,0,1.04375,0,1,0,0,-6.8,-24.36,6.84,25.36,0,0,0,0
43012,43014,0.000205,0.001001,0,0,0,0,0,0,1,0,0,155.13,107.34,-155.06,-107.01,0,0,0,0
43013,43048,0.002371,0.011396,0.00258,145.5,0,0,0,0,1,0,0,6.8,24.36,-6.79,-24.58,0,0,0,0
59521,43014,0.005018,0.033415,0.01887,262.91,0,0,0,0,1,0,0,96.86,-6.45,-96.43,7.27,0,0,0,0
59521,43014,0.005018,0.033415,0.01887,262.91,0,0,0,0,1,0,0,96.86,-6.45,-96.43,7.27,0,0,0,0
59521,43014,0.005018,0.033415,0.01887,262.91,0,0,0,0,1,0,0,96.86,-6.45,-96.43,7.27,0,0,0,0
43014,59567,0.0059,0.040944,0.03748,268.89,0,0,0,0,1,0,0,137.22,25.32,-136.16,-21.97,0,0,0,0
43014,59567,0.0059,0.040944,0.03748,268.89,0,0,0,0,1,0,0,137.22,25.32,-136.16,-21.97,0,0,0,0
43014,59567,0.0059,0.040944,0.03748,268.89,0,0,0,0,1,0,0,137.22,25.32,-136.16,-21.97,0,0,0,0
43015,43051,0.002369,0.012256,0.00311,178.46,0,0,0,0,1,0,0,-48.66,18.29,48.72,-18.31,0,0,0,0
43015,43333,0.004845,0.021974,0.00296,149.62,0,0,0,0,1,0,0,10.9,-23.7,-10.87,23.52,0,0,0,0
43016,43024,0.002899,0.013138,0.01706,151.3,0,0,0,0,1,0,0,-12.77,-5.9,12.78,4.08,0,0,0,0
43356,43016,0.005752,0.017171,0.00392,142.74,0,0,0,0,1,0,0,-5.45,-5.43,5.45,5.02,0,0,0,0
43017,43086,0.010346,0.031756,0.01119,164.91,0,0,0,0,1,0,0,-31.71,-10.94,31.81,10.05,0,0,0,0
43017,43207,0.004702,0.021607,0.00387,124.23,0,0,0,0,1,0,0,-5.58,22.57,5.61,-22.88,0,0,0,0
43018,43019,0.000206,0.00112,0,0,0,0,0,0,1,0,0,-3.95,-1.59,3.95,1.59,0,0,0,0
43019,43027,0.007685,0.033582,0.01208,144.3,0,0,0,0,1,0,0,-21.45,-9.36,21.49,8.25,0,0,0,0
43019,43060,0.008927,0.036971,0.01915,167.54,0,0,0,0,1,0,0,18.1,-3.44,-18.07,1.53,0,0,0,0
43098,43019,0.007359,0.025587,0.00414,156.36,0,0,0,0,1,0,0,0.61,-11.62,-0.6,11.21,0,0,0,0
43020,43046,0.012376,0.059695,0.00709,189.74,0,0,0,0,1,0,0,55.19,-0,-54.84,0.96,0,0,0,0
43020,59045,0.004116,0.015223,0.06958,195.86,0,0,0,0,1,0,0,-73.77,-5.17,73.98,-1.49,0,0,0,0
43022,43021,0.001755,0.072312,0,202.5,0,0,1.0375,0,1,0,0,-86.81,-31.68,86.96,37.82,0,0,0,0
43021,43023,0.000262,0.001173,0,0,0,0,0,0,1,0,0,-86.96,-37.82,86.98,37.92,0,0,0,0
43022,43031,0.005566,0.025212,0.01697,186.79,0,0,0,0,1,0,0,72,8.78,-71.73,-9.38,0,0,0,0
43294,43022,0.004499,0.025207,0.00537,140.59,0,0,0,0,1,0,0,10.18,-20.06,-10.16,19.59,0,0,0,0
43372,43023,0.002438,0.022118,0.04552,535.08,0,0,0,0,1,0,0,-131.34,-18.74,131.75,17.65,0,0,0,0
43685,43023,0.002165,0.019948,0.08373,558.27,0,0,0,0,1,0,0,-140.97,11.61,141.38,-16.7,0,0,0,0
43023,46150,0.002695,0.021124,0.24104,684.67,0,0,0,0,1,0,0,-360.11,-38.88,363.43,38.86,0,0,0,0
43059,43024,0.00345,0.018007,0.00151,169.23,0,0,0,0,1,0,0,33.58,4.94,-33.55,-4.91,0,0,0,0
43025,43041,0.003524,0.015639,0.01511,157.59,0,0,0,0,1,0,0,-29.26,-18.81,29.3,17.37,0,0,0,0
43025,43164,0.001924,0.009244,0.0025,130.37,0,0,0,0,1,0,0,-7.41,4.94,7.41,-5.2,0,0,0,0
43026,43027,0.000298,0.001131,0,0,0,0,0,0,1,0,0,-13.39,-3.57,13.39,3.57,0,0,0,0
43026,43028,0.000206,0.001047,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
43029,43481,0.004826,0.019921,0.01136,160.52,0,0,0,0,1,0,0,23.02,7.62,-22.99,-8.73,0,0,0,0
43051,43030,0.003356,0.017286,0.00343,150.98,0,0,0,0,1,0,0,-19.34,5.4,19.35,-5.69,0,0,0,0
43030,43311,0.0051,0.025897,0.00643,162.03,0,0,0,0,1,0,0,-31.74,0.77,31.79,-1.21,0,0,0,0
43031,43032,0.000285,0.001116,0,0,0,0,0,0,1,0,0,29.16,10.25,-29.15,-10.24,0,0,0,0
43031,43243,0.001655,0.006596,0.00192,160.7,0,0,0,0,1,0,0,30.19,-4.54,-30.17,4.39,0,0,0,0
43280,43031,0.005199,0.027939,0.00401,139.9,0,0,0,0,1,0,0,-12.38,-4.05,12.39,3.66,0,0,0,0
43033,43437,0.004281,0.019684,0.03299,181.65,0,0,0,0,1,0,0,44.27,-12.71,-44.18,9.55,0,0,0,0
43033,43481,0.005026,0.023264,0.02561,209.1,0,0,0,0,1,0,0,79.34,1.18,-79.05,-2.56,0,0,0,0
43033,43481,0.005026,0.023264,0.02561,209.1,0,0,0,0,1,0,0,79.34,1.18,-79.05,-2.56,0,0,0,0
43034,43035,0.000222,0.001161,0,0,0,0,0,0,1,0,0,-5.65,-0.62,5.65,0.62,0,0,0,0
53654,43035,0.030874,0.142393,0.04897,168.68,0,0,0,0,1,0,0,-60.06,18.98,61.22,-18.94,0,0,0,0
43035,59045,0.00861,0.033969,0.00868,179.29,0,0,0,0,1,0,0,-66.87,18.32,67.26,-17.72,0,0,0,0
43036,43037,0.000256,0.001017,0,0,0,0,0,0,1,0,0,31.11,7.12,-31.11,-7.11,0,0,0,0
43036,43452,0.002804,0.010706,0.0034,147.93,0,0,0,0,1,0,0,25.2,2.13,-25.19,-2.44,0,0,0,0
43036,43455,0.007139,0.02579,0.00383,140.52,0,0,0,0,1,0,0,-1.91,-4.32,1.91,3.91,0,0,0,0
43036,43541,0.004795,0.023448,0.02372,152.91,0,0,0,0,1,0,0,11.97,7.36,-11.96,-9.88,0,0,0,0
43036,43729,0.003067,0.015383,0.03576,180.37,0,0,0,0,1,0,0,-66.37,-12.3,66.5,9.05,0,0,0,0
43038,43039,0.000218,0.001048,0,0,0,0,0,0,1,0,0,-31.11,-5.51,31.11,5.52,0,0,0,0
