F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
43038,43040,0.000287,0.001109,0,0,0,0,0,0,1,0,0,31.11,5.51,-31.11,-5.5,0,0,0,0
43039,43093,0.005085,0.024962,0.00432,146.14,0,0,0,0,1,0,0,12.24,3.96,-12.23,-4.38,0,0,0,0
43039,43441,0.005197,0.02329,0.00402,171.35,0,0,0,0,1,0,0,-43.35,-9.48,43.44,9.47,0,0,0,0
43041,43042,0.000215,0.00107,0,0,0,0,0,0,1,0,0,10.64,1.43,-10.64,-1.43,0,0,0,0
43041,43052,0.002545,0.014042,0.00407,153.32,0,0,0,0,1,0,0,-27.19,2.83,27.21,-3.17,0,0,0,0
43684,43041,0.001564,0.0068,0.00208,142.3,0,0,0,0,1,0,0,12.76,21.44,-12.75,-21.63,0,0,0,0
43043,43050,0.002958,0.014866,0.01256,123.61,0,0,0,0,1,0,0,1.05,-13.25,-1.05,11.91,0,0,0,0
43089,43043,0.005118,0.023767,0.00479,134.58,0,0,0,0,1,0,0,7.13,-12.28,-7.12,11.81,0,0,0,0
43044,43045,0.000244,0.001019,0,0,0,0,0,0,1,0,0,8.47,2.14,-8.47,-2.14,0,0,0,0
43754,43044,0.002041,0.009073,0.00331,174.97,0,0,0,0,1,0,0,39.99,-19.04,-39.95,18.84,0,0,0,0
43822,43044,0.002701,0.011908,0.00438,168.96,0,0,0,0,1,0,0,-31.45,20.66,31.48,-20.98,0,0,0,0
43046,43047,0.00028,0.001117,0,0,0,0,0,0,1,0,0,34.21,8.73,-34.21,-8.71,0,0,0,0
43046,43098,0.004927,0.021946,0.00772,172.58,0,0,0,0,1,0,0,20.62,-9.69,-20.6,8.98,0,0,0,0
43048,43049,0.000289,0.001061,0,0,0,0,0,0,1,0,0,9.64,1.8,-9.64,-1.8,0,0,0,0
43054,43048,0.004814,0.025404,0.00444,131.82,0,0,0,0,1,0,0,2.88,-23.14,-2.86,22.78,0,0,0,0
43050,43768,0.005598,0.027061,0.00438,230.1,0,0,0,0,1,0,0,-97.69,-6.64,98.18,8.56,0,0,0,0
43050,43768,0.005598,0.027061,0.00438,230.1,0,0,0,0,1,0,0,-97.69,-6.64,98.18,8.56,0,0,0,0
43050,43768,0.005598,0.027061,0.00438,230.1,0,0,0,0,1,0,0,-97.69,-6.64,98.18,8.56,0,0,0,0
43051,43311,0.004752,0.021739,0.00413,178.53,0,0,0,0,1,0,0,-52.82,6.77,52.94,-6.63,0,0,0,0
43371,43052,0.00486,0.025857,0.00683,177.38,0,0,0,0,1,0,0,58.29,2.99,-58.14,-2.91,0,0,0,0
43053,43450,0.002734,0.012042,0.00644,121.71,0,0,0,0,1,0,0,9.84,-14.91,-9.84,14.26,0,0,0,0
43845,43053,0.004278,0.02423,0.00343,152.7,0,0,0,0,1,0,0,37.33,-6.31,-37.28,6.27,0,0,0,0
43054,43055,0.000262,0.001148,0,0,0,0,0,0,1,0,0,29.41,3.08,-29.41,-3.08,0,0,0,0
43054,43478,0.006772,0.03167,0.00632,152.94,0,0,0,0,1,0,0,38.08,-1.88,-37.99,1.62,0,0,0,0
43057,43056,0.001692,0.086063,0,199.35,0,0,1.04375,0,1,0,0,-78.1,-40.05,78.23,46.73,0,0,0,0
43056,43058,0.000244,0.001058,0,0,0,0,0,0,1,0,0,-78.23,-46.73,78.25,46.81,0,0,0,0
43356,43057,0.002954,0.012555,0.00159,149.72,0,0,0,0,1,0,0,-27.18,-12.18,27.2,12.11,0,0,0,0
43057,43540,0.003712,0.01284,0.03059,148.04,0,0,0,0,1,0,0,6.3,20.15,-6.28,-23.39,0,0,0,0
43058,43811,0.001257,0.011432,0.03592,483.51,0,0,0,0,1,0,0,-78.25,-46.81,78.35,43.81,0,0,0,0
43059,43729,0.00385,0.016841,0.0031,155.24,0,0,0,0,1,0,0,-24.53,-7.82,24.56,7.58,0,0,0,0
43059,43807,0.001542,0.006711,0.0029,180.57,0,0,0,0,1,0,0,-55.9,0.45,55.94,-0.57,0,0,0,0
43246,43060,0.006977,0.024695,0.00527,145.27,0,0,0,0,1,0,0,6.65,16.71,-6.62,-17.19,0,0,0,0
43061,43062,0.000281,0.00106,0,0,0,0,0,0,1,0,0,-21.5,-6.57,21.5,6.58,0,0,0,0
43117,43062,0.003614,0.024032,0.0026,188.1,0,0,0,0,1,0,0,65.33,9.52,-65.19,-8.83,0,0,0,0
43133,43062,0.006455,0.030229,0.00821,177.14,0,0,0,0,1,0,0,-43.57,-2.58,43.68,2.25,0,0,0,0
43063,43064,0.000292,0.001079,0,0,0,0,0,0,1,0,0,23.3,3.85,-23.3,-3.84,0,0,0,0
43063,43065,0.000246,0.001026,0,0,0,0,0,0,1,0,0,-23.3,-3.85,23.3,3.85,0,0,0,0
43093,43065,0.004657,0.021788,0.00298,143.64,0,0,0,0,1,0,0,-20.95,-2.78,20.97,2.55,0,0,0,0
43065,43131,0.004016,0.017224,0.00442,160.25,0,0,0,0,1,0,0,-32.7,-7.29,32.74,6.99,0,0,0,0
43452,43065,0.003223,0.018268,0.00635,128.39,0,0,0,0,1,0,0,11.57,-1.55,-11.57,0.89,0,0,0,0
43066,43092,0.001109,0.004484,0.01473,172.61,0,0,0,0,1,0,0,54.38,-10.19,-54.35,8.72,0,0,0,0
43066,43112,0.002446,0.012486,0.00808,184.66,0,0,0,0,1,0,0,-73.71,7.24,73.84,-7.48,0,0,0,0
43067,43068,0.000266,0.001143,0,0,0,0,0,0,1,0,0,15.59,5.6,-15.59,-5.59,0,0,0,0
43368,43067,0.004819,0.024909,0.00878,157.92,0,0,0,0,1,0,0,31.32,0.6,-31.28,-1.33,0,0,0,0
43387,43067,0.003026,0.015432,0.00893,141.3,0,0,0,0,1,0,0,-15.68,3.34,15.69,-4.27,0,0,0,0
43070,43069,0.001531,0.078735,0,193.97,0,0,1,0,1,0,0,-65.5,18.09,65.57,-14.66,0,0,0,0
43069,43071,0.000247,0.001045,0,0,0,0,0,0,1,0,0,-114.34,-9.33,114.37,9.46,0,0,0,0
43069,43072,0.000233,0.001117,0,0,0,0,0,0,1,0,0,48.77,23.99,-48.76,-23.96,0,0,0,0
43133,43070,0.00162,0.007952,0.00411,189.01,0,0,0,0,1,0,0,-65.43,18,65.5,-18.09,0,0,0,0
43116,43071,0.001626,0.015402,0.04276,530.38,0,0,0,0,1,0,0,114.58,6.97,-114.37,-9.46,0,0,0,0
43073,43076,0.002217,0.116029,0,260.23,0,0,1,0,1,0,0,116.53,-4.29,-116.25,19.03,0,0,0,0
43073,43077,0.000229,0.001066,0,0,0,0,0,0,1,0,0,-172.41,-10.86,172.47,11.16,0,0,0,0
43073,43078,0.000239,0.001078,0,0,0,0,0,0,1,0,0,55.88,15.15,-55.87,-15.12,0,0,0,0
43074,43076,-0.001243,-0.065066,0,235.23,0,0,1,0,1,0,0,-116.4,10.76,116.25,-19.03,0,0,0,0
43074,43172,0.003811,0.018481,0.00962,170.73,0,0,0,0,1,0,0,42.46,0.19,-42.4,-0.91,0,0,0,0
43074,43175,0.002,0.012662,0.00835,158.19,0,0,0,0,1,0,0,39.16,-0.99,-39.13,0.27,0,0,0,0
43188,43074,0.003595,0.012569,0.00409,106.27,0,0,0,0,1,0,0,8.46,20.86,-8.45,-21.24,0,0,0,0
43074,43202,0.001893,0.012101,0.00443,165.71,0,0,0,0,1,0,0,43.23,11.28,-43.19,-11.53,0,0,0,0
43075,43076,0.006015,0.314756,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43077,43085,0.001193,0.012098,0.08583,507.95,0,0,0,0,1,0,0,-25.49,63.15,25.55,-71.68,0,0,0,0
43077,43128,0.000663,0.005272,0.01968,434.78,0,0,0,0,1,0,0,-45.68,14.73,45.69,-16.72,0,0,0,0
43183,43077,0.000516,0.004632,0.03101,510.47,0,0,0,0,1,0,0,-75.44,46.48,75.48,-49.47,0,0,0,0
43077,43733,0.001368,0.011096,0.04101,547.03,0,0,0,0,1,0,0,-176.78,-39.57,177.19,38.53,0,0,0,0
43079,43197,0.002906,0.010774,0.00152,160.53,0,0,0,0,1,0,0,43.59,8.13,-43.54,-8.1,0,0,0,0
43237,43079,0.005682,0.021393,0.02857,183.03,0,0,0,0,1,0,0,78.41,8.27,-78.08,-10.15,0,0,0,0
43150,43080,0.002585,0.010394,0.0065,133.96,0,0,0,0,1,0,0,12.53,-3.39,-12.52,2.72,0,0,0,0
43193,43080,0.002007,0.008025,0.00252,163.64,0,0,0,0,1,0,0,34.04,27.4,-34.01,-27.53,0,0,0,0
43080,43194,0.005091,0.013928,0.00269,136.93,0,0,0,0,1,0,0,12.57,8.67,-12.56,-8.93,0,0,0,0
43081,43082,0.000291,0.001158,0,0,0,0,0,0,1,0,0,20.79,5.38,-20.79,-5.37,0,0,0,0
43092,43081,0.003428,0.014289,0.00448,164.02,0,0,0,0,1,0,0,41.55,-9.73,-41.49,9.49,0,0,0,0
43204,43081,0.002588,0.009139,0.00392,144.42,0,0,0,0,1,0,0,-20.69,14.49,20.7,-14.86,0,0,0,0
43083,43084,0.000277,0.001143,0,0,0,0,0,0,1,0,0,42.64,26.45,-42.63,-26.42,0,0,0,0
43083,43086,0.001236,0.006296,0.00178,140.49,0,0,0,0,1,0,0,-22.3,-45.28,22.33,45.24,0,0,0,0
43138,43083,0.003025,0.012955,0.00143,144.86,0,0,0,0,1,0,0,-14.07,9.53,14.08,-9.66,0,0,0,0
43086,43085,0.001677,0.084491,0,205.35,0,0,1.09375,0,1,0,0,-93.02,-74.36,93.28,87.45,0,0,0,0
43085,43087,0.000277,0.001147,0,0,0,0,0,0,1,0,0,46.18,7.03,-46.18,-7.01,0,0,0,0
43088,43085,0.001731,0.016234,0.05246,615.69,0,0,0,0,1,0,0,165.46,21.48,-165.01,-22.8,0,0,0,0
43138,43086,0.001762,0.008499,0.00183,163.2,0,0,0,0,1,0,0,-38.85,-19.13,38.88,19.08,0,0,0,0
43088,43091,0.002058,0.083803,0,262.45,0,0,1,0,1,0,0,53.35,-6.64,-53.29,8.91,0,0,0,0
43769,43088,0.001387,0.013585,0.02661,503.45,0,0,0,0,1,0,0,119.42,57.03,-119.2,-57.69,0,0,0,0
43088,43820,0.001453,0.013847,0.0272,579.69,0,0,0,0,1,0,0,-99.61,42.85,99.77,-44.21,0,0,0,0
43089,43091,-0.000591,-0.02408,0,162.45,0,0,1,0,1,0,0,-53.31,8.26,53.29,-8.91,0,0,0,0
43090,43091,0.00886,0.360867,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43155,43094,0.001652,0.008869,0.00563,151.08,0,0,0,0,1,0,0,-22.52,-16.37,22.53,15.83,0,0,0,0
43094,43181,0.000336,0.001756,0.00487,183.05,0,0,0,0,1,0,0,-66.07,-27.59,66.09,27.15,0,0,0,0
43096,43095,0.00061,0.029252,0,276.81,0,0,1.00625,0,1,0,0,-98.65,-10.93,98.71,13.64,0,0,0,0
43096,43095,0.00061,0.029252,0,276.81,0,0,1.00625,0,1,0,0,-98.65,-10.93,98.71,13.64,0,0,0,0
43096,43095,0.00061,0.029252,0,276.81,0,0,1.00625,0,1,0,0,-98.65,-10.93,98.71,13.64,0,0,0,0
43095,43097,0.000229,0.001108,0,0,0,0,0,0,1,0,0,-296.12,-40.92,296.31,41.84,0,0,0,0
43096,43105,0.004417,0.021491,0.00229,162.3,0,0,0,0,1,0,0,35.26,7.46,-35.2,-7.45,0,0,0,0
43096,43214,0.004817,0.02131,0.0057,171.69,0,0,0,0,1,0,0,47.43,3.04,-47.33,-3.21,0,0,0,0
43227,43096,0.001088,0.005178,0.00141,199.38,0,0,0,0,1,0,0,-109.16,-4.79,109.28,5.21,0,0,0,0
43096,43369,0.003681,0.017334,0.00435,180.42,0,0,0,0,1,0,0,57.67,2.39,-57.56,-2.32,0,0,0,0
43097,43685,0.001562,0.012604,0.03373,436.19,0,0,0,0,1,0,0,-3.73,62.46,3.79,-65.58,0,0,0,0
43814,43097,0.000585,0.005083,0.01669,636.99,0,0,0,0,1,0,0,293.1,107.05,-292.58,-104.3,0,0,0,0
43098,43099,0.000257,0.001113,0,0,0,0,0,0,1,0,0,19.99,2.64,-19.99,-2.63,0,0,0,0
43100,43101,0.000231,0.001144,0,0,0,0,0,0,1,0,0,25.12,6.65,-25.12,-6.64,0,0,0,0
43100,43102,0.000299,0.001106,0,0,0,0,0,0,1,0,0,-25.12,-6.65,25.12,6.66,0,0,0,0
43197,43102,0.004327,0.020682,0.00278,165.83,0,0,0,0,1,0,0,58.77,34.5,-58.59,-33.9,0,0,0,0
43102,43229,0.004631,0.023712,0.00596,142.54,0,0,0,0,1,0,0,33.47,27.24,-33.38,-27.45,0,0,0,0
43103,43104,0.00023,0.001014,0,0,0,0,0,0,1,0,0,18.95,7.54,-18.95,-7.53,0,0,0,0
43115,43103,0.002598,0.012499,0.00197,131.19,0,0,0,0,1,0,0,6.98,2.4,-6.98,-2.61,0,0,0,0
43147,43103,0.002444,0.01212,0.00243,145.92,0,0,0,0,1,0,0,-16.98,-5.01,16.99,4.78,0,0,0,0
43103,43684,0.002019,0.007516,0.00138,155.75,0,0,0,0,1,0,0,-28.96,-9.71,28.98,9.63,0,0,0,0
43105,43106,0.000227,0.001141,0,0,0,0,0,0,1,0,0,49.39,16.56,-49.39,-16.53,0,0,0,0
43227,43105,0.003308,0.013721,0.00141,141.05,0,0,0,0,1,0,0,14.2,8.99,-14.19,-9.11,0,0,0,0
43107,43111,0.005406,0.028977,0.0041,126.37,0,0,0,0,1,0,0,-0.82,3.19,0.82,-3.62,0,0,0,0
43107,43387,0.005064,0.022806,0.01434,151.06,0,0,0,0,1,0,0,-17.36,-5.62,17.37,4.14,0,0,0,0
43108,43111,0.001637,0.008036,0.00164,128.21,0,0,0,0,1,0,0,2.71,-2.78,-2.71,2.6,0,0,0,0
43121,43108,0.003691,0.01419,0.00186,148.67,0,0,0,0,1,0,0,-25.5,22.59,25.54,-22.64,0,0,0,0
43108,43227,0.002988,0.013034,0.00291,169.21,0,0,0,0,1,0,0,-46.55,7.1,46.61,-7.15,0,0,0,0
43109,43110,0.000267,0.001175,0,0,0,0,0,0,1,0,0,50.26,16.48,-50.25,-16.45,0,0,0,0
43109,43149,0.00252,0.011705,0.00301,156.25,0,0,0,0,1,0,0,-48.6,-14.15,48.66,14.1,0,0,0,0
43191,43109,0.002125,0.008793,0.00202,164.82,0,0,0,0,1,0,0,-48.01,9.89,48.06,-9.91,0,0,0,0
43109,43246,0.003868,0.020284,0.03833,179.36,0,0,0,0,1,0,0,-49.72,7.57,49.81,-11.18,0,0,0,0
43111,43369,0.002263,0.008849,0.00304,138.78,0,0,0,0,1,0,0,-21.63,14.34,21.65,-14.61,0,0,0,0
43112,43113,0.000278,0.001136,0,0,0,0,0,0,1,0,0,16.57,10.36,-16.56,-10.36,0,0,0,0
43119,43112,0.001044,0.004714,0.00194,160.93,0,0,0,0,1,0,0,34.84,-1.78,-34.83,1.62,0,0,0,0
43112,43382,0.004256,0.017953,0.0056,124.9,0,0,0,0,1,0,0,-6.32,7.19,6.32,-7.78,0,0,0,0
43112,43729,0.002377,0.011851,0.00408,171.61,0,0,0,0,1,0,0,-49.25,-11.69,49.31,11.53,0,0,0,0
43114,43115,0.000281,0.001,0,0,0,0,0,0,1,0,0,-7.58,-4.46,7.58,4.46,0,0,0,0
43115,43684,0.001565,0.008795,0.00315,142.1,0,0,0,0,1,0,0,-14.55,-6.86,14.56,6.54,0,0,0,0
43117,43116,0.001489,0.073116,0,189.34,0,0,1.025,0,1,0,0,-65.33,-9.52,65.4,12.63,0,0,0,0
43116,43118,0.000287,0.001123,0,0,0,0,0,0,1,0,0,45.22,14.35,-45.22,-14.33,0,0,0,0
43462,43116,0.002395,0.019188,0.03368,555.98,0,0,0,0,1,0,0,-72.97,-2.28,73.09,-0.24,0,0,0,0
43116,43758,0.001437,0.010348,0.10813,684.95,0,0,0,0,1,0,0,-298.29,-33.71,299.52,31.26,0,0,0,0
43119,43120,0.000212,0.001106,0,0,0,0,0,0,1,0,0,9.53,1.17,-9.53,-1.17,0,0,0,0
43119,43807,0.002045,0.008586,0.0025,167.98,0,0,0,0,1,0,0,-44.37,0.61,44.4,-0.73,0,0,0,0
43141,43121,0.002751,0.011256,0.00195,125.38,0,0,0,0,1,0,0,-4.96,28.25,4.98,-28.38,0,0,0,0
43122,43123,0.000258,0.001126,0,0,0,0,0,0,1,0,0,32.57,9.81,-32.57,-9.79,0,0,0,0
43122,43124,0.000245,0.001184,0,0,0,0,0,0,1,0,0,-32.57,-9.81,32.58,9.82,0,0,0,0
43124,43126,0.004682,0.018944,0.0065,155.04,0,0,0,0,1,0,0,-26.35,-10.12,26.39,9.55,0,0,0,0
43362,43124,0.00207,0.009885,0.00277,139.12,0,0,0,0,1,0,0,11.34,6.92,-11.34,-7.2,0,0,0,0
43124,43365,0.003266,0.020183,0.0047,132.07,0,0,0,0,1,0,0,5.11,7.5,-5.11,-7.98,0,0,0,0
43126,43125,0.001574,0.07339,0,200.55,0,0,1.01875,0,1,0,0,-86.05,-18.56,86.17,24.01,0,0,0,0
43125,43127,0.000257,0.001097,0,0,0,0,0,0,1,0,0,32.57,11,-32.57,-10.99,0,0,0,0
43125,43733,0.001309,0.012527,0.03306,460.25,0,0,0,0,1,0,0,-54.07,-18.19,54.11,14.98,0,0,0,0
43125,43811,0.001225,0.011535,0.02462,469.97,0,0,0,0,1,0,0,-64.67,-16.82,64.72,14.63,0,0,0,0
43362,43126,0.003085,0.016593,0.00428,152.61,0,0,0,0,1,0,0,-23.08,-8.94,23.1,8.57,0,0,0,0
43382,43126,0.001913,0.008075,0.00189,160.95,0,0,0,0,1,0,0,-36.54,-0.55,36.57,0.44,0,0,0,0
43129,43128,0.001397,0.058439,0,214.62,0,0,1.0375,0,1,0,0,-100.13,-44.41,100.3,51.35,0,0,0,0
43128,43130,0.000259,0.001074,0,0,0,0,0,0,1,0,0,40.01,18.3,-40.01,-18.28,0,0,0,0
43128,43811,0.001122,0.009591,0.04348,557.09,0,0,0,0,1,0,0,-186,-52.93,186.39,51.58,0,0,0,0
43129,43131,0.000386,0.002083,0.00027,195.97,0,0,0,0,1,0,0,100.13,44.41,-100.09,-44.21,0,0,0,0
43131,43132,0.000266,0.00118,0,0,0,0,0,0,1,0,0,29.24,4.57,-29.24,-4.56,0,0,0,0
43188,43131,0.000996,0.0058,0.00187,164.38,0,0,0,0,1,0,0,-38.08,-32.72,38.1,32.65,0,0,0,0
43133,43134,0.000209,0.001006,0,0,0,0,0,0,1,0,0,45.28,20.83,-45.28,-20.8,0,0,0,0
43133,43161,0.004562,0.017918,0.00947,169.23,0,0,0,0,1,0,0,30.62,-8.95,-30.57,8.11,0,0,0,0
43221,43133,0.003008,0.019095,0.00514,171.38,0,0,0,0,1,0,0,-33.05,27.08,33.1,-27.3,0,0,0,0
43135,43136,0.003047,0.013048,0.0066,147.95,0,0,0,0,1,0,0,34.41,-7,-34.37,6.44,0,0,0,0
43135,43142,0.001359,0.006144,0.00159,167.82,0,0,0,0,1,0,0,-57.29,1.92,57.33,-1.9,0,0,0,0
43136,43221,0.003748,0.015734,0.01359,106.33,0,0,0,0,1,0,0,15.22,43.06,-15.14,-44.21,0,0,0,0
43137,43138,0.000238,0.001163,0,0,0,0,0,0,1,0,0,-52.91,-9.56,52.92,9.59,0,0,0,0
43139,43140,0.000268,0.001053,0,0,0,0,0,0,1,0,0,32.91,9.67,-32.91,-9.66,0,0,0,0
43150,43139,0.002794,0.013629,0.00387,131.9,0,0,0,0,1,0,0,-3.08,3.77,3.08,-4.18,0,0,0,0
43139,43223,0.00285,0.009981,0.00476,165.2,0,0,0,0,1,0,0,-35.99,-5.49,36.03,5.1,0,0,0,0
43141,43150,0.005584,0.023787,0.00753,171.47,0,0,0,0,1,0,0,58.57,18.93,-58.37,-18.91,0,0,0,0
43815,43141,0.000912,0.004569,0.00256,189.06,0,0,0,0,1,0,0,86.6,49.71,-86.52,-49.57,0,0,0,0
43142,43143,0.000229,0.001195,0,0,0,0,0,0,1,0,0,25.92,9.77,-25.92,-9.76,0,0,0,0
43175,43142,0.002443,0.01096,0.00551,170.89,0,0,0,0,1,0,0,-49.26,-40.68,49.35,40.5,0,0,0,0
43142,43177,0.000312,0.001651,0.00047,214.38,0,0,0,0,1,0,0,-89.23,-33.59,89.25,33.68,0,0,0,0
43142,43177,0.000312,0.001651,0.00047,214.38,0,0,0,0,1,0,0,-89.23,-33.59,89.25,33.68,0,0,0,0
43142,43223,0.005156,0.022904,0.00667,171.18,0,0,0,0,1,0,0,45.85,18.82,-45.74,-19.02,0,0,0,0
43144,43189,0.001236,0.005794,0.0008,170.71,0,0,0,0,1,0,0,54.8,4.37,-54.77,-4.3,0,0,0,0
43144,43780,0.002811,0.0122,0.02217,184.91,0,0,0,0,1,0,0,-78.74,-7.97,78.9,6.28,0,0,0,0
43145,43146,0.00023,0.001003,0,0,0,0,0,0,1,0,0,-28.61,-9.86,28.61,9.86,0,0,0,0
43146,43161,0.006163,0.024508,0.00196,138.35,0,0,0,0,1,0,0,2.45,11.84,-2.44,-12.02,0,0,0,0
43146,43175,0.002721,0.012826,0.00556,144.26,0,0,0,0,1,0,0,-31.06,-21.71,31.09,21.28,0,0,0,0
43147,43148,0.000254,0.001051,0,0,0,0,0,0,1,0,0,29.85,2.34,-29.85,-2.33,0,0,0,0
43147,43215,0.003368,0.016276,0.00551,145.16,0,0,0,0,1,0,0,16.08,12.51,-16.07,-13.03,0,0,0,0
43147,43684,0.003109,0.014583,0.0032,157.48,0,0,0,0,1,0,0,-28.95,-9.84,28.98,9.62,0,0,0,0
43721,43149,0.001369,0.006479,0.00438,178.47,0,0,0,0,1,0,0,78.6,35.65,-78.51,-35.67,0,0,0,0
43179,43150,0.000392,0.001812,0.00668,150.75,0,0,0,0,1,0,0,-23.44,-13.5,23.45,12.79,0,0,0,0
43151,43152,0.000276,0.001192,0,0,0,0,0,0,1,0,0,32.08,7.72,-32.08,-7.7,0,0,0,0
43151,43181,0.002415,0.00813,0.00806,166.09,0,0,0,0,1,0,0,-38.32,32.98,38.38,-33.65,0,0,0,0
43151,43204,0.002901,0.0117,0.00826,134.9,0,0,0,0,1,0,0,6.24,-40.69,-6.19,39.98,0,0,0,0
43153,43154,0.000285,0.001014,0,0,0,0,0,0,1,0,0,32.08,5.01,-32.08,-5,0,0,0,0
43153,43177,0.002328,0.0101,0.00662,185.55,0,0,0,0,1,0,0,-70.61,-23.95,70.73,23.75,0,0,0,0
43153,43223,0.002844,0.012576,0.00156,166.05,0,0,0,0,1,0,0,38.53,18.94,-38.48,-18.89,0,0,0,0
43155,43156,0.000255,0.001091,0,0,0,0,0,0,1,0,0,35.48,36.3,-35.47,-36.27,0,0,0,0
43155,43170,0.002978,0.015377,0.0012,139.44,0,0,0,0,1,0,0,-12.96,-19.93,12.97,19.88,0,0,0,0
43158,43157,0.001544,0.069461,0,178.65,0,0,1.04375,0,1,0,0,-73.01,-43.65,73.12,48.69,0,0,0,0
43157,43159,0.000245,0.001154,0,0,0,0,0,0,1,0,0,38.6,8.71,-38.6,-8.7,0,0,0,0
43168,43157,0.00091,0.008317,0.03277,472.2,0,0,0,0,1,0,0,-70.35,-19.04,70.39,15.97,0,0,0,0
43157,43199,0.001351,0.009396,0.04108,442.97,0,0,0,0,1,0,0,-51.01,-12.32,51.04,8.18,0,0,0,0
43720,43157,0.001153,0.010385,0.02872,535.14,0,0,0,0,1,0,0,131.33,60,-131.1,-61.05,0,0,0,0
43193,43158,0.002085,0.00946,0.00389,183.87,0,0,0,0,1,0,0,-72.87,-43.44,73.01,43.65,0,0,0,0
43160,43161,0.000262,0.001128,0,0,0,0,0,0,1,0,0,-33.01,-3.89,33.01,3.9,0,0,0,0
43162,43186,0.002848,0.014345,0.00307,159.92,0,0,0,0,1,0,0,-25.07,-4.64,25.08,4.39,0,0,0,0
43193,43162,0.003085,0.014101,0.00211,102.8,0,0,0,0,1,0,0,6.44,-0.91,-6.44,0.69,0,0,0,0
43163,43166,0.002946,0.105723,0,347.95,0,0,1,0,1,0,0,86.68,-8.35,-86.47,15.92,0,0,0,0
43163,43167,0.000228,0.001164,0,0,0,0,0,0,1,0,0,53.71,21.06,-53.71,-21.02,0,0,0,0
43163,43168,0.000253,0.00105,0,0,0,0,0,0,1,0,0,-140.39,-12.7,140.44,12.9,0,0,0,0
43163,43169,0.000282,0.001022,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
43164,43166,-0.001369,-0.049137,0,197.95,0,0,1,0,1,0,0,-86.57,12.4,86.47,-15.92,0,0,0,0
43164,43179,0.003671,0.017526,0.01253,140.69,0,0,0,0,1,0,0,12.28,-6.82,-12.28,5.51,0,0,0,0
43194,43164,0.006062,0.023217,0.0042,148.31,0,0,0,0,1,0,0,-19.82,1.07,19.85,-1.43,0,0,0,0
43164,43208,0.002749,0.012544,0.00798,154.4,0,0,0,0,1,0,0,28.9,12.63,-28.88,-13.36,0,0,0,0
43164,43215,0.002363,0.011749,0.00397,145.56,0,0,0,0,1,0,0,18.12,-11.59,-18.11,11.21,0,0,0,0
43165,43166,0.007255,0.260363,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43685,43168,0.001485,0.015138,0.02345,475.65,0,0,0,0,1,0,0,70.16,-7.91,-70.09,6.14,0,0,0,0
43170,43171,0.000242,0.00108,0,0,0,0,0,0,1,0,0,31.31,13.79,-31.3,-13.78,0,0,0,0
43170,43189,0.007161,0.019197,0.00646,166,0,0,0,0,1,0,0,-44.28,3.91,44.41,-4.25,0,0,0,0
43181,43172,0.001628,0.006269,0.00075,143.66,0,0,0,0,1,0,0,-11.09,2.92,11.1,-2.99,0,0,0,0
43173,43174,0.000249,0.001066,0,0,0,0,0,0,1,0,0,31.86,7.71,-31.86,-7.69,0,0,0,0
43208,43173,0.002076,0.010516,0.00822,127.61,0,0,0,0,1,0,0,-3.45,2.3,3.45,-3.18,0,0,0,0
43173,43217,0.004404,0.016891,0.0025,163.67,0,0,0,0,1,0,0,-35.31,-4.53,35.37,4.46,0,0,0,0
43226,43175,0.001292,0.00654,0.00345,151.19,0,0,0,0,1,0,0,-18.89,-12.54,18.89,12.2,0,0,0,0
43177,43176,0.000906,0.041474,0,272.34,0,0,1.025,0,1,0,0,-101,-32.52,101.1,37.03,0,0,0,0
43177,43176,0.000906,0.041474,0,272.34,0,0,1.025,0,1,0,0,-101,-32.52,101.1,37.03,0,0,0,0
43177,43176,0.000906,0.041474,0,272.34,0,0,1.025,0,1,0,0,-101,-32.52,101.1,37.03,0,0,0,0
43176,43178,0.000251,0.001036,0,0,0,0,0,0,1,0,0,40.76,14.03,-40.75,-14.01,0,0,0,0
43176,43720,0.000459,0.004375,0.01407,662.14,0,0,0,0,1,0,0,-344.07,-125.13,344.64,129.12,0,0,0,0
43177,43231,0.004824,0.01867,0.00357,169.66,0,0,0,0,1,0,0,53.78,6.45,-53.65,-6.33,0,0,0,0
43181,43180,0.001441,0.069121,0,206.93,0,0,1,0,1,0,0,-93.38,3.58,93.49,2.05,0,0,0,0
43180,43182,0.000218,0.001166,0,0,0,0,0,0,1,0,0,35.72,18.08,-35.72,-18.06,0,0,0,0
43180,43183,0.000236,0.001171,0,0,0,0,0,0,1,0,0,-129.22,-20.13,129.25,20.31,0,0,0,0
43183,43814,0.001041,0.010745,0.02851,423.6,0,0,0,0,1,0,0,-53.81,-66.8,53.88,64.43,0,0,0,0
43184,43185,0.000233,0.001098,0,0,0,0,0,0,1,0,0,7.58,1.16,-7.58,-1.16,0,0,0,0
43184,43186,0.000205,0.001049,0,0,0,0,0,0,1,0,0,-7.58,-1.16,7.58,1.16,0,0,0,0
43184,43187,0.000294,0.001113,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
43231,43186,0.001113,0.005888,0.00206,165.6,0,0,0,0,1,0,0,32.67,5.39,-32.66,-5.55,0,0,0,0
43189,43188,0.002771,0.013139,0.0026,148.75,0,0,0,0,1,0,0,-12.97,-7.51,12.97,7.26,0,0,0,0
43190,43191,0.000246,0.001141,0,0,0,0,0,0,1,0,0,-32.14,-11.39,32.14,11.4,0,0,0,0
43207,43191,0.003271,0.01562,0.00315,129.01,0,0,0,0,1,0,0,-15.84,21.06,15.87,-21.29,0,0,0,0
43192,43193,0.00024,0.001038,0,0,0,0,0,0,1,0,0,-32.38,-16.93,32.38,16.95,0,0,0,0
43194,43195,0.000214,0.001152,0,0,0,0,0,0,1,0,0,32.38,7.86,-32.38,-7.85,0,0,0,0
43197,43196,0.001148,0.051956,0,189.13,0,0,1.025,0,1,0,0,-84.98,-35.48,85.08,39.78,0,0,0,0
43196,43198,0.000293,0.001148,0,0,0,0,0,0,1,0,0,40.47,7.25,-40.47,-7.24,0,0,0,0
43196,43199,0.000221,0.001123,0,0,0,0,0,0,1,0,0,-125.55,-47.03,125.59,47.22,0,0,0,0
43196,43200,0.000229,0.001031,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
43196,43201,0.000224,0.001031,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
43217,43197,0.004329,0.018275,0.00628,184.97,0,0,0,0,1,0,0,-69.55,-8.92,69.75,9.08,0,0,0,0
43238,43199,0.00125,0.010501,0.04555,553.86,0,0,0,0,1,0,0,177.03,53.85,-176.63,-55.4,0,0,0,0
43202,43203,0.000255,0.001133,0,0,0,0,0,0,1,0,0,31.8,19.53,-31.8,-19.52,0,0,0,0
43202,43226,0.001593,0.007872,0.00194,131.24,0,0,0,0,1,0,0,11.39,-8.01,-11.39,7.81,0,0,0,0
43205,43206,0.000214,0.001098,0,0,0,0,0,0,1,0,0,10.24,1.82,-10.24,-1.82,0,0,0,0
43205,43207,0.000245,0.0012,0,0,0,0,0,0,1,0,0,-10.24,-1.82,10.24,1.82,0,0,0,0
43208,43209,0.000288,0.001134,0,0,0,0,0,0,1,0,0,32.33,11.06,-32.33,-11.05,0,0,0,0
43210,43211,0.000282,0.001152,0,0,0,0,0,0,1,0,0,-40.32,-13.37,40.32,13.39,0,0,0,0
43780,43211,0.001219,0.004531,0.00083,145.78,0,0,0,0,1,0,0,16.17,1.53,-16.16,-1.61,0,0,0,0
43807,43211,0.001,0.00376,0.00075,150.66,0,0,0,0,1,0,0,24.17,11.73,-24.16,-11.79,0,0,0,0
43212,43213,0.000249,0.001088,0,0,0,0,0,0,1,0,0,44.67,12.51,-44.66,-12.49,0,0,0,0
43212,43214,0.000252,0.001109,0,0,0,0,0,0,1,0,0,-44.67,-12.51,44.67,12.54,0,0,0,0
43214,43365,0.007001,0.028615,0.0039,113.39,0,0,0,0,1,0,0,3.97,-5.32,-3.97,4.92,0,0,0,0
43369,43214,0.002154,0.010169,0.00322,121.25,0,0,0,0,1,0,0,1.31,3.66,-1.31,-4.01,0,0,0,0
43215,43216,0.000284,0.001112,0,0,0,0,0,0,1,0,0,34.19,1.82,-34.18,-1.81,0,0,0,0
43217,43218,0.000221,0.001044,0,0,0,0,0,0,1,0,0,34.19,4.45,-34.18,-4.44,0,0,0,0
43219,43220,0.000223,0.001054,0,0,0,0,0,0,1,0,0,48.18,17.1,-48.18,-17.08,0,0,0,0
43219,43221,0.000233,0.001134,0,0,0,0,0,0,1,0,0,-48.18,-17.1,48.19,17.13,0,0,0,0
43222,43223,0.000216,0.001002,0,0,0,0,0,0,1,0,0,-48.18,-32.77,48.19,32.81,0,0,0,0
43224,43225,0.000262,0.001041,0,0,0,0,0,0,1,0,0,30.27,4.71,-30.27,-4.7,0,0,0,0
43224,43226,0.000201,0.00106,0,0,0,0,0,0,1,0,0,-30.27,-4.71,30.28,4.72,0,0,0,0
43227,43228,0.000203,0.001198,0,0,0,0,0,0,1,0,0,48.36,2.94,-48.36,-2.92,0,0,0,0
43229,43230,0.000209,0.001165,0,0,0,0,0,0,1,0,0,50.57,19.55,-50.56,-19.52,0,0,0,0
43229,43251,0.003572,0.015814,0.00642,162.92,0,0,0,0,1,0,0,-17.18,7.9,17.2,-8.51,0,0,0,0
43231,43721,0.000871,0.005554,0.00116,152.4,0,0,0,0,1,0,0,-9.86,-3.06,9.86,2.94,0,0,0,0
43233,43232,0.000965,0.048435,0,157.58,0,0,1.0125,0,1,0,0,-52.77,-18.72,52.79,20.13,0,0,0,0
43232,43234,0.000254,0.001014,0,0,0,0,0,0,1,0,0,-52.79,64.44,52.81,-64.38,0,0,0,0
43237,43233,0.005969,0.034998,0.00836,128.61,0,0,0,0,1,0,0,3.97,-8.04,-3.97,7.15,0,0,0,0
43234,43238,0.00124,0.012278,0.0302,538.92,0,0,0,0,1,0,0,-156.91,44.7,157.21,-44.97,0,0,0,0
43249,43234,0.001851,0.017119,0.07388,489.14,0,0,0,0,1,0,0,-103.91,-25.9,104.1,19.68,0,0,0,0
43236,43235,0.000171,0.01285,0,1031.21,0,0,1.00625,0,1,0,0,-476.26,-25.43,476.62,52.7,0,0,0,0
43235,43717,0.000319,0.006017,0.90961,2638.28,0,0,0,0,1,0,0,-621.21,-119.79,622.36,42.32,0,0,0,0
43816,43235,0.000334,0.00537,0.50813,2416.18,0,0,0,0,1,0,0,-144.49,-135.36,144.59,82.26,0,0,0,0
43237,43236,0.001675,0.058593,0,186.03,0,0,1.00625,0,1,0,0,-82.38,-0.23,82.48,3.91,0,0,0,0
43236,43238,0.000205,0.001087,0,0,0,0,0,0,1,0,0,393.78,21.53,-393.48,-19.97,0,0,0,0
43240,43239,0.00799,0.174215,0,79.09,0,0,1.025,0,1,0,0,15.59,-3.7,-15.57,4.13,0,0,0,0
43240,43239,0.00799,0.174215,0,79.09,0,0,1.025,0,1,0,0,15.59,-3.7,-15.57,4.13,0,0,0,0
43239,43241,0.00021,0.00115,0,0,0,0,0,0,1,0,0,22.61,-9.77,-22.61,9.77,0,0,0,0
43239,43242,0.00029,0.00111,0,0,0,0,0,0,1,0,0,8.54,1.5,-8.54,-1.5,0,0,0,0
43240,59020,0.020023,0.04046,0.00138,57.83,0,0,0,0,1,0,0,-1.3,-0.27,1.3,0.12,0,0,0,0
43240,59022,0.007285,0.018729,0.00065,76.89,0,0,0,0,1,0,0,-29.89,7.67,29.95,-7.58,0,0,0,0
43241,43255,0.014088,0.055794,0.01522,169.71,0,0,0,0,1,0,0,22.61,-9.77,-22.53,8.48,0,0,0,0
43243,43244,0.000255,0.001088,0,0,0,0,0,0,1,0,0,13.96,3.38,-13.96,-3.38,0,0,0,0
43264,43243,0.004352,0.026812,0.01433,137.73,0,0,0,0,1,0,0,-7.26,13.94,7.28,-15.41,0,0,0,0
43243,43280,0.002877,0.015938,0.00501,133.11,0,0,0,0,1,0,0,8.94,7.64,-8.93,-8.15,0,0,0,0
43245,43248,0.000865,0.047314,0,245.43,0,0,1,0,1,0,0,56.49,7.52,-56.47,-6.1,0,0,0,0
43245,43249,0.000294,0.001161,0,0,0,0,0,0,1,0,0,-103.88,-25.78,103.91,25.9,0,0,0,0
43245,43250,0.000204,0.001098,0,0,0,0,0,0,1,0,0,47.38,18.25,-47.38,-18.23,0,0,0,0
43246,43248,0.000342,0.018705,0,145.43,0,0,1,0,1,0,0,-56.45,-5.53,56.47,6.1,0,0,0,0
43247,43248,0.00616,0.337094,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43270,43251,0.003375,0.014829,0.00944,187.26,0,0,0,0,1,0,0,59.33,-3.89,-59.21,3.41,0,0,0,0
43252,43253,0.000288,0.001151,0,0,0,0,0,0,1,0,0,16.94,2.38,-16.94,-2.38,0,0,0,0
43325,43252,0.00179,0.008799,0.00656,186.78,0,0,0,0,1,0,0,-76.3,-17.7,76.41,17.48,0,0,0,0
43252,43712,0.004416,0.015522,0.00314,191.87,0,0,0,0,1,0,0,-93.35,-19.87,93.71,20.81,0,0,0,0
43254,43263,0.00878,0.033414,0.01189,147.16,0,0,0,0,1,0,0,18.72,4.85,-18.69,-6,0,0,0,0
43254,43294,0.004698,0.02179,0.00187,152.84,0,0,0,0,1,0,0,21.53,-15.13,-21.5,15.07,0,0,0,0
43313,43254,0.004373,0.017065,0.00312,173.9,0,0,0,0,1,0,0,48.5,-7.77,-48.41,7.83,0,0,0,0
43255,43256,0.000282,0.001177,0,0,0,0,0,0,1,0,0,10.45,1.03,-10.45,-1.03,0,0,0,0
43255,43261,0.011661,0.058755,0.00886,169.63,0,0,0,0,1,0,0,11.56,-5.25,-11.55,4.4,0,0,0,0
43255,43285,0.004546,0.022436,0.00622,134.34,0,0,0,0,1,0,0,0.52,-4.26,-0.52,3.6,0,0,0,0
43258,43257,0.008593,0.220507,0,44.16,0,0,1.00625,0,1,0,0,-0.42,-1.6,0.42,1.6,0,0,0,0
43257,43259,0.000232,0.001194,0,0,0,0,0,0,1,0,0,3.51,0.48,-3.51,-0.48,0,0,0,0
43257,43260,0.000285,0.001081,0,0,0,0,0,0,1,0,0,-3.93,-2.08,3.93,2.08,0,0,0,0
43258,45533,0.053083,0.147456,0.00548,41.71,0,0,0,0,1,0,0,0.42,1.6,-0.42,-2.2,0,0,0,0
45512,43260,0.001674,0.009054,0.0014,135.74,0,0,0,0,1,0,0,11.51,-0.08,-11.51,-0.07,0,0,0,0
45989,43260,0.004362,0.021838,0.00611,146.08,0,0,0,0,1,0,0,21.24,0.27,-21.22,-0.86,0,0,0,0
46137,43260,0.002181,0.007264,0.00627,152.88,0,0,0,0,1,0,0,-28.78,0.52,28.8,-1.16,0,0,0,0
43261,43262,0.000249,0.001012,0,0,0,0,0,0,1,0,0,3.93,0.84,-3.93,-0.84,0,0,0,0
43261,43270,0.010579,0.053414,0.01454,193.53,0,0,0,0,1,0,0,74.93,1.42,-74.37,-0.11,0,0,0,0
43261,43272,0.010278,0.048427,0.00627,134.44,0,0,0,0,1,0,0,-19.06,-7.57,19.1,7.09,0,0,0,0
43279,43261,0.010611,0.04215,0.01427,167.41,0,0,0,0,1,0,0,48.5,-1.5,-48.26,0.91,0,0,0,0
43264,43265,0.000251,0.001126,0,0,0,0,0,0,1,0,0,19.84,1.15,-19.84,-1.15,0,0,0,0
43684,43264,0.001678,0.008326,0.00497,132.69,0,0,0,0,1,0,0,12.58,14.58,-12.57,-15.09,0,0,0,0
43266,43313,0.009907,0.040536,0.01118,160.29,0,0,0,0,1,0,0,23.54,-1.53,-23.49,0.54,0,0,0,0
43266,43323,0.011563,0.060602,0.00676,165.65,0,0,0,0,1,0,0,-30.2,0.12,30.3,-0.33,0,0,0,0
43268,43267,0.009134,0.251146,0,44.82,0,0,1.0125,0,1,0,0,-3.07,-1.63,3.07,1.66,0,0,0,0
43267,43269,0.000293,0.001076,0,0,0,0,0,0,1,0,0,7.68,4.07,-7.68,-4.07,0,0,0,0
43267,43773,0.004879,0.026017,0.01173,117.48,0,0,0,0,1,0,0,-7.25,3.95,7.25,-5.22,0,0,0,0
43267,45989,0.011725,0.052823,0.01021,131.45,0,0,0,0,1,0,0,-3.5,-9.68,3.51,8.6,0,0,0,0
45507,43268,0.011799,0.024548,0.00102,44.68,0,0,0,0,1,0,0,-3.07,-1.74,3.07,1.63,0,0,0,0
43270,43271,0.000277,0.001068,0,0,0,0,0,0,1,0,0,15.05,4,-15.05,-4,0,0,0,0
43272,43273,0.000212,0.001106,0,0,0,0,0,0,1,0,0,8.43,1.72,-8.43,-1.72,0,0,0,0
43272,43323,0.00789,0.043063,0.03525,146.28,0,0,0,0,1,0,0,-27.53,-8.82,27.58,5.35,0,0,0,0
43275,43274,0.006596,0.030578,0.02231,126.31,0,0,0,0,1,0,0,-4.69,4.31,4.69,-6.74,0,0,0,0
43282,43274,0.007071,0.032835,0.00521,133.52,0,0,0,0,1,0,0,8.69,-5.87,-8.68,5.34,0,0,0,0
43275,46149,0.024134,0.121541,0.02153,106.25,0,0,0,0,1,0,0,-0.55,-5.58,0.56,3.23,0,0,0,0
43277,43276,0.007239,0.203407,0,57.42,0,0,1.0125,0,1,0,0,11.18,-1.76,-11.17,2.01,0,0,0,0
43276,43278,0.000279,0.001051,0,0,0,0,0,0,1,0,0,9.49,1.77,-9.49,-1.77,0,0,0,0
43323,43276,0.006235,0.025168,0.0041,117.59,0,0,0,0,1,0,0,-1.68,3.33,1.68,-3.77,0,0,0,0
43277,45532,0.021555,0.061797,0.00523,58.02,0,0,0,0,1,0,0,-11.18,1.76,11.2,-2.27,0,0,0,0
43279,43282,0.020042,0.094092,0.01431,172.83,0,0,0,0,1,0,0,-56.07,1.18,56.66,0.05,0,0,0,0
43282,43281,0.001323,0.048676,0,165.78,0,0,1,0,1,0,0,-65.36,5.82,65.41,-3.9,0,0,0,0
43281,43283,0.00024,0.001176,0,0,0,0,0,0,1,0,0,35.97,2.05,-35.97,-2.04,0,0,0,0
43281,43284,0.000249,0.001179,0,0,0,0,0,0,1,0,0,-101.38,-13.37,101.4,13.48,0,0,0,0
43284,46130,0.001988,0.017016,0.08431,492.46,0,0,0,0,1,0,0,-101.4,-13.48,101.59,5.9,0,0,0,0
43285,43286,0.000235,0.001146,0,0,0,0,0,0,1,0,0,4,1.6,-4,-1.6,0,0,0,0
59045,43285,0.028522,0.136899,0.02068,135.91,0,0,0,0,1,0,0,3.49,3.04,-3.48,-5.21,0,0,0,0
43287,43321,0.004993,0.025997,0.00337,168.26,0,0,0,0,1,0,0,34.03,-0.02,-33.97,-0.06,0,0,0,0
43287,46137,0.011361,0.047116,0.02085,187.55,0,0,0,0,1,0,0,-71.16,-8.71,71.7,8.68,0,0,0,0
43289,43288,0.001169,0.044816,0,257.4,0,0,1,0,1,0,0,-85.72,-0.42,85.8,3.46,0,0,0,0
43289,43288,0.001169,0.044816,0,257.4,0,0,1,0,1,0,0,-85.72,-0.42,85.8,3.46,0,0,0,0
43288,43290,0.000232,0.001114,0,0,0,0,0,0,1,0,0,-210.38,-15.56,210.47,16.02,0,0,0,0
43288,43291,0.000249,0.001056,0,0,0,0,0,0,1,0,0,38.79,8.65,-38.78,-8.64,0,0,0,0
43312,43289,0.003463,0.01698,0.00472,192.69,0,0,0,0,1,0,0,-73.23,0.16,73.4,0.17,0,0,0,0
43332,43289,0.00602,0.030358,0.01063,191.76,0,0,0,0,1,0,0,-97.5,0.87,98.03,0.67,0,0,0,0
43290,43301,0.002438,0.026144,0.08593,541.36,0,0,0,0,1,0,0,92.04,-3.25,-91.85,-4.08,0,0,0,0
43290,43696,0.001655,0.018673,0.05347,558.21,0,0,0,0,1,0,0,-142.81,6.63,143.12,-8.96,0,0,0,0
43710,43290,0.001377,0.012684,0.06699,577.68,0,0,0,0,1,0,0,160.02,15.05,-159.7,-19.39,0,0,0,0
43292,43293,0.00026,0.001083,0,0,0,0,0,0,1,0,0,22.5,0.73,-22.5,-0.72,0,0,0,0
43313,43292,0.003533,0.018535,0.00919,157.89,0,0,0,0,1,0,0,-36.14,5.56,36.18,-6.31,0,0,0,0
43292,43332,0.005803,0.029626,0.00456,175.1,0,0,0,0,1,0,0,-58.68,5.59,58.87,-5.11,0,0,0,0
43295,43296,0.000281,0.001148,0,0,0,0,0,0,1,0,0,-5.72,-2.47,5.72,2.47,0,0,0,0
43296,43322,0.005479,0.027286,0.00543,127.88,0,0,0,0,1,0,0,20.25,-1.11,-20.23,0.63,0,0,0,0
43674,43296,0.008112,0.02979,0.0083,131.26,0,0,0,0,1,0,0,26.38,3.71,-26.33,-4.41,0,0,0,0
43296,43843,0.002407,0.011272,0.0172,132.12,0,0,0,0,1,0,0,0.35,3.05,-0.35,-4.91,0,0,0,0
43297,43300,0.002662,0.107072,0,329.03,0,0,1,0,1,0,0,70.25,9.09,-70.13,-4.14,0,0,0,0
43297,43301,0.000272,0.001156,0,0,0,0,0,0,1,0,0,-116.77,-10.34,116.8,10.49,0,0,0,0
43297,43302,0.000229,0.001055,0,0,0,0,0,0,1,0,0,46.52,1.26,-46.51,-1.23,0,0,0,0
43298,43300,-0.000813,-0.032709,0,179.03,0,0,1,0,1,0,0,-70.17,-5.65,70.13,4.14,0,0,0,0
43298,43381,0.005504,0.026887,0.00448,184.4,0,0,0,0,1,0,0,70.17,5.65,-69.91,-4.88,0,0,0,0
43299,43300,0.009516,0.382794,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43301,43348,0.001785,0.016709,0.05266,435.16,0,0,0,0,1,0,0,-24.96,-6.41,24.97,0.78,0,0,0,0
43303,43312,0.010477,0.049702,0.01321,132.74,0,0,0,0,1,0,0,5.95,-4.75,-5.94,3.35,0,0,0,0
43303,43322,0.00782,0.034467,0.00669,119.81,0,0,0,0,1,0,0,-16.86,3.65,16.88,-4.28,0,0,0,0
43304,43307,0.0001,-0.00244,0,149.08,0,0,1,0,1,0,0,7.01,3.92,-7.01,-3.92,0,0,0,0
43304,43308,0.000204,0.001021,0,0,0,0,0,0,1,0,0,-7.01,-3.92,7.01,3.92,0,0,0,0
43305,43307,0.010252,0.255667,0,74.54,0,0,1,0,1,0,0,-7.01,-3.76,7.01,3.92,0,0,0,0
43306,43307,0.010252,0.255667,0,74.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43321,43308,0.007154,0.030339,0.00525,169.5,0,0,0,0,1,0,0,-41.64,4.71,41.75,-4.78,0,0,0,0
43308,43701,0.014687,0.065675,0.01217,174.76,0,0,0,0,1,0,0,-48.77,0.86,49.09,-0.73,0,0,0,0
43309,43310,0.000297,0.001074,0,0,0,0,0,0,1,0,0,8.18,1.8,-8.18,-1.8,0,0,0,0
43322,43309,0.010488,0.045175,0.00618,139.09,0,0,0,0,1,0,0,-0.7,1.43,0.7,-2.09,0,0,0,0
43309,43329,0.007432,0.028097,0.02057,149.25,0,0,0,0,1,0,0,-8.88,0.29,8.89,-2.48,0,0,0,0
43311,43321,0.005683,0.030162,0.05869,189.23,0,0,0,0,1,0,0,-69.88,1.18,70.14,-6.08,0,0,0,0
43311,43327,0.002922,0.013729,0.00636,144.35,0,0,0,0,1,0,0,-19.7,5.63,19.71,-6.25,0,0,0,0
43312,43319,0.004539,0.018982,0.00448,186.48,0,0,0,0,1,0,0,72.98,-5.71,-72.75,6.17,0,0,0,0
43313,43314,0.000201,0.001085,0,0,0,0,0,0,1,0,0,11.12,1.67,-11.12,-1.67,0,0,0,0
43315,43318,0.000215,0.005611,0,160.8,0,0,1,0,1,0,0,13.59,2.42,-13.59,-2.41,0,0,0,0
43315,43319,0.000214,0.001109,0,0,0,0,0,0,1,0,0,-13.59,-2.42,13.59,2.42,0,0,0,0
43316,43318,0.006696,0.175067,0,80.4,0,0,1,0,1,0,0,-13.58,-2.1,13.59,2.41,0,0,0,0
43317,43318,0.006696,0.175067,0,80.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43395,43319,0.010836,0.048615,0.01123,179.83,0,0,0,0,1,0,0,-58.8,8.99,59.16,-8.59,0,0,0,0
43320,43321,0.000216,0.001194,0,0,0,0,0,0,1,0,0,-5.47,-1.43,5.47,1.43,0,0,0,0
43323,43324,0.000257,0.001169,0,0,0,0,0,0,1,0,0,13.38,7.11,-13.37,-7.11,0,0,0,0
43323,43325,0.003019,0.018325,0.01031,184.33,0,0,0,0,1,0,0,-69.59,-15.46,69.73,15.2,0,0,0,0
43326,43336,0.01685,0.059846,0.00502,164.44,0,0,0,0,1,0,0,-36.22,-2.76,36.42,2.95,0,0,0,0
43341,43326,0.005469,0.024773,0.01231,159.76,0,0,0,0,1,0,0,-29.16,-1.71,29.21,0.58,0,0,0,0
43327,43332,0.007518,0.034837,0.01076,156.08,0,0,0,0,1,0,0,-31.95,-4.04,32.02,3.23,0,0,0,0
43328,43329,0.000231,0.001023,0,0,0,0,0,0,1,0,0,-14.83,-2.73,14.83,2.73,0,0,0,0
43329,43693,0.002976,0.01521,0.00298,163.01,0,0,0,0,1,0,0,-23.71,-0.25,23.73,0.01,0,0,0,0
43330,43331,0.000233,0.001031,0,0,0,0,0,0,1,0,0,6.61,1.02,-6.61,-1.02,0,0,0,0
43330,43332,0.000246,0.001022,0,0,0,0,0,0,1,0,0,-6.61,-1.02,6.61,1.02,0,0,0,0
43333,43334,0.000287,0.001088,0,0,0,0,0,0,1,0,0,5.3,0.97,-5.3,-0.97,0,0,0,0
43333,43368,0.004001,0.015852,0.00368,142.3,0,0,0,0,1,0,0,5.57,-24.49,-5.55,24.18,0,0,0,0
43336,43335,0.001111,0.057537,0,142.75,0,0,1.00625,0,1,0,0,-36.42,-2.95,36.44,3.66,0,0,0,0
43335,43337,0.000219,0.001142,0,0,0,0,0,0,1,0,0,39.93,9.68,-39.92,-9.66,0,0,0,0
43348,43335,0.002331,0.020257,0.07927,479.25,0,0,0,0,1,0,0,76.49,-3.4,-76.36,-4.12,0,0,0,0
43338,43339,0.000238,0.001135,0,0,0,0,0,0,1,0,0,5.38,2.15,-5.38,-2.15,0,0,0,0
43338,43340,0.007501,0.036662,0.02594,168.48,0,0,0,0,1,0,0,-31.74,-5.65,31.81,3.2,0,0,0,0
43776,43340,0.004069,0.017405,0.00198,173.22,0,0,0,0,1,0,0,38.74,5.24,-38.68,-5.21,0,0,0,0
43341,43342,0.000274,0.001083,0,0,0,0,0,0,1,0,0,11.66,6.23,-11.66,-6.22,0,0,0,0
43341,43396,0.004998,0.022465,0.0493,149.1,0,0,0,0,1,0,0,17.5,-4.52,-17.49,-0.71,0,0,0,0
43343,43344,0.000267,0.001174,0,0,0,0,0,0,1,0,0,5.68,0.82,-5.68,-0.82,0,0,0,0
43346,43345,0.000276,0.017092,0,757.69,0,0,1,0,1,0,0,-192.64,16.36,192.74,-10.48,0,0,0,0
43345,43349,0.000142,0.002506,0.26315,2202.41,0,0,0,0,1,0,0,-393.79,-228.52,394.06,204.47,0,0,0,0
43345,43727,0.000343,0.005922,0.82586,2476.03,0,0,0,0,1,0,0,-36.77,-55.95,36.77,-33.59,0,0,0,0
43816,43345,0.00036,0.005815,0.52376,2227.83,0,0,0,0,1,0,0,-237.61,-127.67,237.83,74.84,0,0,0,0
43347,43346,0.001007,0.048847,0,247.43,0,0,1,0,1,0,0,-136.57,-21.85,136.76,30.67,0,0,0,0
43346,43348,0.000269,0.001017,0,0,0,0,0,0,1,0,0,55.89,-47.03,-55.87,47.08,0,0,0,0
43376,43347,0.005249,0.028107,0.00884,169.85,0,0,0,0,1,0,0,-42.85,-9.45,42.95,9.04,0,0,0,0
43401,43347,0.009171,0.049744,0.00632,146.5,0,0,0,0,1,0,0,-22.95,12.55,23.01,-12.9,0,0,0,0
43352,43348,0.002095,0.015347,0.04939,393.98,0,0,0,0,1,0,0,45.66,39.58,-45.58,-44.45,0,0,0,0
43350,43349,0.00023,0.014391,0,780.98,0,0,1.01875,0,1,0,0,-255.6,-102.45,255.76,112.71,0,0,0,0
43349,43781,0.000202,0.003527,0.50816,2297.58,0,0,0,0,1,0,0,-649.82,17.18,650.6,-59.24,0,0,0,0
43351,43350,0.001095,0.045112,0,236.54,0,0,1.01875,0,1,0,0,-140.11,-40.75,140.33,49.81,0,0,0,0
43350,43352,0.000286,0.001077,0,0,0,0,0,0,1,0,0,45.67,39.61,-45.66,-39.58,0,0,0,0
43350,43353,0.000246,0.001069,0,0,0,0,0,0,1,0,0,69.6,13.03,-69.59,-12.98,0,0,0,0
43351,43374,0.005954,0.034539,0.00505,167.57,0,0,0,0,1,0,0,48.15,17.46,-48.01,-17.18,0,0,0,0
43351,43388,0.001898,0.009388,0.00199,173.47,0,0,0,0,1,0,0,56.78,19.56,-56.71,-19.47,0,0,0,0
43749,43351,0.006867,0.031064,0.00754,157.79,0,0,0,0,1,0,0,-35.11,-4.21,35.19,3.74,0,0,0,0
43354,43355,0.000234,0.001056,0,0,0,0,0,0,1,0,0,9.76,2.33,-9.76,-2.33,0,0,0,0
43354,43363,0.004879,0.028055,0.01238,128.33,0,0,0,0,1,0,0,3.42,7.76,-3.42,-9.05,0,0,0,0
43396,43354,0.007945,0.033497,0.00467,143.86,0,0,0,0,1,0,0,13.2,9.67,-13.18,-10.09,0,0,0,0
43356,43357,0.000289,0.001181,0,0,0,0,0,0,1,0,0,32.05,7.14,-32.05,-7.13,0,0,0,0
43804,43356,0.004872,0.019303,0.00469,126.14,0,0,0,0,1,0,0,-0.57,-10.95,0.58,10.47,0,0,0,0
43358,43359,0.000239,0.001026,0,0,0,0,0,0,1,0,0,8.23,5.22,-8.22,-5.22,0,0,0,0
43378,43358,0.01373,0.051262,0.01505,153.73,0,0,0,0,1,0,0,-34.09,0.56,34.24,-1.62,0,0,0,0
43358,43749,0.008207,0.04255,0.00552,162.44,0,0,0,0,1,0,0,-42.47,-3.6,42.6,3.71,0,0,0,0
43360,43361,0.000248,0.001066,0,0,0,0,0,0,1,0,0,11.74,2.02,-11.74,-2.02,0,0,0,0
43360,43362,0.000217,0.001111,0,0,0,0,0,0,1,0,0,-11.74,-2.02,11.74,2.02,0,0,0,0
43379,43363,0.006617,0.022405,0.00382,134.39,0,0,0,0,1,0,0,-26.53,-7.87,26.58,7.63,0,0,0,0
43367,43364,0.005116,0.031129,0.00604,142.12,0,0,0,0,1,0,0,-32.92,5.63,32.98,-5.95,0,0,0,0
43364,43374,0.005734,0.027816,0.01195,155.23,0,0,0,0,1,0,0,-40.75,-11.17,40.85,10.34,0,0,0,0
43364,43401,0.004077,0.019765,0.01781,133.94,0,0,0,0,1,0,0,-14.09,13.15,14.1,-14.98,0,0,0,0
43365,43366,0.000232,0.001107,0,0,0,0,0,0,1,0,0,9.08,3.07,-9.08,-3.07,0,0,0,0
43369,43367,0.005542,0.023414,0.00362,129.97,0,0,0,0,1,0,0,-25.05,7.68,25.09,-7.92,0,0,0,0
43395,43368,0.006607,0.030084,0.01135,148.7,0,0,0,0,1,0,0,31.16,-26.76,-31.06,26,0,0,0,0
43371,43370,0.001045,0.048523,0,193.71,0,0,1.025,0,1,0,0,-76.84,-10.41,76.9,13.24,0,0,0,0
43370,43372,0.000225,0.001,0,0,0,0,0,0,1,0,0,-131.31,-18.57,131.34,18.74,0,0,0,0
43370,43373,0.00021,0.001079,0,0,0,0,0,0,1,0,0,54.41,5.34,-54.4,-5.31,0,0,0,0
43371,43387,0.002748,0.013568,0.00327,153.32,0,0,0,0,1,0,0,18.54,7.42,-18.53,-7.72,0,0,0,0
43384,43374,0.001205,0.004894,0.00141,156.98,0,0,0,0,1,0,0,36.18,13.01,-36.16,-13.1,0,0,0,0
43375,43376,0.006293,0.031053,0.00951,127.1,0,0,0,0,1,0,0,-9.23,7.46,9.24,-8.42,0,0,0,0
43375,43381,0.007897,0.029673,0.00861,156.12,0,0,0,0,1,0,0,-19.42,-8.58,19.46,7.8,0,0,0,0
43385,43375,0.008132,0.048887,0.00467,134.83,0,0,0,0,1,0,0,5.14,2.82,-5.14,-3.3,0,0,0,0
43376,43377,0.000203,0.001077,0,0,0,0,0,0,1,0,0,33.64,22.82,-33.64,-22.8,0,0,0,0
43376,43379,0.007275,0.03235,0.00841,144.86,0,0,0,0,1,0,0,-0.03,-4.95,0.03,4.07,0,0,0,0
43540,43378,0.003368,0.018041,0.0077,115.74,0,0,0,0,1,0,0,-5.87,3.24,5.87,-4.06,0,0,0,0
43380,43381,0.000257,0.001074,0,0,0,0,0,0,1,0,0,-38.95,-4.13,38.95,4.14,0,0,0,0
43381,43385,0.00472,0.024481,0.00589,145.28,0,0,0,0,1,0,0,12.82,5.62,-12.81,-6.2,0,0,0,0
43381,43395,0.009857,0.043289,0.00737,143.76,0,0,0,0,1,0,0,-1.32,-12.68,1.33,11.95,0,0,0,0
43382,43383,0.00024,0.001161,0,0,0,0,0,0,1,0,0,30.22,8.33,-30.22,-8.32,0,0,0,0
43388,43384,0.004353,0.02151,0.00767,164.7,0,0,0,0,1,0,0,44.66,13.37,-44.57,-13.77,0,0,0,0
43385,43386,0.000271,0.001194,0,0,0,0,0,0,1,0,0,7.67,3.37,-7.67,-3.37,0,0,0,0
43388,43389,0.000235,0.001123,0,0,0,0,0,0,1,0,0,12.05,6.1,-12.05,-6.1,0,0,0,0
43390,43393,0.0001,0.000219,0,134.91,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
43390,43394,0.000277,0.001104,0,0,0,0,0,0,1,0,0,26.3,5.81,-26.3,-5.8,0,0,0,0
43390,43395,0.000227,0.001114,0,0,0,0,0,0,1,0,0,-26.3,-5.81,26.31,5.82,0,0,0,0
43391,43393,0.007936,0.221571,0,67.46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43392,43393,0.007936,0.221571,0,67.46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43397,43398,0.000267,0.001176,0,0,0,0,0,0,1,0,0,-20.88,-8.85,20.88,8.86,0,0,0,0
43540,43398,0.006205,0.027215,0.00292,120.01,0,0,0,0,1,0,0,-9.13,14.67,9.15,-14.91,0,0,0,0
43398,43845,0.003075,0.014281,0.00278,151.4,0,0,0,0,1,0,0,-30.03,6.05,30.05,-6.22,0,0,0,0
43399,43400,0.000238,0.001054,0,0,0,0,0,0,1,0,0,8.85,2.43,-8.85,-2.43,0,0,0,0
43399,43401,0.000247,0.001042,0,0,0,0,0,0,1,0,0,-8.85,-2.43,8.85,2.43,0,0,0,0
43402,43403,0.000297,0.001025,0,0,0,0,0,0,1,0,0,40.5,7.78,-40.49,-7.76,0,0,0,0
43402,43404,0.000279,0.001086,0,0,0,0,0,0,1,0,0,-40.5,-7.78,40.5,7.8,0,0,0,0
43414,43404,0.003068,0.017364,0.0044,150.88,0,0,0,0,1,0,0,10.82,-8.41,-10.82,7.96,0,0,0,0
43404,43677,0.007004,0.04207,0.0059,171.06,0,0,0,0,1,0,0,-42.34,-5.01,42.45,5.07,0,0,0,0
43736,43404,0.007317,0.039885,0.00516,171.33,0,0,0,0,1,0,0,42.4,-2.22,-42.28,2.32,0,0,0,0
43763,43404,0.012665,0.05119,0.00523,94.72,0,0,0,0,1,0,0,4,0.21,-4,-0.77,0,0,0,0
43405,43408,0.003674,0.104394,0,284.2,0,0,1,0,1,0,0,74.82,2.56,-74.63,2.82,0,0,0,0
43405,43676,0.001535,0.015831,0.04667,962.27,0,0,0,0,1,0,0,-226.71,4.91,227.44,-2.51,0,0,0,0
43787,43405,0.002645,0.019255,0.05322,485.14,0,0,0,0,1,0,0,75.21,3.74,-75.07,-8.54,0,0,0,0
43406,43408,-0.001716,-0.048763,0,184.2,0,0,1,0,1,0,0,-74.72,0.31,74.63,-2.82,0,0,0,0
43406,43763,0.005583,0.027297,0.01218,152.67,0,0,0,0,1,0,0,-20.38,-0.15,20.4,-1.06,0,0,0,0
43407,43408,0.010434,0.296452,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43409,43410,0.000281,0.001055,0,0,0,0,0,0,1,0,0,25.66,3.15,-25.66,-3.14,0,0,0,0
43677,43409,0.012937,0.049322,0.00971,155.53,0,0,0,0,1,0,0,30.38,-0.12,-30.27,-0.52,0,0,0,0
43409,43783,0.0098,0.034781,0.00529,120.59,0,0,0,0,1,0,0,4.61,-2.63,-4.61,2.06,0,0,0,0
43411,43412,0.000208,0.001159,0,0,0,0,0,0,1,0,0,-11.4,-3.53,11.4,3.53,0,0,0,0
43783,43412,0.008039,0.035506,0.01008,164.87,0,0,0,0,1,0,0,59.08,2.2,-58.82,-2.15,0,0,0,0
43548,43413,0.011438,0.046818,0.01484,155.52,0,0,0,0,1,0,0,-35.92,3.12,36.06,-4.11,0,0,0,0
43413,43553,0.005957,0.027291,0.0083,167.21,0,0,0,0,1,0,0,-49.6,-0.44,49.73,0.19,0,0,0,0
43414,43415,0.000251,0.001087,0,0,0,0,0,0,1,0,0,6.97,1.94,-6.97,-1.94,0,0,0,0
43553,43414,0.012572,0.058121,0.00856,172.82,0,0,0,0,1,0,0,-57.98,-2.15,58.38,3.07,0,0,0,0
43414,43736,0.005101,0.019315,0.0052,187.08,0,0,0,0,1,0,0,-76.17,3.4,76.45,-2.93,0,0,0,0
43416,43417,0.000212,0.001117,0,0,0,0,0,0,1,0,0,8.31,1.06,-8.31,-1.06,0,0,0,0
43548,43416,0.012079,0.058781,0.01325,154.32,0,0,0,0,1,0,0,24.25,-6.06,-24.18,5.01,0,0,0,0
43416,43558,0.008617,0.043155,0.00571,147.06,0,0,0,0,1,0,0,15.87,-6.07,-15.85,5.58,0,0,0,0
43418,43422,0.00048,0.027484,0,1073.22,0,0,1,0,1,0,0,339.38,111.23,-338.82,-79.28,0,0,0,0
43418,43766,0.000379,0.006766,0.88749,2809.71,0,0,0,0,1,0,0,-705.6,34.51,707.34,-100.6,0,0,0,0
43418,43792,0.000347,0.00626,0.78657,2613.53,0,0,0,0,1,0,0,366.22,21.05,-365.78,-99.08,0,0,0,0
43420,43419,0.001274,0.063888,0,228.02,0,0,1,0,1,0,0,-123.57,1.18,123.75,7.99,0,0,0,0
43419,43422,-0.000271,-0.015515,0,923.22,0,0,1,0,1,0,0,-339.13,-97.31,338.82,79.28,0,0,0,0
43419,43423,0.000218,0.001191,0,0,0,0,0,0,1,0,0,46.43,19.96,-46.43,-19.93,0,0,0,0
43419,43424,0.000265,0.001068,0,0,0,0,0,0,1,0,0,168.95,69.36,-168.87,-69.03,0,0,0,0
43419,43425,0.000212,0.001016,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
43426,43420,0.006576,0.036259,0.008,179.21,0,0,0,0,1,0,0,-89.86,4.86,90.36,-2.92,0,0,0,0
43420,43427,0.00393,0.021543,0.00582,143.34,0,0,0,0,1,0,0,19.53,-1.59,-19.52,1.05,0,0,0,0
43420,43457,0.004344,0.021697,0.00539,163.63,0,0,0,0,1,0,0,13.68,3.32,-13.67,-3.85,0,0,0,0
43421,43422,0.000879,0.050312,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43424,43462,0.001508,0.01389,0.08424,478.31,0,0,0,0,1,0,0,160.4,86.66,-159.92,-91.11,0,0,0,0
43801,43424,0.002909,0.027007,0.09331,498.24,0,0,0,0,1,0,0,-8.47,7.69,8.47,-17.63,0,0,0,0
43426,43446,0.010053,0.049996,0.00949,140.17,0,0,0,0,1,0,0,43.43,-14.73,-43.23,14.72,0,0,0,0
43427,43429,0.010604,0.047003,0.00743,147.23,0,0,0,0,1,0,0,13.96,3.01,-13.94,-3.7,0,0,0,0
43427,43459,0.008081,0.04262,0.02162,165.91,0,0,0,0,1,0,0,-30.96,-12.43,31.05,10.55,0,0,0,0
43428,43444,0.006417,0.021604,0.01176,140.5,0,0,0,0,1,0,0,-13.24,2,13.25,-3.21,0,0,0,0
43457,43428,0.015429,0.060537,0.00785,147.87,0,0,0,0,1,0,0,-7.5,2.33,7.51,-3.12,0,0,0,0
43429,43430,0.002395,0.01332,0.0026,134.07,0,0,0,0,1,0,0,4.35,1.44,-4.35,-1.72,0,0,0,0
43430,43436,0.006557,0.028035,0.01099,127.44,0,0,0,0,1,0,0,-10.07,-1.32,10.07,0.19,0,0,0,0
43431,43432,0.000224,0.001022,0,0,0,0,0,0,1,0,0,4.34,1.22,-4.34,-1.22,0,0,0,0
43431,43433,0.000265,0.001081,0,0,0,0,0,0,1,0,0,-4.34,-1.22,4.34,1.22,0,0,0,0
43443,43433,0.006747,0.02947,0.00932,156.99,0,0,0,0,1,0,0,-37.1,1.34,37.19,-1.95,0,0,0,0
43799,43433,0.00572,0.022165,0.00702,160.54,0,0,0,0,1,0,0,41.62,-1.12,-41.52,0.73,0,0,0,0
43441,43434,0.00455,0.022562,0.00535,145.26,0,0,0,0,1,0,0,-6.54,7.86,6.54,-8.42,0,0,0,0
43434,43447,0.003034,0.013857,0.00569,144.41,0,0,0,0,1,0,0,-12.41,-0.65,12.42,0.06,0,0,0,0
43434,43461,0.0036,0.013721,0.01036,141.77,0,0,0,0,1,0,0,-8.31,2.12,8.31,-3.24,0,0,0,0
43435,43436,0.000263,0.001108,0,0,0,0,0,0,1,0,0,-4.72,-0.86,4.72,0.86,0,0,0,0
43436,43457,0.009106,0.036923,0.00717,135.12,0,0,0,0,1,0,0,-14.8,-1.05,14.82,0.37,0,0,0,0
43437,43438,0.000283,0.001142,0,0,0,0,0,0,1,0,0,10.56,2.27,-10.55,-2.27,0,0,0,0
43437,43459,0.008296,0.032103,0.01218,175.26,0,0,0,0,1,0,0,33.63,-11.82,-33.53,10.88,0,0,0,0
43439,43501,0.008077,0.041893,0.00457,158.97,0,0,0,0,1,0,0,-20.98,3.64,21.02,-3.96,0,0,0,0
43439,43584,0.006127,0.021327,0.00768,149.88,0,0,0,0,1,0,0,11.74,-7.81,-11.73,7.01,0,0,0,0
43441,43440,0.001332,0.050766,0,211.38,0,0,1.05625,0,1,0,0,-89.75,-45.09,89.88,50.33,0,0,0,0
43440,43442,0.000287,0.00118,0,0,0,0,0,0,1,0,0,-89.88,-50.33,89.91,50.46,0,0,0,0
43441,43455,0.004969,0.017153,0.00281,158.36,0,0,0,0,1,0,0,19.73,7.4,-19.71,-7.64,0,0,0,0
43442,43462,0.00094,0.008361,0.07822,495.65,0,0,0,0,1,0,0,-89.91,-50.46,90.01,43.2,0,0,0,0
43444,43443,0.006929,0.033476,0.00586,146.14,0,0,0,0,1,0,0,-25.26,3.28,25.3,-3.69,0,0,0,0
43444,43445,0.000267,0.001033,0,0,0,0,0,0,1,0,0,3.88,1.19,-3.88,-1.19,0,0,0,0
43545,43444,0.013578,0.056141,0.01741,155.1,0,0,0,0,1,0,0,-8.12,-0.54,8.13,-1.27,0,0,0,0
43446,43509,0.010886,0.045267,0.02793,127.95,0,0,0,0,1,0,0,36.23,-15.2,-36.08,12.88,0,0,0,0
43447,43448,0.000209,0.001004,0,0,0,0,0,0,1,0,0,13.22,3.1,-13.22,-3.1,0,0,0,0
43447,43463,0.006906,0.030395,0.00818,157.55,0,0,0,0,1,0,0,-25.64,-3.15,25.68,2.45,0,0,0,0
43449,43450,0.000287,0.001144,0,0,0,0,0,0,1,0,0,-20.67,-4.89,20.67,4.9,0,0,0,0
43449,43451,0.000265,0.001057,0,0,0,0,0,0,1,0,0,19.52,4.54,-19.52,-4.53,0,0,0,0
43541,43450,0.006737,0.035031,0.00413,140.43,0,0,0,0,1,0,0,0.47,8.1,-0.46,-8.52,0,0,0,0
43804,43450,0.000903,0.004799,0.00161,136.43,0,0,0,0,1,0,0,10.37,10.47,-10.37,-10.64,0,0,0,0
43453,43469,0.010418,0.04587,0.03702,184.82,0,0,0,0,1,0,0,-38.56,13.08,38.72,-16.23,0,0,0,0
43453,43526,0.014416,0.057055,0.01465,164.93,0,0,0,0,1,0,0,6.28,-17.66,-6.24,16.28,0,0,0,0
43454,43455,0.000228,0.001067,0,0,0,0,0,0,1,0,0,-17.8,-3.72,17.8,3.72,0,0,0,0
43456,43457,0.000253,0.001139,0,0,0,0,0,0,1,0,0,-6.35,-1.16,6.35,1.16,0,0,0,0
43456,43458,0.000224,0.001116,0,0,0,0,0,0,1,0,0,6.35,1.16,-6.35,-1.16,0,0,0,0
43459,43460,0.000282,0.001048,0,0,0,0,0,0,1,0,0,21.42,7.85,-21.42,-7.85,0,0,0,0
43459,43463,0.004811,0.023715,0.00322,131.17,0,0,0,0,1,0,0,-18.93,-29.29,18.99,29.2,0,0,0,0
43461,43463,0.006561,0.02674,0.00711,161.13,0,0,0,0,1,0,0,-31.15,-4.27,31.21,3.74,0,0,0,0
43463,43462,0.000844,0.039456,0,225.73,0,0,1.04375,0,1,0,0,-110.49,-40.22,110.6,45.66,0,0,0,0
43462,43464,0.000202,0.001091,0,0,0,0,0,0,1,0,0,32.27,4.54,-32.27,-4.52,0,0,0,0
43466,43465,0.000845,0.044461,0,200,0,0,1.1,0,1,0,0,-68.38,-138.07,68.61,150.1,0,0,0,0
43465,43468,0.000288,0.001159,0,0,0,0,0,0,1,0,0,39.15,9.88,-39.15,-9.86,0,0,0,0
43465,43495,0.003425,0.031013,0.13613,928.55,0,0,0,0,1,0,0,61.33,-87.45,-60.98,76.58,0,0,0,0
43465,43769,0.00564,0.048369,0.11472,562.98,0,0,0,0,1,0,0,-221.73,-50.43,224.6,63,0,0,0,0
43465,43830,0.002318,0.021467,0.02608,544.43,0,0,0,0,1,0,0,-39.29,1.64,39.33,-3.94,0,0,0,0
43465,53624,0.001681,0.015554,0.06739,413.52,0,0,0,0,1,0,0,91.93,-23.74,-91.78,18.31,0,0,0,0
43467,43466,0.004611,0.141709,0,85.89,0,0,1.0875,0,1,0,0,-24.34,-49.98,24.49,54.79,0,0,0,0
43466,43514,0.004017,0.022798,0.02767,217.94,0,0,0,0,1,0,0,73.5,53.43,-73.18,-54.52,0,0,0,0
43839,43466,0.006909,0.037404,0.01493,207.58,0,0,0,0,1,0,0,29.72,-30.79,-29.61,29.86,0,0,0,0
43509,43467,0.002564,0.011184,0.00128,156.11,0,0,0,0,1,0,0,-24.26,-49.8,24.34,49.98,0,0,0,0
43469,43474,0.005838,0.023933,0.00607,157.7,0,0,0,0,1,0,0,60.94,12.86,-60.73,-12.6,0,0,0,0
43469,43481,0.004959,0.023442,0.02261,229.32,0,0,0,0,1,0,0,-138.81,-3.68,139.72,5.59,0,0,0,0
43471,43470,0.012146,0.274769,0,43.54,0,0,1.05,0,1,0,0,0.09,-13.72,-0.06,14.24,0,0,0,0
43470,43472,0.000214,0.00113,0,0,0,0,0,0,1,0,0,20.31,6.52,-20.31,-6.52,0,0,0,0
