F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
43470,43473,0.00027,0.00105,0,0,0,0,0,0,1,0,0,-20.24,-20.77,20.24,20.78,0,0,0,0
43471,53541,0.012621,0.034693,0.00055,55.3,0,0,0,0,1,0,0,11.52,-5.33,-11.5,5.32,0,0,0,0
43471,53580,0.022501,0.053768,0.00212,47.09,0,0,0,0,1,0,0,-8.06,23.16,8.19,-23.09,0,0,0,0
43471,53911,0.01046,0.023162,0.00145,51.35,0,0,0,0,1,0,0,-3.55,-4.11,3.55,3.96,0,0,0,0
43473,43475,0.011567,0.039666,0.00518,135.35,0,0,0,0,1,0,0,11.37,-9.56,-11.34,9.09,0,0,0,0
43510,43473,0.005382,0.025166,0.01004,159.52,0,0,0,0,1,0,0,31.67,10.4,-31.61,-11.21,0,0,0,0
43474,43832,0.00891,0.022429,0.00333,126.16,0,0,0,0,1,0,0,25.19,5.63,-25.14,-5.83,0,0,0,0
43476,43475,0.009867,0.282912,0,41.84,0,0,1,0,1,0,0,4.92,-2.57,-4.91,2.65,0,0,0,0
43475,43477,0.000215,0.001161,0,0,0,0,0,0,1,0,0,3.61,0.86,-3.61,-0.86,0,0,0,0
53658,43475,0.0098,0.037855,0.00561,125.52,0,0,0,0,1,0,0,-12.61,12.1,12.64,-12.6,0,0,0,0
53557,43476,0.013102,0.034597,0.00244,35.12,0,0,0,0,1,0,0,4.92,-2.82,-4.92,2.57,0,0,0,0
43479,43478,0.003848,0.07873,0,60.44,0,0,1,0,1,0,0,-30.4,6.31,30.43,-5.61,0,0,0,0
43478,43480,0.00027,0.001185,0,0,0,0,0,0,1,0,0,7.56,3.99,-7.56,-3.99,0,0,0,0
43479,43483,0.013442,0.036155,0.00106,72.49,0,0,0,0,1,0,0,37.87,-21.07,-37.64,21.58,0,0,0,0
43479,59574,0.043535,0.103318,0.00421,60.4,0,0,0,0,1,0,0,-7.47,14.76,7.58,-14.95,0,0,0,0
43483,43482,0.005495,0.126748,0,58.28,0,0,1.05625,0,1,0,0,1.22,-12.94,-1.21,13.16,0,0,0,0
43482,43484,0.000204,0.001104,0,0,0,0,0,0,1,0,0,5.66,1.16,-5.66,-1.15,0,0,0,0
43482,43508,0.010338,0.047264,0.01069,128.55,0,0,0,0,1,0,0,-4.46,-14.32,4.48,13.33,0,0,0,0
59570,43483,0.022236,0.0635,0.00251,80.19,0,0,0,0,1,0,0,-37.63,7.77,37.93,-7.18,0,0,0,0
59570,43483,0.022236,0.0635,0.00251,80.19,0,0,0,0,1,0,0,-37.63,7.77,37.93,-7.18,0,0,0,0
43485,43488,0.011018,0.309785,0,86.56,0,0,1,0,1,0,0,20.07,-2.23,-20.03,3.46,0,0,0,0
43485,43492,0.000236,0.001108,0,0,0,0,0,0,1,0,0,-20.07,2.23,20.07,-2.23,0,0,0,0
43486,43488,-0.000854,-0.024025,0,61.56,0,0,1,0,1,0,0,-20.03,3.37,20.03,-3.46,0,0,0,0
43486,43491,-0.00044,-0.010483,0,148.54,0,0,1,0,1,0,0,12.4,1.47,-12.4,-1.48,0,0,0,0
43486,53535,0.031304,0.07495,0.00519,51.77,0,0,0,0,1,0,0,7.63,-4.84,-7.61,4.35,0,0,0,0
43487,43488,0.049049,1.379069,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43489,43491,0.005442,0.129597,0,74.27,0,0,1,0,1,0,0,-1.03,-0.15,1.03,0.15,0,0,0,0
43490,43491,0.005442,0.129597,0,74.27,0,0,1,0,1,0,0,-11.36,-1.17,11.37,1.33,0,0,0,0
43492,43534,0.004447,0.019785,0.01014,146.02,0,0,0,0,1,0,0,-20.07,2.23,20.09,-3.19,0,0,0,0
43493,43507,0.005467,0.031087,0.0106,179.18,0,0,0,0,1,0,0,62.06,-15.56,-61.85,15.59,0,0,0,0
43520,43493,0.01066,0.042636,0.01268,125.43,0,0,0,0,1,0,0,13.84,-0.29,-13.82,-1,0,0,0,0
43493,43526,0.009629,0.047869,0.0134,181.15,0,0,0,0,1,0,0,-56.99,15.32,57.3,-15.21,0,0,0,0
43494,43499,0.00031,0.024809,0,789.53,0,0,1,0,1,0,0,282.37,166.84,-282.07,-142.54,0,0,0,0
43494,43653,0.000644,0.010744,0.95617,2976.19,0,0,0,0,1,0,0,825.52,-41.87,-821.52,3.79,0,0,0,0
43837,43494,0.000608,0.009512,0.94043,3014.57,0,0,0,0,1,0,0,1114.88,-131.91,-1107.89,138.63,0,0,0,0
43496,43495,0.001719,0.081343,0,214.28,0,0,1.06875,0,1,0,0,-99.55,-51.43,99.77,62.09,0,0,0,0
43495,43499,-0.00014,-0.011162,0,739.53,0,0,1,0,1,0,0,-282.21,-153.47,282.07,142.54,0,0,0,0
43579,43495,0.003255,0.030982,0.11227,656.47,0,0,0,0,1,0,0,-241.57,-8.95,243.41,14.8,0,0,0,0
43497,43496,0.00818,0.167455,0,62.87,0,0,1.0625,0,1,0,0,-47.25,-25.53,47.48,30.4,0,0,0,0
43496,43505,0.005842,0.026782,0.00798,200.54,0,0,0,0,1,0,0,83.85,-0.18,-83.47,1.03,0,0,0,0
43507,43496,0.009303,0.045803,0.02654,157.46,0,0,0,0,1,0,0,31.91,-23.46,-31.78,21.21,0,0,0,0
53566,43497,0.028149,0.055678,0.00458,64.84,0,0,0,0,1,0,0,-5.37,-13.03,5.42,12.62,0,0,0,0
43498,43499,0.000828,0.066258,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43501,43500,0.001611,0.07291,0,170.26,0,0,1,0,1,0,0,-79.99,1.91,80.08,2.4,0,0,0,0
43500,43502,0.000271,0.001195,0,0,0,0,0,0,1,0,0,37.14,11.9,-37.13,-11.88,0,0,0,0
43793,43500,0.001675,0.015902,0.06929,501.37,0,0,0,0,1,0,0,117.43,8.75,-117.22,-14.29,0,0,0,0
43501,43526,0.008702,0.051971,0.01195,160.4,0,0,0,0,1,0,0,58.97,2.05,-58.69,-1.67,0,0,0,0
43503,43504,0.000222,0.001124,0,0,0,0,0,0,1,0,0,-9.29,-4.72,9.29,4.72,0,0,0,0
43512,43504,0.00648,0.030208,0.00529,147.72,0,0,0,0,1,0,0,-28.71,8.18,28.76,-8.5,0,0,0,0
43504,43584,0.013709,0.062778,0.01631,155.68,0,0,0,0,1,0,0,-38.05,3.78,38.23,-4.7,0,0,0,0
43505,43506,0.000265,0.001114,0,0,0,0,0,0,1,0,0,11.08,3.43,-11.08,-3.43,0,0,0,0
43628,43505,0.00985,0.061826,0.00896,195.72,0,0,0,0,1,0,0,-71.91,6.48,72.39,-4.46,0,0,0,0
43508,43832,0.001358,0.007825,0.00104,103.73,0,0,0,0,1,0,0,-10.62,-15.24,10.62,15.16,0,0,0,0
43509,43517,0.007094,0.022703,0.01069,146.31,0,0,0,0,1,0,0,44.11,35.17,-43.9,-35.61,0,0,0,0
43510,43511,0.00025,0.001109,0,0,0,0,0,0,1,0,0,6.91,0.89,-6.91,-0.89,0,0,0,0
43510,53654,0.006671,0.038759,0.02568,165.07,0,0,0,0,1,0,0,-38.58,-11.29,38.67,9.08,0,0,0,0
43512,43520,0.00817,0.03968,0.00928,136.06,0,0,0,0,1,0,0,19.9,-0.74,-19.87,-0.12,0,0,0,0
43514,43513,0.001105,0.03732,0,178.62,0,0,1,0,1,0,0,-60.79,27.91,60.84,-26.29,0,0,0,0
43513,43516,0.000256,0.001122,0,0,0,0,0,0,1,0,0,32.29,5.36,-32.29,-5.35,0,0,0,0
53624,43513,0.000811,0.008486,0.02294,502.52,0,0,0,0,1,0,0,93.21,-22.48,-93.14,20.92,0,0,0,0
43515,43514,0.003225,0.098876,0,103.82,0,0,1,0,1,0,0,-28.52,3.2,28.55,-2.41,0,0,0,0
43515,43514,0.003225,0.098876,0,103.82,0,0,1,0,1,0,0,-28.52,3.2,28.55,-2.41,0,0,0,0
53565,43514,0.003104,0.015609,0.01109,219.41,0,0,0,0,1,0,0,-76.67,-31.53,76.88,31.44,0,0,0,0
43517,43515,0.00331,0.017475,0.00347,149.58,0,0,0,0,1,0,0,4.89,21.26,-4.87,-21.54,0,0,0,0
43515,43534,0.002357,0.011731,0.00506,170.17,0,0,0,0,1,0,0,61.91,15.14,-61.82,-15.2,0,0,0,0
43518,43519,0.00024,0.001123,0,0,0,0,0,0,1,0,0,-18.56,-4.55,18.56,4.56,0,0,0,0
43519,43523,0.006377,0.032606,0.00576,155.47,0,0,0,0,1,0,0,20.11,4.2,-20.08,-4.65,0,0,0,0
43519,53562,0.006818,0.024977,0.0184,169.48,0,0,0,0,1,0,0,-38.67,-8.76,38.77,7.25,0,0,0,0
43522,43521,0.006644,0.182299,0,64.76,0,0,1.05,0,1,0,0,-14.33,-0.66,14.35,1.04,0,0,0,0
43521,43523,0.000238,0.001129,0,0,0,0,0,0,1,0,0,-20.08,-4.64,20.08,4.65,0,0,0,0
43521,43524,0.000246,0.001197,0,0,0,0,0,0,1,0,0,5.73,3.61,-5.73,-3.61,0,0,0,0
43521,43525,0.000252,0.001123,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
53566,43522,0.024893,0.055917,0.00335,64.62,0,0,0,0,1,0,0,-14.29,-0.93,14.33,0.66,0,0,0,0
43526,43527,0.00023,0.001112,0,0,0,0,0,0,1,0,0,7.63,0.6,-7.63,-0.6,0,0,0,0
43529,43528,0.010697,0.199944,0,54.77,0,0,1,0,1,0,0,-14.61,7.67,14.64,-7.16,0,0,0,0
43528,43530,0.000206,0.001195,0,0,0,0,0,0,1,0,0,-23.45,5.71,23.45,-5.7,0,0,0,0
43528,43531,0.000272,0.001007,0,0,0,0,0,0,1,0,0,8.81,1.45,-8.81,-1.45,0,0,0,0
53557,43529,0.008788,0.023328,0.0019,53.89,0,0,0,0,1,0,0,-14.59,7.53,14.61,-7.67,0,0,0,0
43832,43530,0.005082,0.018438,0.00664,142.71,0,0,0,0,1,0,0,23.48,-6.28,-23.45,5.7,0,0,0,0
43533,43532,0.004893,0.12803,0,74.51,0,0,1.05625,0,1,0,0,-35.24,-16.13,35.31,18.09,0,0,0,0
43532,43534,0.000263,0.001191,0,0,0,0,0,0,1,0,0,-35.31,-18.09,35.31,18.11,0,0,0,0
53576,43533,0.041386,0.10791,0.00148,62.27,0,0,0,0,1,0,0,-23.85,-12.04,24.13,12.62,0,0,0,0
43534,53626,0.003493,0.018897,0.00488,93.37,0,0,0,0,1,0,0,6.42,0.28,-6.42,-0.78,0,0,0,0
43536,43535,0.001054,0.055269,0,211.06,0,0,1,0,1,0,0,-115.32,-3.04,115.45,9.89,0,0,0,0
43535,43537,0.000274,0.001179,0,0,0,0,0,0,1,0,0,-115.45,-9.89,115.48,10.04,0,0,0,0
43560,43536,0.009381,0.037795,0.00893,175.15,0,0,0,0,1,0,0,-72.95,10.41,73.43,-9.44,0,0,0,0
43744,43537,0.00076,0.008583,0.0752,606.27,0,0,0,0,1,0,0,311.38,6.79,-310.7,-7.3,0,0,0,0
43801,43537,0.002653,0.027729,0.07322,534.74,0,0,0,0,1,0,0,-194.28,4.59,195.22,-2.73,0,0,0,0
43538,43539,0.000209,0.001199,0,0,0,0,0,0,1,0,0,28.9,5.87,-28.9,-5.86,0,0,0,0
43538,43545,0.01718,0.065417,0.01172,163.44,0,0,0,0,1,0,0,-16.23,5.82,16.28,-6.87,0,0,0,0
43546,43538,0.011965,0.057205,0.01648,186.69,0,0,0,0,1,0,0,-45.98,10.19,46.23,-10.73,0,0,0,0
43555,43538,0.005494,0.026304,0.01177,176.04,0,0,0,0,1,0,0,47.89,6.24,-47.77,-6.92,0,0,0,0
43558,43538,0.017654,0.069001,0.00891,140.15,0,0,0,0,1,0,0,11.16,-6.8,-11.13,5.96,0,0,0,0
43541,43542,0.00022,0.001043,0,0,0,0,0,0,1,0,0,11.49,1.78,-11.49,-1.78,0,0,0,0
43543,43544,0.000297,0.001139,0,0,0,0,0,0,1,0,0,12.9,5.07,-12.9,-5.07,0,0,0,0
43543,43545,0.000247,0.001197,0,0,0,0,0,0,1,0,0,-12.9,-5.07,12.9,5.08,0,0,0,0
43557,43545,0.010689,0.044524,0.01651,150.72,0,0,0,0,1,0,0,21.11,-3.9,-21.06,2.34,0,0,0,0
43547,43569,0.010553,0.045775,0.01761,136.09,0,0,0,0,1,0,0,-7.69,-0.19,7.7,-1.72,0,0,0,0
43548,43765,0.002825,0.010805,0.00217,147.54,0,0,0,0,1,0,0,-9.61,-7.99,9.61,7.77,0,0,0,0
43549,43550,0.000229,0.001019,0,0,0,0,0,0,1,0,0,11.86,1.44,-11.86,-1.43,0,0,0,0
43549,43551,0.000269,0.001,0,0,0,0,0,0,1,0,0,-11.86,-1.44,11.86,1.44,0,0,0,0
43549,43552,0.00028,0.001122,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
43551,43557,0.011682,0.048914,0.0173,154.11,0,0,0,0,1,0,0,25.65,-3.37,-25.57,1.84,0,0,0,0
43761,43551,0.00905,0.034797,0.00361,142.92,0,0,0,0,1,0,0,-3.62,-3.96,3.62,3.59,0,0,0,0
43551,43799,0.006386,0.027145,0.00266,175.32,0,0,0,0,1,0,0,-41.12,-1.65,41.22,1.8,0,0,0,0
43553,43554,0.000249,0.001134,0,0,0,0,0,0,1,0,0,8.25,1.96,-8.25,-1.96,0,0,0,0
43555,43556,0.000292,0.001121,0,0,0,0,0,0,1,0,0,8.11,3.9,-8.11,-3.9,0,0,0,0
43555,43795,0.007154,0.034002,0.01234,180.26,0,0,0,0,1,0,0,-56,-10.14,56.21,9.84,0,0,0,0
43559,43560,0.000283,0.001159,0,0,0,0,0,0,1,0,0,-14.4,-4.94,14.4,4.94,0,0,0,0
43559,43561,0.000229,0.001112,0,0,0,0,0,0,1,0,0,14.4,4.94,-14.4,-4.93,0,0,0,0
43845,43560,0.010637,0.047671,0.00853,165.38,0,0,0,0,1,0,0,-58.19,16.07,58.55,-15.35,0,0,0,0
43562,43565,0.00229,0.1003,0,321.09,0,0,1,0,1,0,0,119.86,-5.76,-119.55,19.09,0,0,0,0
43562,43566,0.00028,0.001183,0,0,0,0,0,0,1,0,0,39.78,33.13,-39.77,-33.11,0,0,0,0
43562,43612,0.003219,0.028731,0.18987,650.42,0,0,0,0,1,0,0,202.78,-35.23,-201.54,25.66,0,0,0,0
43793,43562,0.00333,0.025604,0.09569,707.84,0,0,0,0,1,0,0,218.44,-5.15,-216.99,5.87,0,0,0,0
43793,43562,0.00333,0.025604,0.09569,707.84,0,0,0,0,1,0,0,218.44,-5.15,-216.99,5.87,0,0,0,0
43562,43796,0.004064,0.042519,0.07624,509.79,0,0,0,0,1,0,0,-91.64,18.49,91.97,-23.22,0,0,0,0
43563,43565,-0.001168,-0.051142,0,246.09,0,0,1,0,1,0,0,-119.71,12.29,119.55,-19.09,0,0,0,0
43583,43563,0.003472,0.020638,0.00558,165.87,0,0,0,0,1,0,0,24.19,-5.12,-24.17,4.63,0,0,0,0
43595,43563,0.010222,0.047929,0.02098,188.62,0,0,0,0,1,0,0,-79.9,6.64,80.51,-6.06,0,0,0,0
43563,43598,0.010757,0.043677,0.00758,192.62,0,0,0,0,1,0,0,63.37,-10.86,-62.96,11.69,0,0,0,0
43564,43565,0.006373,0.279063,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43567,43568,0.000236,0.001094,0,0,0,0,0,0,1,0,0,4.25,1.04,-4.25,-1.04,0,0,0,0
43567,43569,0.00028,0.001074,0,0,0,0,0,0,1,0,0,-4.25,-1.04,4.25,1.04,0,0,0,0
43569,43603,0.005311,0.031068,0.01632,142.23,0,0,0,0,1,0,0,-11.95,0.68,11.95,-2.43,0,0,0,0
43572,43570,0.010732,0.043786,0.00414,148.3,0,0,0,0,1,0,0,-9.57,-1.89,9.57,1.47,0,0,0,0
43573,43570,0.014062,0.066926,0.0445,189.65,0,0,0,0,1,0,0,79.54,-18.89,-78.69,18.11,0,0,0,0
43570,43577,0.010572,0.039189,0.00593,173.32,0,0,0,0,1,0,0,56.45,-20.2,-56.1,20.84,0,0,0,0
43571,43580,0.006482,0.033143,0.00653,149.65,0,0,0,0,1,0,0,-23.94,3.69,23.97,-4.21,0,0,0,0
43628,43571,0.005511,0.025585,0.01376,130.4,0,0,0,0,1,0,0,-10.5,4.81,10.51,-6.26,0,0,0,0
43572,43639,0.013368,0.055378,0.01868,144.41,0,0,0,0,1,0,0,6.22,1.8,-6.21,-3.8,0,0,0,0
43573,43574,0.000276,0.001067,0,0,0,0,0,0,1,0,0,37.66,2.45,-37.66,-2.44,0,0,0,0
43791,43573,0.00685,0.031165,0.01128,204.51,0,0,0,0,1,0,0,118.09,-13.64,-117.2,16.44,0,0,0,0
43577,43575,0.00928,0.040684,0.00478,188.22,0,0,0,0,1,0,0,72.37,2.03,-71.93,-0.59,0,0,0,0
43575,43609,0.002674,0.014122,0.00392,185.84,0,0,0,0,1,0,0,65.08,-0.05,-64.98,0.18,0,0,0,0
43577,43576,0.000877,0.0368,0,212.83,0,0,1.04375,0,1,0,0,-89.06,-30.24,89.14,33.48,0,0,0,0
43576,43578,0.00022,0.00105,0,0,0,0,0,0,1,0,0,32.71,18.64,-32.71,-18.62,0,0,0,0
43576,43579,0.000299,0.001112,0,0,0,0,0,0,1,0,0,-121.85,-52.12,121.9,52.31,0,0,0,0
43577,43636,0.00411,0.018894,0.00404,183.85,0,0,0,0,1,0,0,72.79,7.37,-72.58,-6.89,0,0,0,0
43579,43645,0.003956,0.039301,0.16587,569.53,0,0,0,0,1,0,0,119.66,-43.36,-119.07,32.02,0,0,0,0
43636,43580,0.005403,0.027354,0.01695,176.41,0,0,0,0,1,0,0,58.15,3.75,-57.98,-4.72,0,0,0,0
43581,43582,0.000243,0.001023,0,0,0,0,0,0,1,0,0,5.04,1,-5.04,-1,0,0,0,0
43591,43581,0.004184,0.025478,0.00548,186.08,0,0,0,0,1,0,0,44.55,-17.92,-44.46,17.86,0,0,0,0
43603,43581,0.00507,0.022876,0.01956,183.73,0,0,0,0,1,0,0,-39.33,17.1,39.42,-18.85,0,0,0,0
43583,43588,0.011336,0.050936,0.03449,169.33,0,0,0,0,1,0,0,-29.69,4.22,29.78,-7.56,0,0,0,0
43584,43847,0.006402,0.028807,0.02321,138.19,0,0,0,0,1,0,0,-31.75,-4.51,31.81,2.25,0,0,0,0
43585,43586,0.000256,0.00106,0,0,0,0,0,0,1,0,0,8.15,4.24,-8.15,-4.24,0,0,0,0
43585,43599,0.004567,0.022986,0.00626,151.76,0,0,0,0,1,0,0,34.51,-3.69,-34.46,3.25,0,0,0,0
43587,43588,0.000254,0.001011,0,0,0,0,0,0,1,0,0,-15.11,-2.8,15.11,2.81,0,0,0,0
43588,43606,0.007353,0.037405,0.00744,153.68,0,0,0,0,1,0,0,-18.84,3.24,18.86,-3.92,0,0,0,0
43588,43791,0.007899,0.039127,0.00874,161.61,0,0,0,0,1,0,0,-26.06,1.51,26.11,-2.22,0,0,0,0
43589,43689,0.023419,0.05489,0.0144,160.29,0,0,0,0,1,0,0,-29.53,-3.49,29.72,2.36,0,0,0,0
67673,43589,0.0028,0.01304,0.00178,156.02,0,0,0,0,1,0,0,-21.02,-0.88,21.03,0.74,0,0,0,0
43590,43591,0.00022,0.001027,0,0,0,0,0,0,1,0,0,-5.81,-2.65,5.81,2.65,0,0,0,0
43592,43591,0.018377,0.072725,0.01534,187.48,0,0,0,0,1,0,0,50.83,-15.07,-50.36,15.27,0,0,0,0
43592,43593,0.000287,0.001168,0,0,0,0,0,0,1,0,0,7.88,3.4,-7.88,-3.4,0,0,0,0
43592,43598,0.007936,0.034847,0.01673,190.79,0,0,0,0,1,0,0,-58.7,11.67,58.97,-12.33,0,0,0,0
43594,43595,0.00026,0.001046,0,0,0,0,0,0,1,0,0,-26.36,-6.47,26.36,6.47,0,0,0,0
43595,43639,0.012248,0.052507,0.0107,176.16,0,0,0,0,1,0,0,53.54,-13.12,-53.2,13.43,0,0,0,0
43596,43597,0.000258,0.00108,0,0,0,0,0,0,1,0,0,4,0.64,-4,-0.64,0,0,0,0
43596,43598,0.000202,0.001107,0,0,0,0,0,0,1,0,0,-4,-0.64,4,0.64,0,0,0,0
43599,43600,0.000276,0.001109,0,0,0,0,0,0,1,0,0,42.74,8.03,-42.73,-8.01,0,0,0,0
43599,43689,0.006318,0.033443,0.01529,147.92,0,0,0,0,1,0,0,-8.27,-11.29,8.28,9.66,0,0,0,0
43601,43602,0.000281,0.001003,0,0,0,0,0,0,1,0,0,8.77,3.38,-8.77,-3.38,0,0,0,0
43601,43603,0.000246,0.001083,0,0,0,0,0,0,1,0,0,-8.77,-3.38,8.77,3.38,0,0,0,0
43689,43603,0.004064,0.018515,0.02014,169.22,0,0,0,0,1,0,0,-18.58,15.93,18.61,-18.04,0,0,0,0
43604,43605,0.000259,0.001159,0,0,0,0,0,0,1,0,0,8.8,3.15,-8.8,-3.15,0,0,0,0
43604,43606,0.000213,0.001067,0,0,0,0,0,0,1,0,0,-8.8,-3.15,8.8,3.15,0,0,0,0
43604,43607,0.000264,0.001031,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
43606,43847,0.004913,0.023915,0.01536,161.88,0,0,0,0,1,0,0,-27.66,0.77,27.7,-2.28,0,0,0,0
43608,43611,0.016747,0.083399,0.0122,145.76,0,0,0,0,1,0,0,-10.92,-2.15,10.94,0.95,0,0,0,0
43608,43621,0.003318,0.02015,0.01289,110.57,0,0,0,0,1,0,0,-7.5,-2.97,7.5,1.61,0,0,0,0
43609,43611,0.010339,0.048159,0.0262,177.51,0,0,0,0,1,0,0,48.81,-4.84,-48.58,3.11,0,0,0,0
43610,43639,0.008403,0.034572,0.00696,179.06,0,0,0,0,1,0,0,-49.15,10.89,49.35,-10.83,0,0,0,0
43610,43643,0.011669,0.048687,0.02576,175.07,0,0,0,0,1,0,0,41.19,-12.93,-40.99,10.97,0,0,0,0
43616,43611,0.013225,0.065873,0.01138,154.75,0,0,0,0,1,0,0,-24.64,6.68,24.72,-7.5,0,0,0,0
43613,43612,0.002036,0.074586,0,277.05,0,0,1,0,1,0,0,-67.09,11.7,67.18,-8.55,0,0,0,0
43613,43612,0.002036,0.074586,0,277.05,0,0,1,0,1,0,0,-67.09,11.7,67.18,-8.55,0,0,0,0
43613,43612,0.002036,0.074586,0,277.05,0,0,1,0,1,0,0,-67.09,11.7,67.18,-8.55,0,0,0,0
43614,43613,0.003432,0.148224,0,78.01,0,0,1,0,1,0,0,-28.15,-1.89,28.18,2.97,0,0,0,0
43613,43615,0.000255,0.001056,0,0,0,0,0,0,1,0,0,173.1,-38.06,-173.03,38.36,0,0,0,0
43614,43643,0.012082,0.062163,0.01247,132.52,0,0,0,0,1,0,0,28.15,1.89,-28.06,-2.79,0,0,0,0
67711,43615,0.004421,0.028215,0.10842,338.29,0,0,0,0,1,0,0,-71.36,11.54,71.57,-22.11,0,0,0,0
67711,43615,0.004421,0.028215,0.10842,338.29,0,0,0,0,1,0,0,-71.36,11.54,71.57,-22.11,0,0,0,0
43616,43617,0.000265,0.001133,0,0,0,0,0,0,1,0,0,4.26,0.58,-4.26,-0.58,0,0,0,0
43618,43616,0.004629,0.019145,0.00992,117.49,0,0,0,0,1,0,0,-3.09,2.32,3.1,-3.38,0,0,0,0
43616,43627,0.010637,0.036334,0.00487,144.47,0,0,0,0,1,0,0,13.88,-4.18,-13.86,3.73,0,0,0,0
43619,43618,0.002246,0.010956,0.00438,178.55,0,0,0,0,1,0,0,-36.82,18.5,36.86,-18.8,0,0,0,0
43618,43630,0.002754,0.014857,0.01834,190.61,0,0,0,0,1,0,0,-61.82,9.82,61.92,-11.24,0,0,0,0
43656,43619,0.006924,0.028757,0.004,164.63,0,0,0,0,1,0,0,-16.26,24.09,16.32,-24.3,0,0,0,0
43620,43623,0.003195,0.154852,0,163.53,0,0,1,0,1,0,0,26.66,9.32,-26.64,-8.17,0,0,0,0
43620,43624,0.000246,0.001028,0,0,0,0,0,0,1,0,0,-26.66,-9.32,26.66,9.33,0,0,0,0
43621,43623,-0.002069,-0.100259,0,113.53,0,0,1,0,1,0,0,-26.65,-8.92,26.64,8.17,0,0,0,0
43622,43623,0.00565,0.273834,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43624,43667,0.005195,0.047517,0.13259,429.16,0,0,0,0,1,0,0,-26.66,-9.33,26.7,-4.64,0,0,0,0
43640,43625,0.012135,0.058837,0.01252,163.23,0,0,0,0,1,0,0,43.5,-15.85,-43.26,15.64,0,0,0,0
43625,43662,0.006534,0.025588,0.00316,157.5,0,0,0,0,1,0,0,37.47,-16.45,-37.37,16.49,0,0,0,0
43626,43627,0.000259,0.001147,0,0,0,0,0,0,1,0,0,-10.23,-5.88,10.24,5.88,0,0,0,0
43627,43658,0.011799,0.043927,0.02494,129.14,0,0,0,0,1,0,0,3.63,-9.6,-3.62,6.96,0,0,0,0
43628,43629,0.000287,0.001121,0,0,0,0,0,0,1,0,0,11.48,2.25,-11.48,-2.25,0,0,0,0
43628,43630,0.00927,0.041725,0.07112,193.53,0,0,0,0,1,0,0,70.94,-13.55,-70.5,7.88,0,0,0,0
43630,43631,0.000275,0.001051,0,0,0,0,0,0,1,0,0,8.58,3.36,-8.58,-3.36,0,0,0,0
43632,43633,0.000219,0.001041,0,0,0,0,0,0,1,0,0,28.7,10.08,-28.7,-10.07,0,0,0,0
43632,43665,0.005388,0.021203,0.00256,183.39,0,0,0,0,1,0,0,-88.66,-34.37,89.11,35.88,0,0,0,0
43632,43671,0.002432,0.012897,0.0063,166.69,0,0,0,0,1,0,0,59.96,24.29,-59.86,-24.46,0,0,0,0
43634,43635,0.000253,0.001001,0,0,0,0,0,0,1,0,0,14.43,3.14,-14.43,-3.13,0,0,0,0
43634,43636,0.000274,0.001008,0,0,0,0,0,0,1,0,0,-14.43,-3.14,14.43,3.14,0,0,0,0
43637,43638,0.000254,0.001052,0,0,0,0,0,0,1,0,0,10.06,1.2,-10.06,-1.2,0,0,0,0
43637,43639,0.000293,0.001024,0,0,0,0,0,0,1,0,0,-10.06,-1.2,10.06,1.2,0,0,0,0
43643,43640,0.004471,0.020609,0.00251,176.27,0,0,0,0,1,0,0,62.25,-9.51,-62.09,9.99,0,0,0,0
43641,43646,0.007634,0.029435,0.01076,178.94,0,0,0,0,1,0,0,-70.25,-15.25,70.61,15.49,0,0,0,0
43663,43641,0.00271,0.013183,0.01385,164.68,0,0,0,0,1,0,0,-46.88,-8.23,46.94,7.02,0,0,0,0
43642,43643,0.000243,0.001047,0,0,0,0,0,0,1,0,0,-6.8,-1.33,6.8,1.33,0,0,0,0
43642,43644,0.000203,0.00109,0,0,0,0,0,0,1,0,0,6.8,1.33,-6.8,-1.33,0,0,0,0
43646,43645,0.001016,0.052752,0,257.19,0,0,1.04375,0,1,0,0,-100.33,-36.03,100.45,41.98,0,0,0,0
43646,43645,0.001016,0.052752,0,257.19,0,0,1.04375,0,1,0,0,-100.33,-36.03,100.45,41.98,0,0,0,0
43645,43647,0.000259,0.001172,0,0,0,0,0,0,1,0,0,38.33,15.13,-38.33,-15.11,0,0,0,0
43645,43654,0.001496,0.012991,0.05935,439.81,0,0,0,0,1,0,0,-120.16,-131.11,120.6,128.58,0,0,0,0
43662,43646,0.001362,0.006595,0.003,204.12,0,0,0,0,1,0,0,-64.96,-28.31,65.03,28.28,0,0,0,0
43662,43646,0.001362,0.006595,0.003,204.12,0,0,0,0,1,0,0,-64.96,-28.31,65.03,28.28,0,0,0,0
43648,43649,0.000213,0.001087,0,0,0,0,0,0,1,0,0,38.76,3.38,-38.76,-3.36,0,0,0,0
43658,43648,0.001987,0.011516,0.00296,182.74,0,0,0,0,1,0,0,82.88,12.64,-82.75,-12.21,0,0,0,0
43648,43663,0.00279,0.012662,0.00265,130.55,0,0,0,0,1,0,0,-16.04,-0.9,16.05,0.65,0,0,0,0
43648,43668,0.010914,0.049732,0.00474,156.77,0,0,0,0,1,0,0,55.33,9.02,-55.01,-8.06,0,0,0,0
43650,43658,0.002612,0.010974,0.00282,150.65,0,0,0,0,1,0,0,31.67,13.2,-31.64,-13.38,0,0,0,0
43650,43662,0.002886,0.016304,0.0037,180.68,0,0,0,0,1,0,0,-71.51,-15.42,71.65,15.82,0,0,0,0
43651,43652,0.000226,0.001035,0,0,0,0,0,0,1,0,0,45.87,6.8,-45.87,-6.78,0,0,0,0
43651,43668,0.006196,0.032884,0.01151,160.1,0,0,0,0,1,0,0,-12.22,6.64,12.23,-7.79,0,0,0,0
43671,43651,0.002271,0.012542,0.00321,141.23,0,0,0,0,1,0,0,33.68,13.25,-33.65,-13.44,0,0,0,0
43654,43653,0.000291,0.019271,0,812.07,0,0,1.03125,0,1,0,0,-331.9,-162.42,332.29,188.13,0,0,0,0
67860,43653,0.000706,0.011042,0.94042,2875.92,0,0,0,0,1,0,0,-487.56,114.09,489.23,-191.93,0,0,0,0
43655,43654,0.001714,0.069985,0,193.94,0,0,1.025,0,1,0,0,-65.15,-32.48,65.23,36.05,0,0,0,0
43654,43667,0.003087,0.028738,0.05544,520.26,0,0,0,0,1,0,0,146.07,-2.21,-145.46,1.83,0,0,0,0
43656,43655,0.004319,0.1173,0,87.67,0,0,1.0375,0,1,0,0,-38.29,-31.56,38.4,34.42,0,0,0,0
43655,43657,0.000237,0.001164,0,0,0,0,0,0,1,0,0,26.75,-1.94,-26.75,1.95,0,0,0,0
43657,67692,0.009189,0.056387,0.03792,284.18,0,0,0,0,1,0,0,26.75,-1.95,-26.69,-1.8,0,0,0,0
43803,43658,0.000959,0.005063,0.00112,180.45,0,0,0,0,1,0,0,73.17,17.95,-73.12,-17.8,0,0,0,0
43659,43660,0.000288,0.001154,0,0,0,0,0,0,1,0,0,36.92,11.5,-36.92,-11.49,0,0,0,0
43659,43661,0.000243,0.001125,0,0,0,0,0,0,1,0,0,-36.92,-11.5,36.92,11.52,0,0,0,0
43668,43661,0.004212,0.017175,0.00794,159.56,0,0,0,0,1,0,0,13.31,6.45,-13.3,-7.25,0,0,0,0
53034,43661,0.026587,0.1376,0.05015,175.06,0,0,0,0,1,0,0,23.77,-0.3,-23.62,-4.27,0,0,0,0
43662,43803,0.003408,0.017608,0.00382,175.64,0,0,0,0,1,0,0,64.81,17.67,-64.67,-17.36,0,0,0,0
43665,43664,0.001566,0.062735,0,177.38,0,0,1.03125,0,1,0,0,-89.11,-35.88,89.25,41.51,0,0,0,0
43664,43666,0.000224,0.00106,0,0,0,0,0,0,1,0,0,29.47,10.81,-29.47,-10.81,0,0,0,0
43664,43667,0.000286,0.001084,0,0,0,0,0,0,1,0,0,-118.72,-2.67,118.76,2.81,0,0,0,0
43669,43670,0.000275,0.001071,0,0,0,0,0,0,1,0,0,26.18,11.19,-26.18,-11.18,0,0,0,0
43669,43671,0.0002,0.001068,0,0,0,0,0,0,1,0,0,-26.18,-11.19,26.18,11.2,0,0,0,0
43672,43673,0.006623,0.181466,0,51.65,0,0,1.025,0,1,0,0,-14.99,-2.02,15,2.42,0,0,0,0
43672,43674,0.000295,0.00101,0,0,0,0,0,0,1,0,0,10.54,0.74,-10.54,-0.74,0,0,0,0
43676,43675,0.000227,0.013045,0,907.34,0,0,1.0125,0,1,0,0,-324.02,-68.48,324.25,81.9,0,0,0,0
43675,43678,0.000171,0.012296,0,808.13,0,0,1,0,1,0,0,-171.95,-26.61,172,30.03,0,0,0,0
43675,43679,0.000275,0.020223,0,806.75,0,0,1,0,1,0,0,-171.92,-24.43,172,30.03,0,0,0,0
43675,43680,0.000398,0.020298,0,806.19,0,0,1,0,1,0,0,-171.89,-24.41,172,30.03,0,0,0,0
43675,43681,0.000234,0.016467,0,805.18,0,0,1,0,1,0,0,-171.94,-25.46,172,30.03,0,0,0,0
43675,43682,0.000294,0.001143,0,0,0,0,0,0,1,0,0,363.45,19,-363.09,-17.61,0,0,0,0
43677,43676,0.001197,0.07611,0,188.95,0,0,1.00625,0,1,0,0,-74.24,-5.31,74.3,9.22,0,0,0,0
43744,43676,0.000366,0.00345,0.00996,437.93,0,0,0,0,1,0,0,-22.27,-62.73,22.28,61.78,0,0,0,0
43682,43745,2.7e-05,0.000494,0.03459,2485.69,0,0,0,0,1,0,0,363.09,17.61,-363.06,-20.76,0,0,0,0
43684,43683,0.001253,0.066976,0,193.28,0,0,1.05625,0,1,0,0,-82.36,-62.3,82.49,69.68,0,0,0,0
43683,43685,0.000247,0.001086,0,0,0,0,0,0,1,0,0,-66.99,-61.79,67.01,61.88,0,0,0,0
43683,43686,0.000291,0.001131,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
43688,43687,0.001109,0.051615,0,228.35,0,0,1.03125,0,1,0,0,-107.55,-33.21,107.69,39.52,0,0,0,0
43687,43690,0.000263,0.001191,0,0,0,0,0,0,1,0,0,-54.59,-14.78,54.6,14.81,0,0,0,0
43689,43688,0.005259,0.13418,0,91.25,0,0,1.0375,0,1,0,0,-27.59,-26.48,27.67,28.39,0,0,0,0
43688,67709,0.002967,0.019709,0.03444,298.34,0,0,0,0,1,0,0,79.89,4.82,-79.71,-7.45,0,0,0,0
43691,43695,0.003298,0.154713,0,212.46,0,0,1,0,1,0,0,26.53,5.52,-26.5,-4.48,0,0,0,0
43691,43696,0.00026,0.001056,0,0,0,0,0,0,1,0,0,23.87,-12.78,-23.87,12.79,0,0,0,0
43693,43692,0.004405,0.165827,0,92.07,0,0,1,0,1,0,0,-23.73,-0.01,23.75,0.87,0,0,0,0
43692,43695,-0.001342,-0.062942,0,112.46,0,0,1,0,1,0,0,-26.51,-4.91,26.5,4.48,0,0,0,0
43692,43697,0.000284,0.001133,0,0,0,0,0,0,1,0,0,2.76,4.03,-2.76,-4.03,0,0,0,0
43694,43695,0.010039,0.47094,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43699,43696,0.0011,0.009481,0.02909,464.96,0,0,0,0,1,0,0,61.99,-1.77,-61.95,-1.08,0,0,0,0
43696,46130,0.001779,0.018346,0.04031,483.32,0,0,0,0,1,0,0,-57.55,-2.89,57.61,-0.97,0,0,0,0
43697,45515,0.005345,0.033653,0.03234,195.34,0,0,0,0,1,0,0,1.96,3.62,-1.96,-7.1,0,0,0,0
43699,43698,0.000262,0.014965,0,399.63,0,0,1,0,1,0,0,-63.91,-6.96,63.92,7.52,0,0,0,0
43698,43705,0.0001,-0.000219,0,1620.79,0,0,1,0,1,0,0,-87.58,-44.12,87.59,44.1,0,0,0,0
43698,43707,0.000239,0.001104,0,0,0,0,0,0,1,0,0,23.67,-19.89,-23.67,19.9,0,0,0,0
43700,43699,0.001244,0.056054,0,119.13,0,0,1,0,1,0,0,-43.32,-7.76,43.35,8.76,0,0,0,0
43699,43706,0.000272,0.001165,0,0,0,0,0,0,1,0,0,5.26,0.83,-5.26,-0.83,0,0,0,0
46130,43699,0.001196,0.009991,0.01863,502.28,0,0,0,0,1,0,0,46.71,-0.98,-46.69,-0.86,0,0,0,0
43701,43700,0.004371,0.142164,0,79.61,0,0,1,0,1,0,0,-18.03,2.8,18.05,-2.36,0,0,0,0
45513,43700,0.003582,0.01949,0.01639,177.91,0,0,0,0,1,0,0,-25.25,-11.76,25.28,10.12,0,0,0,0
43702,43701,0.009897,0.229461,0,32.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43773,43701,0.003188,0.013108,0.00312,159.36,0,0,0,0,1,0,0,31.08,1.85,-31.06,-2.07,0,0,0,0
43703,43705,0.000177,0.011099,0,810.4,0,0,1,0,1,0,0,43.8,22.29,-43.8,-22.05,0,0,0,0
43704,43705,0.000177,0.011099,0,810.4,0,0,1,0,1,0,0,43.8,22.29,-43.8,-22.05,0,0,0,0
43717,43707,0.000155,0.002606,0.20406,2365.48,0,0,0,0,1,0,0,117.49,-14.68,-117.47,-7.38,0,0,0,0
43709,43708,0.000212,0.012595,0,791.13,0,0,1.01875,0,1,0,0,97.36,-158.47,-97.3,162.58,0,0,0,0
43708,43713,0.000187,0.014473,0,892.9,0,0,1.04375,0,1,0,0,-214.6,-101.22,214.7,109.28,0,0,0,0
43708,43714,0.000218,0.014393,0,891.07,0,0,1.04375,0,1,0,0,-214.58,-101.27,214.7,109.28,0,0,0,0
43708,43715,0.000186,0.010063,0,890.7,0,0,1.04375,0,1,0,0,-214.6,-103.63,214.7,109.28,0,0,0,0
43708,43717,0.000242,0.001151,0,0,0,0,0,0,1,0,0,741.07,33.39,-739.86,-27.64,0,0,0,0
43710,43709,0.000371,0.022972,0,481.44,0,0,1.0125,0,1,0,0,-200.6,-54.77,200.75,64.03,0,0,0,0
43709,46143,0.000509,0.006045,0.14605,1200.31,0,0,0,0,1,0,0,-298.11,94.44,298.57,-105.02,0,0,0,0
43711,43710,0.001804,0.067674,0,116.53,0,0,1.025,0,1,0,0,-40.52,-37.74,40.57,39.72,0,0,0,0
43712,43711,0.002909,0.090453,0,108.92,0,0,1.0125,0,1,0,0,-31.24,-6.94,31.27,7.79,0,0,0,0
43712,43711,0.002909,0.090453,0,108.92,0,0,1.0125,0,1,0,0,-31.24,-6.94,31.27,7.79,0,0,0,0
43712,43711,0.002909,0.090453,0,108.92,0,0,1.0125,0,1,0,0,-31.24,-6.94,31.27,7.79,0,0,0,0
43711,43716,0.00026,0.001121,0,0,0,0,0,0,1,0,0,-53.28,14.37,53.29,-14.33,0,0,0,0
43711,43718,0.000289,0.001105,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
43716,45988,0.003448,0.023965,0.05429,226.84,0,0,0,0,1,0,0,-53.29,14.33,53.38,-19.6,0,0,0,0
43720,43719,0.000207,0.013751,0,1100.44,0,0,1.0375,0,1,0,0,-539.05,-237.27,539.77,284.83,0,0,0,0
43719,43724,0.0001,-0.001468,0,1348.12,0,0,1,0,1,0,0,-50.99,-25.76,51,25.71,0,0,0,0
43719,43725,0.000262,0.001192,0,0,0,0,0,0,1,0,0,-148.88,-86.07,148.95,86.39,0,0,0,0
43719,43726,0.000252,0.001042,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
43721,43720,0.001372,0.0735,0,194.13,0,0,1.03125,0,1,0,0,-88.46,-38.59,88.58,45.33,0,0,0,0
43722,43724,0.000231,0.016333,0,674.06,0,0,1,0,1,0,0,25.5,12.98,-25.5,-12.86,0,0,0,0
43723,43724,0.000231,0.016333,0,674.06,0,0,1,0,1,0,0,25.5,12.98,-25.5,-12.86,0,0,0,0
43725,43727,0.000243,0.003663,0.35414,2295.61,0,0,0,0,1,0,0,-148.95,-91.79,149.01,54.38,0,0,0,0
43728,43727,0.00028,0.016527,0,913.88,0,0,1.01875,0,1,0,0,-350.67,-99.62,351.03,120.59,0,0,0,0
43727,43730,0.000146,0.009525,0,1121.35,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
43727,43732,0.204317,13.431197,0,0.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43727,43805,2.2e-05,0.000421,0.03774,2710.06,0,0,0,0,1,0,0,-536.81,-205.45,536.88,202.62,0,0,0,0
43729,43728,0.001076,0.050709,0,249.86,0,0,1.01875,0,1,0,0,-140.37,-28.16,140.58,38.05,0,0,0,0
43728,43733,0.00028,0.001184,0,0,0,0,0,0,1,0,0,210.09,61.57,-209.97,-61.05,0,0,0,0
43729,43731,0.475502,13.354095,0,0.71,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43811,43733,0.000345,0.003219,0.00611,420.6,0,0,0,0,1,0,0,21.34,-8.18,-21.33,7.54,0,0,0,0
43735,43734,0.000142,0.010118,0,989.85,0,0,1,0,1,0,0,-402.25,52.92,402.46,-37.63,0,0,0,0
43734,43740,0.000138,0.01029,0,1216.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43734,43741,0.000174,0.011152,0,1216.8,0,0,1.075,0,1,0,0,-934.19,-319.93,936,436.18,0,0,0,0
43734,43742,0.00059,0.046382,0,307.51,0,0,1.025,0,1,0,0,-3,-1.39,3,1.4,0,0,0,0
43734,43745,0.00024,0.001191,0,0,0,0,0,0,1,0,0,534.73,-268.05,-533.93,272,0,0,0,0
43734,43746,0.000232,0.001008,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
43736,43735,0.001029,0.050197,0,238.89,0,0,1,0,1,0,0,-118.84,5.15,118.98,1.38,0,0,0,0
43735,43739,0.000124,0.004768,0,219.82,0,0,1.025,0,1,0,0,-6,0.75,6,-0.75,0,0,0,0
43735,43744,0.000203,0.001116,0,0,0,0,0,0,1,0,0,289.27,-55.05,-289.11,55.94,0,0,0,0
43736,43743,0.012326,0.298769,0,36.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43737,43739,0.002437,0.093409,0,109.91,0,0,1,0,1,0,0,3,-0.37,-3,0.37,0,0,0,0
43738,43739,0.002437,0.093409,0,109.91,0,0,1,0,1,0,0,3,-0.37,-3,0.37,0,0,0,0
43781,43745,0.000169,0.002927,0.33508,2796.88,0,0,0,0,1,0,0,-895.65,237.86,896.99,-251.23,0,0,0,0
43747,43748,0.009259,0.246087,0,51.4,0,0,1.03125,0,1,0,0,-7.49,0.5,7.5,-0.37,0,0,0,0
43747,43749,0.000299,0.00101,0,0,0,0,0,0,1,0,0,7.49,-0.5,-7.49,0.5,0,0,0,0
43747,43750,0.000273,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
43752,43751,0.00022,0.015046,0,602.36,0,0,1,0,1,0,0,-279.86,4.39,280.02,6.38,0,0,0,0
43751,43755,0.000171,0.010401,0,1200.42,0,0,1,0,1,0,0,-922.08,18.96,923.4,61.74,0,0,0,0
43751,43756,0.000153,0.009284,0,1200.42,0,0,1,0,1,0,0,-922.21,10.3,923.4,61.74,0,0,0,0
43751,43757,0.000244,0.001067,0,0,0,0,0,0,1,0,0,1564.27,-289.97,-1558.64,314.61,0,0,0,0
43753,43752,0.000409,0.027468,0,571.67,0,0,1,0,1,0,0,-170.21,-49.45,170.33,57.56,0,0,0,0
43753,43752,0.000409,0.027468,0,571.67,0,0,1,0,1,0,0,-170.21,-49.45,170.33,57.56,0,0,0,0
43753,43752,0.000409,0.027468,0,571.67,0,0,1,0,1,0,0,-170.21,-49.45,170.33,57.56,0,0,0,0
43752,43819,6.7e-05,0.000898,0.01859,1061.46,0,0,0,0,1,0,0,-14.13,-252.51,14.17,250.99,0,0,0,0
59951,43752,0.001715,0.020887,0.20323,1172.52,0,0,0,0,1,0,0,228.36,-25.93,-227.53,13.69,0,0,0,0
60039,43752,0.000481,0.00573,0.1613,1143.66,0,0,0,0,1,0,0,-10.52,-79.09,10.54,61.76,0,0,0,0
43754,43753,0.00148,0.074402,0,160.55,0,0,1,0,1,0,0,-39.99,19.04,40.01,-17.7,0,0,0,0
43753,43758,0.000234,0.001057,0,0,0,0,0,0,1,0,0,470.61,166.04,-470.07,-163.57,0,0,0,0
43757,43766,7.3e-05,0.001308,0.16239,2790.55,0,0,0,0,1,0,0,835.63,8.74,-835.17,-18.16,0,0,0,0
43818,43757,3.1e-05,0.00045,0.04181,2774.27,0,0,0,0,1,0,0,-722.84,321.34,723.01,-323.35,0,0,0,0
43820,43758,0.00035,0.002893,0.00663,428.44,0,0,0,0,1,0,0,-7.59,15.89,7.59,-16.58,0,0,0,0
43759,43760,0.015146,0.315077,0,50.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43759,43761,0.000271,0.001182,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
43761,43765,0.006485,0.045274,0.01437,143.91,0,0,0,0,1,0,0,3.62,3.96,-3.61,-5.47,0,0,0,0
43762,43763,0.000271,0.001066,0,0,0,0,0,0,1,0,0,24.4,-0.84,-24.4,0.85,0,0,0,0
43762,43764,0.000213,0.001105,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
43767,43766,0.000157,0.013021,0,1168.3,0,0,1.0125,0,1,0,0,-467.52,-89.87,467.85,117.58,0,0,0,0
43767,43766,0.000157,0.013021,0,1168.3,0,0,1.0125,0,1,0,0,-467.52,-89.87,467.85,117.58,0,0,0,0
43766,43818,7.2e-05,0.001164,0.09529,2654.93,0,0,0,0,1,0,0,-658.87,-134.57,659.17,128.93,0,0,0,0
43768,43767,0.000405,0.01932,0,310.6,0,0,1.00625,0,1,0,0,-147.59,-10.68,147.67,14.58,0,0,0,0
43768,43767,0.000405,0.01932,0,310.6,0,0,1.00625,0,1,0,0,-147.59,-10.68,147.67,14.58,0,0,0,0
43768,43767,0.000405,0.01932,0,310.6,0,0,1.00625,0,1,0,0,-147.59,-10.68,147.67,14.58,0,0,0,0
43768,43767,0.000405,0.01932,0,310.6,0,0,1.00625,0,1,0,0,-147.59,-10.68,147.67,14.58,0,0,0,0
43767,43769,0.000277,0.001138,0,0,0,0,0,0,1,0,0,344.36,121.41,-344.02,-120.02,0,0,0,0
43768,43822,0.002067,0.009964,0.0112,182.71,0,0,0,0,1,0,0,97.16,0.89,-96.99,-1.26,0,0,0,0
43770,43771,0.006497,0.187996,0,68.6,0,0,1.0125,0,1,0,0,-12.79,0.92,12.8,-0.63,0,0,0,0
43770,43772,0.008531,0.191827,0,68.31,0,0,1.0125,0,1,0,0,-25.55,2.44,25.6,-1.25,0,0,0,0
43770,43773,0.000276,0.001016,0,0,0,0,0,0,1,0,0,38.34,-3.36,-38.33,3.37,0,0,0,0
43770,43774,0.000278,0.001017,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
43776,43775,0.001012,0.052303,0,96.38,0,0,1,0,1,0,0,-9.71,-8.68,9.71,8.76,0,0,0,0
43775,43777,0.000297,0.001004,0,0,0,0,0,0,1,0,0,-9.71,-8.76,9.71,8.76,0,0,0,0
43775,43778,0.000235,0.001111,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
43779,43780,0.000227,0.001157,0,0,0,0,0,0,1,0,0,87.6,-9.72,-87.58,9.81,0,0,0,0
43807,43780,0.000478,0.00216,0.00025,116.24,0,0,0,0,1,0,0,7.48,17.59,-7.48,-17.61,0,0,0,0
43782,43781,0.000249,0.015088,0,809.88,0,0,1,0,1,0,0,-203.14,0.3,203.23,5.39,0,0,0,0
43781,43784,0.000144,0.010075,0,1146.76,0,0,1.00625,0,1,0,0,-192.12,-50.16,192.17,53.83,0,0,0,0
43781,43785,0.000194,0.011363,0,1145.24,0,0,1.00625,0,1,0,0,-276.07,-45.61,276.21,53.83,0,0,0,0
43781,43786,0.000168,0.013461,0,1144.92,0,0,1.00625,0,1,0,0,-669.97,1.98,670.67,53.83,0,0,0,0
43783,43782,0.000974,0.055466,0,200.87,0,0,1,0,1,0,0,-95.55,-2.69,95.63,7.36,0,0,0,0
43782,43787,0.000218,0.001173,0,0,0,0,0,0,1,0,0,107.51,-7.66,-107.48,7.78,0,0,0,0
43782,43788,0.00024,0.001059,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
43790,43789,0.000148,0.008915,0,1213.17,0,0,1.00625,0,1,0,0,-329.86,-3.13,330.01,12.08,0,0,0,0
43790,43789,0.000148,0.008915,0,1213.17,0,0,1.00625,0,1,0,0,-329.86,-3.13,330.01,12.08,0,0,0,0
43789,43792,0.000213,0.001154,0,0,0,0,0,0,1,0,0,-365.52,51.32,365.78,-49.87,0,0,0,0
43791,43790,0.001857,0.086073,0,219.5,0,0,1,0,1,0,0,-104.64,3.84,104.83,4.79,0,0,0,0
43790,43793,0.000205,0.00108,0,0,0,0,0,0,1,0,0,554.89,1.48,-554.32,1.55,0,0,0,0
43791,43847,0.001935,0.008682,0.00261,174.83,0,0,0,0,1,0,0,-39.55,12.03,39.58,-12.18,0,0,0,0
43795,43794,0.001465,0.063091,0,154.67,0,0,1.0125,0,1,0,0,-36.21,-10.82,36.23,11.67,0,0,0,0
43794,43796,0.000267,0.001188,0,0,0,0,0,0,1,0,0,-36.23,-11.67,36.24,11.69,0,0,0,0
43794,43797,0.000242,0.001007,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
43796,43801,0.003161,0.025086,0.08341,552.08,0,0,0,0,1,0,0,-128.21,11.53,128.7,-16.59,0,0,0,0
43799,43798,0.001516,0.048082,0,202.59,0,0,1,0,1,0,0,-82.84,-0.68,82.94,3.76,0,0,0,0
43798,43800,0.001594,0.075916,0,151.11,0,0,1,0,1,0,0,-8.9,0.49,8.9,-0.44,0,0,0,0
43798,43801,0.000226,0.001087,0,0,0,0,0,0,1,0,0,-74.04,-4.26,74.05,4.31,0,0,0,0
43802,43803,0.000278,0.001199,0,0,0,0,0,0,1,0,0,8.5,0.59,-8.5,-0.59,0,0,0,0
43806,43805,0.000201,0.012041,0,1056.83,0,0,1.01875,0,1,0,0,-483.35,-140.88,483.83,169.98,0,0,0,0
43805,43808,0.000173,0.01183,0,842.23,0,0,1.0375,0,1,0,0,-185.27,-69.54,185.33,74.12,0,0,0,0
43805,43809,0.00026,0.018366,0,841.36,0,0,1.04375,0,1,0,0,-185.23,-66.99,185.33,74.12,0,0,0,0
43805,43810,0.000179,0.010766,0,840.28,0,0,1.0375,0,1,0,0,-185.26,-69.95,185.33,74.12,0,0,0,0
43805,43818,0.000456,0.00787,1.04683,2655.59,0,0,0,0,1,0,0,-464.95,-83.45,465.86,-15.24,0,0,0,0
43807,43806,0.001445,0.055531,0,242.71,0,0,1.01875,0,1,0,0,-132,-28.03,132.25,37.68,0,0,0,0
43806,43811,0.000241,0.00111,0,0,0,0,0,0,1,0,0,351.1,103.2,-350.8,-101.83,0,0,0,0
43806,43812,0.000207,0.001008,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
43814,43813,0.00022,0.014926,0,906.12,0,0,1.05,0,1,0,0,-381.23,-230.92,381.68,260.91,0,0,0,0
43813,43816,0.000209,0.001053,0,0,0,0,0,0,1,0,0,-381.68,-260.91,382.1,263.03,0,0,0,0
43813,43817,0.000246,0.001047,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
43815,43814,0.001493,0.069128,0,194.01,0,0,1.0375,0,1,0,0,-86.6,-49.71,86.75,56.51,0,0,0,0
43819,43818,0.000161,0.010753,0,663.17,0,0,1.04375,0,1,0,0,-197.33,-398.06,197.64,419.09,0,0,0,0
43818,43825,0.000187,0.010447,0,1187.81,0,0,1.075,0,1,0,0,-911.85,-322.85,913.7,425.78,0,0,0,0
43818,43826,0.000115,0.009117,0,1187.81,0,0,1.06875,0,1,0,0,-214.1,-405.81,214.35,425.78,0,0,0,0
43818,43827,0.000202,0.012813,0,1187.81,0,0,1.0875,0,1,0,0,-606.58,-357.35,607.66,425.78,0,0,0,0
43818,43837,0.000347,0.005286,0.55588,2943.23,0,0,0,0,1,0,0,1132.7,34.34,-1128.63,-33.03,0,0,0,0
43819,43824,0.000624,0.033615,0,596.74,0,0,1,0,1,0,0,170.67,67.56,-170.48,-57.26,0,0,0,0
43819,60039,0.000731,0.007026,0.1812,1133.97,0,0,0,0,1,0,0,12.49,79.5,-12.43,-98.78,0,0,0,0
43821,43820,0.000808,0.033325,0,183.46,0,0,1.05,0,1,0,0,-78.21,-82.29,78.31,86.57,0,0,0,0
43820,43824,-6e-05,-0.003252,0,471.74,0,0,1,0,1,0,0,-170.5,-58.26,170.48,57.26,0,0,0,0
43822,43821,0.00325,0.111956,0,104.91,0,0,1.025,0,1,0,0,-6.79,-27.02,6.81,27.85,0,0,0,0
43821,59521,0.004586,0.02261,0.01562,266.24,0,0,0,0,1,0,0,115.12,0.52,-114.57,0.48,0,0,0,0
43821,59521,0.004586,0.02261,0.01562,266.24,0,0,0,0,1,0,0,115.12,0.52,-114.57,0.48,0,0,0,0
43821,59521,0.004586,0.02261,0.01562,266.24,0,0,0,0,1,0,0,115.12,0.52,-114.57,0.48,0,0,0,0
43821,60040,0.011352,0.05896,0.01655,266.18,0,0,0,0,1,0,0,-91.32,17.62,92.22,-14.82,0,0,0,0
43821,60040,0.011352,0.05896,0.01655,266.18,0,0,0,0,1,0,0,-91.32,17.62,92.22,-14.82,0,0,0,0
43821,60040,0.011352,0.05896,0.01655,266.18,0,0,0,0,1,0,0,-91.32,17.62,92.22,-14.82,0,0,0,0
43823,43824,0.002586,0.139325,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
43829,43828,0.000315,0.019734,0,648.99,0,0,1,0,1,0,0,-361.15,-89.85,361.57,116.14,0,0,0,0
43828,43833,0.000287,0.015848,0,694.59,0,0,1,0,1,0,0,-115.96,16.16,116,-14.15,0,0,0,0
43828,43834,0.000229,0.013156,0,693.79,0,0,1,0,1,0,0,-115.97,15.82,116,-14.15,0,0,0,0
43828,43835,0.000257,0.018885,0,693.34,0,0,1,0,1,0,0,-115.97,16.55,116,-14.15,0,0,0,0
43828,43837,0.000272,0.001081,0,0,0,0,0,0,1,0,0,-13.67,-164.66,13.74,164.93,0,0,0,0
43828,43838,0.000298,0.001198,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
43830,43829,0.000388,0.024419,0,469.08,0,0,1,0,1,0,0,-155.91,-59.65,156.02,66.4,0,0,0,0
53655,43829,0.000489,0.006014,0.12442,1103.12,0,0,0,0,1,0,0,-204.93,-33.86,205.13,23.44,0,0,0,0
43831,43830,0.002153,0.068955,0,162.49,0,0,1,0,1,0,0,-38.71,27.55,38.75,-26.06,0,0,0,0
43830,43836,0.004739,0.174399,0,81.38,0,0,1,0,1,0,0,-3.2,-1.47,3.2,1.49,0,0,0,0
53656,43830,0.00156,0.011752,0.06609,370.46,0,0,0,0,1,0,0,-80.8,-95.89,81.04,91.12,0,0,0,0
43832,43831,0.006007,0.189546,0,79.59,0,0,1,0,1,0,0,-8.97,-3.05,8.98,3.21,0,0,0,0
43831,43839,0.000287,0.001099,0,0,0,0,0,0,1,0,0,29.73,-30.77,-29.72,30.79,0,0,0,0
43840,43841,0.011584,0.362487,0,45.7,0,0,1,0,1,0,0,-6.1,-2.2,6.1,2.34,0,0,0,0
43840,43842,0.007217,0.213792,0,45.47,0,0,1,0,1,0,0,-6.1,-2.26,6.1,2.34,0,0,0,0
43840,43843,0.000249,0.00119,0,0,0,0,0,0,1,0,0,12.19,4.46,-12.19,-4.46,0,0,0,0
43840,43844,0.000291,0.001172,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
43846,43847,0.000206,0.00117,0,0,0,0,0,0,1,0,0,99.1,-12.09,-99.08,12.2,0,0,0,0
45001,45005,0.000427,0.025437,0,404.53,0,0,1,0,1,0,0,78.08,28.04,-78.05,-26.42,0,0,0,0
45001,45006,0.000291,0.001131,0,0,0,0,0,0,1,0,0,56.99,2.22,-56.98,-2.19,0,0,0,0
45001,45007,0.000216,0.001025,0,0,0,0,0,0,1,0,0,-135.07,-30.26,135.11,30.44,0,0,0,0
45003,45002,0.002608,0.072119,0,85.41,0,0,1,0,1,0,0,-31.44,-9.97,31.46,10.71,0,0,0,0
45002,45005,-7.1e-05,-0.004209,0,354.53,0,0,1,0,1,0,0,-78.05,-26.69,78.05,26.42,0,0,0,0
45002,45012,0.006042,0.042114,0.0098,247.96,0,0,0,0,1,0,0,58.28,1.73,-58.09,-1.44,0,0,0,0
45002,45012,0.006042,0.042114,0.0098,247.96,0,0,0,0,1,0,0,58.28,1.73,-58.09,-1.44,0,0,0,0
51138,45002,0.0148,0.072116,0.03628,226.83,0,0,0,0,1,0,0,70.67,-12.98,-69.97,12.52,0,0,0,0
45003,45008,0.051046,0.116916,0.00343,74.53,0,0,0,0,1,0,0,28.39,-4.78,-27.99,5.34,0,0,0,0
45003,45013,0.003016,0.007013,0.00172,63.6,0,0,0,0,1,0,0,26.52,9.62,-26.5,-9.75,0,0,0,0
45014,45003,0.057001,0.130309,0.00884,68.74,0,0,0,0,1,0,0,23.79,-5.35,-23.47,5.13,0,0,0,0
45004,45005,0.002015,0.120076,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45007,45333,0.00164,0.021095,0.24661,1093.63,0,0,0,0,1,0,0,100.5,-31,-100.34,6.2,0,0,0,0
45007,51116,0.002436,0.027783,0.36237,1144.59,0,0,0,0,1,0,0,-235.61,0.56,236.86,-25.66,0,0,0,0
45008,45009,0.000297,0.00115,0,0,0,0,0,0,1,0,0,8.78,3.1,-8.78,-3.1,0,0,0,0
45008,45343,0.043584,0.111213,0.00356,69.2,0,0,0,0,1,0,0,19.21,-8.43,-19.02,8.53,0,0,0,0
45010,45011,0.000279,0.001153,0,0,0,0,0,0,1,0,0,-9.51,-2.01,9.51,2.01,0,0,0,0
45011,45018,0.073316,0.183529,0.01139,73.12,0,0,0,0,1,0,0,-28.91,5.84,29.52,-5.5,0,0,0,0
45361,45011,0.056487,0.17442,0.00766,67.68,0,0,0,0,1,0,0,-19.16,7.78,19.39,-7.85,0,0,0,0
45012,45038,0.014762,0.0891,0.05179,209.31,0,0,0,0,1,0,0,30.2,-2.74,-30.07,-1.99,0,0,0,0
45012,51081,0.007354,0.038735,0.04697,217.95,0,0,0,0,1,0,0,46.41,-7.64,-46.26,3.45,0,0,0,0
45013,45035,0.058802,0.091243,0.0127,62.8,0,0,0,0,1,0,0,-16,7.67,16.19,-8.73,0,0,0,0
51139,45014,0.024552,0.072724,0.00996,71.58,0,0,0,0,1,0,0,20.66,-2.46,-20.56,1.68,0,0,0,0
51139,45014,0.024552,0.072724,0.00996,71.58,0,0,0,0,1,0,0,20.66,-2.46,-20.56,1.68,0,0,0,0
51139,45014,0.024552,0.072724,0.00996,71.58,0,0,0,0,1,0,0,20.66,-2.46,-20.56,1.68,0,0,0,0
51149,45014,0.018124,0.037293,0.00188,64.59,0,0,0,0,1,0,0,-28,1.56,28.13,-1.48,0,0,0,0
45023,45015,0.053391,0.112589,0.00291,57.43,0,0,0,0,1,0,0,9.1,-3.08,-9.05,2.88,0,0,0,0
45035,45015,0.04619,0.127436,0.004,44.37,0,0,0,0,1,0,0,0.99,4.9,-0.98,-5.29,0,0,0,0
45016,45017,0.000264,0.001171,0,0,0,0,0,0,1,0,0,6.38,1.09,-6.38,-1.09,0,0,0,0
45016,45018,0.000231,0.001159,0,0,0,0,0,0,1,0,0,-6.38,-1.09,6.38,1.09,0,0,0,0
45018,45040,0.040019,0.122733,0.01969,63.95,0,0,0,0,1,0,0,-14.76,4.14,14.85,-5.96,0,0,0,0
51139,45018,0.011501,0.02907,0.00274,83.18,0,0,0,0,1,0,0,47.29,-0.13,-47.05,0.44,0,0,0,0
45018,51156,0.058691,0.156942,0.00454,66.44,0,0,0,0,1,0,0,25.9,-0.17,-25.53,0.69,0,0,0,0
45019,45020,0.000299,0.00111,0,0,0,0,0,0,1,0,0,5.11,3.12,-5.11,-3.12,0,0,0,0
45019,45025,0.034774,0.075294,0.00114,52.86,0,0,0,0,1,0,0,-4.16,-1.37,4.17,1.26,0,0,0,0
45019,45034,0.02241,0.058784,0.00208,62,0,0,0,0,1,0,0,-14.11,1.27,14.15,-1.38,0,0,0,0
45019,45036,0.057564,0.150892,0.00322,63.07,0,0,0,0,1,0,0,13.15,-3.03,-13.05,2.95,0,0,0,0
45021,45022,0.000289,0.00108,0,0,0,0,0,0,1,0,0,9.04,3.56,-9.04,-3.56,0,0,0,0
45038,45021,0.009061,0.055933,0.03158,202.04,0,0,0,0,1,0,0,18.93,1.25,-18.9,-4.38,0,0,0,0
45334,45021,0.016116,0.07932,0.02004,192.53,0,0,0,0,1,0,0,-9.84,-2.84,9.86,0.82,0,0,0,0
45023,45024,0.000201,0.001004,0,0,0,0,0,0,1,0,0,8.09,2.19,-8.09,-2.19,0,0,0,0
45023,45029,0.059972,0.179241,0.00485,64.19,0,0,0,0,1,0,0,-17.19,0.89,17.36,-0.89,0,0,0,0
45025,45026,0.000285,0.001014,0,0,0,0,0,0,1,0,0,3.96,0.62,-3.96,-0.62,0,0,0,0
45025,45034,0.024711,0.046457,0.00192,57.26,0,0,0,0,1,0,0,-9.9,5.31,9.93,-5.46,0,0,0,0
45303,45027,0.048298,0.121854,0.00478,52.03,0,0,0,0,1,0,0,-4.42,-3.02,4.43,2.56,0,0,0,0
45027,45307,0.041153,0.098902,0.01884,57.86,0,0,0,0,1,0,0,-10.69,-3.85,10.74,1.98,0,0,0,0
45028,45031,0.003513,0.075635,0,103.86,0,0,1,0,1,0,0,17.38,-0.47,-17.37,0.69,0,0,0,0
45028,45032,0.000281,0.001006,0,0,0,0,0,0,1,0,0,8.21,0.67,-8.21,-0.67,0,0,0,0
45028,45033,0.000205,0.001008,0,0,0,0,0,0,1,0,0,-25.59,-0.2,25.59,0.21,0,0,0,0
45029,45031,0.003354,0.072198,0,78.86,0,0,1,0,1,0,0,-17.36,0.89,17.37,-0.69,0,0,0,0
45030,45031,0.043297,0.93211,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45033,45767,0.011991,0.080262,0.03159,203.07,0,0,0,0,1,0,0,-25.59,-0.21,25.66,-2.67,0,0,0,0
45292,45034,0.055333,0.148803,0.00464,76.77,0,0,0,0,1,0,0,35.89,-4.14,-35.22,5.43,0,0,0,0
51149,45035,0.008491,0.020297,0.00158,63.21,0,0,0,0,1,0,0,23.71,-1.98,-23.66,1.92,0,0,0,0
45036,45361,0.054569,0.089451,0.00255,54.85,0,0,0,0,1,0,0,4.15,-4.95,-4.13,4.72,0,0,0,0
45037,45038,0.000242,0.00111,0,0,0,0,0,0,1,0,0,-11.14,-0.74,11.14,0.74,0,0,0,0
45039,45040,0.000211,0.001113,0,0,0,0,0,0,1,0,0,-9.81,-1.52,9.81,1.52,0,0,0,0
45040,51153,0.024886,0.067094,0.00386,70.01,0,0,0,0,1,0,0,-24.66,4.44,24.8,-4.45,0,0,0,0
45042,45041,0.006739,0.175431,0,70.16,0,0,1.0375,0,1,0,0,-18.66,-11.04,18.7,11.85,0,0,0,0
45041,45043,0.000245,0.001004,0,0,0,0,0,0,1,0,0,23.73,4.68,-23.73,-4.68,0,0,0,0
45041,45044,0.000281,0.001148,0,0,0,0,0,0,1,0,0,-42.43,-16.54,42.44,16.56,0,0,0,0
45041,45045,0.000245,0.001146,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
45046,45042,0.025716,0.062524,0.00304,61.53,0,0,0,0,1,0,0,-16.54,-3.34,16.61,3.17,0,0,0,0
45042,45380,0.076229,0.206116,0.00692,51.03,0,0,0,0,1,0,0,2.06,7.87,-2.01,-8.48,0,0,0,0
45044,45069,0.014148,0.085036,0.02323,191.35,0,0,0,0,1,0,0,-11.24,-8.95,11.27,6.62,0,0,0,0
45372,45044,0.008318,0.052743,0.06497,198.4,0,0,0,0,1,0,0,-2.31,-13.64,2.32,6.85,0,0,0,0
45044,46026,0.015669,0.089654,0.0217,204.45,0,0,0,0,1,0,0,-33.51,-14.46,33.7,13.22,0,0,0,0
45046,45047,0.000263,0.001108,0,0,0,0,0,0,1,0,0,14,3.11,-14,-3.11,0,0,0,0
45050,45046,0.064227,0.161093,0.00353,52.74,0,0,0,0,1,0,0,-2.74,-1.46,2.75,1.1,0,0,0,0
45046,45065,0.047996,0.129557,0.00591,50.22,0,0,0,0,1,0,0,-1.66,-1.66,1.66,1.03,0,0,0,0
45441,45048,0.090121,0.205572,0.00751,75.67,0,0,0,0,1,0,0,-38.54,7.71,39.94,-5.26,0,0,0,0
45055,45049,0.046115,0.144342,0.00393,48.38,0,0,0,0,1,0,0,-3.6,1.58,3.61,-1.98,0,0,0,0
45049,45060,0.023953,0.06434,0.00159,56.66,0,0,0,0,1,0,0,-10.63,-1.89,10.66,1.78,0,0,0,0
45050,45051,0.062233,0.161428,0.00769,44.83,0,0,0,0,1,0,0,-1.27,0.42,1.27,-1.24,0,0,0,0
45051,45052,0.000276,0.001012,0,0,0,0,0,0,1,0,0,4.85,1.26,-4.85,-1.26,0,0,0,0
45051,45063,0.05959,0.158468,0.00628,48.48,0,0,0,0,1,0,0,-6.12,-0.02,6.14,-0.6,0,0,0,0
45053,45054,0.000225,0.001054,0,0,0,0,0,0,1,0,0,-3.99,-0.85,3.99,0.85,0,0,0,0
45054,45437,0.048544,0.126471,0.00783,53.21,0,0,0,0,1,0,0,2.33,1.46,-2.33,-2.29,0,0,0,0
45054,46023,0.047414,0.152372,0.00385,57.25,0,0,0,0,1,0,0,-6.32,-2.31,6.34,1.96,0,0,0,0
45055,45056,0.000239,0.001048,0,0,0,0,0,0,1,0,0,3.87,0.64,-3.87,-0.64,0,0,0,0
51021,45055,0.061206,0.134677,0.00348,41.02,0,0,0,0,1,0,0,0.27,1.85,-0.27,-2.22,0,0,0,0
45057,45058,0.000287,0.001194,0,0,0,0,0,0,1,0,0,-10.47,-3.01,10.47,3.02,0,0,0,0
45069,45058,0.016956,0.071106,0.04459,169.01,0,0,0,0,1,0,0,-26.87,-0.21,26.98,-4.12,0,0,0,0
45060,45059,0.007416,0.205599,0,77.55,0,0,1.025,0,1,0,0,-20.75,-9.06,20.79,10.08,0,0,0,0
45059,45061,0.000292,0.001017,0,0,0,0,0,0,1,0,0,12.44,1.65,-12.44,-1.65,0,0,0,0
45059,45062,0.000215,0.001044,0,0,0,0,0,0,1,0,0,-33.22,-11.74,33.23,11.75,0,0,0,0
45060,45379,0.055644,0.1407,0.00525,55.17,0,0,0,0,1,0,0,10.09,7.28,-10.01,-7.64,0,0,0,0
45062,51206,0.00757,0.04635,0.01423,205.84,0,0,0,0,1,0,0,-33.23,-11.75,33.31,10.73,0,0,0,0
45063,46023,0.062799,0.189427,0.00365,53.76,0,0,0,0,1,0,0,-9.48,0.22,9.53,-0.45,0,0,0,0
45064,45067,0.036056,0.081104,0.00681,70.89,0,0,0,0,1,0,0,-26.69,-1.45,26.93,1.25,0,0,0,0
45065,45067,0.043303,0.102131,0.00507,54.39,0,0,0,0,1,0,0,-5.05,-1.74,5.06,1.21,0,0,0,0
45067,45066,0.005117,0.149842,0,94.22,0,0,1.025,0,1,0,0,-31.99,-2.47,32.04,3.95,0,0,0,0
45066,45068,0.000263,0.001166,0,0,0,0,0,0,1,0,0,12.02,8.88,-12.02,-8.87,0,0,0,0
45066,51003,0.014432,0.076154,0.04774,217.28,0,0,0,0,1,0,0,-44.06,-12.83,44.34,9.2,0,0,0,0
45070,45103,0.038068,0.075678,0.01256,54.88,0,0,0,0,1,0,0,5.53,-1.71,-5.52,0.39,0,0,0,0
45070,45111,0.031481,0.07123,0.00311,64.08,0,0,0,0,1,0,0,-17.61,-2.92,17.7,2.79,0,0,0,0
45071,45072,0.000278,0.001012,0,0,0,0,0,0,1,0,0,-18.02,-5.28,18.02,5.28,0,0,0,0
45072,45075,0.036944,0.075969,0.00567,71.91,0,0,0,0,1,0,0,22.21,-6.59,-22.03,6.35,0,0,0,0
45072,45106,0.017239,0.048633,0.00518,51.86,0,0,0,0,1,0,0,1.6,-1.86,-1.6,1.3,0,0,0,0
46036,45072,0.003627,0.01085,0.00147,75.66,0,0,0,0,1,0,0,32.85,-2.59,-32.81,2.54,0,0,0,0
45072,46141,0.014578,0.040725,0.00114,56.04,0,0,0,0,1,0,0,-9.02,0.62,9.03,-0.72,0,0,0,0
45073,45074,0.000237,0.001123,0,0,0,0,0,0,1,0,0,9.61,3.28,-9.61,-3.28,0,0,0,0
45096,45073,0.034213,0.071476,0.00175,44.77,0,0,0,0,1,0,0,-1.76,0.16,1.76,-0.34,0,0,0,0
45073,46058,0.017681,0.043205,0.00168,57.79,0,0,0,0,1,0,0,-11.37,-2.94,11.39,2.82,0,0,0,0
45075,45076,0.000201,0.001015,0,0,0,0,0,0,1,0,0,9.12,5.86,-9.12,-5.86,0,0,0,0
45075,46112,0.02678,0.059543,0.00118,66.07,0,0,0,0,1,0,0,12.91,-12.21,-12.84,12.26,0,0,0,0
45113,45077,0.071273,0.191832,0.00275,69.16,0,0,0,0,1,0,0,-31.45,-2.78,32.19,4.5,0,0,0,0
45077,45558,0.022229,0.054081,0.01039,72.01,0,0,0,0,1,0,0,-36.5,-6.17,36.8,5.82,0,0,0,0
45078,45081,0.00426,0.122606,0,93.3,0,0,1,0,1,0,0,7.51,-5.11,-7.51,5.21,0,0,0,0
45078,45082,0.000275,0.001097,0,0,0,0,0,0,1,0,0,-23.76,1.39,23.76,-1.39,0,0,0,0
45078,45083,0.000256,0.001017,0,0,0,0,0,0,1,0,0,16.25,3.72,-16.25,-3.72,0,0,0,0
45078,45084,0.00024,0.001062,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
45079,45081,-0.001169,-0.033637,0,68.3,0,0,1,0,1,0,0,-7.51,5.18,7.51,-5.21,0,0,0,0
45079,45109,0.023007,0.049416,0.00345,57.19,0,0,0,0,1,0,0,7.51,-5.18,-7.49,4.85,0,0,0,0
45080,45081,0.018616,0.53576,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45082,45182,0.003965,0.020701,0.16569,196.42,0,0,0,0,1,0,0,26.6,14.18,-26.56,-31.61,0,0,0,0
46039,45082,0.005078,0.034798,0.02305,215.47,0,0,0,0,1,0,0,50.49,11.17,-50.37,-12.79,0,0,0,0
45086,45085,0.004729,0.126652,0,84.54,0,0,1.0375,0,1,0,0,-30.46,-15.22,30.52,16.69,0,0,0,0
45085,45087,0.000268,0.001051,0,0,0,0,0,0,1,0,0,-30.52,-16.69,30.52,16.7,0,0,0,0
45086,45129,0.08587,0.198152,0.00491,46.98,0,0,0,0,1,0,0,-2.59,2.67,2.6,-3.17,0,0,0,0
