F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
45086,45298,0.040264,0.08329,0.00569,56.93,0,0,0,0,1,0,0,14.5,9.87,-14.38,-10.23,0,0,0,0
45087,45110,0.012632,0.069024,0.01504,218.13,0,0,0,0,1,0,0,50.17,-7.84,-49.86,7.96,0,0,0,0
45250,45087,0.012913,0.061624,0.01532,232.92,0,0,0,0,1,0,0,81.51,11.13,-80.69,-8.87,0,0,0,0
45337,45088,0.027653,0.067492,0.00157,48.12,0,0,0,0,1,0,0,-2.47,-0.81,2.48,0.65,0,0,0,0
45088,46171,0.023512,0.073545,0.00179,56.1,0,0,0,0,1,0,0,-8.31,-1.24,8.32,1.1,0,0,0,0
45089,45090,0.000267,0.001056,0,0,0,0,0,0,1,0,0,-5.02,-1.46,5.02,1.46,0,0,0,0
45089,45091,0.00026,0.001157,0,0,0,0,0,0,1,0,0,4.67,1.43,-4.67,-1.43,0,0,0,0
45090,45113,0.047581,0.130618,0.00916,60.79,0,0,0,0,1,0,0,-18.27,3.87,18.45,-4.27,0,0,0,0
45551,45090,0.02582,0.064988,0.00388,52.73,0,0,0,0,1,0,0,-7.25,2.37,7.27,-2.7,0,0,0,0
45090,45552,0.066087,0.17661,0.00529,50.94,0,0,0,0,1,0,0,5.98,-2.63,-5.95,2.2,0,0,0,0
45093,45092,0.005649,0.167281,0,83.39,0,0,1.01875,0,1,0,0,-25.46,-7.29,25.5,8.42,0,0,0,0
45092,45094,0.000252,0.001134,0,0,0,0,0,0,1,0,0,-54.4,-13.43,54.41,13.46,0,0,0,0
45092,45095,0.00029,0.001086,0,0,0,0,0,0,1,0,0,28.9,5.01,-28.9,-5,0,0,0,0
45118,45093,0.068226,0.162654,0.00308,53.68,0,0,0,0,1,0,0,-6.79,-1.46,6.82,1.2,0,0,0,0
45093,46152,0.007359,0.017838,0.00122,62.57,0,0,0,0,1,0,0,18.64,6.1,-18.61,-6.16,0,0,0,0
45094,45175,0.004433,0.028148,0.01301,218.52,0,0,0,0,1,0,0,-54.41,-13.46,54.53,12.87,0,0,0,0
45096,45097,0.00027,0.001085,0,0,0,0,0,0,1,0,0,4.38,0.64,-4.38,-0.64,0,0,0,0
45096,45120,0.046594,0.095315,0.00382,46.57,0,0,0,0,1,0,0,-2.61,-0.8,2.62,0.39,0,0,0,0
45099,45098,0.004703,0.147538,0,88.65,0,0,1.025,0,1,0,0,-31.65,-11.05,31.7,12.67,0,0,0,0
45098,45100,0.000227,0.001102,0,0,0,0,0,0,1,0,0,-31.7,-12.67,31.71,12.68,0,0,0,0
45185,45099,0.043746,0.079865,0.00642,41.79,0,0,0,0,1,0,0,-1.23,-4.98,1.24,4.31,0,0,0,0
45163,45100,0.005049,0.028575,0.03336,206.28,0,0,0,0,1,0,0,31.76,9.43,-31.71,-12.68,0,0,0,0
45101,45102,0.000228,0.001099,0,0,0,0,0,0,1,0,0,-7.44,-2.9,7.44,2.9,0,0,0,0
45357,45102,0.037738,0.096116,0.00581,52.36,0,0,0,0,1,0,0,1.85,-2.02,-1.85,1.41,0,0,0,0
45102,45360,0.04239,0.096939,0.01987,45.02,0,0,0,0,1,0,0,-5.59,-4.31,5.6,2.24,0,0,0,0
45103,45183,0.048041,0.093913,0.01139,46.66,0,0,0,0,1,0,0,-5.74,-3.02,5.76,1.83,0,0,0,0
45104,45132,0.010969,0.033925,0.00575,51.31,0,0,0,0,1,0,0,-4.43,9.84,4.44,-10.42,0,0,0,0
45104,46066,0.023758,0.057471,0.01707,37.56,0,0,0,0,1,0,0,0.08,-11.73,-0.05,9.94,0,0,0,0
45105,45106,0.000258,0.001085,0,0,0,0,0,0,1,0,0,-8.39,-1.8,8.39,1.8,0,0,0,0
45105,45107,0.000244,0.001097,0,0,0,0,0,0,1,0,0,8.39,1.8,-8.39,-1.8,0,0,0,0
45106,45167,0.02404,0.063267,0.00219,60.09,0,0,0,0,1,0,0,-14.64,-3.06,14.69,2.95,0,0,0,0
46093,45106,0.031049,0.067994,0.00422,43.39,0,0,0,0,1,0,0,-7.83,-0.38,7.84,-0.04,0,0,0,0
45108,45258,0.079374,0.193824,0.00457,55.34,0,0,0,0,1,0,0,-8.01,2.81,8.06,-3.16,0,0,0,0
45108,46058,0.037864,0.11713,0.00955,51.02,0,0,0,0,1,0,0,-4.95,-5.28,4.97,4.31,0,0,0,0
45109,46036,0.014791,0.042335,0.03784,53.92,0,0,0,0,1,0,0,3.1,-6.28,-3.1,2.19,0,0,0,0
45111,45110,0.005401,0.147433,0,73.53,0,0,1.04375,0,1,0,0,-18.86,-13.59,18.89,14.39,0,0,0,0
45110,45112,0.000278,0.001199,0,0,0,0,0,0,1,0,0,14.14,2.67,-14.14,-2.67,0,0,0,0
45182,45110,0.007427,0.043719,0.01699,199.03,0,0,0,0,1,0,0,-16.77,23.61,16.83,-25.03,0,0,0,0
45240,45111,0.02416,0.069748,0.01025,52.49,0,0,0,0,1,0,0,-1.13,-11.83,1.16,10.8,0,0,0,0
45113,45114,0.000217,0.001055,0,0,0,0,0,0,1,0,0,13,7.05,-13,-7.05,0,0,0,0
45115,45116,0.000295,0.001173,0,0,0,0,0,0,1,0,0,-11.19,-4.15,11.19,4.15,0,0,0,0
45116,45337,0.033236,0.09777,0.0108,52.46,0,0,0,0,1,0,0,-5.79,-4.2,5.8,3.09,0,0,0,0
45116,45366,0.035196,0.078756,0.00282,52.45,0,0,0,0,1,0,0,-5.4,0.05,5.41,-0.33,0,0,0,0
45117,45118,0.000213,0.001165,0,0,0,0,0,0,1,0,0,-23.65,-5.48,23.65,5.49,0,0,0,0
45118,45164,0.010925,0.033383,0.00347,62.08,0,0,0,0,1,0,0,-16.86,-4.03,16.89,3.75,0,0,0,0
45119,45146,0.011374,0.052364,0.01409,244.73,0,0,0,0,1,0,0,105.5,-6.18,-104.3,10.24,0,0,0,0
45178,45119,0.006794,0.042045,0.0114,248.09,0,0,0,0,1,0,0,123.04,4.05,-122.08,0.67,0,0,0,0
45132,45120,0.024631,0.076514,0.00565,54.37,0,0,0,0,1,0,0,-6.53,-1.5,6.54,0.92,0,0,0,0
45120,46058,0.008269,0.023928,0.00184,61.46,0,0,0,0,1,0,0,-15.66,-2.58,15.68,2.43,0,0,0,0
45122,45121,0.003945,0.111543,0,78.63,0,0,1,0,1,0,0,-17.18,-2.36,17.19,2.67,0,0,0,0
45121,45123,0.000216,0.001014,0,0,0,0,0,0,1,0,0,-79.82,-16.71,79.83,16.77,0,0,0,0
45121,45124,0.000258,0.001029,0,0,0,0,0,0,1,0,0,62.63,14.03,-62.62,-14,0,0,0,0
45122,45283,0.009371,0.025092,0.00201,63.78,0,0,0,0,1,0,0,17.18,2.36,-17.15,-2.5,0,0,0,0
46063,45123,0.004235,0.026144,0.00871,197.22,0,0,0,0,1,0,0,20.63,1.38,-20.61,-2.22,0,0,0,0
46065,45123,0.002925,0.018434,0.00934,223.65,0,0,0,0,1,0,0,59.32,14.18,-59.22,-14.55,0,0,0,0
45125,45130,0.065108,0.160247,0.00237,61.17,0,0,0,0,1,0,0,12.69,-1.03,-12.59,1.02,0,0,0,0
45125,45183,0.022392,0.062175,0.00163,66.59,0,0,0,0,1,0,0,-20.39,0.41,20.47,-0.34,0,0,0,0
45126,45127,0.000299,0.001021,0,0,0,0,0,0,1,0,0,-8.95,-1.32,8.95,1.32,0,0,0,0
45240,45127,0.010232,0.029211,0.03611,43.63,0,0,0,0,1,0,0,1.73,0.62,-1.72,-4.48,0,0,0,0
45127,45265,0.074448,0.143032,0.00792,55.94,0,0,0,0,1,0,0,-7.22,3.16,7.27,-3.92,0,0,0,0
45128,45129,0.00022,0.001056,0,0,0,0,0,0,1,0,0,-5.09,-1.71,5.09,1.71,0,0,0,0
45129,45290,0.029618,0.077246,0.00626,54.51,0,0,0,0,1,0,0,-7.68,1.46,7.7,-2.09,0,0,0,0
45130,45131,0.000275,0.001033,0,0,0,0,0,0,1,0,0,4.3,1.24,-4.3,-1.24,0,0,0,0
45130,45357,0.034315,0.0847,0.01171,58.14,0,0,0,0,1,0,0,8.29,-2.26,-8.27,1.08,0,0,0,0
45132,45254,0.041959,0.091286,0.00488,48.18,0,0,0,0,1,0,0,3.46,3.2,-3.45,-3.7,0,0,0,0
45132,45265,0.013419,0.040646,0.01751,60.83,0,0,0,0,1,0,0,-15.7,4.83,15.74,-6.6,0,0,0,0
45143,45133,0.05552,0.136109,0.00661,68.93,0,0,0,0,1,0,0,-25.6,-12.16,26.03,12.55,0,0,0,0
45151,45133,0.089546,0.135338,0.00504,75.68,0,0,0,0,1,0,0,32.87,-20.61,-31.62,21.95,0,0,0,0
45135,45134,0.084864,0.225416,0.00543,64.61,0,0,0,0,1,0,0,-15.74,8.12,15.99,-8.03,0,0,0,0
46066,45134,0.111997,0.230238,0.00711,67.54,0,0,0,0,1,0,0,22.93,-6,-22.35,6.41,0,0,0,0
45135,45136,0.000299,0.001083,0,0,0,0,0,0,1,0,0,8.03,2.42,-8.03,-2.42,0,0,0,0
45147,45135,0.01782,0.039055,0.0006,58.32,0,0,0,0,1,0,0,-7.67,10.53,7.7,-10.54,0,0,0,0
45137,45138,0.000272,0.001094,0,0,0,0,0,0,1,0,0,10.98,2.89,-10.98,-2.89,0,0,0,0
45137,45948,0.065106,0.184489,0.00344,44.9,0,0,0,0,1,0,0,-1.92,-0.51,1.92,0.15,0,0,0,0
45137,46054,0.043892,0.103409,0.00259,55.86,0,0,0,0,1,0,0,-9.06,-2.38,9.1,2.18,0,0,0,0
45139,45140,0.000217,0.00105,0,0,0,0,0,0,1,0,0,4.1,0.65,-4.1,-0.65,0,0,0,0
45141,45139,0.043547,0.08108,0.00542,54.59,0,0,0,0,1,0,0,11.67,1.63,-11.61,-2.1,0,0,0,0
45937,45139,0.015298,0.035743,0.00189,48.57,0,0,0,0,1,0,0,-6.18,-0.73,6.19,0.54,0,0,0,0
45141,45142,0.000274,0.001051,0,0,0,0,0,0,1,0,0,4.07,0.39,-4.07,-0.39,0,0,0,0
45141,46054,0.034264,0.088315,0.0079,58.5,0,0,0,0,1,0,0,-15.73,-2.02,15.81,1.37,0,0,0,0
45143,45144,0.000226,0.001076,0,0,0,0,0,0,1,0,0,10,5.34,-10,-5.33,0,0,0,0
45143,45402,0.051068,0.132755,0.00855,63.09,0,0,0,0,1,0,0,15.6,6.83,-15.45,-7.28,0,0,0,0
45145,45156,0.07626,0.181919,0.00567,55.97,0,0,0,0,1,0,0,-5.69,6.06,5.74,-6.55,0,0,0,0
45397,45145,0.020143,0.052254,0.01508,53.88,0,0,0,0,1,0,0,-3.15,4.72,3.16,-6.34,0,0,0,0
45147,45146,0.004594,0.11919,0,74.8,0,0,1.03125,0,1,0,0,-16.6,-8.83,16.61,9.24,0,0,0,0
45146,45148,0.00022,0.001184,0,0,0,0,0,0,1,0,0,24.19,8.32,-24.19,-8.31,0,0,0,0
45150,45146,0.007637,0.042716,0.02825,232.48,0,0,0,0,1,0,0,-63.15,26.78,63.49,-27.8,0,0,0,0
45147,45151,0.031117,0.081044,0.01056,68.79,0,0,0,0,1,0,0,22.37,-2.2,-22.22,1.44,0,0,0,0
45409,45149,0.058622,0.101967,0.00341,59.61,0,0,0,0,1,0,0,13.64,-1,-13.53,0.8,0,0,0,0
45149,46115,0.056953,0.144907,0.00483,54.61,0,0,0,0,1,0,0,5.4,-2.89,-5.38,2.42,0,0,0,0
45150,45153,0.001079,0.037997,0,132.09,0,0,1,0,1,0,0,23.79,-23.89,-23.77,24.3,0,0,0,0
45150,45154,0.000236,0.001126,0,0,0,0,0,0,1,0,0,22.49,5.51,-22.49,-5.5,0,0,0,0
45150,45399,0.013889,0.041823,0.04907,204.73,0,0,0,0,1,0,0,16.87,-8.4,-16.82,3.36,0,0,0,0
45151,45153,-5.3e-05,-0.001853,0,82.09,0,0,1,0,1,0,0,-23.78,24.28,23.77,-24.3,0,0,0,0
45151,45156,0.030457,0.059679,0.00173,60.59,0,0,0,0,1,0,0,13.13,-5.11,-13.07,5.03,0,0,0,0
45152,45153,0.006232,0.219462,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45155,45156,0.00021,0.00109,0,0,0,0,0,0,1,0,0,-7.33,-1.51,7.33,1.51,0,0,0,0
45155,45157,0.000254,0.001131,0,0,0,0,0,0,1,0,0,7.33,1.51,-7.33,-1.51,0,0,0,0
45158,45159,0.000234,0.001165,0,0,0,0,0,0,1,0,0,7.2,1.67,-7.2,-1.67,0,0,0,0
46093,45158,0.011189,0.027006,0.00222,43.6,0,0,0,0,1,0,0,7.83,0.38,-7.82,-0.61,0,0,0,0
45158,46128,0.054522,0.154729,0.00825,53.25,0,0,0,0,1,0,0,0.62,-1.06,-0.62,0.17,0,0,0,0
45161,45160,0.003907,0.122108,0,87.6,0,0,1.0125,0,1,0,0,-30.18,-4.97,30.21,6.05,0,0,0,0
45160,45162,0.000264,0.001178,0,0,0,0,0,0,1,0,0,39.21,13.35,-39.2,-13.33,0,0,0,0
45160,45163,0.000237,0.00106,0,0,0,0,0,0,1,0,0,-69.42,-19.4,69.43,19.45,0,0,0,0
45161,45173,0.006033,0.012581,0.0133,69.35,0,0,0,0,1,0,0,30.18,4.97,-30.12,-6.29,0,0,0,0
45163,45175,0.002815,0.022068,0.00711,235.37,0,0,0,0,1,0,0,-92.26,-19.31,92.5,20.37,0,0,0,0
45163,46065,0.010424,0.051442,0.02774,190.35,0,0,0,0,1,0,0,-8.93,-9.57,8.94,6.65,0,0,0,0
45164,45171,0.002628,0.008175,0.00747,67.67,0,0,0,0,1,0,0,-23,-13.78,23.02,13.02,0,0,0,0
46128,45164,0.004979,0.016179,0.00047,57.44,0,0,0,0,1,0,0,12.39,2.69,-12.38,-2.71,0,0,0,0
45173,45165,0.02254,0.059988,0.00221,46.8,0,0,0,0,1,0,0,2.01,-0.67,-2.01,0.43,0,0,0,0
45165,46152,0.002322,0.007014,0.00814,64.76,0,0,0,0,1,0,0,-20.8,-6.77,20.81,5.92,0,0,0,0
45167,45166,0.003596,0.116525,0,72.6,0,0,1.0125,0,1,0,0,-14.69,-2.95,14.69,3.2,0,0,0,0
45166,45168,0.000206,0.001145,0,0,0,0,0,0,1,0,0,19.92,4.72,-19.92,-4.72,0,0,0,0
45166,45169,0.000214,0.001081,0,0,0,0,0,0,1,0,0,-34.61,-7.92,34.61,7.93,0,0,0,0
46039,45169,0.006749,0.029167,0.01277,207.07,0,0,0,0,1,0,0,34.69,6.89,-34.61,-7.93,0,0,0,0
45171,45170,0.005619,0.151892,0,82.98,0,0,1.025,0,1,0,0,-23.02,-13.02,23.06,14.06,0,0,0,0
45170,45172,0.000274,0.001152,0,0,0,0,0,0,1,0,0,35.16,3.58,-35.16,-3.57,0,0,0,0
45170,46065,0.003999,0.019037,0.02752,221.86,0,0,0,0,1,0,0,-58.22,-17.64,58.35,15.32,0,0,0,0
45175,45174,0.000407,0.021267,0,523.93,0,0,1.00625,0,1,0,0,-167.74,-18.31,167.85,23.96,0,0,0,0
45175,45174,0.000407,0.021267,0,523.93,0,0,1.00625,0,1,0,0,-167.74,-18.31,167.85,23.96,0,0,0,0
45174,45176,0.000284,0.001172,0,0,0,0,0,0,1,0,0,38.71,8.14,-38.7,-8.12,0,0,0,0
45174,45177,0.000225,0.001016,0,0,0,0,0,0,1,0,0,-374.4,-56.06,374.7,57.41,0,0,0,0
45175,45178,0.003716,0.029153,0.01151,242.83,0,0,0,0,1,0,0,113.26,7.72,-112.82,-5.5,0,0,0,0
45175,45181,0.001349,0.008166,0.00462,269.78,0,0,0,0,1,0,0,75.19,-4.33,-75.12,4.25,0,0,0,0
45177,45321,0.001901,0.022558,0.45172,1107.65,0,0,0,0,1,0,0,-217.24,9.78,218.08,-48.66,0,0,0,0
46070,45177,0.000507,0.006954,0.10024,1131.58,0,0,0,0,1,0,0,157.59,58.08,-157.46,-67.18,0,0,0,0
45179,45178,0.004709,0.159674,0,72.88,0,0,1,0,1,0,0,-14.68,1.56,14.69,-1.24,0,0,0,0
45178,45180,0.000251,0.001002,0,0,0,0,0,0,1,0,0,34.94,9.97,-34.93,-9.96,0,0,0,0
46065,45178,0.00378,0.028151,0.01281,229.65,0,0,0,0,1,0,0,59.98,6.85,-59.85,-7.28,0,0,0,0
45179,45185,0.044769,0.125998,0.00412,60.74,0,0,0,0,1,0,0,14.68,-1.56,-14.59,1.38,0,0,0,0
45181,46039,0.004697,0.028952,0.08513,233.82,0,0,0,0,1,0,0,37.31,-12.31,-37.25,3.46,0,0,0,0
45183,45182,0.005025,0.117055,0,84.18,0,0,1.0125,0,1,0,0,-26.23,-1.49,26.27,2.25,0,0,0,0
45182,45184,0.000255,0.001035,0,0,0,0,0,0,1,0,0,17.06,5.75,-17.06,-5.75,0,0,0,0
45185,45186,0.000281,0.001161,0,0,0,0,0,0,1,0,0,15.82,3.61,-15.82,-3.6,0,0,0,0
45188,45187,0.002584,0.088304,0,119.73,0,0,1,0,1,0,0,-52.7,1.74,52.77,0.45,0,0,0,0
45188,45187,0.002584,0.088304,0,119.73,0,0,1,0,1,0,0,-52.7,1.74,52.77,0.45,0,0,0,0
45188,45187,0.002584,0.088304,0,119.73,0,0,1,0,1,0,0,-52.7,1.74,52.77,0.45,0,0,0,0
45187,45189,0.000262,0.001135,0,0,0,0,0,0,1,0,0,-196.32,-9.6,196.41,9.99,0,0,0,0
45187,45190,0.000212,0.001024,0,0,0,0,0,0,1,0,0,38.02,8.25,-38.02,-8.24,0,0,0,0
45188,45191,0.039759,0.041282,0.00089,55.72,0,0,0,0,1,0,0,12.59,-4.36,-12.53,4.32,0,0,0,0
45188,45196,0.008834,0.029447,0.0005,56.4,0,0,0,0,1,0,0,11.84,-5.97,-11.83,5.96,0,0,0,0
45188,45200,0.003228,0.010329,0.00025,100.37,0,0,0,0,1,0,0,44.56,1.7,-44.5,-1.55,0,0,0,0
45188,45200,0.003228,0.010329,0.00025,100.37,0,0,0,0,1,0,0,44.56,1.7,-44.5,-1.55,0,0,0,0
45188,45200,0.003228,0.010329,0.00025,100.37,0,0,0,0,1,0,0,44.56,1.7,-44.5,-1.55,0,0,0,0
45194,45189,0.001018,0.005939,0.00221,264.83,0,0,0,0,1,0,0,94.15,14.85,-94.06,-14.62,0,0,0,0
45194,45189,0.001018,0.005939,0.00221,264.83,0,0,0,0,1,0,0,94.15,14.85,-94.06,-14.62,0,0,0,0
45194,45189,0.001018,0.005939,0.00221,264.83,0,0,0,0,1,0,0,94.15,14.85,-94.06,-14.62,0,0,0,0
45189,45224,0.007291,0.040013,0.01539,212.37,0,0,0,0,1,0,0,44.67,26.73,-44.49,-27.46,0,0,0,0
45191,45196,0.011162,0.019168,0.00039,60.75,0,0,0,0,1,0,0,-20.21,-8.61,20.26,8.64,0,0,0,0
45193,45192,0.000355,0.021337,0,675.62,0,0,1.0375,0,1,0,0,-231.2,-51.34,231.39,62.89,0,0,0,0
45193,45192,0.000355,0.021337,0,675.62,0,0,1.0375,0,1,0,0,-231.2,-51.34,231.39,62.89,0,0,0,0
45193,45192,0.000355,0.021337,0,675.62,0,0,1.0375,0,1,0,0,-231.2,-51.34,231.39,62.89,0,0,0,0
45193,45192,0.000355,0.021337,0,675.62,0,0,1.0375,0,1,0,0,-231.2,-51.34,231.39,62.89,0,0,0,0
45192,46159,0.00268,0.034342,0.82531,1407.26,0,0,0,0,1,0,0,-762.96,31.85,777.79,68.24,0,0,0,0
45192,46159,0.00268,0.034342,0.82531,1407.26,0,0,0,0,1,0,0,-762.96,31.85,777.79,68.24,0,0,0,0
63087,45192,0.001394,0.01437,0.32022,1267.38,0,0,0,0,1,0,0,-298.74,137.93,300.18,-157.64,0,0,0,0
63087,45192,0.001394,0.01437,0.32022,1267.38,0,0,0,0,1,0,0,-298.74,137.93,300.18,-157.64,0,0,0,0
45194,45193,0.001127,0.03674,0,319.29,0,0,1.025,0,1,0,0,-136.81,-48.46,137.03,55.67,0,0,0,0
45194,45193,0.001127,0.03674,0,319.29,0,0,1.025,0,1,0,0,-136.81,-48.46,137.03,55.67,0,0,0,0
45194,45193,0.001127,0.03674,0,319.29,0,0,1.025,0,1,0,0,-136.81,-48.46,137.03,55.67,0,0,0,0
45194,45193,0.001127,0.03674,0,319.29,0,0,1.025,0,1,0,0,-136.81,-48.46,137.03,55.67,0,0,0,0
45195,45194,0.003636,0.099213,0,111.54,0,0,1.0125,0,1,0,0,-39.1,-11.36,39.15,12.85,0,0,0,0
45195,45194,0.003636,0.099213,0,111.54,0,0,1.0125,0,1,0,0,-39.1,-11.36,39.15,12.85,0,0,0,0
45195,45194,0.003636,0.099213,0,111.54,0,0,1.0125,0,1,0,0,-39.1,-11.36,39.15,12.85,0,0,0,0
45194,45201,0.011384,0.056721,0.02049,209.31,0,0,0,0,1,0,0,38.14,4.29,-37.99,-5.84,0,0,0,0
45194,45206,0.005203,0.022747,0.0131,237.36,0,0,0,0,1,0,0,95.42,7.12,-95,-6.74,0,0,0,0
45218,45194,0.010403,0.055451,0.01641,211.39,0,0,0,0,1,0,0,-41.24,-5.53,41.4,4.55,0,0,0,0
45196,45195,0.008069,0.239991,0,61.57,0,0,1.03125,0,1,0,0,-8.43,-14.6,8.45,15.25,0,0,0,0
45195,45197,0.000236,0.001196,0,0,0,0,0,0,1,0,0,50.84,16.83,-50.83,-16.8,0,0,0,0
45195,45198,0.000222,0.001138,0,0,0,0,0,0,1,0,0,58.01,1.99,-58,-1.96,0,0,0,0
45195,45199,0.000277,0.001105,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
45200,45208,0.010891,0.02759,0.00539,82.07,0,0,0,0,1,0,0,26.62,1.37,-26.55,-1.8,0,0,0,0
45200,45208,0.010891,0.02759,0.00539,82.07,0,0,0,0,1,0,0,26.62,1.37,-26.55,-1.8,0,0,0,0
45200,45208,0.010891,0.02759,0.00539,82.07,0,0,0,0,1,0,0,26.62,1.37,-26.55,-1.8,0,0,0,0
45200,46175,0.025123,0.073692,0.0096,73.06,0,0,0,0,1,0,0,22.37,-5.48,-22.25,4.76,0,0,0,0
45201,45202,0.000269,0.001071,0,0,0,0,0,0,1,0,0,32.85,7.64,-32.85,-7.63,0,0,0,0
45201,45218,0.004983,0.025027,0.00595,175.65,0,0,0,0,1,0,0,5.15,-1.8,-5.14,1.15,0,0,0,0
45203,45211,0.016849,0.046801,0.00208,56.02,0,0,0,0,1,0,0,12.94,-3.44,-12.91,3.3,0,0,0,0
45222,45203,0.021289,0.057227,0.00272,56.46,0,0,0,0,1,0,0,11.58,19.68,-11.48,-19.7,0,0,0,0
45203,45229,0.057655,0.150627,0.00817,63.26,0,0,0,0,1,0,0,-20.98,11.51,21.3,-11.55,0,0,0,0
45204,45205,0.000221,0.001044,0,0,0,0,0,0,1,0,0,44.27,5.77,-44.26,-5.75,0,0,0,0
45204,63033,0.002443,0.012402,0.00526,184.27,0,0,0,0,1,0,0,4.72,-6.46,-4.72,5.91,0,0,0,0
45207,45206,0.004657,0.141445,0,106.16,0,0,1,0,1,0,0,-35.42,0.08,35.47,1.51,0,0,0,0
45207,45206,0.004657,0.141445,0,106.16,0,0,1,0,1,0,0,-35.42,0.08,35.47,1.51,0,0,0,0
45206,45209,0.000258,0.001135,0,0,0,0,0,0,1,0,0,24.05,3.71,-24.05,-3.71,0,0,0,0
45208,45207,0.010515,0.241319,0,45.31,0,0,1,0,1,0,0,2.43,0.32,-2.43,-0.3,0,0,0,0
45982,45208,0.025821,0.054484,0.00272,52.99,0,0,0,0,1,0,0,-11.73,-8.37,11.78,8.17,0,0,0,0
45210,45211,0.000203,0.001122,0,0,0,0,0,0,1,0,0,-10.46,5.61,10.46,-5.61,0,0,0,0
45210,45212,0.000264,0.001177,0,0,0,0,0,0,1,0,0,10.46,2.9,-10.46,-2.9,0,0,0,0
45219,45213,0.065105,0.192865,0.00429,55.72,0,0,0,0,1,0,0,9.14,1.65,-9.09,-1.97,0,0,0,0
45215,45214,0.003969,0.125629,0,95.95,0,0,1.03125,0,1,0,0,-35.85,-3.42,35.9,4.98,0,0,0,0
45214,45216,0.000215,0.001019,0,0,0,0,0,0,1,0,0,33.69,1.88,-33.69,-1.87,0,0,0,0
45214,45217,0.000291,0.001052,0,0,0,0,0,0,1,0,0,-69.58,-6.87,69.6,6.92,0,0,0,0
45217,45232,0.007069,0.036315,0.0407,213.3,0,0,0,0,1,0,0,-34.98,15.03,35.09,-18.78,0,0,0,0
63033,45217,0.006925,0.040261,0.01952,196.28,0,0,0,0,1,0,0,34.72,20.5,-34.61,-21.95,0,0,0,0
45219,45218,0.005693,0.136956,0,65.14,0,0,1.00625,0,1,0,0,-9.14,-1.65,9.14,1.75,0,0,0,0
45218,45220,0.000255,0.001037,0,0,0,0,0,0,1,0,0,37.24,2.64,-37.24,-2.62,0,0,0,0
45222,45221,0.008182,0.207269,0,72.93,0,0,1.0375,0,1,0,0,-16.41,-18.26,16.46,19.49,0,0,0,0
45221,45223,0.000216,0.001056,0,0,0,0,0,0,1,0,0,28.02,7.94,-28.02,-7.93,0,0,0,0
45221,45224,0.000234,0.001148,0,0,0,0,0,0,1,0,0,-44.48,-27.43,44.49,27.46,0,0,0,0
45221,45225,0.000223,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
45226,45227,0.0002,0.00119,0,0,0,0,0,0,1,0,0,-21.09,-1.09,21.09,1.1,0,0,0,0
45226,45228,0.00027,0.001146,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45227,45237,0.045862,0.107616,0.00233,53.13,0,0,0,0,1,0,0,-6.23,-3.37,6.26,3.17,0,0,0,0
45229,45573,0.13997,0.332365,0.0074,67.93,0,0,0,0,1,0,0,-29.98,8.69,31.28,-6.39,0,0,0,0
45231,45230,0.002636,0.07156,0,106.01,0,0,1.0375,0,1,0,0,-39.52,-18.78,39.57,20.13,0,0,0,0
45231,45230,0.002636,0.07156,0,106.01,0,0,1.0375,0,1,0,0,-39.52,-18.78,39.57,20.13,0,0,0,0
45230,45232,0.000247,0.001183,0,0,0,0,0,0,1,0,0,-79.14,-40.25,79.16,40.34,0,0,0,0
45231,45237,0.017495,0.039238,0.00319,106.18,0,0,0,0,1,0,0,31.98,12.95,-31.79,-12.87,0,0,0,0
45231,63035,0.013559,0.023619,0.00485,66.8,0,0,0,0,1,0,0,29.24,10.35,-29.12,-10.67,0,0,0,0
45231,63351,0.013769,0.037532,0.00291,51.44,0,0,0,0,1,0,0,1.53,11.97,-1.51,-12.23,0,0,0,0
45232,63033,0.015579,0.060788,0.01373,177.44,0,0,0,0,1,0,0,-3.24,-23.76,3.32,22.62,0,0,0,0
45233,45234,0.00028,0.001013,0,0,0,0,0,0,1,0,0,5.01,1.21,-5,-1.21,0,0,0,0
45237,45233,0.034565,0.083691,0.00344,63.5,0,0,0,0,1,0,0,18.47,3.04,-18.36,-3.13,0,0,0,0
63092,45233,0.033333,0.081251,0.01026,56.18,0,0,0,0,1,0,0,-13.3,-2.85,13.35,1.92,0,0,0,0
45235,45236,0.000237,0.001015,0,0,0,0,0,0,1,0,0,19.36,5.59,-19.36,-5.58,0,0,0,0
45982,45235,0.050764,0.143403,0.003,54.58,0,0,0,0,1,0,0,12.99,8.31,-12.88,-8.32,0,0,0,0
45235,46168,0.06776,0.14386,0.00715,57.66,0,0,0,0,1,0,0,-6.48,2.73,6.51,-3.42,0,0,0,0
45238,45239,0.000293,0.001137,0,0,0,0,0,0,1,0,0,7.03,2.22,-7.03,-2.22,0,0,0,0
45238,45240,0.00027,0.001132,0,0,0,0,0,0,1,0,0,-7.03,-2.22,7.03,2.22,0,0,0,0
45263,45240,0.09314,0.21285,0.00494,57.61,0,0,0,0,1,0,0,7.75,-9.22,-7.63,8.99,0,0,0,0
45241,45242,0.000252,0.001126,0,0,0,0,0,0,1,0,0,2.69,0.96,-2.69,-0.96,0,0,0,0
45241,45261,0.031408,0.100161,0.00665,36.19,0,0,0,0,1,0,0,0.06,-2.55,-0.06,1.84,0,0,0,0
45241,45855,0.04373,0.142983,0.00599,48.01,0,0,0,0,1,0,0,-2.75,1.59,2.76,-2.21,0,0,0,0
45243,45244,0.00024,0.001048,0,0,0,0,0,0,1,0,0,32.92,8.3,-32.92,-8.28,0,0,0,0
45243,45245,0.000214,0.00111,0,0,0,0,0,0,1,0,0,-32.92,-8.3,32.92,8.31,0,0,0,0
45243,45246,0.000201,0.001013,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45245,45268,0.008326,0.052027,0.02228,221.26,0,0,0,0,1,0,0,53.63,8.82,-53.4,-9.72,0,0,0,0
45325,45245,0.003963,0.022611,0.00627,235.96,0,0,0,0,1,0,0,86.84,18.1,-86.56,-17.12,0,0,0,0
45247,45248,0.000212,0.001018,0,0,0,0,0,0,1,0,0,17.42,4.64,-17.42,-4.64,0,0,0,0
45247,45250,0.009565,0.070789,0.02599,212.02,0,0,0,0,1,0,0,-46.94,-6.61,47.14,5.32,0,0,0,0
45247,45268,0.01016,0.070607,0.0271,200.3,0,0,0,0,1,0,0,29.52,1.96,-29.43,-4.23,0,0,0,0
45250,45249,0.000353,0.022442,0,377.59,0,0,1.00625,0,1,0,0,-129.54,-39.35,129.6,43.22,0,0,0,0
45249,45251,0.000285,0.001137,0,0,0,0,0,0,1,0,0,30.07,9.96,-30.07,-9.95,0,0,0,0
45249,45252,0.000246,0.001182,0,0,0,0,0,0,1,0,0,-159.67,-53.18,159.73,53.49,0,0,0,0
45250,45288,0.003805,0.023726,0.01744,176.57,0,0,0,0,1,0,0,0.89,22.91,-0.87,-24.65,0,0,0,0
45252,45745,0.001445,0.019823,0.46466,1298.38,0,0,0,0,1,0,0,-420.41,41.09,422.82,-58.23,0,0,0,0
45252,45745,0.001445,0.019823,0.46466,1298.38,0,0,0,0,1,0,0,-420.41,41.09,422.82,-58.23,0,0,0,0
45961,45252,0.001911,0.021552,0.34338,1161.32,0,0,0,0,1,0,0,241.41,-31.53,-240.38,5.85,0,0,0,0
45252,46040,0.001444,0.019279,0.56609,1339.24,0,0,0,0,1,0,0,460.73,-70.76,-457.88,47.08,0,0,0,0
45252,46040,0.001444,0.019279,0.56609,1339.24,0,0,0,0,1,0,0,460.73,-70.76,-457.88,47.08,0,0,0,0
45253,45254,0.000271,0.001038,0,0,0,0,0,0,1,0,0,-13.19,-3.74,13.19,3.74,0,0,0,0
45253,45255,0.000239,0.001145,0,0,0,0,0,0,1,0,0,13.19,3.74,-13.19,-3.73,0,0,0,0
45287,45254,0.027274,0.065089,0.00308,56.46,0,0,0,0,1,0,0,9.76,-0.23,-9.74,-0.04,0,0,0,0
45256,45257,0.000248,0.001153,0,0,0,0,0,0,1,0,0,10.46,5.31,-10.46,-5.31,0,0,0,0
45256,45280,0.031629,0.088369,0.0044,52.17,0,0,0,0,1,0,0,-5.26,-1.48,5.27,1.03,0,0,0,0
45256,45285,0.048386,0.110813,0.00526,64.98,0,0,0,0,1,0,0,22.15,3.4,-21.93,-3.45,0,0,0,0
45955,45256,0.009625,0.030705,0.00533,69.52,0,0,0,0,1,0,0,27.42,6.87,-27.35,-7.23,0,0,0,0
45258,45899,0.051658,0.139624,0.00596,60.16,0,0,0,0,1,0,0,-14.13,1.04,14.23,-1.42,0,0,0,0
45259,45263,0.111844,0.260993,0.00513,66.85,0,0,0,0,1,0,0,21.91,-5.19,-21.38,5.88,0,0,0,0
45259,45955,0.053216,0.143847,0.00691,72.53,0,0,0,0,1,0,0,-30.12,1.72,30.57,-1.23,0,0,0,0
45260,45261,0.000228,0.001069,0,0,0,0,0,0,1,0,0,-4.06,5.35,4.06,-5.35,0,0,0,0
45261,45273,0.047383,0.073643,0.00255,56.13,0,0,0,0,1,0,0,-10.04,5.12,10.1,-5.3,0,0,0,0
45261,45278,0.027834,0.056174,0.00186,53.89,0,0,0,0,1,0,0,6.04,-1.61,-6.03,1.43,0,0,0,0
45265,45262,0.014702,0.037925,0.00122,44.41,0,0,0,0,1,0,0,-0.85,1.76,0.85,-1.89,0,0,0,0
45984,45262,0.011959,0.029311,0.00151,55.22,0,0,0,0,1,0,0,7.74,0.94,-7.73,-1.09,0,0,0,0
45264,45267,-5.6e-05,-0.001218,0,157.91,0,0,1,0,1,0,0,25.86,-7.08,-25.86,7.07,0,0,0,0
45264,45268,0.000206,0.001177,0,0,0,0,0,0,1,0,0,-82.82,-13.88,82.83,13.95,0,0,0,0
45264,45269,0.000292,0.001019,0,0,0,0,0,0,1,0,0,56.96,20.95,-56.95,-20.92,0,0,0,0
45265,45267,0.007766,0.170431,0,82.91,0,0,1,0,1,0,0,-25.81,8.24,25.86,-7.07,0,0,0,0
45265,45283,0.077561,0.217849,0.00441,44.05,0,0,0,0,1,0,0,3.65,0.53,-3.64,-0.97,0,0,0,0
45266,45267,0.044326,0.972821,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45285,45270,0.024378,0.065545,0.00393,44.72,0,0,0,0,1,0,0,1.45,-2.7,-1.45,2.29,0,0,0,0
45270,45316,0.033853,0.085739,0.00207,70.43,0,0,0,0,1,0,0,27.87,-0.79,-27.62,1.2,0,0,0,0
45270,45955,0.036773,0.079258,0.00831,76.53,0,0,0,0,1,0,0,-41.7,-2.99,42.31,3.4,0,0,0,0
45271,45272,0.000205,0.001119,0,0,0,0,0,0,1,0,0,7.24,1.6,-7.24,-1.6,0,0,0,0
45311,45271,0.020823,0.058599,0.00344,55.47,0,0,0,0,1,0,0,-7.87,-0.78,7.88,0.45,0,0,0,0
45271,45313,0.034963,0.062632,0.00177,59.55,0,0,0,0,1,0,0,-15.12,-2.05,15.19,2,0,0,0,0
45273,45274,0.000266,0.001194,0,0,0,0,0,0,1,0,0,8.04,1.86,-8.04,-1.86,0,0,0,0
45899,45273,0.02931,0.069224,0.00322,63.36,0,0,0,0,1,0,0,18.24,-3.57,-18.14,3.44,0,0,0,0
45276,45275,0.005706,0.161127,0,89.8,0,0,1.025,0,1,0,0,-32.65,-7.36,32.72,9.11,0,0,0,0
45275,45277,0.0002,0.001068,0,0,0,0,0,0,1,0,0,24.31,4.78,-24.31,-4.78,0,0,0,0
45325,45275,0.008209,0.047714,0.011,220.83,0,0,0,0,1,0,0,57.29,14.26,-57.03,-13.89,0,0,0,0
45282,45276,0.003311,0.010816,0.00251,57.01,0,0,0,0,1,0,0,-11.31,-5.27,11.31,5.01,0,0,0,0
45276,45984,0.017738,0.047366,0.0035,65.66,0,0,0,0,1,0,0,21.34,2.34,-21.26,-2.52,0,0,0,0
45278,45282,0.031757,0.082051,0.00602,50.32,0,0,0,0,1,0,0,-5.7,-5.37,5.71,4.77,0,0,0,0
45951,45279,0.035402,0.074075,0.00419,56.22,0,0,0,0,1,0,0,-7.58,-0.27,7.6,-0.14,0,0,0,0
46119,45279,0.017408,0.040162,0.00131,74.54,0,0,0,0,1,0,0,35.03,2.71,-34.84,-2.39,0,0,0,0
45280,45281,0.000212,0.001106,0,0,0,0,0,0,1,0,0,6.05,1.23,-6.05,-1.23,0,0,0,0
45280,45955,0.011414,0.032911,0.00116,58.01,0,0,0,0,1,0,0,-11.32,-2.26,11.33,2.18,0,0,0,0
45283,45284,0.00029,0.001123,0,0,0,0,0,0,1,0,0,20.79,3.47,-20.79,-3.46,0,0,0,0
45286,45287,0.000234,0.001177,0,0,0,0,0,0,1,0,0,-5.74,-2.04,5.74,2.04,0,0,0,0
45287,45984,0.011935,0.03477,0.00294,61.27,0,0,0,0,1,0,0,-15.5,-1.81,15.53,1.58,0,0,0,0
45304,45288,0.007113,0.038344,0.02431,200.91,0,0,0,0,1,0,0,19.35,-15.09,-19.31,12.71,0,0,0,0
45289,45290,0.000275,0.001068,0,0,0,0,0,0,1,0,0,-6.81,-1.15,6.81,1.16,0,0,0,0
45290,45292,0.040448,0.092599,0.00472,59.63,0,0,0,0,1,0,0,-14.51,0.93,14.59,-1.26,0,0,0,0
45292,45291,0.001549,0.052675,0,106.12,0,0,1.0125,0,1,0,0,-34.63,1.5,34.64,-0.9,0,0,0,0
45292,45291,0.001549,0.052675,0,106.12,0,0,1.0125,0,1,0,0,-34.63,1.5,34.64,-0.9,0,0,0,0
45291,45293,0.000276,0.001019,0,0,0,0,0,0,1,0,0,11.37,7.7,-11.37,-7.7,0,0,0,0
45291,45294,0.000284,0.001032,0,0,0,0,0,0,1,0,0,-80.66,-5.89,80.67,5.95,0,0,0,0
45291,45295,0.000265,0.001116,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45291,45296,0.000243,0.001184,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45292,45300,0.057028,0.129987,0.00411,61.55,0,0,0,0,1,0,0,18.78,2.38,-18.59,-2.39,0,0,0,0
51181,45294,0.016332,0.113655,0.06994,226.98,0,0,0,0,1,0,0,81.68,5.46,-80.67,-5.95,0,0,0,0
45297,45303,0.032354,0.093281,0.00354,65.36,0,0,0,0,1,0,0,-18.92,2.06,19.04,-2.1,0,0,0,0
45309,45297,0.051015,0.096359,0.00379,57.85,0,0,0,0,1,0,0,-10.02,3.88,10.08,-4.16,0,0,0,0
45298,45299,0.000249,0.001118,0,0,0,0,0,0,1,0,0,6.53,1.49,-6.53,-1.49,0,0,0,0
45298,45301,0.042876,0.100604,0.00496,53.35,0,0,0,0,1,0,0,8.38,0.85,-8.35,-1.3,0,0,0,0
45298,45305,0.020825,0.047241,0.01036,45.22,0,0,0,0,1,0,0,-0.53,7.89,0.54,-8.94,0,0,0,0
45300,45305,0.034398,0.0722,0.00373,59.37,0,0,0,0,1,0,0,15.6,1.47,-15.52,-1.69,0,0,0,0
45301,45302,0.000242,0.001066,0,0,0,0,0,0,1,0,0,13.19,1.66,-13.18,-1.66,0,0,0,0
45301,45306,0.093597,0.213574,0.00577,53.47,0,0,0,0,1,0,0,-4.83,-0.37,4.85,-0.19,0,0,0,0
45303,51145,0.029876,0.091241,0.01177,65.48,0,0,0,0,1,0,0,-20.05,2.78,20.17,-3.64,0,0,0,0
45304,45751,0.005156,0.028248,0.02061,212.15,0,0,0,0,1,0,0,-37.13,9.92,37.2,-11.69,0,0,0,0
45309,45305,0.049887,0.105503,0.00829,47.55,0,0,0,0,1,0,0,0.2,-7.07,-0.18,6.26,0,0,0,0
45306,45772,0.075978,0.171472,0.01155,61.65,0,0,0,0,1,0,0,-15.78,4.95,15.99,-5.71,0,0,0,0
45307,45766,0.015452,0.035574,0.00261,67.62,0,0,0,0,1,0,0,-26.11,-3.85,26.21,3.8,0,0,0,0
45777,45307,0.019285,0.032669,0.01719,37.88,0,0,0,0,1,0,0,0.01,-3.15,-0.01,1.33,0,0,0,0
45307,45779,0.029025,0.087552,0.003,57.53,0,0,0,0,1,0,0,10.23,-0.14,-10.2,-0.09,0,0,0,0
45308,45309,0.000257,0.001083,0,0,0,0,0,0,1,0,0,-9.82,-3.18,9.82,3.19,0,0,0,0
45319,45310,0.004001,0.024665,0.00784,207.95,0,0,0,0,1,0,0,-32.26,8.96,32.3,-9.54,0,0,0,0
45954,45310,0.005542,0.034628,0.02488,237.54,0,0,0,0,1,0,0,93.29,11.86,-92.84,-11.74,0,0,0,0
45853,45311,0.025397,0.075336,0.0022,58.38,0,0,0,0,1,0,0,12.42,4.02,-12.38,-4.14,0,0,0,0
45313,45312,0.007354,0.20692,0,78.3,0,0,1,0,1,0,0,-19.05,-0.44,19.07,1.14,0,0,0,0
45312,45314,0.00025,0.001001,0,0,0,0,0,0,1,0,0,20.12,5.73,-20.12,-5.72,0,0,0,0
45901,45312,0.004338,0.021895,0.03377,228.2,0,0,0,0,1,0,0,-71.5,-6.29,71.7,3.7,0,0,0,0
45312,46050,0.003315,0.018987,0.03634,242.63,0,0,0,0,1,0,0,-110.9,-10.56,111.28,8.79,0,0,0,0
45929,45313,0.039095,0.060037,0.00231,47.7,0,0,0,0,1,0,0,-3.85,1.32,3.85,-1.56,0,0,0,0
45315,45318,0.011916,0.340242,0,137.88,0,0,1,0,1,0,0,29.53,9.31,-29.42,-6.28,0,0,0,0
45315,45319,0.000216,0.001171,0,0,0,0,0,0,1,0,0,-29.53,-9.31,29.53,9.32,0,0,0,0
45315,45320,0.000298,0.001082,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45316,45318,-0.005828,-0.1664,0,87.88,0,0,1,0,1,0,0,-29.47,-7.76,29.42,6.28,0,0,0,0
45678,45316,0.018058,0.052741,0.00274,62.43,0,0,0,0,1,0,0,-14.29,11.27,14.34,-11.39,0,0,0,0
45317,45318,0.035395,1.010653,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45319,45903,0.005807,0.041487,0.0075,198.27,0,0,0,0,1,0,0,22.05,5.15,-22.02,-5.75,0,0,0,0
45319,46011,0.003604,0.015913,0.00367,191.9,0,0,0,0,1,0,0,-19.32,-23.42,19.35,23.16,0,0,0,0
45322,45321,0.000538,0.034168,0,377.12,0,0,1.01875,0,1,0,0,-112.11,-49.33,112.19,54.24,0,0,0,0
45321,45324,0.000214,0.001037,0,0,0,0,0,0,1,0,0,53.85,9.53,-53.85,-9.5,0,0,0,0
45321,46018,0.000494,0.005235,0.14521,1172.3,0,0,0,0,1,0,0,-384.12,-15.12,384.8,6.54,0,0,0,0
45323,45322,0.003826,0.109028,0,90.31,0,0,1.0125,0,1,0,0,-33.96,-7.65,34,8.9,0,0,0,0
45322,45325,0.000257,0.001074,0,0,0,0,0,0,1,0,0,78.11,40.44,-78.09,-40.36,0,0,0,0
45853,45323,0.019471,0.043635,0.0009,71.97,0,0,0,0,1,0,0,-33.74,-7.26,33.96,7.65,0,0,0,0
45325,46011,0.005912,0.037978,0.01853,226.1,0,0,0,0,1,0,0,-66.05,8.01,66.29,-8.45,0,0,0,0
45326,45330,0.000569,0.040593,0,460.85,0,0,1,0,1,0,0,81.55,12.87,-81.51,-10.33,0,0,0,0
45326,45331,0.000258,0.001161,0,0,0,0,0,0,1,0,0,47.29,8.2,-47.28,-8.17,0,0,0,0
45326,45333,0.000204,0.001176,0,0,0,0,0,0,1,0,0,-128.83,-21.06,128.87,21.25,0,0,0,0
45328,45327,0.006125,0.158657,0,92.35,0,0,1.01875,0,1,0,0,-38.57,-9.76,38.66,12.17,0,0,0,0
45327,45330,-0.000233,-0.016652,0,360.85,0,0,1,0,1,0,0,-81.53,-11.37,81.51,10.33,0,0,0,0
45327,45332,0.00028,0.001067,0,0,0,0,0,0,1,0,0,42.87,-0.8,-42.86,0.82,0,0,0,0
45360,45328,0.010786,0.031232,0.00093,74.56,0,0,0,0,1,0,0,-38.41,-9.4,38.57,9.76,0,0,0,0
45329,45330,0.001565,0.111722,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45332,45365,0.005046,0.035316,0.02602,221.29,0,0,0,0,1,0,0,42.86,-0.82,-42.78,-1.39,0,0,0,0
46040,45333,0.001544,0.018707,0.29172,1077.24,0,0,0,0,1,0,0,86.97,-10.64,-86.87,-19.93,0,0,0,0
45333,46172,0.001178,0.013545,0.22795,1075.91,0,0,0,0,1,0,0,58.34,-7.52,-58.3,-16.87,0,0,0,0
45335,45334,0.00723,0.15785,0,65.9,0,0,1.05625,0,1,0,0,-16.4,-24.87,16.47,26.33,0,0,0,0
45334,45336,0.000261,0.001038,0,0,0,0,0,0,1,0,0,44.94,12.84,-44.94,-12.82,0,0,0,0
45334,45350,0.010182,0.043816,0.01991,221.29,0,0,0,0,1,0,0,41.61,-10.27,-41.43,8.96,0,0,0,0
51206,45334,0.01136,0.063379,0.11654,347.53,0,0,0,0,1,0,0,94.17,19.14,-93.18,-26.07,0,0,0,0
45345,45335,0.019522,0.048437,0.00496,61.62,0,0,0,0,1,0,0,-13.01,-5.25,13.05,4.81,0,0,0,0
45335,45359,0.044516,0.092647,0.01102,51.65,0,0,0,0,1,0,0,0.18,8.61,-0.15,-9.71,0,0,0,0
45370,45335,0.025472,0.061126,0.00452,47.58,0,0,0,0,1,0,0,-3.14,-11.84,3.17,11.45,0,0,0,0
45337,45338,0.000295,0.001051,0,0,0,0,0,0,1,0,0,10.71,2.17,-10.71,-2.17,0,0,0,0
45337,45371,0.052189,0.109346,0.00418,64.6,0,0,0,0,1,0,0,16,-4.47,-15.87,4.3,0,0,0,0
46171,45337,0.013264,0.024275,0.00168,71.67,0,0,0,0,1,0,0,30.15,0.01,-30.04,0.02,0,0,0,0
45339,45340,0.000263,0.001072,0,0,0,0,0,0,1,0,0,-21.83,-3.9,21.84,3.9,0,0,0,0
45345,45340,0.014655,0.043156,0.00891,65.94,0,0,0,0,1,0,0,17.31,7.05,-17.26,-7.85,0,0,0,0
45348,45340,0.022062,0.068518,0.00268,41.76,0,0,0,0,1,0,0,4.58,-4.2,-4.58,3.95,0,0,0,0
45341,45348,0.01927,0.058805,0.0016,54.15,0,0,0,0,1,0,0,-8,-2.43,8.01,2.3,0,0,0,0
45341,45368,0.036346,0.106442,0.00149,46.52,0,0,0,0,1,0,0,-1.09,1.25,1.09,-1.4,0,0,0,0
45342,45343,0.000253,0.001038,0,0,0,0,0,0,1,0,0,-8.27,-3.09,8.27,3.09,0,0,0,0
45343,45368,0.0373,0.104122,0.00299,67.92,0,0,0,0,1,0,0,18.21,-4.99,-18.08,5.04,0,0,0,0
45379,45343,0.026103,0.080262,0.00645,52.9,0,0,0,0,1,0,0,7.48,6.02,-7.46,-6.63,0,0,0,0
45344,45345,0.000242,0.001198,0,0,0,0,0,0,1,0,0,-8.05,-1.76,8.05,1.76,0,0,0,0
45344,45346,0.000277,0.001036,0,0,0,0,0,0,1,0,0,8.05,1.76,-8.05,-1.76,0,0,0,0
45345,45360,0.018674,0.044154,0.00214,58.97,0,0,0,0,1,0,0,-12.35,-3.56,12.37,3.41,0,0,0,0
45348,45347,0.003451,0.10421,0,63.29,0,0,1,0,1,0,0,-12.59,1.9,12.6,-1.74,0,0,0,0
45347,45349,0.000261,0.001016,0,0,0,0,0,0,1,0,0,12.19,2.9,-12.19,-2.9,0,0,0,0
45347,45350,0.000234,0.001028,0,0,0,0,0,0,1,0,0,-24.79,-1.16,24.79,1.17,0,0,0,0
45350,45372,0.00777,0.042578,0.01723,211.42,0,0,0,0,1,0,0,16.64,-10.13,-16.61,8.47,0,0,0,0
45351,45354,0.011416,0.362719,0,100.88,0,0,1,0,1,0,0,17.3,-3.17,-17.26,4.21,0,0,0,0
45351,45355,0.000253,0.001034,0,0,0,0,0,0,1,0,0,22.89,1.97,-22.89,-1.96,0,0,0,0
45351,45356,0.000266,0.001035,0,0,0,0,0,0,1,0,0,-40.19,1.2,40.19,-1.19,0,0,0,0
45352,45354,-0.006257,-0.198801,0,75.88,0,0,1,0,1,0,0,-17.28,3.64,17.26,-4.21,0,0,0,0
45364,45352,0.014107,0.034262,0.00283,61.77,0,0,0,0,1,0,0,-17.24,3.43,17.28,-3.64,0,0,0,0
45353,45354,0.027712,0.880522,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45365,45356,0.005069,0.026291,0.0038,191.28,0,0,0,0,1,0,0,-14.96,3.24,14.97,-3.59,0,0,0,0
45356,46170,0.004567,0.028741,0.02078,219.42,0,0,0,0,1,0,0,-55.16,4.78,55.29,-6.2,0,0,0,0
45358,45359,0.000205,0.001131,0,0,0,0,0,0,1,0,0,-7.97,-3.11,7.97,3.12,0,0,0,0
45359,45361,0.027138,0.06753,0.00299,58.79,0,0,0,0,1,0,0,-7.83,6.59,7.85,-6.84,0,0,0,0
45361,45362,0.000288,0.001034,0,0,0,0,0,0,1,0,0,7.61,1.59,-7.61,-1.59,0,0,0,0
45361,45370,0.042495,0.089065,0.00292,58.62,0,0,0,0,1,0,0,7.82,-7.25,-7.78,7.03,0,0,0,0
45364,45363,0.005615,0.193142,0,73.99,0,0,1.01875,0,1,0,0,-15.99,-7.74,16.01,8.32,0,0,0,0
45363,45365,0.000285,0.00104,0,0,0,0,0,0,1,0,0,-16.01,-8.32,16.01,8.32,0,0,0,0
45378,45365,0.009195,0.055385,0.01529,219.93,0,0,0,0,1,0,0,-41.56,9.45,41.72,-10.17,0,0,0,0
45366,45367,0.000271,0.001002,0,0,0,0,0,0,1,0,0,5.56,3.59,-5.56,-3.59,0,0,0,0
46171,45366,0.034444,0.067687,0.00254,58.46,0,0,0,0,1,0,0,13.33,4.59,-13.26,-4.73,0,0,0,0
45368,45369,0.000259,0.00114,0,0,0,0,0,0,1,0,0,11.52,2.21,-11.52,-2.21,0,0,0,0
45368,45380,0.118438,0.28389,0.00558,58.06,0,0,0,0,1,0,0,5.47,-5.84,-5.4,5.43,0,0,0,0
45371,45561,0.050947,0.103607,0.00665,59.65,0,0,0,0,1,0,0,8.78,-6.84,-8.72,6.24,0,0,0,0
45372,45375,0.000581,0.018201,0,93.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45372,45376,0.000275,0.001012,0,0,0,0,0,0,1,0,0,18.92,5.17,-18.92,-5.17,0,0,0,0
45373,45375,0.007365,0.230677,0,46.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45374,45375,0.007365,0.230677,0,46.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45377,45378,0.00029,0.001111,0,0,0,0,0,0,1,0,0,-19.53,-9.11,19.53,9.12,0,0,0,0
45378,46089,0.009704,0.050767,0.02389,208.31,0,0,0,0,1,0,0,22.04,-18.57,-21.97,16.34,0,0,0,0
45380,45381,0.000238,0.001109,0,0,0,0,0,0,1,0,0,6.92,2.91,-6.92,-2.91,0,0,0,0
45382,45437,0.05018,0.127297,0.00524,53.18,0,0,0,0,1,0,0,1.55,1.65,-1.55,-2.21,0,0,0,0
46023,45382,0.036711,0.105945,0.00359,60.4,0,0,0,0,1,0,0,10.06,2.53,-10.03,-2.82,0,0,0,0
45384,45383,0.002925,0.089783,0,109.14,0,0,1.01875,0,1,0,0,-31.49,-5.59,31.52,6.46,0,0,0,0
45384,45383,0.002925,0.089783,0,109.14,0,0,1.01875,0,1,0,0,-31.49,-5.59,31.52,6.46,0,0,0,0
45384,45383,0.002925,0.089783,0,109.14,0,0,1.01875,0,1,0,0,-31.49,-5.59,31.52,6.46,0,0,0,0
45383,45385,0.000286,0.001,0,0,0,0,0,0,1,0,0,-133.57,-28.5,133.62,28.67,0,0,0,0
45383,45386,0.00024,0.001006,0,0,0,0,0,0,1,0,0,39,9.11,-39,-9.09,0,0,0,0
45389,45384,0.02273,0.051179,0.00192,63.75,0,0,0,0,1,0,0,-20.3,-14.44,20.43,14.53,0,0,0,0
45395,45384,0.027603,0.077561,0.00689,77.66,0,0,0,0,1,0,0,-43.77,-5.05,44.27,5.72,0,0,0,0
45384,59814,0.023531,0.059557,0.00415,70.9,0,0,0,0,1,0,0,29.78,-3.48,-29.59,3.52,0,0,0,0
45385,45390,0.003379,0.021091,0.00576,176.88,0,0,0,0,1,0,0,-15.47,-23.52,15.5,23.06,0,0,0,0
46116,45385,0.00592,0.038823,0.01659,249.21,0,0,0,0,1,0,0,118.92,8.45,-118.14,-5.15,0,0,0,0
45388,45387,0.000517,0.02995,0,315.49,0,0,1,0,1,0,0,-76.58,-20.69,76.61,22.44,0,0,0,0
46198,45387,0.001218,0.016268,0.27182,1257.99,0,0,0,0,1,0,0,467.44,-37.41,-464.99,40.44,0,0,0,0
45387,59934,0.000513,0.006521,0.13467,1153.71,0,0,0,0,1,0,0,189.84,-32.05,-189.67,19.53,0,0,0,0
45387,59982,0.000855,0.010199,0.17614,1162.4,0,0,0,0,1,0,0,198.54,-30.83,-198.23,15.31,0,0,0,0
45389,45388,0.004876,0.171486,0,81.87,0,0,1,0,1,0,0,-23.3,-1.74,23.33,2.62,0,0,0,0
45388,45390,0.000212,0.001132,0,0,0,0,0,0,1,0,0,53.25,18.07,-53.25,-18.04,0,0,0,0
45390,45933,0.006457,0.036557,0.03801,230.04,0,0,0,0,1,0,0,-56.26,3.99,56.45,-7,0,0,0,0
45390,59051,0.002939,0.021085,0.01581,239.26,0,0,0,0,1,0,0,94,-9.01,-93.76,9.05,0,0,0,0
45391,45392,0.000242,0.001181,0,0,0,0,0,0,1,0,0,-4.24,9.16,4.24,-9.16,0,0,0,0
45391,45393,0.000251,0.001143,0,0,0,0,0,0,1,0,0,4.24,0.49,-4.24,-0.49,0,0,0,0
45391,45394,0.000232,0.001175,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
45392,45397,0.09653,0.151101,0.0128,62.48,0,0,0,0,1,0,0,-19.07,6.74,19.44,-7.54,0,0,0,0
45473,45392,0.105246,0.22531,0.00374,61.46,0,0,0,0,1,0,0,-14.6,-2.33,14.83,2.41,0,0,0,0
45395,45411,0.01744,0.048812,0.00251,75.76,0,0,0,0,1,0,0,37.08,2.15,-36.85,-1.78,0,0,0,0
45397,45396,0.005339,0.167609,0,73.39,0,0,1.0125,0,1,0,0,-16.29,2.82,16.3,-2.38,0,0,0,0
45396,45398,0.000242,0.001075,0,0,0,0,0,0,1,0,0,17.1,2.9,-17.1,-2.89,0,0,0,0
45396,45399,0.000255,0.001045,0,0,0,0,0,0,1,0,0,-33.41,-0.51,33.41,0.52,0,0,0,0
45396,45400,0.000273,0.001145,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45399,45407,0.003223,0.021139,0.02333,155.61,0,0,0,0,1,0,0,-16.58,-3.88,16.59,1.48,0,0,0,0
45401,45402,0.00028,0.001063,0,0,0,0,0,0,1,0,0,-8.13,-1.16,8.13,1.16,0,0,0,0
45401,45403,0.000222,0.001006,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45401,45404,0.000235,0.001047,0,0,0,0,0,0,1,0,0,8.13,1.16,-8.13,-1.16,0,0,0,0
45456,45402,0.02833,0.069792,0.01477,56.73,0,0,0,0,1,0,0,-7.29,-7.48,7.32,6.12,0,0,0,0
45405,45406,0.000279,0.001167,0,0,0,0,0,0,1,0,0,16.4,4.19,-16.4,-4.18,0,0,0,0
45405,45407,0.00021,0.001038,0,0,0,0,0,0,1,0,0,-16.4,-4.19,16.4,4.19,0,0,0,0
59055,45407,0.006023,0.037347,0.03547,192.92,0,0,0,0,1,0,0,33.06,2.3,-33,-5.67,0,0,0,0
45409,45408,0.003772,0.131602,0,76.87,0,0,1,0,1,0,0,-16.41,0.74,16.42,-0.41,0,0,0,0
45408,45410,0.000288,0.001192,0,0,0,0,0,0,1,0,0,21.48,5.69,-21.48,-5.68,0,0,0,0
45408,46193,0.008593,0.046828,0.01074,210.21,0,0,0,0,1,0,0,-37.9,-5.28,38.02,4.73,0,0,0,0
45948,45409,0.030383,0.061213,0.00315,44.7,0,0,0,0,1,0,0,-2.77,-0.6,2.78,0.26,0,0,0,0
45411,45412,0.000208,0.00105,0,0,0,0,0,0,1,0,0,8.13,4.98,-8.13,-4.98,0,0,0,0
45411,45415,0.051551,0.150965,0.00467,71.96,0,0,0,0,1,0,0,28.72,-3.2,-28.3,3.92,0,0,0,0
45950,45413,0.031607,0.075507,0.00999,52.61,0,0,0,0,1,0,0,4.72,-0.37,-4.72,-0.66,0,0,0,0
45413,46115,0.036151,0.095557,0.00329,69.76,0,0,0,0,1,0,0,-26.68,-1.39,26.93,1.69,0,0,0,0
45413,59790,0.071274,0.174548,0.00603,63.13,0,0,0,0,1,0,0,15.47,-6.92,-15.28,6.76,0,0,0,0
45414,45415,0.000261,0.001189,0,0,0,0,0,0,1,0,0,-6.14,-2.5,6.14,2.5,0,0,0,0
45462,45415,0.036437,0.099579,0.00296,66.97,0,0,0,0,1,0,0,-21.98,6.63,22.17,-6.41,0,0,0,0
45417,45416,0.000401,0.024314,0,528.17,0,0,1.00625,0,1,0,0,-157.14,5.29,157.23,0.19,0,0,0,0
45417,45416,0.000401,0.024314,0,528.17,0,0,1.00625,0,1,0,0,-157.14,5.29,157.23,0.19,0,0,0,0
45416,45418,0.000246,0.001123,0,0,0,0,0,0,1,0,0,53.97,25.27,-53.97,-25.23,0,0,0,0
45416,45419,0.000226,0.001148,0,0,0,0,0,0,1,0,0,-368.44,-25.66,368.72,27.08,0,0,0,0
45417,45453,0.007932,0.04141,0.11466,271.43,0,0,0,0,1,0,0,104.76,-3.53,-103.98,-5.02,0,0,0,0
45417,45453,0.007932,0.04141,0.11466,271.43,0,0,0,0,1,0,0,104.76,-3.53,-103.98,-5.02,0,0,0,0
45417,45453,0.007932,0.04141,0.11466,271.43,0,0,0,0,1,0,0,104.76,-3.53,-103.98,-5.02,0,0,0,0
45419,46008,0.00157,0.016265,0.27435,1160.94,0,0,0,0,1,0,0,172.11,8.69,-171.68,-34.21,0,0,0,0
45419,46042,0.001219,0.016374,0.24479,1276.5,0,0,0,0,1,0,0,239.66,-58.95,-239,40.78,0,0,0,0
45419,46042,0.001219,0.016374,0.24479,1276.5,0,0,0,0,1,0,0,239.66,-58.95,-239,40.78,0,0,0,0
45419,46091,0.002684,0.027967,0.9528,1401.46,0,0,0,0,1,0,0,-510.08,41.07,516.64,-77.12,0,0,0,0
45419,46091,0.002684,0.027967,0.9528,1401.46,0,0,0,0,1,0,0,-510.08,41.07,516.64,-77.12,0,0,0,0
45423,45420,0.038474,0.104259,0.00901,56.12,0,0,0,0,1,0,0,12.59,0.99,-12.53,-1.79,0,0,0,0
45437,45420,0.075698,0.250044,0.0076,50.13,0,0,0,0,1,0,0,0.56,1.46,-0.56,-2.26,0,0,0,0
45421,45422,0.000211,0.00102,0,0,0,0,0,0,1,0,0,7.74,3.62,-7.74,-3.62,0,0,0,0
45421,45423,0.000216,0.001151,0,0,0,0,0,0,1,0,0,-7.74,-3.62,7.74,3.62,0,0,0,0
45424,45423,0.042524,0.099744,0.0068,43.68,0,0,0,0,1,0,0,-6.24,1.11,6.26,-1.8,0,0,0,0
45445,45423,0.01543,0.038151,0.00411,62.51,0,0,0,0,1,0,0,26.69,2.61,-26.59,-2.8,0,0,0,0
45437,45424,0.054992,0.13299,0.00615,43.8,0,0,0,0,1,0,0,-3.7,1.21,3.71,-1.84,0,0,0,0
45425,45426,0.000239,0.001149,0,0,0,0,0,0,1,0,0,10.43,2.49,-10.43,-2.48,0,0,0,0
45425,45442,0.061782,0.202454,0.00502,52.86,0,0,0,0,1,0,0,-8.08,2.24,8.12,-2.59,0,0,0,0
45475,45425,0.045914,0.107092,0.01241,51.3,0,0,0,0,1,0,0,2.36,3.51,-2.35,-4.73,0,0,0,0
45427,45428,0.000233,0.001173,0,0,0,0,0,0,1,0,0,-7.7,-1.33,7.7,1.33,0,0,0,0
45428,45441,0.027936,0.072667,0.0255,72.24,0,0,0,0,1,0,0,-29.24,7.96,29.51,-9.8,0,0,0,0
45428,45442,0.048127,0.127332,0.00211,66.99,0,0,0,0,1,0,0,21.54,-9.29,-21.28,9.79,0,0,0,0
45429,45430,0.00028,0.00116,0,0,0,0,0,0,1,0,0,39.86,19.09,-39.86,-19.07,0,0,0,0
46047,45429,0.00485,0.032313,0.01831,222.2,0,0,0,0,1,0,0,45.84,-3.39,-45.75,2,0,0,0,0
45429,46215,0.011858,0.053168,0.0262,194.7,0,0,0,0,1,0,0,5.88,-21.09,-5.84,18.4,0,0,0,0
45431,45434,0.055794,0.131092,0.00556,49.36,0,0,0,0,1,0,0,-4.41,-3.95,4.43,3.41,0,0,0,0
45431,46044,0.009935,0.030998,0.00062,62.45,0,0,0,0,1,0,0,-16.52,-4.04,16.54,4.07,0,0,0,0
45432,45433,0.000202,0.00106,0,0,0,0,0,0,1,0,0,13.63,4.86,-13.63,-4.86,0,0,0,0
45432,45439,0.082604,0.200304,0.00335,55.68,0,0,0,0,1,0,0,6.55,-2.34,-6.51,2.09,0,0,0,0
45442,45432,0.064423,0.171871,0.00813,60.14,0,0,0,0,1,0,0,8.71,-8.14,-8.62,7.56,0,0,0,0
46044,45432,0.039696,0.133278,0.00582,55.47,0,0,0,0,1,0,0,11.65,9.79,-11.56,-10.08,0,0,0,0
45434,45471,0.081292,0.196827,0.01183,53.23,0,0,0,0,1,0,0,-6.91,-4.15,6.96,3,0,0,0,0
45435,45436,0.000211,0.001017,0,0,0,0,0,0,1,0,0,7.85,1.74,-7.85,-1.74,0,0,0,0
45435,45439,0.16295,0.301101,0.00412,52.23,0,0,0,0,1,0,0,-3.72,2.41,3.76,-2.76,0,0,0,0
45435,45447,0.045752,0.108303,0.00646,58.76,0,0,0,0,1,0,0,7.34,-6.6,-7.3,6.04,0,0,0,0
45617,45435,0.085965,0.187857,0.00608,59.94,0,0,0,0,1,0,0,11.59,-2.81,-11.47,2.45,0,0,0,0
45437,45438,0.000204,0.001135,0,0,0,0,0,0,1,0,0,7.02,1.83,-7.02,-1.83,0,0,0,0
45439,45440,0.000271,0.001124,0,0,0,0,0,0,1,0,0,2.75,0.67,-2.75,-0.67,0,0,0,0
45495,45443,0.034765,0.079909,0.00284,71.56,0,0,0,0,1,0,0,20.51,-9.28,-20.34,9.37,0,0,0,0
45443,45593,0.093685,0.238954,0.00387,66.09,0,0,0,0,1,0,0,12.2,-10.31,-11.97,10.48,0,0,0,0
45445,45444,0.004161,0.137155,0,76.99,0,0,1.00625,0,1,0,0,-26.69,-2.61,26.72,3.54,0,0,0,0
45444,45446,0.000261,0.001138,0,0,0,0,0,0,1,0,0,11.62,0.9,-11.62,-0.89,0,0,0,0
45447,45448,0.000233,0.001029,0,0,0,0,0,0,1,0,0,3.52,0.54,-3.52,-0.54,0,0,0,0
45447,45495,0.05749,0.166766,0.00503,56.73,0,0,0,0,1,0,0,3.78,-6.58,-3.75,6.15,0,0,0,0
45450,45449,0.003397,0.103483,0,76.91,0,0,1,0,1,0,0,-15.3,0.58,15.31,-0.35,0,0,0,0
45449,45451,0.000276,0.001163,0,0,0,0,0,0,1,0,0,39.57,13.44,-39.57,-13.42,0,0,0,0
45452,45449,0.003235,0.019616,0.0085,220.88,0,0,0,0,1,0,0,54.97,12.75,-54.88,-13.09,0,0,0,0
45450,45476,0.068239,0.176768,0.0057,53.42,0,0,0,0,1,0,0,6.32,0.78,-6.29,-1.32,0,0,0,0
45450,45480,0.011592,0.024531,0.00141,57.34,0,0,0,0,1,0,0,8.98,-1.36,-8.98,1.23,0,0,0,0
46004,45452,0.001421,0.009112,0.00325,234.9,0,0,0,0,1,0,0,99.84,21.25,-99.7,-20.74,0,0,0,0
45452,59070,0.009225,0.053446,0.01958,192.62,0,0,0,0,1,0,0,0.16,16.72,-0.13,-18.67,0,0,0,0
45454,45453,0.003888,0.10807,0,79.76,0,0,1.0125,0,1,0,0,-21.4,-8.25,21.42,8.78,0,0,0,0
45453,45455,0.000277,0.00116,0,0,0,0,0,0,1,0,0,39.17,5.99,-39.17,-5.97,0,0,0,0
45470,45453,0.00723,0.0322,0.02035,228.78,0,0,0,0,1,0,0,-25.26,-5.93,25.3,3.91,0,0,0,0
45453,45542,0.004903,0.026676,0.01855,264.43,0,0,0,0,1,0,0,75.35,-1.21,-75.09,0.57,0,0,0,0
45453,45542,0.004903,0.026676,0.01855,264.43,0,0,0,0,1,0,0,75.35,-1.21,-75.09,0.57,0,0,0,0
45453,45542,0.004903,0.026676,0.01855,264.43,0,0,0,0,1,0,0,75.35,-1.21,-75.09,0.57,0,0,0,0
45454,45477,0.022922,0.066469,0.00631,87.58,0,0,0,0,1,0,0,14.68,6.83,-14.62,-7.36,0,0,0,0
45454,45494,0.09655,0.187608,0.00329,54.75,0,0,0,0,1,0,0,6.73,1.42,-6.69,-1.7,0,0,0,0
45551,45456,0.063221,0.152107,0.00792,43.89,0,0,0,0,1,0,0,2.87,-3.63,-2.86,2.91,0,0,0,0
45552,45456,0.022355,0.064645,0.00818,49,0,0,0,0,1,0,0,-1.72,-3.82,1.72,3.05,0,0,0,0
45457,45460,-0.001273,-0.019876,0,122.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45457,45461,0.00027,0.001036,0,0,0,0,0,0,1,0,0,3.17,1.38,-3.17,-1.38,0,0,0,0
45457,45462,0.000214,0.001134,0,0,0,0,0,0,1,0,0,-3.17,-1.38,3.17,1.38,0,0,0,0
45458,45460,0.015278,0.23852,0,61.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45459,45460,0.015278,0.23852,0,61.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45462,45463,0.058756,0.124885,0.00334,68.32,0,0,0,0,1,0,0,22.89,-7.51,-22.56,7.87,0,0,0,0
45462,45473,0.078208,0.202599,0.00511,54.28,0,0,0,0,1,0,0,-4.08,-0.5,4.09,0.01,0,0,0,0
59067,45463,0.08602,0.201599,0.00436,66.04,0,0,0,0,1,0,0,-18.16,8.83,18.51,-8.46,0,0,0,0
45464,45482,0.062165,0.173185,0.005,37.68,0,0,0,0,1,0,0,-1.65,-0.87,1.65,0.33,0,0,0,0
45494,45464,0.044001,0.097509,0.00268,52.19,0,0,0,0,1,0,0,3.73,-0.3,-3.73,0.02,0,0,0,0
45466,45465,0.003741,0.116051,0,41.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45465,45467,0.000217,0.001141,0,0,0,0,0,0,1,0,0,-20.13,-0.82,20.13,0.82,0,0,0,0
45465,45468,0.000267,0.001098,0,0,0,0,0,0,1,0,0,20.13,0.82,-20.13,-0.81,0,0,0,0
45465,45469,0.00021,0.00117,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
45467,45499,0.010482,0.050578,0.03179,232.55,0,0,0,0,1,0,0,59.65,-6.8,-59.3,5.15,0,0,0,0
45467,45548,0.010824,0.09397,0.04689,238.4,0,0,0,0,1,0,0,-79.79,5.98,80.45,-5.25,0,0,0,0
45471,45470,0.00335,0.112024,0,63.39,0,0,1,0,1,0,0,-6.96,-3,6.96,3.06,0,0,0,0
45470,45472,0.000226,0.001039,0,0,0,0,0,0,1,0,0,28.95,4.64,-28.95,-4.64,0,0,0,0
45470,45485,0.005773,0.031695,0.0176,163.55,0,0,0,0,1,0,0,-10.66,-1.78,10.67,-0.1,0,0,0,0
45473,45474,0.00024,0.001037,0,0,0,0,0,0,1,0,0,10.51,2.32,-10.51,-2.32,0,0,0,0
45497,45475,0.087446,0.192322,0.00381,39.45,0,0,0,0,1,0,0,0.21,0.26,-0.21,-0.64,0,0,0,0
45500,45475,0.01924,0.052993,0.00374,60,0,0,0,0,1,0,0,12.12,6.65,-12.08,-6.93,0,0,0,0
45476,45480,0.067016,0.153795,0.00471,52.11,0,0,0,0,1,0,0,-5.7,-1.28,5.72,0.82,0,0,0,0
45477,45478,0.000259,0.001122,0,0,0,0,0,0,1,0,0,6.27,1.23,-6.27,-1.23,0,0,0,0
45480,45477,0.021678,0.051265,0.00215,77.11,0,0,0,0,1,0,0,-7.51,-6.17,7.52,5.98,0,0,0,0
45479,45480,0.000227,0.001118,0,0,0,0,0,0,1,0,0,-10.76,-4.12,10.76,4.12,0,0,0,0
45481,45484,0.001386,0.042386,0,127.47,0,0,1,0,1,0,0,57.1,3.9,-57.06,-2.62,0,0,0,0
45481,45485,0.000263,0.001191,0,0,0,0,0,0,1,0,0,-57.1,-3.9,57.11,3.93,0,0,0,0
45482,45484,0.000337,0.010293,0,102.47,0,0,1,0,1,0,0,-57.05,-2.31,57.06,2.62,0,0,0,0
45488,45482,0.035582,0.07488,0.01038,73.48,0,0,0,0,1,0,0,-32.4,-0.94,32.76,0.58,0,0,0,0
45483,45484,0.010215,0.312316,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45485,46047,0.006397,0.040739,0.0273,221.36,0,0,0,0,1,0,0,-67.77,-3.83,68.04,2.56,0,0,0,0
45486,45487,0.000217,0.001057,0,0,0,0,0,0,1,0,0,5.86,1.79,-5.86,-1.79,0,0,0,0
45486,45488,0.000218,0.001134,0,0,0,0,0,0,1,0,0,-5.86,-1.79,5.86,1.79,0,0,0,0
45486,45489,0.000272,0.001157,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45495,45488,0.048695,0.117962,0.00638,71.16,0,0,0,0,1,0,0,-26.22,0.96,26.55,-0.85,0,0,0,0
45491,45490,0.002704,0.085605,0,64.35,0,0,1.00625,0,1,0,0,-18.39,0.43,18.4,-0.17,0,0,0,0
45490,45492,0.00021,0.001143,0,0,0,0,0,0,1,0,0,23.06,8.14,-23.06,-8.14,0,0,0,0
46004,45490,0.004768,0.020693,0.01584,204.8,0,0,0,0,1,0,0,41.54,6.59,-41.46,-7.98,0,0,0,0
45491,59071,0.043437,0.104552,0.00416,54.36,0,0,0,0,1,0,0,18.39,-0.43,-18.26,0.3,0,0,0,0
45493,45494,0.000248,0.001109,0,0,0,0,0,0,1,0,0,-2.95,-2,2.95,2,0,0,0,0
45495,45496,0.000276,0.001191,0,0,0,0,0,0,1,0,0,9.46,2.16,-9.46,-2.16,0,0,0,0
45497,45498,0.000265,0.001007,0,0,0,0,0,0,1,0,0,2.74,1.03,-2.74,-1.03,0,0,0,0
45500,45497,0.088597,0.205799,0.004,48.47,0,0,0,0,1,0,0,2.96,0.9,-2.95,-1.29,0,0,0,0
45500,45499,0.006377,0.215506,0,77.6,0,0,1,0,1,0,0,-16,-7.66,16.02,8.33,0,0,0,0
45499,45501,0.000268,0.001185,0,0,0,0,0,0,1,0,0,25.16,5.6,-25.16,-5.59,0,0,0,0
59070,45499,0.006835,0.044705,0.03289,207.79,0,0,0,0,1,0,0,-18.08,15.86,18.12,-19.08,0,0,0,0
45503,45502,0.002608,0.077406,0,82.78,0,0,1.0125,0,1,0,0,-21.22,-0.45,21.23,0.77,0,0,0,0
45502,45504,0.000279,0.001084,0,0,0,0,0,0,1,0,0,51.01,16.95,-51,-16.92,0,0,0,0
45502,45505,0.000247,0.001157,0,0,0,0,0,0,1,0,0,-72.24,-17.72,72.25,17.78,0,0,0,0
45519,45503,0.027632,0.067113,0.00281,66.63,0,0,0,0,1,0,0,-21.11,-0.49,21.22,0.45,0,0,0,0
45505,45513,0.005165,0.030326,0.011,220.94,0,0,0,0,1,0,0,36.75,3.36,-36.69,-4.17,0,0,0,0
45505,45515,0.003065,0.017832,0.0141,236.64,0,0,0,0,1,0,0,70.32,3.39,-70.18,-4.1,0,0,0,0
