F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
45505,45518,0.00424,0.024875,0.00932,216.8,0,0,0,0,1,0,0,47.94,2.13,-47.85,-2.61,0,0,0,0
45505,45542,0.005533,0.027676,0.03695,273.07,0,0,0,0,1,0,0,-102.5,15.13,103.06,-16.39,0,0,0,0
45505,45542,0.005533,0.027676,0.03695,273.07,0,0,0,0,1,0,0,-102.5,15.13,103.06,-16.39,0,0,0,0
45505,45542,0.005533,0.027676,0.03695,273.07,0,0,0,0,1,0,0,-102.5,15.13,103.06,-16.39,0,0,0,0
45505,45988,0.002231,0.015225,0.00414,232.63,0,0,0,0,1,0,0,47.82,-41.63,-47.74,41.74,0,0,0,0
45505,46131,0.004772,0.026118,0.01745,221.5,0,0,0,0,1,0,0,32.42,-30.43,-32.33,28.99,0,0,0,0
45507,45506,0.004976,0.1492,0,75.41,0,0,1,0,1,0,0,-15.68,5.82,15.69,-5.44,0,0,0,0
45506,45508,0.000205,0.001127,0,0,0,0,0,0,1,0,0,-66.1,-13.45,66.11,13.5,0,0,0,0
45506,45509,0.000271,0.001117,0,0,0,0,0,0,1,0,0,50.41,18.9,-50.4,-18.87,0,0,0,0
45506,45510,0.000298,0.001199,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45532,45507,0.020518,0.062078,0.00264,65.09,0,0,0,0,1,0,0,-20.73,0.24,20.81,-0.29,0,0,0,0
45507,46147,0.010728,0.031522,0.00135,45.37,0,0,0,0,1,0,0,-2.06,-3.78,2.07,3.64,0,0,0,0
46131,45508,0.002659,0.016814,0.00605,205.43,0,0,0,0,1,0,0,26.45,-3.7,-26.43,3.14,0,0,0,0
46145,45508,0.001166,0.00742,0.00667,209.33,0,0,0,0,1,0,0,39.7,16.03,-39.68,-16.64,0,0,0,0
45512,45511,0.006192,0.183882,0,70.37,0,0,1.0125,0,1,0,0,-11.51,0.08,11.52,0.15,0,0,0,0
45511,45513,0.000284,0.001165,0,0,0,0,0,0,1,0,0,-61.93,-15.88,61.94,15.93,0,0,0,0
45511,45514,0.000207,0.001174,0,0,0,0,0,0,1,0,0,50.41,15.73,-50.4,-15.7,0,0,0,0
45516,45515,0.005465,0.162361,0,66.63,0,0,1.025,0,1,0,0,-9.58,-5.76,9.59,5.95,0,0,0,0
45515,45517,0.000274,0.001161,0,0,0,0,0,0,1,0,0,37.92,5.11,-37.92,-5.1,0,0,0,0
45528,45515,0.008805,0.047519,0.01627,201.81,0,0,0,0,1,0,0,-24.58,-1.62,24.63,0.13,0,0,0,0
45516,45535,0.03072,0.059338,0.00422,55.41,0,0,0,0,1,0,0,9.58,5.76,-9.55,-6.16,0,0,0,0
45518,45521,0.012958,0.466182,0,120.35,0,0,1,0,1,0,0,9.93,-4.68,-9.92,5.2,0,0,0,0
45518,45522,0.000209,0.001085,0,0,0,0,0,0,1,0,0,37.92,7.29,-37.92,-7.27,0,0,0,0
45519,45521,-0.007627,-0.274412,0,70.35,0,0,1,0,1,0,0,-9.92,4.89,9.92,-5.2,0,0,0,0
45519,45529,0.051112,0.113458,0.00507,74.45,0,0,0,0,1,0,0,30.82,-0.33,-30.38,0.76,0,0,0,0
45519,45535,0.013892,0.038163,0.00409,38.8,0,0,0,0,1,0,0,0.21,-4.08,-0.21,3.63,0,0,0,0
45520,45521,0.024076,0.86619,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45523,45524,0.000202,0.001026,0,0,0,0,0,0,1,0,0,4.77,0.82,-4.77,-0.82,0,0,0,0
45529,45523,0.013868,0.042309,0.00435,64.72,0,0,0,0,1,0,0,13.48,-4.48,-13.46,4.09,0,0,0,0
45570,45523,0.10118,0.183209,0.00487,59.53,0,0,0,0,1,0,0,-8.59,4.56,8.68,-4.91,0,0,0,0
45526,45525,0.003969,0.126168,0,64.24,0,0,1.0125,0,1,0,0,-6.21,1.48,6.21,-1.43,0,0,0,0
45525,45527,0.000201,0.001153,0,0,0,0,0,0,1,0,0,18.37,3.04,-18.37,-3.04,0,0,0,0
45525,45528,0.00026,0.001091,0,0,0,0,0,0,1,0,0,-24.58,-1.61,24.58,1.62,0,0,0,0
45533,45526,0.010669,0.031316,0.00215,54.39,0,0,0,0,1,0,0,-6.2,1.25,6.21,-1.48,0,0,0,0
45530,45531,0.000206,0.001059,0,0,0,0,0,0,1,0,0,9.53,2.02,-9.53,-2.02,0,0,0,0
45530,45532,0.00029,0.001101,0,0,0,0,0,0,1,0,0,-9.53,-2.02,9.53,2.02,0,0,0,0
45534,45535,0.000284,0.001111,0,0,0,0,0,0,1,0,0,-9.75,-2.52,9.75,2.52,0,0,0,0
45537,45536,0.003837,0.123567,0,56.98,0,0,1.0125,0,1,0,0,-7.42,-1.51,7.42,1.58,0,0,0,0
45536,45538,0.000247,0.001085,0,0,0,0,0,0,1,0,0,57.09,19.72,-57.08,-19.68,0,0,0,0
45536,45542,0.002638,0.014478,0.00746,231.99,0,0,0,0,1,0,0,27.54,-14.88,-27.51,14.2,0,0,0,0
45536,46004,0.00393,0.026815,0.02996,234.13,0,0,0,0,1,0,0,-74.15,-4.56,74.35,2.66,0,0,0,0
45536,59075,0.006378,0.033889,0.06833,218.91,0,0,0,0,1,0,0,-17.89,-1.86,17.91,-5.45,0,0,0,0
45537,45547,0.080188,0.184002,0.00318,45.78,0,0,0,0,1,0,0,7.42,1.51,-7.38,-1.77,0,0,0,0
45540,45539,0.004847,0.117553,0,60.17,0,0,1.00625,0,1,0,0,-3.99,-0.93,3.99,0.95,0,0,0,0
45539,45541,0.000235,0.001166,0,0,0,0,0,0,1,0,0,56.5,32.45,-56.49,-32.4,0,0,0,0
45539,45542,0.000204,0.001057,0,0,0,0,0,0,1,0,0,-60.49,-33.4,60.5,33.44,0,0,0,0
45540,45545,0.111651,0.28736,0.00369,49.95,0,0,0,0,1,0,0,3.99,0.93,-3.97,-1.28,0,0,0,0
45542,46190,0.004229,0.017402,0.01406,240.52,0,0,0,0,1,0,0,-116.88,-0.2,117.41,0.85,0,0,0,0
45543,45544,0.000229,0.001172,0,0,0,0,0,0,1,0,0,11.37,5.76,-11.37,-5.76,0,0,0,0
45545,45543,0.042196,0.10798,0.00213,51.29,0,0,0,0,1,0,0,-4.88,0.95,4.89,-1.15,0,0,0,0
45543,46188,0.023487,0.058117,0.0028,61.06,0,0,0,0,1,0,0,-16.26,-4.61,16.32,4.45,0,0,0,0
45545,45546,0.000226,0.001017,0,0,0,0,0,0,1,0,0,6.79,0.08,-6.79,-0.08,0,0,0,0
59071,45547,0.084627,0.214799,0.0043,49.48,0,0,0,0,1,0,0,-1.37,-1.11,1.37,0.65,0,0,0,0
45548,46089,0.016043,0.087484,0.0707,243.46,0,0,0,0,1,0,0,-96.83,1.65,98.24,-1.58,0,0,0,0
45549,45550,0.000248,0.001147,0,0,0,0,0,0,1,0,0,4.38,1.26,-4.38,-1.26,0,0,0,0
45549,45551,0.000274,0.001008,0,0,0,0,0,0,1,0,0,-4.38,-1.26,4.38,1.26,0,0,0,0
45554,45553,0.006009,0.163095,0,77.91,0,0,1.0125,0,1,0,0,-23.92,-8.16,23.95,9.14,0,0,0,0
45553,45555,0.000266,0.001129,0,0,0,0,0,0,1,0,0,25.09,13.39,-25.09,-13.38,0,0,0,0
45553,45556,0.000217,0.001049,0,0,0,0,0,0,1,0,0,-49.05,-22.53,49.05,22.56,0,0,0,0
45553,45557,0.000273,0.001133,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45558,45554,0.028094,0.091215,0.00643,75.03,0,0,0,0,1,0,0,-40.88,-8.22,41.35,9.06,0,0,0,0
45554,45559,0.03978,0.087037,0.00855,46.69,0,0,0,0,1,0,0,0.13,2.73,-0.12,-3.64,0,0,0,0
46090,45554,0.023945,0.065925,0.00187,60.9,0,0,0,0,1,0,0,17.63,3.62,-17.56,-3.63,0,0,0,0
46089,45556,0.001782,0.012238,0.00708,213.05,0,0,0,0,1,0,0,49.1,22.11,-49.05,-22.56,0,0,0,0
45559,45560,0.000236,0.001076,0,0,0,0,0,0,1,0,0,4.37,0.95,-4.37,-0.95,0,0,0,0
45559,45561,0.046583,0.101821,0.00466,53.51,0,0,0,0,1,0,0,-4.25,2.69,4.26,-3.17,0,0,0,0
45561,45562,0.000218,0.001148,0,0,0,0,0,0,1,0,0,5.23,1.26,-5.23,-1.26,0,0,0,0
45561,45563,0.02302,0.06188,0.00705,47.85,0,0,0,0,1,0,0,-0.77,-4.33,0.78,3.58,0,0,0,0
45563,46090,0.051321,0.102885,0.00641,46.96,0,0,0,0,1,0,0,-6.31,-4.75,6.33,4.11,0,0,0,0
45564,45567,0.010195,0.334602,0,215.6,0,0,1,0,1,0,0,43.82,-1.32,-43.63,7.39,0,0,0,0
45564,45568,0.000207,0.001086,0,0,0,0,0,0,1,0,0,-43.82,7.15,43.82,-7.13,0,0,0,0
45564,45569,0.000293,0.001069,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
45565,45567,-0.004931,-0.161816,0,94.12,0,0,1,0,1,0,0,-43.72,4.46,43.63,-7.39,0,0,0,0
45572,45565,0.029241,0.084161,0.00465,72.94,0,0,0,0,1,0,0,-37.25,13.39,37.68,-12.64,0,0,0,0
45566,45567,0.030102,0.987923,0,121.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45568,45590,0.006396,0.041789,0.03875,210.08,0,0,0,0,1,0,0,-43.82,7.13,43.94,-10.44,0,0,0,0
45571,45578,0.017924,0.054306,0.0021,56.41,0,0,0,0,1,0,0,6.83,-12.65,-6.79,12.51,0,0,0,0
45582,45571,0.037556,0.109368,0.00819,62.38,0,0,0,0,1,0,0,14.74,-11.04,-14.63,10.45,0,0,0,0
45573,45574,0.000234,0.001074,0,0,0,0,0,0,1,0,0,11.97,2.32,-11.97,-2.32,0,0,0,0
45576,45575,0.006895,0.212396,0,66.45,0,0,1.0625,0,1,0,0,11.89,-19.88,-11.85,21.05,0,0,0,0
45575,45588,0.005435,0.027061,0.0194,204.01,0,0,0,0,1,0,0,42.58,9.08,-42.48,-10.64,0,0,0,0
45590,45575,0.003395,0.017347,0.02257,220.25,0,0,0,0,1,0,0,-62.53,6.77,62.66,-8.51,0,0,0,0
45577,45576,0.008513,0.217383,0,70.07,0,0,1.05625,0,1,0,0,-27.81,-19.12,27.9,21.58,0,0,0,0
45576,45580,0.000205,0.001019,0,0,0,0,0,0,1,0,0,-39.79,-1.7,39.79,1.72,0,0,0,0
45578,45577,0.002159,0.056604,0,62.97,0,0,1.0125,0,1,0,0,6.79,-12.51,-6.79,12.61,0,0,0,0
45577,45579,0.000264,0.0011,0,0,0,0,0,0,1,0,0,34.6,6.5,-34.6,-6.49,0,0,0,0
45581,45582,0.000261,0.001043,0,0,0,0,0,0,1,0,0,-9.55,-4.98,9.55,4.98,0,0,0,0
45581,45583,0.000264,0.001159,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
45586,45585,0.0056,0.177693,0,58.12,0,0,1.04375,0,1,0,0,7.94,-11.24,-7.93,11.57,0,0,0,0
45585,45588,0.000234,0.001108,0,0,0,0,0,0,1,0,0,7.93,-11.57,-7.93,11.57,0,0,0,0
45587,45586,0.010703,0.288211,0,67.42,0,0,1.01875,0,1,0,0,-19.94,-2.25,19.98,3.32,0,0,0,0
45586,45589,0.000225,0.001136,0,0,0,0,0,0,1,0,0,-27.93,7.91,27.93,-7.91,0,0,0,0
45592,45587,0.021943,0.054829,0.003,64.12,0,0,0,0,1,0,0,-19.86,-2.38,19.94,2.25,0,0,0,0
45591,45592,0.000216,0.001148,0,0,0,0,0,0,1,0,0,-4,-1.3,4,1.3,0,0,0,0
45594,45595,0.000201,0.001052,0,0,0,0,0,0,1,0,0,-5.07,-0.87,5.07,0.87,0,0,0,0
45595,45606,0.043658,0.096072,0.00345,62.09,0,0,0,0,1,0,0,-17.57,0.68,17.7,-0.77,0,0,0,0
45595,45610,0.06499,0.170063,0.0024,55.48,0,0,0,0,1,0,0,-9.92,1.57,9.98,-1.66,0,0,0,0
45615,45595,0.036522,0.118278,0.00838,65.6,0,0,0,0,1,0,0,-22.24,2.8,22.42,-3.12,0,0,0,0
45600,45596,0.037701,0.1132,0.0071,77.09,0,0,0,0,1,0,0,42.68,-24.86,-41.81,26.75,0,0,0,0
45597,45598,0.000236,0.001079,0,0,0,0,0,0,1,0,0,4.88,1.27,-4.88,-1.27,0,0,0,0
45600,45597,0.085704,0.246247,0.01051,86.38,0,0,0,0,1,0,0,-28.76,10.21,29.54,-9.07,0,0,0,0
45600,45597,0.085704,0.246247,0.01051,86.38,0,0,0,0,1,0,0,-28.76,10.21,29.54,-9.07,0,0,0,0
45600,45597,0.085704,0.246247,0.01051,86.38,0,0,0,0,1,0,0,-28.76,10.21,29.54,-9.07,0,0,0,0
45600,45599,0.002661,0.073556,0,91.54,0,0,1,0,1,0,0,28.86,-4.28,-28.84,4.88,0,0,0,0
45599,45601,0.00025,0.001142,0,0,0,0,0,0,1,0,0,11.16,4.47,-11.16,-4.47,0,0,0,0
45600,45617,0.084126,0.21217,0.0058,62.66,0,0,0,0,1,0,0,14.73,-1.48,-14.56,1.33,0,0,0,0
45602,45603,0.00026,0.001115,0,0,0,0,0,0,1,0,0,4.43,0.59,-4.43,-0.59,0,0,0,0
45610,45604,0.065595,0.183625,0.00607,58.57,0,0,0,0,1,0,0,-14.16,0.57,14.28,-0.87,0,0,0,0
45604,46222,0.06979,0.185914,0.00507,63.87,0,0,0,0,1,0,0,-21.28,0.33,21.57,-0.11,0,0,0,0
45605,45608,0.008554,0.228518,0,202.73,0,0,1,0,1,0,0,17.72,-0.35,-17.69,1.02,0,0,0,0
45605,45609,0.000201,0.001191,0,0,0,0,0,0,1,0,0,17.1,3.73,-17.1,-3.72,0,0,0,0
45605,45613,0.006187,0.034262,0.02141,204.26,0,0,0,0,1,0,0,-40.74,-5.18,40.84,3.41,0,0,0,0
45606,45608,-0.003195,-0.085369,0,77.73,0,0,1,0,1,0,0,-17.7,0.77,17.69,-1.02,0,0,0,0
45607,45608,0.032182,0.859778,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45610,45611,0.000267,0.00107,0,0,0,0,0,0,1,0,0,2.33,0.55,-2.33,-0.55,0,0,0,0
45612,45613,0.000248,0.001155,0,0,0,0,0,0,1,0,0,-16.32,-5.5,16.32,5.5,0,0,0,0
45612,45614,0.000234,0.001163,0,0,0,0,0,0,1,0,0,16.32,5.5,-16.32,-5.5,0,0,0,0
45613,46154,0.016629,0.103335,0.02134,214.27,0,0,0,0,1,0,0,-57.16,-8.92,57.67,9.75,0,0,0,0
45615,45616,0.000286,0.001122,0,0,0,0,0,0,1,0,0,5.67,2.2,-5.67,-2.2,0,0,0,0
45617,45618,0.000209,0.001093,0,0,0,0,0,0,1,0,0,2.15,1.26,-2.15,-1.26,0,0,0,0
51050,45619,0.027559,0.076541,0.00217,63.81,0,0,0,0,1,0,0,22.24,-2.7,-22.11,2.83,0,0,0,0
51091,45619,0.0592,0.140091,0.00881,57.64,0,0,0,0,1,0,0,-10.89,6.88,10.99,-7.58,0,0,0,0
45619,51107,0.089623,0.180037,0.00325,54.6,0,0,0,0,1,0,0,9.14,-4.03,-9.05,3.86,0,0,0,0
45620,45621,0.000287,0.001016,0,0,0,0,0,0,1,0,0,3.27,1.17,-3.27,-1.17,0,0,0,0
45620,51071,0.03926,0.122465,0.00566,52.86,0,0,0,0,1,0,0,6.24,6.99,-6.21,-7.49,0,0,0,0
55623,45620,0.02084,0.059736,0.00199,55.93,0,0,0,0,1,0,0,9.54,8.04,-9.51,-8.16,0,0,0,0
45622,55242,0.045531,0.102245,0.00437,51.06,0,0,0,0,1,0,0,-4.08,0.71,4.09,-1.14,0,0,0,0
45622,55350,0.087128,0.249704,0.01037,52.02,0,0,0,0,1,0,0,-5.9,-1.59,5.93,0.6,0,0,0,0
45623,45626,0.059654,0.14038,0.01072,53.47,0,0,0,0,1,0,0,6.12,4.3,-6.08,-5.36,0,0,0,0
45623,45629,0.015437,0.041042,0.00103,67.44,0,0,0,0,1,0,0,-25.78,-4.74,25.88,4.89,0,0,0,0
45623,45633,0.039038,0.103597,0.00661,44.54,0,0,0,0,1,0,0,1.61,0.2,-1.61,-0.91,0,0,0,0
45623,45661,0.094993,0.240966,0.00825,55.91,0,0,0,0,1,0,0,9.88,-1.17,-9.79,0.51,0,0,0,0
45624,45625,0.000281,0.001167,0,0,0,0,0,0,1,0,0,8.65,2.96,-8.65,-2.96,0,0,0,0
45624,45626,0.000216,0.001129,0,0,0,0,0,0,1,0,0,-8.65,-2.96,8.65,2.96,0,0,0,0
45634,45626,0.066091,0.159635,0.00424,45.59,0,0,0,0,1,0,0,2.58,-2.83,-2.57,2.4,0,0,0,0
45628,45627,0.000617,0.033414,0,401.96,0,0,1.0125,0,1,0,0,-135.73,-32.83,135.84,39.01,0,0,0,0
45627,46001,0.001566,0.021464,0.70547,1190.27,0,0,0,0,1,0,0,416.05,-73.39,-413.52,31.53,0,0,0,0
45627,46086,0.001434,0.019084,0.47264,1223.71,0,0,0,0,1,0,0,-551.89,34.38,555.98,-31.04,0,0,0,0
45629,45628,0.004518,0.117848,0,90.56,0,0,1.0125,0,1,0,0,-34.04,-5.69,34.09,7.02,0,0,0,0
45628,45630,0.000206,0.001011,0,0,0,0,0,0,1,0,0,101.64,25.82,-101.62,-25.71,0,0,0,0
45629,45633,0.070343,0.147364,0.00405,54.53,0,0,0,0,1,0,0,8.16,0.8,-8.12,-1.15,0,0,0,0
45630,45744,0.012145,0.06899,0.01966,217.89,0,0,0,0,1,0,0,48.76,19.16,-48.45,-19.46,0,0,0,0
45631,45632,0.000283,0.001081,0,0,0,0,0,0,1,0,0,9.73,2.06,-9.73,-2.06,0,0,0,0
45631,45633,0.000298,0.001008,0,0,0,0,0,0,1,0,0,-9.73,-2.06,9.73,2.06,0,0,0,0
45731,45634,0.02525,0.055832,0.01634,59.16,0,0,0,0,1,0,0,14.45,-3.09,-14.4,1.48,0,0,0,0
45638,45635,0.037519,0.092039,0.00351,69.19,0,0,0,0,1,0,0,-28.24,12.97,28.58,-12.5,0,0,0,0
45635,45656,0.046799,0.105061,0.00273,71.58,0,0,0,0,1,0,0,-33.54,7.71,34.06,-6.82,0,0,0,0
45635,45658,0.114787,0.290388,0.00589,51.27,0,0,0,0,1,0,0,-3.43,3.63,3.46,-4.18,0,0,0,0
45636,45637,0.000281,0.001021,0,0,0,0,0,0,1,0,0,-4.88,7.04,4.88,-7.04,0,0,0,0
45637,45658,0.031672,0.076199,0.00905,58.13,0,0,0,0,1,0,0,10.84,-3.12,-10.81,2.26,0,0,0,0
45637,51055,0.027654,0.078849,0.00716,62,0,0,0,0,1,0,0,-15.72,10.15,15.82,-10.63,0,0,0,0
45641,45638,0.070248,0.162062,0.00435,65.37,0,0,0,0,1,0,0,-22,14,22.45,-13.43,0,0,0,0
45639,45641,0.014158,0.036729,0.00361,73.36,0,0,0,0,1,0,0,-35.87,3.63,36.04,-3.57,0,0,0,0
51039,45639,0.097779,0.249161,0.00474,59.68,0,0,0,0,1,0,0,-21.23,5.49,21.68,-4.84,0,0,0,0
45641,45640,0.004201,0.122896,0,79.15,0,0,1.0375,0,1,0,0,-23.29,-9.11,23.32,9.88,0,0,0,0
45640,45642,0.000202,0.001091,0,0,0,0,0,0,1,0,0,13.54,1.9,-13.54,-1.9,0,0,0,0
45640,45643,0.000229,0.001176,0,0,0,0,0,0,1,0,0,-36.86,-11.78,36.86,11.8,0,0,0,0
45641,45828,0.091019,0.20553,0.00657,55.3,0,0,0,0,1,0,0,9.25,-1.31,-9.18,0.78,0,0,0,0
45847,45643,0.013441,0.064726,0.07213,226.74,0,0,0,0,1,0,0,-70.56,17.9,71.27,-21.89,0,0,0,0
45643,55629,0.023547,0.073034,0.04026,237.42,0,0,0,0,1,0,0,-108.13,10.09,110.85,-5.85,0,0,0,0
45644,45647,0.002746,0.104084,0,232.09,0,0,1,0,1,0,0,27.44,4.95,-27.42,-4.18,0,0,0,0
45644,45648,0.000231,0.001108,0,0,0,0,0,0,1,0,0,-27.44,-4.95,27.45,4.96,0,0,0,0
45644,45649,0.000266,0.001038,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
45644,45650,0.0002,0.001121,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45645,45647,-0.000432,-0.016394,0,85.08,0,0,1,0,1,0,0,-10.45,-0.37,10.45,0.35,0,0,0,0
51055,45645,0.053654,0.110184,0.00297,60.82,0,0,0,0,1,0,0,-22.57,9.04,22.87,-8.72,0,0,0,0
45645,51073,0.032271,0.087995,0.00541,59.04,0,0,0,0,1,0,0,-12.42,9.09,12.49,-9.45,0,0,0,0
45646,45647,0.013834,0.524401,0,147.01,0,0,1,0,1,0,0,-16.93,-2.31,16.97,3.83,0,0,0,0
51040,45648,0.011561,0.062444,0.13506,245.59,0,0,0,0,1,0,0,-79.33,6.48,80.04,-16.87,0,0,0,0
51040,45648,0.011561,0.062444,0.13506,245.59,0,0,0,0,1,0,0,-79.33,6.48,80.04,-16.87,0,0,0,0
51040,45648,0.011561,0.062444,0.13506,245.59,0,0,0,0,1,0,0,-79.33,6.48,80.04,-16.87,0,0,0,0
45648,55264,0.009758,0.052223,0.03211,261.14,0,0,0,0,1,0,0,-89.19,15.22,89.95,-14.54,0,0,0,0
45648,55264,0.009758,0.052223,0.03211,261.14,0,0,0,0,1,0,0,-89.19,15.22,89.95,-14.54,0,0,0,0
45648,55264,0.009758,0.052223,0.03211,261.14,0,0,0,0,1,0,0,-89.19,15.22,89.95,-14.54,0,0,0,0
45651,45652,0.000231,0.001039,0,0,0,0,0,0,1,0,0,6.59,2.02,-6.59,-2.02,0,0,0,0
45654,45651,0.096393,0.228624,0.00419,68.24,0,0,0,0,1,0,0,-28.29,8.14,29.1,-6.65,0,0,0,0
45651,45656,0.044187,0.105755,0.0033,72.62,0,0,0,0,1,0,0,-35.69,4.63,36.23,-3.68,0,0,0,0
45653,45654,0.000235,0.001111,0,0,0,0,0,0,1,0,0,-7.97,-0.82,7.97,0.82,0,0,0,0
45816,45654,0.056574,0.123111,0.00611,63.25,0,0,0,0,1,0,0,-20.05,8.92,20.32,-8.96,0,0,0,0
45656,45655,0.003544,0.102838,0,108.28,0,0,1.01875,0,1,0,0,-42.21,3.25,42.27,-1.48,0,0,0,0
45656,45655,0.003544,0.102838,0,108.28,0,0,1.01875,0,1,0,0,-42.21,3.25,42.27,-1.48,0,0,0,0
45655,45657,0.000251,0.001144,0,0,0,0,0,0,1,0,0,-84.55,2.95,84.57,-2.87,0,0,0,0
45657,55264,0.015752,0.070289,0.05089,232.76,0,0,0,0,1,0,0,-84.57,2.87,85.66,-3.32,0,0,0,0
45659,45660,0.000213,0.001037,0,0,0,0,0,0,1,0,0,3.45,0.74,-3.45,-0.74,0,0,0,0
45734,45659,0.092862,0.140117,0.00539,54.33,0,0,0,0,1,0,0,10.07,-6.89,-9.94,6.5,0,0,0,0
45659,45813,0.05892,0.144563,0.00724,52.39,0,0,0,0,1,0,0,6.49,7.8,-6.43,-8.42,0,0,0,0
45661,45662,0.00028,0.001106,0,0,0,0,0,0,1,0,0,5.88,0.45,-5.88,-0.45,0,0,0,0
45663,45661,0.040927,0.099423,0.00868,48.44,0,0,0,0,1,0,0,-3.91,0.06,3.91,-0.96,0,0,0,0
45663,45664,0.000231,0.001111,0,0,0,0,0,0,1,0,0,7.46,1.7,-7.46,-1.7,0,0,0,0
45663,46041,0.067335,0.189673,0.01162,50.81,0,0,0,0,1,0,0,-3.55,-1.76,3.56,0.54,0,0,0,0
45666,45665,0.003742,0.119119,0,93.64,0,0,1.025,0,1,0,0,-39.57,-18.02,39.64,20.21,0,0,0,0
45665,45667,0.000286,0.001139,0,0,0,0,0,0,1,0,0,-39.64,-20.21,39.65,20.23,0,0,0,0
45666,45861,0.013931,0.047376,0.00371,57.64,0,0,0,0,1,0,0,-9.2,-0.64,9.21,0.28,0,0,0,0
45667,45671,0.003838,0.01989,0.01208,236.98,0,0,0,0,1,0,0,94.85,12.82,-94.53,-12.42,0,0,0,0
45667,45860,0.002234,0.012683,0.01567,246.06,0,0,0,0,1,0,0,129.86,-1.35,-129.51,1.65,0,0,0,0
45667,46050,0.005381,0.030228,0.04826,261.36,0,0,0,0,1,0,0,-88.12,-10.57,88.51,7.53,0,0,0,0
45667,46050,0.005381,0.030228,0.04826,261.36,0,0,0,0,1,0,0,-88.12,-10.57,88.51,7.53,0,0,0,0
45667,46050,0.005381,0.030228,0.04826,261.36,0,0,0,0,1,0,0,-88.12,-10.57,88.51,7.53,0,0,0,0
45669,45668,0.006421,0.188536,0,66.74,0,0,1.0125,0,1,0,0,-9.7,-3.09,9.7,3.28,0,0,0,0
45668,45670,0.000291,0.001178,0,0,0,0,0,0,1,0,0,56.46,18.37,-56.45,-18.33,0,0,0,0
45668,45671,0.000269,0.001099,0,0,0,0,0,0,1,0,0,-66.16,-21.65,66.17,21.7,0,0,0,0
45679,45669,0.004817,0.01317,0.00245,56.31,0,0,0,0,1,0,0,-9.8,-2.27,9.8,2.02,0,0,0,0
45669,45929,0.03862,0.10775,0.01074,37.54,0,0,0,0,1,0,0,-0.11,1.07,0.11,-2.22,0,0,0,0
45687,45671,0.010693,0.061811,0.01856,210.1,0,0,0,0,1,0,0,-38.5,-5.53,38.65,4.45,0,0,0,0
45671,45860,0.00373,0.023323,0.01257,189.28,0,0,0,0,1,0,0,-10.3,-13.73,10.31,12.45,0,0,0,0
45672,45673,0.000259,0.001194,0,0,0,0,0,0,1,0,0,4.82,0.73,-4.82,-0.73,0,0,0,0
45672,45674,0.000225,0.001193,0,0,0,0,0,0,1,0,0,-4.82,-0.73,4.82,0.73,0,0,0,0
45679,45674,0.027561,0.046349,0.00418,57.85,0,0,0,0,1,0,0,12.62,-5.16,-12.57,4.79,0,0,0,0
45674,45868,0.021,0.03414,0.0287,62.35,0,0,0,0,1,0,0,21.14,-1.98,-21.05,-0.95,0,0,0,0
45965,45674,0.021406,0.041712,0.00274,57.92,0,0,0,0,1,0,0,13.42,3.33,-13.38,-3.55,0,0,0,0
45675,45676,0.000263,0.001092,0,0,0,0,0,0,1,0,0,3.14,0.83,-3.14,-0.83,0,0,0,0
45675,45677,0.000214,0.001068,0,0,0,0,0,0,1,0,0,-3.14,-0.83,3.14,0.83,0,0,0,0
45677,45704,0.044933,0.121791,0.00266,53.19,0,0,0,0,1,0,0,6.26,3.44,-6.23,-3.65,0,0,0,0
45727,45677,0.05334,0.146572,0.00778,56.3,0,0,0,0,1,0,0,9.45,3.6,-9.39,-4.26,0,0,0,0
45904,45678,0.03813,0.091206,0.00155,55.28,0,0,0,0,1,0,0,11.7,19.79,-11.51,-19.51,0,0,0,0
45679,45680,0.000299,0.001101,0,0,0,0,0,0,1,0,0,21.51,5.82,-21.5,-5.82,0,0,0,0
45679,45904,0.021287,0.050748,0.013,70.13,0,0,0,0,1,0,0,-29.16,-5.55,29.34,4.56,0,0,0,0
45679,46095,0.018857,0.054833,0.00185,51.13,0,0,0,0,1,0,0,4.84,7.17,-4.82,-7.33,0,0,0,0
45681,45682,0.000257,0.001036,0,0,0,0,0,0,1,0,0,13.79,5.4,-13.79,-5.4,0,0,0,0
45681,45683,0.000204,0.001001,0,0,0,0,0,0,1,0,0,-13.79,-5.4,13.79,5.41,0,0,0,0
45689,45683,0.059981,0.16611,0.00317,58.13,0,0,0,0,1,0,0,11.98,0.52,-11.9,-0.64,0,0,0,0
45701,45683,0.028957,0.071818,0.00806,46.09,0,0,0,0,1,0,0,1.89,3.92,-1.88,-4.76,0,0,0,0
45685,45684,0.007728,0.200249,0,56.2,0,0,1,0,1,0,0,-0.7,2.74,0.7,-2.73,0,0,0,0
45684,45686,0.000291,0.00102,0,0,0,0,0,0,1,0,0,37.8,8.24,-37.79,-8.23,0,0,0,0
45684,45687,0.000219,0.001106,0,0,0,0,0,0,1,0,0,-38.5,-5.51,38.5,5.53,0,0,0,0
45685,45695,0.010961,0.029916,0.02629,43.45,0,0,0,0,1,0,0,0.7,-2.74,-0.7,-0.05,0,0,0,0
45689,45688,0.003136,0.085756,0,102.17,0,0,1.00625,0,1,0,0,-30.98,2.46,31.01,-1.68,0,0,0,0
45689,45688,0.003136,0.085756,0,102.17,0,0,1.00625,0,1,0,0,-30.98,2.46,31.01,-1.68,0,0,0,0
45688,45690,0.000223,0.001021,0,0,0,0,0,0,1,0,0,26.73,3.89,-26.73,-3.88,0,0,0,0
45688,45702,0.014652,0.070035,0.05169,222.25,0,0,0,0,1,0,0,-52.5,16.73,52.93,-20.15,0,0,0,0
45688,45972,0.006205,0.027704,0.02203,199.2,0,0,0,0,1,0,0,-36.24,-17.25,36.34,15.3,0,0,0,0
45701,45689,0.025799,0.075404,0.00642,78.9,0,0,0,0,1,0,0,-24.84,2.47,24.99,-2.72,0,0,0,0
45701,45689,0.025799,0.075404,0.00642,78.9,0,0,0,0,1,0,0,-24.84,2.47,24.99,-2.72,0,0,0,0
45692,45691,0.00409,0.111124,0,74.36,0,0,1.0375,0,1,0,0,-16.19,-11.52,16.21,11.96,0,0,0,0
45691,45693,0.000272,0.001164,0,0,0,0,0,0,1,0,0,-16.44,-12.14,16.45,12.15,0,0,0,0
45691,45694,0.000254,0.001049,0,0,0,0,0,0,1,0,0,0.24,0.18,-0.24,-0.18,0,0,0,0
45698,45692,0.075049,0.162234,0.00624,60.4,0,0,0,0,1,0,0,-15.91,-11.56,16.19,11.52,0,0,0,0
45702,45693,0.014887,0.07545,0.05995,189.28,0,0,0,0,1,0,0,-13.09,20.92,13.2,-26.61,0,0,0,0
45744,45693,0.015428,0.068547,0.0176,223.15,0,0,0,0,1,0,0,64.38,-0.48,-63.77,1.39,0,0,0,0
45695,45696,0.000281,0.001167,0,0,0,0,0,0,1,0,0,7.91,1,-7.91,-1,0,0,0,0
45695,46095,0.022818,0.065393,0.00407,54.08,0,0,0,0,1,0,0,-7.21,-0.96,7.22,0.56,0,0,0,0
45861,45697,0.028956,0.079558,0.00245,67.11,0,0,0,0,1,0,0,25.28,5.28,-25.1,-5.05,0,0,0,0
45868,45697,0.019374,0.067266,0.00509,59.77,0,0,0,0,1,0,0,13.16,-0.53,-13.13,0.1,0,0,0,0
45883,45697,0.039146,0.105946,0.00512,64.05,0,0,0,0,1,0,0,-19.95,-2.67,20.1,2.54,0,0,0,0
45704,45698,0.097196,0.244812,0.00518,43.61,0,0,0,0,1,0,0,1.23,1.37,-1.23,-1.89,0,0,0,0
45699,45701,0.058128,0.130765,0.00247,69.58,0,0,0,0,1,0,0,-32.59,11.87,33.25,-10.65,0,0,0,0
45871,45699,0.029281,0.090421,0.00737,69.21,0,0,0,0,1,0,0,-29.39,12.6,29.68,-12.51,0,0,0,0
45700,45701,0.0003,0.001135,0,0,0,0,0,0,1,0,0,-14.54,-1.79,14.54,1.79,0,0,0,0
45702,45703,0.000296,0.001173,0,0,0,0,0,0,1,0,0,20.86,5.66,-20.86,-5.66,0,0,0,0
46002,45702,0.017162,0.085374,0.0537,226.76,0,0,0,0,1,0,0,61.31,3.68,-60.71,-6.43,0,0,0,0
45704,45705,0.000255,0.001092,0,0,0,0,0,0,1,0,0,5,2.28,-5,-2.28,0,0,0,0
45706,45707,0.000249,0.001116,0,0,0,0,0,0,1,0,0,-5.89,-3.04,5.89,3.04,0,0,0,0
45706,45708,0.000277,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
45706,45709,0.000225,0.001108,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
45707,45994,0.093219,0.229323,0.00824,54.96,0,0,0,0,1,0,0,-7.45,-2.19,7.5,1.42,0,0,0,0
45707,46041,0.091174,0.194086,0.00359,45.99,0,0,0,0,1,0,0,1.56,-0.85,-1.56,0.47,0,0,0,0
45722,45710,0.021631,0.054886,0.00152,48.81,0,0,0,0,1,0,0,2.78,4.03,-2.77,-4.18,0,0,0,0
45710,45729,0.033489,0.096116,0.01164,46.19,0,0,0,0,1,0,0,-2.57,3.23,2.57,-4.46,0,0,0,0
45711,45712,0.000276,0.00116,0,0,0,0,0,0,1,0,0,8.2,2.38,-8.2,-2.38,0,0,0,0
45711,45722,0.076572,0.177992,0.00515,48.97,0,0,0,0,1,0,0,-4.26,-4.96,4.29,4.48,0,0,0,0
45786,45711,0.040725,0.126373,0.00787,51.62,0,0,0,0,1,0,0,3.95,-3.38,-3.94,2.58,0,0,0,0
45714,45713,0.004323,0.133375,0,73.49,0,0,1.025,0,1,0,0,-15.91,1.47,15.92,-1.14,0,0,0,0
45713,45715,0.000295,0.001119,0,0,0,0,0,0,1,0,0,26.72,4.77,-26.72,-4.76,0,0,0,0
45713,45716,0.000211,0.001148,0,0,0,0,0,0,1,0,0,-42.64,-3.63,42.64,3.65,0,0,0,0
45713,45717,0.00023,0.001,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45728,45714,0.053312,0.127511,0.00486,60.26,0,0,0,0,1,0,0,-15.78,1.25,15.91,-1.47,0,0,0,0
45716,45797,0.010595,0.058889,0.03762,211.89,0,0,0,0,1,0,0,-42.64,-3.65,42.83,0.78,0,0,0,0
45718,45719,0.000272,0.001194,0,0,0,0,0,0,1,0,0,30.5,3.69,-30.5,-3.68,0,0,0,0
45718,45954,0.007793,0.047851,0.01039,180.2,0,0,0,0,1,0,0,-7.4,-0.92,7.4,-0.19,0,0,0,0
46178,45718,0.00449,0.027828,0.01367,199.99,0,0,0,0,1,0,0,23.74,1.58,-23.72,-2.93,0,0,0,0
45736,45720,0.023381,0.066682,0.03685,58.74,0,0,0,0,1,0,0,11.99,-6.46,-11.96,2.68,0,0,0,0
45720,45786,0.082409,0.200347,0.00826,56.01,0,0,0,0,1,0,0,8.5,-3.18,-8.44,2.46,0,0,0,0
45722,45721,0.006018,0.185872,0,87.24,0,0,1.05625,0,1,0,0,-30.46,-16.01,30.53,18.28,0,0,0,0
45721,45723,0.000269,0.001043,0,0,0,0,0,0,1,0,0,-53.76,-25.86,53.77,25.89,0,0,0,0
45721,45724,0.000207,0.00101,0,0,0,0,0,0,1,0,0,23.22,7.58,-23.22,-7.57,0,0,0,0
45722,45727,0.030918,0.074898,0.00187,65.54,0,0,0,0,1,0,0,23.4,7.5,-23.22,-7.28,0,0,0,0
45723,45732,0.023886,0.126939,0.04529,215.75,0,0,0,0,1,0,0,-48.79,-1.42,49.34,-0.42,0,0,0,0
45723,45744,0.005369,0.025321,0.09123,209.81,0,0,0,0,1,0,0,44.62,-21.85,-44.5,12.93,0,0,0,0
45723,45797,0.007376,0.036586,0.09294,212.09,0,0,0,0,1,0,0,-49.59,-2.62,49.77,-6.18,0,0,0,0
45725,45726,0.000269,0.001098,0,0,0,0,0,0,1,0,0,13.78,3.68,-13.77,-3.68,0,0,0,0
45725,45727,0.000202,0.001166,0,0,0,0,0,0,1,0,0,-13.78,-3.68,13.78,3.68,0,0,0,0
45729,45728,0.022793,0.05639,0.00678,56.91,0,0,0,0,1,0,0,-10.91,1.77,10.94,-2.43,0,0,0,0
45731,45730,0.006568,0.169407,0,98.36,0,0,1,0,1,0,0,-48.67,2.2,48.81,1.61,0,0,0,0
45730,45732,0.000226,0.001188,0,0,0,0,0,0,1,0,0,-48.81,-1.61,48.82,1.63,0,0,0,0
45731,45736,0.014721,0.040489,0.00655,63.42,0,0,0,0,1,0,0,18.04,-5.89,-17.99,5.33,0,0,0,0
45737,45732,0.004867,0.037323,0.02148,225.09,0,0,0,0,1,0,0,-60.14,-14.55,60.31,13.64,0,0,0,0
46078,45732,0.011939,0.075437,0.13559,252.84,0,0,0,0,1,0,0,79.94,-2.67,-79.24,-7.42,0,0,0,0
46078,45732,0.011939,0.075437,0.13559,252.84,0,0,0,0,1,0,0,79.94,-2.67,-79.24,-7.42,0,0,0,0
45734,45733,0.005932,0.151613,0,81.9,0,0,1,0,1,0,0,-24.21,5.43,24.24,-4.56,0,0,0,0
45733,45735,0.000206,0.001038,0,0,0,0,0,0,1,0,0,-24.24,4.56,24.25,-4.56,0,0,0,0
45735,45808,0.017612,0.103499,0.02584,198.87,0,0,0,0,1,0,0,-24.25,4.56,24.35,-6.69,0,0,0,0
45737,45740,0.007551,0.216437,0,193.77,0,0,1,0,1,0,0,10.37,23.6,-10.32,-22.22,0,0,0,0
45737,45742,0.003211,0.016704,0.11688,222.8,0,0,0,0,1,0,0,58.91,-6.33,-58.8,-5.32,0,0,0,0
45737,45820,0.009939,0.074874,0.0712,184.12,0,0,0,0,1,0,0,-9.14,-2.72,9.15,-4.67,0,0,0,0
45738,45740,-0.002469,-0.070783,0,68.77,0,0,1,0,1,0,0,-10.34,-22.67,10.32,22.22,0,0,0,0
45738,45741,0.063182,0.174486,0.00572,61.8,0,0,0,0,1,0,0,-18.2,-2.04,18.42,2.07,0,0,0,0
45739,45740,0.026431,0.757621,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45741,45805,0.083933,0.178519,0.00659,65.28,0,0,0,0,1,0,0,-25.2,-2.88,25.73,3.33,0,0,0,0
45742,45743,0.000213,0.001087,0,0,0,0,0,0,1,0,0,31.15,2.71,-31.15,-2.7,0,0,0,0
45794,45742,0.010249,0.056323,0.03616,157.35,0,0,0,0,1,0,0,0.37,-5.47,-0.36,1.72,0,0,0,0
45742,45800,0.008926,0.064603,0.02028,202.53,0,0,0,0,1,0,0,26.14,0.47,-26.08,-2.15,0,0,0,0
45746,45745,0.000259,0.017084,0,369.02,0,0,1.00625,0,1,0,0,-105.07,-41.83,105.11,43.88,0,0,0,0
45745,45747,0.000291,0.001126,0,0,0,0,0,0,1,0,0,63.9,0.84,-63.89,-0.8,0,0,0,0
45745,45806,0.002397,0.024125,0.46085,1346.32,0,0,0,0,1,0,0,-575.11,64.32,582.64,-38.2,0,0,0,0
45745,45806,0.002397,0.024125,0.46085,1346.32,0,0,0,0,1,0,0,-575.11,64.32,582.64,-38.2,0,0,0,0
45745,45961,0.001952,0.023432,0.54121,1073.48,0,0,0,0,1,0,0,135.56,-56.9,-135.22,2.52,0,0,0,0
45751,45746,0.015197,0.092718,0.02441,234.52,0,0,0,0,1,0,0,-80.56,3.92,81.5,-0.79,0,0,0,0
45746,45759,0.010758,0.047501,0.05309,167.12,0,0,0,0,1,0,0,5.04,4.26,-5.03,-9.91,0,0,0,0
45797,45746,0.006705,0.037944,0.02248,285.26,0,0,0,0,1,0,0,-18.42,-40.07,18.54,38.36,0,0,0,0
45748,45749,0.000287,0.001099,0,0,0,0,0,0,1,0,0,5.95,1.44,-5.95,-1.44,0,0,0,0
45748,45750,0.000279,0.001118,0,0,0,0,0,0,1,0,0,-5.95,-1.44,5.95,1.44,0,0,0,0
45750,45756,0.034133,0.06789,0.00489,70.02,0,0,0,0,1,0,0,-28.72,2.91,29,-2.86,0,0,0,0
45774,45750,0.015398,0.045086,0.00229,67,0,0,0,0,1,0,0,-20.49,6.83,20.56,-6.86,0,0,0,0
45750,45842,0.01808,0.047429,0.0125,44.99,0,0,0,0,1,0,0,2.21,2.51,-2.21,-3.79,0,0,0,0
45752,45751,0.006378,0.154068,0,85.16,0,0,1.01875,0,1,0,0,-30.3,-1.77,30.36,3.13,0,0,0,0
45751,45753,0.00024,0.001079,0,0,0,0,0,0,1,0,0,13.01,4.65,-13.01,-4.65,0,0,0,0
45752,45777,0.03261,0.065041,0.00754,67.6,0,0,0,0,1,0,0,30.3,1.77,-30.02,-2.02,0,0,0,0
45754,45770,0.050802,0.104394,0.00512,51.12,0,0,0,0,1,0,0,-3.21,3.96,3.23,-4.47,0,0,0,0
45777,45754,0.02281,0.064074,0.00246,37.88,0,0,0,0,1,0,0,1.43,4.75,-1.42,-5,0,0,0,0
45755,45758,2.6e-05,0.000852,0,252.17,0,0,1,0,1,0,0,67.38,11.17,-67.38,-11.13,0,0,0,0
45755,45759,0.000241,0.001178,0,0,0,0,0,0,1,0,0,-67.38,-11.17,67.39,11.22,0,0,0,0
45755,45760,0.000256,0.001198,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45756,45758,0.004009,0.13387,0,104.43,0,0,1,0,1,0,0,-49.74,-5.12,49.83,8.32,0,0,0,0
45756,45761,0.043213,0.139485,0.00555,51.86,0,0,0,0,1,0,0,7.67,6.21,-7.63,-6.65,0,0,0,0
45756,45830,0.059928,0.158872,0.00689,59.51,0,0,0,0,1,0,0,13.07,1.77,-12.97,-2.22,0,0,0,0
45757,45758,0.019788,0.66071,0,147.73,0,0,1,0,1,0,0,-17.49,-0.86,17.55,2.81,0,0,0,0
51163,45759,0.013364,0.062813,0.05406,217.28,0,0,0,0,1,0,0,62.85,-2.22,-62.36,-1.31,0,0,0,0
45761,51047,0.044834,0.11675,0.00175,57.14,0,0,0,0,1,0,0,-7.93,4.64,7.97,-4.72,0,0,0,0
45762,45770,0.051478,0.100235,0.00259,50.92,0,0,0,0,1,0,0,-3.21,3.35,3.22,-3.6,0,0,0,0
45777,45762,0.049139,0.096711,0.00484,38.77,0,0,0,0,1,0,0,1.27,3.65,-1.26,-4.15,0,0,0,0
45763,45764,0.000244,0.001019,0,0,0,0,0,0,1,0,0,2.24,0.57,-2.24,-0.57,0,0,0,0
45763,51046,0.032024,0.081519,0.00479,63.68,0,0,0,0,1,0,0,-16.7,10.18,16.82,-10.38,0,0,0,0
45763,51148,0.08578,0.158045,0.00313,60.16,0,0,0,0,1,0,0,14.16,-7.03,-13.96,7.07,0,0,0,0
45763,51157,0.063742,0.169027,0.00561,41.88,0,0,0,0,1,0,0,0.3,-3.71,-0.3,3.14,0,0,0,0
45766,45765,0.004611,0.150273,0,90.96,0,0,1.03125,0,1,0,0,-36.37,-16.9,36.44,19.3,0,0,0,0
45765,45767,0.000297,0.001107,0,0,0,0,0,0,1,0,0,-36.44,-19.3,36.44,19.31,0,0,0,0
45766,51136,0.018441,0.047119,0.00673,42.99,0,0,0,0,1,0,0,2.17,11.04,-2.15,-11.7,0,0,0,0
45767,51181,0.008904,0.052596,0.06132,223.28,0,0,0,0,1,0,0,-62.11,-16.65,62.44,12.01,0,0,0,0
45768,45769,0.000221,0.001123,0,0,0,0,0,0,1,0,0,5.51,0.85,-5.51,-0.85,0,0,0,0
45768,45770,0.000266,0.00115,0,0,0,0,0,0,1,0,0,-5.51,-0.85,5.51,0.85,0,0,0,0
45770,45771,0.025901,0.048578,0.00342,41.71,0,0,0,0,1,0,0,0.32,-2.9,-0.32,2.55,0,0,0,0
45770,45774,0.084095,0.199983,0.00539,60.91,0,0,0,0,1,0,0,-12.28,10.12,12.48,-10.19,0,0,0,0
51136,45771,0.051235,0.135292,0.00702,46.7,0,0,0,0,1,0,0,4.16,2.03,-4.14,-2.74,0,0,0,0
45772,45777,0.028363,0.071792,0.00751,65.67,0,0,0,0,1,0,0,-21.8,3.16,21.93,-3.63,0,0,0,0
45772,45779,0.050613,0.138918,0.00463,51.96,0,0,0,0,1,0,0,-4.98,0.47,4.99,-0.93,0,0,0,0
45773,45774,0.000279,0.001097,0,0,0,0,0,0,1,0,0,-8.01,-3.36,8.01,3.36,0,0,0,0
45773,45775,0.000224,0.001037,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
45776,45777,0.000242,0.001188,0,0,0,0,0,0,1,0,0,-5.38,-0.39,5.38,0.39,0,0,0,0
45778,45779,0.000226,0.001126,0,0,0,0,0,0,1,0,0,-5.21,-1.02,5.21,1.02,0,0,0,0
45781,45780,0.004877,0.162193,0,85.95,0,0,1,0,1,0,0,-30.43,6.24,30.47,-4.74,0,0,0,0
45780,45782,0.00024,0.001074,0,0,0,0,0,0,1,0,0,19.83,6.12,-19.83,-6.12,0,0,0,0
45780,45783,0.000299,0.00106,0,0,0,0,0,0,1,0,0,-50.3,-1.38,50.31,1.4,0,0,0,0
45796,45781,0.025059,0.066736,0.00497,65.45,0,0,0,0,1,0,0,-22.65,6.71,22.78,-6.87,0,0,0,0
45846,45781,0.059259,0.18918,0.00638,54.2,0,0,0,0,1,0,0,-7.61,-1.19,7.65,0.63,0,0,0,0
45783,45847,0.008175,0.039798,0.02626,218.26,0,0,0,0,1,0,0,59.55,-9.5,-59.26,8.18,0,0,0,0
51040,45783,0.014167,0.102775,0.08547,233.99,0,0,0,0,1,0,0,111.53,-4.86,-109.85,8.1,0,0,0,0
45784,45785,0.000266,0.001178,0,0,0,0,0,0,1,0,0,-11.18,-1.93,11.18,1.93,0,0,0,0
45787,45785,0.031285,0.067332,0.00168,53.24,0,0,0,0,1,0,0,5.91,-6.75,-5.88,6.63,0,0,0,0
45785,45798,0.028468,0.066175,0.00114,50.91,0,0,0,0,1,0,0,-5.29,-8.56,5.32,8.5,0,0,0,0
45787,45788,0.000207,0.001119,0,0,0,0,0,0,1,0,0,10.91,1.95,-10.91,-1.95,0,0,0,0
45787,45796,0.025528,0.070809,0.00412,62.4,0,0,0,0,1,0,0,-16.81,4.8,16.89,-5.02,0,0,0,0
45789,45792,0.003652,0.115671,0,90.61,0,0,1,0,1,0,0,-10.17,1.22,10.17,-1.1,0,0,0,0
45789,45793,0.000238,0.001144,0,0,0,0,0,0,1,0,0,9.8,4.25,-9.8,-4.25,0,0,0,0
45789,45794,0.000238,0.001125,0,0,0,0,0,0,1,0,0,0.37,-5.47,-0.37,5.47,0,0,0,0
45790,45792,0.000425,0.013473,0,65.61,0,0,1,0,1,0,0,10.17,-1.09,-10.17,1.1,0,0,0,0
45790,45836,0.018103,0.054422,0.0012,55.98,0,0,0,0,1,0,0,-10.17,1.09,10.19,-1.16,0,0,0,0
45791,45792,0.023564,0.746277,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45795,45796,0.000289,0.001039,0,0,0,0,0,0,1,0,0,-7.68,-3.12,7.68,3.13,0,0,0,0
45796,45802,0.047323,0.133076,0.00417,48.75,0,0,0,0,1,0,0,-1.93,-4.81,1.94,4.4,0,0,0,0
45798,45797,0.003299,0.103919,0,61.03,0,0,1.01875,0,1,0,0,-5.32,-8.5,5.32,8.6,0,0,0,0
45797,45799,0.000284,0.001085,0,0,0,0,0,0,1,0,0,12.79,3.18,-12.79,-3.18,0,0,0,0
45800,45797,0.008934,0.046055,0.01493,186.61,0,0,0,0,1,0,0,-11.51,-6.78,11.52,5.3,0,0,0,0
45797,45847,0.008429,0.050344,0.07674,238,0,0,0,0,1,0,0,-103.81,28.39,104.77,-30.64,0,0,0,0
45800,45801,0.000264,0.001086,0,0,0,0,0,0,1,0,0,37.59,8.93,-37.59,-8.91,0,0,0,0
45802,45836,0.093666,0.232835,0.0054,53.25,0,0,0,0,1,0,0,-5.2,6.59,5.27,-6.99,0,0,0,0
45804,45803,0.000455,0.029178,0,365.94,0,0,1,0,1,0,0,-94.73,-31.78,94.77,34.53,0,0,0,0
45803,45806,0.00024,0.001053,0,0,0,0,0,0,1,0,0,-94.77,-34.53,94.79,34.63,0,0,0,0
45805,45804,0.004918,0.142086,0,110.25,0,0,1,0,1,0,0,-33.95,2.77,34.01,-1.22,0,0,0,0
45805,45804,0.004918,0.142086,0,110.25,0,0,1,0,1,0,0,-33.95,2.77,34.01,-1.22,0,0,0,0
45805,45804,0.004918,0.142086,0,110.25,0,0,1,0,1,0,0,-33.95,2.77,34.01,-1.22,0,0,0,0
45804,45807,0.000247,0.001028,0,0,0,0,0,0,1,0,0,45.7,16.44,-45.7,-16.41,0,0,0,0
45804,45808,0.000287,0.001121,0,0,0,0,0,0,1,0,0,-53,19,53.01,-18.97,0,0,0,0
45809,45805,0.028858,0.055493,0.00278,58.47,0,0,0,0,1,0,0,-13.68,3.29,13.74,-3.48,0,0,0,0
45805,45811,0.035702,0.099892,0.00935,73.66,0,0,0,0,1,0,0,34.74,-1.59,-34.33,1.75,0,0,0,0
45805,45814,0.049104,0.139448,0.00587,69.55,0,0,0,0,1,0,0,27.66,-6.58,-27.29,7.02,0,0,0,0
45806,46086,0.002326,0.027343,1.05095,1015.89,0,0,0,0,1,0,0,39.4,-65.09,-39.37,-48.2,0,0,0,0
55149,45806,0.003761,0.044349,0.88438,1046.74,0,0,0,0,1,0,0,8.18,-68.91,-8.16,-25.57,0,0,0,0
55722,45806,0.002386,0.02478,1.0604,1361.45,0,0,0,0,1,0,0,655.2,-81.38,-645.66,66.22,0,0,0,0
55722,45806,0.002386,0.02478,1.0604,1361.45,0,0,0,0,1,0,0,655.2,-81.38,-645.66,66.22,0,0,0,0
51065,45808,0.023751,0.122648,0.08919,220.68,0,0,0,0,1,0,0,78.91,-26.98,-77.36,25.66,0,0,0,0
45809,45826,0.103544,0.246412,0.00465,55.93,0,0,0,0,1,0,0,8.91,-4.53,-8.81,4.27,0,0,0,0
45810,45811,0.000285,0.001103,0,0,0,0,0,0,1,0,0,-12.12,-3.91,12.12,3.91,0,0,0,0
45810,45812,0.000277,0.001063,0,0,0,0,0,0,1,0,0,12.12,3.91,-12.12,-3.9,0,0,0,0
45836,45811,0.021035,0.068839,0.00707,65.67,0,0,0,0,1,0,0,-22.1,5.26,22.2,-5.65,0,0,0,0
45813,45816,0.03085,0.070645,0.00454,43.8,0,0,0,0,1,0,0,2.16,7.86,-2.14,-8.29,0,0,0,0
45824,45814,0.070629,0.139611,0.00466,45.25,0,0,0,0,1,0,0,-2.04,7.56,2.08,-7.97,0,0,0,0
45814,45838,0.028959,0.069369,0.02417,61.55,0,0,0,0,1,0,0,16.33,-1.74,-16.26,-0.62,0,0,0,0
45816,45815,0.007002,0.181371,0,64.94,0,0,1,0,1,0,0,9.16,-4.48,-9.15,4.67,0,0,0,0
45815,45820,0.000291,0.001101,0,0,0,0,0,0,1,0,0,9.15,-4.67,-9.15,4.67,0,0,0,0
45815,45821,0.000211,0.001076,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45816,45819,-0.00021,-0.003367,0,151.5,0,0,1,0,1,0,0,13.03,3.85,-13.03,-3.86,0,0,0,0
45817,45819,0.008727,0.139641,0,75.75,0,0,1,0,1,0,0,-13.02,-3.61,13.03,3.86,0,0,0,0
45818,45819,0.008727,0.139641,0,75.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45822,45823,0.000202,0.001134,0,0,0,0,0,0,1,0,0,9.58,3.2,-9.58,-3.2,0,0,0,0
45822,45824,0.000224,0.00116,0,0,0,0,0,0,1,0,0,-9.58,13.96,9.58,-13.96,0,0,0,0
45822,45825,0.000294,0.001114,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
45824,45826,0.057152,0.149486,0.00847,54.42,0,0,0,0,1,0,0,-7.54,6.39,7.59,-7.15,0,0,0,0
45826,45827,0.000228,0.001145,0,0,0,0,0,0,1,0,0,5.85,1.9,-5.85,-1.9,0,0,0,0
45828,45826,0.060853,0.139979,0.00659,49.94,0,0,0,0,1,0,0,4.64,-1.66,-4.63,0.99,0,0,0,0
45829,45830,0.000239,0.001125,0,0,0,0,0,0,1,0,0,-10.9,-5.48,10.9,5.48,0,0,0,0
45842,45830,0.015252,0.050468,0.00573,47.1,0,0,0,0,1,0,0,-2.07,2.68,2.07,-3.26,0,0,0,0
45831,45834,0.000493,0.007268,0,121.76,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
45831,45835,0.000217,0.001173,0,0,0,0,0,0,1,0,0,6.64,2.89,-6.64,-2.89,0,0,0,0
45831,45836,0.000285,0.001147,0,0,0,0,0,0,1,0,0,-6.64,-2.89,6.64,2.89,0,0,0,0
45832,45834,0.00634,0.093512,0,60.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45833,45834,0.00634,0.093512,0,60.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45838,45837,0.062404,0.150155,0.00417,56.29,0,0,0,0,1,0,0,8.91,-0.79,-8.86,0.47,0,0,0,0
45846,45837,0.027113,0.071548,0.01782,45.15,0,0,0,0,1,0,0,-1.13,-0.28,1.13,-1.57,0,0,0,0
45838,45839,0.000276,0.001188,0,0,0,0,0,0,1,0,0,7.35,1.41,-7.35,-1.41,0,0,0,0
45840,45841,0.00029,0.001017,0,0,0,0,0,0,1,0,0,3.34,2.62,-3.34,-2.62,0,0,0,0
45840,51039,0.047233,0.131432,0.00375,58.69,0,0,0,0,1,0,0,-13.48,7.62,13.59,-7.72,0,0,0,0
51047,45840,0.062326,0.163911,0.00451,64.58,0,0,0,0,1,0,0,-27.06,-2.08,27.51,2.8,0,0,0,0
51072,45840,0.024237,0.050505,0.00195,58.75,0,0,0,0,1,0,0,17.47,13.05,-17.37,-13.04,0,0,0,0
45842,45843,0.000203,0.001038,0,0,0,0,0,0,1,0,0,4.28,1.1,-4.28,-1.1,0,0,0,0
45844,45845,0.000239,0.001062,0,0,0,0,0,0,1,0,0,8.74,1.47,-8.74,-1.47,0,0,0,0
45844,45846,0.000224,0.001066,0,0,0,0,0,0,1,0,0,-8.74,-1.47,8.74,1.47,0,0,0,0
45847,45848,0.000207,0.001002,0,0,0,0,0,0,1,0,0,25.05,4.57,-25.05,-4.56,0,0,0,0
45917,45849,0.059369,0.166215,0.00714,74.55,0,0,0,0,1,0,0,39.31,-16.65,-38.3,18.72,0,0,0,0
59763,45849,0.04661,0.109087,0.0066,64.65,0,0,0,0,1,0,0,-24.25,2.85,24.51,-2.93,0,0,0,0
45850,45851,0.000212,0.00104,0,0,0,0,0,0,1,0,0,9.35,0.12,-9.35,-0.12,0,0,0,0
45875,45850,0.021608,0.055289,0.0129,58.31,0,0,0,0,1,0,0,10.88,-5.31,-10.85,4.02,0,0,0,0
45850,45923,0.061037,0.165469,0.00469,47.78,0,0,0,0,1,0,0,1.5,-4.14,-1.49,3.67,0,0,0,0
46101,45852,0.047709,0.118759,0.00653,50.2,0,0,0,0,1,0,0,-11.2,-1.67,11.26,1.13,0,0,0,0
45852,46119,0.03364,0.064503,0.00711,67.04,0,0,0,0,1,0,0,-24.47,-5.71,24.67,5.33,0,0,0,0
45853,45854,0.000276,0.00108,0,0,0,0,0,0,1,0,0,21.32,3.24,-21.32,-3.24,0,0,0,0
45855,45899,0.066064,0.1494,0.00546,57.85,0,0,0,0,1,0,0,-11.84,0.02,11.93,-0.4,0,0,0,0
45856,45857,0.000299,0.001045,0,0,0,0,0,0,1,0,0,-8.94,-2.71,8.94,2.71,0,0,0,0
45906,45857,0.038743,0.079586,0.00358,62,0,0,0,0,1,0,0,-17.64,-1.07,17.76,0.93,0,0,0,0
45857,46207,0.02285,0.04972,0.00964,67.74,0,0,0,0,1,0,0,-26.7,-3.64,26.85,2.95,0,0,0,0
45858,46072,0.002834,0.015661,0.01346,190.09,0,0,0,0,1,0,0,-22.61,1.61,22.63,-3,0,0,0,0
45858,46118,0.003793,0.014409,0.0091,200.39,0,0,0,0,1,0,0,-16.51,-9.63,16.52,8.68,0,0,0,0
45859,45931,0.02687,0.060382,0.00258,45.3,0,0,0,0,1,0,0,-1.8,0.96,1.8,-1.23,0,0,0,0
45859,46101,0.01976,0.061346,0.00351,52.25,0,0,0,0,1,0,0,-5.45,-1.95,5.45,1.61,0,0,0,0
45861,45860,0.003321,0.099393,0,83.96,0,0,1.01875,0,1,0,0,-27.28,-12.86,27.31,13.73,0,0,0,0
45860,45862,0.000282,0.001061,0,0,0,0,0,0,1,0,0,56.26,7.63,-56.25,-7.59,0,0,0,0
45860,45972,0.002195,0.015618,0.00448,198.96,0,0,0,0,1,0,0,-29.08,-19.35,29.11,19.05,0,0,0,0
45860,46212,0.003698,0.027565,0.02248,217.77,0,0,0,0,1,0,0,64.72,-16.1,-64.57,14.83,0,0,0,0
45861,45965,0.011274,0.028307,0.0022,53.57,0,0,0,0,1,0,0,-7.33,4.61,7.34,-4.83,0,0,0,0
45861,46161,0.028225,0.062742,0.00419,47.03,0,0,0,0,1,0,0,0.12,2.69,-0.12,-3.14,0,0,0,0
45864,45863,0.003385,0.119598,0,102.97,0,0,1,0,1,0,0,-33.36,-1.17,33.4,2.41,0,0,0,0
45864,45863,0.003385,0.119598,0,102.97,0,0,1,0,1,0,0,-33.36,-1.17,33.4,2.41,0,0,0,0
45863,45865,0.000234,0.001064,0,0,0,0,0,0,1,0,0,-66.79,-4.83,66.8,4.87,0,0,0,0
46230,45864,0.012503,0.030766,0.00194,65.11,0,0,0,0,1,0,0,-25.15,6.38,25.23,-6.39,0,0,0,0
45877,45865,0.008067,0.054336,0.01455,215.91,0,0,0,0,1,0,0,52.87,-15.74,-52.64,15.7,0,0,0,0
45926,45865,0.003211,0.02208,0.00508,208.31,0,0,0,0,1,0,0,-40.95,-4.12,41,3.92,0,0,0,0
45865,46100,0.003309,0.025048,0.0421,217.53,0,0,0,0,1,0,0,-55.16,-24.49,55.27,20.74,0,0,0,0
45866,45867,0.000239,0.001157,0,0,0,0,0,0,1,0,0,7.89,1.48,-7.89,-1.48,0,0,0,0
45866,45868,0.000214,0.001104,0,0,0,0,0,0,1,0,0,-7.89,-1.48,7.89,1.48,0,0,0,0
45869,45902,0.043875,0.091059,0.00265,71.26,0,0,0,0,1,0,0,-37.68,14.44,38.36,-13.29,0,0,0,0
59253,45869,0.021901,0.06359,0.01559,67.91,0,0,0,0,1,0,0,-29.97,16.04,30.22,-16.95,0,0,0,0
45871,45870,0.00783,0.220579,0,81.46,0,0,1,0,1,0,0,-22.37,2.47,22.41,-1.42,0,0,0,0
45870,45872,0.000209,0.001199,0,0,0,0,0,0,1,0,0,34.77,5.41,-34.77,-5.4,0,0,0,0
45889,45870,0.004149,0.023947,0.0286,274.48,0,0,0,0,1,0,0,-177.56,11.94,178.81,-7.75,0,0,0,0
45889,45870,0.004149,0.023947,0.0286,274.48,0,0,0,0,1,0,0,-177.56,11.94,178.81,-7.75,0,0,0,0
45889,45870,0.004149,0.023947,0.0286,274.48,0,0,0,0,1,0,0,-177.56,11.94,178.81,-7.75,0,0,0,0
45870,45893,0.001697,0.011286,0.00671,265.56,0,0,0,0,1,0,0,-110.46,-1.34,110.66,1.92,0,0,0,0
45870,45893,0.001697,0.011286,0.00671,265.56,0,0,0,0,1,0,0,-110.46,-1.34,110.66,1.92,0,0,0,0
45870,45893,0.001697,0.011286,0.00671,265.56,0,0,0,0,1,0,0,-110.46,-1.34,110.66,1.92,0,0,0,0
45870,45920,0.021748,0.109894,0.01821,228.17,0,0,0,0,1,0,0,90.66,-3.93,-88.97,10.53,0,0,0,0
45870,45928,0.004255,0.028717,0.0294,262.34,0,0,0,0,1,0,0,-117.63,9.07,118.18,-8.43,0,0,0,0
45870,45928,0.004255,0.028717,0.0294,262.34,0,0,0,0,1,0,0,-117.63,9.07,118.18,-8.43,0,0,0,0
45870,45928,0.004255,0.028717,0.0294,262.34,0,0,0,0,1,0,0,-117.63,9.07,118.18,-8.43,0,0,0,0
45871,45880,0.061521,0.133815,0.00502,53.53,0,0,0,0,1,0,0,6.83,-4.5,-6.8,4.05,0,0,0,0
45892,45871,0.02846,0.066181,0.00153,61.06,0,0,0,0,1,0,0,-17.44,7.2,17.53,-7.14,0,0,0,0
45871,45896,0.013591,0.029546,0.00374,67.32,0,0,0,0,1,0,0,27.4,-3.42,-27.3,3.23,0,0,0,0
45873,45874,0.000286,0.001086,0,0,0,0,0,0,1,0,0,9.15,2.01,-9.15,-2.01,0,0,0,0
45892,45873,0.025739,0.073015,0.00289,44.67,0,0,0,0,1,0,0,0.98,3.49,-0.98,-3.79,0,0,0,0
45873,45896,0.017441,0.054872,0.00187,54.78,0,0,0,0,1,0,0,-8.17,1.78,8.18,-1.94,0,0,0,0
45875,45892,0.063111,0.152064,0.00328,65.51,0,0,0,0,1,0,0,-21.75,4.39,22.04,-4.02,0,0,0,0
45876,45877,0.000272,0.001199,0,0,0,0,0,0,1,0,0,-17.26,-1.76,17.26,1.77,0,0,0,0
45877,45928,0.012091,0.075317,0.02729,225.39,0,0,0,0,1,0,0,-70.13,13.97,70.72,-13.26,0,0,0,0
45878,45879,0.000215,0.001028,0,0,0,0,0,0,1,0,0,8.32,2.72,-8.32,-2.72,0,0,0,0
45878,45880,0.000215,0.001195,0,0,0,0,0,0,1,0,0,-8.32,9.06,8.32,-9.06,0,0,0,0
45880,45896,0.033953,0.091838,0.00387,44.31,0,0,0,0,1,0,0,-1.53,5.02,1.54,-5.4,0,0,0,0
45881,45882,0.000272,0.001148,0,0,0,0,0,0,1,0,0,-8.76,-3.4,8.76,3.41,0,0,0,0
45882,45883,0.04578,0.102239,0.00493,65.27,0,0,0,0,1,0,0,-22.09,0.37,22.31,-0.39,0,0,0,0
45915,45882,0.110023,0.229346,0.00369,59.33,0,0,0,0,1,0,0,-13.12,3.83,13.33,-3.78,0,0,0,0
45883,45906,0.019802,0.061997,0.00146,58.64,0,0,0,0,1,0,0,-11.33,1.04,11.35,-1.11,0,0,0,0
45884,45887,0.004611,0.150502,0,229.43,0,0,1,0,1,0,0,21.01,-4.82,-20.99,5.49,0,0,0,0
45884,45888,0.000242,0.001185,0,0,0,0,0,0,1,0,0,19.91,3.25,-19.91,-3.25,0,0,0,0
45884,45889,0.000278,0.001154,0,0,0,0,0,0,1,0,0,-40.92,1.57,40.93,-1.55,0,0,0,0
45885,45887,-0.000106,-0.003473,0,79.43,0,0,1,0,1,0,0,-20.99,5.47,20.99,-5.49,0,0,0,0
45892,45885,0.045613,0.115005,0.00479,55.04,0,0,0,0,1,0,0,9.32,-3.18,-9.28,2.77,0,0,0,0
45885,45917,0.043671,0.130189,0.00324,67.52,0,0,0,0,1,0,0,30.27,-8.24,-29.87,9.1,0,0,0,0
45886,45887,0.020703,0.675721,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45920,45889,0.007224,0.034486,0.01375,270.75,0,0,0,0,1,0,0,-162.07,18.82,163.92,-11.42,0,0,0,0
45920,45889,0.007224,0.034486,0.01375,270.75,0,0,0,0,1,0,0,-162.07,18.82,163.92,-11.42,0,0,0,0
45920,45889,0.007224,0.034486,0.01375,270.75,0,0,0,0,1,0,0,-162.07,18.82,163.92,-11.42,0,0,0,0
45891,45890,0.000375,0.01943,0,523.77,0,0,1.00625,0,1,0,0,-193.3,-10.32,193.44,17.22,0,0,0,0
45891,45890,0.000375,0.01943,0,523.77,0,0,1.00625,0,1,0,0,-193.3,-10.32,193.44,17.22,0,0,0,0
45890,45974,0.000935,0.009159,0.46515,1362.14,0,0,0,0,1,0,0,-920.71,22.71,928.19,0.81,0,0,0,0
46001,45890,0.002082,0.026691,0.59726,1283.38,0,0,0,0,1,0,0,421.72,7.58,-418.29,-27.88,0,0,0,0
46001,45890,0.002082,0.026691,0.59726,1283.38,0,0,0,0,1,0,0,421.72,7.58,-418.29,-27.88,0,0,0,0
45890,46051,0.002128,0.026246,0.42525,1183.11,0,0,0,0,1,0,0,-432.48,-9.09,436.23,9.67,0,0,0,0
45890,46075,0.001242,0.015637,0.8902,1133.26,0,0,0,0,1,0,0,72.1,-129.27,-71.96,35.38,0,0,0,0
59753,45890,0.001627,0.020591,0.31603,1434.42,0,0,0,0,1,0,0,-853.82,45.04,865.4,68.48,0,0,0,0
59753,45890,0.001627,0.020591,0.31603,1434.42,0,0,0,0,1,0,0,-853.82,45.04,865.4,68.48,0,0,0,0
45892,45891,0.006032,0.144415,0,99.94,0,0,1.01875,0,1,0,0,-54.19,-9.55,54.37,13.81,0,0,0,0
45891,45893,0.000257,0.001036,0,0,0,0,0,0,1,0,0,332.24,6.83,-331.97,-5.76,0,0,0,0
45894,45895,0.000293,0.001105,0,0,0,0,0,0,1,0,0,39.29,6.04,-39.28,-6.02,0,0,0,0
45928,45894,0.003176,0.022328,0.01324,221.86,0,0,0,0,1,0,0,-80.53,5.53,80.72,-5.58,0,0,0,0
45894,46212,0.001944,0.008844,0.01377,237.46,0,0,0,0,1,0,0,-120.4,-0.66,120.66,0.38,0,0,0,0
45896,45897,0.00025,0.001081,0,0,0,0,0,0,1,0,0,17.58,4.11,-17.58,-4.11,0,0,0,0
45899,45898,0.002748,0.079522,0,98.03,0,0,1,0,1,0,0,-44.4,5.39,44.45,-3.91,0,0,0,0
45898,45900,0.000226,0.001191,0,0,0,0,0,0,1,0,0,27.04,10.14,-27.04,-10.14,0,0,0,0
45898,45901,0.000213,0.001049,0,0,0,0,0,0,1,0,0,-71.49,-6.24,71.5,6.29,0,0,0,0
45902,45923,0.044138,0.097343,0.0035,74.28,0,0,0,0,1,0,0,-42.91,12.38,43.75,-10.9,0,0,0,0
45904,45903,0.004159,0.119375,0,93.72,0,0,1.04375,0,1,0,0,-41.03,-24.34,41.13,27.05,0,0,0,0
45903,45905,0.000278,0.001103,0,0,0,0,0,0,1,0,0,34,7.28,-33.99,-7.27,0,0,0,0
46011,45903,0.002918,0.022436,0.00867,217.57,0,0,0,0,1,0,0,53.2,28.41,-53.1,-28.58,0,0,0,0
45906,45907,0.000234,0.001087,0,0,0,0,0,0,1,0,0,6.29,2.18,-6.29,-2.18,0,0,0,0
45908,45909,0.000255,0.001185,0,0,0,0,0,0,1,0,0,-3.25,-1.99,3.25,1.99,0,0,0,0
45915,45909,0.047712,0.117917,0.00297,52.25,0,0,0,0,1,0,0,4.29,-7.42,-4.25,7.2,0,0,0,0
45909,45931,0.041788,0.126156,0.00282,46.59,0,0,0,0,1,0,0,1,-9.18,-0.97,8.99,0,0,0,0
45910,45913,0.000585,0.009499,0,121.51,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
45910,45914,0.000201,0.001017,0,0,0,0,0,0,1,0,0,8.83,3.58,-8.83,-3.58,0,0,0,0
45910,45915,0.000212,0.001096,0,0,0,0,0,0,1,0,0,-8.83,-3.58,8.83,3.58,0,0,0,0
45911,45913,0.01461,0.237434,0,60.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45912,45913,0.01461,0.237434,0,60.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45916,45919,0.005212,0.138505,0,117.92,0,0,1,0,1,0,0,9.45,-7.33,-9.44,7.52,0,0,0,0
45916,45920,0.000285,0.001064,0,0,0,0,0,0,1,0,0,-47.01,-5.54,47.02,5.56,0,0,0,0
45916,45921,0.000233,0.001193,0,0,0,0,0,0,1,0,0,37.56,12.87,-37.56,-12.85,0,0,0,0
45917,45919,0.000859,0.022838,0,67.92,0,0,1,0,1,0,0,-9.44,7.55,9.44,-7.52,0,0,0,0
45918,45919,0.028938,0.76897,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59857,45920,0.005739,0.032434,0.06833,274.26,0,0,0,0,1,0,0,-174.32,26.89,176.05,-24.18,0,0,0,0
59857,45920,0.005739,0.032434,0.06833,274.26,0,0,0,0,1,0,0,-174.32,26.89,176.05,-24.18,0,0,0,0
59857,45920,0.005739,0.032434,0.06833,274.26,0,0,0,0,1,0,0,-174.32,26.89,176.05,-24.18,0,0,0,0
45922,45925,0.005557,0.19553,0,143.7,0,0,1,0,1,0,0,40.95,4.1,-40.86,-1.02,0,0,0,0
45922,45926,0.000286,0.001084,0,0,0,0,0,0,1,0,0,-40.95,-4.1,40.95,4.12,0,0,0,0
45923,45925,-0.001956,-0.068808,0,92.64,0,0,1,0,1,0,0,-40.08,-1.95,40.05,0.91,0,0,0,0
45923,46230,0.024083,0.044635,0.00303,63.72,0,0,0,0,1,0,0,-25,6.33,25.15,-6.38,0,0,0,0
45924,45925,0.019413,0.683023,0,51.06,0,0,1,0,1,0,0,-0.81,-0.1,0.81,0.11,0,0,0,0
45927,45928,0.00022,0.001046,0,0,0,0,0,0,1,0,0,-31.58,-13.3,31.58,13.31,0,0,0,0
45928,46162,0.004683,0.025533,0.03269,264.43,0,0,0,0,1,0,0,-125.44,6.57,126.14,-6.3,0,0,0,0
45928,46162,0.004683,0.025533,0.03269,264.43,0,0,0,0,1,0,0,-125.44,6.57,126.14,-6.3,0,0,0,0
45928,46162,0.004683,0.025533,0.03269,264.43,0,0,0,0,1,0,0,-125.44,6.57,126.14,-6.3,0,0,0,0
45929,45930,0.00024,0.001101,0,0,0,0,0,0,1,0,0,3.74,0.9,-3.74,-0.9,0,0,0,0
45931,45932,0.000289,0.001148,0,0,0,0,0,0,1,0,0,14.41,4.56,-14.41,-4.55,0,0,0,0
45931,46101,0.004249,0.012263,0.00074,61.68,0,0,0,0,1,0,0,-17.62,-13.03,17.64,13.01,0,0,0,0
46116,45933,0.00545,0.031304,0.02149,235.95,0,0,0,0,1,0,0,70.92,-4.48,-70.67,3.61,0,0,0,0
45934,45935,0.000272,0.001056,0,0,0,0,0,0,1,0,0,-5.29,-1.6,5.29,1.6,0,0,0,0
45935,45950,0.041327,0.087741,0.00647,57.38,0,0,0,0,1,0,0,10.35,-0.73,-10.31,0.13,0,0,0,0
46115,45935,0.022448,0.065489,0.00227,64.71,0,0,0,0,1,0,0,19.49,1.98,-19.41,-1.99,0,0,0,0
45936,45937,0.000232,0.001137,0,0,0,0,0,0,1,0,0,-13.43,-2.06,13.43,2.06,0,0,0,0
45936,45938,0.000258,0.0012,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45937,45940,0.023584,0.064379,0.00487,52.9,0,0,0,0,1,0,0,-5.32,-1.85,5.33,1.35,0,0,0,0
45951,45937,0.042458,0.102873,0.00375,50.08,0,0,0,0,1,0,0,1.93,-0.92,-1.92,0.52,0,0,0,0
45939,45942,0.005737,0.204866,0,217.4,0,0,1,0,1,0,0,7.32,2.77,-7.32,-2.65,0,0,0,0
45939,45943,0.000234,0.001047,0,0,0,0,0,0,1,0,0,17.27,4.31,-17.27,-4.3,0,0,0,0
45939,45944,0.000294,0.001024,0,0,0,0,0,0,1,0,0,-24.59,-7.07,24.59,7.08,0,0,0,0
45939,45945,0.000221,0.001144,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
45940,45942,-0.001199,-0.042806,0,64.81,0,0,1,0,1,0,0,-5.33,-1.35,5.33,1.33,0,0,0,0
45941,45942,0.026552,0.948212,0,152.59,0,0,1,0,1,0,0,-1.99,-1.26,1.99,1.31,0,0,0,0
46201,45944,0.006221,0.037465,0.03587,280.8,0,0,0,0,1,0,0,98.1,1.87,-97.55,-2.47,0,0,0,0
45944,59768,0.003469,0.019515,0.01109,330.3,0,0,0,0,1,0,0,72.96,-4.61,-72.78,4.37,0,0,0,0
