F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
45946,45947,0.000272,0.001197,0,0,0,0,0,0,1,0,0,11.26,3.99,-11.26,-3.99,0,0,0,0
45946,45948,0.000257,0.001109,0,0,0,0,0,0,1,0,0,-11.26,-3.99,11.26,3.99,0,0,0,0
45946,45949,0.000274,0.001122,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
46054,45948,0.024065,0.056502,0.00147,57.53,0,0,0,0,1,0,0,10.44,3.44,-10.41,-3.54,0,0,0,0
45951,45952,0.00021,0.001122,0,0,0,0,0,0,1,0,0,3.27,0.4,-3.27,-0.4,0,0,0,0
45954,45953,0.000316,0.022199,0,436.81,0,0,1.00625,0,1,0,0,-174.86,-20.89,174.95,27.28,0,0,0,0
45953,45956,0.000403,0.027899,0,440.49,0,0,1,0,1,0,0,-229.8,7.17,230,6.36,0,0,0,0
45953,45957,0.000393,0.023879,0,439.81,0,0,1,0,1,0,0,-229.81,5.21,230,6.36,0,0,0,0
45953,45958,0.000453,0.030293,0,439.55,0,0,1,0,1,0,0,-229.78,8.33,230,6.36,0,0,0,0
45953,45959,0.000493,0.027351,0,437.91,0,0,1,0,1,0,0,-229.76,6.9,230,6.36,0,0,0,0
45953,45960,0.000527,0.028704,0,437.63,0,0,1,0,1,0,0,-229.74,7.55,230,6.36,0,0,0,0
45953,45961,0.000277,0.001165,0,0,0,0,0,0,1,0,0,973.95,-62.43,-971.53,72.61,0,0,0,0
45953,45962,0.0002,0.001188,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
45955,45954,0.0032,0.094931,0,110.63,0,0,1.00625,0,1,0,0,-37.21,-3.74,37.25,4.97,0,0,0,0
45955,45954,0.0032,0.094931,0,110.63,0,0,1.00625,0,1,0,0,-37.21,-3.74,37.25,4.97,0,0,0,0
45955,45954,0.0032,0.094931,0,110.63,0,0,1.00625,0,1,0,0,-37.21,-3.74,37.25,4.97,0,0,0,0
46178,45954,0.001307,0.008138,0.00343,214.49,0,0,0,0,1,0,0,37.61,5.41,-37.59,-5.68,0,0,0,0
46051,45961,0.00052,0.00651,0.10494,1220.23,0,0,0,0,1,0,0,-471.49,36.59,472.57,-34.55,0,0,0,0
46184,45961,0.00012,0.00158,0.01593,1137.61,0,0,0,0,1,0,0,-392.6,9.56,392.77,-9.05,0,0,0,0
45964,45963,0.000479,0.026961,0,520.15,0,0,1,0,1,0,0,-217.76,7.78,217.97,4.06,0,0,0,0
45964,45963,0.000479,0.026961,0,520.15,0,0,1,0,1,0,0,-217.76,7.78,217.97,4.06,0,0,0,0
45963,45966,0.000607,0.037076,0,430.89,0,0,1,0,1,0,0,-214.44,2.47,214.7,13.3,0,0,0,0
45963,45967,0.000264,0.02052,0,430.43,0,0,1,0,1,0,0,-214.59,-4.56,214.7,13.3,0,0,0,0
45963,45968,0.000523,0.032868,0,430.34,0,0,1,0,1,0,0,-214.48,0.68,214.7,13.3,0,0,0,0
45963,45969,0.000443,0.027605,0,429.77,0,0,1,0,1,0,0,-214.51,-1.55,214.7,13.3,0,0,0,0
45963,45970,0.000477,0.02103,0,428.94,0,0,1,0,1,0,0,-214.5,-4.35,214.7,13.3,0,0,0,0
45963,45971,0.000512,0.024384,0,428.02,0,0,1,0,1,0,0,-214.48,-2.92,214.7,13.3,0,0,0,0
45963,45974,0.000237,0.001109,0,0,0,0,0,0,1,0,0,851.05,2.09,-849.47,5.33,0,0,0,0
45963,45976,0.000272,0.001107,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45965,45964,0.006252,0.159161,0,78.36,0,0,1,0,1,0,0,-20.76,1.5,20.78,-0.86,0,0,0,0
45964,45972,0.000254,0.001026,0,0,0,0,0,0,1,0,0,414.75,-14.71,-414.34,16.34,0,0,0,0
45964,45973,0.000271,0.001194,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45964,45975,0.00025,0.001093,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
45972,46162,0.003463,0.015864,0.00549,263.02,0,0,0,0,1,0,0,116.3,-16.9,-115.86,18.33,0,0,0,0
45972,46162,0.003463,0.015864,0.00549,263.02,0,0,0,0,1,0,0,116.3,-16.9,-115.86,18.33,0,0,0,0
45972,46162,0.003463,0.015864,0.00549,263.02,0,0,0,0,1,0,0,116.3,-16.9,-115.86,18.33,0,0,0,0
45974,46001,0.002154,0.02545,0.90826,1119.94,0,0,0,0,1,0,0,-106.36,-61.86,106.59,-33.84,0,0,0,0
46018,45974,0.001145,0.012013,0.21476,1171.53,0,0,0,0,1,0,0,241.36,2.07,-240.74,-18.83,0,0,0,0
45974,46033,0.003253,0.041575,1.45506,1219.56,0,0,0,0,1,0,0,-467.61,-7.86,474.36,-63.23,0,0,0,0
45974,46051,0.000652,0.007204,0.32954,1242.95,0,0,0,0,1,0,0,-404.32,-32.67,405.31,7.97,0,0,0,0
59753,45974,0.001738,0.023026,0.85489,1901.95,0,0,0,0,1,0,0,-1118.92,78.24,1140.31,115.09,0,0,0,0
45977,45980,-0.000604,-0.013521,0,59.88,0,0,0.98125,0,1,0,0,-1.27,0.06,1.27,-0.06,0,0,0,0
45977,45981,0.476295,8.611187,0,0.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
45977,45982,0.00029,0.001103,0,0,0,0,0,0,1,0,0,1.27,-0.06,-1.27,0.06,0,0,0,0
45977,45983,0.000214,0.001083,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
45978,45980,0.013976,0.312756,0,29.94,0,0,1,0,1,0,0,0.63,-0.03,-0.63,0.03,0,0,0,0
45979,45980,0.013976,0.312756,0,29.94,0,0,1,0,1,0,0,0.63,-0.03,-0.63,0.03,0,0,0,0
45986,45985,0.000383,0.025885,0,340.72,0,0,1.0125,0,1,0,0,-57.31,-37.68,57.33,38.82,0,0,0,0
45985,46136,0.000224,0.002988,0.08646,1050.73,0,0,0,0,1,0,0,-30.04,-47.22,30.05,37.87,0,0,0,0
45987,45986,0.001422,0.068094,0,169.44,0,0,1.025,0,1,0,0,-57.25,-34.76,57.31,37.68,0,0,0,0
45986,45991,0.000258,0.001045,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
45988,45987,0.002066,0.084262,0,113.56,0,0,1.025,0,1,0,0,-30.41,-31.57,30.45,33.12,0,0,0,0
45987,45990,0.000265,0.001147,0,0,0,0,0,0,1,0,0,26.8,1.63,-26.8,-1.62,0,0,0,0
45989,45988,0.002603,0.087137,0,87.44,0,0,1.0125,0,1,0,0,-24.75,-8.88,24.77,9.44,0,0,0,0
46150,45990,0.001032,0.009249,0.02379,445.58,0,0,0,0,1,0,0,-26.79,-4.17,26.8,1.62,0,0,0,0
45992,45996,0.000712,0.043412,0,395.55,0,0,1,0,1,0,0,12.12,13.69,-12.12,-13.56,0,0,0,0
45992,45997,0.000334,0.026736,0,522.76,0,0,1,0,1,0,0,-140.93,-6.93,140.99,11.8,0,0,0,0
45992,45998,0.000337,0.021771,0,522.76,0,0,1,0,1,0,0,-53.86,-11.2,53.87,11.8,0,0,0,0
45992,45999,0.000263,0.0155,0,522.76,0,0,1,0,1,0,0,-176.03,-7.4,176.1,11.8,0,0,0,0
45992,46000,0.000517,0.026999,0,522.76,0,0,1,0,1,0,0,-178.37,-3.93,178.52,11.8,0,0,0,0
45992,46001,0.000209,0.001106,0,0,0,0,0,0,1,0,0,537.07,15.77,-536.51,-12.85,0,0,0,0
45994,45993,0.006613,0.170018,0,65.04,0,0,1.00625,0,1,0,0,-7.5,-1.42,7.5,1.51,0,0,0,0
45993,45996,-0.00028,-0.017056,0,295.55,0,0,1,0,1,0,0,-12.12,-13.61,12.12,13.56,0,0,0,0
45993,46002,0.000231,0.001085,0,0,0,0,0,0,1,0,0,4.62,12.1,-4.62,-12.1,0,0,0,0
45995,45996,0.00246,0.150014,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46002,46098,0.033977,0.179957,0.06357,218.42,0,0,0,0,1,0,0,-56.69,8.42,57.74,-9.77,0,0,0,0
46004,46003,0.000453,0.026181,0,462.91,0,0,1.0125,0,1,0,0,-215.73,-30.51,215.93,42.18,0,0,0,0
46003,46005,0.000273,0.017395,0,889.2,0,0,1,0,1,0,0,-344.42,51.01,344.73,-31.59,0,0,0,0
46003,46006,0.000132,0.008595,0,889.2,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
46003,46007,0.000195,0.012936,0,889.2,0,0,1,0,1,0,0,-202.15,36.62,202.22,-31.59,0,0,0,0
46003,46008,0.000271,0.001084,0,0,0,0,0,0,1,0,0,330.64,-129.8,-330.32,131.06,0,0,0,0
46003,46009,0.000206,0.001,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
46008,46143,0.00122,0.014295,0.39943,1192.69,0,0,0,0,1,0,0,258.01,-59.7,-257.24,25.12,0,0,0,0
46186,46008,0.000661,0.00859,0.19029,1165.64,0,0,0,0,1,0,0,-243.63,21.22,243.99,-37.16,0,0,0,0
46011,46010,0.000305,0.018842,0,461.54,0,0,1,0,1,0,0,-200.37,-3.61,200.49,10.59,0,0,0,0
46010,46012,0.000638,0.042888,0,334.01,0,0,1,0,1,0,0,-86.46,-5.25,86.5,8.21,0,0,0,0
46010,46013,0.000484,0.023279,0,333.65,0,0,1,0,1,0,0,-86.47,-6.6,86.5,8.21,0,0,0,0
46010,46014,0.000522,0.036228,0,333.56,0,0,1,0,1,0,0,-86.46,-5.71,86.5,8.21,0,0,0,0
46010,46015,0.000441,0.029031,0,333.1,0,0,1,0,1,0,0,-86.47,-6.21,86.5,8.21,0,0,0,0
46010,46016,0.000485,0.027678,0,332.82,0,0,1,0,1,0,0,-86.47,-6.3,86.5,8.21,0,0,0,0
46010,46017,0.000432,0.033123,0,332.37,0,0,1,0,1,0,0,-86.47,-5.92,86.5,8.21,0,0,0,0
46010,46018,0.000253,0.001177,0,0,0,0,0,0,1,0,0,318.31,25.4,-318.07,-24.3,0,0,0,0
46010,46019,0.000244,0.001133,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
46010,46020,0.000241,0.001032,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
46011,46050,0.002819,0.014516,0.01259,245.34,0,0,0,0,1,0,0,61.53,-39.5,-61.4,38.84,0,0,0,0
46018,46051,0.000231,0.002598,0.03883,1039.17,0,0,0,0,1,0,0,-7.66,-4.85,7.66,0.64,0,0,0,0
46018,46184,0.000682,0.008216,0.16679,1172.93,0,0,0,0,1,0,0,-300.44,20.54,301.01,-31.75,0,0,0,0
46022,46021,0.000547,0.033722,0,337.9,0,0,1.00625,0,1,0,0,-59.68,-18.39,59.7,19.6,0,0,0,0
46021,46024,0.000671,0.038777,0,347.3,0,0,1.03125,0,1,0,0,-100.43,18.4,100.5,-14.47,0,0,0,0
46021,46025,0.000206,0.001061,0,0,0,0,0,0,1,0,0,40.73,-38,-40.73,38.03,0,0,0,0
46023,46022,0.006427,0.173752,0,88.47,0,0,1.00625,0,1,0,0,-25.93,-4.04,25.97,5.15,0,0,0,0
46022,46026,0.000234,0.001165,0,0,0,0,0,0,1,0,0,33.71,13.24,-33.7,-13.22,0,0,0,0
46025,46091,0.001215,0.013248,0.31319,1078.46,0,0,0,0,1,0,0,-2.46,-8.99,2.46,-25.29,0,0,0,0
46028,46027,0.000333,0.022562,0,326.71,0,0,1,0,1,0,0,-54.45,10.25,54.46,-9.62,0,0,0,0
46027,46029,0.000543,0.026409,0,272.31,0,0,1,0,1,0,0,-53.99,7.31,54,-6.59,0,0,0,0
46027,46030,0.000742,0.039495,0,270.44,0,0,1,0,1,0,0,-53.98,7.67,54,-6.59,0,0,0,0
46027,46031,0.000784,0.050903,0,270.34,0,0,1,0,1,0,0,-53.98,7.98,54,-6.59,0,0,0,0
46027,46032,0.000698,0.05019,0,267.73,0,0,1,0,1,0,0,-15.87,6.73,15.87,-6.59,0,0,0,0
46027,46033,0.000261,0.001148,0,0,0,0,0,0,1,0,0,123.35,-20.07,-123.31,20.24,0,0,0,0
46098,46028,0.015773,0.093666,0.03627,213.86,0,0,0,0,1,0,0,-54.02,8.91,54.45,-10.25,0,0,0,0
46086,46033,0.000625,0.007045,0.14494,1184.47,0,0,0,0,1,0,0,351.78,-50.55,-351.05,42.99,0,0,0,0
46035,46034,0.000304,0.020533,0,314.68,0,0,1,0,1,0,0,-77.16,-21.66,77.17,22.88,0,0,0,0
46034,46037,0.000332,0.023053,0,435.06,0,0,1.00625,0,1,0,0,-64.51,-99.35,64.55,102.33,0,0,0,0
46034,46038,0.000408,0.02518,0,434.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46034,46040,0.000201,0.001003,0,0,0,0,0,0,1,0,0,-12.67,76.47,12.68,-76.41,0,0,0,0
46036,46035,0.003532,0.107903,0,89.57,0,0,1,0,1,0,0,-29.18,0.73,29.21,0.11,0,0,0,0
46035,46039,0.000227,0.001114,0,0,0,0,0,0,1,0,0,47.94,21.55,-47.94,-21.52,0,0,0,0
46036,46141,0.011826,0.025718,0.00175,44.37,0,0,0,0,1,0,0,-0.57,-0.34,0.57,0.15,0,0,0,0
46040,46070,0.001638,0.01866,0.29233,1212.44,0,0,0,0,1,0,0,-273.54,10.5,274.67,-29.64,0,0,0,0
46040,46091,0.00132,0.014431,0.39383,1795.26,0,0,0,0,1,0,0,434.94,-45.82,-432.65,27.75,0,0,0,0
46040,46172,0.000634,0.007385,0.17173,1303.51,0,0,0,0,1,0,0,327.36,14.1,-326.74,-25.57,0,0,0,0
46040,46172,0.000634,0.007385,0.17173,1303.51,0,0,0,0,1,0,0,327.36,14.1,-326.74,-25.57,0,0,0,0
46043,46042,0.000319,0.019758,0,451.66,0,0,1,0,1,0,0,-110.21,-20.94,110.25,23.2,0,0,0,0
46042,46045,0.000723,0.041659,0,346.32,0,0,1,0,1,0,0,-97.54,17.74,97.6,-14.05,0,0,0,0
46218,46042,0.000791,0.008405,0.34456,1275.83,0,0,0,0,1,0,0,-232.24,27.19,232.64,-61.25,0,0,0,0
46218,46042,0.000791,0.008405,0.34456,1275.83,0,0,0,0,1,0,0,-232.24,27.19,232.64,-61.25,0,0,0,0
46044,46043,0.006037,0.175986,0,83.42,0,0,1,0,1,0,0,-28.19,-13.85,28.25,15.51,0,0,0,0
46043,46046,0.00497,0.157767,0,78.51,0,0,1,0,1,0,0,-31.95,6.13,32,-4.61,0,0,0,0
46043,46047,0.000274,0.001076,0,0,0,0,0,0,1,0,0,113.91,-0.7,-113.88,0.83,0,0,0,0
46043,46048,0.000298,0.001185,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
46050,46049,0.000446,0.027992,0,509.54,0,0,1.0125,0,1,0,0,-157.71,-35.11,157.82,41.98,0,0,0,0
46050,46049,0.000446,0.027992,0,509.54,0,0,1.0125,0,1,0,0,-157.71,-35.11,157.82,41.98,0,0,0,0
46049,46051,0.000217,0.001166,0,0,0,0,0,0,1,0,0,26.36,90.13,-26.35,-90.03,0,0,0,0
46049,46052,0.000269,0.001063,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
46051,46184,0.000692,0.006946,0.12032,1196.81,0,0,0,0,1,0,0,-351.36,35.17,352.16,-40.22,0,0,0,0
46054,46053,0.003922,0.108267,0,90.29,0,0,1.00625,0,1,0,0,-35.34,-6.98,35.39,8.28,0,0,0,0
46053,46055,0.004379,0.169537,0,93.33,0,0,1.0625,0,1,0,0,-47.3,-9.63,47.4,13.69,0,0,0,0
46053,46056,0.000246,0.001165,0,0,0,0,0,0,1,0,0,11.9,1.35,-11.9,-1.35,0,0,0,0
46193,46056,0.003266,0.020397,0.00663,169.72,0,0,0,0,1,0,0,-11.9,-2.05,11.9,1.35,0,0,0,0
46058,46057,0.003707,0.133047,0,79.04,0,0,1.0125,0,1,0,0,-15.72,-7.94,15.73,8.33,0,0,0,0
46057,46062,0.015818,0.465749,0,18.85,0,0,1,0,1,0,0,-8.16,0.69,8.17,-0.4,0,0,0,0
46057,46063,0.000216,0.00113,0,0,0,0,0,0,1,0,0,-7.58,-9.02,7.58,9.02,0,0,0,0
46058,46061,-0.000343,-0.006273,0,137.98,0,0,1,0,1,0,0,-16.32,-1.62,16.32,1.6,0,0,0,0
46059,46061,0.012299,0.225027,0,68.99,0,0,1,0,1,0,0,8.17,0.94,-8.16,-0.8,0,0,0,0
46060,46061,0.012299,0.225027,0,68.99,0,0,1,0,1,0,0,8.17,0.94,-8.16,-0.8,0,0,0,0
46065,46063,0.004061,0.019745,0.01678,206.27,0,0,0,0,1,0,0,28.24,8.76,-28.21,-10.41,0,0,0,0
46065,46064,0.000591,0.031591,0,500.54,0,0,1.0125,0,1,0,0,-248.73,-59.77,249.1,79.36,0,0,0,0
46064,46067,0.000143,0.009484,0,1270.79,0,0,1.05,0,1,0,0,-403.83,-41.69,404.07,57.33,0,0,0,0
46064,46068,0.000111,0.006785,0,1270.79,0,0,1.05,0,1,0,0,-976.47,7.37,977.53,57.33,0,0,0,0
46064,46069,0.000198,0.008834,0,1270.79,0,0,1.05,0,1,0,0,-109.11,-56,109.14,57.33,0,0,0,0
46064,46070,0.000261,0.001021,0,0,0,0,0,0,1,0,0,1240.33,10.97,-1236.68,3.28,0,0,0,0
46066,46065,0.003946,0.117187,0,93.18,0,0,1.0125,0,1,0,0,-33.85,-6.69,33.9,8,0,0,0,0
46128,46066,0.031373,0.060989,0.00879,56.09,0,0,0,0,1,0,0,-10.94,-3.63,10.98,2.75,0,0,0,0
46070,46075,0.001398,0.017047,0.42945,1274.54,0,0,0,0,1,0,0,402.21,-15.86,-400.15,-5.83,0,0,0,0
46070,46075,0.001398,0.017047,0.42945,1274.54,0,0,0,0,1,0,0,402.21,-15.86,-400.15,-5.83,0,0,0,0
46072,46071,0.00033,0.019684,0,367.12,0,0,1,0,1,0,0,-101.07,20.59,101.1,-18.67,0,0,0,0
46071,46073,8.7e-05,0.005569,0,1690,0,0,1,0,1,0,0,-496.7,172.82,496.92,-158.6,0,0,0,0
46071,46074,0.000155,0.013553,0,845,0,0,1,0,1,0,0,-95.28,81.26,95.3,-79.3,0,0,0,0
46071,46075,0.000221,0.001123,0,0,0,0,0,0,1,0,0,490.88,-235.41,-490.27,238.48,0,0,0,0
46071,46076,0.000279,0.001088,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
46072,46201,0.005245,0.03558,0.01833,234.64,0,0,0,0,1,0,0,78.44,-17.59,-78.13,17.68,0,0,0,0
46117,46075,8.4e-05,0.001099,0.02638,1048.48,0,0,0,0,1,0,0,-218.71,66.71,218.75,-69.05,0,0,0,0
46075,46198,0.000467,0.005946,0.13227,1122.16,0,0,0,0,1,0,0,204.13,-54.4,-203.94,42.4,0,0,0,0
59765,46075,0.000769,0.009296,0.36977,1288.71,0,0,0,0,1,0,0,-468.25,48.23,469.83,-69.38,0,0,0,0
59765,46075,0.000769,0.009296,0.36977,1288.71,0,0,0,0,1,0,0,-468.25,48.23,469.83,-69.38,0,0,0,0
46078,46077,0.000566,0.035934,0,427.66,0,0,1,0,1,0,0,-159.88,5.34,160.02,3.14,0,0,0,0
46077,46080,0.000472,0.027702,0,394.37,0,0,1,0,1,0,0,-175.7,19.74,175.83,-11.76,0,0,0,0
46077,46081,0.000634,0.032833,0,394.19,0,0,1,0,1,0,0,-175.65,21.23,175.83,-11.76,0,0,0,0
46077,46082,0.000459,0.025897,0,394.12,0,0,1,0,1,0,0,-175.7,19.22,175.83,-11.76,0,0,0,0
46077,46083,0.000511,0.03142,0,393.25,0,0,1,0,1,0,0,-175.69,20.82,175.83,-11.76,0,0,0,0
46077,46084,0.000505,0.031385,0,391.36,0,0,1,0,1,0,0,-152.06,18.55,152.17,-11.76,0,0,0,0
46077,46085,0.000443,0.027389,0,390.94,0,0,1,0,1,0,0,-175.71,19.65,175.83,-11.76,0,0,0,0
46077,46086,0.000294,0.001045,0,0,0,0,0,0,1,0,0,870.49,-122.34,-868.39,129.78,0,0,0,0
46077,46087,0.000232,0.001148,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
46079,46078,0.004345,0.105996,0,38.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46089,46088,0.000377,0.024119,0,369.16,0,0,1.0125,0,1,0,0,-109.37,-47.43,109.42,50.64,0,0,0,0
46088,46091,0.000205,0.001089,0,0,0,0,0,0,1,0,0,-69.42,-52.6,69.43,52.67,0,0,0,0
46090,46089,0.005236,0.144625,0,77.26,0,0,1.0125,0,1,0,0,-23.97,-7.73,24,8.59,0,0,0,0
46172,46091,0.000915,0.0114,0.19998,1315.53,0,0,0,0,1,0,0,337.24,-59.19,-336.27,49.55,0,0,0,0
46172,46091,0.000915,0.0114,0.19998,1315.53,0,0,0,0,1,0,0,337.24,-59.19,-336.27,49.55,0,0,0,0
46092,46093,0.000236,0.001078,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
46094,46095,0.000276,0.001049,0,0,0,0,0,0,1,0,0,2.4,1.22,-2.4,-1.22,0,0,0,0
46097,46096,0.003695,0.119108,0,63.15,0,0,1,0,1,0,0,3.23,-0.38,-3.23,0.39,0,0,0,0
46096,46098,0.000294,0.001098,0,0,0,0,0,0,1,0,0,3.73,-0.86,-3.73,0.86,0,0,0,0
46100,46099,0.000448,0.029617,0,544.54,0,0,1,0,1,0,0,-186.84,-26.13,186.98,35.76,0,0,0,0
46100,46099,0.000448,0.029617,0,544.54,0,0,1,0,1,0,0,-186.84,-26.13,186.98,35.76,0,0,0,0
46100,46099,0.000448,0.029617,0,544.54,0,0,1,0,1,0,0,-186.84,-26.13,186.98,35.76,0,0,0,0
46099,46102,0.000378,0.023669,0,407.29,0,0,1.075,0,1,0,0,-195.32,-88.24,195.5,99.51,0,0,0,0
46099,46103,0.000534,0.033789,0,406.75,0,0,1.0875,0,1,0,0,-195.24,-83.35,195.5,99.51,0,0,0,0
46099,46104,0.000641,0.037132,0,405.63,0,0,1.0875,0,1,0,0,-195.2,-81.86,195.5,99.51,0,0,0,0
46099,46105,0.000358,0.025672,0,405.25,0,0,1.08125,0,1,0,0,-195.33,-87.19,195.5,99.51,0,0,0,0
46099,46106,0.000536,0.02156,0,405.16,0,0,1.075,0,1,0,0,-195.24,-89.21,195.5,99.51,0,0,0,0
46099,46107,0.000275,0.001153,0,0,0,0,0,0,1,0,0,415.38,322.59,-414.69,-319.73,0,0,0,0
46101,46100,0.004977,0.174873,0,76.55,0,0,1,0,1,0,0,-11.9,-12.94,11.91,13.46,0,0,0,0
59761,46100,0.010302,0.048027,0.06267,272.34,0,0,0,0,1,0,0,-161.87,-9.44,164.45,14.73,0,0,0,0
59761,46100,0.010302,0.048027,0.06267,272.34,0,0,0,0,1,0,0,-161.87,-9.44,164.45,14.73,0,0,0,0
59761,46100,0.010302,0.048027,0.06267,272.34,0,0,0,0,1,0,0,-161.87,-9.44,164.45,14.73,0,0,0,0
46107,46117,0.00071,0.008049,0.22885,1093.98,0,0,0,0,1,0,0,-327.38,130.28,328.2,-146.08,0,0,0,0
59753,46107,0.00169,0.023599,0.33148,1192.39,0,0,0,0,1,0,0,-596.83,-93.12,602.77,140.73,0,0,0,0
59765,46107,0.00099,0.010861,0.15884,1137.26,0,0,0,0,1,0,0,-139.09,-63.93,139.3,48.72,0,0,0,0
46108,46109,0.030091,0.511009,0,27.06,0,0,1,0,1,0,0,-2.07,-0.77,2.07,0.79,0,0,0,0
46108,46110,0.037783,0.609484,0,27.02,0,0,1,0,1,0,0,-2.06,-0.77,2.07,0.79,0,0,0,0
46108,46111,0.005968,0.121664,0,26.98,0,0,1,0,1,0,0,-2.07,-0.79,2.07,0.79,0,0,0,0
46108,46112,0.000209,0.001186,0,0,0,0,0,0,1,0,0,6.2,2.33,-6.2,-2.32,0,0,0,0
46108,46113,0.000228,0.001189,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
46112,46171,0.012788,0.027636,0.00156,68.47,0,0,0,0,1,0,0,19.03,-9.94,-18.98,9.88,0,0,0,0
46115,46114,0.004796,0.14826,0,79.41,0,0,1.00625,0,1,0,0,-20.04,-6.93,20.06,7.56,0,0,0,0
46114,46116,0.000206,0.001011,0,0,0,0,0,0,1,0,0,-20.06,-7.56,20.06,7.56,0,0,0,0
46116,46201,0.004841,0.03706,0.03179,261.7,0,0,0,0,1,0,0,-69.97,-3.84,70.19,2.05,0,0,0,0
46116,46201,0.004841,0.03706,0.03179,261.7,0,0,0,0,1,0,0,-69.97,-3.84,70.19,2.05,0,0,0,0
46116,46201,0.004841,0.03706,0.03179,261.7,0,0,0,0,1,0,0,-69.97,-3.84,70.19,2.05,0,0,0,0
46118,46117,0.000274,0.017104,0,357.98,0,0,1.00625,0,1,0,0,-76.31,-20,76.33,20.99,0,0,0,0
46117,46120,0.000286,0.018409,0,434.69,0,0,1,0,1,0,0,-64.91,27.35,64.93,-26.51,0,0,0,0
46117,46121,0.000527,0.029509,0,434.52,0,0,1,0,1,0,0,-83.15,28.61,83.19,-26.51,0,0,0,0
46117,46122,0.000661,0.03701,0,433.78,0,0,1,0,1,0,0,-53.75,27.76,53.77,-26.51,0,0,0,0
46117,46123,0.000681,0.040122,0,433.45,0,0,1,0,1,0,0,-105,30.93,105.07,-26.51,0,0,0,0
46117,46124,0.000205,0.014409,0,431.31,0,0,1,0,1,0,0,-217.21,32.91,217.3,-26.51,0,0,0,0
46117,46198,0.00051,0.005845,0.12565,1121.77,0,0,0,0,1,0,0,166.13,-43.89,-165.99,31.77,0,0,0,0
46117,46203,0.000464,0.005325,0.1713,1124.12,0,0,0,0,1,0,0,172.08,-45.28,-171.95,28.14,0,0,0,0
46119,46118,0.005307,0.193735,0,101.47,0,0,1.00625,0,1,0,0,-29.85,-4.02,29.89,5.66,0,0,0,0
46119,46118,0.005307,0.193735,0,101.47,0,0,1.00625,0,1,0,0,-29.85,-4.02,29.89,5.66,0,0,0,0
46125,46126,0.017129,0.312326,0,47.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46125,46127,0.010779,0.21752,0,47.89,0,0,1,0,1,0,0,-0.83,0.77,0.83,-0.77,0,0,0,0
46125,46128,0.000233,0.001003,0,0,0,0,0,0,1,0,0,0.83,-0.77,-0.83,0.77,0,0,0,0
46130,46129,0.00047,0.033025,0,552.42,0,0,1,0,1,0,0,-155.08,10.86,155.18,-3.57,0,0,0,0
46130,46129,0.00047,0.033025,0,552.42,0,0,1,0,1,0,0,-155.08,10.86,155.18,-3.57,0,0,0,0
46130,46129,0.00047,0.033025,0,552.42,0,0,1,0,1,0,0,-155.08,10.86,155.18,-3.57,0,0,0,0
46129,46134,0.000242,0.012417,0,748.8,0,0,1,0,1,0,0,-147.38,-1.78,147.43,4.25,0,0,0,0
46129,46135,0.000225,0.012354,0,748.8,0,0,1,0,1,0,0,-437.25,17.41,437.64,4.25,0,0,0,0
46129,46136,0.000231,0.001157,0,0,0,0,0,0,1,0,0,119.09,-4.9,-119.06,5.05,0,0,0,0
46131,46130,0.001664,0.092687,0,118.87,0,0,1,0,1,0,0,-34.97,1.68,34.98,-0.65,0,0,0,0
46150,46130,0.000365,0.003475,0.00863,585.04,0,0,0,0,1,0,0,-224.16,36.58,224.33,-35.89,0,0,0,0
46132,46131,0.004277,0.13585,0,80.86,0,0,1,0,1,0,0,-19.33,2.6,19.35,-2.13,0,0,0,0
46145,46131,0.001017,0.007154,0.00383,206.72,0,0,0,0,1,0,0,-21.49,24.5,21.5,-24.85,0,0,0,0
46133,46132,0.008209,0.189009,0,18.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46132,46137,0.000216,0.001176,0,0,0,0,0,0,1,0,0,19.33,-2.6,-19.33,2.6,0,0,0,0
46143,46136,0.000104,0.0013,0.03006,1119.24,0,0,0,0,1,0,0,-198.63,55.41,198.68,-58.18,0,0,0,0
46136,46186,0.0012,0.012088,0.15998,1120.39,0,0,0,0,1,0,0,-109.66,15.26,109.8,-31.3,0,0,0,0
46137,46149,0.003717,0.015128,0.00206,148.51,0,0,0,0,1,0,0,-23.59,-11.81,23.61,11.67,0,0,0,0
46138,46139,0.007493,0.120879,0,54.08,0,0,1,0,1,0,0,-4.8,0.26,4.8,-0.24,0,0,0,0
46138,46140,0.01349,0.335609,0,41.78,0,0,1,0,1,0,0,-4.8,0.31,4.8,-0.24,0,0,0,0
46138,46141,0.000223,0.001078,0,0,0,0,0,0,1,0,0,9.6,-0.57,-9.6,0.57,0,0,0,0
46138,46142,0.000212,0.001029,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
46144,46143,0.000545,0.033367,0,439.22,0,0,1.05,0,1,0,0,-157.08,-134.71,157.31,149.05,0,0,0,0
46143,46148,0.000227,0.013698,0,1049.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46145,46144,0.00156,0.061362,0,130.25,0,0,1.0375,0,1,0,0,-44.47,-59.93,44.55,63.28,0,0,0,0
46144,46150,0.000294,0.001046,0,0,0,0,0,0,1,0,0,112.52,71.44,-112.47,-71.27,0,0,0,0
46146,46145,0.002865,0.082787,0,85.17,0,0,1.01875,0,1,0,0,-26.23,-18.6,26.26,19.4,0,0,0,0
46147,46146,0.010727,0.275726,0,45.43,0,0,1.0125,0,1,0,0,-2.07,-3.64,2.07,3.68,0,0,0,0
46146,46149,0.000293,0.001024,0,0,0,0,0,0,1,0,0,24.17,14.91,-24.16,-14.91,0,0,0,0
46146,46151,0.000262,0.001049,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
46154,46153,0.000427,0.021656,0,325.18,0,0,1,0,1,0,0,-62.74,-20.05,62.76,20.89,0,0,0,0
46153,46155,0.000319,0.020609,0,720.37,0,0,1.1,0,1,0,0,-215.44,-124.51,215.65,138.2,0,0,0,0
46153,46156,0.000321,0.018128,0,720.37,0,0,1.09375,0,1,0,0,-553.07,-78.2,554.13,138.2,0,0,0,0
46153,46157,0.000412,0.019454,0,720.37,0,0,1.1,0,1,0,0,-480.6,-88.36,481.65,138.2,0,0,0,0
46153,46158,0.001187,0.065323,0,226.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46153,46159,0.000202,0.001168,0,0,0,0,0,0,1,0,0,1186.35,270.18,-1183.69,-254.85,0,0,0,0
46228,46154,0.004338,0.022021,0.00512,130.33,0,0,0,0,1,0,0,-5.07,-10.84,5.07,10.3,0,0,0,0
46159,46218,0.000705,0.008679,0.17403,1271.64,0,0,0,0,1,0,0,-184.16,26.48,184.38,-43.15,0,0,0,0
46159,46218,0.000705,0.008679,0.17403,1271.64,0,0,0,0,1,0,0,-184.16,26.48,184.38,-43.15,0,0,0,0
46227,46159,0.000174,0.002224,0.03353,1124.85,0,0,0,0,1,0,0,238.24,-31.89,-238.15,29.29,0,0,0,0
46161,46160,0.002736,0.094623,0,72.65,0,0,1,0,1,0,0,-12.72,1.35,12.72,-1.21,0,0,0,0
46160,46162,0.000207,0.001055,0,0,0,0,0,0,1,0,0,54.28,35.31,-54.27,-35.27,0,0,0,0
46160,46163,0.000208,0.001035,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
46161,46207,0.017353,0.04828,0.0027,58.32,0,0,0,0,1,0,0,12.83,1.79,-12.81,-2.01,0,0,0,0
46212,46162,0.002456,0.015191,0.01202,199.13,0,0,0,0,1,0,0,-23.42,-0.37,23.43,-0.85,0,0,0,0
46164,46167,-0.000235,-0.004964,0,76.86,0,0,1,0,1,0,0,-1.87,-0.71,1.87,0.71,0,0,0,0
46164,46168,0.000223,0.001185,0,0,0,0,0,0,1,0,0,2.8,1.07,-2.8,-1.07,0,0,0,0
46165,46167,0.01655,0.349004,0,38.43,0,0,1,0,1,0,0,0.93,0.36,-0.93,-0.36,0,0,0,0
46166,46167,0.01655,0.349004,0,38.43,0,0,1,0,1,0,0,0.93,0.36,-0.93,-0.36,0,0,0,0
46168,63035,0.033201,0.073285,0.01048,68.37,0,0,0,0,1,0,0,-24.5,-1.96,24.69,1.26,0,0,0,0
63092,46168,0.028743,0.06567,0.00249,58.56,0,0,0,0,1,0,0,-20.66,-6.42,20.79,6.45,0,0,0,0
46170,46169,0.000581,0.023049,0,323.03,0,0,1,0,1,0,0,-37.19,-7,37.2,7.31,0,0,0,0
46169,46172,0.000297,0.001051,0,0,0,0,0,0,1,0,0,-37.2,-186.04,37.3,186.39,0,0,0,0
46171,46170,0.00591,0.166662,0,85.73,0,0,1.03125,0,1,0,0,-32.82,-15.57,32.9,17.73,0,0,0,0
46173,46174,0.080246,1.632765,0,6.57,0,0,1.0125,0,1,0,0,-1,0.06,1,-0.05,0,0,0,0
46173,46175,0.000225,0.001193,0,0,0,0,0,0,1,0,0,1,-0.06,-1,0.06,0,0,0,0
46173,46176,0.000204,0.00114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
46178,46177,0.000476,0.034103,0,344.98,0,0,1.00625,0,1,0,0,-61.35,-6.99,61.37,8.2,0,0,0,0
46177,46182,0.000241,0.013152,0,712.92,0,0,1,0,1,0,0,-98.54,22.62,98.56,-21.38,0,0,0,0
46177,46183,0.000256,0.020331,0,712.92,0,0,1,0,1,0,0,-223.6,30.92,223.72,-21.38,0,0,0,0
46177,46184,0.000297,0.001004,0,0,0,0,0,0,1,0,0,260.77,-61.74,-260.57,62.41,0,0,0,0
46177,46185,0.000242,0.001134,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
46178,46181,0.0001,0.000126,0,90.61,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
46179,46181,0.006089,0.202328,0,45.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46180,46181,0.006089,0.202328,0,45.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46187,46186,0.000349,0.025737,0,382.4,0,0,1.00625,0,1,0,0,-133.77,-5.82,133.82,10.08,0,0,0,0
46186,46189,0.000338,0.020972,0,338.85,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46188,46187,0.004459,0.141886,0,74.55,0,0,1.00625,0,1,0,0,-16.32,-4.45,16.33,4.83,0,0,0,0
46187,46190,0.000211,0.001149,0,0,0,0,0,0,1,0,0,117.44,0.99,-117.41,-0.85,0,0,0,0
46187,46191,0.000249,0.001143,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
46193,46192,0.000252,0.013655,0,460.99,0,0,1.00625,0,1,0,0,-169.77,-19.9,169.84,23.58,0,0,0,0
46192,46194,0.000293,0.018014,0,378.82,0,0,1,0,1,0,0,-55.99,-33.22,56,33.92,0,0,0,0
46192,46195,0.000656,0.03238,0,378.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46192,46196,0.000578,0.027592,0,378.54,0,0,1,0,1,0,0,-55.78,-32.86,55.81,33.92,0,0,0,0
46192,46197,0.000514,0.033723,0,378.33,0,0,1,0,1,0,0,-70.73,-32.06,70.76,33.92,0,0,0,0
46192,46198,0.000262,0.00113,0,0,0,0,0,0,1,0,0,12.66,74.56,-12.65,-74.5,0,0,0,0
46192,46199,0.000288,0.001065,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
46193,46201,0.001718,0.010132,0.00117,249.75,0,0,0,0,1,0,0,71.83,8.61,-71.75,-8.26,0,0,0,0
46193,46201,0.001718,0.010132,0.00117,249.75,0,0,0,0,1,0,0,71.83,8.61,-71.75,-8.26,0,0,0,0
46198,46203,5e-05,0.000647,0.01967,1083.45,0,0,0,0,1,0,0,-84.86,37.75,84.86,-39.84,0,0,0,0
46201,46200,0.000501,0.034278,0,365.41,0,0,1.00625,0,1,0,0,-87.03,-9.19,87.07,11.62,0,0,0,0
46200,46202,0.00027,0.017874,0,845,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46200,46203,0.000279,0.001121,0,0,0,0,0,0,1,0,0,-87.07,-11.62,87.09,11.69,0,0,0,0
46200,46204,0.000254,0.001161,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
46200,46205,0.000299,0.001165,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
46206,46209,0.007101,0.215568,0,198.82,0,0,1,0,1,0,0,14.05,1.13,-14.04,-0.74,0,0,0,0
46206,46210,0.005883,0.151437,0,92.79,0,0,1,0,1,0,0,-23.37,-8.12,23.4,8.99,0,0,0,0
46206,46211,0.006195,0.198553,0,54.82,0,0,1,0,1,0,0,-23.36,-7.86,23.4,8.99,0,0,0,0
46206,46212,0.000281,0.001144,0,0,0,0,0,0,1,0,0,32.68,14.85,-32.68,-14.84,0,0,0,0
46207,46209,-0.003775,-0.114598,0,73.82,0,0,1,0,1,0,0,-14.05,-0.95,14.04,0.74,0,0,0,0
46208,46209,0.016766,0.508939,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46214,46213,0.000387,0.025475,0,444.83,0,0,1.0125,0,1,0,0,-95.66,-29.48,95.7,31.81,0,0,0,0
46213,46217,0.000502,0.024448,0,310.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46213,46218,0.000287,0.001173,0,0,0,0,0,0,1,0,0,-95.7,-31.81,95.73,31.92,0,0,0,0
46213,46219,0.000267,0.001174,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
46215,46214,0.001914,0.080964,0,142.19,0,0,1.0125,0,1,0,0,1.56,-20.98,-1.55,21.31,0,0,0,0
46216,46215,0.003988,0.104595,0,84.11,0,0,1.00625,0,1,0,0,-13.21,-0.09,13.21,0.25,0,0,0,0
46215,46228,0.012979,0.070023,0.03023,187,0,0,0,0,1,0,0,-8.94,2.33,8.95,-5.64,0,0,0,0
46221,46220,0.000726,0.03368,0,275.27,0,0,0.99375,0,1,0,0,-25.47,16.02,25.48,-15.74,0,0,0,0
46220,46225,0.000407,0.026747,0,363.46,0,0,1,0,1,0,0,-131.93,23.31,132,-19.01,0,0,0,0
46220,46226,0.000687,0.029702,0,358.07,0,0,1,0,1,0,0,-131.89,23.79,132,-19.01,0,0,0,0
46220,46227,0.000203,0.00104,0,0,0,0,0,0,1,0,0,238.35,-31.35,-238.24,31.89,0,0,0,0
46221,46224,0.008183,0.218656,0,204,0,0,1,0,1,0,0,21.59,0.47,-21.56,0.45,0,0,0,0
46221,46228,0.000226,0.001138,0,0,0,0,0,0,1,0,0,3.88,-16.48,-3.88,16.48,0,0,0,0
46222,46224,-0.003074,-0.082137,0,79,0,0,1,0,1,0,0,-21.57,0.11,21.56,-0.45,0,0,0,0
46223,46224,0.027267,0.728605,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
46229,46230,0.000283,0.001167,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
47001,47002,0.000271,0.001024,0,0,0,0,0,0,1,0,0,10.6,4.49,-10.6,-4.49,0,0,0,0
47001,47003,0.000237,0.001055,0,0,0,0,0,0,1,0,0,-10.6,-4.49,10.6,4.49,0,0,0,0
47004,47003,0.019519,0.033286,0.01105,51.44,0,0,0,0,1,0,0,3.23,-0.93,-3.23,-0.2,0,0,0,0
47016,47003,0.037205,0.09923,0.00263,50.66,0,0,0,0,1,0,0,7.4,4.09,-7.37,-4.29,0,0,0,0
47004,47005,0.000258,0.001171,0,0,0,0,0,0,1,0,0,25.22,10.96,-25.21,-10.95,0,0,0,0
47004,47244,0.021325,0.049312,0.00247,67.24,0,0,0,0,1,0,0,-10.21,11.76,10.26,-11.9,0,0,0,0
47004,47311,0.029687,0.085451,0.00236,73.93,0,0,0,0,1,0,0,-51.33,6.47,52.1,-4.49,0,0,0,0
47012,47006,0.033782,0.092077,0.01162,76.95,0,0,0,0,1,0,0,26.25,-3.41,-26.02,2.81,0,0,0,0
47012,47006,0.033782,0.092077,0.01162,76.95,0,0,0,0,1,0,0,26.25,-3.41,-26.02,2.81,0,0,0,0
47012,47006,0.033782,0.092077,0.01162,76.95,0,0,0,0,1,0,0,26.25,-3.41,-26.02,2.81,0,0,0,0
47006,47017,0.024354,0.070374,0.00592,75.37,0,0,0,0,1,0,0,23.27,-3.12,-23.14,2.87,0,0,0,0
47006,47017,0.024354,0.070374,0.00592,75.37,0,0,0,0,1,0,0,23.27,-3.12,-23.14,2.87,0,0,0,0
47006,47017,0.024354,0.070374,0.00592,75.37,0,0,0,0,1,0,0,23.27,-3.12,-23.14,2.87,0,0,0,0
47007,47010,0.02489,0.058242,0.00442,57.71,0,0,0,0,1,0,0,3.46,-0.41,-3.46,-0.02,0,0,0,0
47008,47009,0.000205,0.001179,0,0,0,0,0,0,1,0,0,16.69,2.26,-16.69,-2.26,0,0,0,0
47008,47010,0.000243,0.001058,0,0,0,0,0,0,1,0,0,-16.69,-2.26,16.69,2.26,0,0,0,0
47010,47011,0.051676,0.130356,0.00569,76.72,0,0,0,0,1,0,0,9.38,-1.03,-9.33,0.59,0,0,0,0
47015,47011,0.054139,0.14425,0.00723,64.48,0,0,0,0,1,0,0,4.37,6.63,-4.33,-7.26,0,0,0,0
47012,47013,0.000299,0.001048,0,0,0,0,0,0,1,0,0,19.85,9.33,-19.85,-9.32,0,0,0,0
47280,47012,0.033765,0.064749,0.02241,79.6,0,0,0,0,1,0,0,33.21,-2.01,-32.86,0.3,0,0,0,0
47280,47012,0.033765,0.064749,0.02241,79.6,0,0,0,0,1,0,0,33.21,-2.01,-32.86,0.3,0,0,0,0
47280,47012,0.033765,0.064749,0.02241,79.6,0,0,0,0,1,0,0,33.21,-2.01,-32.86,0.3,0,0,0,0
47014,47015,0.00021,0.001145,0,0,0,0,0,0,1,0,0,-12.73,-3.24,12.73,3.24,0,0,0,0
47017,47015,0.03524,0.08104,0.00282,64.59,0,0,0,0,1,0,0,30.88,-1.74,-30.56,2.2,0,0,0,0
47015,47244,0.034074,0.074165,0.00218,67.96,0,0,0,0,1,0,0,13.46,-12.08,-13.35,12.09,0,0,0,0
47017,47016,0.045442,0.128441,0.00544,72.02,0,0,0,0,1,0,0,28.9,-13.85,-28.46,14.56,0,0,0,0
47272,47016,0.030211,0.081453,0.01541,79.84,0,0,0,0,1,0,0,-7.42,20.9,7.57,-22.13,0,0,0,0
47017,47018,0.00028,0.001064,0,0,0,0,0,0,1,0,0,9.62,6.97,-9.62,-6.97,0,0,0,0
47026,47019,0.022578,0.057343,0.00394,56.45,0,0,0,0,1,0,0,7.39,-0.27,-7.38,-0.11,0,0,0,0
47020,47021,0.000264,0.001012,0,0,0,0,0,0,1,0,0,12.94,2.08,-12.94,-2.08,0,0,0,0
47020,47022,0.000286,0.001157,0,0,0,0,0,0,1,0,0,-12.94,-2.08,12.94,2.08,0,0,0,0
47022,47024,0.046641,0.133438,0.00701,48.57,0,0,0,0,1,0,0,-0.62,0.88,0.62,-1.61,0,0,0,0
47022,47207,0.053249,0.100137,0.00727,55.24,0,0,0,0,1,0,0,-12.31,-2.96,12.39,2.34,0,0,0,0
47023,47024,0.000276,0.001184,0,0,0,0,0,0,1,0,0,-8.63,-1.65,8.63,1.66,0,0,0,0
47023,47025,0.000278,0.001011,0,0,0,0,0,0,1,0,0,8.63,1.65,-8.63,-1.65,0,0,0,0
47024,47140,0.039314,0.117203,0.00379,57.55,0,0,0,0,1,0,0,-9.25,-0.04,9.29,-0.26,0,0,0,0
47026,47027,0.000273,0.001183,0,0,0,0,0,0,1,0,0,23.13,8.39,-23.13,-8.39,0,0,0,0
47207,47026,0.03965,0.115544,0.00439,68.3,0,0,0,0,1,0,0,30.9,8.78,-30.52,-8.13,0,0,0,0
47029,47028,0.003146,0.098551,0,112.93,0,0,1.01875,0,1,0,0,-32.11,-3.67,32.14,4.64,0,0,0,0
47029,47028,0.003146,0.098551,0,112.93,0,0,1.01875,0,1,0,0,-32.11,-3.67,32.14,4.64,0,0,0,0
47028,47030,0.000264,0.00112,0,0,0,0,0,0,1,0,0,-105.79,-11.62,105.82,11.74,0,0,0,0
47028,47031,0.000251,0.001113,0,0,0,0,0,0,1,0,0,41.51,2.34,-41.51,-2.32,0,0,0,0
47037,47029,0.053615,0.126036,0.00276,74.31,0,0,0,0,1,0,0,-31.6,-2.77,32.11,3.67,0,0,0,0
47037,47029,0.053615,0.126036,0.00276,74.31,0,0,0,0,1,0,0,-31.6,-2.77,32.11,3.67,0,0,0,0
47036,47032,0.06844,0.160965,0.00863,71.68,0,0,0,0,1,0,0,-20.73,0.4,21.03,-0.59,0,0,0,0
47036,47032,0.06844,0.160965,0.00863,71.68,0,0,0,0,1,0,0,-20.73,0.4,21.03,-0.59,0,0,0,0
47037,47032,0.040046,0.085546,0.00337,73.77,0,0,0,0,1,0,0,28.47,2.01,-28.16,-1.7,0,0,0,0
47037,47032,0.040046,0.085546,0.00337,73.77,0,0,0,0,1,0,0,28.47,2.01,-28.16,-1.7,0,0,0,0
47033,47036,0.050106,0.133552,0.00705,64.84,0,0,0,0,1,0,0,-23.82,4.98,24.12,-4.88,0,0,0,0
47112,47033,0.0767,0.19679,0.00848,57.27,0,0,0,0,1,0,0,-11.82,6.11,11.96,-6.6,0,0,0,0
47034,47035,0.00026,0.001199,0,0,0,0,0,0,1,0,0,20.68,6.35,-20.67,-6.34,0,0,0,0
47034,47036,0.000241,0.001178,0,0,0,0,0,0,1,0,0,-20.68,-6.35,20.68,6.36,0,0,0,0
47040,47036,0.067144,0.159499,0.0043,46.08,0,0,0,0,1,0,0,3.34,1.87,-3.33,-2.28,0,0,0,0
47038,47039,0.000218,0.001067,0,0,0,0,0,0,1,0,0,-39.03,-20.52,39.03,20.54,0,0,0,0
47160,47039,0.025121,0.064347,0.01063,62.61,0,0,0,0,1,0,0,-9.22,21.47,9.35,-22.25,0,0,0,0
47039,47185,0.0432,0.10152,0.00833,66.11,0,0,0,0,1,0,0,-21.27,0.51,21.46,-0.94,0,0,0,0
47187,47039,0.06701,0.15052,0.00467,67.47,0,0,0,0,1,0,0,27.58,-0.63,-27.11,1.2,0,0,0,0
47040,47041,0.000249,0.001148,0,0,0,0,0,0,1,0,0,11.48,1.03,-11.48,-1.03,0,0,0,0
47040,47198,0.079902,0.244587,0.0075,56.19,0,0,0,0,1,0,0,-14.82,-2.9,15,2.67,0,0,0,0
47042,47056,0.019193,0.040701,0.00705,63.39,0,0,0,0,1,0,0,-24.02,-2.75,24.13,2.22,0,0,0,0
47042,47163,0.010463,0.025327,0.02731,45.18,0,0,0,0,1,0,0,2.14,-2.61,-2.14,-0.31,0,0,0,0
47042,47181,0.024947,0.062353,0.00316,59.27,0,0,0,0,1,0,0,-14.33,-1.96,14.38,1.74,0,0,0,0
47043,47044,0.000239,0.001173,0,0,0,0,0,0,1,0,0,-32.42,-2.77,32.42,2.78,0,0,0,0
47043,47045,0.000221,0.001109,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
47043,47046,0.000239,0.001041,0,0,0,0,0,0,1,0,0,32.42,2.77,-32.41,-2.75,0,0,0,0
47053,47044,0.020389,0.053386,0.00253,62.91,0,0,0,0,1,0,0,-21.1,-5.66,21.19,5.63,0,0,0,0
47044,47129,0.020921,0.049524,0.00388,71.49,0,0,0,0,1,0,0,-46.75,-6.41,47.19,7.03,0,0,0,0
47044,47206,0.020491,0.066431,0.00498,54.79,0,0,0,0,1,0,0,-6.86,-2,6.86,1.5,0,0,0,0
47047,47050,0.007107,0.219359,0,210.72,0,0,1,0,1,0,0,62.16,0.35,-61.9,7.55,0,0,0,0
47047,47051,0.000214,0.001199,0,0,0,0,0,0,1,0,0,40.47,12.47,-40.46,-12.45,0,0,0,0
47047,47128,0.003927,0.023859,0.02063,302.95,0,0,0,0,1,0,0,-114.45,-8.45,114.93,9.15,0,0,0,0
47048,47050,-0.001688,-0.052094,0,110.72,0,0,1,0,1,0,0,-61.96,5.67,61.9,-7.55,0,0,0,0
47052,47048,0.024058,0.050718,0.00201,62.3,0,0,0,0,1,0,0,-23.85,2.5,23.98,-2.44,0,0,0,0
47085,47048,0.042252,0.119926,0.00355,76.52,0,0,0,0,1,0,0,-38.53,2.75,39.13,-1.42,0,0,0,0
47048,47277,0.033613,0.085377,0.00714,50.55,0,0,0,0,1,0,0,-4.39,-2.58,4.4,1.83,0,0,0,0
47049,47050,0.035017,1.080888,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47181,47052,0.02329,0.060377,0.00204,62.86,0,0,0,0,1,0,0,23.94,0.01,-23.82,0.1,0,0,0,0
47232,47052,0.009571,0.024006,0.00417,64.93,0,0,0,0,1,0,0,-30.92,6.25,31.01,-6.47,0,0,0,0
47053,47054,0.000227,0.001119,0,0,0,0,0,0,1,0,0,23.26,6.79,-23.26,-6.79,0,0,0,0
47063,47053,0.046183,0.119099,0.00879,46.72,0,0,0,0,1,0,0,2.17,0.22,-2.17,-1.14,0,0,0,0
47055,47084,0.044217,0.154789,0.00492,50,0,0,0,0,1,0,0,-4.01,2.1,4.02,-2.59,0,0,0,0
47299,47055,0.016166,0.038581,0.0056,61.82,0,0,0,0,1,0,0,18.64,8.06,-18.58,-8.5,0,0,0,0
47129,47056,0.007639,0.017209,0.00307,72.39,0,0,0,0,1,0,0,57.05,6.16,-56.82,-5.97,0,0,0,0
47223,47056,0.007499,0.012771,0.0017,50.06,0,0,0,0,1,0,0,2.67,6.58,-2.66,-6.76,0,0,0,0
47074,47057,0.049494,0.104857,0.00484,47.86,0,0,0,0,1,0,0,2.45,-0.81,-2.45,0.34,0,0,0,0
47057,47203,0.069412,0.192319,0.0044,58.87,0,0,0,0,1,0,0,-14.35,-3.13,14.51,3.11,0,0,0,0
47058,47059,0.000246,0.001057,0,0,0,0,0,0,1,0,0,45.34,1.1,-45.33,-1.08,0,0,0,0
47058,47129,0.028968,0.052861,0.00283,63.97,0,0,0,0,1,0,0,-27.94,3.39,28.15,-3.31,0,0,0,0
47058,47180,0.011462,0.028048,0.0025,59.73,0,0,0,0,1,0,0,-18.17,0.91,18.2,-1.09,0,0,0,0
47232,47058,0.019958,0.044143,0.00157,67.33,0,0,0,0,1,0,0,-37.57,1.6,37.84,-1.18,0,0,0,0
47058,47277,0.01055,0.027136,0.00338,62.92,0,0,0,0,1,0,0,-25.11,0.86,25.18,-1.06,0,0,0,0
47058,47310,0.010157,0.031834,0.00122,60.29,0,0,0,0,1,0,0,-11.96,-5.07,11.97,4.99,0,0,0,0
47060,47061,0.000292,0.001165,0,0,0,0,0,0,1,0,0,-12.84,-1.61,12.84,1.61,0,0,0,0
47060,47062,0.000268,0.001011,0,0,0,0,0,0,1,0,0,10.23,1.19,-10.23,-1.19,0,0,0,0
47066,47061,0.027624,0.070373,0.00343,61.21,0,0,0,0,1,0,0,16.94,0.84,-16.86,-1,0,0,0,0
47061,47076,0.041223,0.102367,0.00324,62.55,0,0,0,0,1,0,0,-19.52,-1.17,19.67,1.21,0,0,0,0
47146,47061,0.031811,0.061694,0.01076,63.65,0,0,0,0,1,0,0,-23.38,-1.33,23.55,0.56,0,0,0,0
47163,47063,0.05483,0.117121,0.00766,56.22,0,0,0,0,1,0,0,9.85,1.63,-9.8,-2.33,0,0,0,0
47064,47065,0.000217,0.001085,0,0,0,0,0,0,1,0,0,14.9,1.82,-14.9,-1.82,0,0,0,0
47064,47098,0.035012,0.08807,0.00853,61.62,0,0,0,0,1,0,0,27.59,-7.55,-27.32,7.38,0,0,0,0
47064,47232,0.062619,0.144783,0.00394,67.57,0,0,0,0,1,0,0,-42.5,5.73,43.63,-3.54,0,0,0,0
47066,47071,0.072238,0.151805,0.00439,60.14,0,0,0,0,1,0,0,-16.06,-1.62,16.24,1.54,0,0,0,0
47264,47066,0.041817,0.113116,0.0034,59.42,0,0,0,0,1,0,0,14.82,3.13,-14.73,-3.24,0,0,0,0
47067,47068,0.000261,0.001134,0,0,0,0,0,0,1,0,0,-12.32,-1.84,12.32,1.84,0,0,0,0
47067,47069,0.000265,0.001044,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47068,47149,0.020546,0.055535,0.00322,55.25,0,0,0,0,1,0,0,17.17,-7.57,-17.1,7.42,0,0,0,0
47068,47232,0.063205,0.180239,0.00636,63.11,0,0,0,0,1,0,0,-29.49,5.73,30.04,-4.83,0,0,0,0
47070,47073,0.002294,0.065923,0,234.61,0,0,1,0,1,0,0,100.42,12.85,-100.21,-6.65,0,0,0,0
47128,47070,0.00474,0.033409,0.03336,298.2,0,0,0,0,1,0,0,152.91,-25.86,-151.86,29.6,0,0,0,0
47070,47132,0.0075,0.035,0.2,215,0,0,0,0,1,0,0,68.2,-40.23,-67.82,20.1,0,0,0,0
47070,47325,0.013775,0.072613,0.03076,239.34,0,0,0,0,1,0,0,-16.76,-2.22,16.79,-0.95,0,0,0,0
47071,47073,0.000614,0.017639,0,193.99,0,0,1,0,1,0,0,-96.09,-3.82,96.14,5.34,0,0,0,0
47071,47076,0.027308,0.067967,0.00871,71.45,0,0,0,0,1,0,0,24.76,4.67,-24.6,-5.18,0,0,0,0
47071,47129,0.025142,0.064645,0.01675,63.59,0,0,0,0,1,0,0,-25.09,-6.21,25.24,4.8,0,0,0,0
47071,47180,0.013873,0.031419,0.03623,65.64,0,0,0,0,1,0,0,-17.81,-11,17.86,7.23,0,0,0,0
47071,47196,0.010124,0.01779,0.00087,72.71,0,0,0,0,1,0,0,29.83,2.76,-29.74,-2.7,0,0,0,0
47071,47196,0.010124,0.01779,0.00087,72.71,0,0,0,0,1,0,0,29.83,2.76,-29.74,-2.7,0,0,0,0
47206,47071,0.010926,0.031302,0.00318,56.7,0,0,0,0,1,0,0,-8.56,0.61,8.57,-0.93,0,0,0,0
47072,47073,0.016653,0.478564,0,105.28,0,0,1,0,1,0,0,-4.06,-1.23,4.07,1.31,0,0,0,0
47074,47146,0.06847,0.162295,0.01288,61.01,0,0,0,0,1,0,0,-17.18,-2.28,17.38,1.48,0,0,0,0
47075,47081,0.047817,0.114816,0.00561,61.87,0,0,0,0,1,0,0,30.64,-4.63,-30.21,5.08,0,0,0,0
47075,47310,0.035635,0.085972,0.00204,66.67,0,0,0,0,1,0,0,-40.76,3.74,41.32,-2.6,0,0,0,0
47076,47077,0.000229,0.001089,0,0,0,0,0,0,1,0,0,33.24,9.13,-33.23,-9.12,0,0,0,0
47079,47076,0.044856,0.136719,0.00204,66.7,0,0,0,0,1,0,0,-26.91,-2.83,27.24,3.6,0,0,0,0
47196,47076,0.018352,0.039812,0.01545,73.13,0,0,0,0,1,0,0,27.91,3.04,-27.77,-4.38,0,0,0,0
47196,47076,0.018352,0.039812,0.01545,73.13,0,0,0,0,1,0,0,27.91,3.04,-27.77,-4.38,0,0,0,0
47085,47078,0.020733,0.049112,0.0012,77.51,0,0,0,0,1,0,0,-21.68,3.97,21.77,-3.87,0,0,0,0
47078,47232,0.015785,0.038774,0.00455,105.58,0,0,0,0,1,0,0,-38.33,1.78,38.55,-1.72,0,0,0,0
47146,47079,0.023989,0.080389,0.00285,47.49,0,0,0,0,1,0,0,1.79,-1.68,-1.79,1.39,0,0,0,0
47203,47079,0.026818,0.059775,0.00262,50.69,0,0,0,0,1,0,0,-3.42,0.93,3.42,-1.19,0,0,0,0
47080,47081,0.000227,0.001028,0,0,0,0,0,0,1,0,0,-7.3,-2.17,7.3,2.17,0,0,0,0
47080,47082,0.000287,0.001161,0,0,0,0,0,0,1,0,0,7.3,2.17,-7.3,-2.17,0,0,0,0
47080,47083,0.000216,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
47164,47081,0.042023,0.118934,0.00572,61.05,0,0,0,0,1,0,0,-17.74,6.24,17.88,-6.42,0,0,0,0
47081,47292,0.0527,0.142484,0.007,51.56,0,0,0,0,1,0,0,5.03,-0.83,-5.02,0.14,0,0,0,0
47084,47174,0.047396,0.143886,0.00394,51.7,0,0,0,0,1,0,0,-5.94,-1.93,5.95,1.57,0,0,0,0
47084,47220,0.016303,0.038407,0.00561,57.21,0,0,0,0,1,0,0,-11.67,0.4,11.7,-0.94,0,0,0,0
47085,47174,0.0598,0.167827,0.00725,59.23,0,0,0,0,1,0,0,14.69,-8.23,-14.53,7.92,0,0,0,0
47085,47220,0.083944,0.165307,0.00703,59.63,0,0,0,0,1,0,0,15.4,-8.57,-15.15,8.31,0,0,0,0
47086,47098,0.046976,0.147449,0.00459,51.92,0,0,0,0,1,0,0,-15.61,7.11,15.75,-7.15,0,0,0,0
47086,47252,0.1415,0.304667,0.00405,63.83,0,0,0,0,1,0,0,-7.91,2.13,8.01,-2.34,0,0,0,0
47086,47297,0.029643,0.071402,0.0025,39,0,0,0,0,1,0,0,-7.13,-17.51,7.23,17.49,0,0,0,0
47109,47087,0.019231,0.122365,0.05295,275.81,0,0,0,0,1,0,0,7.08,-21.9,-7,16.96,0,0,0,0
47157,47087,0.009727,0.050135,0.01956,267.43,0,0,0,0,1,0,0,41.8,12.38,-41.63,-13.56,0,0,0,0
47088,47089,0.000253,0.001173,0,0,0,0,0,0,1,0,0,8.99,1.95,-8.99,-1.95,0,0,0,0
47118,47088,0.028758,0.080127,0.00707,49.47,0,0,0,0,1,0,0,-2.94,2.86,2.95,-3.58,0,0,0,0
47088,47134,0.055805,0.142423,0.00434,60.4,0,0,0,0,1,0,0,-14.15,-0.1,14.25,-0.08,0,0,0,0
47088,47292,0.052694,0.121684,0.00327,56.58,0,0,0,0,1,0,0,2.21,1.73,-2.21,-2.06,0,0,0,0
47090,47093,0.040402,0.073563,0.00341,61,0,0,0,0,1,0,0,-13.77,-1.6,13.85,1.39,0,0,0,0
47096,47090,0.035255,0.109579,0.00523,57.24,0,0,0,0,1,0,0,-5.69,3.03,5.7,-3.52,0,0,0,0
47091,47092,0.000207,0.00111,0,0,0,0,0,0,1,0,0,14.5,3.88,-14.49,-3.88,0,0,0,0
47091,47093,0.000211,0.00106,0,0,0,0,0,0,1,0,0,-14.5,-3.88,14.5,3.88,0,0,0,0
47134,47093,0.07595,0.162212,0.00868,64.94,0,0,0,0,1,0,0,17.89,1.5,-17.65,-1.91,0,0,0,0
47292,47093,0.02634,0.061591,0.00195,54.9,0,0,0,0,1,0,0,10.72,3.24,-10.69,-3.37,0,0,0,0
47094,47095,0.000205,0.001193,0,0,0,0,0,0,1,0,0,-17.22,35.97,17.22,-35.95,0,0,0,0
47095,47099,0.0308,0.085911,0.00423,37.78,0,0,0,0,1,0,0,-0.95,8.66,0.97,-9.06,0,0,0,0
47095,47297,0.036143,0.097643,0.00716,60.79,0,0,0,0,1,0,0,-16.27,27.28,16.62,-27.13,0,0,0,0
47096,47164,0.036092,0.102437,0.00237,49.81,0,0,0,0,1,0,0,-9.37,-8.41,9.42,8.32,0,0,0,0
47098,47097,0.033863,0.086493,0.00392,48.07,0,0,0,0,1,0,0,-3.71,-2.57,3.72,2.19,0,0,0,0
47097,47164,0.036947,0.108262,0.01072,58.14,0,0,0,0,1,0,0,-13.56,-4,13.63,3.1,0,0,0,0
47099,47100,0.000202,0.001035,0,0,0,0,0,0,1,0,0,10.19,2.31,-10.19,-2.3,0,0,0,0
47300,47099,0.043008,0.092787,0.00282,56.39,0,0,0,0,1,0,0,11.24,-9.57,-11.16,9.45,0,0,0,0
47101,47102,0.000293,0.001148,0,0,0,0,0,0,1,0,0,57.76,10.36,-57.75,-10.33,0,0,0,0
47101,47166,0.032841,0.170513,0.04927,224.15,0,0,0,0,1,0,0,-31.68,-3.08,31.99,-0.54,0,0,0,0
47103,47104,0.000242,0.001147,0,0,0,0,0,0,1,0,0,17.83,1.87,-17.83,-1.86,0,0,0,0
47108,47103,0.079087,0.207311,0.00378,62.7,0,0,0,0,1,0,0,19.49,2.49,-19.2,-2.16,0,0,0,0
47236,47103,0.037732,0.12768,0.00227,55.6,0,0,0,0,1,0,0,-7.93,-0.38,7.95,0.22,0,0,0,0
47103,47269,0.108721,0.265786,0.00892,54.88,0,0,0,0,1,0,0,7.51,1.57,-7.45,-2.34,0,0,0,0
47103,47280,0.065927,0.125479,0.00325,58.02,0,0,0,0,1,0,0,-14.08,-1.5,14.21,1.4,0,0,0,0
47106,47105,0.092607,0.202427,0.00633,52.86,0,0,0,0,1,0,0,-6.97,-2.25,7.02,1.72,0,0,0,0
47105,47155,0.015118,0.033604,0.00358,66.24,0,0,0,0,1,0,0,-28.28,-3.77,28.4,3.67,0,0,0,0
47106,47112,0.068577,0.182065,0.00831,48.29,0,0,0,0,1,0,0,-2.99,1.32,3,-2.13,0,0,0,0
47108,47107,0.003308,0.113691,0,128.09,0,0,1.05625,0,1,0,0,-56.63,-8.95,56.74,12.78,0,0,0,0
47108,47107,0.003308,0.113691,0,128.09,0,0,1.05625,0,1,0,0,-56.63,-8.95,56.74,12.78,0,0,0,0
47108,47107,0.003308,0.113691,0,128.09,0,0,1.05625,0,1,0,0,-56.63,-8.95,56.74,12.78,0,0,0,0
47107,47109,0.00025,0.001028,0,0,0,0,0,0,1,0,0,-170.23,-38.33,170.31,38.64,0,0,0,0
47280,47108,0.018064,0.058898,0.00254,82.73,0,0,0,0,1,0,0,-37.61,-3.41,37.85,3.92,0,0,0,0
47280,47108,0.018064,0.058898,0.00254,82.73,0,0,0,0,1,0,0,-37.61,-3.41,37.85,3.92,0,0,0,0
47280,47108,0.018064,0.058898,0.00254,82.73,0,0,0,0,1,0,0,-37.61,-3.41,37.85,3.92,0,0,0,0
47299,47108,0.071299,0.148402,0.00462,55.09,0,0,0,0,1,0,0,-6.87,-6.33,6.93,5.95,0,0,0,0
47110,47111,0.000228,0.001119,0,0,0,0,0,0,1,0,0,7.06,4.38,-7.06,-4.38,0,0,0,0
47110,47159,0.024129,0.066334,0.00468,56.17,0,0,0,0,1,0,0,8.71,-0.59,-8.69,0.15,0,0,0,0
47110,47280,0.037356,0.098027,0.00703,60.41,0,0,0,0,1,0,0,-15.77,-3.79,15.87,3.28,0,0,0,0
47112,47113,0.000237,0.00119,0,0,0,0,0,0,1,0,0,22.87,1.6,-22.87,-1.59,0,0,0,0
47112,47269,0.035381,0.117409,0.00526,59.51,0,0,0,0,1,0,0,-14.05,-5.58,14.13,5.31,0,0,0,0
47114,47115,0.000298,0.001066,0,0,0,0,0,0,1,0,0,-27.13,-5.95,27.13,5.96,0,0,0,0
47114,47116,0.000239,0.001144,0,0,0,0,0,0,1,0,0,27.13,5.95,-27.13,-5.94,0,0,0,0
47114,47117,0.000279,0.001197,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
47120,47115,0.033643,0.087848,0.00214,60.86,0,0,0,0,1,0,0,-7.17,-0.44,7.19,0.27,0,0,0,0
47118,47119,0.000297,0.001011,0,0,0,0,0,0,1,0,0,15.29,2.49,-15.29,-2.49,0,0,0,0
47118,47283,0.060604,0.152881,0.00706,61.92,0,0,0,0,1,0,0,-12.35,-5.35,12.45,4.85,0,0,0,0
47120,47121,0.000248,0.001064,0,0,0,0,0,0,1,0,0,24.27,8.67,-24.27,-8.67,0,0,0,0
47125,47120,0.041765,0.138595,0.00998,54.48,0,0,0,0,1,0,0,17.25,7.71,-17.1,-8.24,0,0,0,0
47122,47134,0.079235,0.165872,0.00672,62.24,0,0,0,0,1,0,0,-21.49,-4.07,21.87,4.15,0,0,0,0
47147,47122,0.024277,0.056023,0.00343,38.37,0,0,0,0,1,0,0,-0.62,2.39,0.62,-2.74,0,0,0,0
47123,47261,0.046699,0.117486,0.00315,54.11,0,0,0,0,1,0,0,5.2,2.03,-5.19,-2.32,0,0,0,0
47283,47123,0.071801,0.146695,0.00462,62.42,0,0,0,0,1,0,0,18.94,8.24,-18.66,-8.13,0,0,0,0
47124,47125,0.000294,0.001161,0,0,0,0,0,0,1,0,0,-9.94,-1.48,9.94,1.48,0,0,0,0
47124,47126,0.00023,0.001055,0,0,0,0,0,0,1,0,0,9.94,1.48,-9.94,-1.48,0,0,0,0
47125,47283,0.041797,0.108316,0.00706,61.27,0,0,0,0,1,0,0,-27.19,-9.19,27.52,9.3,0,0,0,0
47128,47127,0.000123,0.007839,0,1556.87,0,0,1.00625,0,1,0,0,-691.34,-2.14,691.89,37.08,0,0,0,0
47127,47130,0.000237,0.001112,0,0,0,0,0,0,1,0,0,-691.89,-37.08,692.94,42.03,0,0,0,0
47127,47131,0.000215,0.001153,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
47129,47128,0.005295,0.144778,0,138.74,0,0,1.01875,0,1,0,0,-81.89,-4.83,82.23,14.11,0,0,0,0
47129,47128,0.005295,0.144778,0,138.74,0,0,1.01875,0,1,0,0,-81.89,-4.83,82.23,14.11,0,0,0,0
47129,47128,0.005295,0.144778,0,138.74,0,0,1.01875,0,1,0,0,-81.89,-4.83,82.23,14.11,0,0,0,0
47129,47128,0.005295,0.144778,0,138.74,0,0,1.01875,0,1,0,0,-81.89,-4.83,82.23,14.11,0,0,0,0
47128,47132,0.009,0.055,0.215,260,0,0,0,0,1,0,0,137.58,-42.68,-135.93,29.25,0,0,0,0
47129,47180,0.014891,0.0419,0.00092,64.12,0,0,0,0,1,0,0,25.88,1.75,-25.79,-1.59,0,0,0,0
47129,47181,0.01326,0.024786,0.0004,68.66,0,0,0,0,1,0,0,42.53,2.88,-42.31,-2.51,0,0,0,0
47129,47223,0.011512,0.030355,0.00133,66.8,0,0,0,0,1,0,0,32.17,2.2,-32.06,-2.05,0,0,0,0
47129,47277,0.011261,0.030468,0.00045,66.23,0,0,0,0,1,0,0,29.87,2.08,-29.78,-1.88,0,0,0,0
47129,47310,0.012158,0.030515,0.00684,67.13,0,0,0,0,1,0,0,39.48,-4.26,-39.3,3.96,0,0,0,0
47133,47132,0.000139,0.011489,0,1354.96,0,0,0,0,1,0,0,-133.16,-17.46,133.18,19.35,0,0,0,0
47134,47133,0.00433,0.158457,0,113.57,0,0,1,0,1,0,0,-63.11,-6.86,63.28,12.88,0,0,0,0
47133,47135,0.000243,0.001051,0,0,0,0,0,0,1,0,0,69.88,4.58,-69.87,-4.53,0,0,0,0
47285,47135,0.008865,0.05007,0.03449,284.49,0,0,0,0,1,0,0,-69.47,-6.03,69.87,4.53,0,0,0,0
47136,47137,0.050048,0.8226,0,14.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47136,47138,0.038642,0.810102,0,13.72,0,0,1,0,1,0,0,-1.13,-0.42,1.13,0.44,0,0,0,0
47136,47139,1.242505,20.328478,0,0.74,0,0,1,0,1,0,0,-0.56,-0.15,0.57,0.22,0,0,0,0
47136,47140,0.000225,0.001195,0,0,0,0,0,0,1,0,0,-2.18,0.15,2.18,-0.15,0,0,0,0
47136,47141,0.000248,0.001022,0,0,0,0,0,0,1,0,0,3.87,0.42,-3.87,-0.42,0,0,0,0
47136,47142,0.000257,0.001163,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
47140,47272,0.069745,0.185881,0.00498,58.79,0,0,0,0,1,0,0,-11.46,0.41,11.55,-0.71,0,0,0,0
47143,47144,0.016302,0.329753,0,39.86,0,0,0.975,0,1,0,0,-2,0.01,2,0,0,0,0,0
47143,47145,0.000288,0.001028,0,0,0,0,0,0,1,0,0,6.2,1.51,-6.2,-1.51,0,0,0,0
47143,47146,0.000272,0.001123,0,0,0,0,0,0,1,0,0,-4.2,-1.52,4.2,1.52,0,0,0,0
47261,47147,0.03431,0.093311,0.00461,47.24,0,0,0,0,1,0,0,-0.01,1.21,0.01,-1.68,0,0,0,0
47148,47149,0.000234,0.001168,0,0,0,0,0,0,1,0,0,8.8,3.38,-8.8,-3.38,0,0,0,0
47164,47149,0.014659,0.033487,0.00237,59.11,0,0,0,0,1,0,0,-25.81,4.01,25.9,-4.04,0,0,0,0
47150,47151,0.018485,0.408255,0,15.87,0,0,0.95625,0,1,0,0,-1.38,-0.52,1.38,0.53,0,0,0,0
47150,47152,0.017568,0.329666,0,30.89,0,0,0.95625,0,1,0,0,-2.76,-1.03,2.76,1.06,0,0,0,0
47150,47153,0.017681,0.41152,0,30.72,0,0,0.95625,0,1,0,0,-2.76,-1.03,2.76,1.06,0,0,0,0
47150,47154,0.042216,0.663055,0,26.89,0,0,0.95625,0,1,0,0,-1,-0.38,1,0.38,0,0,0,0
47150,47155,0.000228,0.001072,0,0,0,0,0,0,1,0,0,7.9,2.96,-7.9,-2.96,0,0,0,0
47150,47156,0.0003,0.001086,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47236,47155,0.013732,0.039462,0.00333,64.44,0,0,0,0,1,0,0,21.56,3.11,-21.49,-3.28,0,0,0,0
47155,47255,0.033819,0.091284,0.00254,40.17,0,0,0,0,1,0,0,0.99,2.57,-0.99,-2.82,0,0,0,0
47158,47159,0.000287,0.001071,0,0,0,0,0,0,1,0,0,3.6,1.38,-3.6,-1.38,0,0,0,0
47159,47236,0.032277,0.076788,0.00351,55.76,0,0,0,0,1,0,0,9.06,0.33,-9.03,-0.64,0,0,0,0
47160,47161,0.011385,0.293879,0,39.54,0,0,0.99375,0,1,0,0,-4,0.04,4,0,0,0,0,0
47160,47162,0.000253,0.001099,0,0,0,0,0,0,1,0,0,11.38,2.3,-11.38,-2.3,0,0,0,0
47163,47212,0.009462,0.027832,0.00085,45.49,0,0,0,0,1,0,0,-1.41,1.09,1.41,-1.18,0,0,0,0
47164,47178,0.052028,0.097447,0.00321,61.58,0,0,0,0,1,0,0,25.99,-19.56,-25.46,20.21,0,0,0,0
47166,47165,0.000133,0.009454,0,1390.89,0,0,1,0,1,0,0,-208.45,-45.48,208.51,49.47,0,0,0,0
47165,47169,0.000216,0.001084,0,0,0,0,0,0,1,0,0,-208.51,-354.14,208.84,355.82,0,0,0,0
47166,47167,0.004046,0.119224,0,108.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
