F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
47166,47168,0.003209,0.107946,0,125.22,0,0,1,0,1,0,0,-27.18,-9.61,27.2,10.44,0,0,0,0
47170,47171,0.018797,0.436906,0,26.84,0,0,1.00625,0,1,0,0,-2,0.02,2,0,0,0,0,0
47170,47172,0.023625,0.547876,0,12.35,0,0,1.00625,0,1,0,0,-0.53,0,0.53,0,0,0,0,0
47170,47173,0.936306,16.568943,0,0.69,0,0,1.00625,0,1,0,0,-0.53,0.05,0.53,0,0,0,0,0
47170,47174,0.00028,0.001141,0,0,0,0,0,0,1,0,0,3.06,-0.06,-3.06,0.06,0,0,0,0
47170,47175,0.000241,0.001061,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
47174,47299,0.024739,0.059752,0.00483,56.92,0,0,0,0,1,0,0,11.64,-9.55,-11.59,9.16,0,0,0,0
47176,47177,0.019983,0.421482,0,34.06,0,0,1,0,1,0,0,-3.2,-0.44,3.2,0.48,0,0,0,0
47176,47178,0.00026,0.001002,0,0,0,0,0,0,1,0,0,3.2,0.44,-3.2,-0.44,0,0,0,0
47297,47178,0.015654,0.030631,0.00121,58.53,0,0,0,0,1,0,0,-21.05,9.48,21.13,-9.45,0,0,0,0
47178,47300,0.058808,0.133704,0.00893,54.41,0,0,0,0,1,0,0,7.53,-10.32,-7.44,9.57,0,0,0,0
47179,47180,0.000226,0.001,0,0,0,0,0,0,1,0,0,18,8.39,-18,-8.38,0,0,0,0
47180,47223,0.001303,0.003331,0.00012,63.81,0,0,0,0,1,0,0,-29.94,5.51,29.95,-5.5,0,0,0,0
47180,47232,0.02621,0.057674,0.00224,67.35,0,0,0,0,1,0,0,37.67,-1.67,-37.32,2.19,0,0,0,0
47181,47182,0.000251,0.001055,0,0,0,0,0,0,1,0,0,3.99,0.76,-3.99,-0.76,0,0,0,0
47183,47184,0.017184,0.332167,0,39.55,0,0,1,0,1,0,0,-4.1,-1.51,4.1,1.57,0,0,0,0
47183,47185,0.00025,0.001165,0,0,0,0,0,0,1,0,0,1.51,1.07,-1.51,-1.07,0,0,0,0
47185,47187,0.027675,0.063944,0.00367,67.63,0,0,0,0,1,0,0,-30.73,0.21,30.97,-0.03,0,0,0,0
47185,47198,0.017787,0.043139,0.001,52.99,0,0,0,0,1,0,0,10.78,1.8,-10.76,-1.85,0,0,0,0
47186,47189,0.005588,0.184103,0,128.58,0,0,1,0,1,0,0,25.01,-4.76,-24.97,5.88,0,0,0,0
47186,47193,0.00029,0.001199,0,0,0,0,0,0,1,0,0,10.06,2.67,-10.06,-2.67,0,0,0,0
47187,47189,-0.00228,-0.075133,0,103.58,0,0,1,0,1,0,0,-24.99,5.42,24.97,-5.88,0,0,0,0
47187,47192,0.000253,0.004387,0,145,0,0,1,0,1,0,0,-22.37,-3,22.37,3.02,0,0,0,0
47188,47189,0.018514,0.609988,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47190,47192,0.011935,0.207105,0,72.5,0,0,1,0,1,0,0,11.2,1.76,-11.19,-1.51,0,0,0,0
47191,47192,0.011935,0.207105,0,72.5,0,0,1,0,1,0,0,11.2,1.76,-11.19,-1.51,0,0,0,0
47194,47195,0.011613,0.165462,0,54.88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47194,47196,0.000238,0.001136,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47194,47197,0.0003,0.001174,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
47196,47264,0.03374,0.076057,0.0018,50.19,0,0,0,0,1,0,0,3.66,-0.68,-3.65,0.5,0,0,0,0
47198,47199,0.000235,0.001192,0,0,0,0,0,0,1,0,0,1.75,0.47,-1.75,-0.47,0,0,0,0
47200,47201,0.017356,0.348751,0,46.88,0,0,0.98125,0,1,0,0,-5.54,-2.02,5.55,2.13,0,0,0,0
47200,47202,0.022634,0.312337,0,46.77,0,0,0.98125,0,1,0,0,-5.54,-2.03,5.55,2.13,0,0,0,0
47200,47203,0.000262,0.001079,0,0,0,0,0,0,1,0,0,11.09,4.04,-11.09,-4.04,0,0,0,0
47200,47204,0.000235,0.00106,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47200,47205,0.000287,0.001131,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47206,47212,0.00504,0.013097,0.00029,55.79,0,0,0,0,1,0,0,9.09,0.73,-9.09,-0.76,0,0,0,0
47208,47209,0.000236,0.001155,0,0,0,0,0,0,1,0,0,2.61,0.6,-2.61,-0.6,0,0,0,0
47208,47280,0.045725,0.130788,0.00908,53.42,0,0,0,0,1,0,0,8.12,-6.65,-8.08,5.81,0,0,0,0
47208,47299,0.009308,0.026453,0.00115,52,0,0,0,0,1,0,0,-6.07,4.43,6.08,-4.54,0,0,0,0
47208,47302,0.008621,0.025558,0.00038,49.51,0,0,0,0,1,0,0,-4.66,1.62,4.67,-1.65,0,0,0,0
47210,47211,0.021722,0.52031,0,32.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47210,47212,0.000293,0.001144,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
47212,47264,0.022956,0.059789,0.00395,53.85,0,0,0,0,1,0,0,7.68,1.94,-7.66,-2.32,0,0,0,0
47213,47216,-0.000325,-0.007053,0,67.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47213,47217,0.025039,0.608381,0,26.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47213,47218,0.03044,0.594291,0,26.63,0,0,1,0,1,0,0,-2,-0.9,2,0.93,0,0,0,0
47213,47219,0.323608,4.695546,0,2.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47213,47220,0.000229,0.001165,0,0,0,0,0,0,1,0,0,-0.94,-0.31,0.94,0.31,0,0,0,0
47213,47221,0.000252,0.001015,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
47213,47222,0.000267,0.001113,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
47214,47216,0.013953,0.302425,0,33.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47215,47216,0.013953,0.302425,0,33.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47220,47302,0.053442,0.112271,0.00529,48.69,0,0,0,0,1,0,0,2.52,-7.68,-2.49,7.19,0,0,0,0
47223,47224,0.019119,0.358978,0,32.33,0,0,1,0,1,0,0,-3,-1.12,3,1.15,0,0,0,0
47223,47225,0.00024,0.001138,0,0,0,0,0,0,1,0,0,10.13,2.88,-10.13,-2.88,0,0,0,0
47277,47223,0.004115,0.008716,0.00127,52.55,0,0,0,0,1,0,0,7.7,0.66,-7.7,-0.8,0,0,0,0
47226,47229,0.000126,0.003254,0,131.29,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
47226,47230,0.009439,0.158055,0,40.86,0,0,0.975,0,1,0,0,-4.4,0.03,4.4,0,0,0,0,0
47226,47231,0.027578,0.629767,0,26.54,0,0,0.975,0,1,0,0,-2,0.02,2,0,0,0,0,0
47226,47232,0.000298,0.001141,0,0,0,0,0,0,1,0,0,6.4,-0.05,-6.4,0.05,0,0,0,0
47226,47233,0.00026,0.001054,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
47227,47229,0.008732,0.226258,0,65.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47228,47229,0.008732,0.226258,0,65.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47234,47235,0.009869,0.192493,0,53.4,0,0,1,0,1,0,0,-4.6,-2.1,4.6,2.14,0,0,0,0
47234,47236,0.000271,0.001108,0,0,0,0,0,0,1,0,0,4.6,2.1,-4.6,-2.1,0,0,0,0
47237,47240,0.0001,-0.001687,0,76.27,0,0,0.96875,0,1,0,0,-1.8,-0.69,1.8,0.69,0,0,0,0
47237,47241,0.026382,0.659903,0,17.7,0,0,0.96875,0,1,0,0,-1.5,-0.56,1.5,0.58,0,0,0,0
47237,47242,0.039873,0.850648,0,17.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47237,47243,0.000272,0.001129,0,0,0,0,0,0,1,0,0,6.39,1.05,-6.39,-1.05,0,0,0,0
47237,47244,0.000216,0.001013,0,0,0,0,0,0,1,0,0,-3.09,0.2,3.09,-0.2,0,0,0,0
47238,47240,0.008865,0.178689,0,38.14,0,0,1,0,1,0,0,0.9,0.35,-0.9,-0.34,0,0,0,0
47239,47240,0.008865,0.178689,0,38.14,0,0,1,0,1,0,0,0.9,0.35,-0.9,-0.34,0,0,0,0
47245,47248,0.0001,-0.000785,0,110.69,0,0,1,0,1,0,0,-5.2,-1.96,5.2,1.96,0,0,0,0
47245,47249,0.006911,0.17055,0,46.25,0,0,1,0,1,0,0,-2.6,-0.99,2.6,1,0,0,0,0
47245,47250,0.000266,0.001008,0,0,0,0,0,0,1,0,0,1.73,0.88,-1.73,-0.88,0,0,0,0
47245,47251,0.000235,0.001054,0,0,0,0,0,0,1,0,0,5.24,1.61,-5.24,-1.61,0,0,0,0
47246,47248,0.019883,0.279239,0,55.35,0,0,1,0,1,0,0,2.6,1,-2.6,-0.98,0,0,0,0
47247,47248,0.019883,0.279239,0,55.35,0,0,1,0,1,0,0,2.6,1,-2.6,-0.98,0,0,0,0
47252,47251,0.028339,0.092679,0.01557,71.91,0,0,0,0,1,0,0,-27.4,-0.87,27.61,-0.07,0,0,0,0
47253,47254,0.008545,0.21792,0,57.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47253,47255,0.000218,0.001141,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
47255,47269,0.037294,0.088757,0.00189,40.38,0,0,0,0,1,0,0,0.99,2.82,-0.98,-3.01,0,0,0,0
47256,47257,0.014004,0.243388,0,31.32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47256,47258,0.676586,15.156476,0,0.91,0,0,1.01875,0,1,0,0,-0.7,-0.24,0.7,0.33,0,0,0,0
47256,47259,0.650792,13.271627,0,0.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47256,47260,0.000218,0.001181,0,0,0,0,0,0,1,0,0,5.9,1.34,-5.9,-1.34,0,0,0,0
47256,47261,0.000252,0.001042,0,0,0,0,0,0,1,0,0,-5.2,-1.1,5.2,1.1,0,0,0,0
47262,47263,0.013721,0.29285,0,34.92,0,0,1.0125,0,1,0,0,-3.5,-1.3,3.5,1.34,0,0,0,0
47262,47264,0.000238,0.001129,0,0,0,0,0,0,1,0,0,3.5,1.3,-3.5,-1.3,0,0,0,0
47262,47265,0.000273,0.001161,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
47266,47267,0.012456,0.179319,0,39.79,0,0,0.98125,0,1,0,0,-4.2,0.03,4.2,0,0,0,0,0
47266,47268,0.027133,0.659577,0,17.32,0,0,0.98125,0,1,0,0,-1.5,0.01,1.5,0,0,0,0,0
47266,47269,0.000295,0.00111,0,0,0,0,0,0,1,0,0,5.7,-0.04,-5.7,0.04,0,0,0,0
47270,47271,0.012715,0.24813,0,57.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47270,47272,0.000293,0.00107,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47270,47273,0.000223,0.001043,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47274,47275,0.015025,0.244345,0,46.14,0,0,0.9875,0,1,0,0,-5,0.3,5,-0.24,0,0,0,0
47274,47276,0.017647,0.438552,0,29.92,0,0,0.9875,0,1,0,0,-2.5,0.15,2.5,-0.12,0,0,0,0
47274,47277,0.000249,0.001153,0,0,0,0,0,0,1,0,0,7.5,-0.45,-7.5,0.45,0,0,0,0
47278,47279,0.01471,0.301864,0,34.92,0,0,1,0,1,0,0,-3.5,0.21,3.5,-0.17,0,0,0,0
47278,47280,0.000288,0.001015,0,0,0,0,0,0,1,0,0,3.5,-0.21,-3.5,0.21,0,0,0,0
47278,47281,0.000204,0.001008,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
47280,47302,0.100906,0.163235,0.00953,51.17,0,0,0,0,1,0,0,-5.3,5.57,5.36,-6.49,0,0,0,0
47283,47282,0.003546,0.121188,0,111.25,0,0,1.03125,0,1,0,0,-58.91,-22.39,59.05,27.14,0,0,0,0
47282,47284,0.004133,0.111704,0,136.65,0,0,1.05,0,1,0,0,-39.93,-6.65,40,8.52,0,0,0,0
47282,47285,0.000213,0.001142,0,0,0,0,0,0,1,0,0,-19.12,-20.5,19.12,20.5,0,0,0,0
47282,47286,0.000263,0.001126,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
47287,47288,0.066257,1.051845,0,5.87,0,0,0.99375,0,1,0,0,-0.9,-0.34,0.9,0.35,0,0,0,0
47287,47289,0.025293,0.505905,0,23.62,0,0,0.9875,0,1,0,0,-1.8,-0.67,1.8,0.69,0,0,0,0
47287,47290,0.053884,1.005668,0,5.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47287,47291,0.022815,0.461031,0,20.6,0,0,0.9875,0,1,0,0,-0.8,-0.3,0.8,0.31,0,0,0,0
47287,47292,0.000209,0.001159,0,0,0,0,0,0,1,0,0,3.5,1.31,-3.5,-1.31,0,0,0,0
47287,47293,0.000203,0.001121,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
47294,47295,0.017944,0.404081,0,33.97,0,0,1,0,1,0,0,-1.6,0.09,1.6,-0.08,0,0,0,0
47294,47296,0.040461,0.915131,0,14.41,0,0,1.00625,0,1,0,0,-1.2,0.07,1.2,-0.06,0,0,0,0
47294,47297,0.000272,0.001169,0,0,0,0,0,0,1,0,0,2.8,-0.16,-2.8,0.16,0,0,0,0
47294,47298,0.000295,0.001188,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
47302,47299,0.008081,0.023582,0.00104,47.67,0,0,0,0,1,0,0,-1.84,3.14,1.84,-3.25,0,0,0,0
47301,47302,0.000274,0.001028,0,0,0,0,0,0,1,0,0,5.7,2.19,-5.7,-2.19,0,0,0,0
47303,47304,0.023991,0.334068,0,39.32,0,0,0.99375,0,1,0,0,-2,-0.92,2,0.93,0,0,0,0
47303,47305,0.045741,0.66692,0,25.83,0,0,0.99375,0,1,0,0,-2,-0.9,2,0.93,0,0,0,0
47303,47306,0.022811,0.426061,0,25.65,0,0,0.99375,0,1,0,0,-2,-0.91,2,0.93,0,0,0,0
47303,47307,0.020009,0.402852,0,33.9,0,0,0.99375,0,1,0,0,-3.2,-1.45,3.2,1.49,0,0,0,0
47303,47308,0.022585,0.381714,0,33.9,0,0,0.99375,0,1,0,0,-3.2,-1.45,3.2,1.49,0,0,0,0
47303,47309,0.025348,0.638013,0,20.35,0,0,0.99375,0,1,0,0,-1.6,-0.73,1.6,0.75,0,0,0,0
47303,47310,0.000295,0.001011,0,0,0,0,0,0,1,0,0,13.99,6.36,-13.99,-6.35,0,0,0,0
47313,47311,0.016509,0.032159,0.00191,63.69,0,0,0,0,1,0,0,47.79,-6.17,-47.43,6.67,0,0,0,0
47312,47315,0.010444,0.360774,0,161.14,0,0,1,0,1,0,0,35.49,-8.78,-35.36,13.43,0,0,0,0
47312,47317,0.001374,0.052993,0,123.03,0,0,0.99375,0,1,0,0,-23.72,-8.79,23.73,9.11,0,0,0,0
47312,47319,0.055319,1.917294,0,9.4,0,0,0.99375,0,1,0,0,-0.5,-0.19,0.5,0.19,0,0,0,0
47312,47320,0.000203,0.001179,0,0,0,0,0,0,1,0,0,-11.27,17.76,11.27,-17.76,0,0,0,0
47313,47315,-0.006272,-0.21667,0,86.14,0,0,1,0,1,0,0,-35.44,10.64,35.36,-13.43,0,0,0,0
47313,47316,0.007388,0.181674,0,56.44,0,0,1,0,1,0,0,-11.86,-4.29,11.87,4.56,0,0,0,0
47313,47318,0.078545,1.210783,0,10.86,0,0,0.99375,0,1,0,0,-0.5,-0.19,0.5,0.19,0,0,0,0
47314,47315,0.030152,1.041537,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
47321,47322,0.004125,0.121808,0,97.76,0,0,1.0125,0,1,0,0,-8.4,0.49,8.4,-0.41,0,0,0,0
47321,47323,0.003829,0.097184,0,95.57,0,0,1.0125,0,1,0,0,-4.2,0.22,4.2,-0.21,0,0,0,0
47321,47324,0.007516,0.194534,0,95.5,0,0,1.0125,0,1,0,0,-4.2,0.24,4.2,-0.21,0,0,0,0
47321,47325,0.000242,0.001049,0,0,0,0,0,0,1,0,0,16.8,-0.95,-16.79,0.95,0,0,0,0
49001,49002,0.000255,0.001135,0,0,0,0,0,0,1,0,0,50.96,11.89,-50.95,-11.86,0,0,0,0
49001,49003,0.000253,0.001177,0,0,0,0,0,0,1,0,0,-50.96,-11.89,50.97,11.92,0,0,0,0
49003,49028,0.003373,0.012,0.00424,171.35,0,0,0,0,1,0,0,-57.1,8.57,57.21,-8.63,0,0,0,0
49501,49003,0.002137,0.009515,0.00162,133.88,0,0,0,0,1,0,0,-6.13,20.35,6.13,-20.48,0,0,0,0
49004,49005,0.000231,0.001026,0,0,0,0,0,0,1,0,0,50.96,7.91,-50.95,-7.88,0,0,0,0
49004,49429,0.002248,0.021514,0.06733,515.47,0,0,0,0,1,0,0,-132.53,-11.72,132.9,7.81,0,0,0,0
49020,49006,0.001373,0.010015,0.02208,519.92,0,0,0,0,1,0,0,-71.46,23.78,71.54,-25.68,0,0,0,0
49006,49173,0.003852,0.032376,0.12848,572.49,0,0,0,0,1,0,0,-139,3.74,139.69,-12.11,0,0,0,0
49017,49007,0.004481,0.021904,0.00607,177.19,0,0,0,0,1,0,0,-90.23,8.48,90.59,-7.36,0,0,0,0
49007,49281,0.004263,0.018526,0.01651,180.48,0,0,0,0,1,0,0,-83.14,-17.55,83.44,17.11,0,0,0,0
49007,49291,0.004466,0.01767,0.00309,170.36,0,0,0,0,1,0,0,-75.01,-5.07,75.26,5.71,0,0,0,0
49009,49008,0.011801,0.288039,0,55.47,0,0,1.025,0,1,0,0,9.06,-1.6,-9.05,1.83,0,0,0,0
49008,49010,0.00028,0.001181,0,0,0,0,0,0,1,0,0,37.63,6.64,-37.62,-6.62,0,0,0,0
49008,61473,0.003479,0.01349,0.00528,154.23,0,0,0,0,1,0,0,-28.58,-8.47,28.61,8.03,0,0,0,0
49012,49011,0.00708,0.167157,0,60.17,0,0,1,0,1,0,0,8.41,2.29,-8.4,-2.17,0,0,0,0
49011,49013,0.000248,0.001161,0,0,0,0,0,0,1,0,0,8.4,2.17,-8.4,-2.17,0,0,0,0
49328,49012,0.005084,0.025075,0.00197,106.38,0,0,0,0,1,0,0,-3.7,5.04,3.7,-5.25,0,0,0,0
49013,49329,0.003646,0.017816,0.00192,125.49,0,0,0,0,1,0,0,8.4,2.17,-8.4,-2.37,0,0,0,0
49014,49015,0.000256,0.001196,0,0,0,0,0,0,1,0,0,42.86,21.67,-42.86,-21.65,0,0,0,0
49030,49014,0.006083,0.019451,0.00258,140.6,0,0,0,0,1,0,0,39.4,24.02,-39.28,-23.91,0,0,0,0
49014,61859,0.00148,0.00622,0.00642,148.32,0,0,0,0,1,0,0,-3.58,2.24,3.58,-2.91,0,0,0,0
49035,49016,0.002883,0.016947,0.01902,142.43,0,0,0,0,1,0,0,84.1,-29.97,-83.88,29.27,0,0,0,0
49016,49288,0.006483,0.034494,0.01707,173.85,0,0,0,0,1,0,0,37.07,-33.04,-36.92,32.04,0,0,0,0
49017,49018,0.000271,0.001057,0,0,0,0,0,0,1,0,0,45.64,12.35,-45.64,-12.33,0,0,0,0
49017,49035,0.006813,0.037456,0.00811,153,0,0,0,0,1,0,0,44.59,-20.84,-44.43,20.87,0,0,0,0
49020,49019,0.000129,0.009885,0,843.51,0,0,1.0125,0,1,0,0,-256.32,-111.4,256.41,118.61,0,0,0,0
49019,49021,0.000269,0.001088,0,0,0,0,0,0,1,0,0,66.73,26.5,-66.72,-26.45,0,0,0,0
49019,49022,0.000244,0.001193,0,0,0,0,0,0,1,0,0,-323.14,31.23,323.38,-30.08,0,0,0,0
49020,49023,0.000943,0.007017,0.02547,625.92,0,0,0,0,1,0,0,224.06,42.49,-223.62,-41.95,0,0,0,0
49299,49020,0.001151,0.011163,0.05016,523.57,0,0,0,0,1,0,0,-102.92,-48.93,103.05,44.76,0,0,0,0
49022,49031,0.000164,0.002427,0.2919,2918.48,0,0,0,0,1,0,0,795.19,-76.77,-794.23,58.85,0,0,0,0
49397,49022,0.000374,0.005874,0.79017,3022.73,0,0,0,0,1,0,0,1122.92,-125,-1118.57,106.85,0,0,0,0
49023,49024,0.000238,0.001079,0,0,0,0,0,0,1,0,0,66.73,44.62,-66.72,-44.56,0,0,0,0
49023,49034,0.001504,0.012372,0.02424,574.74,0,0,0,0,1,0,0,156.88,-2.68,-156.54,2.84,0,0,0,0
49025,49436,0.004463,0.020176,0.00279,159.83,0,0,0,0,1,0,0,-36.33,13.18,36.4,-13.18,0,0,0,0
61859,49025,0.00268,0.00827,0.00281,116.02,0,0,0,0,1,0,0,3.21,24.77,-3.2,-25.02,0,0,0,0
49026,49027,0.000255,0.001163,0,0,0,0,0,0,1,0,0,39.54,19.56,-39.53,-19.54,0,0,0,0
49026,49424,0.001732,0.006803,0.00129,154.74,0,0,0,0,1,0,0,5.22,0.49,-5.21,-0.62,0,0,0,0
49026,49490,0.002388,0.010754,0.00435,170.42,0,0,0,0,1,0,0,-59.49,-5.87,59.57,5.77,0,0,0,0
49501,49026,0.002075,0.008465,0.00105,158.31,0,0,0,0,1,0,0,33.12,-6.62,-33.1,6.6,0,0,0,0
61609,49026,0.010695,0.030617,0.04748,190.46,0,0,0,0,1,0,0,-47.57,16.54,47.84,-20.78,0,0,0,0
49028,49281,0.005221,0.022916,0.03235,191.37,0,0,0,0,1,0,0,-100.43,30.82,100.98,-31.79,0,0,0,0
61859,49028,0.005262,0.026164,0.01451,181.04,0,0,0,0,1,0,0,-39.04,22.26,39.14,-23.28,0,0,0,0
49029,49030,0.000206,0.001134,0,0,0,0,0,0,1,0,0,-9.8,-1.47,9.8,1.47,0,0,0,0
49030,49060,0.003619,0.01981,0.00568,149.67,0,0,0,0,1,0,0,-49.21,-25.49,49.31,25.44,0,0,0,0
49032,49031,0.000184,0.011654,0,936.6,0,0,1,0,1,0,0,-363.31,-31.08,363.54,45.34,0,0,0,0
49362,49031,0.000148,0.002651,0.27726,2777.39,0,0,0,0,1,0,0,-469.22,0.12,469.52,-25.19,0,0,0,0
49031,61878,0.000272,0.004228,0.43301,2877.57,0,0,0,0,1,0,0,987.18,64.01,-984.75,-73.39,0,0,0,0
49033,49032,0.001668,0.059759,0,221.52,0,0,1,0,1,0,0,-114.21,2.51,114.41,4.7,0,0,0,0
49032,49034,0.000273,0.001024,0,0,0,0,0,0,1,0,0,248.9,26.38,-248.75,-25.79,0,0,0,0
49033,49049,0.002509,0.012547,0.00172,167.17,0,0,0,0,1,0,0,75.23,14.03,-75.09,-13.54,0,0,0,0
49033,49416,0.0046,0.015216,0.00607,164.81,0,0,0,0,1,0,0,38.98,-16.54,-38.9,16.14,0,0,0,0
49050,49034,0.000969,0.008861,0.0386,592.71,0,0,0,0,1,0,0,-201.19,0.37,201.55,-1.23,0,0,0,0
61857,49034,0.001384,0.01148,0.03608,529.27,0,0,0,0,1,0,0,-126.5,-10.71,126.71,8.52,0,0,0,0
49035,49036,0.00022,0.001031,0,0,0,0,0,0,1,0,0,77.98,24.9,-77.97,-24.83,0,0,0,0
49035,49424,0.003681,0.015337,0.00593,150.15,0,0,0,0,1,0,0,-117.65,-15.8,118.15,17.26,0,0,0,0
49037,49038,0.000285,0.001118,0,0,0,0,0,0,1,0,0,30.3,5.78,-30.29,-5.77,0,0,0,0
49288,49037,0.002605,0.010529,0.00317,167.25,0,0,0,0,1,0,0,-0.97,-36.56,1.01,36.36,0,0,0,0
49037,49290,0.010334,0.049192,0.01086,148.15,0,0,0,0,1,0,0,-31.3,11.38,31.41,-12.02,0,0,0,0
49039,49040,0.000287,0.001179,0,0,0,0,0,0,1,0,0,42.35,13.62,-42.34,-13.6,0,0,0,0
49336,49039,0.003911,0.018432,0.00898,165.98,0,0,0,0,1,0,0,54.21,8.64,-54.1,-9.09,0,0,0,0
61825,49039,0.004171,0.015288,0.00552,133.7,0,0,0,0,1,0,0,-11.68,3.96,11.69,-4.54,0,0,0,0
49042,49041,0.00137,0.050364,0,231.11,0,0,1,0,1,0,0,-106.94,3.34,107.09,2,0,0,0,0
49041,49043,0.0003,0.001133,0,0,0,0,0,0,1,0,0,64.03,8.32,-64.01,-8.28,0,0,0,0
49041,49044,0.000261,0.001192,0,0,0,0,0,0,1,0,0,-171.11,84.93,171.2,-84.53,0,0,0,0
49041,49045,0.000207,0.001108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49042,49054,0.003178,0.014343,0.00644,189.36,0,0,0,0,1,0,0,106.94,-3.34,-106.61,4.16,0,0,0,0
49044,61857,0.000332,0.003019,0.01889,660.12,0,0,0,0,1,0,0,-309.2,72.99,309.51,-72.2,0,0,0,0
61877,49044,0.001047,0.00918,0.04097,544.55,0,0,0,0,1,0,0,-137.81,-14.33,138,11.54,0,0,0,0
49046,49047,0.000283,0.001071,0,0,0,0,0,0,1,0,0,55.66,7.67,-55.65,-7.64,0,0,0,0
49046,49355,0.001511,0.011418,0.0437,568.7,0,0,0,0,1,0,0,-199.14,-21.67,199.7,21.15,0,0,0,0
61882,49046,0.000857,0.007282,0.03114,524.22,0,0,0,0,1,0,0,-143.31,-15.96,143.48,14,0,0,0,0
49048,49049,0.00021,0.001145,0,0,0,0,0,0,1,0,0,-46.65,-8.56,46.66,8.58,0,0,0,0
61856,49049,0.010872,0.046255,0.00425,130.17,0,0,0,0,1,0,0,5.16,17.05,-5.13,-17.37,0,0,0,0
61859,49049,0.0054,0.023757,0.00471,98.99,0,0,0,0,1,0,0,-33.48,-22.46,33.56,22.32,0,0,0,0
61857,49050,0.000367,0.003547,0.01492,519.54,0,0,0,0,1,0,0,92.81,-37.77,-92.78,36.49,0,0,0,0
61870,49050,0.001399,0.013129,0.10972,642.58,0,0,0,0,1,0,0,-239.9,42.46,240.67,-47.11,0,0,0,0
49051,49416,0.003374,0.020082,0.01,147.23,0,0,0,0,1,0,0,-20.23,10.34,20.24,-11.33,0,0,0,0
49051,61856,0.001747,0.00885,0.00127,151.69,0,0,0,0,1,0,0,-32.99,-24.17,33.02,24.17,0,0,0,0
49052,49053,0.0003,0.001065,0,0,0,0,0,0,1,0,0,24.86,1.55,-24.86,-1.54,0,0,0,0
49052,61825,0.002886,0.014358,0.00509,179.85,0,0,0,0,1,0,0,58.56,14.59,-58.46,-14.66,0,0,0,0
61856,49052,0.002343,0.011377,0.00282,199.15,0,0,0,0,1,0,0,83.57,16.59,-83.42,-16.14,0,0,0,0
49054,49055,0.000245,0.001076,0,0,0,0,0,0,1,0,0,19.29,2.29,-19.28,-2.28,0,0,0,0
61572,49054,0.003249,0.015741,0.03999,212.81,0,0,0,0,1,0,0,-67.61,0.61,67.75,-4.23,0,0,0,0
61572,49054,0.003249,0.015741,0.03999,212.81,0,0,0,0,1,0,0,-67.61,0.61,67.75,-4.23,0,0,0,0
61825,49054,0.002015,0.008802,0.00172,202.11,0,0,0,0,1,0,0,48.23,-2,-48.18,2.01,0,0,0,0
49056,49057,0.000223,0.001136,0,0,0,0,0,0,1,0,0,49.98,8.86,-49.97,-8.83,0,0,0,0
49056,49058,0.000266,0.001133,0,0,0,0,0,0,1,0,0,-49.98,-8.86,49.99,8.88,0,0,0,0
49058,49336,0.002168,0.013917,0.00651,148.07,0,0,0,0,1,0,0,-15.41,-20.54,15.42,19.92,0,0,0,0
49058,49416,0.004845,0.024026,0.00326,164.19,0,0,0,0,1,0,0,-38.59,-4.53,38.66,4.51,0,0,0,0
61859,49058,0.010274,0.048254,0.01139,153.93,0,0,0,0,1,0,0,-3.99,-17.26,4.02,16.18,0,0,0,0
49060,49059,0.002352,0.088659,0,168.59,0,0,1.025,0,1,0,0,-68.68,-20.65,68.8,25.06,0,0,0,0
49059,49061,0.000264,0.001076,0,0,0,0,0,0,1,0,0,-68.8,-25.06,68.81,25.11,0,0,0,0
49060,49298,0.009075,0.042282,0.01776,165.78,0,0,0,0,1,0,0,-53.39,5.2,53.63,-6.01,0,0,0,0
61856,49060,0.00732,0.029566,0.01474,161.77,0,0,0,0,1,0,0,-22.74,10.53,22.78,-11.97,0,0,0,0
61829,49061,0.001057,0.009663,0.02361,582.95,0,0,0,0,1,0,0,212.82,16.14,-212.38,-14.65,0,0,0,0
49061,61857,0.000821,0.006967,0.0538,537.97,0,0,0,0,1,0,0,143.56,-10.46,-143.41,5.98,0,0,0,0
49063,49062,0.007718,0.198058,0,56.37,0,0,1,0,1,0,0,5.37,-2.42,-5.36,2.48,0,0,0,0
49062,49064,0.000206,0.00111,0,0,0,0,0,0,1,0,0,5.36,-2.48,-5.36,2.48,0,0,0,0
49329,49064,0.005948,0.028477,0.01015,131.93,0,0,0,0,1,0,0,13.19,-2.93,-13.18,1.87,0,0,0,0
49350,49064,0.003278,0.010114,0.00878,138.06,0,0,0,0,1,0,0,-18.54,3.43,18.55,-4.35,0,0,0,0
49066,49065,0.009005,0.24394,0,54.07,0,0,1,0,1,0,0,5.07,1.28,-5.07,-1.22,0,0,0,0
49065,49067,0.000217,0.001145,0,0,0,0,0,0,1,0,0,32.52,3.85,-32.51,-3.84,0,0,0,0
49065,49068,0.00026,0.001054,0,0,0,0,0,0,1,0,0,-27.45,-2.63,27.45,2.63,0,0,0,0
62339,49066,0.00165,0.005939,0.00082,107.41,0,0,0,0,1,0,0,5.07,1.19,-5.07,-1.28,0,0,0,0
49068,49069,0.006137,0.027164,0.00368,150.9,0,0,0,0,1,0,0,44.85,13.41,-44.73,-13.26,0,0,0,0
62207,49068,0.000766,0.003081,0.00158,177.54,0,0,0,0,1,0,0,72.34,16.03,-72.3,-16.05,0,0,0,0
61545,49069,0.000991,0.00436,0.0004,137.07,0,0,0,0,1,0,0,-48.62,-52.03,48.67,52.19,0,0,0,0
49069,62377,0.002522,0.010944,0.00307,128.59,0,0,0,0,1,0,0,-36.45,-40.42,36.52,40.39,0,0,0,0
49109,49070,0.00297,0.016449,0.00321,99.21,0,0,0,0,1,0,0,-10.66,25.95,10.69,-26.15,0,0,0,0
49442,49070,0.007242,0.035936,0.01429,161.92,0,0,0,0,1,0,0,56.49,-10.52,-56.26,10.2,0,0,0,0
49073,49071,0.003204,0.011339,0.00459,152.04,0,0,0,0,1,0,0,-24.45,4.4,24.47,-4.82,0,0,0,0
49074,49071,0.000998,0.005432,0.00767,155.33,0,0,0,0,1,0,0,34.75,0.18,-34.74,-0.93,0,0,0,0
49071,49129,0.014089,0.054613,0.01369,182.8,0,0,0,0,1,0,0,69.77,8.34,-69.11,-7.21,0,0,0,0
49374,49071,0.00441,0.018601,0.00198,174.95,0,0,0,0,1,0,0,105.54,20.81,-105.07,-19.01,0,0,0,0
49072,49073,0.00021,0.001117,0,0,0,0,0,0,1,0,0,-44.37,-12.88,44.38,12.9,0,0,0,0
49073,49082,0.008247,0.038436,0.02392,133.36,0,0,0,0,1,0,0,61.7,-15.91,-61.39,14.85,0,0,0,0
49104,49073,0.002311,0.012708,0.00377,173.22,0,0,0,0,1,0,0,81.77,1.8,-81.63,-1.39,0,0,0,0
49323,49074,0.006065,0.020229,0.00296,176.46,0,0,0,0,1,0,0,79.49,6.03,-79.13,-5.15,0,0,0,0
49128,49075,0.011005,0.046401,0.00622,149.14,0,0,0,0,1,0,0,-14.36,-7.63,14.39,7.07,0,0,0,0
49254,49075,0.007202,0.033494,0.00524,156.73,0,0,0,0,1,0,0,24.17,11.09,-24.12,-11.45,0,0,0,0
49076,49077,0.000275,0.00106,0,0,0,0,0,0,1,0,0,22.19,9,-22.19,-8.99,0,0,0,0
49099,49076,0.012808,0.050629,0.00549,114.42,0,0,0,0,1,0,0,-30.97,-11.53,31.1,11.5,0,0,0,0
49076,49101,0.004386,0.02338,0.04075,172.92,0,0,0,0,1,0,0,29.58,-24.82,-29.53,20.83,0,0,0,0
49076,49256,0.009461,0.032377,0.05411,180.63,0,0,0,0,1,0,0,-82.88,4.32,83.5,-7.9,0,0,0,0
49079,49078,0.001319,0.075893,0,107.05,0,0,1.06875,0,1,0,0,-12.48,-35.19,12.5,36.31,0,0,0,0
49078,49080,0.000275,0.001031,0,0,0,0,0,0,1,0,0,34.08,7.08,-34.08,-7.06,0,0,0,0
49078,49087,0.001168,0.009061,0.09405,455.89,0,0,0,0,1,0,0,-46.58,-43.39,46.63,34.26,0,0,0,0
49112,49079,0.005053,0.024552,0.00674,163.45,0,0,0,0,1,0,0,26.08,-27.94,-26.02,27.54,0,0,0,0
49447,49079,0.003745,0.017004,0.00689,153.85,0,0,0,0,1,0,0,-38.44,-8.15,38.5,7.65,0,0,0,0
49081,49082,0.000274,0.001108,0,0,0,0,0,0,1,0,0,-22.53,-12.02,22.54,12.02,0,0,0,0
49082,49193,0.008481,0.031461,0.01095,154.97,0,0,0,0,1,0,0,38.85,-26.87,-38.68,26.37,0,0,0,0
49083,49084,0.000264,0.001111,0,0,0,0,0,0,1,0,0,15.55,5.57,-15.55,-5.57,0,0,0,0
49122,49083,0.003281,0.014898,0.00424,149.2,0,0,0,0,1,0,0,-24.77,-4.23,24.79,3.87,0,0,0,0
49083,49274,0.008466,0.043444,0.01917,117.04,0,0,0,0,1,0,0,8.97,-3.49,-8.96,1.47,0,0,0,0
49383,49083,0.005196,0.024232,0.00764,158.49,0,0,0,0,1,0,0,49.43,5.68,-49.31,-5.95,0,0,0,0
49085,49222,0.003981,0.015996,0.00538,141.32,0,0,0,0,1,0,0,87.33,-8.56,-87.04,9.14,0,0,0,0
49085,49247,0.000793,0.003777,0.00062,139.66,0,0,0,0,1,0,0,-111.34,21.48,111.44,-21.1,0,0,0,0
49085,49483,0.00262,0.011275,0.00747,139.66,0,0,0,0,1,0,0,9.52,-14.71,-9.51,13.95,0,0,0,0
49086,49094,0.014775,0.06919,0.00988,144.56,0,0,0,0,1,0,0,-24.75,-0.26,24.83,-0.34,0,0,0,0
49107,49086,0.007943,0.032996,0.00407,137.54,0,0,0,0,1,0,0,-18.16,2.8,18.19,-3.1,0,0,0,0
49088,49087,0.001657,0.070078,0,94.64,0,0,1.0875,0,1,0,0,-41.52,-65.44,41.63,70.05,0,0,0,0
49087,49089,0.000287,0.001078,0,0,0,0,0,0,1,0,0,29.71,10.63,-29.71,-10.62,0,0,0,0
49087,49110,0.002278,0.02176,0.07312,484.08,0,0,0,0,1,0,0,-269.51,-33.12,271.16,41.47,0,0,0,0
49163,49087,0.000367,0.006304,0.71483,2422.98,0,0,0,0,1,0,0,-151.45,11.05,151.54,-81.82,0,0,0,0
49092,49088,0.003347,0.020058,0.01432,160.03,0,0,0,0,1,0,0,-29.85,-31.15,29.91,29.96,0,0,0,0
49088,49101,0.009433,0.045575,0.0081,156.06,0,0,0,0,1,0,0,-2.89,25.53,2.95,-26.11,0,0,0,0
49191,49088,0.008996,0.04253,0.01119,101.57,0,0,0,0,1,0,0,-10.68,-9.88,10.7,8.75,0,0,0,0
49123,49090,0.008755,0.038254,0.0093,145.26,0,0,0,0,1,0,0,-23.48,-4.15,23.53,3.36,0,0,0,0
49090,49383,0.006194,0.025084,0.00842,158.32,0,0,0,0,1,0,0,-41.37,-6.47,41.47,5.97,0,0,0,0
49091,49092,0.00022,0.001117,0,0,0,0,0,0,1,0,0,-11.49,-1.2,11.49,1.2,0,0,0,0
49092,49130,0.005846,0.025774,0.00662,151.21,0,0,0,0,1,0,0,18.36,29.95,-18.29,-30.35,0,0,0,0
49093,49096,0.001455,0.062041,0,168.14,0,0,1,0,1,0,0,54.44,4.01,-54.4,-2.23,0,0,0,0
49093,49097,0.000247,0.001079,0,0,0,0,0,0,1,0,0,-103.32,-9.43,103.35,9.54,0,0,0,0
49093,49098,0.000238,0.001123,0,0,0,0,0,0,1,0,0,48.88,5.43,-48.88,-5.4,0,0,0,0
49094,49096,-0.000446,-0.018993,0,143.14,0,0,1,0,1,0,0,-54.41,-2.77,54.4,2.23,0,0,0,0
49094,49100,0.007485,0.0339,0.00915,120.03,0,0,0,0,1,0,0,-3.25,1.11,3.25,-2.05,0,0,0,0
49107,49094,0.011407,0.055229,0.00736,155.53,0,0,0,0,1,0,0,-42.01,1.36,42.21,-1.17,0,0,0,0
49121,49094,0.003699,0.021816,0.00337,132.85,0,0,0,0,1,0,0,9.38,-3.51,-9.38,3.18,0,0,0,0
49095,49096,0.005181,0.220862,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49097,49106,0.001739,0.012932,0.03843,478.59,0,0,0,0,1,0,0,-2.06,-2.68,2.06,-1.32,0,0,0,0
49117,49097,0.001676,0.016929,0.0441,560.18,0,0,0,0,1,0,0,101.45,3.94,-101.29,-6.87,0,0,0,0
49099,49487,0.002068,0.009519,0.00129,139.52,0,0,0,0,1,0,0,12.9,8.13,-12.89,-8.24,0,0,0,0
49100,49121,0.003337,0.015325,0.00478,124.78,0,0,0,0,1,0,0,-5.78,1.6,5.78,-2.09,0,0,0,0
49408,49100,0.01171,0.046703,0.00759,111.83,0,0,0,0,1,0,0,1.98,0.14,-1.98,-0.93,0,0,0,0
49101,49102,0.000275,0.001021,0,0,0,0,0,0,1,0,0,26.57,5.27,-26.57,-5.27,0,0,0,0
49103,49104,0.000268,0.001102,0,0,0,0,0,0,1,0,0,-11.4,-4.33,11.4,4.33,0,0,0,0
49104,49418,0.00692,0.023327,0.01613,175.58,0,0,0,0,1,0,0,-93.18,-6.13,93.75,6.32,0,0,0,0
49125,49105,0.007546,0.034172,0.00692,154.47,0,0,0,0,1,0,0,20.19,5.07,-20.16,-5.67,0,0,0,0
49278,49105,0.003233,0.016679,0.00959,127.59,0,0,0,0,1,0,0,20.7,3.28,-20.69,-4.23,0,0,0,0
49106,49110,0.001356,0.013018,0.10956,560.86,0,0,0,0,1,0,0,54.29,-0.68,-54.25,-10.34,0,0,0,0
49106,49117,0.001631,0.015711,0.10411,616.33,0,0,0,0,1,0,0,-107.44,-9.23,107.62,0.11,0,0,0,0
49107,49108,0.000234,0.001053,0,0,0,0,0,0,1,0,0,16.37,6.93,-16.37,-6.93,0,0,0,0
49365,49107,0.009165,0.042134,0.00989,153.66,0,0,0,0,1,0,0,-43.63,10.9,43.81,-11.09,0,0,0,0
49130,49109,0.003696,0.017689,0.00704,149.33,0,0,0,0,1,0,0,15.91,29.55,-15.87,-30.09,0,0,0,0
49110,49111,0.000206,0.001051,0,0,0,0,0,0,1,0,0,49.94,15.6,-49.94,-15.58,0,0,0,0
49110,49419,0.002775,0.021448,0.06282,436.85,0,0,0,0,1,0,0,-266.86,-46.74,268.81,55.2,0,0,0,0
49112,49113,0.000293,0.001159,0,0,0,0,0,0,1,0,0,3.48,1.74,-3.48,-1.74,0,0,0,0
49193,49112,0.003618,0.015778,0.00433,146.67,0,0,0,0,1,0,0,18.64,-15.05,-18.62,14.67,0,0,0,0
49197,49112,0.001731,0.0088,0.00184,144.25,0,0,0,0,1,0,0,10.95,-11.7,-10.95,11.53,0,0,0,0
49115,49114,0.00085,0.039678,0,140.23,0,0,1,0,1,0,0,-33.16,1.24,33.17,-0.83,0,0,0,0
49114,49116,0.000287,0.001155,0,0,0,0,0,0,1,0,0,63.97,7.07,-63.96,-7.03,0,0,0,0
49114,49117,0.000245,0.001008,0,0,0,0,0,0,1,0,0,-97.14,-6.25,97.16,6.34,0,0,0,0
49114,49118,0.000255,0.001117,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49326,49115,0.004403,0.019313,0.00482,157.28,0,0,0,0,1,0,0,-33.11,0.94,33.16,-1.24,0,0,0,0
49127,49117,0.00182,0.017301,0.04097,565.92,0,0,0,0,1,0,0,-195.22,-39.31,195.92,41.74,0,0,0,0
49117,49221,0.003158,0.030539,0.07346,596.28,0,0,0,0,1,0,0,-255.44,-2.97,257.41,14.26,0,0,0,0
49117,49382,0.001598,0.016748,0.03155,510.74,0,0,0,0,1,0,0,-246.72,-49.16,247.68,55.92,0,0,0,0
49119,49120,0.000299,0.001179,0,0,0,0,0,0,1,0,0,24.83,11.31,-24.83,-11.3,0,0,0,0
49119,49121,0.000275,0.001037,0,0,0,0,0,0,1,0,0,-24.83,-11.31,24.83,11.31,0,0,0,0
49121,49302,0.003536,0.020183,0.03781,161.08,0,0,0,0,1,0,0,-39.98,-4.31,40.03,0.7,0,0,0,0
49121,49408,0.012232,0.068101,0.01106,92.72,0,0,0,0,1,0,0,-0.02,-1.41,0.02,0.26,0,0,0,0
49123,49122,0.016298,0.043215,0.00885,130.85,0,0,0,0,1,0,0,-8.72,-2.33,8.73,1.41,0,0,0,0
49125,49124,0.001625,0.073939,0,131.38,0,0,1.025,0,1,0,0,-20.19,-5.07,20.2,5.39,0,0,0,0
49124,49126,0.000291,0.001035,0,0,0,0,0,0,1,0,0,62,52.27,-61.98,-52.2,0,0,0,0
49124,49127,0.000216,0.001013,0,0,0,0,0,0,1,0,0,-82.19,-57.66,82.21,57.76,0,0,0,0
49127,49167,0.004861,0.038368,0.19452,637.38,0,0,0,0,1,0,0,113.01,-18.45,-112.4,3.35,0,0,0,0
49128,49274,0.006792,0.036348,0.00835,120.62,0,0,0,0,1,0,0,-7.09,0.78,7.1,-1.66,0,0,0,0
61473,49129,0.044619,0.216975,0.03428,156.96,0,0,0,0,1,0,0,-9.29,4.82,9.35,-8.11,0,0,0,0
49130,49131,0.000227,0.001105,0,0,0,0,0,0,1,0,0,1.64,0.62,-1.64,-0.62,0,0,0,0
49390,49133,0.008231,0.044375,0.0039,158.02,0,0,0,0,1,0,0,38.29,9.65,-38.17,-9.45,0,0,0,0
49441,49133,0.002993,0.018868,0.00673,142.91,0,0,0,0,1,0,0,18.19,1.85,-18.18,-2.52,0,0,0,0
49142,49134,0.002124,0.012017,0.00964,202.82,0,0,0,0,1,0,0,61.97,-0.15,-61.89,-0.46,0,0,0,0
49142,49134,0.002124,0.012017,0.00964,202.82,0,0,0,0,1,0,0,61.97,-0.15,-61.89,-0.46,0,0,0,0
49142,49134,0.002124,0.012017,0.00964,202.82,0,0,0,0,1,0,0,61.97,-0.15,-61.89,-0.46,0,0,0,0
49144,49134,0.003523,0.017037,0.00396,122.15,0,0,0,0,1,0,0,9.51,1.24,-9.51,-1.65,0,0,0,0
49451,49134,0.009849,0.041661,0.00921,200.58,0,0,0,0,1,0,0,-62.87,-0.03,63.23,0.59,0,0,0,0
49451,49134,0.009849,0.041661,0.00921,200.58,0,0,0,0,1,0,0,-62.87,-0.03,63.23,0.59,0,0,0,0
49451,49134,0.009849,0.041661,0.00921,200.58,0,0,0,0,1,0,0,-62.87,-0.03,63.23,0.59,0,0,0,0
49135,49136,0.00022,0.001143,0,0,0,0,0,0,1,0,0,38.7,4.98,-38.7,-4.96,0,0,0,0
49151,49135,0.003441,0.016951,0.00391,161.42,0,0,0,0,1,0,0,35.09,7.24,-35.05,-7.46,0,0,0,0
49135,49159,0.003735,0.018207,0.00543,122.03,0,0,0,0,1,0,0,-3.65,2.48,3.65,-3.07,0,0,0,0
49154,49137,0.003689,0.024094,0.00315,172.33,0,0,0,0,1,0,0,34.68,1.13,-34.64,-1.19,0,0,0,0
49137,49157,0.001618,0.006543,0.00292,137.51,0,0,0,0,1,0,0,-12.22,-11.19,12.22,10.9,0,0,0,0
49142,49138,0.008503,0.026762,0.00454,151.42,0,0,0,0,1,0,0,-32.87,-6.56,32.96,6.35,0,0,0,0
49138,49390,0.005009,0.021651,0.00528,177.47,0,0,0,0,1,0,0,-79.82,-10.73,80.12,11.44,0,0,0,0
49139,49140,0.000252,0.001158,0,0,0,0,0,0,1,0,0,36.1,5.55,-36.09,-5.54,0,0,0,0
49139,49141,0.000204,0.001008,0,0,0,0,0,0,1,0,0,-36.1,-5.55,36.1,5.57,0,0,0,0
49141,49144,0.003703,0.017433,0.00275,138.27,0,0,0,0,1,0,0,18.52,3.74,-18.5,-3.98,0,0,0,0
49141,49148,0.003948,0.016469,0.0015,165.27,0,0,0,0,1,0,0,-54.61,-9.31,54.73,9.61,0,0,0,0
49142,49159,0.004493,0.024952,0.02863,194.48,0,0,0,0,1,0,0,-61.03,1.48,61.18,-3.72,0,0,0,0
49142,49159,0.004493,0.024952,0.02863,194.48,0,0,0,0,1,0,0,-61.03,1.48,61.18,-3.72,0,0,0,0
49142,49441,0.003952,0.018712,0.00239,173.44,0,0,0,0,1,0,0,-67.08,-9.61,67.25,10.15,0,0,0,0
49143,49159,0.001538,0.008105,0.00253,157.55,0,0,0,0,1,0,0,21.34,1.73,-21.33,-1.97,0,0,0,0
49145,49157,0.007692,0.039496,0.01568,148.89,0,0,0,0,1,0,0,-11.42,8.04,11.43,-9.63,0,0,0,0
49145,49285,0.003448,0.019584,0.00442,176.72,0,0,0,0,1,0,0,74.03,0.87,-73.85,-0.34,0,0,0,0
49145,49293,0.004647,0.017062,0.01207,168.35,0,0,0,0,1,0,0,-71.42,-10.93,71.65,10.47,0,0,0,0
49147,49146,0.000858,0.008244,0.02678,495.84,0,0,0,0,1,0,0,-100.55,-21.92,100.63,19.82,0,0,0,0
49320,49146,0.002314,0.01741,0.04837,432.59,0,0,0,0,1,0,0,70.48,19.21,-70.36,-23.62,0,0,0,0
49396,49146,0.000679,0.006081,0.02694,569.86,0,0,0,0,1,0,0,93.82,13.47,-93.76,-15.89,0,0,0,0
49148,49147,0.001675,0.074434,0,158.89,0,0,1.0125,0,1,0,0,-54.73,-9.61,54.78,11.78,0,0,0,0
49147,49149,0.000289,0.001125,0,0,0,0,0,0,1,0,0,45.77,18.78,-45.77,-18.76,0,0,0,0
49150,49151,0.000266,0.001185,0,0,0,0,0,0,1,0,0,-42.04,-4.78,42.05,4.8,0,0,0,0
49150,49152,0.000215,0.001135,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49153,49154,0.000279,0.001197,0,0,0,0,0,0,1,0,0,-16.81,-3.28,16.81,3.28,0,0,0,0
49155,49156,0.000225,0.001182,0,0,0,0,0,0,1,0,0,6.26,0.51,-6.26,-0.51,0,0,0,0
49155,49157,0.000234,0.001025,0,0,0,0,0,0,1,0,0,-6.26,-0.51,6.26,0.52,0,0,0,0
49159,49158,0.000846,0.042346,0,231.2,0,0,1,0,1,0,0,-104.68,12.47,104.77,-8.13,0,0,0,0
49158,49160,0.000201,0.001098,0,0,0,0,0,0,1,0,0,-155.73,2.2,155.78,-1.95,0,0,0,0
49158,49161,0.000291,0.001095,0,0,0,0,0,0,1,0,0,50.97,5.93,-50.96,-5.9,0,0,0,0
49160,49396,0.000817,0.008001,0.03546,510.92,0,0,0,0,1,0,0,6.91,-65.44,-6.88,61.9,0,0,0,0
49164,49163,0.000191,0.014806,0,776.61,0,0,0,0,1,0,0,-88.51,23.42,88.53,-22.21,0,0,0,0
49163,49166,0.000211,0.001193,0,0,0,0,0,0,1,0,0,62.92,11.16,-62.91,-11.11,0,0,0,0
49165,49164,0.001132,0.040763,0,282.19,0,0,1,0,1,0,0,-34.23,12.26,34.24,-11.73,0,0,0,0
49165,49164,0.001132,0.040763,0,282.19,0,0,1,0,1,0,0,-34.23,12.26,34.24,-11.73,0,0,0,0
49165,49164,0.001132,0.040763,0,282.19,0,0,1,0,1,0,0,-34.23,12.26,34.24,-11.73,0,0,0,0
49164,49167,0.003743,0.041177,0.07163,546.35,0,0,0,0,1,0,0,-67.17,1.73,67.34,-7.21,0,0,0,0
49175,49165,0.004871,0.016454,0.00989,181.85,0,0,0,0,1,0,0,-8.12,9.69,8.13,-10.68,0,0,0,0
49165,49366,0.003426,0.01558,0.0044,203.35,0,0,0,0,1,0,0,31.52,-8.7,-31.48,8.4,0,0,0,0
49165,49366,0.003426,0.01558,0.0044,203.35,0,0,0,0,1,0,0,31.52,-8.7,-31.48,8.4,0,0,0,0
49165,49366,0.003426,0.01558,0.0044,203.35,0,0,0,0,1,0,0,31.52,-8.7,-31.48,8.4,0,0,0,0
49168,49169,0.000281,0.001042,0,0,0,0,0,0,1,0,0,26.05,8.4,-26.05,-8.4,0,0,0,0
49174,49168,0.008308,0.032585,0.01047,188.93,0,0,0,0,1,0,0,-13.48,14.4,13.51,-15.35,0,0,0,0
49421,49168,0.007047,0.03365,0.00292,193.56,0,0,0,0,1,0,0,19.81,-3.64,-19.78,3.47,0,0,0,0
49421,49168,0.007047,0.03365,0.00292,193.56,0,0,0,0,1,0,0,19.81,-3.64,-19.78,3.47,0,0,0,0
49170,49171,0.000272,0.001094,0,0,0,0,0,0,1,0,0,15.21,3.07,-15.2,-3.07,0,0,0,0
49170,49172,0.00024,0.001176,0,0,0,0,0,0,1,0,0,-15.21,-3.07,15.21,3.07,0,0,0,0
49190,49172,0.005693,0.021624,0.00521,134.79,0,0,0,0,1,0,0,27.37,9.12,-27.32,-9.47,0,0,0,0
49174,49212,0.007918,0.039324,0.00866,173.04,0,0,0,0,1,0,0,1.42,-11.54,-1.41,10.68,0,0,0,0
49216,49174,0.006945,0.034119,0.01532,161.78,0,0,0,0,1,0,0,-6.57,1.61,6.57,-3.18,0,0,0,0
49204,49175,0.012537,0.064361,0.01125,180.34,0,0,0,0,1,0,0,-1.04,9.41,1.05,-10.52,0,0,0,0
49176,49183,0.00615,0.033954,0.00695,156.32,0,0,0,0,1,0,0,10.81,-5.56,-10.8,4.87,0,0,0,0
49176,49198,0.009613,0.046513,0.00711,127.91,0,0,0,0,1,0,0,8.08,-1.27,-8.07,0.55,0,0,0,0
49176,49216,0.011693,0.048629,0.01466,179.2,0,0,0,0,1,0,0,14.21,10.66,-14.18,-12.04,0,0,0,0
49176,49288,0.011107,0.048365,0.01207,191.28,0,0,0,0,1,0,0,-34.54,-4.21,34.67,3.49,0,0,0,0
49177,49188,0.003626,0.021863,0.00884,163.42,0,0,0,0,1,0,0,-36.4,-15.56,36.46,14.95,0,0,0,0
49207,49177,0.00455,0.02141,0.00408,175.34,0,0,0,0,1,0,0,-11.55,-12.91,11.56,12.54,0,0,0,0
49178,49179,0.000271,0.001084,0,0,0,0,0,0,1,0,0,8.55,2.41,-8.55,-2.4,0,0,0,0
49178,49215,0.00768,0.043164,0.02139,172.01,0,0,0,0,1,0,0,3.23,-24.12,-3.2,22.05,0,0,0,0
49248,49178,0.004812,0.020615,0.0177,123.7,0,0,0,0,1,0,0,65.78,-12.51,-65.58,11.49,0,0,0,0
49270,49178,0.008551,0.028598,0.02173,161.11,0,0,0,0,1,0,0,-53.55,-11.7,53.79,10.22,0,0,0,0
49180,49181,0.000254,0.001172,0,0,0,0,0,0,1,0,0,-16.52,-15.3,16.52,15.31,0,0,0,0
49206,49181,0.015701,0.064565,0.01174,153.22,0,0,0,0,1,0,0,3.66,5.23,-3.65,-6.41,0,0,0,0
49181,49487,0.009565,0.037429,0.00726,139.08,0,0,0,0,1,0,0,-12.87,-8.9,12.89,8.24,0,0,0,0
49182,49183,0.000216,0.001014,0,0,0,0,0,0,1,0,0,-5.45,19.39,5.46,-19.38,0,0,0,0
49183,49198,0.011064,0.054667,0.00619,139.65,0,0,0,0,1,0,0,0.27,2.29,-0.27,-2.94,0,0,0,0
49212,49183,0.007537,0.031504,0.01008,169.37,0,0,0,0,1,0,0,-5.06,-13.22,5.07,12.22,0,0,0,0
49184,49187,0.000204,0.005694,0,121.61,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
49184,49188,0.000269,0.001161,0,0,0,0,0,0,1,0,0,-3.08,-1.26,3.08,1.26,0,0,0,0
49184,49189,0.000252,0.001044,0,0,0,0,0,0,1,0,0,3.08,1.26,-3.08,-1.26,0,0,0,0
49185,49187,0.00541,0.15109,0,60.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49186,49187,0.00541,0.15109,0,60.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49188,49191,0.016677,0.053508,0.00708,132.58,0,0,0,0,1,0,0,0.79,-6.71,-0.78,5.97,0,0,0,0
49188,49447,0.00719,0.034647,0.00851,152.07,0,0,0,0,1,0,0,-40.33,-9.49,40.44,9.14,0,0,0,0
49205,49190,0.006365,0.027881,0.00988,166.53,0,0,0,0,1,0,0,35.13,-0.35,-35.06,-0.32,0,0,0,0
49208,49190,0.007643,0.033856,0.02455,166.33,0,0,0,0,1,0,0,5.15,7.02,-5.14,-9.5,0,0,0,0
49191,49192,0.000235,0.001073,0,0,0,0,0,0,1,0,0,11.46,3.9,-11.46,-3.9,0,0,0,0
49193,49194,0.000295,0.001122,0,0,0,0,0,0,1,0,0,4.24,0.16,-4.24,-0.16,0,0,0,0
49197,49193,0.003449,0.012153,0.00222,138.45,0,0,0,0,1,0,0,-15.78,11.28,15.8,-11.48,0,0,0,0
49200,49195,0.000981,0.004716,0.00147,166.87,0,0,0,0,1,0,0,24.65,9.21,-24.65,-9.33,0,0,0,0
49206,49195,0.009695,0.032921,0.0046,156.02,0,0,0,0,1,0,0,-9.09,-6.57,9.1,6.13,0,0,0,0
49196,49197,0.000287,0.001049,0,0,0,0,0,0,1,0,0,-4.83,-0.42,4.83,0.42,0,0,0,0
49198,49199,0.00026,0.001199,0,0,0,0,0,0,1,0,0,8.34,2.38,-8.34,-2.38,0,0,0,0
49200,49201,0.000205,0.001037,0,0,0,0,0,0,1,0,0,13.02,3.73,-13.02,-3.73,0,0,0,0
49214,49200,0.018279,0.0706,0.01473,146.01,0,0,0,0,1,0,0,-13.1,-1.15,13.13,-0.26,0,0,0,0
49270,49200,0.004971,0.03064,0.02475,161.14,0,0,0,0,1,0,0,50.94,10.92,-50.81,-12.69,0,0,0,0
49202,49203,0.00024,0.001017,0,0,0,0,0,0,1,0,0,2.02,0.34,-2.02,-0.34,0,0,0,0
49202,49204,0.000269,0.001187,0,0,0,0,0,0,1,0,0,-2.02,-0.34,2.02,0.34,0,0,0,0
49207,49204,0.003158,0.015498,0.00526,179.65,0,0,0,0,1,0,0,0.98,9.21,-0.98,-9.75,0,0,0,0
49205,49421,0.006303,0.026525,0.0034,172.16,0,0,0,0,1,0,0,-45.17,-2.08,45.3,2.27,0,0,0,0
49208,49403,0.010594,0.042831,0.01345,162.02,0,0,0,0,1,0,0,-12.05,-8.93,12.07,7.63,0,0,0,0
49209,49210,0.000267,0.001075,0,0,0,0,0,0,1,0,0,11.8,7.4,-11.8,-7.4,0,0,0,0
49213,49209,0.007323,0.037961,0.00905,154.35,0,0,0,0,1,0,0,-34.22,-3.84,34.3,3.37,0,0,0,0
49427,49209,0.005711,0.028252,0.01224,161.83,0,0,0,0,1,0,0,46.23,10.14,-46.1,-10.78,0,0,0,0
49211,49212,0.000226,0.001057,0,0,0,0,0,0,1,0,0,-6.47,-2.54,6.47,2.54,0,0,0,0
49214,49366,0.00897,0.034127,0.01045,155.47,0,0,0,0,1,0,0,0.69,-2.63,-0.69,1.56,0,0,0,0
49216,49217,0.000291,0.001101,0,0,0,0,0,0,1,0,0,9.67,3.28,-9.67,-3.28,0,0,0,0
49216,49403,0.003454,0.015501,0.00505,162.99,0,0,0,0,1,0,0,11.08,7.15,-11.07,-7.65,0,0,0,0
49219,49218,0.001115,0.046074,0,300,0,0,1,0,1,0,0,-216.17,19.09,216.66,1.18,0,0,0,0
49218,49220,0.000267,0.001024,0,0,0,0,0,0,1,0,0,38.95,10.61,-38.95,-10.59,0,0,0,0
49218,49221,0.000218,0.001181,0,0,0,0,0,0,1,0,0,-253.07,36.64,253.2,-35.92,0,0,0,0
49224,49218,0.0023,0.0184,0.0867,460,0,0,0,0,1,0,0,2.59,39.44,-2.55,-48.43,0,0,0,0
49247,49219,0.003133,0.014978,0.00293,149.02,0,0,0,0,1,0,0,-121.91,19.75,122.35,-17.93,0,0,0,0
49219,49278,0.005275,0.031464,0.00458,177.63,0,0,0,0,1,0,0,93.82,-1.16,-93.39,3.26,0,0,0,0
49305,49221,0.00088,0.007237,0.1331,675.22,0,0,0,0,1,0,0,512.77,-18.17,-510.61,21.66,0,0,0,0
49222,49223,0.000254,0.00109,0,0,0,0,0,0,1,0,0,38.95,8.72,-38.95,-8.7,0,0,0,0
49222,49248,0.004263,0.018515,0.04689,118.17,0,0,0,0,1,0,0,68.91,-15.9,-68.72,11.77,0,0,0,0
49250,49222,0.004636,0.024143,0.0044,141.71,0,0,0,0,1,0,0,20.84,1.58,-20.82,-1.95,0,0,0,0
49225,49224,0.000304,0.016073,0,863.23,0,0,0,0,1,0,0,-84.34,-22.37,84.36,23.51,0,0,0,0
49224,49227,0.000255,0.001103,0,0,0,0,0,0,1,0,0,50.04,5.23,-50.04,-5.2,0,0,0,0
49522,49224,0.0023,0.0184,0.0867,460,0,0,0,0,1,0,0,137.39,8.85,-136.99,-15.09,0,0,0,0
49226,49225,0.001652,0.074422,0,235.86,0,0,1.025,0,1,0,0,-128.38,-18.83,128.65,30.94,0,0,0,0
49261,49225,0.001458,0.01265,0.03089,555.89,0,0,0,0,1,0,0,44.34,5.48,-44.31,-8.57,0,0,0,0
49229,49226,0.00367,0.018455,0.00798,185,0,0,0,0,1,0,0,-86.75,-13.36,87.02,13.81,0,0,0,0
49239,49226,0.006954,0.036183,0.00358,130.57,0,0,0,0,1,0,0,-18.25,-3.5,18.27,3.23,0,0,0,0
49226,49241,0.011919,0.032365,0.01201,135.42,0,0,0,0,1,0,0,21.83,1.39,-21.78,-2.55,0,0,0,0
49228,49229,0.000222,0.001136,0,0,0,0,0,0,1,0,0,-50.04,-10.98,50.04,11.01,0,0,0,0
49256,49229,0.014703,0.073388,0.01088,161.28,0,0,0,0,1,0,0,-36.52,-2.58,36.71,2.35,0,0,0,0
49231,49230,0.00192,0.08611,0,109.27,0,0,1.0125,0,1,0,0,-43.38,4.03,43.41,-2.5,0,0,0,0
49230,49232,0.000242,0.001003,0,0,0,0,0,0,1,0,0,58.64,15.37,-58.63,-15.34,0,0,0,0
49230,49253,0.002261,0.018353,0.08673,462.94,0,0,0,0,1,0,0,-3.73,-1.51,3.73,-7.68,0,0,0,0
49261,49230,0.004225,0.048911,0.07518,531.2,0,0,0,0,1,0,0,98.7,7.81,-98.31,-11.37,0,0,0,0
49231,49277,0.002777,0.013853,0.00177,140.16,0,0,0,0,1,0,0,43.1,-4.08,-43.05,4.12,0,0,0,0
49233,49234,0.000294,0.001036,0,0,0,0,0,0,1,0,0,7.42,1.52,-7.42,-1.52,0,0,0,0
49254,49233,0.003413,0.017428,0.00616,128.14,0,0,0,0,1,0,0,19,-1,-18.99,0.39,0,0,0,0
49233,49371,0.00614,0.028553,0.01232,138.66,0,0,0,0,1,0,0,11.57,-1.91,-11.56,0.6,0,0,0,0
49235,49252,0.0088,0.048687,0.0081,142.12,0,0,0,0,1,0,0,-3.25,-0.8,3.25,-0.07,0,0,0,0
49303,49235,0.007634,0.029905,0.00568,139.59,0,0,0,0,1,0,0,10.37,1.41,-10.36,-1.99,0,0,0,0
49415,49235,0.010325,0.057838,0.01569,164.25,0,0,0,0,1,0,0,0,0,0,-1.69,0,0,0,0
49236,49237,0.000241,0.001069,0,0,0,0,0,0,1,0,0,-2.62,-0.32,2.62,0.32,0,0,0,0
49236,49238,0.00025,0.001087,0,0,0,0,0,0,1,0,0,2.62,0.32,-2.62,-0.32,0,0,0,0
49237,49262,0.011714,0.058204,0.01321,149.69,0,0,0,0,1,0,0,-2.62,-0.32,2.62,-1.08,0,0,0,0
49239,49240,0.000292,0.001167,0,0,0,0,0,0,1,0,0,5.02,1.01,-5.02,-1.01,0,0,0,0
49466,49239,0.00666,0.030596,0.00485,120.39,0,0,0,0,1,0,0,-13.22,-2.96,13.23,2.49,0,0,0,0
49241,49242,0.000261,0.001152,0,0,0,0,0,0,1,0,0,12.58,2.3,-12.58,-2.29,0,0,0,0
49241,49466,0.007659,0.037658,0.00835,109.43,0,0,0,0,1,0,0,9.2,0.26,-9.19,-1.13,0,0,0,0
49244,49243,0.009519,0.219364,0,72.78,0,0,1,0,1,0,0,10.56,1.64,-10.55,-1.41,0,0,0,0
49243,49245,0.000296,0.001096,0,0,0,0,0,0,1,0,0,1.37,0.5,-1.37,-0.5,0,0,0,0
49269,49243,0.010132,0.056128,0.01354,151.22,0,0,0,0,1,0,0,-9.17,-2.35,9.18,0.91,0,0,0,0
49511,49244,0.009677,0.027356,0.00282,45.65,0,0,0,0,1,0,0,-3.64,0,3.64,-0.31,0,0,0,0
49244,49513,0.040451,0.116716,0.00598,52.31,0,0,0,0,1,0,0,-1.11,-0.18,1.11,-0.49,0,0,0,0
49244,49524,0.078752,0.181658,0.00709,65.07,0,0,0,0,1,0,0,-13.09,-1.15,13.21,0.64,0,0,0,0
49246,49247,0.000223,0.001043,0,0,0,0,0,0,1,0,0,-10.47,-1.34,10.47,1.34,0,0,0,0
49248,49249,0.000271,0.001133,0,0,0,0,0,0,1,0,0,2.93,0.74,-2.93,-0.74,0,0,0,0
49262,49250,0.012428,0.050039,0.01906,145.67,0,0,0,0,1,0,0,-7.82,-1.57,7.83,-0.43,0,0,0,0
49483,49250,0.00431,0.022592,0.00651,111.1,0,0,0,0,1,0,0,35.52,2,-35.47,-2.42,0,0,0,0
49251,49252,0.000238,0.001092,0,0,0,0,0,0,1,0,0,-4.81,-1.22,4.81,1.22,0,0,0,0
49252,49279,0.006874,0.030324,0.00378,136.1,0,0,0,0,1,0,0,-8.07,-1.15,8.07,0.76,0,0,0,0
49254,49253,0.001791,0.072384,0,122.53,0,0,1.025,0,1,0,0,-43.16,-10.09,43.2,11.45,0,0,0,0
49253,49255,0.00025,0.001039,0,0,0,0,0,0,1,0,0,28.83,10.29,-28.83,-10.28,0,0,0,0
49382,49253,0.00325,0.027381,0.05363,352,0,0,0,0,1,0,0,75.95,9.86,-75.77,-14.06,0,0,0,0
49256,49278,0.007842,0.039327,0.01232,166.29,0,0,0,0,1,0,0,-55.63,9.47,55.87,-9.6,0,0,0,0
49257,49258,0.000253,0.001163,0,0,0,0,0,0,1,0,0,9.49,2.96,-9.49,-2.95,0,0,0,0
49257,49277,0.003487,0.016426,0.00366,146.55,0,0,0,0,1,0,0,3.86,-0.48,-3.86,0.09,0,0,0,0
49257,49371,0.007814,0.043568,0.0212,136.18,0,0,0,0,1,0,0,-13.35,-2.47,13.36,0.23,0,0,0,0
49259,49277,0.004481,0.02268,0.09196,113.33,0,0,0,0,1,0,0,-35.6,-4.05,35.66,-5.7,0,0,0,0
49412,49259,0.008559,0.035918,0.00993,140.52,0,0,0,0,1,0,0,-16.56,-1.33,16.58,0.34,0,0,0,0
49260,49261,0.000203,0.001169,0,0,0,0,0,0,1,0,0,143.08,13.52,-143.04,-13.29,0,0,0,0
49260,49522,0.0023,0.0184,0.0867,460,0,0,0,0,1,0,0,-172.01,-20.39,172.64,16.05,0,0,0,0
49262,49263,0.000239,0.001138,0,0,0,0,0,0,1,0,0,5.2,2.65,-5.2,-2.65,0,0,0,0
49264,49265,0.000288,0.001189,0,0,0,0,0,0,1,0,0,13.08,4.61,-13.08,-4.61,0,0,0,0
49264,49266,0.000297,0.001138,0,0,0,0,0,0,1,0,0,-13.08,-4.61,13.08,4.61,0,0,0,0
49264,49267,0.000262,0.001077,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49266,49269,0.017098,0.088641,0.01466,149.77,0,0,0,0,1,0,0,-7.57,-3.56,7.58,2.02,0,0,0,0
49266,49277,0.016309,0.079191,0.01223,138.27,0,0,0,0,1,0,0,-5.51,-1.05,5.51,-0.26,0,0,0,0
49268,49269,0.000218,0.001055,0,0,0,0,0,0,1,0,0,-1.59,-0.34,1.59,0.34,0,0,0,0
49270,49271,0.000293,0.001024,0,0,0,0,0,0,1,0,0,2.62,0.78,-2.62,-0.78,0,0,0,0
49272,49273,0.000274,0.001079,0,0,0,0,0,0,1,0,0,-5.52,-0.71,5.52,0.71,0,0,0,0
49279,49273,0.00834,0.036097,0.00609,129.9,0,0,0,0,1,0,0,0.66,1.29,-0.66,-1.94,0,0,0,0
49466,49273,0.001375,0.008315,0.00278,118.7,0,0,0,0,1,0,0,4.87,-1.53,-4.87,1.23,0,0,0,0
49275,49276,0.000203,0.001116,0,0,0,0,0,0,1,0,0,5.75,1.75,-5.75,-1.75,0,0,0,0
49275,49277,0.000287,0.001035,0,0,0,0,0,0,1,0,0,-5.75,-1.75,5.75,1.75,0,0,0,0
49279,49280,0.000231,0.001056,0,0,0,0,0,0,1,0,0,8.42,1.72,-8.42,-1.72,0,0,0,0
49279,49303,0.009663,0.042094,0.02606,142.44,0,0,0,0,1,0,0,2.18,-1.88,-2.18,-0.93,0,0,0,0
49412,49279,0.008426,0.039504,0.00642,138.01,0,0,0,0,1,0,0,19.36,1.33,-19.33,-1.88,0,0,0,0
49283,49281,0.007967,0.033818,0.00974,205.8,0,0,0,0,1,0,0,75.66,-1.54,-75.23,2.34,0,0,0,0
49283,49281,0.007967,0.033818,0.00974,205.8,0,0,0,0,1,0,0,75.66,-1.54,-75.23,2.34,0,0,0,0
49283,49281,0.007967,0.033818,0.00974,205.8,0,0,0,0,1,0,0,75.66,-1.54,-75.23,2.34,0,0,0,0
49282,49283,0.000218,0.001118,0,0,0,0,0,0,1,0,0,-14.79,-2.01,14.79,2.02,0,0,0,0
49285,49283,0.002839,0.014846,0.0197,167.85,0,0,0,0,1,0,0,53.77,-5.04,-53.69,3.36,0,0,0,0
49451,49283,0.004709,0.018681,0.00862,200.53,0,0,0,0,1,0,0,62.87,0.03,-62.69,-0.25,0,0,0,0
49451,49283,0.004709,0.018681,0.00862,200.53,0,0,0,0,1,0,0,62.87,0.03,-62.69,-0.25,0,0,0,0
49451,49283,0.004709,0.018681,0.00862,200.53,0,0,0,0,1,0,0,62.87,0.03,-62.69,-0.25,0,0,0,0
49284,49285,0.000256,0.001057,0,0,0,0,0,0,1,0,0,-20.08,-5.37,20.08,5.38,0,0,0,0
49286,49287,0.000296,0.001155,0,0,0,0,0,0,1,0,0,28.61,8.24,-28.61,-8.23,0,0,0,0
49286,61864,0.000813,0.004482,0.00103,196.58,0,0,0,0,1,0,0,63.14,0.17,-63.11,-0.11,0,0,0,0
49286,61864,0.000813,0.004482,0.00103,196.58,0,0,0,0,1,0,0,63.14,0.17,-63.11,-0.11,0,0,0,0
49286,61864,0.000813,0.004482,0.00103,196.58,0,0,0,0,1,0,0,63.14,0.17,-63.11,-0.11,0,0,0,0
49288,49289,0.000207,0.001164,0,0,0,0,0,0,1,0,0,3.22,1.04,-3.22,-1.04,0,0,0,0
49290,49295,0.002711,0.0135,0.00427,144.79,0,0,0,0,1,0,0,-35.37,10.88,35.4,-11.16,0,0,0,0
49291,49292,0.000295,0.001188,0,0,0,0,0,0,1,0,0,7.88,0.3,-7.88,-0.3,0,0,0,0
61864,49291,0.009279,0.037198,0.03065,182.8,0,0,0,0,1,0,0,83.75,5.26,-83.14,-6.02,0,0,0,0
49294,49293,0.001178,0.006781,0.00572,173.14,0,0,0,0,1,0,0,78.27,12.57,-78.2,-12.79,0,0,0,0
49294,49312,0.003847,0.022075,0.00271,176.76,0,0,0,0,1,0,0,-89.41,-17.5,89.7,18.9,0,0,0,0
49295,49296,0.000216,0.001182,0,0,0,0,0,0,1,0,0,9.01,2.29,-9.01,-2.29,0,0,0,0
61859,49295,0.009242,0.059372,0.04189,138.7,0,0,0,0,1,0,0,44.6,-12.15,-44.42,8.87,0,0,0,0
49298,49297,0.001137,0.05875,0,226.01,0,0,1.025,0,1,0,0,-111.44,-31.75,111.59,39.33,0,0,0,0
49297,49299,0.000263,0.001143,0,0,0,0,0,0,1,0,0,-111.59,-39.33,111.62,39.48,0,0,0,0
49299,49471,0.002601,0.023035,0.0574,649.97,0,0,0,0,1,0,0,-292.63,13.35,294.69,-1.4,0,0,0,0
61857,49299,0.001449,0.013406,0.08442,658.71,0,0,0,0,1,0,0,-282.85,4.71,283.93,-3.9,0,0,0,0
49436,49300,0.007441,0.027887,0.00395,157.09,0,0,0,0,1,0,0,-33.3,14.76,33.39,-14.83,0,0,0,0
61864,49300,0.012322,0.049336,0.01651,193.9,0,0,0,0,1,0,0,92.2,-8.82,-91.2,11.05,0,0,0,0
49301,49302,0.000272,0.001004,0,0,0,0,0,0,1,0,0,3,1.53,-3,-1.53,0,0,0,0
49302,49326,0.006163,0.029243,0.00518,159.38,0,0,0,0,1,0,0,-37.03,0.83,37.11,-0.98,0,0,0,0
49305,49304,0.000269,0.015498,0,970.25,0,0,1,0,1,0,0,-512.77,18.17,513.43,19.84,0,0,0,0
49304,49306,0.000357,0.022912,0,619.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49304,49307,0.000403,0.026099,0,618.94,0,0,1,0,1,0,0,-90.26,-39.72,90.3,42.08,0,0,0,0
49304,49308,0.000215,0.001029,0,0,0,0,0,0,1,0,0,-425.14,19.26,425.5,-17.52,0,0,0,0
49304,49309,0.000285,0.00116,0,0,0,0,0,0,1,0,0,1.97,0.63,-1.97,-0.63,0,0,0,0
49386,49308,0.000502,0.007743,0.74446,2947.67,0,0,0,0,1,0,0,-918.27,46.48,922.24,-65.57,0,0,0,0
49311,49310,0.000284,0.015825,0,779.17,0,0,1.00625,0,1,0,0,-210.89,-21.57,211.01,28.13,0,0,0,0
49310,49313,0.000299,0.023293,0,617.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49310,49314,0.000249,0.018446,0,617.31,0,0,1,0,1,0,0,-88.45,-20.4,88.47,21.79,0,0,0,0
49310,49315,0.000391,0.024928,0,617.12,0,0,1,0,1,0,0,-88.44,-19.92,88.47,21.79,0,0,0,0
49310,49316,0.000176,0.014531,0,615.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49310,49317,0.000295,0.021456,0,615.36,0,0,1,0,1,0,0,-88.44,-20.17,88.47,21.79,0,0,0,0
49310,49318,0.000305,0.021833,0,615.25,0,0,1,0,1,0,0,-88.44,-20.15,88.47,21.79,0,0,0,0
