F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
49310,49319,0.000244,0.001015,0,0,0,0,0,0,1,0,0,142.77,52.5,-142.71,-52.29,0,0,0,0
49312,49311,0.001293,0.061344,0,184.97,0,0,1.0125,0,1,0,0,-89.7,-18.9,89.8,23.73,0,0,0,0
49311,49320,0.000288,0.001044,0,0,0,0,0,0,1,0,0,121.09,-2.16,-121.05,2.3,0,0,0,0
49397,49319,0.000209,0.003619,0.47778,2607.54,0,0,0,0,1,0,0,48.76,-20.48,-48.75,-31.55,0,0,0,0
49319,49476,7.1e-05,0.001379,0.15245,2600.61,0,0,0,0,1,0,0,318.6,101.75,-318.52,-116.9,0,0,0,0
49320,49471,0.000646,0.006574,0.02648,542.92,0,0,0,0,1,0,0,50.57,-21.51,-50.55,18.79,0,0,0,0
49321,49322,0.013992,0.390349,0,47.19,0,0,0.9875,0,1,0,0,-9.99,0.36,10,0,0,0,0,0
49321,49323,0.000272,0.001129,0,0,0,0,0,0,1,0,0,9.99,-0.36,-9.99,0.36,0,0,0,0
49454,49323,0.002748,0.015549,0.0076,175.5,0,0,0,0,1,0,0,69.63,6.29,-69.5,-6.39,0,0,0,0
49324,49325,0.009754,0.236398,0,39.33,0,0,1,0,1,0,0,-4,0.04,4,0,0,0,0,0
49324,49326,0.000284,0.001084,0,0,0,0,0,0,1,0,0,4,-0.04,-4,0.04,0,0,0,0
49328,49327,0.012411,0.276056,0,56.67,0,0,1.01875,0,1,0,0,4.8,-5.17,-4.8,5.3,0,0,0,0
49327,49329,0.000205,0.00116,0,0,0,0,0,0,1,0,0,4.8,-5.3,-4.8,5.3,0,0,0,0
49327,49330,0.000288,0.001187,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
49331,49334,0.020386,0.372717,0,189.36,0,0,1,0,1,0,0,-12.69,-3.41,12.72,4.01,0,0,0,0
49331,49335,0.005761,0.141623,0,82.19,0,0,1.04375,0,1,0,0,-51.84,-5.91,52,9.79,0,0,0,0
49331,49336,0.000204,0.00119,0,0,0,0,0,0,1,0,0,64.53,9.33,-64.52,-9.28,0,0,0,0
49331,49337,0.000259,0.001055,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49331,49338,0.000246,0.001122,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49332,49334,-0.011232,-0.205362,0,64.36,0,0,1,0,1,0,0,12.7,3.68,-12.72,-4.01,0,0,0,0
49342,49332,0.003439,0.017608,0.00212,116.15,0,0,0,0,1,0,0,12.71,3.48,-12.7,-3.68,0,0,0,0
49333,49334,0.035494,0.648938,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49336,49350,0.003162,0.012322,0.00278,131.94,0,0,0,0,1,0,0,-5.12,-19.27,5.13,19.02,0,0,0,0
49340,49339,0.000217,0.015812,0,799.47,0,0,1.0125,0,1,0,0,-227.15,-87.83,227.27,96.62,0,0,0,0
49339,49346,0.000124,0.009988,0,954.54,0,0,1.05625,0,1,0,0,-232.52,-111.64,232.6,118.39,0,0,0,0
49339,49347,0.000157,0.010869,0,952.52,0,0,1.05625,0,1,0,0,-232.49,-111.06,232.6,118.39,0,0,0,0
49339,49348,0.000231,0.014151,0,950.54,0,0,1.0625,0,1,0,0,-232.44,-108.8,232.6,118.39,0,0,0,0
49339,49362,1.1e-05,0.000145,0.01443,2039.86,0,0,0,0,1,0,0,54.85,395.99,-54.84,-397.36,0,0,0,0
62308,49339,0.000119,0.002559,0.34474,2928.96,0,0,0,0,1,0,0,-930.83,-164.97,931.8,148.22,0,0,0,0
49341,49340,0.001849,0.077367,0,202.34,0,0,1.05625,0,1,0,0,-94.48,-67.97,94.73,78.7,0,0,0,0
49340,49349,0.003527,0.137657,0,121.48,0,0,1.03125,0,1,0,0,-12.49,-6.1,12.5,6.36,0,0,0,0
49340,49352,0.000295,0.001117,0,0,0,0,0,0,1,0,0,144.92,15.24,-144.86,-15.02,0,0,0,0
49342,49341,0.011401,0.290111,0,59.9,0,0,1.01875,0,1,0,0,7.54,-5.36,-7.53,5.59,0,0,0,0
49341,49350,0.000211,0.001025,0,0,0,0,0,0,1,0,0,102.01,62.38,-101.98,-62.24,0,0,0,0
49341,49351,0.000271,0.001116,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49341,49353,0.000246,0.001043,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49342,49345,0.0001,-0.002084,0,659.56,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49343,49345,0.001123,0.030859,0,329.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49344,49345,0.001123,0.030859,0,329.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61482,49350,0.005221,0.030842,0.01972,204.69,0,0,0,0,1,0,0,-114.67,-37.66,115.39,39.8,0,0,0,0
49352,49355,9e-05,0.000827,0.00244,462.08,0,0,0,0,1,0,0,28.45,-13.7,-28.45,13.44,0,0,0,0
49352,49497,0.002278,0.017131,0.06484,552.78,0,0,0,0,1,0,0,-108.93,28.58,109.2,-33.63,0,0,0,0
49355,49354,0.000248,0.015634,0,892.2,0,0,1.00625,0,1,0,0,-312.36,-39.47,312.59,53.82,0,0,0,0
49354,49356,0.00025,0.015637,0,873.26,0,0,1,0,1,0,0,-198.74,27.82,198.83,-22.07,0,0,0,0
49354,49357,0.000271,0.017499,0,872.13,0,0,1,0,1,0,0,-198.73,28.51,198.83,-22.07,0,0,0,0
49354,49358,0.00021,0.017634,0,872.05,0,0,1,0,1,0,0,-198.76,28.56,198.83,-22.07,0,0,0,0
49354,49359,0.000257,0.017789,0,871.22,0,0,1,0,1,0,0,-198.74,28.62,198.83,-22.07,0,0,0,0
49354,49360,0.000293,0.021781,0,868.86,0,0,1,0,1,0,0,-198.73,30.1,198.83,-22.07,0,0,0,0
49354,49361,0.000198,0.014641,0,868.73,0,0,1,0,1,0,0,-198.76,27.45,198.83,-22.07,0,0,0,0
49354,49362,0.00028,0.001196,0,0,0,0,0,0,1,0,0,879.87,-224.88,-877.76,233.89,0,0,0,0
49354,49363,0.000252,0.001138,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62308,49362,0.000191,0.002924,0.33111,2868.93,0,0,0,0,1,0,0,-812.87,-111.11,814.05,92.98,0,0,0,0
49364,49365,0.00026,0.001056,0,0,0,0,0,0,1,0,0,11.8,0,-11.8,0,0,0,0,0
49365,49442,0.004423,0.023979,0.01093,161.24,0,0,0,0,1,0,0,55.43,-10.91,-55.29,10.52,0,0,0,0
49366,49421,0.007308,0.034723,0.05076,198.95,0,0,0,0,1,0,0,28.36,-6.62,-28.3,1.67,0,0,0,0
49366,49421,0.007308,0.034723,0.05076,198.95,0,0,0,0,1,0,0,28.36,-6.62,-28.3,1.67,0,0,0,0
49366,49421,0.007308,0.034723,0.05076,198.95,0,0,0,0,1,0,0,28.36,-6.62,-28.3,1.67,0,0,0,0
49366,49427,0.001813,0.008609,0.00243,149.99,0,0,0,0,1,0,0,29.45,2.14,-29.43,-2.32,0,0,0,0
49367,49368,0.010551,0.238322,0,37.61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49367,49369,0.012484,0.299828,0,37.59,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49367,49370,0.016771,0.362339,0,21.86,0,0,1.025,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
49367,49371,0.000242,0.001185,0,0,0,0,0,0,1,0,0,1.8,0.83,-1.8,-0.83,0,0,0,0
49373,49372,0.000173,0.009807,0,470.68,0,0,1.00625,0,1,0,0,-375.45,-65.91,375.68,79.25,0,0,0,0
49372,49375,0.00053,0.032108,0,449.39,0,0,1,0,1,0,0,-50.39,6.36,50.4,-5.59,0,0,0,0
49372,49376,0.000357,0.025502,0,448.68,0,0,1,0,1,0,0,-50.39,6.2,50.4,-5.59,0,0,0,0
49372,49377,0.000685,0.032372,0,446.39,0,0,1,0,1,0,0,-50.38,6.36,50.4,-5.59,0,0,0,0
49372,49378,0.000249,0.001063,0,0,0,0,0,0,1,0,0,295.62,-123.6,-295.39,124.61,0,0,0,0
49372,49380,0.000295,0.001142,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49386,49372,0.000458,0.00935,0.84792,2875.18,0,0,0,0,1,0,0,521.31,-93.26,-520.14,25.43,0,0,0,0
49374,49373,0.001407,0.066147,0,177.85,0,0,1.0125,0,1,0,0,-105.54,-20.81,105.7,28.12,0,0,0,0
49373,49379,0.000212,0.001048,0,0,0,0,0,0,1,0,0,269.75,37.79,-269.6,-37.07,0,0,0,0
49430,49378,0.000158,0.002644,0.30036,2304.63,0,0,0,0,1,0,0,-295.24,94.36,295.39,-124.61,0,0,0,0
49419,49379,0.000429,0.003335,0.01143,457.15,0,0,0,0,1,0,0,-269.31,-36.02,269.6,37.07,0,0,0,0
49382,49381,0.000291,0.019928,0,771.85,0,0,1.01875,0,1,0,0,-414.62,-81.51,415.12,115.98,0,0,0,0
49381,49384,0.00015,0.010581,0,1068.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49381,49385,0.000769,0.053215,0,353.84,0,0,1,0,1,0,0,-18.6,-8.46,18.6,8.67,0,0,0,0
49381,49386,0.000295,0.001051,0,0,0,0,0,0,1,0,0,-396.52,-45.22,396.96,46.78,0,0,0,0
49381,49387,0.000279,0.001158,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49383,49382,0.001096,0.051206,0,189.84,0,0,1.0125,0,1,0,0,-90.9,-11.65,90.99,15.73,0,0,0,0
49389,49388,0.000321,0.014443,0,849.34,0,0,1.01875,0,1,0,0,-288.92,-116.25,289.21,129.59,0,0,0,0
49388,49391,0.000119,0.009366,0,849.09,0,0,1,0,1,0,0,-191.96,-9.62,192,12.8,0,0,0,0
49388,49392,0.000257,0.01993,0,475.49,0,0,1,0,1,0,0,-53.09,-12.26,53.1,12.8,0,0,0,0
49388,49393,0.000302,0.020342,0,475.35,0,0,1,0,1,0,0,-53.09,-12.25,53.1,12.8,0,0,0,0
49388,49394,0.000358,0.023999,0,475.27,0,0,1,0,1,0,0,-53.09,-12.15,53.1,12.8,0,0,0,0
49388,49395,0.000459,0.029255,0,475.26,0,0,1,0,1,0,0,-53.09,-12.01,53.1,12.8,0,0,0,0
49388,49397,0.000248,0.001091,0,0,0,0,0,0,1,0,0,115.11,-164.3,-115.02,164.71,0,0,0,0
49390,49389,0.000799,0.036244,0,260.57,0,0,1.0125,0,1,0,0,-100.89,-16.85,100.97,20.38,0,0,0,0
49390,49389,0.000799,0.036244,0,260.57,0,0,1.0125,0,1,0,0,-100.89,-16.85,100.97,20.38,0,0,0,0
49389,49396,0.000255,0.001045,0,0,0,0,0,0,1,0,0,86.97,75.49,-86.94,-75.37,0,0,0,0
49441,49390,0.005334,0.016174,0.00406,177.36,0,0,0,0,1,0,0,-83.04,-12.01,83.38,12.61,0,0,0,0
49398,49401,0.00064,0.017947,0,77.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49398,49402,0.048719,1.278912,0,12.79,0,0,1.0125,0,1,0,0,-1,0.01,1,0,0,0,0,0
49398,49403,0.00029,0.001181,0,0,0,0,0,0,1,0,0,1,-0.01,-1,0.01,0,0,0,0
49398,49404,0.000296,0.001117,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
49398,49405,0.000227,0.001068,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49399,49401,0.010766,0.301901,0,38.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49400,49401,0.010766,0.301901,0,38.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49406,49407,0.021266,0.452659,0,30.63,0,0,1,0,1,0,0,-2,-0.41,2,0.43,0,0,0,0
49406,49408,0.00028,0.001029,0,0,0,0,0,0,1,0,0,2,0.41,-2,-0.41,0,0,0,0
49406,49409,0.000243,0.001017,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49406,49410,0.000241,0.001123,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49411,49412,0.000297,0.001072,0,0,0,0,0,0,1,0,0,2.8,0,-2.8,0,0,0,0,0
49413,49414,0.020172,0.46576,0,17.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49413,49415,0.000293,0.001038,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49418,49417,0.003452,0.095976,0,129.66,0,0,1.00625,0,1,0,0,-50.41,-3.95,50.5,6.26,0,0,0,0
49417,49419,0.000225,0.001129,0,0,0,0,0,0,1,0,0,-0.5,19.19,0.5,-19.19,0,0,0,0
49454,49418,0.000589,0.002713,0.00079,148.55,0,0,0,0,1,0,0,-24.66,-14.44,24.67,14.38,0,0,0,0
49420,49421,0.000265,0.00119,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49422,49423,0.008646,0.207209,0,51.74,0,0,1,0,1,0,0,-18.47,-7.83,18.5,8.62,0,0,0,0
49422,49424,0.000294,0.001114,0,0,0,0,0,0,1,0,0,18.47,7.83,-18.47,-7.83,0,0,0,0
49422,49425,0.00022,0.001173,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49424,49490,0.00162,0.007144,0.00195,169.26,0,0,0,0,1,0,0,-94.47,-8.81,94.61,9.22,0,0,0,0
49426,49427,0.00028,0.001076,0,0,0,0,0,0,1,0,0,16.8,7.83,-16.8,-7.83,0,0,0,0
49429,49428,0.000251,0.016076,0,457.11,0,0,1.00625,0,1,0,0,-36.9,-18.46,36.9,18.71,0,0,0,0
49428,49430,0.000273,0.001032,0,0,0,0,0,0,1,0,0,-36.9,226.39,37.03,-225.89,0,0,0,0
49428,49431,0.000283,0.001193,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49432,49435,0.000591,0.017019,0,115.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49432,49436,0.000283,0.001038,0,0,0,0,0,0,1,0,0,3.1,1.58,-3.1,-1.58,0,0,0,0
49432,49437,0.000235,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49433,49435,0.005507,0.158494,0,57.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49434,49435,0.005507,0.158494,0,57.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49438,49439,0.023342,0.68364,0,13.41,0,0,1,0,1,0,0,-1.4,0.01,1.4,0,0,0,0,0
49438,49440,0.02343,0.484386,0,12.25,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
49438,49441,0.000242,0.001199,0,0,0,0,0,0,1,0,0,2.4,-0.02,-2.4,0.02,0,0,0,0
49443,49444,0.025397,0.492234,0,30.15,0,0,1.0375,0,1,0,0,-1,-0.5,1,0.51,0,0,0,0
49443,49445,0.018501,0.555529,0,29.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49443,49446,0.060751,1.540759,0,11.25,0,0,1.0375,0,1,0,0,-1,-0.49,1,0.51,0,0,0,0
49443,49447,0.000241,0.001004,0,0,0,0,0,0,1,0,0,2,0.99,-2,-0.99,0,0,0,0
49443,49448,0.000244,0.001,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49449,49450,0.013053,0.34042,0,32.51,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49449,49451,0.000213,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49452,49453,0.006842,0.162925,0,77.21,0,0,0.99375,0,1,0,0,-44.97,8.13,45.1,-5.01,0,0,0,0
49452,49454,0.000228,0.001094,0,0,0,0,0,0,1,0,0,44.97,-8.13,-44.96,8.15,0,0,0,0
49455,49458,-0.000427,-0.009879,0,75.88,0,0,0.99375,0,1,0,0,-2,0,2,-0.01,0,0,0,0
49455,49461,-0.00065,-0.016029,0,88.79,0,0,0.99375,0,1,0,0,-1,0,1,-0,0,0,0,0
49455,49464,0.000236,0.006075,0,114.66,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
49455,49465,0.013387,0.321119,0,29.33,0,0,0.99375,0,1,0,0,-1.9,0.01,1.9,0,0,0,0,0
49455,49466,0.00025,0.001137,0,0,0,0,0,0,1,0,0,4.9,-0.02,-4.9,0.02,0,0,0,0
49455,49467,0.00026,0.001066,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49455,49468,0.000255,0.00118,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49455,49469,0.000294,0.001039,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49456,49458,0.012373,0.286469,0,37.94,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
49457,49458,0.012373,0.286469,0,37.94,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
49459,49461,0.007871,0.194183,0,44.4,0,0,1,0,1,0,0,1,0,-1,0,0,0,0,0
49460,49461,0.007871,0.194183,0,44.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49462,49464,0.009558,0.24572,0,57.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49463,49464,0.009558,0.24572,0,57.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49466,49483,0.006579,0.020888,0.08064,136.79,0,0,0,0,1,0,0,22.45,5.6,-22.41,-14.15,0,0,0,0
49471,49470,0.000146,0.0114,0,931.71,0,0,1.00625,0,1,0,0,-330.65,-5.61,330.8,17.11,0,0,0,0
49470,49472,0.000194,0.012544,0,864.38,0,0,0.9875,0,1,0,0,-193.08,-32.63,193.15,36.94,0,0,0,0
49470,49473,0.000245,0.014714,0,861.53,0,0,0.9875,0,1,0,0,-193.07,-31.89,193.15,36.94,0,0,0,0
49470,49474,9.7e-05,0.007281,0,858.78,0,0,0.9875,0,1,0,0,-193.12,-34.43,193.15,36.94,0,0,0,0
49470,49475,0.000153,0.010319,0,850.86,0,0,0.9875,0,1,0,0,-193.1,-33.39,193.15,36.94,0,0,0,0
49470,49476,0.000246,0.00119,0,0,0,0,0,0,1,0,0,441.57,-45.77,-441.12,47.93,0,0,0,0
49470,49477,0.000246,0.001168,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
49476,61826,0.000368,0.005612,0.57587,3009.04,0,0,0,0,1,0,0,1253.91,-89.42,-1248.58,108.15,0,0,0,0
49476,62391,0.000125,0.001684,0.30913,2543.14,0,0,0,0,1,0,0,-494.27,158.4,494.59,-187.67,0,0,0,0
49478,49479,0.092682,2.112618,0,6.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
49478,49480,0.031633,0.690828,0,21.77,0,0,1,0,1,0,0,-0.9,-0.45,0.9,0.46,0,0,0,0
49478,49481,0.018715,0.485471,0,21.74,0,0,1,0,1,0,0,-1.8,-0.9,1.8,0.92,0,0,0,0
49478,49482,0.079898,1.705582,0,5.72,0,0,1,0,1,0,0,-0.9,-0.44,0.9,0.46,0,0,0,0
49478,49483,0.000203,0.001023,0,0,0,0,0,0,1,0,0,3.6,1.79,-3.6,-1.79,0,0,0,0
49478,49484,0.000239,0.001132,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
49478,49485,0.000235,0.001195,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49486,49487,0.000242,0.001008,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
49489,49488,0.000227,0.014548,0,853.88,0,0,1,0,1,0,0,-263.7,5.31,263.84,4,0,0,0,0
49488,49491,0.000317,0.019348,0,623.77,0,0,1,0,1,0,0,-91.97,-22.43,92,24.02,0,0,0,0
49488,49492,0.000258,0.018436,0,623.33,0,0,1,0,1,0,0,-91.98,-22.5,92,24.02,0,0,0,0
49488,49493,0.000117,0.010471,0,576.55,0,0,1,0,1,0,0,-69.99,-23.5,70,24.02,0,0,0,0
49488,49494,0.000427,0.027523,0,403.12,0,0,1,0,1,0,0,-34.99,-17.43,35,17.82,0,0,0,0
49488,49495,0.000373,0.027404,0,400.19,0,0,1,0,1,0,0,-34.99,-17.43,35,17.81,0,0,0,0
49488,49496,0.000216,0.001046,0,0,0,0,0,0,1,0,0,60.09,53.59,-60.08,-53.53,0,0,0,0
49490,49489,0.001276,0.058159,0,234.54,0,0,1,0,1,0,0,-154.17,-14.99,154.46,28.18,0,0,0,0
49489,49497,0.000255,0.001111,0,0,0,0,0,0,1,0,0,109.23,-33.49,-109.2,33.63,0,0,0,0
49489,49498,0.000206,0.001048,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
49489,49499,0.000274,0.00106,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
49500,49501,0.000205,0.001191,0,0,0,0,0,0,1,0,0,27,13.74,-27,-13.73,0,0,0,0
49502,49503,0.000294,0.001045,0,0,0,0,0,0,1,0,0,4.76,1.2,-4.76,-1.2,0,0,0,0
49502,49510,0.109488,0.179906,0.01108,46,0,0,0,0,1,0,0,32.5,-22.61,-30.97,23.9,0,0,0,0
49502,49521,0.086187,0.238401,0.00439,53.21,0,0,0,0,1,0,0,-38.12,21.2,39.62,-17.53,0,0,0,0
49504,49505,0.000213,0.001014,0,0,0,0,0,0,1,0,0,9.69,3.55,-9.69,-3.55,0,0,0,0
49504,49507,0.043392,0.095816,0.00736,56.74,0,0,0,0,1,0,0,9.2,-0.24,-9.17,-0.51,0,0,0,0
49504,49513,0.040829,0.109579,0.00559,53.76,0,0,0,0,1,0,0,6.05,0.58,-6.04,-1.16,0,0,0,0
49524,49504,0.023116,0.065664,0.00429,67.04,0,0,0,0,1,0,0,25.08,3.78,-24.95,-3.89,0,0,0,0
49538,49506,0.03058,0.162736,0.04326,246.62,0,0,0,0,1,0,0,15.21,-1.99,-15.15,-2.52,0,0,0,0
49507,49511,0.010678,0.031435,0.01835,49.69,0,0,0,0,1,0,0,-0.4,-1.25,0.4,-0.78,0,0,0,0
49508,49509,0.00027,0.001185,0,0,0,0,0,0,1,0,0,17.71,9.35,-17.71,-9.35,0,0,0,0
49508,49510,0.000226,0.001047,0,0,0,0,0,0,1,0,0,-17.71,10.72,17.71,-10.71,0,0,0,0
49510,49517,0.065914,0.192111,0.00619,53.29,0,0,0,0,1,0,0,17.25,-13.04,-16.98,13.14,0,0,0,0
49510,49535,0.095083,0.258179,0.00601,46.76,0,0,0,0,1,0,0,-3.99,-0.15,4,-0.49,0,0,0,0
49512,49517,0.042254,0.114527,0.00925,60.16,0,0,0,0,1,0,0,-6.08,-1.23,6.09,0.21,0,0,0,0
49541,49512,0.06803,0.185795,0.00724,63.43,0,0,0,0,1,0,0,0,0,0,-0.82,0,0,0,0
49513,49514,0.000209,0.001068,0,0,0,0,0,0,1,0,0,4.92,1.65,-4.92,-1.65,0,0,0,0
49515,49516,0.000204,0.001087,0,0,0,0,0,0,1,0,0,-13.17,-0.77,13.17,0.77,0,0,0,0
49516,49518,0.120821,0.245895,0.00361,54.82,0,0,0,0,1,0,0,-43.6,16.69,46.08,-12.04,0,0,0,0
49516,49521,0.03012,0.081698,0.00377,50,0,0,0,0,1,0,0,30.42,-17.46,-30.08,18,0,0,0,0
49518,49519,0.000201,0.001021,0,0,0,0,0,0,1,0,0,14.7,1.13,-14.7,-1.13,0,0,0,0
49524,49518,0.043701,0.135437,0.00694,100,0,0,0,0,1,0,0,62.29,-6.99,-60.78,10.91,0,0,0,0
49520,49521,0.000229,0.0012,0,0,0,0,0,0,1,0,0,11.78,0.71,-11.78,-0.71,0,0,0,0
49523,49522,0.000262,0.019619,0,786.45,0,0,1.0125,0,1,0,0,-89.03,2.59,89.05,-1.17,0,0,0,0
49522,49525,0.000255,0.020444,0,574.79,0,0,1,0,1,0,0,-67.07,-20.52,67.08,21.43,0,0,0,0
49522,49526,0.000224,0.016956,0,570.35,0,0,1,0,1,0,0,-67.07,-20.67,67.08,21.43,0,0,0,0
49522,49527,0.000328,0.021827,0,567.89,0,0,1,0,1,0,0,-67.07,-20.45,67.08,21.43,0,0,0,0
49522,49528,0.000314,0.022957,0,565.44,0,0,1,0,1,0,0,-67.07,-20.4,67.08,21.43,0,0,0,0
49522,49529,0.000334,0.020713,0,563.16,0,0,1,0,1,0,0,-67.07,-20.5,67.08,21.43,0,0,0,0
49522,49530,0.000254,0.017536,0,552.71,0,0,1,0,1,0,0,-67.07,-20.65,67.08,21.43,0,0,0,0
49522,49532,0.000248,0.001114,0,0,0,0,0,0,1,0,0,3.34,0.99,-3.34,-0.99,0,0,0,0
49522,49533,0.000259,0.001059,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
49522,49534,0.000235,0.001097,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
49524,49523,0.00603,0.173352,0,85.48,0,0,1.00625,0,1,0,0,-33.53,0.85,33.59,0.89,0,0,0,0
49524,49523,0.00603,0.173352,0,85.48,0,0,1.00625,0,1,0,0,-33.53,0.85,33.59,0.89,0,0,0,0
49524,49523,0.00603,0.173352,0,85.48,0,0,1.00625,0,1,0,0,-33.53,0.85,33.59,0.89,0,0,0,0
49523,49531,0.00028,0.001117,0,0,0,0,0,0,1,0,0,-11.73,-5.26,11.73,5.27,0,0,0,0
49538,49531,0.008767,0.045089,0.06915,249.15,0,0,0,0,1,0,0,11.74,-2.45,-11.73,-5.27,0,0,0,0
49536,49537,0.006282,0.166952,0,64.88,0,0,1.0125,0,1,0,0,-26.96,4.43,27,-3.29,0,0,0,0
49536,49538,0.000227,0.001084,0,0,0,0,0,0,1,0,0,26.96,-4.43,-26.96,4.44,0,0,0,0
49536,49539,0.000227,0.001013,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
49540,49541,0.000229,0.001193,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
51001,51090,0.033883,0.082886,0.00722,55.15,0,0,0,0,1,0,0,-11.72,3.77,11.77,-4.42,0,0,0,0
51221,51001,0.023348,0.067455,0.00413,46.08,0,0,0,0,1,0,0,-2.34,5.24,2.35,-5.66,0,0,0,0
51003,51002,0.000275,0.022744,0,794.22,0,0,1.025,0,1,0,0,-223.79,-114.86,223.96,128.82,0,0,0,0
51207,51002,0.000347,0.004666,0.60271,2385.92,0,0,0,0,1,0,0,209.75,-10.06,-209.61,-53.71,0,0,0,0
51002,51230,0.000165,0.003133,0.36471,2718.69,0,0,0,0,1,0,0,-617.32,-76.09,617.9,47.38,0,0,0,0
51004,51003,0.004666,0.152418,0,50.84,0,0,1.0125,0,1,0,0,-9.14,-0.86,9.14,0.98,0,0,0,0
51003,51005,0.00026,0.001097,0,0,0,0,0,0,1,0,0,70.16,22.55,-70.15,-22.5,0,0,0,0
51003,51027,0.002989,0.021155,0.00737,354.22,0,0,0,0,1,0,0,113.78,63.29,-113.31,-60.75,0,0,0,0
51081,51003,0.0098,0.058961,0.04364,193.71,0,0,0,0,1,0,0,13.69,-23.18,-13.63,18.84,0,0,0,0
51022,51004,0.070169,0.148948,0.00205,50.32,0,0,0,0,1,0,0,-9.08,-0.97,9.14,0.86,0,0,0,0
51006,51009,0.002512,0.078639,0,75.61,0,0,1,0,1,0,0,-4.65,-9.36,4.66,9.44,0,0,0,0
51006,51010,0.000267,0.001136,0,0,0,0,0,0,1,0,0,69.32,33.59,-69.3,-33.53,0,0,0,0
51006,51027,0.006916,0.020463,0.02134,165.31,0,0,0,0,1,0,0,-2.02,-1.97,2.02,-0.27,0,0,0,0
51006,51225,0.009965,0.06801,0.02304,248.13,0,0,0,0,1,0,0,-77.78,-18.62,78.39,20.27,0,0,0,0
51006,51225,0.009965,0.06801,0.02304,248.13,0,0,0,0,1,0,0,-77.78,-18.62,78.39,20.27,0,0,0,0
51006,51225,0.009965,0.06801,0.02304,248.13,0,0,0,0,1,0,0,-77.78,-18.62,78.39,20.27,0,0,0,0
51007,51009,0.001807,0.056565,0,50.61,0,0,1,0,1,0,0,4.66,9.5,-4.66,-9.44,0,0,0,0
51194,51007,0.016645,0.04316,0.00154,50.31,0,0,0,0,1,0,0,4.68,9.38,-4.66,-9.5,0,0,0,0
51008,51009,0.020209,0.632759,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51011,51013,0.011714,0.023251,0.00065,70.4,0,0,0,0,1,0,0,-32.9,-12.56,33.04,12.78,0,0,0,0
51011,51127,0.088174,0.23197,0.0085,51.59,0,0,0,0,1,0,0,-5.83,-0.39,5.86,-0.38,0,0,0,0
51012,51015,0.00376,0.102241,0,209.14,0,0,1,0,1,0,0,66.98,16.98,-66.81,-12.3,0,0,0,0
51012,51016,0.000299,0.001126,0,0,0,0,0,0,1,0,0,47.42,16.11,-47.41,-16.08,0,0,0,0
51027,51012,0.007344,0.04597,0.01315,170.4,0,0,0,0,1,0,0,4.19,5.06,-4.19,-6.41,0,0,0,0
51225,51012,0.008632,0.049373,0.02218,235.85,0,0,0,0,1,0,0,111.27,30.36,-110.21,-26.68,0,0,0,0
51013,51015,0.000305,0.008304,0,100.96,0,0,1,0,1,0,0,-66.79,-11.92,66.81,12.3,0,0,0,0
51014,51015,0.021288,0.578822,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51017,51018,0.000264,0.001178,0,0,0,0,0,0,1,0,0,29.39,10,-29.39,-9.99,0,0,0,0
51017,51024,0.038136,0.085476,0.00374,70.42,0,0,0,0,1,0,0,-12.01,19.73,12.2,-19.72,0,0,0,0
51017,51093,0.030802,0.095952,0.00222,62.51,0,0,0,0,1,0,0,-17.38,21.08,17.59,-20.67,0,0,0,0
51019,51020,0.00025,0.001001,0,0,0,0,0,0,1,0,0,7.36,1.94,-7.36,-1.94,0,0,0,0
51019,51096,0.070034,0.163987,0.01139,55.87,0,0,0,0,1,0,0,-12.82,4.15,12.95,-5.07,0,0,0,0
51191,51021,0.004585,0.013708,0.0005,57.52,0,0,0,0,1,0,0,15.22,4.36,-15.21,-4.39,0,0,0,0
51022,51191,0.036478,0.086446,0.0118,39.09,0,0,0,0,1,0,0,2.41,-0.76,-2.41,-0.52,0,0,0,0
51023,51024,0.000221,0.001003,0,0,0,0,0,0,1,0,0,-14.93,-9.16,14.93,9.17,0,0,0,0
51024,51080,0.014575,0.039408,0.00151,55.44,0,0,0,0,1,0,0,4.92,-9.64,-4.91,9.52,0,0,0,0
51024,51087,0.081885,0.165721,0.00612,58.07,0,0,0,0,1,0,0,-11.57,15.99,11.87,-16.03,0,0,0,0
51196,51024,0.036779,0.111115,0.00409,56.07,0,0,0,0,1,0,0,20.63,-4.19,-20.48,4.2,0,0,0,0
51025,51026,0.000249,0.001102,0,0,0,0,0,0,1,0,0,10.27,2.07,-10.26,-2.06,0,0,0,0
51025,51030,0.015549,0.049524,0.05761,48.71,0,0,0,0,1,0,0,-2.72,-2.41,2.73,-3.83,0,0,0,0
51191,51025,0.056893,0.153657,0.00592,47.95,0,0,0,0,1,0,0,7.57,-0.9,-7.54,0.34,0,0,0,0
51028,51027,0.004735,0.148171,0,53.67,0,0,1.025,0,1,0,0,2.45,-3.98,-2.45,4.02,0,0,0,0
51027,51029,0.000239,0.001073,0,0,0,0,0,0,1,0,0,53.75,32.95,-53.74,-32.91,0,0,0,0
51028,51194,0.020257,0.051963,0.0025,38.96,0,0,0,0,1,0,0,-1.61,6.27,1.62,-6.52,0,0,0,0
51197,51028,0.02047,0.053607,0.00253,51.82,0,0,0,0,1,0,0,0.84,2.01,-0.84,-2.29,0,0,0,0
51200,51030,0.007059,0.014757,0.00084,60.8,0,0,0,0,1,0,0,21.13,2.8,-21.1,-2.83,0,0,0,0
51226,51030,0.01106,0.027603,0.00053,61.73,0,0,0,0,1,0,0,22.49,5.86,-22.43,-5.78,0,0,0,0
51032,51031,0.005514,0.160299,0,76.17,0,0,1.0375,0,1,0,0,-35.37,-4.78,35.44,6.84,0,0,0,0
51031,51033,0.000263,0.001156,0,0,0,0,0,0,1,0,0,-35.44,-6.84,35.44,6.86,0,0,0,0
55199,51032,0.058128,0.125254,0.00914,67.4,0,0,0,0,1,0,0,24.17,-16.35,-23.71,16.38,0,0,0,0
51032,55546,0.036244,0.093368,0.00746,84.92,0,0,0,0,1,0,0,14.57,-16.08,-14.42,15.68,0,0,0,0
55148,51033,0.000636,0.003262,0.00098,206.54,0,0,0,0,1,0,0,35.45,6.8,-35.44,-6.86,0,0,0,0
51035,51034,0.005315,0.196896,0,59.62,0,0,1.0125,0,1,0,0,-14.44,-3.45,14.45,3.86,0,0,0,0
51034,51036,0.000294,0.001052,0,0,0,0,0,0,1,0,0,35.07,5.98,-35.07,-5.97,0,0,0,0
51185,51034,0.004386,0.024863,0.0124,210.14,0,0,0,0,1,0,0,49.62,9.1,-49.52,-9.84,0,0,0,0
51066,51035,0.045801,0.127906,0.00364,56.83,0,0,0,0,1,0,0,-14.35,-3.58,14.44,3.45,0,0,0,0
51181,51037,0.013737,0.072486,0.04625,234.01,0,0,0,0,1,0,0,-102.35,35.26,103.85,-32.38,0,0,0,0
51037,51185,0.007778,0.036305,0.02123,235.39,0,0,0,0,1,0,0,-107.93,16.19,108.8,-14.43,0,0,0,0
55154,51037,0.024064,0.127,0.02844,209.84,0,0,0,0,1,0,0,40.06,-5.59,-39.7,4.43,0,0,0,0
51038,51186,0.022231,0.057245,0.00212,45.73,0,0,0,0,1,0,0,3.74,-10.57,-3.71,10.41,0,0,0,0
55546,51038,0.044234,0.088736,0.00629,68.13,0,0,0,0,1,0,0,29.91,-4.09,-29.54,4.15,0,0,0,0
51041,51040,0.00682,0.170311,0,86.2,0,0,1,0,1,0,0,-31.92,7.7,31.99,-5.98,0,0,0,0
51041,51040,0.00682,0.170311,0,86.2,0,0,1,0,1,0,0,-31.92,7.7,31.99,-5.98,0,0,0,0
51041,51040,0.00682,0.170311,0,86.2,0,0,1,0,1,0,0,-31.92,7.7,31.99,-5.98,0,0,0,0
51040,51042,0.000209,0.001079,0,0,0,0,0,0,1,0,0,30.47,3.36,-30.47,-3.35,0,0,0,0
51053,51041,0.021225,0.046126,0.00104,73.23,0,0,0,0,1,0,0,-28.21,8.7,28.38,-8.43,0,0,0,0
51053,51041,0.021225,0.046126,0.00104,73.23,0,0,0,0,1,0,0,-28.21,8.7,28.38,-8.43,0,0,0,0
51053,51041,0.021225,0.046126,0.00104,73.23,0,0,0,0,1,0,0,-28.21,8.7,28.38,-8.43,0,0,0,0
51056,51041,0.051607,0.102772,0.00559,50.92,0,0,0,0,1,0,0,-10.57,-2.68,10.63,2.2,0,0,0,0
51043,51044,0.043074,0.109132,0.00815,76.45,0,0,0,0,1,0,0,24,-14.56,-23.69,14.49,0,0,0,0
51043,51066,0.052557,0.145061,0.00431,55.23,0,0,0,0,1,0,0,-11.2,5.06,11.28,-5.31,0,0,0,0
51043,51074,0.044405,0.132759,0.01049,62.92,0,0,0,0,1,0,0,-11.63,9.5,11.73,-10.31,0,0,0,0
51211,51043,0.035444,0.081789,0.00135,58.18,0,0,0,0,1,0,0,18.8,3.07,-18.68,-2.94,0,0,0,0
51044,51045,0.000237,0.001144,0,0,0,0,0,0,1,0,0,6.85,0.79,-6.85,-0.79,0,0,0,0
51060,51044,0.037117,0.093222,0.00575,75.36,0,0,0,0,1,0,0,-28.6,12.32,28.93,-12.09,0,0,0,0
51060,51044,0.037117,0.093222,0.00575,75.36,0,0,0,0,1,0,0,-28.6,12.32,28.93,-12.09,0,0,0,0
51060,51044,0.037117,0.093222,0.00575,75.36,0,0,0,0,1,0,0,-28.6,12.32,28.93,-12.09,0,0,0,0
51044,51211,0.066576,0.180446,0.00427,72.05,0,0,0,0,1,0,0,-23.32,6.99,23.69,-6.45,0,0,0,0
51044,51211,0.066576,0.180446,0.00427,72.05,0,0,0,0,1,0,0,-23.32,6.99,23.69,-6.45,0,0,0,0
51044,51211,0.066576,0.180446,0.00427,72.05,0,0,0,0,1,0,0,-23.32,6.99,23.69,-6.45,0,0,0,0
51046,51058,0.038544,0.108268,0.00253,62.58,0,0,0,0,1,0,0,-22.87,8.84,23.1,-8.47,0,0,0,0
51047,51048,0.00022,0.001068,0,0,0,0,0,0,1,0,0,19.08,6.81,-19.08,-6.8,0,0,0,0
51070,51049,0.044781,0.116445,0.00549,57.52,0,0,0,0,1,0,0,14.13,-0.03,-14.04,-0.31,0,0,0,0
51049,51074,0.054712,0.111636,0.00193,63.17,0,0,0,0,1,0,0,-12.28,-1.75,12.36,1.72,0,0,0,0
51050,51051,0.000254,0.001051,0,0,0,0,0,0,1,0,0,8.02,0.63,-8.02,-0.63,0,0,0,0
51050,51121,0.05717,0.158253,0.00917,60.35,0,0,0,0,1,0,0,20.01,-4.99,-19.78,4.65,0,0,0,0
55202,51050,0.091092,0.175,0.00489,87.29,0,0,0,0,1,0,0,53.15,-23.25,-50.28,28.25,0,0,0,0
51058,51052,0.038178,0.09975,0.00677,66.24,0,0,0,0,1,0,0,-32.17,4.23,32.56,-3.94,0,0,0,0
51211,51052,0.02977,0.058359,0.00577,66.83,0,0,0,0,1,0,0,37.1,-1.73,-36.72,1.86,0,0,0,0
51053,51054,0.000205,0.001142,0,0,0,0,0,0,1,0,0,14.88,1.64,-14.88,-1.64,0,0,0,0
51070,51053,0.073249,0.120456,0.00506,101.52,0,0,0,0,1,0,0,-65.88,33.55,69.74,-27.74,0,0,0,0
51056,51057,0.00022,0.001153,0,0,0,0,0,0,1,0,0,22.81,7.82,-22.81,-7.81,0,0,0,0
55169,51056,0.052224,0.119585,0.00623,79.33,0,0,0,0,1,0,0,12.33,4.67,-12.24,-5.14,0,0,0,0
51059,55132,0.05244,0.130176,0.0151,51.66,0,0,0,0,1,0,0,5.31,6.49,-5.27,-7.98,0,0,0,0
55558,51059,0.051528,0.139037,0.00426,58.39,0,0,0,0,1,0,0,9.6,6.61,-9.53,-6.9,0,0,0,0
51060,51061,0.000232,0.001179,0,0,0,0,0,0,1,0,0,14.91,1.27,-14.91,-1.26,0,0,0,0
51060,51155,0.036214,0.078248,0.00308,72.37,0,0,0,0,1,0,0,23.63,-12.74,-23.38,12.93,0,0,0,0
51060,51155,0.036214,0.078248,0.00308,72.37,0,0,0,0,1,0,0,23.63,-12.74,-23.38,12.93,0,0,0,0
51060,51155,0.036214,0.078248,0.00308,72.37,0,0,0,0,1,0,0,23.63,-12.74,-23.38,12.93,0,0,0,0
51063,51062,0.004961,0.149658,0,75.08,0,0,1,0,1,0,0,-30.99,10.11,31.04,-8.6,0,0,0,0
51062,51064,0.000228,0.001121,0,0,0,0,0,0,1,0,0,25,12.33,-25,-12.33,0,0,0,0
51062,51065,0.000203,0.001043,0,0,0,0,0,0,1,0,0,-56.05,-3.73,56.05,3.76,0,0,0,0
51071,51063,0.05038,0.11145,0.00528,57.88,0,0,0,0,1,0,0,-17.19,2.54,17.34,-2.77,0,0,0,0
51063,55389,0.063585,0.180742,0.00671,55.07,0,0,0,0,1,0,0,13.65,-7.34,-13.51,7.03,0,0,0,0
51065,55322,0.010368,0.042189,0.1587,285,0,0,0,0,1,0,0,-134.96,23.22,136.89,-31.77,0,0,0,0
51186,51066,0.042656,0.113007,0.0054,61.24,0,0,0,0,1,0,0,21.88,0.03,-21.69,-0.11,0,0,0,0
51067,51068,0.000223,0.00106,0,0,0,0,0,0,1,0,0,6.99,1.2,-6.99,-1.2,0,0,0,0
51067,51074,0.019771,0.055047,0.00222,65.23,0,0,0,0,1,0,0,29.91,-7.69,-29.73,7.95,0,0,0,0
51076,51067,0.038684,0.096104,0.0096,67.5,0,0,0,0,1,0,0,37.43,-6.21,-36.91,6.48,0,0,0,0
51069,51070,0.000279,0.001197,0,0,0,0,0,0,1,0,0,-19.22,-3.3,19.22,3.3,0,0,0,0
51070,51072,0.028475,0.076559,0.00499,66.41,0,0,0,0,1,0,0,32.54,-36.82,-31.88,38.05,0,0,0,0
55404,51073,0.060208,0.170671,0.00881,64.15,0,0,0,0,1,0,0,19.21,-8.15,-18.96,7.95,0,0,0,0
51074,51075,0.000251,0.001051,0,0,0,0,0,0,1,0,0,5.64,0.64,-5.64,-0.64,0,0,0,0
51076,51077,0.000201,0.001123,0,0,0,0,0,0,1,0,0,4.87,0.98,-4.87,-0.98,0,0,0,0
55194,51076,0.03863,0.128264,0.00486,78.96,0,0,0,0,1,0,0,46.49,-2.65,-45.73,4.68,0,0,0,0
51163,51078,0.002688,0.016067,0.03357,226.95,0,0,0,0,1,0,0,-87.11,25.22,87.31,-27.62,0,0,0,0
55185,51078,0.01005,0.066723,0.03695,243.75,0,0,0,0,1,0,0,116.67,-19.58,-115.37,24.24,0,0,0,0
51080,51079,0.009208,0.222363,0,69.23,0,0,1.05625,0,1,0,0,-32.44,-16.68,32.57,19.72,0,0,0,0
51079,51081,0.000272,0.001156,0,0,0,0,0,0,1,0,0,-32.57,-19.72,32.57,19.73,0,0,0,0
51082,51083,0.000298,0.001131,0,0,0,0,0,0,1,0,0,-9.33,-2.18,9.33,2.18,0,0,0,0
51118,51083,0.053905,0.137709,0.00402,55.52,0,0,0,0,1,0,0,12.68,-3.22,-12.6,3,0,0,0,0
51132,51083,0.064674,0.155965,0.00623,46.72,0,0,0,0,1,0,0,-3.25,4.56,3.27,-5.18,0,0,0,0
51084,51161,0.025354,0.054937,0.00099,58.24,0,0,0,0,1,0,0,-8.92,9.84,8.96,-9.85,0,0,0,0
51084,51177,0.032124,0.068153,0.00348,54.65,0,0,0,0,1,0,0,2.68,-11.41,-2.64,11.12,0,0,0,0
51085,51086,0.000226,0.001062,0,0,0,0,0,0,1,0,0,-4.06,-1.35,4.06,1.35,0,0,0,0
51087,51086,0.055979,0.116246,0.00882,64,0,0,0,0,1,0,0,-23.72,13.04,24.11,-13.13,0,0,0,0
51086,51124,0.049012,0.116793,0.00894,57.76,0,0,0,0,1,0,0,-14.05,-0.75,14.15,0.04,0,0,0,0
51086,51156,0.047253,0.077453,0.00516,56.57,0,0,0,0,1,0,0,-14.12,12.53,14.28,-12.8,0,0,0,0
51087,51088,0.000294,0.00103,0,0,0,0,0,0,1,0,0,9.81,2.25,-9.81,-2.25,0,0,0,0
51089,51090,0.000232,0.001107,0,0,0,0,0,0,1,0,0,-10.03,-1.54,10.03,1.54,0,0,0,0
51090,51096,0.01668,0.042516,0.00349,61.21,0,0,0,0,1,0,0,-21.8,2.88,21.88,-3.05,0,0,0,0
51091,51092,0.000219,0.001144,0,0,0,0,0,0,1,0,0,21.34,14.95,-21.34,-14.94,0,0,0,0
51118,51091,0.058895,0.137014,0.00697,70.34,0,0,0,0,1,0,0,10.53,4.32,-10.45,-4.9,0,0,0,0
51093,51120,0.067022,0.147498,0.00754,65.17,0,0,0,0,1,0,0,-25.12,19.09,25.75,-18.51,0,0,0,0
51094,51111,0.083955,0.1809,0.00358,63.36,0,0,0,0,1,0,0,19.3,-8.54,-18.96,8.89,0,0,0,0
51094,51168,0.058475,0.154854,0.0119,65.45,0,0,0,0,1,0,0,-23.3,7.27,23.63,-7.69,0,0,0,0
51095,51096,0.000299,0.001124,0,0,0,0,0,0,1,0,0,-4.49,-1.2,4.49,1.2,0,0,0,0
51097,51098,0.000269,0.001045,0,0,0,0,0,0,1,0,0,11.59,2.9,-11.59,-2.9,0,0,0,0
51113,51097,0.065639,0.162531,0.00421,53.29,0,0,0,0,1,0,0,4.14,-8.04,-4.09,7.73,0,0,0,0
51161,51097,0.048348,0.104215,0.00525,57.04,0,0,0,0,1,0,0,-6.27,10.87,6.34,-11.27,0,0,0,0
51100,51099,0.000279,0.020369,0,1230.97,0,0,1.025,0,1,0,0,230.37,-124.53,-230.19,137.97,0,0,0,0
51100,51099,0.000279,0.020369,0,1230.97,0,0,1.025,0,1,0,0,230.37,-124.53,-230.19,137.97,0,0,0,0
51100,51099,0.000279,0.020369,0,1230.97,0,0,1.025,0,1,0,0,230.37,-124.53,-230.19,137.97,0,0,0,0
51099,51103,0.00025,0.00117,0,0,0,0,0,0,1,0,0,643.78,-225.61,-642.71,230.6,0,0,0,0
51099,51104,0.000218,0.001016,0,0,0,0,0,0,1,0,0,46.79,13.63,-46.79,-13.61,0,0,0,0
51101,51100,0.000627,0.034332,0,342.62,0,0,1.01875,0,1,0,0,-60.06,-55.66,60.1,57.85,0,0,0,0
51102,51101,0.004217,0.130208,0,86,0,0,1.0125,0,1,0,0,-28.99,-2.13,29.02,3.15,0,0,0,0
51102,51101,0.004217,0.130208,0,86,0,0,1.0125,0,1,0,0,-28.99,-2.13,29.02,3.15,0,0,0,0
51102,51101,0.004217,0.130208,0,86,0,0,1.0125,0,1,0,0,-28.99,-2.13,29.02,3.15,0,0,0,0
51110,51101,0.006957,0.054464,0.03181,236.55,0,0,0,0,1,0,0,-98.94,-2.44,99.58,3.96,0,0,0,0
51103,51119,0.000515,0.008552,1.03233,1953.42,0,0,0,0,1,0,0,-95.85,-22.83,95.9,-89.02,0,0,0,0
51103,51183,0.000975,0.015722,1.86796,2532.37,0,0,0,0,1,0,0,-443.5,-27.91,445.3,-146.37,0,0,0,0
51103,51215,0.000772,0.014646,2.12896,2572.85,0,0,0,0,1,0,0,-543.83,-33.48,545.96,-157.77,0,0,0,0
51230,51103,0.00058,0.009734,1.09931,2946.66,0,0,0,0,1,0,0,-942.27,36.27,947.03,-76.65,0,0,0,0
51105,51106,0.000237,0.001135,0,0,0,0,0,0,1,0,0,14.71,4.84,-14.71,-4.84,0,0,0,0
51105,51107,0.00026,0.001039,0,0,0,0,0,0,1,0,0,-14.71,4.07,14.71,-4.07,0,0,0,0
51121,51107,0.025847,0.060367,0.00132,49.57,0,0,0,0,1,0,0,5.66,-0.33,-5.66,0.21,0,0,0,0
51109,51108,0.003733,0.115774,0,71.08,0,0,1,0,1,0,0,-26.66,-6.53,26.69,7.35,0,0,0,0
51108,51110,0.000241,0.001048,0,0,0,0,0,0,1,0,0,-26.69,-7.35,26.69,7.36,0,0,0,0
51109,51130,0.00603,0.018367,0.00069,42.82,0,0,0,0,1,0,0,2.57,2.21,-2.56,-2.29,0,0,0,0
51173,51110,0.009437,0.055575,0.01347,230.09,0,0,0,0,1,0,0,-71.8,6.18,72.26,-4.92,0,0,0,0
51111,51112,0.000289,0.001079,0,0,0,0,0,0,1,0,0,5.02,1.73,-5.02,-1.73,0,0,0,0
51226,51111,0.031156,0.083549,0.00273,61.07,0,0,0,0,1,0,0,-12.66,10.95,12.74,-11.03,0,0,0,0
51113,51114,0.000271,0.001194,0,0,0,0,0,0,1,0,0,10.29,2.2,-10.29,-2.2,0,0,0,0
51116,51115,0.000168,0.012285,0,847.67,0,0,1.00625,0,1,0,0,-252.49,-20.74,252.59,28.06,0,0,0,0
51115,51119,0.000282,0.001135,0,0,0,0,0,0,1,0,0,-252.59,-197.02,252.86,198.09,0,0,0,0
51117,51116,0.000599,0.036054,0,258.83,0,0,1.0125,0,1,0,0,-15.62,-45.6,15.63,46.39,0,0,0,0
51118,51117,0.004463,0.128184,0,83.11,0,0,1.00625,0,1,0,0,-32.34,-3.28,32.39,4.55,0,0,0,0
51118,51117,0.004463,0.128184,0,83.11,0,0,1.00625,0,1,0,0,-32.34,-3.28,32.39,4.55,0,0,0,0
51117,51133,0.014628,0.08063,0.02167,199.19,0,0,0,0,1,0,0,45.56,7.09,-45.27,-7.81,0,0,0,0
55198,51117,0.030092,0.144483,0.06124,238.16,0,0,0,0,1,0,0,97.51,-22.6,-94.72,29.42,0,0,0,0
51119,51182,0.000403,0.008056,0.83894,2542.06,0,0,0,0,1,0,0,-413.46,-53.85,414.09,-25.09,0,0,0,0
51183,51119,0.000518,0.008629,0.93457,2698.13,0,0,0,0,1,0,0,715.03,-104.37,-712.58,43.8,0,0,0,0
51119,51230,0.000672,0.012899,1.39852,2809.69,0,0,0,0,1,0,0,777.27,-99.02,-773.54,18.02,0,0,0,0
51120,51168,0.081698,0.131975,0.00541,67.9,0,0,0,0,1,0,0,-41.79,15.26,43.33,-13.35,0,0,0,0
51121,51122,0.000278,0.001002,0,0,0,0,0,0,1,0,0,14.12,3.04,-14.12,-3.04,0,0,0,0
51124,51132,0.046101,0.13578,0.00235,65.52,0,0,0,0,1,0,0,-28.7,-1.57,29.06,2.38,0,0,0,0
51125,51126,0.000271,0.001103,0,0,0,0,0,0,1,0,0,18.12,1.65,-18.12,-1.64,0,0,0,0
51151,51125,0.048869,0.124428,0.00356,68,0,0,0,0,1,0,0,-17.61,0.17,17.75,-0.17,0,0,0,0
51151,51125,0.048869,0.124428,0.00356,68,0,0,0,0,1,0,0,-17.61,0.17,17.75,-0.17,0,0,0,0
51152,51125,0.049439,0.115705,0.0058,69.88,0,0,0,0,1,0,0,27.15,0.83,-26.81,-0.66,0,0,0,0
51152,51125,0.049439,0.115705,0.0058,69.88,0,0,0,0,1,0,0,27.15,0.83,-26.81,-0.66,0,0,0,0
51127,51128,0.000295,0.001065,0,0,0,0,0,0,1,0,0,6.86,2.66,-6.86,-2.66,0,0,0,0
51129,51130,0.000247,0.001062,0,0,0,0,0,0,1,0,0,-9.92,-4.74,9.92,4.74,0,0,0,0
51132,51131,0.004194,0.121806,0,72.36,0,0,1.025,0,1,0,0,-25.81,-6.94,25.84,7.78,0,0,0,0
51131,51133,0.000206,0.001134,0,0,0,0,0,0,1,0,0,-65.7,-17.49,65.7,17.54,0,0,0,0
51131,51134,0.000247,0.001151,0,0,0,0,0,0,1,0,0,39.85,9.71,-39.85,-9.7,0,0,0,0
51131,51135,0.000217,0.001173,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
51133,51173,0.008435,0.038013,0.02963,198.61,0,0,0,0,1,0,0,-20.44,-9.73,20.47,6.76,0,0,0,0
51136,51137,0.000201,0.001008,0,0,0,0,0,0,1,0,0,4.51,1.4,-4.51,-1.4,0,0,0,0
51136,51148,0.042395,0.11189,0.00526,52.54,0,0,0,0,1,0,0,-6.52,8.27,6.56,-8.7,0,0,0,0
51139,51138,0.002046,0.070241,0,93.22,0,0,1,0,1,0,0,-36.42,2.5,36.45,-1.63,0,0,0,0
51139,51138,0.002046,0.070241,0,93.22,0,0,1,0,1,0,0,-36.42,2.5,36.45,-1.63,0,0,0,0
51139,51138,0.002046,0.070241,0,93.22,0,0,1,0,1,0,0,-36.42,2.5,36.45,-1.63,0,0,0,0
51138,51140,0.000219,0.001197,0,0,0,0,0,0,1,0,0,27.2,14.46,-27.19,-14.45,0,0,0,0
51141,51138,0.014915,0.075625,0.05404,246.85,0,0,0,0,1,0,0,69.73,-3.62,-69.07,1.13,0,0,0,0
51141,51138,0.014915,0.075625,0.05404,246.85,0,0,0,0,1,0,0,69.73,-3.62,-69.07,1.13,0,0,0,0
51141,51138,0.014915,0.075625,0.05404,246.85,0,0,0,0,1,0,0,69.73,-3.62,-69.07,1.13,0,0,0,0
51141,51142,0.000219,0.001104,0,0,0,0,0,0,1,0,0,19.84,2.94,-19.84,-2.94,0,0,0,0
51181,51141,0.00263,0.018918,0.04152,248.67,0,0,0,0,1,0,0,76.49,-6.16,-76.35,2.64,0,0,0,0
51181,51141,0.00263,0.018918,0.04152,248.67,0,0,0,0,1,0,0,76.49,-6.16,-76.35,2.64,0,0,0,0
51181,51141,0.00263,0.018918,0.04152,248.67,0,0,0,0,1,0,0,76.49,-6.16,-76.35,2.64,0,0,0,0
51143,51144,0.000293,0.001182,0,0,0,0,0,0,1,0,0,24.4,7.25,-24.4,-7.24,0,0,0,0
51143,51145,0.060937,0.125615,0.0084,63.26,0,0,0,0,1,0,0,27.82,0.8,-27.39,-0.79,0,0,0,0
51180,51143,0.024506,0.055855,0.00302,69.58,0,0,0,0,1,0,0,26.27,4.06,-26.11,-4.03,0,0,0,0
51180,51143,0.024506,0.055855,0.00302,69.58,0,0,0,0,1,0,0,26.27,4.06,-26.11,-4.03,0,0,0,0
51145,51146,0.000255,0.001133,0,0,0,0,0,0,1,0,0,7.21,4.43,-7.21,-4.43,0,0,0,0
51147,51151,0.021206,0.070138,0.00322,65.55,0,0,0,0,1,0,0,-26.2,2.4,26.35,-2.26,0,0,0,0
51156,51147,0.033954,0.068848,0.01206,63.28,0,0,0,0,1,0,0,-5.17,7.73,5.2,-8.91,0,0,0,0
51150,51151,0.000297,0.001014,0,0,0,0,0,0,1,0,0,-8.87,-1.92,8.87,1.92,0,0,0,0
51152,51155,0.03461,0.092168,0.00371,71.3,0,0,0,0,1,0,0,-21.36,10.49,21.54,-10.41,0,0,0,0
51152,51155,0.03461,0.092168,0.00371,71.3,0,0,0,0,1,0,0,-21.36,10.49,21.54,-10.41,0,0,0,0
51152,51155,0.03461,0.092168,0.00371,71.3,0,0,0,0,1,0,0,-21.36,10.49,21.54,-10.41,0,0,0,0
51153,51154,0.000224,0.00106,0,0,0,0,0,0,1,0,0,18.99,6.97,-18.99,-6.96,0,0,0,0
51180,51153,0.0509,0.122266,0.00752,69.41,0,0,0,0,1,0,0,22.12,0.99,-21.9,-1.26,0,0,0,0
51180,51153,0.0509,0.122266,0.00752,69.41,0,0,0,0,1,0,0,22.12,0.99,-21.9,-1.26,0,0,0,0
51155,51157,0.041579,0.080527,0.00756,51.26,0,0,0,0,1,0,0,8.59,4.92,-8.55,-5.65,0,0,0,0
51180,51155,0.020556,0.052179,0.00505,72.26,0,0,0,0,1,0,0,10.31,13.96,-10.25,-14.36,0,0,0,0
51158,51159,0.026544,0.500833,0,30.63,0,0,1,0,1,0,0,-1.35,-0.51,1.35,0.52,0,0,0,0
51158,51160,0.022194,0.408256,0,30.6,0,0,1,0,1,0,0,-1.35,-0.51,1.35,0.52,0,0,0,0
51158,51161,0.000231,0.001056,0,0,0,0,0,0,1,0,0,2.7,1.02,-2.7,-1.02,0,0,0,0
51163,51162,0.000194,0.013242,0,458.33,0,0,1,0,1,0,0,24.26,-23,-24.26,23.14,0,0,0,0
51162,51164,0.000157,0.007627,0,1144.73,0,0,1.01875,0,1,0,0,-667.33,-41.13,668,73.59,0,0,0,0
51162,51165,0.000213,0.001004,0,0,0,0,0,0,1,0,0,691.59,17.98,-690.66,-13.58,0,0,0,0
51162,51166,0.000211,0.00101,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
51183,51165,0.000333,0.004771,0.55208,2482.97,0,0,0,0,1,0,0,-357.86,-34.83,358.25,-19.44,0,0,0,0
51165,51215,0.000141,0.002196,0.26134,2469.56,0,0,0,0,1,0,0,332.41,33.01,-332.26,-59.1,0,0,0,0
51167,51170,0.002675,0.067926,0,237.47,0,0,1,0,1,0,0,51.32,-12.97,-51.25,14.75,0,0,0,0
51167,51173,0.000248,0.001064,0,0,0,0,0,0,1,0,0,-51.32,12.97,51.32,-12.94,0,0,0,0
51168,51170,0.00033,0.008379,0,83.2,0,0,1,0,1,0,0,-47.96,16.04,47.97,-15.84,0,0,0,0
51168,51171,0.011143,0.25157,0,55.88,0,0,1,0,1,0,0,-5.4,-2,5.4,2.07,0,0,0,0
51168,51172,0.010831,0.215631,0,55.68,0,0,1,0,1,0,0,-5.4,-2.01,5.4,2.07,0,0,0,0
51168,51177,0.016711,0.036638,0.00068,57.4,0,0,0,0,1,0,0,-8.21,9.01,8.24,-9.03,0,0,0,0
51169,51170,0.013831,0.351203,0,154.26,0,0,1,0,1,0,0,-3.28,-1.05,3.28,1.09,0,0,0,0
51174,51175,0.009463,0.216743,0,47.02,0,0,1.0125,0,1,0,0,-2.8,-1.06,2.8,1.08,0,0,0,0
51174,51176,0.035575,0.532116,0,31.36,0,0,1.0125,0,1,0,0,-2.8,-1.03,2.8,1.08,0,0,0,0
51174,51177,0.000269,0.001094,0,0,0,0,0,0,1,0,0,5.6,2.09,-5.6,-2.09,0,0,0,0
51179,51178,0.000112,0.008123,0,878.67,0,0,1.00625,0,1,0,0,-290.75,-71.81,290.85,78.54,0,0,0,0
51178,51182,0.000243,0.001128,0,0,0,0,0,0,1,0,0,-290.85,101.12,291.06,-100.15,0,0,0,0
51180,51179,0.006276,0.127123,0,89.15,0,0,1.0125,0,1,0,0,-35.7,-8.02,35.78,9.61,0,0,0,0
51180,51179,0.006276,0.127123,0,89.15,0,0,1.0125,0,1,0,0,-35.7,-8.02,35.78,9.61,0,0,0,0
51180,51179,0.006276,0.127123,0,89.15,0,0,1.0125,0,1,0,0,-35.7,-8.02,35.78,9.61,0,0,0,0
51179,51181,0.000271,0.001039,0,0,0,0,0,0,1,0,0,271.42,34.95,-271.24,-34.24,0,0,0,0
51215,51182,0.000321,0.005437,0.54557,2680.19,0,0,0,0,1,0,0,706.68,-158.77,-705.15,125.24,0,0,0,0
51184,51183,0.000265,0.020166,0,1101.1,0,0,1.0375,0,1,0,0,518.29,-192.09,-517.48,253.93,0,0,0,0
51185,51184,0.000301,0.018356,0,493.5,0,0,1.00625,0,1,0,0,-257.41,-8.66,257.59,20.09,0,0,0,0
55149,51184,0.000443,0.005466,0.1466,1266.1,0,0,0,0,1,0,0,778.5,-155.32,-775.89,172.01,0,0,0,0
51186,51185,0.005973,0.180357,0,66.32,0,0,1.01875,0,1,0,0,-18.16,-10.44,18.19,11.2,0,0,0,0
51185,51210,0.016148,0.078345,0.03216,186.96,0,0,0,0,1,0,0,19.97,-1.3,-19.91,-1.86,0,0,0,0
51185,55198,0.006238,0.024182,0.15843,210.19,0,0,0,0,1,0,0,60.83,4.09,-60.61,-20.21,0,0,0,0
51187,51188,0.011755,0.214113,0,48.8,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51187,51189,0.010946,0.207937,0,58.01,0,0,1,0,1,0,0,-13.58,-1.36,13.6,1.71,0,0,0,0
51187,51190,0.012294,0.285436,0,48.64,0,0,1,0,1,0,0,-6.79,-1.59,6.8,1.71,0,0,0,0
51187,51191,0.000228,0.00119,0,0,0,0,0,0,1,0,0,20.38,2.95,-20.37,-2.94,0,0,0,0
51192,51193,0.008674,0.185252,0,48,0,0,1,0,1,0,0,-6.3,-2.85,6.3,2.94,0,0,0,0
51192,51194,0.000273,0.001183,0,0,0,0,0,0,1,0,0,6.3,2.85,-6.3,-2.85,0,0,0,0
51195,51196,0.000289,0.001009,0,0,0,0,0,0,1,0,0,3.6,-0.4,-3.6,0.4,0,0,0,0
51197,51196,0.047057,0.101785,0.00647,52.72,0,0,0,0,1,0,0,17.16,-4.21,-17.03,3.79,0,0,0,0
51198,51199,0.04362,1.054049,0,10.02,0,0,1.00625,0,1,0,0,-1,0.06,1,-0.05,0,0,0,0
51198,51200,0.000275,0.001017,0,0,0,0,0,0,1,0,0,1,-0.06,-1,0.06,0,0,0,0
51200,51226,0.008803,0.014339,0.00033,58.66,0,0,0,0,1,0,0,-20.13,-2.85,20.16,2.87,0,0,0,0
51202,51201,0.000262,0.017156,0,694.92,0,0,1.00625,0,1,0,0,-127.51,-30.04,127.56,32.76,0,0,0,0
51201,51204,0.000158,0.01069,0,802.89,0,0,0.99375,0,1,0,0,-168.71,-53.67,168.75,56.7,0,0,0,0
51201,51205,0.000197,0.014977,0,802.67,0,0,0.99375,0,1,0,0,-168.69,-52.47,168.75,56.7,0,0,0,0
51201,51207,0.000229,0.001075,0,0,0,0,0,0,1,0,0,209.84,-9.62,-209.75,10.06,0,0,0,0
51203,51202,0.005207,0.151417,0,40.23,0,0,1.00625,0,1,0,0,0,0,0,0,0,0,0,0
51202,51206,0.000218,0.001057,0,0,0,0,0,0,1,0,0,127.51,30.04,-127.48,-29.87,0,0,0,0
51209,51208,0.000165,0.01311,0,1038.06,0,0,1,0,1,0,0,448.05,-47.04,-447.73,72.01,0,0,0,0
51208,51212,5e-05,0.003503,0,972.93,0,0,1,0,1,0,0,-237.47,-68.78,237.5,70.77,0,0,0,0
51208,51213,0.000179,0.012751,0,972.43,0,0,1,0,1,0,0,-237.4,-63.63,237.5,70.77,0,0,0,0
51208,51214,0.00015,0.013326,0,970.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51208,51215,0.000244,0.001174,0,0,0,0,0,0,1,0,0,922.6,-364.93,-920.38,375.64,0,0,0,0
51208,51216,0.000232,0.001008,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
51210,51209,0.000597,0.031982,0,375.29,0,0,1,0,1,0,0,-107.27,14.3,107.33,-10.81,0,0,0,0
51209,55149,0.001054,0.012664,0.42576,1230.64,0,0,0,0,1,0,0,-555.38,57.84,558.49,-65.68,0,0,0,0
51211,51210,0.004178,0.110067,0,97.39,0,0,1,0,1,0,0,-42.32,6.01,42.39,-4.15,0,0,0,0
51211,51210,0.004178,0.110067,0,97.39,0,0,1,0,1,0,0,-42.32,6.01,42.39,-4.15,0,0,0,0
51211,51210,0.004178,0.110067,0,97.39,0,0,1,0,1,0,0,-42.32,6.01,42.39,-4.15,0,0,0,0
51217,51220,0.000834,0.015104,0,116.6,0,0,1.025,0,1,0,0,-3.7,-1.39,3.7,1.39,0,0,0,0
51217,51221,0.000262,0.001142,0,0,0,0,0,0,1,0,0,7.4,2.81,-7.4,-2.81,0,0,0,0
51217,51222,0.000269,0.001182,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
51217,51223,0.00024,0.00114,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
51218,51220,0.010804,0.195685,0,58.3,0,0,1,0,1,0,0,3.7,1.42,-3.7,-1.39,0,0,0,0
51219,51220,0.010804,0.195685,0,58.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51225,51224,0.000164,0.011297,0,966.4,0,0,1.0125,0,1,0,0,-339.1,-115.31,339.29,128.92,0,0,0,0
51224,51230,0.000232,0.001048,0,0,0,0,0,0,1,0,0,-339.29,72.31,339.55,-71.16,0,0,0,0
51224,51231,0.000273,0.001019,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
51226,51225,0.006021,0.205405,0,69.16,0,0,1.04375,0,1,0,0,-29.99,-19.68,30.07,22.32,0,0,0,0
51226,51229,0.000317,0.005958,0,129.48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51227,51229,0.007341,0.138032,0,64.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
51228,51229,0.007341,0.138032,0,64.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53001,53007,0.004754,0.028378,0.01583,253.64,0,0,0,0,1,0,0,-90.68,4.16,91.04,-3.7,0,0,0,0
53001,53007,0.004754,0.028378,0.01583,253.64,0,0,0,0,1,0,0,-90.68,4.16,91.04,-3.7,0,0,0,0
53001,53702,0.013043,0.065644,0.01826,248.57,0,0,0,0,1,0,0,77.15,-5.99,-76.43,7.68,0,0,0,0
53001,53702,0.013043,0.065644,0.01826,248.57,0,0,0,0,1,0,0,77.15,-5.99,-76.43,7.68,0,0,0,0
53002,53796,0.043357,0.085622,0.01091,66.55,0,0,0,0,1,0,0,24.75,-2.88,-24.51,2.18,0,0,0,0
53002,53844,0.011242,0.035104,0.00356,63.27,0,0,0,0,1,0,0,-16.6,-0.33,16.63,0.03,0,0,0,0
53002,53867,0.094831,0.22787,0.00823,60.72,0,0,0,0,1,0,0,-15.67,0.98,15.88,-1.37,0,0,0,0
53004,53003,0.005715,0.168756,0,86.93,0,0,1.0125,0,1,0,0,-31.04,-2.44,31.09,3.95,0,0,0,0
53003,53005,0.000229,0.001198,0,0,0,0,0,0,1,0,0,45.67,2.8,-45.67,-2.78,0,0,0,0
53003,53771,0.015695,0.102381,0.03672,204.95,0,0,0,0,1,0,0,-29.6,-1.86,29.73,-1.36,0,0,0,0
53864,53003,0.001981,0.011725,0.00756,202.11,0,0,0,0,1,0,0,-24.06,-9.38,24.07,8.63,0,0,0,0
53954,53003,0.004061,0.028132,0.05167,228.49,0,0,0,0,1,0,0,71.42,9.16,-71.23,-13.52,0,0,0,0
53004,53715,0.039419,0.100218,0.00947,78.15,0,0,0,0,1,0,0,49.54,-2.6,-48.67,3.79,0,0,0,0
53857,53004,0.023878,0.062714,0.00159,62.54,0,0,0,0,1,0,0,18.58,-5.01,-18.5,5.04,0,0,0,0
53006,53007,0.000287,0.001027,0,0,0,0,0,0,1,0,0,-39.75,-19.65,39.76,19.67,0,0,0,0
53007,53864,0.002877,0.018184,0.00579,257.16,0,0,0,0,1,0,0,-110.92,-6.13,111.25,7.58,0,0,0,0
53007,53864,0.002877,0.018184,0.00579,257.16,0,0,0,0,1,0,0,-110.92,-6.13,111.25,7.58,0,0,0,0
53008,53009,0.000237,0.001185,0,0,0,0,0,0,1,0,0,6.57,1.94,-6.57,-1.94,0,0,0,0
53008,53018,0.083566,0.178562,0.00561,57.64,0,0,0,0,1,0,0,11.67,-0.73,-11.57,0.35,0,0,0,0
53008,53844,0.024566,0.059435,0.01177,62.49,0,0,0,0,1,0,0,-18.24,-1.21,18.32,0.11,0,0,0,0
53718,53010,0.027723,0.096649,0.00518,54.18,0,0,0,0,1,0,0,4.68,-3.71,-4.67,3.19,0,0,0,0
53010,53741,0.006281,0.016648,0.00129,58.32,0,0,0,0,1,0,0,-8.07,-7.49,8.08,7.37,0,0,0,0
53012,53011,0.007933,0.193175,0,67.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53011,53013,0.000221,0.001027,0,0,0,0,0,0,1,0,0,-22.6,-5.01,22.6,5.02,0,0,0,0
53011,53014,0.000276,0.001058,0,0,0,0,0,0,1,0,0,21.52,4.78,-21.52,-4.78,0,0,0,0
53011,53015,0.000212,0.00108,0,0,0,0,0,0,1,0,0,1.08,0.23,-1.08,-0.23,0,0,0,0
53011,53016,0.000219,0.001183,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53864,53013,0.00462,0.027239,0.01313,206.65,0,0,0,0,1,0,0,22.62,3.72,-22.6,-5.02,0,0,0,0
53017,53018,0.0003,0.001019,0,0,0,0,0,0,1,0,0,-36.2,-8.11,36.21,8.12,0,0,0,0
53796,53018,0.006661,0.018335,0.00116,60.29,0,0,0,0,1,0,0,24.68,8.46,-24.64,-8.47,0,0,0,0
53019,53020,0.000254,0.001111,0,0,0,0,0,0,1,0,0,4.23,2.1,-4.23,-2.1,0,0,0,0
53019,53706,0.008869,0.027055,0.00417,61.18,0,0,0,0,1,0,0,15.87,-3.21,-15.85,2.84,0,0,0,0
53019,53715,0.047083,0.117407,0.00887,63.74,0,0,0,0,1,0,0,-20.1,1.12,20.28,-1.62,0,0,0,0
53022,53021,0.003644,0.092422,0,93.54,0,0,1.0625,0,1,0,0,-38.5,-29.41,38.59,31.67,0,0,0,0
53021,53023,0.000224,0.001078,0,0,0,0,0,0,1,0,0,-92.7,-48.31,92.73,48.43,0,0,0,0
53021,53024,0.000268,0.001024,0,0,0,0,0,0,1,0,0,54.12,16.64,-54.11,-16.61,0,0,0,0
53021,53025,0.000246,0.001084,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
53177,53022,0.007102,0.022425,0.00088,83.81,0,0,0,0,1,0,0,-38.34,-29.02,38.5,29.41,0,0,0,0
53722,53023,0.015486,0.065455,0.03701,248.47,0,0,0,0,1,0,0,72.36,8.99,-71.57,-9.52,0,0,0,0
53722,53023,0.015486,0.065455,0.03701,248.47,0,0,0,0,1,0,0,72.36,8.99,-71.57,-9.52,0,0,0,0
53793,53023,0.009947,0.049916,0.02327,215.85,0,0,0,0,1,0,0,-50.09,28.63,50.41,-29.4,0,0,0,0
53027,53026,0.002568,0.079699,0,68.21,0,0,1.03125,0,1,0,0,-10.86,-14.29,10.87,14.53,0,0,0,0
53026,53028,0.000296,0.00117,0,0,0,0,0,0,1,0,0,12.16,3.07,-12.16,-3.07,0,0,0,0
53104,53026,0.009989,0.037477,0.02222,198.47,0,0,0,0,1,0,0,23.1,15.51,-23.03,-17.6,0,0,0,0
53162,53027,0.026809,0.06441,0.00284,55.61,0,0,0,0,1,0,0,-8.91,-6.13,8.94,5.89,0,0,0,0
53168,53027,0.068608,0.197417,0.00647,45.59,0,0,0,0,1,0,0,-1.87,-8.96,1.92,8.4,0,0,0,0
53029,53033,0.002778,0.089776,0,119.46,0,0,1,0,1,0,0,12.5,3.9,-12.49,-3.76,0,0,0,0
53029,53035,0.000299,0.001051,0,0,0,0,0,0,1,0,0,43.45,11.94,-43.45,-11.92,0,0,0,0
53029,53036,0.00022,0.00115,0,0,0,0,0,0,1,0,0,-55.95,-15.84,55.96,15.88,0,0,0,0
53031,53030,0.010085,0.203701,0,72.71,0,0,1.03125,0,1,0,0,11.29,-3.66,-11.28,3.93,0,0,0,0
53030,53033,0.002376,0.076777,0,94.46,0,0,1,0,1,0,0,-12.49,-3.64,12.49,3.76,0,0,0,0
53030,53034,0.000286,0.001157,0,0,0,0,0,0,1,0,0,23.77,-0.29,-23.77,0.3,0,0,0,0
53076,53031,0.059903,0.150942,0.00357,46.65,0,0,0,0,1,0,0,-1.36,0.33,1.36,-0.72,0,0,0,0
53031,53964,0.02137,0.060061,0.00385,75.41,0,0,0,0,1,0,0,-12.65,4.38,12.69,-4.72,0,0,0,0
53032,53033,0.023096,0.746263,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53078,53036,0.004703,0.028186,0.01381,210.16,0,0,0,0,1,0,0,-37.55,-23.51,37.64,22.54,0,0,0,0
53036,53967,0.004809,0.025303,0.00761,245.6,0,0,0,0,1,0,0,-93.59,-38.42,94.05,39.97,0,0,0,0
53037,53038,0.000231,0.001106,0,0,0,0,0,0,1,0,0,43.45,3.09,-43.45,-3.08,0,0,0,0
53037,53099,0.006164,0.042261,0.00786,201.05,0,0,0,0,1,0,0,-3.72,-0.16,3.73,-0.69,0,0,0,0
53037,53104,0.004157,0.018847,0.00726,214.56,0,0,0,0,1,0,0,47.17,28.29,-47.05,-28.56,0,0,0,0
53967,53037,0.002567,0.016814,0.00563,225.1,0,0,0,0,1,0,0,87.1,31.91,-86.9,-31.23,0,0,0,0
53097,53039,0.002952,0.009181,0.01027,47.76,0,0,0,0,1,0,0,-6.44,-5.32,6.44,4.19,0,0,0,0
53039,53839,0.026293,0.076278,0.00354,44.61,0,0,0,0,1,0,0,-10.78,-5.04,10.81,4.74,0,0,0,0
