F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
53041,53040,0.000551,0.032589,0,442.94,0,0,1.05,0,1,0,0,-185.46,-140.18,185.77,158.25,0,0,0,0
53040,53043,0.0002,0.001043,0,0,0,0,0,0,1,0,0,-185.77,169.36,185.88,-168.75,0,0,0,0
53042,53041,0.004793,0.114858,0,87.48,0,0,1.0375,0,1,0,0,-32.66,-20.52,32.73,22.2,0,0,0,0
53041,53044,0.00023,0.001046,0,0,0,0,0,0,1,0,0,152.73,117.99,-152.65,-117.63,0,0,0,0
53089,53042,0.013545,0.034377,0.00243,70.73,0,0,0,0,1,0,0,-32.48,-20.32,32.66,20.52,0,0,0,0
53084,53043,0.000451,0.005515,0.13237,1229.78,0,0,0,0,1,0,0,512.77,6.27,-511.67,-7.01,0,0,0,0
53043,53223,0.000716,0.007885,0.11429,1145.12,0,0,0,0,1,0,0,280.18,55.51,-279.63,-61.62,0,0,0,0
53043,53310,0.000405,0.004662,0.07368,1117.61,0,0,0,0,1,0,0,-252.41,28.88,252.66,-33.95,0,0,0,0
53392,53043,0.000562,0.00688,0.11763,1154.05,0,0,0,0,1,0,0,-297.5,-97.56,298.01,91.37,0,0,0,0
53044,53092,0.003258,0.014626,0.00472,209.23,0,0,0,0,1,0,0,38.46,18.35,-38.41,-18.61,0,0,0,0
53143,53044,0.003867,0.022121,0.00782,200.39,0,0,0,0,1,0,0,-25.05,-17.71,25.08,17.06,0,0,0,0
53044,53369,0.001409,0.00884,0.00376,207.1,0,0,0,0,1,0,0,34,63.67,-33.93,-63.64,0,0,0,0
53046,53045,0.008207,0.167765,0,82.2,0,0,1.03125,0,1,0,0,-23.89,-11.91,23.94,13.07,0,0,0,0
53045,53047,0.000229,0.0012,0,0,0,0,0,0,1,0,0,58.72,6.4,-58.71,-6.36,0,0,0,0
53045,53048,0.00021,0.001144,0,0,0,0,0,0,1,0,0,-82.66,-19.47,82.68,19.55,0,0,0,0
53045,53049,0.000281,0.001021,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53046,53214,0.017483,0.04506,0.00297,52.5,0,0,0,0,1,0,0,16.26,17.89,-16.16,-17.97,0,0,0,0
53240,53046,0.003021,0.008035,0.00025,68.66,0,0,0,0,1,0,0,-21.78,-0.92,21.79,0.93,0,0,0,0
53046,53890,0.008041,0.021805,0.00172,56.28,0,0,0,0,1,0,0,-14.16,-6.91,14.18,6.77,0,0,0,0
53048,53893,0.002671,0.012163,0.00323,233.14,0,0,0,0,1,0,0,-82.68,-19.55,82.85,20.01,0,0,0,0
53051,53050,0.003604,0.081291,0,81.59,0,0,1.01875,0,1,0,0,-25.02,-9.93,25.05,10.49,0,0,0,0
53050,53052,0.00021,0.001153,0,0,0,0,0,0,1,0,0,49.82,7.57,-49.82,-7.55,0,0,0,0
53393,53050,0.005613,0.021206,0.00933,226.92,0,0,0,0,1,0,0,75.18,18.22,-74.87,-18.06,0,0,0,0
53341,53051,0.011475,0.026462,0.00073,73.04,0,0,0,0,1,0,0,-36.92,-7.68,37.07,7.95,0,0,0,0
53051,53394,0.033405,0.077511,0.00194,58.07,0,0,0,0,1,0,0,-12.05,1.98,12.09,-2.09,0,0,0,0
53053,53054,0.000251,0.001076,0,0,0,0,0,0,1,0,0,16.76,3.29,-16.75,-3.29,0,0,0,0
53053,53069,0.004844,0.028992,0.01398,206.31,0,0,0,0,1,0,0,19.89,-11.66,-19.87,10.35,0,0,0,0
53053,53350,0.009935,0.045993,0.02657,215.24,0,0,0,0,1,0,0,-36.64,8.36,36.78,-10.47,0,0,0,0
53056,53055,0.005396,0.133222,0,92.56,0,0,1.0375,0,1,0,0,-32.85,-3.58,32.91,5,0,0,0,0
53055,53057,0.000226,0.001107,0,0,0,0,0,0,1,0,0,42.95,13.19,-42.94,-13.17,0,0,0,0
53055,53058,0.000224,0.001101,0,0,0,0,0,0,1,0,0,-75.86,-18.19,75.87,18.26,0,0,0,0
53056,53144,0.017588,0.040745,0.00523,57.49,0,0,0,0,1,0,0,3.15,7.32,-3.14,-7.87,0,0,0,0
53056,53175,0.022927,0.047751,0.00452,66,0,0,0,0,1,0,0,29.7,-3.74,-29.52,3.63,0,0,0,0
53058,53299,0.002216,0.013928,0.01378,165.66,0,0,0,0,1,0,0,13.89,-59.32,-13.82,58.36,0,0,0,0
53058,53350,0.003674,0.01907,0.00864,232.96,0,0,0,0,1,0,0,-89.76,41.06,90.11,-40.17,0,0,0,0
53060,53059,0.004326,0.104678,0,91.18,0,0,1,0,1,0,0,-38.35,8.31,38.42,-6.76,0,0,0,0
53059,53061,0.000291,0.001104,0,0,0,0,0,0,1,0,0,45.12,13.1,-45.11,-13.07,0,0,0,0
53059,53062,0.000221,0.001067,0,0,0,0,0,0,1,0,0,-83.53,-6.34,83.55,6.41,0,0,0,0
53379,53060,0.017871,0.0501,0.00276,73.36,0,0,0,0,1,0,0,-38.09,8.77,38.35,-8.31,0,0,0,0
53350,53062,0.003585,0.015935,0.00513,202.64,0,0,0,0,1,0,0,45.21,19.11,-45.12,-19.27,0,0,0,0
53380,53062,0.002543,0.013264,0.0064,216.81,0,0,0,0,1,0,0,38.47,-13.29,-38.43,12.85,0,0,0,0
53063,53064,0.000293,0.00101,0,0,0,0,0,0,1,0,0,-61.25,-25.67,61.26,25.71,0,0,0,0
53064,53126,0.003162,0.015196,0.03409,234.85,0,0,0,0,1,0,0,-90.27,-33.83,90.54,31.43,0,0,0,0
53131,53064,0.007421,0.051348,0.01333,214.96,0,0,0,0,1,0,0,-45.25,-13.42,45.4,13.08,0,0,0,0
53064,53182,0.007184,0.0355,0.01404,197.95,0,0,0,0,1,0,0,-16.4,-4.96,16.41,3.54,0,0,0,0
53065,53068,0.005779,0.175772,0,188.9,0,0,1,0,1,0,0,19.86,-10.36,-19.84,11.21,0,0,0,0
53065,53069,0.000237,0.001196,0,0,0,0,0,0,1,0,0,-19.86,10.36,19.87,-10.35,0,0,0,0
53066,53068,-0.001468,-0.044636,0,88.9,0,0,1,0,1,0,0,-19.84,10.99,19.84,-11.21,0,0,0,0
53135,53066,0.011388,0.033024,0.00388,68.01,0,0,0,0,1,0,0,-13.39,11.07,13.43,-11.39,0,0,0,0
53066,53183,0.025435,0.057205,0.00224,65.31,0,0,0,0,1,0,0,-22.49,-8.38,22.62,8.45,0,0,0,0
53067,53068,0.018681,0.568167,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53070,53073,0.021123,0.395468,0,193.88,0,0,1,0,1,0,0,10.26,3.76,-10.23,-3.31,0,0,0,0
53070,53074,0.000233,0.001133,0,0,0,0,0,0,1,0,0,22.02,5.02,-22.01,-5.01,0,0,0,0
53100,53070,0.003036,0.018039,0.01195,157.39,0,0,0,0,1,0,0,4.51,-21.29,-4.5,20.12,0,0,0,0
53070,53119,0.00228,0.0163,0.10409,233.42,0,0,0,0,1,0,0,-104.61,9.74,104.85,-18.97,0,0,0,0
53070,53449,0.009171,0.038045,0.01084,214.74,0,0,0,0,1,0,0,76.84,-38.64,-76.2,40.14,0,0,0,0
53071,53073,-0.009931,-0.185925,0,68.88,0,0,1,0,1,0,0,-10.25,-3.52,10.23,3.31,0,0,0,0
53101,53071,0.040294,0.098976,0.00285,60.18,0,0,0,0,1,0,0,16.16,1.22,-16.06,-1.27,0,0,0,0
53437,53071,0.004498,0.014536,0.00063,69.13,0,0,0,0,1,0,0,-26.27,-4.76,26.31,4.79,0,0,0,0
53072,53073,0.052113,0.975656,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53076,53075,0.006702,0.168799,0,66.34,0,0,1.03125,0,1,0,0,5.76,-3.29,-5.75,3.36,0,0,0,0
53075,53077,0.000282,0.00106,0,0,0,0,0,0,1,0,0,43.3,20.13,-43.3,-20.11,0,0,0,0
53075,53078,0.000259,0.001145,0,0,0,0,0,0,1,0,0,-37.55,-23.49,37.55,23.51,0,0,0,0
53076,53105,0.045773,0.138449,0.00613,54.17,0,0,0,0,1,0,0,-4.4,2.96,4.41,-3.61,0,0,0,0
53079,53080,0.000239,0.001007,0,0,0,0,0,0,1,0,0,7.86,1.85,-7.86,-1.85,0,0,0,0
53079,53162,0.043188,0.107164,0.00269,51.14,0,0,0,0,1,0,0,-4.68,-5.05,4.7,4.8,0,0,0,0
53163,53079,0.048249,0.113749,0.00412,48.35,0,0,0,0,1,0,0,3.19,-3.62,-3.18,3.2,0,0,0,0
53081,53082,0.000231,0.001125,0,0,0,0,0,0,1,0,0,83.56,28.52,-83.54,-28.44,0,0,0,0
53081,53083,0.000247,0.001179,0,0,0,0,0,0,1,0,0,-83.56,-28.52,83.58,28.61,0,0,0,0
53083,53112,0.00108,0.005938,0.0104,255.58,0,0,0,0,1,0,0,-86.43,6.23,86.51,-6.91,0,0,0,0
53083,53112,0.00108,0.005938,0.0104,255.58,0,0,0,0,1,0,0,-86.43,6.23,86.51,-6.91,0,0,0,0
53369,53083,0.003349,0.017736,0.00857,247.48,0,0,0,0,1,0,0,-127.64,35.24,128.19,-33.2,0,0,0,0
53083,53810,0.002608,0.01883,0.01012,203.86,0,0,0,0,1,0,0,-38.91,-7.86,38.95,7.07,0,0,0,0
53085,53084,0.000391,0.023547,0,487.6,0,0,1,0,1,0,0,-228.39,-19.12,228.59,30.75,0,0,0,0
53084,53087,0.000265,0.001133,0,0,0,0,0,0,1,0,0,83.56,11.51,-83.54,-11.44,0,0,0,0
53084,53223,0.000776,0.011166,0.29803,1211.96,0,0,0,0,1,0,0,449.79,46.77,-448.31,-57.19,0,0,0,0
53815,53084,0.000431,0.004684,0.09401,1109.67,0,0,0,0,1,0,0,-68.56,63.81,68.6,-73.55,0,0,0,0
53084,53937,0.000342,0.003888,0.04842,1325.78,0,0,0,0,1,0,0,-671.65,-10.88,673.09,21.95,0,0,0,0
53084,53937,0.000342,0.003888,0.04842,1325.78,0,0,0,0,1,0,0,-671.65,-10.88,673.09,21.95,0,0,0,0
53086,53085,0.003776,0.121904,0,94.24,0,0,1,0,1,0,0,-36.84,-3.84,36.89,5.43,0,0,0,0
53112,53085,0.002354,0.013764,0.00449,256.12,0,0,0,0,1,0,0,-95.55,-6.12,95.75,6.84,0,0,0,0
53112,53085,0.002354,0.013764,0.00449,256.12,0,0,0,0,1,0,0,-95.55,-6.12,95.75,6.84,0,0,0,0
53114,53086,0.00604,0.016004,0.00052,76.66,0,0,0,0,1,0,0,-38.2,-13.81,38.3,14.01,0,0,0,0
53086,53116,0.021347,0.059448,0.00324,68.26,0,0,0,0,1,0,0,25.61,-8.55,-25.46,8.62,0,0,0,0
53086,53929,0.027458,0.074229,0.00477,68.94,0,0,0,0,1,0,0,-27.07,-1.61,27.26,1.63,0,0,0,0
53088,53089,0.000241,0.001182,0,0,0,0,0,0,1,0,0,-38.43,-3.95,38.44,3.96,0,0,0,0
53138,53089,0.009318,0.021184,0.0011,62.65,0,0,0,0,1,0,0,16.22,-1.33,-16.19,1.26,0,0,0,0
53089,53253,0.028751,0.085986,0.00416,61.14,0,0,0,0,1,0,0,-15.98,8.67,16.06,-8.85,0,0,0,0
53367,53089,0.011022,0.026722,0.0015,67.47,0,0,0,0,1,0,0,-26.14,-6.41,26.21,6.43,0,0,0,0
53090,53091,0.00023,0.001052,0,0,0,0,0,0,1,0,0,38.44,11.99,-38.43,-11.98,0,0,0,0
53090,53092,0.00021,0.001198,0,0,0,0,0,0,1,0,0,-38.44,-11.99,38.44,12.01,0,0,0,0
53092,53143,0.002034,0.012618,0.00429,148.96,0,0,0,0,1,0,0,-0.03,6.6,0.03,-7.05,0,0,0,0
53093,53094,0.000272,0.001114,0,0,0,0,0,0,1,0,0,7.85,3.46,-7.85,-3.46,0,0,0,0
53093,53095,0.000299,0.001167,0,0,0,0,0,0,1,0,0,-7.85,-3.46,7.85,3.46,0,0,0,0
53095,53125,0.029118,0.064747,0.00458,70.69,0,0,0,0,1,0,0,-36.21,1.88,36.56,-1.61,0,0,0,0
53363,53095,0.018424,0.033544,0.00174,64.56,0,0,0,0,1,0,0,-28.22,5.4,28.36,-5.34,0,0,0,0
53097,53096,0.005862,0.174213,0,68.3,0,0,1,0,1,0,0,-2.24,2.63,2.24,-2.61,0,0,0,0
53096,53098,0.000268,0.001178,0,0,0,0,0,0,1,0,0,38.95,11.96,-38.95,-11.94,0,0,0,0
53096,53099,0.000227,0.001106,0,0,0,0,0,0,1,0,0,-41.19,-9.35,41.19,9.37,0,0,0,0
53097,53851,0.048302,0.110521,0.0022,55.05,0,0,0,0,1,0,0,8.68,2.69,-8.64,-2.85,0,0,0,0
53099,53913,0.011533,0.070853,0.01857,230.07,0,0,0,0,1,0,0,-44.92,-8.68,45.14,7.97,0,0,0,0
53101,53100,0.005417,0.176393,0,62.91,0,0,1,0,1,0,0,-3.97,1.58,3.97,-1.55,0,0,0,0
53100,53102,0.000208,0.001108,0,0,0,0,0,0,1,0,0,41.48,5.17,-41.47,-5.15,0,0,0,0
53100,53793,0.004403,0.023717,0.00981,215.59,0,0,0,0,1,0,0,-49.96,17.68,50.08,-18.06,0,0,0,0
53792,53101,0.023625,0.051201,0.00537,55.76,0,0,0,0,1,0,0,12.23,2.31,-12.19,-2.8,0,0,0,0
53103,53423,0.034409,0.088064,0.00716,49.11,0,0,0,0,1,0,0,9.08,-4.67,-9.05,4,0,0,0,0
53103,53613,0.02381,0.067294,0.00292,48.41,0,0,0,0,1,0,0,-15.45,3.5,15.5,-3.65,0,0,0,0
53105,53106,0.000262,0.00113,0,0,0,0,0,0,1,0,0,6.67,2.11,-6.67,-2.11,0,0,0,0
53105,53839,0.018451,0.042416,0.00165,58.72,0,0,0,0,1,0,0,-11.08,1.49,11.1,-1.63,0,0,0,0
53107,53108,0.000252,0.001196,0,0,0,0,0,0,1,0,0,-15.91,-5.63,15.91,5.63,0,0,0,0
53108,53116,0.038704,0.08098,0.00366,60.02,0,0,0,0,1,0,0,11.26,-8.53,-11.19,8.3,0,0,0,0
53792,53108,0.036381,0.079644,0.00354,70.72,0,0,0,0,1,0,0,27.43,-2.69,-27.17,2.89,0,0,0,0
53110,53109,0.007836,0.176908,0,77.88,0,0,1.05625,0,1,0,0,-20.23,-24.14,20.31,25.95,0,0,0,0
53109,53111,0.000245,0.001154,0,0,0,0,0,0,1,0,0,38.81,8.76,-38.8,-8.74,0,0,0,0
53810,53109,0.000953,0.00482,0.00729,220.63,0,0,0,0,1,0,0,59.16,34.16,-59.12,-34.71,0,0,0,0
53114,53110,0.035786,0.080856,0.00246,53.63,0,0,0,0,1,0,0,-9.27,-18.06,9.41,18.12,0,0,0,0
53110,53811,0.009303,0.028056,0.00134,58.24,0,0,0,0,1,0,0,10.82,6.02,-10.81,-6.12,0,0,0,0
53112,53119,0.002807,0.01645,0.00548,246.81,0,0,0,0,1,0,0,-20.72,16.1,20.74,-16.57,0,0,0,0
53113,53114,0.000242,0.0012,0,0,0,0,0,0,1,0,0,-47.47,-31.83,47.47,31.87,0,0,0,0
53115,53116,0.000229,0.001096,0,0,0,0,0,0,1,0,0,-32.74,-5.92,32.74,5.93,0,0,0,0
53116,53353,0.007655,0.022374,0.00806,56.36,0,0,0,0,1,0,0,3.91,-22.85,-3.87,22.11,0,0,0,0
53117,53118,0.000291,0.001016,0,0,0,0,0,0,1,0,0,51.61,27.22,-51.6,-27.19,0,0,0,0
53117,53119,0.000282,0.001056,0,0,0,0,0,0,1,0,0,-51.61,-27.22,51.62,27.26,0,0,0,0
53119,53148,0.005087,0.027956,0.0557,215.79,0,0,0,0,1,0,0,-52.79,19.57,52.95,-24.54,0,0,0,0
53928,53119,0.004756,0.026638,0.00836,268.19,0,0,0,0,1,0,0,125.13,14.35,-124.43,-11.29,0,0,0,0
53328,53120,0.016068,0.047482,0.00259,77.67,0,0,0,0,1,0,0,42.05,-4.63,-41.79,5.13,0,0,0,0
53371,53120,0.067813,0.106627,0.00226,58.46,0,0,0,0,1,0,0,-12.65,7.36,12.78,-7.39,0,0,0,0
53121,53122,0.000293,0.001152,0,0,0,0,0,0,1,0,0,-53,-10.54,53,10.57,0,0,0,0
53122,53160,0.031766,0.093333,0.00528,68.85,0,0,0,0,1,0,0,-26.34,-5.29,26.56,5.33,0,0,0,0
53122,53899,0.037831,0.107847,0.00658,68.12,0,0,0,0,1,0,0,-26.66,-5.29,26.92,5.3,0,0,0,0
53124,53123,0.000313,0.016133,0,502.05,0,0,1.025,0,1,0,0,-283.02,-93.14,283.28,106.9,0,0,0,0
53123,53130,0.000279,0.00366,0.08711,1069.41,0,0,0,0,1,0,0,58.72,-56.06,-58.7,46.89,0,0,0,0
53123,53915,0.000822,0.009247,0.16934,1109.53,0,0,0,0,1,0,0,-342,-50.84,342.91,42.74,0,0,0,0
53125,53124,0.001063,0.036145,0,116.52,0,0,1.01875,0,1,0,0,-55.81,-18.11,55.85,19.26,0,0,0,0
53125,53124,0.001063,0.036145,0,116.52,0,0,1.01875,0,1,0,0,-55.81,-18.11,55.85,19.26,0,0,0,0
53125,53124,0.001063,0.036145,0,116.52,0,0,1.01875,0,1,0,0,-55.81,-18.11,55.85,19.26,0,0,0,0
53124,53126,0.000283,0.001173,0,0,0,0,0,0,1,0,0,115.48,35.35,-115.44,-35.19,0,0,0,0
53125,53183,0.018286,0.038106,0.00143,85.87,0,0,0,0,1,0,0,52.6,19.6,-52.09,-18.68,0,0,0,0
53126,53182,0.003019,0.018701,0.00471,205.4,0,0,0,0,1,0,0,41.76,20.64,-41.7,-20.77,0,0,0,0
53126,53194,0.002182,0.014976,0.04734,183.68,0,0,0,0,1,0,0,-16.85,-16.87,16.86,11.76,0,0,0,0
53128,53127,0.000519,0.037118,0,378.13,0,0,1,0,1,0,0,-112.48,-3.62,112.54,7.98,0,0,0,0
53127,53129,0.00024,0.001057,0,0,0,0,0,0,1,0,0,78.29,18.7,-78.27,-18.64,0,0,0,0
53127,53130,0.000231,0.001084,0,0,0,0,0,0,1,0,0,-190.83,350.79,191.17,-349.2,0,0,0,0
53287,53128,0.001087,0.0077,0.00368,245.11,0,0,0,0,1,0,0,-112.35,-3.11,112.48,3.62,0,0,0,0
53173,53130,0.00058,0.00684,0.2002,1149.05,0,0,0,0,1,0,0,133.09,-316.14,-132.47,302.3,0,0,0,0
53132,53131,0.005253,0.153181,0,64.68,0,0,1.025,0,1,0,0,-6.31,-3.2,6.32,3.27,0,0,0,0
53131,53133,0.000276,0.001148,0,0,0,0,0,0,1,0,0,38.93,10.15,-38.93,-10.14,0,0,0,0
53132,53196,0.022497,0.06619,0.00283,54.9,0,0,0,0,1,0,0,6.31,3.2,-6.3,-3.48,0,0,0,0
53134,53172,0.039075,0.11752,0.00567,52.13,0,0,0,0,1,0,0,-4.02,1.73,4.03,-2.32,0,0,0,0
53134,53196,0.035887,0.093146,0.00279,49.17,0,0,0,0,1,0,0,-0.28,-3.07,0.29,2.77,0,0,0,0
53135,53423,0.043226,0.106169,0.00319,59.71,0,0,0,0,1,0,0,1.87,6.25,-1.85,-6.54,0,0,0,0
53136,53299,0.001203,0.007746,0.00376,224.17,0,0,0,0,1,0,0,32.15,11.88,-32.14,-12.19,0,0,0,0
53344,53136,0.00164,0.011537,0.0049,245,0,0,0,0,1,0,0,85.42,29.31,-85.3,-28.95,0,0,0,0
53138,53137,0.006065,0.178546,0,72.8,0,0,1.075,0,1,0,0,-15.92,-30.08,15.99,32.29,0,0,0,0
53137,53139,0.000222,0.001159,0,0,0,0,0,0,1,0,0,-58.77,-45.77,58.78,45.84,0,0,0,0
53137,53140,0.00028,0.00106,0,0,0,0,0,0,1,0,0,42.78,13.48,-42.77,-13.46,0,0,0,0
53138,53353,0.021574,0.051344,0.00665,65.67,0,0,0,0,1,0,0,-18.18,29.46,18.43,-29.59,0,0,0,0
53138,53376,0.014417,0.030322,0.00146,63.07,0,0,0,0,1,0,0,17.89,1.95,-17.84,-2.02,0,0,0,0
53225,53139,0.002986,0.017302,0.02223,189.71,0,0,0,0,1,0,0,-12.2,17.76,12.21,-20.01,0,0,0,0
53369,53139,0.002072,0.013607,0.00884,227.28,0,0,0,0,1,0,0,71.11,25.63,-70.99,-25.82,0,0,0,0
53142,53141,0.002417,0.092617,0,82.6,0,0,1,0,1,0,0,-24.98,-23.66,25.01,24.74,0,0,0,0
53141,53143,0.000226,0.001124,0,0,0,0,0,0,1,0,0,-25.01,-24.74,25.01,24.75,0,0,0,0
53142,53437,0.037071,0.09179,0.00455,62.69,0,0,0,0,1,0,0,-17.79,-1.61,17.91,1.43,0,0,0,0
53363,53144,0.019881,0.065593,0.00291,36.8,0,0,0,0,1,0,0,8.27,-4.84,-8.25,4.57,0,0,0,0
53146,53145,0.007431,0.179394,0,65.96,0,0,1.03125,0,1,0,0,-20.64,-5.71,20.67,6.52,0,0,0,0
53145,53147,0.000274,0.001121,0,0,0,0,0,0,1,0,0,30.99,7.47,-30.98,-7.46,0,0,0,0
53145,53148,0.000288,0.001134,0,0,0,0,0,0,1,0,0,-51.66,-13.99,51.66,14.02,0,0,0,0
53775,53146,0.016833,0.040602,0.00328,55.7,0,0,0,0,1,0,0,-20.56,-5.89,20.64,5.71,0,0,0,0
53148,53179,0.002697,0.016795,0.0105,235.79,0,0,0,0,1,0,0,-104.61,10.52,104.89,-9.84,0,0,0,0
53149,53150,0.000298,0.001108,0,0,0,0,0,0,1,0,0,13.37,2.16,-13.37,-2.15,0,0,0,0
53149,53168,0.021155,0.058837,0.00427,53.54,0,0,0,0,1,0,0,6.67,-6.05,-6.65,5.64,0,0,0,0
53149,53534,0.03965,0.092015,0.00306,56.38,0,0,0,0,1,0,0,17.72,-10.38,-17.56,10.42,0,0,0,0
53549,53149,0.024369,0.058487,0.00308,70.04,0,0,0,0,1,0,0,38.13,-13.71,-37.75,14.28,0,0,0,0
53151,53154,0.012428,0.391807,0,143.41,0,0,1,0,1,0,0,39.75,4.89,-39.57,0.77,0,0,0,0
53151,53159,0.001135,0.006811,0.00431,198.08,0,0,0,0,1,0,0,-7.91,-6.11,7.91,5.64,0,0,0,0
53151,53905,0.002758,0.017189,0.00771,192.42,0,0,0,0,1,0,0,-31.84,1.22,31.87,-1.92,0,0,0,0
53152,53154,-0.00784,-0.247175,0,93.41,0,0,1,0,1,0,0,-39.69,-2.8,39.57,-0.77,0,0,0,0
53152,53157,0.017649,0.032303,0.00125,69.97,0,0,0,0,1,0,0,-33.25,-14.77,33.47,15.03,0,0,0,0
53152,53172,0.065988,0.146742,0.00339,60.87,0,0,0,0,1,0,0,10.31,-0.15,-10.25,-0.08,0,0,0,0
53152,53899,0.023569,0.051351,0.00312,57.54,0,0,0,0,1,0,0,-10.81,-5.39,10.84,5.11,0,0,0,0
53153,53154,0.028166,0.887942,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53156,53155,0.000363,0.020731,0,420.44,0,0,1.025,0,1,0,0,-190.64,-44.58,190.77,52.07,0,0,0,0
53155,53158,0.00024,0.001018,0,0,0,0,0,0,1,0,0,73.45,32.18,-73.44,-32.12,0,0,0,0
53915,53155,0.00041,0.004318,0.11797,1166.96,0,0,0,0,1,0,0,198.73,59.21,-198.56,-70.28,0,0,0,0
53155,53966,0.001392,0.015824,0.251,1077.41,0,0,0,0,1,0,0,-65.66,-13.98,65.72,-12.57,0,0,0,0
53157,53156,0.002687,0.091248,0,99.19,0,0,1.025,0,1,0,0,-56,-23.8,56.1,26.98,0,0,0,0
53156,53159,0.00026,0.001197,0,0,0,0,0,0,1,0,0,134.55,17.6,-134.5,-17.4,0,0,0,0
53157,53160,0.018936,0.041751,0.00278,62.13,0,0,0,0,1,0,0,22.54,8.78,-22.44,-8.87,0,0,0,0
53159,53186,0.003539,0.019996,0.02618,235.35,0,0,0,0,1,0,0,126.59,11.77,-126.08,-11.75,0,0,0,0
53160,53161,0.000277,0.001068,0,0,0,0,0,0,1,0,0,18.43,4.9,-18.43,-4.89,0,0,0,0
53160,53192,0.022452,0.044985,0.00801,61.62,0,0,0,0,1,0,0,-9.99,1.45,10.01,-2.29,0,0,0,0
53160,53899,0.012506,0.033616,0.00208,55.7,0,0,0,0,1,0,0,-12.56,-2.82,12.58,2.64,0,0,0,0
53851,53163,0.03779,0.117695,0.00428,58.73,0,0,0,0,1,0,0,12.64,2.29,-12.58,-2.57,0,0,0,0
53164,53167,0.0001,0.000117,0,142.85,0,0,1,0,1,0,0,8.52,3.32,-8.52,-3.32,0,0,0,0
53164,53168,0.000203,0.001116,0,0,0,0,0,0,1,0,0,-8.52,-3.32,8.52,3.32,0,0,0,0
53164,53169,0.00021,0.001083,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
53164,53170,0.000216,0.001125,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53165,53167,0.003627,0.079864,0,71.43,0,0,1,0,1,0,0,-8.52,-3.26,8.52,3.32,0,0,0,0
53166,53167,0.003627,0.079864,0,71.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53171,53172,0.000223,0.001183,0,0,0,0,0,0,1,0,0,-6.22,-2.4,6.22,2.4,0,0,0,0
53174,53173,0.000582,0.033534,0,441.89,0,0,1.075,0,1,0,0,-192.49,-148.82,192.86,170.22,0,0,0,0
53351,53173,0.000397,0.004726,0.14537,1094.41,0,0,0,0,1,0,0,221.41,-75.1,-221.2,62.51,0,0,0,0
53173,53513,0.001301,0.013899,0.40976,1161.75,0,0,0,0,1,0,0,-104.74,83.42,105.02,-122.45,0,0,0,0
53175,53174,0.005021,0.147809,0,95.82,0,0,1.0375,0,1,0,0,-39.55,-16.38,39.64,19.05,0,0,0,0
53174,53176,0.000223,0.001154,0,0,0,0,0,0,1,0,0,152.84,129.78,-152.76,-129.35,0,0,0,0
53175,53285,0.007605,0.018577,0.0026,60.23,0,0,0,0,1,0,0,16.49,-8.85,-16.47,8.63,0,0,0,0
53176,53286,0.001775,0.009517,0.00525,225.55,0,0,0,0,1,0,0,67.73,46.92,-67.61,-46.87,0,0,0,0
53176,53297,0.001874,0.011811,0.00712,225.81,0,0,0,0,1,0,0,65.52,25.74,-65.44,-25.95,0,0,0,0
53299,53176,0.002603,0.009517,0.00599,176.51,0,0,0,0,1,0,0,-19.42,-57,19.51,56.68,0,0,0,0
53177,53178,0.000297,0.001146,0,0,0,0,0,0,1,0,0,41.34,27.78,-41.34,-27.75,0,0,0,0
53929,53177,0.02654,0.078591,0.00288,48.44,0,0,0,0,1,0,0,3,-1.54,-3,1.24,0,0,0,0
53730,53179,0.011805,0.044316,0.0234,243.82,0,0,0,0,1,0,0,136.85,7.09,-134.8,-1.9,0,0,0,0
53180,53181,0.000223,0.00116,0,0,0,0,0,0,1,0,0,-43.77,-11.7,43.78,11.72,0,0,0,0
53181,53288,0.006954,0.021853,0.00084,72.2,0,0,0,0,1,0,0,-32.75,-13.7,32.83,13.86,0,0,0,0
53363,53181,0.016665,0.037278,0.00254,58.45,0,0,0,0,1,0,0,11.04,-2.22,-11.02,1.98,0,0,0,0
53182,53185,0.005502,0.174578,0,177.91,0,0,1,0,1,0,0,16.35,-1.53,-16.34,1.97,0,0,0,0
53287,53182,0.001835,0.012407,0.01499,186.04,0,0,0,0,1,0,0,-8.92,-20.33,8.93,18.77,0,0,0,0
53183,53185,-0.000179,-0.005693,0,77.91,0,0,1,0,1,0,0,-16.34,1.95,16.34,-1.97,0,0,0,0
53184,53185,0.030629,0.971931,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53187,53186,0.002699,0.088091,0,91.67,0,0,1,0,1,0,0,-35.55,2.16,35.58,-1.14,0,0,0,0
53186,53188,0.000243,0.001056,0,0,0,0,0,0,1,0,0,45.81,5.08,-45.8,-5.06,0,0,0,0
53194,53186,0.001443,0.006822,0.00395,178.71,0,0,0,0,1,0,0,-44.66,-8.12,44.69,7.81,0,0,0,0
53187,53192,0.011199,0.033663,0.00058,54.5,0,0,0,0,1,0,0,-12.82,-3.53,12.83,3.52,0,0,0,0
53187,53318,0.022509,0.049911,0.00372,76.13,0,0,0,0,1,0,0,48.37,1.37,-47.89,-0.71,0,0,0,0
53189,53190,0.00027,0.001087,0,0,0,0,0,0,1,0,0,-43.65,-9.84,43.66,9.86,0,0,0,0
53228,53190,0.004608,0.012086,0.00313,49.48,0,0,0,0,1,0,0,-3.29,-12.03,3.3,11.71,0,0,0,0
53190,53259,0.003552,0.008274,0.00054,53.96,0,0,0,0,1,0,0,6.14,4.72,-6.14,-4.77,0,0,0,0
53263,53190,0.00647,0.022623,0.00091,65.95,0,0,0,0,1,0,0,22.69,12.85,-22.65,-12.81,0,0,0,0
53190,53275,0.016758,0.038627,0.00213,55.9,0,0,0,0,1,0,0,-8.32,-5.66,8.33,5.46,0,0,0,0
53190,53363,0.014388,0.047611,0.01301,66.85,0,0,0,0,1,0,0,-22.13,-7.82,22.2,6.65,0,0,0,0
53192,53191,0.003182,0.104164,0,83.91,0,0,1.00625,0,1,0,0,-22.84,-1.23,22.86,1.72,0,0,0,0
53191,53193,0.000209,0.001141,0,0,0,0,0,0,1,0,0,43.66,8.14,-43.65,-8.12,0,0,0,0
53191,53194,0.000265,0.001009,0,0,0,0,0,0,1,0,0,-66.52,-9.87,66.53,9.91,0,0,0,0
53194,53783,0.005794,0.024799,0.01004,219.12,0,0,0,0,1,0,0,-38.73,-13.55,38.82,12.82,0,0,0,0
53195,53196,0.000289,0.001163,0,0,0,0,0,0,1,0,0,-6.02,-0.7,6.02,0.7,0,0,0,0
53230,53197,0.002863,0.008061,0.00058,54.85,0,0,0,0,1,0,0,-8.55,11.8,8.55,-11.85,0,0,0,0
53197,53246,0.014634,0.032838,0.00251,72.68,0,0,0,0,1,0,0,-35.21,-1.31,35.37,1.42,0,0,0,0
53197,53293,0.014984,0.040753,0.00322,71.86,0,0,0,0,1,0,0,-31.86,-0.59,32.01,0.63,0,0,0,0
53199,53198,0.006768,0.202073,0,71.28,0,0,1.05,0,1,0,0,-13.67,-16.73,13.7,17.7,0,0,0,0
53198,53200,0.000237,0.001197,0,0,0,0,0,0,1,0,0,-72.23,-30.33,72.24,30.4,0,0,0,0
53198,53201,0.000283,0.001142,0,0,0,0,0,0,1,0,0,58.53,12.63,-58.52,-12.59,0,0,0,0
53199,53295,0.020603,0.054804,0.00332,70.71,0,0,0,0,1,0,0,28.15,-4.89,-27.99,4.95,0,0,0,0
53316,53199,0.012577,0.030036,0.00209,61.23,0,0,0,0,1,0,0,14.56,-21.66,-14.48,21.62,0,0,0,0
53200,53222,0.002326,0.012763,0.01368,194.71,0,0,0,0,1,0,0,-9.71,16.67,9.71,-18.05,0,0,0,0
53200,53306,0.002446,0.016408,0.0081,227.39,0,0,0,0,1,0,0,-79.25,-38.02,79.43,38.37,0,0,0,0
53317,53200,0.000692,0.004339,0.01315,193.42,0,0,0,0,1,0,0,-16.71,7.68,16.72,-9.05,0,0,0,0
53203,53202,0.006266,0.162836,0,87.5,0,0,1.05,0,1,0,0,-28.2,-16.31,28.27,18.06,0,0,0,0
53202,53204,0.000277,0.001155,0,0,0,0,0,0,1,0,0,47.13,28.1,-47.12,-28.06,0,0,0,0
53286,53202,0.002917,0.017669,0.00604,215.97,0,0,0,0,1,0,0,48.14,23.03,-48.06,-23.18,0,0,0,0
53202,53297,0.00376,0.025841,0.00986,203.69,0,0,0,0,1,0,0,-27.33,-22.97,27.38,22.24,0,0,0,0
53203,53236,0.014216,0.036414,0.00191,57.78,0,0,0,0,1,0,0,-15.57,-11.33,15.62,11.24,0,0,0,0
53278,53203,0.006425,0.021216,0.00097,68.92,0,0,0,0,1,0,0,-27.75,-16.76,27.81,16.86,0,0,0,0
53372,53203,0.012525,0.029021,0.00073,60.23,0,0,0,0,1,0,0,-15.92,-10.76,15.96,10.78,0,0,0,0
53205,53206,0.000214,0.001013,0,0,0,0,0,0,1,0,0,-58.86,-8.3,58.87,8.34,0,0,0,0
53206,53241,0.002102,0.012813,0.00382,235.34,0,0,0,0,1,0,0,-74.23,-24.87,74.35,25.2,0,0,0,0
53244,53206,0.001342,0.007144,0.00687,202.07,0,0,0,0,1,0,0,-15.35,-17.23,15.36,16.53,0,0,0,0
53208,53207,0.005592,0.153427,0,104.44,0,0,1.0625,0,1,0,0,-33,-21.07,33.08,23.52,0,0,0,0
53208,53207,0.005592,0.153427,0,104.44,0,0,1.0625,0,1,0,0,-33,-21.07,33.08,23.52,0,0,0,0
53207,53209,0.000207,0.001018,0,0,0,0,0,0,1,0,0,-66.17,-47.04,66.18,47.1,0,0,0,0
53208,53211,0.012775,0.036353,0.00181,80.06,0,0,0,0,1,0,0,-12.22,15.06,12.27,-15.13,0,0,0,0
53208,53371,0.006342,0.013821,0.00209,71.85,0,0,0,0,1,0,0,26.1,13.64,-26.05,-13.75,0,0,0,0
53209,53213,0.003414,0.016435,0.00414,199.37,0,0,0,0,1,0,0,-7.27,6.32,7.27,-6.73,0,0,0,0
53209,53300,0.001783,0.013224,0.02183,211.84,0,0,0,0,1,0,0,7.44,-38.4,-7.41,36.32,0,0,0,0
53374,53209,0.00193,0.010976,0.00359,238.95,0,0,0,0,1,0,0,72.63,56.94,-72.48,-56.42,0,0,0,0
53209,53426,0.002279,0.017124,0.05293,207.53,0,0,0,0,1,0,0,6.12,41.4,-6.08,-46.51,0,0,0,0
53211,53210,0.004889,0.118077,0,94.17,0,0,1.075,0,1,0,0,-38.78,-38.49,38.94,42.27,0,0,0,0
53210,53212,0.000205,0.001151,0,0,0,0,0,0,1,0,0,52.12,2.71,-52.12,-2.68,0,0,0,0
53210,53213,0.000299,0.001124,0,0,0,0,0,0,1,0,0,-91.06,-44.98,91.09,45.09,0,0,0,0
53250,53211,0.007048,0.019639,0.00259,67.88,0,0,0,0,1,0,0,29.17,-33.8,-29.04,33.88,0,0,0,0
53266,53211,0.002981,0.009116,0.00037,62.7,0,0,0,0,1,0,0,-16.09,-35.39,16.14,35.48,0,0,0,0
53278,53211,0.022086,0.046428,0.00254,61.6,0,0,0,0,1,0,0,-16.52,7.45,16.59,-7.58,0,0,0,0
53211,53372,0.010361,0.030708,0.00664,66.52,0,0,0,0,1,0,0,22.83,-8.16,-22.77,7.61,0,0,0,0
53213,53222,0.002012,0.009998,0.01335,225.37,0,0,0,0,1,0,0,-98.36,-38.36,98.57,38.05,0,0,0,0
53214,53335,0.009877,0.023499,0.00547,54.87,0,0,0,0,1,0,0,-0.24,8.26,0.25,-8.83,0,0,0,0
53214,53943,0.008207,0.024309,0.00067,65.2,0,0,0,0,1,0,0,-18.56,-1.68,18.59,1.69,0,0,0,0
53215,53216,0.000281,0.001049,0,0,0,0,0,0,1,0,0,36.44,16.84,-36.43,-16.82,0,0,0,0
53215,53219,0.010323,0.033264,0.00456,65.46,0,0,0,0,1,0,0,-21.68,-11.44,21.74,11.14,0,0,0,0
53301,53215,0.004133,0.010339,0.0004,50.3,0,0,0,0,1,0,0,1.53,-6,-1.52,5.96,0,0,0,0
53215,53943,0.027129,0.067089,0.00151,57.23,0,0,0,0,1,0,0,-13.23,-11.36,13.31,11.39,0,0,0,0
53217,53221,0.000457,0.026722,0,545.76,0,0,1,0,1,0,0,358.96,32.27,-358.39,0.61,0,0,0,0
53217,53223,0.000239,0.001058,0,0,0,0,0,0,1,0,0,-358.96,-32.27,359.25,33.57,0,0,0,0
53217,53224,0.000266,0.001015,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53219,53218,0.004469,0.158862,0,87.44,0,0,1,0,1,0,0,-29.67,8.37,29.71,-6.96,0,0,0,0
53218,53221,-0.000198,-0.011615,0,520.76,0,0,1,0,1,0,0,-358.64,-13.68,358.39,-0.61,0,0,0,0
53218,53222,0.000243,0.001072,0,0,0,0,0,0,1,0,0,328.93,20.64,-328.68,-19.52,0,0,0,0
53219,53250,0.011557,0.024435,0.0017,62.56,0,0,0,0,1,0,0,18.75,-8.7,-18.71,8.61,0,0,0,0
53219,53308,0.009689,0.025818,0.00173,57.02,0,0,0,0,1,0,0,-10.82,-10.81,10.85,10.68,0,0,0,0
53220,53221,0.00151,0.088378,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53222,53307,0.002107,0.012973,0.00475,202.12,0,0,0,0,1,0,0,19.49,0.5,-19.48,-0.95,0,0,0,0
53334,53222,0.000958,0.005715,0.00221,235.65,0,0,0,0,1,0,0,-88.6,4.9,88.67,-4.7,0,0,0,0
53222,53366,0.004769,0.022113,0.00982,209.88,0,0,0,0,1,0,0,44.31,-6.22,-44.22,5.62,0,0,0,0
53223,53261,0.000703,0.008902,0.13731,1039.36,0,0,0,0,1,0,0,-67.08,-29.39,67.11,15.24,0,0,0,0
53888,53223,0.000504,0.005618,0.10881,1194.81,0,0,0,0,1,0,0,-434.8,-115.2,435.77,114.63,0,0,0,0
53225,53314,0.002989,0.013375,0.00935,218.44,0,0,0,0,1,0,0,-55.72,-39.34,55.85,38.93,0,0,0,0
53226,53227,0.000257,0.001158,0,0,0,0,0,0,1,0,0,33.39,14.28,-33.38,-14.26,0,0,0,0
53249,53226,0.006443,0.019199,0.00069,51.39,0,0,0,0,1,0,0,4.71,2.71,-4.71,-2.77,0,0,0,0
53226,53781,0.00543,0.01759,0.00037,56.29,0,0,0,0,1,0,0,-9.36,-3.95,9.37,3.93,0,0,0,0
53226,53866,0.006189,0.013077,0.00069,63.08,0,0,0,0,1,0,0,-19.32,-7.55,19.34,7.53,0,0,0,0
53228,53229,0.000223,0.001046,0,0,0,0,0,0,1,0,0,33.39,17.63,-33.38,-17.62,0,0,0,0
53228,53280,0.014319,0.036958,0.0028,61.95,0,0,0,0,1,0,0,-21.13,1.36,21.19,-1.51,0,0,0,0
53228,53878,0.004606,0.009269,0.00111,56.03,0,0,0,0,1,0,0,-7.11,-5.92,7.12,5.81,0,0,0,0
53974,53228,0.009318,0.018724,0.00046,46.2,0,0,0,0,1,0,0,1.85,1,-1.85,-1.05,0,0,0,0
53230,53231,0.000274,0.001006,0,0,0,0,0,0,1,0,0,52.85,10.04,-52.84,-10.02,0,0,0,0
53230,53293,0.024627,0.051169,0.00262,66.58,0,0,0,0,1,0,0,-25.39,3.81,25.54,-3.78,0,0,0,0
53230,53308,0.002623,0.006659,0.00027,63.29,0,0,0,0,1,0,0,-18.92,-25.66,18.94,25.69,0,0,0,0
53233,53232,0.003645,0.113027,0,92.12,0,0,1,0,1,0,0,-34.42,-18.27,34.48,19.96,0,0,0,0
53232,53234,0.000284,0.001137,0,0,0,0,0,0,1,0,0,52.85,16.51,-52.84,-16.48,0,0,0,0
53232,53241,0.00176,0.011221,0.00898,222.49,0,0,0,0,1,0,0,-83.68,-64.05,83.87,64.26,0,0,0,0
53232,53925,0.002953,0.015945,0.01215,244.65,0,0,0,0,1,0,0,-3.64,27.58,3.66,-28.74,0,0,0,0
53243,53233,0.013637,0.035078,0.00085,64.21,0,0,0,0,1,0,0,-19.5,-10.52,19.57,10.61,0,0,0,0
53233,53952,0.006615,0.017883,0.00059,60.92,0,0,0,0,1,0,0,14.85,7.66,-14.83,-7.67,0,0,0,0
53236,53235,0.004105,0.1238,0,90.79,0,0,1.0375,0,1,0,0,-39.73,-16.46,39.8,18.7,0,0,0,0
53235,53237,0.000276,0.001106,0,0,0,0,0,0,1,0,0,52.36,12.71,-52.35,-12.68,0,0,0,0
53235,53238,0.000206,0.001102,0,0,0,0,0,0,1,0,0,-92.17,-31.41,92.18,31.5,0,0,0,0
53235,53239,0.000246,0.00119,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53291,53236,0.016102,0.04729,0.00169,65.87,0,0,0,0,1,0,0,-24.02,-5.14,24.11,5.21,0,0,0,0
53238,53241,0.001429,0.006409,0.03751,234.56,0,0,0,0,1,0,0,-92.18,-31.5,92.31,28.04,0,0,0,0
53240,53807,0.008263,0.015458,0.00119,56.22,0,0,0,0,1,0,0,-13.74,-2.28,13.76,2.18,0,0,0,0
53240,53890,0.01187,0.029843,0.00113,59.68,0,0,0,0,1,0,0,-16.19,-4.85,16.22,4.8,0,0,0,0
53893,53241,0.001653,0.008362,0.00285,263.98,0,0,0,0,1,0,0,100.93,43.26,-100.75,-42.64,0,0,0,0
53893,53241,0.001653,0.008362,0.00285,263.98,0,0,0,0,1,0,0,100.93,43.26,-100.75,-42.64,0,0,0,0
53893,53241,0.001653,0.008362,0.00285,263.98,0,0,0,0,1,0,0,100.93,43.26,-100.75,-42.64,0,0,0,0
53243,53242,0.007324,0.174532,0,82.41,0,0,1,0,1,0,0,-24.69,-16.24,24.76,17.76,0,0,0,0
53242,53244,0.000226,0.001019,0,0,0,0,0,0,1,0,0,-24.76,-17.76,24.76,17.77,0,0,0,0
53952,53243,0.012483,0.026693,0.00055,60.67,0,0,0,0,1,0,0,15.83,7.67,-15.8,-7.64,0,0,0,0
53244,53365,0.005433,0.024097,0.03907,169.94,0,0,0,0,1,0,0,-9.4,-0.54,9.41,-3.6,0,0,0,0
53246,53245,0.005723,0.160176,0,78.16,0,0,1.0375,0,1,0,0,-19.7,-15.58,19.73,16.58,0,0,0,0
53245,53247,0.000276,0.001036,0,0,0,0,0,0,1,0,0,49.96,7.47,-49.95,-7.45,0,0,0,0
53245,53248,0.00022,0.00109,0,0,0,0,0,0,1,0,0,-69.69,-24.05,69.71,24.11,0,0,0,0
53246,53293,0.002914,0.009149,0.00163,59.69,0,0,0,0,1,0,0,-13.53,10.53,13.54,-10.68,0,0,0,0
53246,53295,0.020806,0.051644,0.00485,70.11,0,0,0,0,1,0,0,30.47,-1.26,-30.29,1.18,0,0,0,0
53246,53325,0.013034,0.037113,0.00362,72.29,0,0,0,0,1,0,0,-32.61,4.9,32.75,-4.92,0,0,0,0
53314,53248,0.002219,0.01346,0.00694,226.7,0,0,0,0,1,0,0,69.82,24.06,-69.71,-24.11,0,0,0,0
53249,53781,0.003809,0.010445,0.00087,53.73,0,0,0,0,1,0,0,-7.12,-1.02,7.12,0.93,0,0,0,0
53866,53249,0.006329,0.014454,0.00042,57.79,0,0,0,0,1,0,0,11.19,4.45,-11.18,-4.48,0,0,0,0
53250,53251,0.000283,0.001107,0,0,0,0,0,0,1,0,0,21.6,6.69,-21.6,-6.69,0,0,0,0
53290,53250,0.013324,0.02952,0.00098,59.6,0,0,0,0,1,0,0,-15.69,-18.18,15.76,18.24,0,0,0,0
53295,53250,0.003211,0.008559,0.00167,73.77,0,0,0,0,1,0,0,36.65,-3.48,-36.61,3.41,0,0,0,0
53335,53250,0.007032,0.0186,0.00111,55.02,0,0,0,0,1,0,0,11.22,3.06,-11.22,-3.16,0,0,0,0
53253,53252,0.006768,0.165913,0,73.78,0,0,1,0,1,0,0,-16.06,8.85,16.09,-8.33,0,0,0,0
53252,53254,0.000201,0.001175,0,0,0,0,0,0,1,0,0,-68.79,-5.77,68.8,5.82,0,0,0,0
53252,53255,0.000244,0.001138,0,0,0,0,0,0,1,0,0,52.7,14.1,-52.7,-14.06,0,0,0,0
53254,53352,0.004433,0.023375,0.00864,226.14,0,0,0,0,1,0,0,-68.8,-5.82,69,5.98,0,0,0,0
53256,53257,0.000209,0.001192,0,0,0,0,0,0,1,0,0,-26.58,-1.24,26.58,1.25,0,0,0,0
53280,53257,0.004796,0.011965,0.00026,64.91,0,0,0,0,1,0,0,15.33,8.52,-15.31,-8.51,0,0,0,0
53257,53318,0.019219,0.038191,0.00079,51.14,0,0,0,0,1,0,0,-11.27,7.26,11.3,-7.28,0,0,0,0
53259,53258,0.007875,0.207521,0,86.83,0,0,1,0,1,0,0,-30.27,-0.85,30.33,2.62,0,0,0,0
53258,53260,0.000296,0.001046,0,0,0,0,0,0,1,0,0,-30.33,-2.62,30.34,2.63,0,0,0,0
53263,53259,0.009814,0.034596,0.00088,61.88,0,0,0,0,1,0,0,16.2,9.81,-16.17,-9.79,0,0,0,0
53262,53260,0.001269,0.008136,0.00388,204.37,0,0,0,0,1,0,0,-43.1,-38.6,43.14,38.42,0,0,0,0
53260,53783,0.002657,0.015608,0.02286,221.34,0,0,0,0,1,0,0,-73.48,-41.05,73.65,39.54,0,0,0,0
53262,53261,0.00046,0.026967,0,481.13,0,0,1.025,0,1,0,0,-208.98,-48.57,209.19,60.6,0,0,0,0
53261,53264,0.000233,0.001161,0,0,0,0,0,0,1,0,0,52.58,7.51,-52.57,-7.48,0,0,0,0
53261,53457,0.001262,0.013121,0.4489,1147.36,0,0,0,0,1,0,0,-263.98,137.26,265.11,-172.41,0,0,0,0
53788,53261,0.00047,0.005028,0.11801,989.82,0,0,0,0,1,0,0,65.12,210.31,-64.9,-220.62,0,0,0,0
53263,53262,0.00565,0.140802,0,93.44,0,0,1.0375,0,1,0,0,-38.89,-22.66,39,25.48,0,0,0,0
53267,53262,0.002219,0.01227,0.00363,235.55,0,0,0,0,1,0,0,-90.74,-2.84,90.91,3.38,0,0,0,0
53262,53274,0.001319,0.007153,0.00379,228.43,0,0,0,0,1,0,0,74.09,35.03,-74,-34.99,0,0,0,0
53262,53287,0.001777,0.012365,0.01709,214.6,0,0,0,0,1,0,0,48.09,23.27,-48.05,-24.79,0,0,0,0
53265,53268,0.017163,0.039939,0.00216,58.07,0,0,0,0,1,0,0,-10.06,-0.09,10.08,-0.1,0,0,0,0
53275,53265,0.004101,0.009404,0.00062,63.76,0,0,0,0,1,0,0,22.42,12.49,-22.39,-12.5,0,0,0,0
53266,53335,0.012521,0.025335,0.00495,70.48,0,0,0,0,1,0,0,-33.56,14.61,33.72,-14.82,0,0,0,0
53267,53270,0.004249,0.141089,0,244.12,0,0,1,0,1,0,0,41.08,-3.93,-41.01,6.16,0,0,0,0
53267,53271,0.000229,0.001075,0,0,0,0,0,0,1,0,0,49.66,6.77,-49.65,-6.74,0,0,0,0
53268,53270,-0.001046,-0.03475,0,94.12,0,0,1,0,1,0,0,-41.03,5.61,41.01,-6.16,0,0,0,0
53268,53781,0.013534,0.033241,0.00588,61.37,0,0,0,0,1,0,0,19.05,-2.59,-19.01,2.07,0,0,0,0
53268,53866,0.017885,0.046422,0.00257,56.42,0,0,0,0,1,0,0,11.9,-2.92,-11.87,2.7,0,0,0,0
53269,53270,0.018435,0.61217,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53272,53273,0.000282,0.001166,0,0,0,0,0,0,1,0,0,43.19,12.96,-43.19,-12.93,0,0,0,0
53277,53272,0.003772,0.009921,0.00016,56.23,0,0,0,0,1,0,0,-10.73,0.97,10.73,-0.97,0,0,0,0
53272,53781,0.006118,0.018681,0.00076,55.86,0,0,0,0,1,0,0,-7.57,-3.24,7.58,3.17,0,0,0,0
53272,53878,0.009795,0.023729,0.00274,50.61,0,0,0,0,1,0,0,-11.7,9.04,11.72,-9.28,0,0,0,0
53272,53890,0.014254,0.032288,0.00367,75,0,0,0,0,1,0,0,-34.65,-17.78,34.85,17.83,0,0,0,0
53275,53274,0.005145,0.167338,0,87.03,0,0,1.0375,0,1,0,0,-30.75,-17.95,30.81,20.05,0,0,0,0
53274,53276,0.000204,0.001002,0,0,0,0,0,0,1,0,0,43.19,14.94,-43.19,-14.92,0,0,0,0
53277,53781,0.005759,0.018529,0.00075,59.85,0,0,0,0,1,0,0,-13.52,-3.22,13.53,3.17,0,0,0,0
53277,53866,0.007719,0.016587,0.00114,64.17,0,0,0,0,1,0,0,-20.03,-4.87,20.06,4.81,0,0,0,0
53279,53282,0.004406,0.126242,0,250.45,0,0,1,0,1,0,0,53.84,5.96,-53.72,-2.57,0,0,0,0
53279,53283,0.000242,0.001029,0,0,0,0,0,0,1,0,0,45.86,15.02,-45.86,-15,0,0,0,0
53783,53279,0.003027,0.018005,0.00468,237.57,0,0,0,0,1,0,0,99.99,22.17,-99.7,-20.98,0,0,0,0
53280,53282,-0.001293,-0.037036,0,100.45,0,0,1,0,1,0,0,-53.75,-3.56,53.72,2.57,0,0,0,0
53280,53878,0.017176,0.041193,0.00505,58.67,0,0,0,0,1,0,0,17.23,-3.44,-17.19,3.01,0,0,0,0
53281,53282,0.017051,0.488576,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53285,53284,0.004074,0.11563,0,98.86,0,0,1.0375,0,1,0,0,-46.66,-14.31,46.76,17.02,0,0,0,0
53284,53286,0.000221,0.00119,0,0,0,0,0,0,1,0,0,-46.76,-17.02,46.76,17.05,0,0,0,0
53291,53285,0.018123,0.047504,0.00149,60.25,0,0,0,0,1,0,0,-13.33,-1.62,13.36,1.54,0,0,0,0
53299,53286,0.003826,0.018058,0.00862,206.35,0,0,0,0,1,0,0,27.32,-7.57,-27.29,6.79,0,0,0,0
53288,53287,0.00345,0.128846,0,88.09,0,0,1.03125,0,1,0,0,-32.83,-13.86,32.87,15.44,0,0,0,0
53287,53289,0.000292,0.001126,0,0,0,0,0,0,1,0,0,49.77,16.95,-49.77,-16.93,0,0,0,0
53365,53287,0.003263,0.01863,0.00689,228.86,0,0,0,0,1,0,0,-86.44,-15.23,86.67,15.84,0,0,0,0
53301,53290,0.003889,0.009915,0.00156,65.57,0,0,0,0,1,0,0,21.68,1.21,-21.66,-1.33,0,0,0,0
53291,53292,0.000293,0.001007,0,0,0,0,0,0,1,0,0,37.35,6.76,-37.35,-6.75,0,0,0,0
53293,53294,0.000289,0.001126,0,0,0,0,0,0,1,0,0,43.61,10.75,-43.6,-10.72,0,0,0,0
53293,53304,0.010365,0.031023,0.0031,79.59,0,0,0,0,1,0,0,-51.96,1.29,52.22,-0.86,0,0,0,0
53312,53293,0.019913,0.049017,0.00215,67.56,0,0,0,0,1,0,0,26.77,5.31,-26.64,-5.21,0,0,0,0
53293,53338,0.012301,0.037775,0.00157,74.98,0,0,0,0,1,0,0,-36.1,7,36.25,-6.69,0,0,0,0
53295,53296,0.000289,0.001181,0,0,0,0,0,0,1,0,0,14.52,3.23,-14.52,-3.23,0,0,0,0
53335,53295,0.005468,0.014903,0.00035,56.56,0,0,0,0,1,0,0,-7.1,5.86,7.11,-5.88,0,0,0,0
53297,53298,0.000278,0.001108,0,0,0,0,0,0,1,0,0,38.06,3.71,-38.06,-3.69,0,0,0,0
53301,53300,0.006152,0.158127,0,84.58,0,0,1,0,1,0,0,-23.21,4.79,23.24,-3.95,0,0,0,0
53300,53302,0.000235,0.001136,0,0,0,0,0,0,1,0,0,37.82,6.33,-37.82,-6.31,0,0,0,0
53925,53300,0.001225,0.006368,0.00477,198.97,0,0,0,0,1,0,0,53.7,38.46,-53.64,-38.7,0,0,0,0
53304,53303,0.006441,0.185201,0,68.98,0,0,1.0375,0,1,0,0,-12.75,-13.08,12.77,13.69,0,0,0,0
53303,53305,0.000208,0.001029,0,0,0,0,0,0,1,0,0,37.82,11.54,-37.82,-11.53,0,0,0,0
53303,53306,0.000248,0.001163,0,0,0,0,0,0,1,0,0,-50.59,-25.23,50.6,25.27,0,0,0,0
53338,53304,0.011431,0.027465,0.00054,55.34,0,0,0,0,1,0,0,-9.48,-7.72,9.49,7.7,0,0,0,0
53304,53394,0.014646,0.035161,0.00184,78.43,0,0,0,0,1,0,0,-48.97,6.24,49.29,-5.66,0,0,0,0
53306,53346,0.001625,0.01049,0.01908,169.15,0,0,0,0,1,0,0,0.66,-3.9,-0.66,1.86,0,0,0,0
53306,53393,0.00238,0.015541,0.00427,246.42,0,0,0,0,1,0,0,-130.68,-59.74,131.14,62.29,0,0,0,0
53308,53307,0.004493,0.130529,0,86.77,0,0,1.06875,0,1,0,0,-29.79,-36.37,29.89,39.43,0,0,0,0
53307,53309,0.000243,0.001042,0,0,0,0,0,0,1,0,0,65.84,15.75,-65.83,-15.71,0,0,0,0
53307,53314,0.003013,0.018949,0.01383,226.2,0,0,0,0,1,0,0,-76.25,-54.24,76.5,54.36,0,0,0,0
53311,53310,0.000516,0.030962,0,491.74,0,0,1.05,0,1,0,0,-259.13,-138.72,259.59,166.2,0,0,0,0
53310,53313,0.000222,0.001156,0,0,0,0,0,0,1,0,0,65.84,33.78,-65.83,-33.72,0,0,0,0
53815,53310,0.00054,0.007227,0.1223,1099.91,0,0,0,0,1,0,0,182.83,64.65,-182.64,-75.24,0,0,0,0
53310,53937,0.000808,0.010743,0.22566,1780.26,0,0,0,0,1,0,0,-395.45,-30.84,396.64,22.28,0,0,0,0
53312,53311,0.002471,0.089533,0,89.46,0,0,1.025,0,1,0,0,-33.88,-15.06,33.91,16.24,0,0,0,0
53311,53314,0.000288,0.001152,0,0,0,0,0,0,1,0,0,225.22,122.47,-225.04,-121.77,0,0,0,0
53325,53312,0.01842,0.036491,0.00132,52.2,0,0,0,0,1,0,0,-7.08,-9.85,7.11,9.75,0,0,0,0
53324,53314,0.002278,0.014393,0.00393,200.14,0,0,0,0,1,0,0,-22.86,-4.77,22.87,4.42,0,0,0,0
53316,53315,0.004162,0.120843,0,76.73,0,0,1,0,1,0,0,-16.7,8.07,16.71,-7.69,0,0,0,0
53315,53317,0.000282,0.001152,0,0,0,0,0,0,1,0,0,-16.71,7.69,16.71,-7.68,0,0,0,0
53320,53316,0.014293,0.039382,0.0023,72.53,0,0,0,0,1,0,0,31.05,6.11,-30.92,-6,0,0,0,0
53337,53316,0.009605,0.018597,0.00213,62.08,0,0,0,0,1,0,0,20.2,2.38,-20.16,-2.54,0,0,0,0
53319,53322,0.010388,0.313405,0,131.55,0,0,1,0,1,0,0,17.91,-4.56,-17.88,5.56,0,0,0,0
53319,53323,0.000288,0.001151,0,0,0,0,0,0,1,0,0,39.52,5.57,-39.51,-5.55,0,0,0,0
53359,53319,0.002569,0.013383,0.01058,189.77,0,0,0,0,1,0,0,-46.26,-12.98,46.31,12.13,0,0,0,0
53393,53319,0.005316,0.023939,0.00423,229.09,0,0,0,0,1,0,0,104.28,15.12,-103.74,-13.14,0,0,0,0
53320,53322,-0.007145,-0.215577,0,81.55,0,0,1,0,1,0,0,-17.9,4.87,17.88,-5.56,0,0,0,0
53320,53337,0.014865,0.03688,0.0008,67.15,0,0,0,0,1,0,0,22.44,2.99,-22.37,-2.9,0,0,0,0
53320,53357,0.013452,0.034275,0.00543,47.83,0,0,0,0,1,0,0,8.58,-7.86,-8.57,7.31,0,0,0,0
53394,53320,0.016926,0.040221,0.00265,74.94,0,0,0,0,1,0,0,44.48,6.58,-44.17,-6.13,0,0,0,0
53321,53322,0.02036,0.614284,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53325,53324,0.006671,0.175822,0,72.1,0,0,1,0,1,0,0,-14.43,6.39,14.44,-5.99,0,0,0,0
53324,53326,0.000248,0.001157,0,0,0,0,0,0,1,0,0,39.52,1.83,-39.51,-1.81,0,0,0,0
53346,53324,0.001532,0.009811,0.00403,204.44,0,0,0,0,1,0,0,31.11,-9.26,-31.1,8.92,0,0,0,0
53325,53376,0.013703,0.038174,0.0062,67.75,0,0,0,0,1,0,0,26.93,6.63,-26.83,-7.03,0,0,0,0
53325,53394,0.021111,0.059673,0.00397,75.21,0,0,0,0,1,0,0,-38.17,1.75,38.45,-1.38,0,0,0,0
53328,53327,0.00387,0.123223,0,83.93,0,0,1.025,0,1,0,0,-22.26,-9.69,22.29,10.39,0,0,0,0
53327,53332,0.000282,0.001165,0,0,0,0,0,0,1,0,0,50.45,26.96,-50.44,-26.93,0,0,0,0
53327,53333,0.000288,0.001087,0,0,0,0,0,0,1,0,0,-72.73,-37.35,72.75,37.42,0,0,0,0
53328,53331,-0.000435,-0.008253,0,121.58,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
53328,53357,0.021242,0.047764,0.00132,62.66,0,0,0,0,1,0,0,-19.79,14.32,19.91,-14.2,0,0,0,0
53329,53331,0.0102,0.193737,0,60.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53330,53331,0.0102,0.193737,0,60.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53333,53344,0.001893,0.013262,0.00837,244.12,0,0,0,0,1,0,0,-74.11,-8.36,74.21,8.16,0,0,0,0
53359,53333,0.00098,0.005102,0.01011,210.16,0,0,0,0,1,0,0,-1.35,28.02,1.36,-29.06,0,0,0,0
53335,53334,0.003947,0.110009,0,93.71,0,0,1,0,1,0,0,-38.09,14.73,38.15,-13.01,0,0,0,0
53334,53336,0.000273,0.001006,0,0,0,0,0,0,1,0,0,50.45,8.12,-50.44,-8.09,0,0,0,0
53337,53341,0.007693,0.021061,0.02306,70.07,0,0,0,0,1,0,0,-32.75,-16.22,32.84,13.99,0,0,0,0
53338,53339,0.000268,0.001043,0,0,0,0,0,0,1,0,0,34.92,4.22,-34.92,-4.21,0,0,0,0
53338,53342,0.010501,0.029294,0.00098,56.54,0,0,0,0,1,0,0,-10.52,5.31,10.53,-5.38,0,0,0,0
53338,53394,0.019413,0.036845,0.00226,78.11,0,0,0,0,1,0,0,-51.18,4.87,51.65,-4.22,0,0,0,0
53340,53341,0.000272,0.001159,0,0,0,0,0,0,1,0,0,-33.29,-2.53,33.29,2.54,0,0,0,0
53394,53341,0.015786,0.047072,0.0016,76.83,0,0,0,0,1,0,0,41.81,4.94,-41.56,-4.36,0,0,0,0
53341,53472,0.015791,0.039391,0.00206,58.51,0,0,0,0,1,0,0,12.34,-4.49,-12.32,4.33,0,0,0,0
53394,53342,0.015478,0.038516,0.00086,77.05,0,0,0,0,1,0,0,44.1,5.39,-43.82,-4.8,0,0,0,0
53344,53343,0.000256,0.01492,0,551.35,0,0,1.05,0,1,0,0,-142.77,-57.59,142.83,61.23,0,0,0,0
53344,53343,0.000256,0.01492,0,551.35,0,0,1.05,0,1,0,0,-142.77,-57.59,142.83,61.23,0,0,0,0
53344,53343,0.000256,0.01492,0,551.35,0,0,1.05,0,1,0,0,-142.77,-57.59,142.83,61.23,0,0,0,0
53343,53345,0.000263,0.001156,0,0,0,0,0,0,1,0,0,-428.49,-183.7,429.07,186.24,0,0,0,0
53344,53374,0.001483,0.011517,0.02833,249.79,0,0,0,0,1,0,0,123.56,65.51,-123.29,-66.38,0,0,0,0
53344,53427,0.001353,0.00984,0.00719,225.88,0,0,0,0,1,0,0,84.68,55.68,-84.55,-55.49,0,0,0,0
53494,53345,0.000401,0.005164,0.17401,1222.67,0,0,0,0,1,0,0,429.94,179.94,-429.07,-186.24,0,0,0,0
53347,53346,0.004501,0.147104,0,79.08,0,0,1.04375,0,1,0,0,-21.24,-21.08,21.28,22.4,0,0,0,0
53346,53348,0.000236,0.001005,0,0,0,0,0,0,1,0,0,58.07,14.8,-58.06,-14.76,0,0,0,0
53346,53361,0.003042,0.020461,0.00486,163.09,0,0,0,0,1,0,0,2.08,16.69,-2.07,-17.15,0,0,0,0
53346,53393,0.0033,0.018342,0.01554,240.65,0,0,0,0,1,0,0,-111.89,-46.5,112.34,47.34,0,0,0,0
53347,53376,0.013265,0.038759,0.00331,65.09,0,0,0,0,1,0,0,21.7,12.45,-21.63,-12.58,0,0,0,0
53472,53347,0.012773,0.0382,0.00098,43.08,0,0,0,0,1,0,0,0.47,-8.72,-0.46,8.64,0,0,0,0
53350,53349,0.000502,0.02342,0,483.54,0,0,1,0,1,0,0,-235.42,13.01,235.69,-0.4,0,0,0,0
53349,53351,0.000216,0.001079,0,0,0,0,0,0,1,0,0,-235.69,0.4,235.81,0.18,0,0,0,0
53457,53351,0.000504,0.005298,0.13226,1184.84,0,0,0,0,1,0,0,458.27,-77.47,-457.22,74.91,0,0,0,0
53352,53355,0.008184,0.222076,0,231.59,0,0,1,0,1,0,0,23.33,-1.25,-23.29,2.4,0,0,0,0
53352,53810,0.002364,0.013765,0.00612,236.16,0,0,0,0,1,0,0,-92.33,-4.73,92.53,5.19,0,0,0,0
53353,53355,-0.001741,-0.04724,0,81.59,0,0,1,0,1,0,0,-23.3,2.16,23.29,-2.4,0,0,0,0
53353,53811,0.016669,0.042256,0.00251,72.1,0,0,0,0,1,0,0,-31.95,-2.29,32.11,2.44,0,0,0,0
53354,53355,0.03265,0.886004,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53357,53356,0.004755,0.130534,0,74.23,0,0,1,0,1,0,0,-11.34,6.89,11.35,-6.68,0,0,0,0
53356,53358,0.000206,0.001004,0,0,0,0,0,0,1,0,0,36.26,6.55,-36.26,-6.53,0,0,0,0
53356,53359,0.000259,0.001069,0,0,0,0,0,0,1,0,0,-47.61,15.07,47.61,-15.04,0,0,0,0
53360,53361,0.000212,0.001012,0,0,0,0,0,0,1,0,0,-49.92,-8.88,49.93,8.9,0,0,0,0
53361,53369,0.002535,0.011032,0.00462,215.18,0,0,0,0,1,0,0,-47.86,8.25,47.91,-8.5,0,0,0,0
53363,53362,0.006443,0.207494,0,70.86,0,0,1.025,0,1,0,0,-13.3,-4.99,13.31,5.39,0,0,0,0
53362,53364,0.000261,0.001002,0,0,0,0,0,0,1,0,0,63.71,13.38,-63.7,-13.34,0,0,0,0
53362,53365,0.000215,0.001003,0,0,0,0,0,0,1,0,0,-77.02,-18.77,77.03,18.83,0,0,0,0
53925,53366,0.002672,0.013853,0.00423,191.8,0,0,0,0,1,0,0,10.63,24.83,-10.61,-25.18,0,0,0,0
53367,53376,0.011511,0.0304,0.00065,61.42,0,0,0,0,1,0,0,-16.41,-2.52,16.44,2.53,0,0,0,0
53368,53369,0.000206,0.001047,0,0,0,0,0,0,1,0,0,-42.55,-11.25,42.55,11.27,0,0,0,0
53370,53371,0.000246,0.001141,0,0,0,0,0,0,1,0,0,-38.69,-6.37,38.69,6.39,0,0,0,0
53372,53373,0.000206,0.001062,0,0,0,0,0,0,1,0,0,38.69,3.14,-38.69,-3.13,0,0,0,0
53374,53375,0.00021,0.001192,0,0,0,0,0,0,1,0,0,50.65,9.44,-50.65,-9.41,0,0,0,0
53670,53377,0.02015,0.044239,0.00174,61.6,0,0,0,0,1,0,0,22.2,-4.3,-22.1,4.34,0,0,0,0
53377,59617,0.053177,0.139339,0.00256,39.74,0,0,0,0,1,0,0,3.99,-9.35,-3.93,9.23,0,0,0,0
53379,53378,0.005233,0.135417,0,96.06,0,0,1,0,1,0,0,-48.94,6.63,49.07,-3.42,0,0,0,0
53378,53380,0.000211,0.001189,0,0,0,0,0,0,1,0,0,-49.07,3.42,49.07,-3.4,0,0,0,0
53379,53418,0.022858,0.04821,0.00368,70.45,0,0,0,0,1,0,0,34.77,-29.97,-34.3,30.57,0,0,0,0
53379,53440,0.014644,0.033751,0.00154,49.9,0,0,0,0,1,0,0,1.4,-1.29,-1.4,1.13,0,0,0,0
53433,53380,0.004031,0.019745,0.02112,205.52,0,0,0,0,1,0,0,0.07,-0.46,-0.07,-1.69,0,0,0,0
53453,53380,0.002279,0.012193,0.01867,224.4,0,0,0,0,1,0,0,87.64,-19.33,-87.46,18.38,0,0,0,0
53382,53381,0.004175,0.093915,0,92.1,0,0,1,0,1,0,0,-30.34,28.35,30.41,-26.8,0,0,0,0
53381,53383,0.000285,0.001135,0,0,0,0,0,0,1,0,0,53.63,3.38,-53.62,-3.35,0,0,0,0
53381,53384,0.000279,0.001193,0,0,0,0,0,0,1,0,0,-84.04,23.42,84.06,-23.33,0,0,0,0
53382,53499,0.018506,0.043142,0.00496,64.96,0,0,0,0,1,0,0,18.15,-7.94,-18.08,7.58,0,0,0,0
53382,53526,0.01368,0.037066,0.01235,59.69,0,0,0,0,1,0,0,12.2,-20.41,-12.13,19.31,0,0,0,0
53384,53415,0.003591,0.02269,0.01368,216.88,0,0,0,0,1,0,0,47.73,43.93,-47.57,-44.3,0,0,0,0
53518,53384,0.002634,0.013495,0.02223,248.42,0,0,0,0,1,0,0,132.26,20.78,-131.79,-20.6,0,0,0,0
53385,53388,0.001897,0.063951,0,215.63,0,0,1,0,1,0,0,37.53,-8.83,-37.5,9.77,0,0,0,0
53385,53389,0.000253,0.001069,0,0,0,0,0,0,1,0,0,53.63,8,-53.62,-7.97,0,0,0,0
53385,53390,0.000268,0.001171,0,0,0,0,0,0,1,0,0,-91.16,0.83,91.18,-0.73,0,0,0,0
53385,53391,0.000257,0.001055,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53386,53388,0.002323,0.078291,0,90.63,0,0,1,0,1,0,0,-37.47,10.93,37.5,-9.77,0,0,0,0
53386,53460,0.016986,0.041439,0.00116,56.62,0,0,0,0,1,0,0,13.45,11.67,-13.39,-11.66,0,0,0,0
53515,53386,0.017438,0.041795,0.00237,50.41,0,0,0,0,1,0,0,8.55,-14.04,-8.51,13.91,0,0,0,0
53948,53386,0.037148,0.090032,0.00353,50.72,0,0,0,0,1,0,0,-6.51,2.03,6.53,-2.35,0,0,0,0
59561,53386,0.019196,0.053271,0.00296,85,0,0,0,0,1,0,0,-25.66,34.78,26,-34.15,0,0,0,0
53387,53388,0.020572,0.693461,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53518,53390,0.003798,0.01901,0.00886,203.52,0,0,0,0,1,0,0,41.06,-10.92,-41,10.37,0,0,0,0
53390,53672,0.004002,0.021089,0.03019,221.31,0,0,0,0,1,0,0,-50.19,-9.63,50.29,7.12,0,0,0,0
53393,53392,0.000227,0.014535,0,590.22,0,0,1.025,0,1,0,0,-235.03,-51.05,235.16,59.15,0,0,0,0
53393,53392,0.000227,0.014535,0,590.22,0,0,1.025,0,1,0,0,-235.03,-51.05,235.16,59.15,0,0,0,0
53393,53392,0.000227,0.014535,0,590.22,0,0,1.025,0,1,0,0,-235.03,-51.05,235.16,59.15,0,0,0,0
53392,53395,0.000249,0.001036,0,0,0,0,0,0,1,0,0,56.62,26.56,-56.61,-26.52,0,0,0,0
53392,53815,0.000758,0.009767,0.22567,1197.4,0,0,0,0,1,0,0,-464.6,-106.44,466.21,103.13,0,0,0,0
53394,53393,0.001442,0.036145,0,122.68,0,0,1.00625,0,1,0,0,-70.47,-0.89,70.54,2.54,0,0,0,0
53394,53393,0.001442,0.036145,0,122.68,0,0,1.00625,0,1,0,0,-70.47,-0.89,70.54,2.54,0,0,0,0
53394,53393,0.001442,0.036145,0,122.68,0,0,1.00625,0,1,0,0,-70.47,-0.89,70.54,2.54,0,0,0,0
53394,53393,0.001442,0.036145,0,122.68,0,0,1.00625,0,1,0,0,-70.47,-0.89,70.54,2.54,0,0,0,0
53397,53396,0.005757,0.149661,0,69.2,0,0,1,0,1,0,0,-11.02,2.07,11.03,-1.89,0,0,0,0
53396,53398,0.000217,0.001118,0,0,0,0,0,0,1,0,0,-67.65,-14.88,67.66,14.93,0,0,0,0
53396,53399,0.00029,0.001164,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53396,53400,0.000201,0.001064,0,0,0,0,0,0,1,0,0,56.62,16.77,-56.61,-16.73,0,0,0,0
53397,53477,0.035064,0.086472,0.0039,58.26,0,0,0,0,1,0,0,11.02,-2.07,-10.98,1.76,0,0,0,0
53474,53398,0.003991,0.023634,0.01421,185.92,0,0,0,0,1,0,0,30.75,35.59,-30.67,-36.6,0,0,0,0
53398,53529,0.002974,0.017936,0.00849,222.1,0,0,0,0,1,0,0,-36.99,21.67,37.04,-22.24,0,0,0,0
53439,53401,0.023794,0.053912,0.00419,53.82,0,0,0,0,1,0,0,-5.85,4.88,5.87,-5.27,0,0,0,0
53401,53479,0.011755,0.027836,0.00104,51.19,0,0,0,0,1,0,0,-2.45,1.41,2.45,-1.52,0,0,0,0
53401,53745,0.065099,0.120951,0.00503,53.83,0,0,0,0,1,0,0,-8.81,3.41,8.87,-3.82,0,0,0,0
53402,53463,0.019505,0.058268,0.00285,52.33,0,0,0,0,1,0,0,-4.29,2.98,4.29,-3.25,0,0,0,0
53887,53402,0.006336,0.012952,0.001,46.32,0,0,0,0,1,0,0,3.55,4.06,-3.54,-4.16,0,0,0,0
53403,53404,0.000298,0.001195,0,0,0,0,0,0,1,0,0,-10.77,-3.09,10.77,3.09,0,0,0,0
53404,53675,0.034188,0.086224,0.00109,57.8,0,0,0,0,1,0,0,-12.52,-6.16,12.58,6.21,0,0,0,0
53404,53887,0.015225,0.04162,0.00168,40.52,0,0,0,0,1,0,0,1.75,3.07,-1.75,-3.23,0,0,0,0
53405,53408,0.012714,0.342602,0,203.21,0,0,1,0,1,0,0,19.99,-15.28,-19.91,17.41,0,0,0,0
53405,53409,0.000256,0.001153,0,0,0,0,0,0,1,0,0,38.47,1.66,-38.46,-1.64,0,0,0,0
53405,53410,0.000271,0.001125,0,0,0,0,0,0,1,0,0,-58.46,13.62,58.47,-13.58,0,0,0,0
53406,53408,-0.007695,-0.207371,0,78.21,0,0,1,0,1,0,0,-19.96,16.12,19.91,-17.41,0,0,0,0
53452,53406,0.012373,0.032742,0.00073,55.52,0,0,0,0,1,0,0,-6.13,13.82,6.15,-13.83,0,0,0,0
53406,53876,0.018171,0.047125,0.00205,56.97,0,0,0,0,1,0,0,13.8,-2.29,-13.77,2.16,0,0,0,0
53407,53408,0.023748,0.63994,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53410,53470,0.003747,0.016559,0.02069,228.92,0,0,0,0,1,0,0,-58.76,-7.56,58.89,6.02,0,0,0,0
53497,53410,0.002962,0.016442,0.009,235.6,0,0,0,0,1,0,0,76.81,-12.83,-76.63,12.9,0,0,0,0
53410,53531,0.001751,0.010209,0.01716,240.8,0,0,0,0,1,0,0,76.92,8.24,-76.82,-9.38,0,0,0,0
