F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
53411,53412,0.000269,0.001071,0,0,0,0,0,0,1,0,0,-38.46,-11.05,38.47,11.07,0,0,0,0
53416,53412,0.013155,0.033649,0.00091,59.63,0,0,0,0,1,0,0,-10.87,-6.62,10.89,6.58,0,0,0,0
53412,53486,0.011837,0.029959,0.00244,61.37,0,0,0,0,1,0,0,-14.83,-11.52,14.87,11.36,0,0,0,0
53412,53502,0.00357,0.007812,0.00965,76.05,0,0,0,0,1,0,0,-40.91,-36.54,41.01,35.72,0,0,0,0
53508,53412,0.010966,0.024117,0.00045,63.81,0,0,0,0,1,0,0,-20.34,-9.62,20.4,9.69,0,0,0,0
53412,53511,0.01501,0.031506,0.0021,59.57,0,0,0,0,1,0,0,-14.02,20.73,14.11,-20.77,0,0,0,0
53414,53413,0.003359,0.090327,0,98.91,0,0,1.1,0,1,0,0,-47.42,-40.32,47.56,44.25,0,0,0,0
53413,53415,0.000239,0.001143,0,0,0,0,0,0,1,0,0,-47.56,-44.25,47.57,44.3,0,0,0,0
53489,53414,0.010618,0.025268,0.00052,72.61,0,0,0,0,1,0,0,-0.08,-24.34,0.14,24.43,0,0,0,0
53416,53491,0.017955,0.036047,0.00313,59.57,0,0,0,0,1,0,0,-17.89,-19.19,18.01,19.09,0,0,0,0
53416,53526,0.013505,0.038324,0.00149,65.25,0,0,0,0,1,0,0,-21.6,15.5,21.69,-15.4,0,0,0,0
53417,53427,0.002903,0.0151,0.01828,206.78,0,0,0,0,1,0,0,-51.53,-46.27,51.66,45.04,0,0,0,0
53432,53417,0.004098,0.021807,0.0084,193.21,0,0,0,0,1,0,0,-1.12,-34.56,1.17,33.94,0,0,0,0
53418,53419,0.000274,0.00102,0,0,0,0,0,0,1,0,0,21.6,7.47,-21.6,-7.47,0,0,0,0
53483,53418,0.019885,0.052876,0.0014,56.51,0,0,0,0,1,0,0,-12.4,38.7,12.7,-38.04,0,0,0,0
53420,53421,0.0003,0.001148,0,0,0,0,0,0,1,0,0,19.88,7.48,-19.88,-7.47,0,0,0,0
53420,53422,0.000247,0.001135,0,0,0,0,0,0,1,0,0,-19.88,-7.48,19.88,7.48,0,0,0,0
53422,53443,0.012293,0.034748,0.00042,58.61,0,0,0,0,1,0,0,-11.45,-12.55,11.48,12.6,0,0,0,0
53422,53447,0.014433,0.036402,0.006,54.18,0,0,0,0,1,0,0,-8.43,5.07,8.44,-5.69,0,0,0,0
53425,53424,0.00531,0.158843,0,71.31,0,0,1.06875,0,1,0,0,-20.37,-19.86,20.42,21.21,0,0,0,0
53424,53426,0.000213,0.001193,0,0,0,0,0,0,1,0,0,-20.42,-21.21,20.42,21.22,0,0,0,0
53425,53532,0.020529,0.049096,0.00185,63.56,0,0,0,0,1,0,0,-12.51,10.36,12.56,-10.44,0,0,0,0
53531,53426,0.002963,0.017475,0.0062,215.35,0,0,0,0,1,0,0,14.37,-25.77,-14.34,25.29,0,0,0,0
53427,53428,0.000204,0.001037,0,0,0,0,0,0,1,0,0,32.89,10.46,-32.88,-10.45,0,0,0,0
53430,53429,0.004987,0.154741,0,84.35,0,0,1,0,1,0,0,-23.6,4.4,23.62,-3.54,0,0,0,0
53429,53431,0.000246,0.001098,0,0,0,0,0,0,1,0,0,49.31,22.66,-49.31,-22.63,0,0,0,0
53429,53432,0.00025,0.00117,0,0,0,0,0,0,1,0,0,-72.94,-19.12,72.95,19.19,0,0,0,0
53430,53440,0.012586,0.034919,0.00565,68.38,0,0,0,0,1,0,0,23.6,-4.4,-23.53,4.01,0,0,0,0
53432,53470,0.003007,0.018093,0.01333,237.08,0,0,0,0,1,0,0,-71.83,15.37,71.99,-15.78,0,0,0,0
53433,53434,0.000274,0.001103,0,0,0,0,0,0,1,0,0,49.31,4.26,-49.31,-4.24,0,0,0,0
53433,53455,0.002682,0.014536,0.02257,219.37,0,0,0,0,1,0,0,-105.77,12.1,106.07,-12.79,0,0,0,0
53470,53433,0.002701,0.013854,0.0244,199.83,0,0,0,0,1,0,0,-56.3,13.86,56.39,-15.9,0,0,0,0
53435,53461,0.006227,0.019965,0.00231,57.06,0,0,0,0,1,0,0,-12.96,-20.8,13,20.68,0,0,0,0
53435,53951,0.037376,0.103395,0.00234,72.43,0,0,0,0,1,0,0,-29.75,2.11,30.07,-1.46,0,0,0,0
53440,53436,0.014147,0.038075,0.00097,60.58,0,0,0,0,1,0,0,-7.46,-2.42,7.46,2.34,0,0,0,0
53436,53468,0.021906,0.054452,0.00908,70.4,0,0,0,0,1,0,0,-22.17,-6.53,22.29,5.86,0,0,0,0
53437,53438,0.0002,0.001162,0,0,0,0,0,0,1,0,0,8.37,3.33,-8.37,-3.33,0,0,0,0
53439,53675,0.029631,0.080417,0.00378,52.7,0,0,0,0,1,0,0,-6.71,-5.35,6.73,5.02,0,0,0,0
53440,53456,0.008659,0.022653,0.00439,61.73,0,0,0,0,1,0,0,11.61,-6.18,-11.6,5.76,0,0,0,0
53442,53441,0.000352,0.022056,0,443.31,0,0,1.03125,0,1,0,0,-175.69,-121.8,175.84,131.62,0,0,0,0
53441,53444,0.000298,0.001131,0,0,0,0,0,0,1,0,0,-175.84,373.29,176.31,-371.52,0,0,0,0
53443,53442,0.005925,0.172771,0,70.28,0,0,1.025,0,1,0,0,-11.48,-12.6,11.5,13.08,0,0,0,0
53442,53445,0.000283,0.001127,0,0,0,0,0,0,1,0,0,164.19,108.73,-164.09,-108.32,0,0,0,0
53494,53444,0.000607,0.008165,0.19808,1107.18,0,0,0,0,1,0,0,177.31,-378.81,-176.31,371.52,0,0,0,0
53449,53445,0.004086,0.021985,0.00452,211.07,0,0,0,0,1,0,0,-12.93,-42.29,13.01,42.2,0,0,0,0
53445,53474,0.002498,0.018003,0.00367,215.95,0,0,0,0,1,0,0,70.43,38.85,-70.28,-38.17,0,0,0,0
53447,53446,0.005132,0.165629,0,64.22,0,0,1,0,1,0,0,-8.44,5.69,8.45,-5.53,0,0,0,0
53446,53448,0.000218,0.001084,0,0,0,0,0,0,1,0,0,80.66,7.61,-80.65,-7.54,0,0,0,0
53446,53449,0.000266,0.001015,0,0,0,0,0,0,1,0,0,-89.11,-2.08,89.13,2.15,0,0,0,0
53450,53493,0.005338,0.017395,0.01055,202.89,0,0,0,0,1,0,0,23.36,-4.46,-23.33,3.47,0,0,0,0
53684,53450,0.001828,0.008697,0.00925,226.01,0,0,0,0,1,0,0,61.66,16.53,-61.59,-17.14,0,0,0,0
53451,53468,0.012081,0.030893,0.0011,61.99,0,0,0,0,1,0,0,7.19,9.45,-7.17,-9.52,0,0,0,0
53491,53451,0.022711,0.058192,0.00159,70.99,0,0,0,0,1,0,0,20.35,12.3,-20.23,-12.16,0,0,0,0
53452,53532,0.029614,0.060689,0.00391,46.72,0,0,0,0,1,0,0,0.11,-14.93,-0.05,14.63,0,0,0,0
53455,53453,0.001109,0.006823,0.00338,236.93,0,0,0,0,1,0,0,69.04,10.17,-68.99,-10.19,0,0,0,0
53581,53453,0.006705,0.038803,0.02078,192.39,0,0,0,0,1,0,0,62.58,-10.1,-62.31,9.49,0,0,0,0
53455,53454,0.000509,0.027682,0,465.96,0,0,1,0,1,0,0,-233.19,4.65,233.47,10.06,0,0,0,0
53454,53457,0.000262,0.001128,0,0,0,0,0,0,1,0,0,-233.47,-10.06,233.6,10.66,0,0,0,0
53456,53455,0.005435,0.14933,0,99.66,0,0,1,0,1,0,0,-57.91,6.97,58.09,-2.04,0,0,0,0
53456,53461,0.034473,0.070669,0.00318,65.72,0,0,0,0,1,0,0,25.85,-21.17,-25.48,21.6,0,0,0,0
53504,53457,0.000705,0.008279,0.21441,1082.72,0,0,0,0,1,0,0,-216.49,-132.61,216.92,115.88,0,0,0,0
53457,53607,0.001342,0.015948,0.31807,1263.82,0,0,0,0,1,0,0,-586.96,61.67,591.53,-40.05,0,0,0,0
53457,53607,0.001342,0.015948,0.31807,1263.82,0,0,0,0,1,0,0,-586.96,61.67,591.53,-40.05,0,0,0,0
53458,53459,0.000215,0.001129,0,0,0,0,0,0,1,0,0,23.12,9.11,-23.11,-9.1,0,0,0,0
53458,53460,0.000249,0.001149,0,0,0,0,0,0,1,0,0,-23.12,-9.11,23.12,9.11,0,0,0,0
53460,60049,0.031461,0.092943,0.00246,59.38,0,0,0,0,1,0,0,-9.72,2.54,9.75,-2.7,0,0,0,0
53461,53462,0.00026,0.001154,0,0,0,0,0,0,1,0,0,13.54,6.65,-13.54,-6.64,0,0,0,0
53483,53461,0.018069,0.035662,0.00753,60,0,0,0,0,1,0,0,1.47,48.93,-1.06,-48.92,0,0,0,0
53463,53479,0.02231,0.034852,0.00847,63.11,0,0,0,0,1,0,0,-21.76,-1.62,21.86,0.94,0,0,0,0
53464,53465,0.000263,0.001056,0,0,0,0,0,0,1,0,0,9.15,0.29,-9.15,-0.29,0,0,0,0
53726,53464,0.028666,0.087725,0.0056,42.99,0,0,0,0,1,0,0,-12.26,-5.82,12.31,5.39,0,0,0,0
53464,53775,0.020553,0.055281,0.00171,56.72,0,0,0,0,1,0,0,-21.47,-5.68,21.56,5.75,0,0,0,0
53466,53675,0.026881,0.059545,0.00309,60.86,0,0,0,0,1,0,0,13.91,-11.03,-13.83,10.9,0,0,0,0
53466,60049,0.014498,0.035838,0.00755,64.61,0,0,0,0,1,0,0,-18.87,9.35,18.93,-9.96,0,0,0,0
53468,53467,0.004965,0.142318,0,89.38,0,0,1,0,1,0,0,-32.07,11.81,32.12,-10.22,0,0,0,0
53467,53469,0.000298,0.001123,0,0,0,0,0,0,1,0,0,46.46,6.7,-46.46,-6.68,0,0,0,0
53467,53470,0.000247,0.001062,0,0,0,0,0,0,1,0,0,-78.59,3.52,78.6,-3.46,0,0,0,0
53467,53471,0.000262,0.001011,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53951,53468,0.023788,0.058984,0.00155,63.51,0,0,0,0,1,0,0,-16.87,8.18,16.95,-8.14,0,0,0,0
53470,53507,0.002675,0.013868,0.00999,245.36,0,0,0,0,1,0,0,-55.88,14.3,55.97,-14.86,0,0,0,0
53470,53684,0.002863,0.020383,0.02864,249.48,0,0,0,0,1,0,0,-97.29,-14.94,97.56,13.92,0,0,0,0
53472,53473,0.000231,0.001016,0,0,0,0,0,0,1,0,0,11.85,4.39,-11.85,-4.39,0,0,0,0
53474,53475,0.000293,0.00112,0,0,0,0,0,0,1,0,0,38.94,2.47,-38.94,-2.45,0,0,0,0
53476,53482,0.006938,0.039306,0.01837,188.23,0,0,0,0,1,0,0,15.12,-23.7,-15.07,22.05,0,0,0,0
53476,53529,0.005505,0.031782,0.0277,238.02,0,0,0,0,1,0,0,76.89,-12.85,-76.57,11.79,0,0,0,0
53476,59626,0.00493,0.022443,0.13369,249.44,0,0,0,0,1,0,0,-130.95,20.22,131.79,-30.38,0,0,0,0
53477,53488,0.035453,0.088503,0.00213,49.15,0,0,0,0,1,0,0,-4.9,-2.49,4.91,2.29,0,0,0,0
53478,53481,0.010243,0.289079,0,169.63,0,0,1,0,1,0,0,15.07,9.82,-15.04,-8.94,0,0,0,0
53478,53482,0.000266,0.001011,0,0,0,0,0,0,1,0,0,-15.07,22.05,15.07,-22.05,0,0,0,0
53479,53481,-0.002864,-0.080832,0,69.08,0,0,1,0,1,0,0,4.74,-4,-4.74,3.97,0,0,0,0
53479,59724,0.038569,0.093152,0.00729,73.33,0,0,0,0,1,0,0,-29.06,4.58,29.39,-4.52,0,0,0,0
53480,53481,0.03,0.05,0,100.55,0,0,1,0,1,0,0,-19.65,-4.76,19.78,4.97,0,0,0,0
53484,53485,0.000256,0.001128,0,0,0,0,0,0,1,0,0,39.89,4.31,-39.88,-4.3,0,0,0,0
53484,53486,0.000268,0.001191,0,0,0,0,0,0,1,0,0,-39.89,-4.31,39.89,4.33,0,0,0,0
53486,53491,0.012734,0.026903,0.00443,60.37,0,0,0,0,1,0,0,6.93,-8.28,-6.91,7.83,0,0,0,0
53486,53502,0.005589,0.01291,0.00181,58.53,0,0,0,0,1,0,0,10.29,2.42,-10.29,-2.61,0,0,0,0
53486,53679,0.010175,0.025913,0.02161,91.14,0,0,0,0,1,0,0,-31.23,-4.96,31.32,2.86,0,0,0,0
53486,53679,0.010175,0.025913,0.02161,91.14,0,0,0,0,1,0,0,-31.23,-4.96,31.32,2.86,0,0,0,0
53486,53679,0.010175,0.025913,0.02161,91.14,0,0,0,0,1,0,0,-31.23,-4.96,31.32,2.86,0,0,0,0
53486,53682,0.025575,0.057872,0.00155,64.15,0,0,0,0,1,0,0,21.7,5.06,-21.59,-4.96,0,0,0,0
53487,53489,0.027026,0.079019,0.00294,54.74,0,0,0,0,1,0,0,-4.22,-6.56,4.24,6.29,0,0,0,0
53876,53487,0.006185,0.015654,0.0012,56.88,0,0,0,0,1,0,0,13.77,-2.16,-13.76,2.06,0,0,0,0
53949,53488,0.010497,0.031407,0.0021,66.67,0,0,0,0,1,0,0,25,5.96,-24.93,-5.99,0,0,0,0
53489,53922,0.023539,0.057326,0.00163,65.98,0,0,0,0,1,0,0,-14.94,16.24,15.05,-16.15,0,0,0,0
53489,53949,0.016964,0.040116,0.00218,49.85,0,0,0,0,1,0,0,-4.6,-1.5,4.6,1.28,0,0,0,0
53491,53490,0.005159,0.144435,0,86.22,0,0,1.09375,0,1,0,0,-31.45,-39.21,31.59,43.25,0,0,0,0
53490,53492,0.000232,0.001003,0,0,0,0,0,0,1,0,0,57.97,2.23,-57.96,-2.2,0,0,0,0
53490,53493,0.000248,0.001023,0,0,0,0,0,0,1,0,0,-89.56,-45.48,89.59,45.58,0,0,0,0
53501,53493,0.002174,0.012377,0.0024,232.95,0,0,0,0,1,0,0,85.77,68.69,-85.52,-67.51,0,0,0,0
53493,53507,0.003271,0.013232,0.00666,197.96,0,0,0,0,1,0,0,19.27,18.46,-19.25,-19.05,0,0,0,0
53495,53494,0.000427,0.026034,0,436.89,0,0,1,0,1,0,0,-162.22,6.56,162.33,0.18,0,0,0,0
53504,53494,0.000637,0.006953,0.11,1163.01,0,0,0,0,1,0,0,363.71,-117.69,-362.79,116.59,0,0,0,0
53494,53513,0.000509,0.005812,0.15937,1226.18,0,0,0,0,1,0,0,-406.79,82.1,407.66,-88.34,0,0,0,0
53496,53495,0.00504,0.157084,0,83.71,0,0,1,0,1,0,0,-26.84,16.89,26.88,-15.41,0,0,0,0
53495,53497,0.000281,0.001081,0,0,0,0,0,0,1,0,0,135.34,8.85,-135.29,-8.65,0,0,0,0
53496,53949,0.007851,0.019253,0.00115,67.05,0,0,0,0,1,0,0,26.84,-16.89,-26.76,16.95,0,0,0,0
53498,53499,0.000255,0.001172,0,0,0,0,0,0,1,0,0,-19.87,-7.35,19.87,7.35,0,0,0,0
53499,53922,0.012947,0.03035,0.00128,45.43,0,0,0,0,1,0,0,-1.79,-14.93,1.82,14.86,0,0,0,0
53501,53500,0.000722,0.026798,0,408.08,0,0,1.1,0,1,0,0,-185.12,-227.73,185.84,254.37,0,0,0,0
53500,53503,0.000201,0.001021,0,0,0,0,0,0,1,0,0,59.25,4.58,-59.24,-4.55,0,0,0,0
53500,53504,0.000278,0.001086,0,0,0,0,0,0,1,0,0,-245.09,-258.95,245.45,260.33,0,0,0,0
53502,53501,0.005857,0.176012,0,85.4,0,0,1.08125,0,1,0,0,-30.72,-33.11,30.85,37.01,0,0,0,0
53524,53501,0.003701,0.019123,0.00602,215.63,0,0,0,0,1,0,0,-59.31,-56.87,59.56,57.51,0,0,0,0
53684,53501,0.0019,0.010734,0.01263,186.61,0,0,0,0,1,0,0,-8.87,-65.4,8.95,64.52,0,0,0,0
53504,59615,0.000964,0.010642,0.13687,1256.84,0,0,0,0,1,0,0,-392.67,-10.03,394.14,12.52,0,0,0,0
53505,53506,0.000241,0.001134,0,0,0,0,0,0,1,0,0,22.83,9.83,-22.83,-9.82,0,0,0,0
53679,53505,0.014612,0.040439,0.00726,75.3,0,0,0,0,1,0,0,37.31,10.68,-37.1,-10.9,0,0,0,0
53682,53505,0.016647,0.039596,0.00206,60.08,0,0,0,0,1,0,0,-14.24,-1.22,14.27,1.08,0,0,0,0
53507,53510,0.004949,0.014614,0.01311,238.48,0,0,0,0,1,0,0,-63.43,16.39,63.64,-17.12,0,0,0,0
53524,53507,0.003784,0.011352,0.00335,204.24,0,0,0,0,1,0,0,14.8,-2.76,-14.79,2.44,0,0,0,0
53508,53509,0.000264,0.001119,0,0,0,0,0,0,1,0,0,41.5,1.27,-41.49,-1.25,0,0,0,0
53508,53511,0.018936,0.046009,0.0036,64.41,0,0,0,0,1,0,0,-21.15,8.35,21.25,-8.51,0,0,0,0
53511,53510,0.003911,0.123966,0,95.61,0,0,1,0,1,0,0,-38.9,17.11,38.96,-15,0,0,0,0
53510,53512,0.000243,0.001078,0,0,0,0,0,0,1,0,0,64.84,19.92,-64.83,-19.87,0,0,0,0
53528,53510,0.001652,0.008295,0.00325,242.63,0,0,0,0,1,0,0,-85.29,-2.52,85.41,2.78,0,0,0,0
53510,59695,0.00447,0.022197,0.034,267.02,0,0,0,0,1,0,0,-84.29,3.14,84.6,-5.08,0,0,0,0
53510,59695,0.00447,0.022197,0.034,267.02,0,0,0,0,1,0,0,-84.29,3.14,84.6,-5.08,0,0,0,0
53510,59695,0.00447,0.022197,0.034,267.02,0,0,0,0,1,0,0,-84.29,3.14,84.6,-5.08,0,0,0,0
53526,53511,0.005655,0.016596,0.00097,53.71,0,0,0,0,1,0,0,-3.54,-12.24,3.54,12.16,0,0,0,0
53514,53513,0.00049,0.031714,0,385.59,0,0,1,0,1,0,0,-140.13,-0.4,140.22,6.58,0,0,0,0
53513,59615,0.000891,0.011145,0.20292,1228.78,0,0,0,0,1,0,0,-391.76,11.26,393.12,-14.86,0,0,0,0
53513,59622,0.000736,0.008755,0.14765,1191.82,0,0,0,0,1,0,0,-295.27,219.68,296.28,-222.34,0,0,0,0
53513,59924,0.000441,0.005152,0.10964,1059.26,0,0,0,0,1,0,0,34.13,-26.74,-34.12,15.72,0,0,0,0
53514,53517,0.002648,0.081815,0,200.59,0,0,1,0,1,0,0,57.61,-8.27,-57.52,11.02,0,0,0,0
53514,53518,0.000205,0.001064,0,0,0,0,0,0,1,0,0,82.52,8.67,-82.51,-8.6,0,0,0,0
53514,53519,0.00025,0.001001,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53515,53517,0.000585,0.018078,0,100.59,0,0,1,0,1,0,0,-57.5,11.63,57.52,-11.02,0,0,0,0
53516,53517,0.020264,0.62615,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53518,59921,0.006149,0.031775,0.01983,236.7,0,0,0,0,1,0,0,-90.82,-1.26,91.32,1.86,0,0,0,0
53520,53523,0.0001,-0.002415,0,91.37,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
53520,53524,0.000201,0.001144,0,0,0,0,0,0,1,0,0,-58.98,-40.22,58.99,40.28,0,0,0,0
53521,53523,0.013598,0.377511,0,45.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53522,53523,0.013598,0.377511,0,45.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53528,53524,0.001359,0.007072,0.00769,211.73,0,0,0,0,1,0,0,14.49,-20.1,-14.48,19.36,0,0,0,0
53526,53525,0.007066,0.211864,0,79.15,0,0,1,0,1,0,0,-18.92,9.66,18.95,-8.76,0,0,0,0
53525,53527,0.000259,0.001066,0,0,0,0,0,0,1,0,0,51.85,31.32,-51.84,-31.28,0,0,0,0
53525,53528,0.000225,0.00103,0,0,0,0,0,0,1,0,0,-70.79,-22.56,70.81,22.61,0,0,0,0
53922,53526,0.009995,0.025942,0.00079,63.44,0,0,0,0,1,0,0,-12.87,1.29,12.89,-1.33,0,0,0,0
53529,53530,0.000272,0.001139,0,0,0,0,0,0,1,0,0,39.52,10.45,-39.52,-10.43,0,0,0,0
53532,53531,0.006045,0.204765,0,67.02,0,0,1.1,0,1,0,0,-13.6,-27.21,13.67,29.32,0,0,0,0
53531,53533,0.000202,0.001179,0,0,0,0,0,0,1,0,0,48.79,5.83,-48.78,-5.8,0,0,0,0
53532,53949,0.010427,0.030331,0.0039,54.52,0,0,0,0,1,0,0,1.09,23.01,-1.04,-23.28,0,0,0,0
53613,53534,0.026113,0.079851,0.00495,50.55,0,0,0,0,1,0,0,-3.52,-8.4,3.54,7.93,0,0,0,0
53535,53536,0.00021,0.001123,0,0,0,0,0,0,1,0,0,9.93,4.87,-9.93,-4.87,0,0,0,0
53535,53572,0.023703,0.059819,0.00166,47.04,0,0,0,0,1,0,0,9.8,-8.63,-9.76,8.56,0,0,0,0
53535,53574,0.015488,0.036811,0.00578,63.26,0,0,0,0,1,0,0,23.57,-1.17,-23.48,0.76,0,0,0,0
53535,53576,0.011731,0.031161,0.00131,51.94,0,0,0,0,1,0,0,-11.48,-5.01,11.49,4.92,0,0,0,0
53535,53627,0.019446,0.04118,0.0041,64.04,0,0,0,0,1,0,0,-24.21,5.58,24.33,-5.77,0,0,0,0
53537,53538,0.000204,0.001059,0,0,0,0,0,0,1,0,0,4.22,0.58,-4.22,-0.58,0,0,0,0
53537,53539,0.000284,0.001005,0,0,0,0,0,0,1,0,0,-4.22,-0.58,4.22,0.58,0,0,0,0
53549,53539,0.027334,0.091599,0.00329,63.6,0,0,0,0,1,0,0,-2.5,-10.06,2.52,9.79,0,0,0,0
53560,53539,0.020642,0.046299,0.00172,59.49,0,0,0,0,1,0,0,6.77,10.25,-6.74,-10.38,0,0,0,0
53540,53541,0.00021,0.001049,0,0,0,0,0,0,1,0,0,-21.4,-2.86,21.4,2.86,0,0,0,0
53541,53659,0.011659,0.023815,0.00056,53.97,0,0,0,0,1,0,0,12.08,-15.43,-12.04,15.45,0,0,0,0
53911,53541,0.010593,0.01957,0.00068,62.84,0,0,0,0,1,0,0,22.02,-7.23,-21.97,7.25,0,0,0,0
53543,53542,0.000468,0.023166,0,478.36,0,0,1.1,0,1,0,0,-261.47,-146.34,261.95,169.96,0,0,0,0
53542,53546,0.000297,0.001125,0,0,0,0,0,0,1,0,0,57.35,15.46,-57.34,-15.42,0,0,0,0
53623,53542,0.00092,0.011989,0.18732,1144.93,0,0,0,0,1,0,0,320.58,183.73,-319.3,-185.42,0,0,0,0
53544,53543,0.005804,0.152975,0,90.51,0,0,1.05625,0,1,0,0,-24.12,-26.51,24.2,28.52,0,0,0,0
53543,53545,0.000289,0.001035,0,0,0,0,0,0,1,0,0,237.27,117.82,-237.08,-117.14,0,0,0,0
53544,53547,0.021963,0.051797,0.00445,65.65,0,0,0,0,1,0,0,9.57,11.63,-9.52,-12,0,0,0,0
53544,53569,0.016501,0.044929,0.00367,59.3,0,0,0,0,1,0,0,17.47,4.13,-17.42,-4.4,0,0,0,0
53544,59565,0.048152,0.150967,0.00626,49.12,0,0,0,0,1,0,0,-2.91,10.75,2.97,-11.24,0,0,0,0
53591,53545,0.003579,0.020187,0.00716,237.25,0,0,0,0,1,0,0,-133.58,-30.01,134.23,32.89,0,0,0,0
53667,53545,0.010547,0.047594,0.01265,220.33,0,0,0,0,1,0,0,-9.86,-34.18,9.99,33.42,0,0,0,0
59647,53545,0.004398,0.026656,0.02905,204,0,0,0,0,1,0,0,-92.39,-51,92.86,50.82,0,0,0,0
53571,53547,0.038179,0.069211,0.00202,48.17,0,0,0,0,1,0,0,17.48,-8.71,-17.34,8.74,0,0,0,0
53549,53548,0.00459,0.128568,0,92.42,0,0,1.1,0,1,0,0,-29.87,-16.75,29.93,18.46,0,0,0,0
53548,53550,0.00024,0.00113,0,0,0,0,0,0,1,0,0,45.27,26.77,-45.26,-26.74,0,0,0,0
53548,53551,0.000213,0.001165,0,0,0,0,0,0,1,0,0,-75.2,-45.23,75.22,45.32,0,0,0,0
53549,53597,0.016253,0.046124,0.00218,58.25,0,0,0,0,1,0,0,-5.76,40.51,6.02,-40.01,0,0,0,0
53611,53551,0.006528,0.038004,0.00957,233.55,0,0,0,0,1,0,0,75.76,47.54,-75.22,-45.32,0,0,0,0
53555,53552,0.022164,0.049035,0.00122,50.63,0,0,0,0,1,0,0,0.13,9.61,-0.11,-9.69,0,0,0,0
53552,59648,0.014305,0.03426,0.01672,59.38,0,0,0,0,1,0,0,-9,-21.35,9.07,19.73,0,0,0,0
53553,53554,0.000229,0.00102,0,0,0,0,0,0,1,0,0,6.87,2.69,-6.87,-2.69,0,0,0,0
53553,53555,0.000261,0.001151,0,0,0,0,0,0,1,0,0,-6.87,-2.69,6.87,2.69,0,0,0,0
53553,53556,0.000298,0.001079,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53589,53555,0.015433,0.046683,0.00173,46.84,0,0,0,0,1,0,0,7.04,12.2,-7.01,-12.3,0,0,0,0
53580,53557,0.01105,0.02827,0.00289,58.24,0,0,0,0,1,0,0,9.25,18.27,-9.21,-18.47,0,0,0,0
53558,53559,0.000249,0.00118,0,0,0,0,0,0,1,0,0,4.31,1.1,-4.31,-1.1,0,0,0,0
53558,53560,0.000212,0.001033,0,0,0,0,0,0,1,0,0,-4.31,-1.1,4.31,1.1,0,0,0,0
53560,53566,0.007242,0.014674,0.00514,55.92,0,0,0,0,1,0,0,-11.09,-11.36,11.1,10.82,0,0,0,0
53562,53561,0.004769,0.181502,0,89.24,0,0,1,0,1,0,0,-20.8,10.26,20.82,-9.31,0,0,0,0
53561,53564,0.000253,0.001142,0,0,0,0,0,0,1,0,0,43.65,8.92,-43.64,-8.89,0,0,0,0
53603,53561,0.003147,0.019125,0.0085,256.92,0,0,0,0,1,0,0,75.62,11.35,-75.44,-11.09,0,0,0,0
53603,53561,0.003147,0.019125,0.0085,256.92,0,0,0,0,1,0,0,75.62,11.35,-75.44,-11.09,0,0,0,0
53611,53561,0.00489,0.021786,0.02606,246.09,0,0,0,0,1,0,0,-86.01,-23.37,86.4,22.56,0,0,0,0
53563,53562,0.008649,0.233379,0,65.73,0,0,1,0,1,0,0,-13.1,2.28,13.11,-1.88,0,0,0,0
53562,53658,0.020444,0.123176,0.02018,150.93,0,0,0,0,1,0,0,-31.09,-15.63,31.32,14.92,0,0,0,0
53563,53574,0.004513,0.011975,0.00153,55.08,0,0,0,0,1,0,0,-12.42,5.09,12.43,-5.23,0,0,0,0
53563,53597,0.018473,0.038836,0.01201,64.9,0,0,0,0,1,0,0,25.52,-7.37,-25.39,6.39,0,0,0,0
53618,53565,0.005433,0.034892,0.01414,200.54,0,0,0,0,1,0,0,-46.02,4.55,46.14,-5.25,0,0,0,0
53630,53565,0.001218,0.007076,0.0058,184,0,0,0,0,1,0,0,8.2,-14.55,-8.2,13.98,0,0,0,0
53566,53567,0.000282,0.001048,0,0,0,0,0,0,1,0,0,8.55,3.14,-8.55,-3.13,0,0,0,0
53568,53569,0.00026,0.001102,0,0,0,0,0,0,1,0,0,-6.7,-0.47,6.7,0.47,0,0,0,0
53589,53569,0.013636,0.036475,0.00238,60.49,0,0,0,0,1,0,0,1.57,0.42,-1.57,-0.68,0,0,0,0
53569,53631,0.067436,0.171085,0.00637,65.03,0,0,0,0,1,0,0,12.29,4.61,-12.18,-5.01,0,0,0,0
53578,53570,0.002965,0.009589,0.00097,61.7,0,0,0,0,1,0,0,18.88,-4.02,-18.87,3.95,0,0,0,0
53593,53570,0.037281,0.072961,0.00744,66.38,0,0,0,0,1,0,0,-31.47,6.82,31.84,-6.88,0,0,0,0
53598,53570,0.014475,0.03279,0.00607,65.82,0,0,0,0,1,0,0,26.77,-0.86,-26.67,0.43,0,0,0,0
53834,53571,0.028557,0.069942,0.00326,64.08,0,0,0,0,1,0,0,34.52,-5.86,-34.2,6.3,0,0,0,0
53572,53573,0.000277,0.001167,0,0,0,0,0,0,1,0,0,9.97,1.68,-9.97,-1.68,0,0,0,0
53622,53572,0.023129,0.055335,0.00157,54.24,0,0,0,0,1,0,0,0.24,10.12,-0.22,-10.24,0,0,0,0
53574,53575,0.000283,0.001139,0,0,0,0,0,0,1,0,0,11.06,4.47,-11.06,-4.47,0,0,0,0
53576,53577,0.000257,0.001127,0,0,0,0,0,0,1,0,0,12.35,7.12,-12.35,-7.12,0,0,0,0
53578,53579,0.000238,0.001008,0,0,0,0,0,0,1,0,0,12.91,5.99,-12.91,-5.98,0,0,0,0
53585,53578,0.031028,0.069098,0.00286,56.28,0,0,0,0,1,0,0,11.08,-0.51,-11.04,0.28,0,0,0,0
53778,53578,0.021636,0.046254,0.00203,62.7,0,0,0,0,1,0,0,20.84,2.22,-20.75,-2.25,0,0,0,0
53580,59570,0.027287,0.056536,0.00322,65.98,0,0,0,0,1,0,0,-27.86,-1.22,28.05,1.28,0,0,0,0
53591,53581,0.005675,0.035669,0.02448,212.95,0,0,0,0,1,0,0,90.21,10.69,-89.76,-10.37,0,0,0,0
53583,53582,0.006244,0.179993,0,89.28,0,0,1.06875,0,1,0,0,-34.69,-9.03,34.77,11.47,0,0,0,0
53582,53584,0.000295,0.001092,0,0,0,0,0,0,1,0,0,54.49,18.76,-54.48,-18.72,0,0,0,0
53599,53582,0.001741,0.013105,0.01971,206.34,0,0,0,0,1,0,0,-57.28,-22.08,57.35,20.63,0,0,0,0
53582,53664,0.003275,0.016345,0.00939,268.65,0,0,0,0,1,0,0,-146.62,-50.86,147.41,53.88,0,0,0,0
53583,53598,0.011813,0.034806,0.00174,60.57,0,0,0,0,1,0,0,16.54,6.23,-16.5,-6.32,0,0,0,0
53583,53600,0.014708,0.035855,0.0014,55.5,0,0,0,0,1,0,0,7.95,1.02,-7.94,-1.15,0,0,0,0
53583,53778,0.015018,0.030203,0.00107,54.73,0,0,0,0,1,0,0,10.2,1.79,-10.19,-1.87,0,0,0,0
53585,53881,0.016572,0.048175,0.00233,62.71,0,0,0,0,1,0,0,-18.96,-0.44,19.02,0.35,0,0,0,0
53586,53643,0.022766,0.048272,0.00092,67.77,0,0,0,0,1,0,0,29.65,-13.35,-29.43,13.72,0,0,0,0
53649,53586,0.014119,0.035345,0.00294,64.86,0,0,0,0,1,0,0,23.92,-4.44,-23.85,4.31,0,0,0,0
53586,53834,0.021387,0.050064,0.00417,59.78,0,0,0,0,1,0,0,-14.04,7.17,14.09,-7.5,0,0,0,0
53587,53664,0.005514,0.02674,0.07899,262.68,0,0,0,0,1,0,0,108.63,19.14,-107.98,-24.09,0,0,0,0
53587,53664,0.005514,0.02674,0.07899,262.68,0,0,0,0,1,0,0,108.63,19.14,-107.98,-24.09,0,0,0,0
53587,53664,0.005514,0.02674,0.07899,262.68,0,0,0,0,1,0,0,108.63,19.14,-107.98,-24.09,0,0,0,0
59567,53587,0.002485,0.015405,0.03689,264.64,0,0,0,0,1,0,0,121.27,21.64,-120.91,-23.27,0,0,0,0
59567,53587,0.002485,0.015405,0.03689,264.64,0,0,0,0,1,0,0,121.27,21.64,-120.91,-23.27,0,0,0,0
59567,53587,0.002485,0.015405,0.03689,264.64,0,0,0,0,1,0,0,121.27,21.64,-120.91,-23.27,0,0,0,0
53589,53588,0.006081,0.170302,0,75.92,0,0,1.04375,0,1,0,0,-8.6,-12.63,8.62,13.03,0,0,0,0
53588,53590,0.000232,0.001135,0,0,0,0,0,0,1,0,0,34.75,6.27,-34.75,-6.25,0,0,0,0
53588,53591,0.000224,0.001126,0,0,0,0,0,0,1,0,0,-43.37,-19.29,43.38,19.32,0,0,0,0
53592,53593,0.000208,0.001135,0,0,0,0,0,0,1,0,0,-9.85,-2.18,9.85,2.18,0,0,0,0
53592,53594,0.000245,0.001165,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53613,53593,0.037635,0.093268,0.00546,61.32,0,0,0,0,1,0,0,-21.42,8.9,21.62,-9,0,0,0,0
53595,53633,0.001889,0.010372,0.01025,210.69,0,0,0,0,1,0,0,-41.02,-21.85,41.06,21.01,0,0,0,0
53638,53595,0.002571,0.015214,0.00714,179.64,0,0,0,0,1,0,0,3.2,-7.46,-3.19,6.74,0,0,0,0
53644,53595,0.001239,0.008508,0.03558,193.22,0,0,0,0,1,0,0,-15.36,-17.74,15.37,14.14,0,0,0,0
53596,53597,0.00021,0.00116,0,0,0,0,0,0,1,0,0,-9.94,-5.53,9.94,5.53,0,0,0,0
53597,53610,0.018757,0.048679,0.00298,46.16,0,0,0,0,1,0,0,9.43,28.09,-9.27,-27.97,0,0,0,0
53778,53598,0.010026,0.026511,0.00093,56.42,0,0,0,0,1,0,0,9.85,3.98,-9.84,-4.05,0,0,0,0
53598,53881,0.015495,0.033999,0.00711,67.18,0,0,0,0,1,0,0,-27.49,3.42,27.6,-3.94,0,0,0,0
53599,53611,0.003057,0.01415,0.00671,168.41,0,0,0,0,1,0,0,23.48,16.41,-23.45,-16.95,0,0,0,0
53600,53601,0.000224,0.001122,0,0,0,0,0,0,1,0,0,33.81,2.87,-33.81,-2.86,0,0,0,0
53600,53665,0.015433,0.038715,0.00192,67.03,0,0,0,0,1,0,0,-25.87,-1.72,25.96,1.75,0,0,0,0
53602,53605,0.001299,0.096458,0,492.08,0,0,1,0,1,0,0,151.36,31.84,-151.06,-9.36,0,0,0,0
53602,53606,0.000228,0.001016,0,0,0,0,0,0,1,0,0,59.78,14.16,-59.78,-14.12,0,0,0,0
53602,53607,0.000225,0.001185,0,0,0,0,0,0,1,0,0,-211.15,-46,211.25,46.54,0,0,0,0
53602,53608,0.000241,0.001157,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53603,53605,-0.000771,-0.057285,0,467.08,0,0,1,0,1,0,0,-151.24,-22.71,151.06,9.36,0,0,0,0
53604,53605,0.002887,0.214423,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53607,53655,0.00061,0.006966,0.41694,1272.98,0,0,0,0,1,0,0,-697.15,16.78,700.04,-26.77,0,0,0,0
53607,53655,0.00061,0.006966,0.41694,1272.98,0,0,0,0,1,0,0,-697.15,16.78,700.04,-26.77,0,0,0,0
53610,53609,0.006056,0.172922,0,95.58,0,0,1,0,1,0,0,-33.62,9.34,33.7,-7.24,0,0,0,0
53609,53611,0.000299,0.001039,0,0,0,0,0,0,1,0,0,-33.7,7.24,33.7,-7.23,0,0,0,0
53612,53613,0.000256,0.001084,0,0,0,0,0,0,1,0,0,-9.44,-3.14,9.44,3.15,0,0,0,0
53612,53614,0.000221,0.00119,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
53612,53615,0.000258,0.001146,0,0,0,0,0,0,1,0,0,9.44,3.14,-9.44,-3.14,0,0,0,0
53616,53617,0.000253,0.001106,0,0,0,0,0,0,1,0,0,26.53,5.51,-26.53,-5.5,0,0,0,0
53616,53618,0.000272,0.001181,0,0,0,0,0,0,1,0,0,-26.53,-5.51,26.53,5.51,0,0,0,0
53616,53619,0.000243,0.001034,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
53664,53618,0.001669,0.010163,0.00518,164.01,0,0,0,0,1,0,0,-19.48,9.58,19.49,-10.06,0,0,0,0
53620,53621,0.000213,0.001021,0,0,0,0,0,0,1,0,0,13.68,1.93,-13.68,-1.93,0,0,0,0
53620,53622,0.000278,0.001034,0,0,0,0,0,0,1,0,0,-13.68,-1.93,13.68,1.93,0,0,0,0
53632,53622,0.013692,0.033726,0.00894,54.53,0,0,0,0,1,0,0,-2.56,-21.46,2.61,20.66,0,0,0,0
53622,53881,0.013759,0.027147,0.00474,58.22,0,0,0,0,1,0,0,-16.54,-32.71,16.71,32.55,0,0,0,0
53623,53629,-2.7e-05,-0.001847,0,584.37,0,0,1,0,1,0,0,78.04,-6.98,-78.04,6.86,0,0,0,0
53623,53655,0.000519,0.006673,0.12607,1213.24,0,0,0,0,1,0,0,-398.61,-176.75,399.58,176.35,0,0,0,0
53625,53624,0.001019,0.052675,0,191.51,0,0,1,0,1,0,0,-76.53,7.69,76.58,-4.62,0,0,0,0
53624,53629,0.000452,0.031493,0,459.37,0,0,1,0,1,0,0,-78.01,8.79,78.04,-6.86,0,0,0,0
53626,53625,0.004433,0.145666,0,79.95,0,0,1,0,1,0,0,-17.97,5.16,17.99,-4.66,0,0,0,0
53625,53630,0.000298,0.001049,0,0,0,0,0,0,1,0,0,58.54,-3.03,-58.53,3.06,0,0,0,0
53627,53626,0.009931,0.23207,0,70.01,0,0,1,0,1,0,0,-24.33,5.77,24.39,-4.38,0,0,0,0
53628,53629,0.002176,0.151456,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53631,53632,0.022591,0.045083,0.00115,59.36,0,0,0,0,1,0,0,5.14,2.8,-5.13,-2.9,0,0,0,0
53632,53639,0.01267,0.031801,0.00086,55.36,0,0,0,0,1,0,0,-7.56,17.51,7.6,-17.49,0,0,0,0
53633,53634,0.00025,0.001119,0,0,0,0,0,0,1,0,0,33.79,8.15,-33.79,-8.13,0,0,0,0
53633,53663,0.00652,0.025482,0.02776,227.2,0,0,0,0,1,0,0,-74.86,-29.16,75.26,27.85,0,0,0,0
53635,53636,0.000261,0.001097,0,0,0,0,0,0,1,0,0,6.5,0.96,-6.5,-0.96,0,0,0,0
53635,53637,0.000266,0.001074,0,0,0,0,0,0,1,0,0,-6.5,-0.96,6.5,0.96,0,0,0,0
53665,53637,0.006507,0.017442,0.00163,58.07,0,0,0,0,1,0,0,13.27,10.21,-13.26,-10.34,0,0,0,0
53637,53881,0.004701,0.013403,0.0004,51.93,0,0,0,0,1,0,0,6.76,9.38,-6.75,-9.4,0,0,0,0
53638,53641,0.005693,0.192224,0,252.65,0,0,1,0,1,0,0,58.86,-6.65,-58.66,13.26,0,0,0,0
53638,53664,0.002644,0.01334,0.01983,217.28,0,0,0,0,1,0,0,-95.87,32.7,96.14,-33.36,0,0,0,0
53638,53667,0.004619,0.02766,0.01192,190.74,0,0,0,0,1,0,0,33.82,-18.58,-33.75,17.76,0,0,0,0
53639,53641,-0.002511,-0.084766,0,102.65,0,0,1,0,1,0,0,-58.75,10.35,58.66,-13.26,0,0,0,0
53640,53641,0.020437,0.690022,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53643,53642,0.007212,0.184882,0,75.34,0,0,1.06875,0,1,0,0,-15.32,-16.73,15.36,17.73,0,0,0,0
53642,53644,0.000262,0.001082,0,0,0,0,0,0,1,0,0,-15.36,-17.73,15.36,17.74,0,0,0,0
53642,53645,0.000276,0.001122,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53642,53646,0.000271,0.001186,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53648,53647,0.005412,0.147935,0,57.01,0,0,1.06875,0,1,0,0,6.42,-27.11,-6.38,28.31,0,0,0,0
53647,53652,0.00021,0.001131,0,0,0,0,0,0,1,0,0,-38.38,-44.75,38.39,44.79,0,0,0,0
53647,53653,0.000271,0.001109,0,0,0,0,0,0,1,0,0,44.76,16.44,-44.75,-16.42,0,0,0,0
53648,53651,0.013761,0.414189,0,165.35,0,0,1,0,1,0,0,14.96,-0.97,-14.94,1.83,0,0,0,0
53648,53654,0.000251,0.001145,0,0,0,0,0,0,1,0,0,-21.38,28.08,21.39,-28.06,0,0,0,0
53649,53651,-0.0064,-0.192624,0,65.35,0,0,1,0,1,0,0,-14.95,1.43,14.94,-1.83,0,0,0,0
53649,53659,0.015419,0.038006,0.00268,54.34,0,0,0,0,1,0,0,-11.2,-0.61,11.22,0.36,0,0,0,0
53834,53649,0.021336,0.054798,0.00113,39.62,0,0,0,0,1,0,0,-2.22,-3.74,2.22,3.62,0,0,0,0
53650,53651,0.043509,1.309515,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53652,53663,0.002296,0.016506,0.00644,211.97,0,0,0,0,1,0,0,-38.39,-44.79,38.46,44.67,0,0,0,0
53655,53661,0.000379,0.030325,0,478.31,0,0,1,0,1,0,0,110.05,84.33,-109.98,-78.7,0,0,0,0
53655,60039,0.001164,0.014154,0.4218,1382.89,0,0,0,0,1,0,0,-852.4,-86.65,860.62,141.96,0,0,0,0
53655,60039,0.001164,0.014154,0.4218,1382.89,0,0,0,0,1,0,0,-852.4,-86.65,860.62,141.96,0,0,0,0
53657,53656,0.001533,0.066467,0,259.91,0,0,1.1,0,1,0,0,-95.13,-75.95,95.39,87.25,0,0,0,0
53657,53656,0.001533,0.066467,0,259.91,0,0,1.1,0,1,0,0,-95.13,-75.95,95.39,87.25,0,0,0,0
53656,53661,6e-06,0.000486,0,453.31,0,0,1,0,1,0,0,-109.98,-78.61,109.98,78.7,0,0,0,0
53658,53657,0.005463,0.155148,0,80.75,0,0,1.0875,0,1,0,0,-17.92,-43.49,18.05,47.25,0,0,0,0
53657,53662,0.000215,0.001013,0,0,0,0,0,0,1,0,0,58.44,31.95,-58.43,-31.91,0,0,0,0
53657,53663,0.00024,0.001029,0,0,0,0,0,0,1,0,0,113.77,72.69,-113.72,-72.52,0,0,0,0
53659,53658,0.012342,0.261419,0,26.11,0,0,1.05,0,1,0,0,0.82,-15.81,-0.79,16.47,0,0,0,0
53660,53661,0.002487,0.199119,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53665,53664,0.004856,0.123741,0,101.99,0,0,1.0875,0,1,0,0,-63.49,-32.54,63.76,39.37,0,0,0,0
53664,53666,0.000201,0.00105,0,0,0,0,0,0,1,0,0,36.1,2.79,-36.1,-2.78,0,0,0,0
53881,53665,0.013181,0.028073,0.00116,56.02,0,0,0,0,1,0,0,-11.94,-9.5,11.97,9.43,0,0,0,0
53665,53970,0.00634,0.018704,0.00233,56.95,0,0,0,0,1,0,0,12.29,11.14,-12.27,-11.35,0,0,0,0
53669,53668,0.00382,0.02454,0.01299,221.27,0,0,0,0,1,0,0,-17.54,2.38,17.55,-3.62,0,0,0,0
59647,53668,0.008134,0.02287,0.0123,181.27,0,0,0,0,1,0,0,67.79,10.28,-67.42,-10.48,0,0,0,0
53670,53669,0.003636,0.124706,0,76.58,0,0,1,0,1,0,0,-22.2,4.3,22.22,-3.67,0,0,0,0
53669,53671,0.000213,0.001178,0,0,0,0,0,0,1,0,0,45.89,0.23,-45.88,-0.21,0,0,0,0
59616,53669,0.00574,0.030938,0.02257,245.67,0,0,0,0,1,0,0,50.72,-2.56,-50.57,1.06,0,0,0,0
53672,59679,0.003596,0.020062,0.01835,236.09,0,0,0,0,1,0,0,-83.04,-22.73,83.3,22.31,0,0,0,0
53687,53673,0.01614,0.035014,0.00284,57.12,0,0,0,0,1,0,0,-12.09,-13.23,12.14,13.04,0,0,0,0
53688,53673,0.003858,0.011645,0.00155,100,0,0,0,0,1,0,0,-7.04,84.62,7.3,-84,0,0,0,0
53673,59677,0.01763,0.03222,0.0049,79.33,0,0,0,0,1,0,0,-22.42,30.07,22.65,-30.15,0,0,0,0
53673,59677,0.01763,0.03222,0.0049,79.33,0,0,0,0,1,0,0,-22.42,30.07,22.65,-30.15,0,0,0,0
53674,53675,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-6.41,-1.59,6.41,1.59,0,0,0,0
53674,53676,0.000218,0.00105,0,0,0,0,0,0,1,0,0,6.41,1.59,-6.41,-1.59,0,0,0,0
53674,53677,0.000296,0.001108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53675,53940,0.002766,0.007311,0.00217,47.42,0,0,0,0,1,0,0,-0.02,-23.26,0.03,23.08,0,0,0,0
53675,53948,0.019105,0.055056,0.00112,56.72,0,0,0,0,1,0,0,-11.88,-0.46,11.91,0.42,0,0,0,0
53679,53678,0.004151,0.121772,0,114.2,0,0,1.06875,0,1,0,0,-42.85,-29.17,42.96,32.6,0,0,0,0
53679,53678,0.004151,0.121772,0,114.2,0,0,1.06875,0,1,0,0,-42.85,-29.17,42.96,32.6,0,0,0,0
53679,53678,0.004151,0.121772,0,114.2,0,0,1.06875,0,1,0,0,-42.85,-29.17,42.96,32.6,0,0,0,0
53678,53680,0.000286,0.001013,0,0,0,0,0,0,1,0,0,61.79,15.21,-61.78,-15.17,0,0,0,0
53678,53681,0.000224,0.00115,0,0,0,0,0,0,1,0,0,-190.68,-113.02,190.79,113.57,0,0,0,0
53679,53688,0.005425,0.012324,0.00167,76.45,0,0,0,0,1,0,0,-2.74,68.24,2.97,-67.89,0,0,0,0
53681,53684,0.002086,0.013402,0.02048,263.06,0,0,0,0,1,0,0,62.14,-10.11,-62.06,8.51,0,0,0,0
53681,53684,0.002086,0.013402,0.02048,263.06,0,0,0,0,1,0,0,62.14,-10.11,-62.06,8.51,0,0,0,0
53681,53684,0.002086,0.013402,0.02048,263.06,0,0,0,0,1,0,0,62.14,-10.11,-62.06,8.51,0,0,0,0
53681,59625,0.004891,0.018907,0.03257,267.14,0,0,0,0,1,0,0,-103.55,-38.44,104.12,37.24,0,0,0,0
53681,59625,0.004891,0.018907,0.03257,267.14,0,0,0,0,1,0,0,-103.55,-38.44,104.12,37.24,0,0,0,0
53681,59625,0.004891,0.018907,0.03257,267.14,0,0,0,0,1,0,0,-103.55,-38.44,104.12,37.24,0,0,0,0
59695,53681,0.002204,0.013132,0.0074,363.47,0,0,0,0,1,0,0,66.68,-32.14,-66.57,32.08,0,0,0,0
53683,53684,0.000281,0.001172,0,0,0,0,0,0,1,0,0,-35.82,-9.41,35.83,9.43,0,0,0,0
53685,53686,0.000224,0.001014,0,0,0,0,0,0,1,0,0,23.13,8.8,-23.13,-8.8,0,0,0,0
53685,53687,0.000217,0.001156,0,0,0,0,0,0,1,0,0,-23.13,-8.8,23.13,8.81,0,0,0,0
59677,53687,0.051802,0.111142,0.00142,57.85,0,0,0,0,1,0,0,11.11,-4.42,-11.04,4.42,0,0,0,0
53688,53689,0.000288,0.001003,0,0,0,0,0,0,1,0,0,32.64,4.63,-32.64,-4.62,0,0,0,0
53688,59673,0.014087,0.036713,0.001,54.98,0,0,0,0,1,0,0,-7.23,-6.76,7.24,6.68,0,0,0,0
53688,59696,0.011619,0.025381,0.00313,65,0,0,0,0,1,0,0,-21.34,-14.6,21.41,14.43,0,0,0,0
53690,53694,0.000979,0.038505,0,404.36,0,0,1,0,1,0,0,51.74,11.44,-51.71,-10.39,0,0,0,0
53690,53695,0.000204,0.001104,0,0,0,0,0,0,1,0,0,-93.79,-28.37,93.81,28.47,0,0,0,0
53690,53696,0.00023,0.001153,0,0,0,0,0,0,1,0,0,42.05,16.93,-42.05,-16.9,0,0,0,0
53692,53691,0.002515,0.070474,0,84.19,0,0,1.03125,0,1,0,0,-24.32,-3.66,24.34,4.08,0,0,0,0
53691,53694,-0.000226,-0.00887,0,328.03,0,0,1,0,1,0,0,-50.7,-10.51,50.69,10.27,0,0,0,0
53691,53697,0.000259,0.001095,0,0,0,0,0,0,1,0,0,26.36,6.43,-26.35,-6.42,0,0,0,0
53692,53716,0.022045,0.055091,0.00163,74.9,0,0,0,0,1,0,0,33.9,7.82,-33.65,-7.37,0,0,0,0
59701,53692,0.018557,0.043289,0.00261,57.28,0,0,0,0,1,0,0,9.59,3.92,-9.57,-4.16,0,0,0,0
53693,53694,0.004516,0.17765,0,76.33,0,0,1,0,1,0,0,-1.02,-0.11,1.02,0.11,0,0,0,0
59668,53695,0.001244,0.0154,0.18015,1085.83,0,0,0,0,1,0,0,-54.72,-51.15,54.78,33.51,0,0,0,0
53695,59741,0.000665,0.008038,0.17877,1131.19,0,0,0,0,1,0,0,-148.6,-61.98,148.76,45.48,0,0,0,0
59700,53697,0.00372,0.022586,0.00436,197.84,0,0,0,0,1,0,0,-26.33,-6.7,26.35,6.42,0,0,0,0
53698,53725,0.094329,0.186424,0.00306,47.13,0,0,0,0,1,0,0,2.03,-2.28,-2.02,1.97,0,0,0,0
53764,53698,0.03303,0.078124,0.00211,55.7,0,0,0,0,1,0,0,8.24,-1.94,-8.22,1.76,0,0,0,0
53700,53699,0.005929,0.180409,0,79.13,0,0,1.03125,0,1,0,0,-21.8,-11.89,21.83,12.99,0,0,0,0
53699,53701,0.000297,0.00111,0,0,0,0,0,0,1,0,0,36.76,4.77,-36.76,-4.76,0,0,0,0
53699,53702,0.000267,0.001106,0,0,0,0,0,0,1,0,0,-58.6,-17.76,58.61,17.79,0,0,0,0
53700,53724,0.045056,0.124328,0.0045,49.17,0,0,0,0,1,0,0,3.33,5.02,-3.31,-5.46,0,0,0,0
53700,53725,0.006068,0.016816,0.00204,61.76,0,0,0,0,1,0,0,18.47,6.88,-18.45,-7.04,0,0,0,0
53768,53702,0.003624,0.020729,0.01357,234.2,0,0,0,0,1,0,0,-93.91,33.63,94.25,-33.15,0,0,0,0
53761,53703,0.01255,0.036844,0.00167,63.61,0,0,0,0,1,0,0,-19.6,6.6,19.66,-6.63,0,0,0,0
53846,53703,0.066162,0.160829,0.00425,67.88,0,0,0,0,1,0,0,27.76,-4.82,-27.27,5.56,0,0,0,0
53704,53705,0.000214,0.00118,0,0,0,0,0,0,1,0,0,-6.87,-1.03,6.87,1.03,0,0,0,0
53727,53705,0.026026,0.052578,0.00125,57.04,0,0,0,0,1,0,0,-18.65,3.94,18.74,-3.89,0,0,0,0
53751,53705,0.041056,0.089608,0.00851,62.04,0,0,0,0,1,0,0,25.87,-3.23,-25.61,2.86,0,0,0,0
53724,53706,0.05347,0.177894,0.00429,51.91,0,0,0,0,1,0,0,-5.27,3.48,5.29,-3.87,0,0,0,0
53707,53710,0.010177,0.310203,0,142.37,0,0,1,0,1,0,0,10.73,-4.02,-10.72,4.41,0,0,0,0
53707,53711,0.000209,0.001053,0,0,0,0,0,0,1,0,0,-29.19,-0.28,29.19,0.29,0,0,0,0
53707,53712,0.000241,0.001023,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53707,53713,0.000293,0.001093,0,0,0,0,0,0,1,0,0,18.45,4.3,-18.45,-4.3,0,0,0,0
53708,53710,-0.005247,-0.15992,0,67.37,0,0,1,0,1,0,0,-10.73,4.21,10.72,-4.41,0,0,0,0
53708,53919,0.026938,0.061435,0.00909,56.52,0,0,0,0,1,0,0,10.73,-4.21,-10.69,3.33,0,0,0,0
53709,53710,0.024825,0.756684,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59707,53711,0.007291,0.034032,0.01646,210.58,0,0,0,0,1,0,0,54,-3.81,-53.79,3.06,0,0,0,0
59725,53711,0.00908,0.047279,0.01626,186.93,0,0,0,0,1,0,0,-24.55,1.94,24.61,-3.35,0,0,0,0
53714,53715,0.000286,0.00105,0,0,0,0,0,0,1,0,0,-7.07,-4.6,7.07,4.6,0,0,0,0
53736,53715,0.042355,0.125248,0.00597,64.6,0,0,0,0,1,0,0,-21.13,6.71,21.33,-6.77,0,0,0,0
53733,53716,0.054949,0.130383,0.00148,74.45,0,0,0,0,1,0,0,-27.34,4.76,27.75,-3.94,0,0,0,0
53716,53743,0.033291,0.068599,0.00328,57.23,0,0,0,0,1,0,0,-5.84,8.52,5.87,-8.79,0,0,0,0
53717,53720,0.004635,0.146629,0,138.55,0,0,1,0,1,0,0,4.68,-3.67,-4.68,3.72,0,0,0,0
53717,53721,0.000231,0.001096,0,0,0,0,0,0,1,0,0,32.55,11.03,-32.55,-11.02,0,0,0,0
53717,53722,0.000263,0.00105,0,0,0,0,0,0,1,0,0,-37.23,-7.36,37.23,7.37,0,0,0,0
53718,53720,-0.000694,-0.021941,0,63.55,0,0,1,0,1,0,0,-4.68,3.71,4.68,-3.72,0,0,0,0
53719,53720,0.02095,0.662773,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53722,53740,0.006205,0.039436,0.01242,255.38,0,0,0,0,1,0,0,-90.97,-12.67,91.47,14.49,0,0,0,0
53722,53740,0.006205,0.039436,0.01242,255.38,0,0,0,0,1,0,0,-90.97,-12.67,91.47,14.49,0,0,0,0
53723,53724,0.000266,0.001083,0,0,0,0,0,0,1,0,0,-8.58,-1.97,8.58,1.97,0,0,0,0
53725,53736,0.026246,0.066363,0.00972,59.77,0,0,0,0,1,0,0,-14.95,7.75,15.02,-8.62,0,0,0,0
53725,53846,0.052031,0.12936,0.00494,66.3,0,0,0,0,1,0,0,25.7,-5.74,-25.36,6.04,0,0,0,0
53726,53733,0.036892,0.085347,0.00478,58.45,0,0,0,0,1,0,0,-1.54,4.81,1.55,-5.28,0,0,0,0
53727,53728,0.000296,0.001196,0,0,0,0,0,0,1,0,0,4.55,0.74,-4.55,-0.74,0,0,0,0
53727,53749,0.088519,0.212503,0.00489,53.67,0,0,0,0,1,0,0,14.1,-4.68,-13.92,4.59,0,0,0,0
53730,53729,0.000528,0.033038,0,346.39,0,0,1.01875,0,1,0,0,-80.37,-41.06,80.41,43.63,0,0,0,0
53729,53731,0.000204,0.001071,0,0,0,0,0,0,1,0,0,-146.7,-45.37,146.74,45.6,0,0,0,0
53729,53732,0.000283,0.001013,0,0,0,0,0,0,1,0,0,66.29,1.74,-66.28,-1.69,0,0,0,0
53768,53730,0.003678,0.020946,0.05208,214.22,0,0,0,0,1,0,0,56.64,-38.7,-56.49,33.96,0,0,0,0
53739,53731,0.001059,0.011935,0.36081,1405.48,0,0,0,0,1,0,0,420.9,-36.12,-419.16,16.95,0,0,0,0
53937,53731,0.001051,0.012274,0.22917,1224.63,0,0,0,0,1,0,0,-271.67,46.59,272.42,-62.55,0,0,0,0
53745,53733,0.048576,0.138054,0.00584,64.17,0,0,0,0,1,0,0,-21.06,0.45,21.28,-0.44,0,0,0,0
53734,53735,0.000218,0.001051,0,0,0,0,0,0,1,0,0,9.31,0.87,-9.31,-0.86,0,0,0,0
53743,53734,0.029486,0.067447,0.0059,63.28,0,0,0,0,1,0,0,-14.06,7.15,14.13,-7.6,0,0,0,0
53919,53734,0.030075,0.072126,0.00426,69.23,0,0,0,0,1,0,0,23.61,-6.77,-23.44,6.74,0,0,0,0
53737,53738,0.000293,0.001168,0,0,0,0,0,0,1,0,0,-53.59,-1.07,53.59,1.1,0,0,0,0
53741,53738,0.002722,0.006444,0.0005,64.45,0,0,0,0,1,0,0,17.04,13.07,-17.03,-13.1,0,0,0,0
53738,53828,0.066649,0.212794,0.00555,72.89,0,0,0,0,1,0,0,-36.57,11.99,37.49,-9.63,0,0,0,0
53740,53739,0.000513,0.030824,0,396.56,0,0,1.01875,0,1,0,0,-208.12,-51.35,208.35,64.98,0,0,0,0
53739,53742,0.000277,0.001082,0,0,0,0,0,0,1,0,0,55.74,25.5,-55.73,-25.46,0,0,0,0
53739,53801,0.000631,0.007888,0.19279,1288.87,0,0,0,0,1,0,0,-618.41,55.22,620.68,-47.67,0,0,0,0
53739,53801,0.000631,0.007888,0.19279,1288.87,0,0,0,0,1,0,0,-618.41,55.22,620.68,-47.67,0,0,0,0
53937,53739,0.001194,0.015598,0.33077,1288.59,0,0,0,0,1,0,0,-535.93,60.81,539.17,-54.26,0,0,0,0
53937,53739,0.001194,0.015598,0.33077,1288.59,0,0,0,0,1,0,0,-535.93,60.81,539.17,-54.26,0,0,0,0
53739,53960,0.001452,0.017686,0.43014,1465.22,0,0,0,0,1,0,0,-526.5,-56.28,530.25,54.86,0,0,0,0
53741,53740,0.006773,0.183832,0,84.8,0,0,1.0375,0,1,0,0,-25.12,-20.44,25.19,22.38,0,0,0,0
53743,53744,0.000285,0.001163,0,0,0,0,0,0,1,0,0,8.18,1.64,-8.18,-1.64,0,0,0,0
53745,53746,0.000204,0.001191,0,0,0,0,0,0,1,0,0,7.45,2.17,-7.45,-2.17,0,0,0,0
53747,53748,0.000259,0.001098,0,0,0,0,0,0,1,0,0,9.55,1.11,-9.55,-1.11,0,0,0,0
53747,53749,0.000291,0.001074,0,0,0,0,0,0,1,0,0,-9.55,-1.11,9.55,1.11,0,0,0,0
60006,53749,0.034057,0.092356,0.00472,47.63,0,0,0,0,1,0,0,-4.35,5.24,4.37,-5.7,0,0,0,0
53751,53750,0.005865,0.142109,0,77.41,0,0,1.0125,0,1,0,0,-25.87,3.23,25.9,-2.32,0,0,0,0
53750,53752,0.000298,0.001189,0,0,0,0,0,0,1,0,0,38.39,11.43,-38.39,-11.41,0,0,0,0
53750,53753,0.000294,0.001133,0,0,0,0,0,0,1,0,0,-64.3,-9.11,64.31,9.15,0,0,0,0
53750,53754,0.00022,0.001077,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53753,53756,0.00204,0.009614,0.0039,245.79,0,0,0,0,1,0,0,-194.56,-7.19,195.29,10.22,0,0,0,0
53753,59707,0.010588,0.079272,0.02494,226.2,0,0,0,0,1,0,0,130.25,-1.96,-128.56,12.03,0,0,0,0
53755,53758,0.000311,0.020062,0,533.06,0,0,1,0,1,0,0,195.37,15.08,-195.26,-7.91,0,0,0,0
53755,53759,0.000269,0.001137,0,0,0,0,0,0,1,0,0,39,15.06,-39,-15.04,0,0,0,0
53755,53760,0.000258,0.001032,0,0,0,0,0,0,1,0,0,-234.37,-30.14,234.5,30.68,0,0,0,0
53756,53758,-0.0001,-0.006465,0,383.06,0,0,1,0,1,0,0,-195.29,-10.22,195.26,7.91,0,0,0,0
53757,53758,0.001023,0.066064,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53863,53760,0.000973,0.011738,0.24145,1102.75,0,0,0,0,1,0,0,235,10.65,-234.5,-30.68,0,0,0,0
53761,53762,0.000223,0.001014,0,0,0,0,0,0,1,0,0,17.43,1.74,-17.43,-1.73,0,0,0,0
53761,53897,0.02373,0.071418,0.00747,44.33,0,0,0,0,1,0,0,2.18,-8.34,-2.16,7.6,0,0,0,0
53763,53766,0.008001,0.234649,0,216.49,0,0,1,0,1,0,0,8.25,-1.86,-8.24,2.02,0,0,0,0
53763,53767,0.000296,0.001031,0,0,0,0,0,0,1,0,0,29.02,6.92,-29.02,-6.91,0,0,0,0
53763,53768,0.000209,0.001088,0,0,0,0,0,0,1,0,0,-37.27,-5.06,37.27,5.07,0,0,0,0
53764,53766,-0.004261,-0.124965,0,66.49,0,0,1,0,1,0,0,-8.24,1.94,8.24,-2.02,0,0,0,0
53765,53766,0.0209,0.612918,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53769,53770,0.003877,0.11132,0,95.17,0,0,1,0,1,0,0,-49.41,8.02,49.5,-5.49,0,0,0,0
53769,53771,0.000262,0.001177,0,0,0,0,0,0,1,0,0,49.41,-8.02,-49.41,8.04,0,0,0,0
53769,53772,0.000224,0.001057,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53771,53954,0.009717,0.052076,0.01578,196.19,0,0,0,0,1,0,0,19.68,-6.69,-19.64,5.14,0,0,0,0
53773,53774,0.090584,1.843136,0,7.42,0,0,1.00625,0,1,0,0,-1,0.14,1,-0.12,0,0,0,0
53773,53775,0.000254,0.001099,0,0,0,0,0,0,1,0,0,1,-0.14,-1,0.14,0,0,0,0
53773,53776,0.000222,0.001082,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53777,53778,0.000268,0.001197,0,0,0,0,0,0,1,0,0,20.5,4.33,-20.5,-4.32,0,0,0,0
53779,53780,0.005,0.05,0,6.57,0,0,1,0,1,0,0,-1,0.11,1,-0.11,0,0,0,0
53779,53781,0.000286,0.00109,0,0,0,0,0,0,1,0,0,1,-0.11,-1,0.11,0,0,0,0
53781,53866,0.00181,0.004944,0.0001,64.41,0,0,0,0,1,0,0,-17.58,-13.38,17.59,13.39,0,0,0,0
53783,53782,0.000418,0.026092,0,441.63,0,0,1.025,0,1,0,0,-180.49,-60.8,180.63,69.77,0,0,0,0
53782,53784,0.000538,0.033678,0,356.77,0,0,1,0,1,0,0,-122.92,-36.82,123,41.91,0,0,0,0
53782,53785,0.000478,0.027521,0,355.55,0,0,1,0,1,0,0,-122.93,-37.73,123,41.91,0,0,0,0
53782,53786,0.000643,0.030802,0,353.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53782,53788,0.000205,0.001036,0,0,0,0,0,0,1,0,0,65.21,210.78,-65.12,-210.31,0,0,0,0
53782,53789,0.000281,0.001088,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53782,53790,0.000221,0.001074,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53783,53787,0.003024,0.106581,0,80.54,0,0,1.00625,0,1,0,0,-31.97,-13.73,32,14.91,0,0,0,0
53792,53791,0.005868,0.152352,0,68.09,0,0,1,0,1,0,0,-9.07,6.12,9.08,-5.95,0,0,0,0
53791,53793,0.000213,0.001067,0,0,0,0,0,0,1,0,0,-0.01,10.57,0.01,-10.57,0,0,0,0
53792,53981,0.011376,0.030092,0.00151,58.18,0,0,0,0,1,0,0,-12.45,3.49,12.47,-3.6,0,0,0,0
53794,53798,0.000718,0.04182,0,434.29,0,0,1,0,1,0,0,33.93,1.34,-33.92,-0.89,0,0,0,0
53794,53799,0.000142,0.008597,0,1202.76,0,0,1.05,0,1,0,0,-923.87,-259.56,925.2,340.47,0,0,0,0
53794,53801,0.000202,0.001005,0,0,0,0,0,0,1,0,0,889.94,-96.68,-888.43,104.15,0,0,0,0
53796,53795,0.005262,0.111726,0,75.03,0,0,1,0,1,0,0,-33.87,0.09,33.93,1.11,0,0,0,0
53795,53798,-0.000347,-0.0202,0,359.29,0,0,1,0,1,0,0,-33.93,-1.11,33.92,0.89,0,0,0,0
53795,53800,0.000222,0.001058,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53795,53802,0.000284,0.001021,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53828,53796,0.034469,0.104256,0.00203,69.98,0,0,0,0,1,0,0,-33.3,11.73,33.7,-10.73,0,0,0,0
53797,53798,0.002419,0.140789,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53801,53863,0.000846,0.009661,0.14985,1209.98,0,0,0,0,1,0,0,-352.93,-8.8,353.91,3.78,0,0,0,0
53803,53804,0.019059,0.456351,0,36.4,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53803,53805,0.022072,0.428618,0,36.11,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53803,53806,0.026828,0.447874,0,35.87,0,0,1.0375,0,1,0,0,-1.8,-0.82,1.8,0.84,0,0,0,0
53803,53807,0.000293,0.001009,0,0,0,0,0,0,1,0,0,1.8,0.82,-1.8,-0.82,0,0,0,0
53803,53808,0.000294,0.001187,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53807,53866,0.020268,0.044809,0.00251,61.16,0,0,0,0,1,0,0,14.08,8.69,-14.02,-8.85,0,0,0,0
53807,53890,0.003289,0.01019,0.00024,68.06,0,0,0,0,1,0,0,-26.03,-10.05,26.06,10.09,0,0,0,0
53810,53809,0.000647,0.037192,0,431.37,0,0,1,0,1,0,0,-183.01,-31.25,183.22,43.34,0,0,0,0
53809,53812,0.000598,0.029782,0,497.9,0,0,1.0375,0,1,0,0,-382.04,-130.57,383,178.48,0,0,0,0
53809,53813,0.000293,0.018448,0,497.9,0,0,1.025,0,1,0,0,-382.53,-148.56,383,178.48,0,0,0,0
53809,53815,0.000238,0.001164,0,0,0,0,0,0,1,0,0,581.34,235.79,-580.48,-231.59,0,0,0,0
53809,53816,0.000249,0.001102,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53811,53810,0.00599,0.190372,0,79.3,0,0,1,0,1,0,0,-21.3,3.68,21.33,-2.85,0,0,0,0
53810,53814,0.005003,0.1237,0,72.88,0,0,1.01875,0,1,0,0,-28.95,-12.32,29,13.51,0,0,0,0
53817,53818,0.012807,0.197063,0,52.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53817,53819,0.00026,0.001003,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53817,53820,0.000282,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53817,53821,0.00024,0.001083,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53817,53822,0.000292,0.001037,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53819,53844,0.058922,0.1426,0.01105,63.28,0,0,0,0,1,0,0,19.7,-1.65,-19.49,0.93,0,0,0,0
53819,53867,0.005657,0.015273,0.00173,61.11,0,0,0,0,1,0,0,-16.1,1.57,16.11,-1.73,0,0,0,0
53872,53819,0.032331,0.064755,0.00543,47.98,0,0,0,0,1,0,0,3.6,-0.68,-3.6,0.08,0,0,0,0
53823,53826,0.002222,0.035048,0,94.01,0,0,1.03125,0,1,0,0,-2.8,-1.4,2.8,1.41,0,0,0,0
53823,53827,0.03042,0.757432,0,16.18,0,0,1.03125,0,1,0,0,-1.4,-0.69,1.4,0.71,0,0,0,0
53823,53828,0.000288,0.001031,0,0,0,0,0,0,1,0,0,4.2,2.1,-4.2,-2.1,0,0,0,0
53823,53829,0.000227,0.001157,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
53824,53826,0.023413,0.369307,0,47.01,0,0,1,0,1,0,0,1.4,0.71,-1.4,-0.7,0,0,0,0
53825,53826,0.023413,0.369307,0,47.01,0,0,1,0,1,0,0,1.4,0.71,-1.4,-0.7,0,0,0,0
53830,53831,0.373366,9.439716,0,1.38,0,0,1.05,0,1,0,0,-0.8,-0.34,0.8,0.41,0,0,0,0
53830,53832,0.02515,0.447599,0,19.42,0,0,1.0125,0,1,0,0,-1.6,-0.8,1.6,0.81,0,0,0,0
53830,53833,0.057175,0.934451,0,19.2,0,0,1.01875,0,1,0,0,-1.6,-0.79,1.6,0.81,0,0,0,0
53830,53834,0.00023,0.00118,0,0,0,0,0,0,1,0,0,3.99,1.92,-3.99,-1.92,0,0,0,0
53834,59570,0.032418,0.077411,0.00589,70.25,0,0,0,0,1,0,0,-42.39,19.03,43.04,-18.12,0,0,0,0
53835,53836,0.006646,0.169866,0,52.66,0,0,1.00625,0,1,0,0,-8.7,1.08,8.7,-0.97,0,0,0,0
53835,53837,0.01185,0.239246,0,52.55,0,0,1.00625,0,1,0,0,-8.69,1.13,8.7,-0.97,0,0,0,0
53835,53838,0.009142,0.200101,0,52.5,0,0,1.00625,0,1,0,0,-8.69,1.1,8.7,-0.97,0,0,0,0
53835,53839,0.000237,0.001194,0,0,0,0,0,0,1,0,0,26.08,-3.32,-26.08,3.33,0,0,0,0
53835,53840,0.000209,0.001114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53839,53964,0.010152,0.024518,0.00083,57.42,0,0,0,0,1,0,0,4.17,-6.44,-4.17,6.36,0,0,0,0
53841,53842,0.01367,0.302001,0,38.94,0,0,0.99375,0,1,0,0,-2,-0.92,2,0.93,0,0,0,0
53841,53843,0.024383,0.524493,0,24.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53841,53844,0.000271,0.001066,0,0,0,0,0,0,1,0,0,2,0.92,-2,-0.92,0,0,0,0
53844,53955,0.0427,0.115467,0.00265,60.66,0,0,0,0,1,0,0,-13.46,-0.16,13.53,0.06,0,0,0,0
53845,53846,0.000222,0.00111,0,0,0,0,0,0,1,0,0,2.4,1.22,-2.4,-1.22,0,0,0,0
53847,53848,0.034443,0.791936,0,18.85,0,0,0.9875,0,1,0,0,-1.6,0.2,1.6,-0.18,0,0,0,0
53847,53849,0.040035,0.784057,0,18.56,0,0,0.9875,0,1,0,0,-1.6,0.2,1.6,-0.18,0,0,0,0
53847,53850,0.623133,13.223386,0,1.04,0,0,0.9875,0,1,0,0,-0.8,0.17,0.8,-0.09,0,0,0,0
53847,53851,0.000233,0.001117,0,0,0,0,0,0,1,0,0,3.99,-0.56,-3.99,0.56,0,0,0,0
53847,53852,0.000254,0.001178,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53853,53854,0.000281,0.001028,0,0,0,0,0,0,1,0,0,1.8,0.84,-1.8,-0.84,0,0,0,0
53919,53854,0.007027,0.017604,0.00058,59.81,0,0,0,0,1,0,0,-9.93,2.84,9.93,-2.89,0,0,0,0
53854,59712,0.047275,0.105896,0.00582,61.12,0,0,0,0,1,0,0,-11.13,4.47,11.2,-4.93,0,0,0,0
53854,59907,0.009773,0.029493,0.00053,50.65,0,0,0,0,1,0,0,2.99,-0.74,-2.99,0.69,0,0,0,0
53856,53855,0.000314,0.014331,0,487.6,0,0,1.00625,0,1,0,0,-239.77,-5.67,239.94,13.3,0,0,0,0
53855,53860,0.000229,0.014703,0,458.89,0,0,1.0375,0,1,0,0,-246.33,-114.69,246.5,125.47,0,0,0,0
53855,53861,0.000377,0.025417,0,458.69,0,0,1.05,0,1,0,0,-246.22,-106.85,246.5,125.47,0,0,0,0
53855,53862,0.000185,0.010338,0,458.07,0,0,1.03125,0,1,0,0,-246.36,-117.9,246.5,125.47,0,0,0,0
53855,53863,0.000263,0.001121,0,0,0,0,0,0,1,0,0,498.98,-121.1,-498.34,123.83,0,0,0,0
53856,53859,0.012566,0.381557,0,101.77,0,0,1,0,1,0,0,18.61,-4.3,-18.56,5.57,0,0,0,0
53856,53864,0.00024,0.001064,0,0,0,0,0,0,1,0,0,221.17,9.97,-221.06,-9.49,0,0,0,0
53857,53859,-0.005562,-0.168891,0,76.77,0,0,1,0,1,0,0,-18.58,5.01,18.56,-5.57,0,0,0,0
53858,53859,0.038131,1.157866,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53863,53960,0.000872,0.010303,0.18626,1078.57,0,0,0,0,1,0,0,-90.57,-138.26,90.77,120.14,0,0,0,0
53865,53866,0.000267,0.001034,0,0,0,0,0,0,1,0,0,16,8.14,-16,-8.14,0,0,0,0
53866,53890,0.012619,0.033568,0.00234,71.08,0,0,0,0,1,0,0,-26.28,-15.88,26.39,15.92,0,0,0,0
53867,53872,0.031714,0.087448,0.00292,38.81,0,0,0,0,1,0,0,0,-0.46,-0,0.13,0,0,0,0
53868,53869,0.030979,0.580718,0,21.6,0,0,1.01875,0,1,0,0,-1.8,0.28,1.8,-0.26,0,0,0,0
