F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
53868,53870,0.023082,0.383256,0,35.63,0,0,1.01875,0,1,0,0,-1.8,0.27,1.8,-0.26,0,0,0,0
53868,53871,0.049588,0.716414,0,21.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53868,53872,0.000236,0.001022,0,0,0,0,0,0,1,0,0,3.6,-0.55,-3.6,0.55,0,0,0,0
53868,53873,0.000292,0.001105,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53874,53875,0.012028,0.267082,0,53.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53874,53876,0.000225,0.001178,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53877,53878,0.000212,0.00112,0,0,0,0,0,0,1,0,0,2.5,0.53,-2.5,-0.53,0,0,0,0
53878,53974,0.015175,0.035281,0.00132,43.87,0,0,0,0,1,0,0,0.85,1,-0.85,-1.14,0,0,0,0
53879,53880,0.002656,0.062598,0,67.08,0,0,1,0,1,0,0,-26.98,3.72,27,-3.29,0,0,0,0
53879,53881,0.000204,0.001064,0,0,0,0,0,0,1,0,0,26.98,-3.72,-26.98,3.73,0,0,0,0
53879,53882,0.000295,0.001011,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
53879,53883,0.000261,0.001016,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53970,53881,0.003311,0.005551,0.00028,58.77,0,0,0,0,1,0,0,17.67,13.78,-17.65,-13.79,0,0,0,0
53884,53885,0.012012,0.26863,0,35.54,0,0,0.99375,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
53884,53886,0.020471,0.492381,0,21.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53884,53887,0.000231,0.00101,0,0,0,0,0,0,1,0,0,1.8,0.83,-1.8,-0.83,0,0,0,0
53889,53888,0.000298,0.016854,0,547.31,0,0,1.0375,0,1,0,0,-167.31,-71.06,167.41,76.54,0,0,0,0
53889,53888,0.000298,0.016854,0,547.31,0,0,1.0375,0,1,0,0,-167.31,-71.06,167.41,76.54,0,0,0,0
53889,53888,0.000298,0.016854,0,547.31,0,0,1.0375,0,1,0,0,-167.31,-71.06,167.41,76.54,0,0,0,0
53888,53891,0.00041,0.028715,0,470.65,0,0,1,0,1,0,0,-67.43,-114.43,67.49,119.3,0,0,0,0
53890,53889,0.004796,0.135081,0,111.44,0,0,1.03125,0,1,0,0,-38.57,-18.17,38.65,20.53,0,0,0,0
53890,53889,0.004796,0.135081,0,111.44,0,0,1.03125,0,1,0,0,-38.57,-18.17,38.65,20.53,0,0,0,0
53890,53889,0.004796,0.135081,0,111.44,0,0,1.03125,0,1,0,0,-38.57,-18.17,38.65,20.53,0,0,0,0
53889,53893,0.000215,0.001135,0,0,0,0,0,0,1,0,0,385.98,151.56,-385.64,-149.78,0,0,0,0
53889,53894,0.000277,0.001183,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53890,53892,0.009052,0.199074,0,38.85,0,0,1,0,1,0,0,-2,-0.92,2,0.93,0,0,0,0
53895,53896,0.024693,0.568153,0,24.11,0,0,1,0,1,0,0,-2,0.02,2,0,0,0,0,0
53895,53897,0.000298,0.001113,0,0,0,0,0,0,1,0,0,2,-0.02,-2,0.02,0,0,0,0
53981,53897,0.020043,0.028006,0.00211,47.15,0,0,0,0,1,0,0,-4.15,7.42,4.16,-7.62,0,0,0,0
53899,53898,0.006216,0.165568,0,88.18,0,0,1.025,0,1,0,0,-34.97,-15.16,35.06,17.44,0,0,0,0
53898,53903,0.007555,0.231953,0,59.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53898,53904,0.018641,0.567504,0,19.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53898,53905,0.000228,0.001059,0,0,0,0,0,0,1,0,0,-35.06,-17.44,35.06,17.45,0,0,0,0
53898,53906,0.000268,0.001185,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53899,53902,-0.000427,-0.00918,0,136.4,0,0,1,0,1,0,0,-15.36,2.1,15.36,-2.12,0,0,0,0
53900,53902,0.006827,0.146922,0,68.2,0,0,1,0,1,0,0,2,-0.24,-2,0.25,0,0,0,0
53901,53902,0.006827,0.146922,0,68.2,0,0,1,0,1,0,0,13.38,-1.63,-13.36,1.87,0,0,0,0
53913,53905,0.001473,0.008568,0.05746,215.09,0,0,0,0,1,0,0,66.99,9.48,-66.93,-15.53,0,0,0,0
53907,53908,0.010002,0.173481,0,52.06,0,0,1,0,1,0,0,-8.53,1.06,8.53,-0.95,0,0,0,0
53907,53909,0.009604,0.185363,0,52.04,0,0,1,0,1,0,0,-8.53,1.07,8.53,-0.95,0,0,0,0
53907,53910,0.013965,0.267641,0,51.95,0,0,1,0,1,0,0,-8.52,1.13,8.53,-0.95,0,0,0,0
53907,53911,0.000225,0.001111,0,0,0,0,0,0,1,0,0,25.58,-3.26,-25.58,3.27,0,0,0,0
53913,53912,0.000793,0.040291,0,382.24,0,0,1.01875,0,1,0,0,-112.13,-17.45,112.22,22.27,0,0,0,0
53912,53914,0.000266,0.015034,0,852.54,0,0,1.0375,0,1,0,0,-654.64,-127.29,655.8,193.07,0,0,0,0
53912,53915,0.000279,0.001101,0,0,0,0,0,0,1,0,0,542.41,105.02,-541.64,-101.95,0,0,0,0
53912,53916,0.000244,0.001119,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
53912,53917,0.000285,0.001124,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53918,53919,0.000231,0.001162,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53918,53920,0.000272,0.001159,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53919,59907,0.010406,0.031069,0.00094,50.69,0,0,0,0,1,0,0,-2.99,0.59,2.99,-0.69,0,0,0,0
53921,53922,0.000287,0.001121,0,0,0,0,0,0,1,0,0,4,0,-4,0,0,0,0,0
53921,53923,0.000298,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53924,53925,0.000209,0.00104,0,0,0,0,0,0,1,0,0,68,34.61,-67.99,-34.55,0,0,0,0
53924,53926,0.000221,0.001023,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53928,53927,0.000662,0.03869,0,404.63,0,0,1,0,1,0,0,-155.43,-15.83,155.58,24.64,0,0,0,0
53927,53930,0.000547,0.032491,0,332.33,0,0,1.0375,0,1,0,0,-84.95,-40.42,85,43.26,0,0,0,0
53927,53931,0.000632,0.044089,0,331.94,0,0,1.04375,0,1,0,0,-84.94,-39.4,85,43.26,0,0,0,0
53927,53932,0.000492,0.033193,0,331.01,0,0,1.0375,0,1,0,0,-84.96,-40.36,85,43.27,0,0,0,0
53927,53933,0.000728,0.044737,0,328.03,0,0,1.04375,0,1,0,0,-84.94,-39.34,85,43.26,0,0,0,0
53927,53934,0.000511,0.034704,0,327.7,0,0,1.0375,0,1,0,0,-84.96,-40.23,85,43.27,0,0,0,0
53927,53935,0.00077,0.051524,0,309.82,0,0,1.04375,0,1,0,0,-65.26,-30.56,65.3,33.24,0,0,0,0
53927,53936,0.000663,0.048657,0,306.66,0,0,1.0375,0,1,0,0,-65.27,-30.73,65.3,33.24,0,0,0,0
53927,53937,0.000208,0.001031,0,0,0,0,0,0,1,0,0,399.69,236.42,-399.28,-234.37,0,0,0,0
53927,53938,0.000268,0.001073,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
53927,53939,0.000206,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
53929,53928,0.00403,0.161996,0,87.92,0,0,1,0,1,0,0,-30.26,-0.09,30.3,1.48,0,0,0,0
59561,53940,0.02463,0.068348,0.01095,50.48,0,0,0,0,1,0,0,-1.36,21.55,1.47,-22.38,0,0,0,0
53941,53942,0.00859,0.16788,0,68.41,0,0,1.025,0,1,0,0,-31.9,-13.09,32,15.04,0,0,0,0
53941,53943,0.000297,0.001037,0,0,0,0,0,0,1,0,0,31.9,13.09,-31.9,-13.08,0,0,0,0
53941,53944,0.000282,0.001088,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
53941,53945,0.000243,0.001158,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
53946,53947,0.010909,0.188955,0,46.67,0,0,1.00625,0,1,0,0,-5.4,-2.45,5.4,2.52,0,0,0,0
53946,53948,0.000226,0.001087,0,0,0,0,0,0,1,0,0,5.4,2.45,-5.4,-2.45,0,0,0,0
53950,53951,0.000248,0.001179,0,0,0,0,0,0,1,0,0,13.2,6.72,-13.2,-6.72,0,0,0,0
53954,53953,0.000577,0.036119,0,343.67,0,0,1,0,1,0,0,-65.32,-14.59,65.34,16.05,0,0,0,0
53953,53956,0.000728,0.03571,0,384.52,0,0,1.06875,0,1,0,0,-171.76,-47.32,172,58.88,0,0,0,0
53953,53957,0.000495,0.029091,0,384.46,0,0,1.06875,0,1,0,0,-171.84,-49.39,172,58.88,0,0,0,0
53953,53958,0.000415,0.027473,0,384.44,0,0,1.06875,0,1,0,0,-171.86,-49.9,172,58.88,0,0,0,0
53953,53959,0.00058,0.032415,0,384.13,0,0,1.06875,0,1,0,0,-171.81,-48.34,172,58.88,0,0,0,0
53953,53960,0.000247,0.001045,0,0,0,0,0,0,1,0,0,621.94,178.91,-621.02,-175,0,0,0,0
53953,53961,0.000275,0.001189,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
53955,53954,0.004235,0.138287,0,73.21,0,0,1,0,1,0,0,-13.53,-0.06,13.54,0.28,0,0,0,0
53963,53962,0.000483,0.03037,0,470.43,0,0,1.0375,0,1,0,0,-189.75,-74.02,189.94,86.21,0,0,0,0
53962,53965,0.000509,0.0132,0,468.94,0,0,1,0,1,0,0,-255.67,-73.69,256,82.31,0,0,0,0
53962,53966,0.000229,0.001075,0,0,0,0,0,0,1,0,0,65.73,-12.52,-65.72,12.57,0,0,0,0
53964,53963,0.004566,0.152831,0,73.86,0,0,1.00625,0,1,0,0,-8.52,-1.64,8.53,1.75,0,0,0,0
53963,53967,0.000218,0.001114,0,0,0,0,0,0,1,0,0,181.22,72.27,-181.14,-71.89,0,0,0,0
53968,53969,0.015254,0.237766,0,46.41,0,0,1.0375,0,1,0,0,-5.39,-2.43,5.4,2.52,0,0,0,0
53968,53970,0.000273,0.001019,0,0,0,0,0,0,1,0,0,5.39,2.43,-5.39,-2.43,0,0,0,0
53968,53971,0.000241,0.00108,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
53972,53973,0.005,0.05,0,6.54,0,0,1,0,1,0,0,-1,0.14,1,-0.14,0,0,0,0
53972,53974,0.000253,0.001024,0,0,0,0,0,0,1,0,0,1,-0.14,-1,0.14,0,0,0,0
53975,53976,0.014346,0.292816,0,41.58,0,0,1,0,1,0,0,-2.32,-1.07,2.33,1.08,0,0,0,0
53975,53977,0.012412,0.267983,0,41.56,0,0,1,0,1,0,0,-2.32,-1.07,2.33,1.08,0,0,0,0
53975,53978,0.015869,0.379198,0,38.23,0,0,1,0,1,0,0,-1.84,-0.84,1.84,0.86,0,0,0,0
53975,53979,0.017324,0.349037,0,38.22,0,0,1,0,1,0,0,-1.84,-0.84,1.84,0.86,0,0,0,0
53975,53980,0.024901,0.491061,0,23.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
53975,53981,0.000286,0.001106,0,0,0,0,0,0,1,0,0,8.33,3.82,-8.33,-3.82,0,0,0,0
53975,53982,0.000245,0.001142,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
55027,55001,0.033519,0.09266,0.00328,52.79,0,0,0,0,1,0,0,-5.52,7.57,5.55,-7.84,0,0,0,0
55001,55124,0.012203,0.026836,0.00534,48.31,0,0,0,0,1,0,0,-1.87,5.87,1.88,-6.42,0,0,0,0
55001,55641,0.048616,0.122773,0.00213,58.2,0,0,0,0,1,0,0,-13.38,-1.51,13.46,1.49,0,0,0,0
55002,55005,0.005937,0.029857,0.0099,249.48,0,0,0,0,1,0,0,76.68,-7.51,-76.34,8.15,0,0,0,0
55002,55005,0.005937,0.029857,0.0099,249.48,0,0,0,0,1,0,0,76.68,-7.51,-76.34,8.15,0,0,0,0
55002,55045,0.006083,0.032061,0.02177,217.84,0,0,0,0,1,0,0,56.04,10.29,-55.86,-11.57,0,0,0,0
55002,55538,0.005755,0.02879,0.01234,260.24,0,0,0,0,1,0,0,-82.69,0.31,83.06,0.25,0,0,0,0
55002,55538,0.005755,0.02879,0.01234,260.24,0,0,0,0,1,0,0,-82.69,0.31,83.06,0.25,0,0,0,0
55002,55538,0.005755,0.02879,0.01234,260.24,0,0,0,0,1,0,0,-82.69,0.31,83.06,0.25,0,0,0,0
55004,55003,0.008072,0.220973,0,73.41,0,0,1,0,1,0,0,-17.47,4.2,17.5,-3.53,0,0,0,0
55003,55005,0.000227,0.001168,0,0,0,0,0,0,1,0,0,-50.6,-5,50.61,5.03,0,0,0,0
55003,55006,0.000263,0.001064,0,0,0,0,0,0,1,0,0,33.1,8.52,-33.1,-8.51,0,0,0,0
55043,55004,0.045185,0.071148,0.00354,47.79,0,0,0,0,1,0,0,7.88,3.69,-7.85,-4.02,0,0,0,0
55074,55004,0.01069,0.025496,0.0026,62.82,0,0,0,0,1,0,0,-25.26,0.06,25.32,-0.18,0,0,0,0
55005,55078,0.006904,0.042276,0.04821,239.7,0,0,0,0,1,0,0,102.08,-21.33,-101.37,20.59,0,0,0,0
55007,55008,0.000202,0.00116,0,0,0,0,0,0,1,0,0,12.66,0.84,-12.66,-0.84,0,0,0,0
55007,55038,0.00844,0.024894,0.01383,54.37,0,0,0,0,1,0,0,-4.35,6.17,4.35,-7.61,0,0,0,0
55063,55007,0.020828,0.053252,0.00751,52.47,0,0,0,0,1,0,0,8.34,6.28,-8.32,-7.01,0,0,0,0
55047,55009,0.037873,0.09339,0.00548,64.13,0,0,0,0,1,0,0,-22.63,6.19,22.82,-6.31,0,0,0,0
55009,55049,0.02999,0.093349,0.00256,69.5,0,0,0,0,1,0,0,-30.03,3.74,30.28,-3.24,0,0,0,0
55010,55011,0.000278,0.001126,0,0,0,0,0,0,1,0,0,10.75,6.39,-10.75,-6.39,0,0,0,0
55010,55018,0.043187,0.10623,0.00458,107.48,0,0,0,0,1,0,0,-29.59,-0.72,29.96,1.12,0,0,0,0
55035,55010,0.023808,0.054502,0.00185,55.54,0,0,0,0,1,0,0,-9.62,-0.75,9.64,0.61,0,0,0,0
55038,55010,0.047942,0.095926,0.00218,57.56,0,0,0,0,1,0,0,-9.15,6.17,9.2,-6.29,0,0,0,0
55013,55012,0.008192,0.224299,0,67.65,0,0,1.0375,0,1,0,0,-10.29,-9.54,10.31,9.98,0,0,0,0
55012,55014,0.000288,0.001055,0,0,0,0,0,0,1,0,0,35.59,4.31,-35.58,-4.3,0,0,0,0
55123,55012,0.006124,0.032046,0.02109,241.44,0,0,0,0,1,0,0,115.63,-2.51,-114.86,4.31,0,0,0,0
55058,55013,0.00402,0.013769,0.00139,57.41,0,0,0,0,1,0,0,-10.28,-9.67,10.29,9.54,0,0,0,0
55015,55016,0.000255,0.001041,0,0,0,0,0,0,1,0,0,-35.58,-10.82,35.59,10.83,0,0,0,0
55018,55016,0.022404,0.071492,0.00231,46.99,0,0,0,0,1,0,0,2.53,-3.12,-2.52,2.89,0,0,0,0
55016,55023,0.008695,0.021722,0.00114,79.55,0,0,0,0,1,0,0,-33.06,-13.72,33.17,13.85,0,0,0,0
55018,55017,0.002758,0.081889,0,91.24,0,0,1,0,1,0,0,-32.49,2,32.51,-1.19,0,0,0,0
55017,55019,0.000267,0.001072,0,0,0,0,0,0,1,0,0,40.26,16.05,-40.25,-16.03,0,0,0,0
55017,55020,0.000276,0.001067,0,0,0,0,0,0,1,0,0,-72.77,-14.86,72.78,14.91,0,0,0,0
55024,55020,0.003795,0.020041,0.00732,229.3,0,0,0,0,1,0,0,72.98,15.16,-72.78,-14.91,0,0,0,0
55022,55021,0.000376,0.013836,0,518.75,0,0,1.01875,0,1,0,0,-150.61,-46.85,150.7,50.15,0,0,0,0
55022,55021,0.000376,0.013836,0,518.75,0,0,1.01875,0,1,0,0,-150.61,-46.85,150.7,50.15,0,0,0,0
55021,55025,0.000253,0.001017,0,0,0,0,0,0,1,0,0,-301.4,-100.29,301.64,101.26,0,0,0,0
55023,55022,0.004126,0.12436,0,90.35,0,0,1.01875,0,1,0,0,-33.17,-13.85,33.22,15.39,0,0,0,0
55022,55024,0.000208,0.001189,0,0,0,0,0,0,1,0,0,268,78.32,-267.85,-77.47,0,0,0,0
55037,55024,0.0012,0.0065,0.00383,223.82,0,0,0,0,1,0,0,-38.91,-50.85,38.96,50.68,0,0,0,0
55024,55538,0.005969,0.035226,0.0198,240.56,0,0,0,0,1,0,0,115.67,7.04,-114.93,-4.79,0,0,0,0
55025,55125,0.00073,0.009626,0.21937,1202.02,0,0,0,0,1,0,0,-645.24,17.74,648.11,-3.41,0,0,0,0
55025,55530,0.001447,0.017409,0.39854,1216.29,0,0,0,0,1,0,0,583.48,-54,-578.83,67.41,0,0,0,0
55531,55025,0.000472,0.006308,0.10056,1206.06,0,0,0,0,1,0,0,-515.8,47.67,516.99,-42.44,0,0,0,0
55025,55589,0.000664,0.00822,0.18287,1356.73,0,0,0,0,1,0,0,-778.8,14.3,782.59,13.07,0,0,0,0
55025,55589,0.000664,0.00822,0.18287,1356.73,0,0,0,0,1,0,0,-778.8,14.3,782.59,13.07,0,0,0,0
55600,55025,0.00121,0.01492,0.39695,1268.02,0,0,0,0,1,0,0,-793.44,98.94,800.75,-51.16,0,0,0,0
55026,55027,0.000238,0.001043,0,0,0,0,0,0,1,0,0,-4.05,-1.76,4.05,1.76,0,0,0,0
55027,55058,0.037519,0.093942,0.00382,44.45,0,0,0,0,1,0,0,1.48,-9.34,-1.45,9,0,0,0,0
55028,55029,0.000257,0.001113,0,0,0,0,0,0,1,0,0,6.25,0.82,-6.25,-0.82,0,0,0,0
55028,55030,0.000214,0.001196,0,0,0,0,0,0,1,0,0,1.21,0.44,-1.21,-0.44,0,0,0,0
55028,55082,0.062114,0.161227,0.00613,54.22,0,0,0,0,1,0,0,8.5,-4.76,-8.45,4.25,0,0,0,0
55028,55520,0.069193,0.120751,0.00366,58.46,0,0,0,0,1,0,0,-15.96,3.49,16.14,-3.57,0,0,0,0
55032,55031,0.00277,0.086138,0,64.86,0,0,1.04375,0,1,0,0,16.32,-37.01,-16.28,38.44,0,0,0,0
55031,55033,0.00025,0.001012,0,0,0,0,0,0,1,0,0,16.28,-38.44,-16.27,38.45,0,0,0,0
55047,55032,0.107823,0.191231,0.00525,69.05,0,0,0,0,1,0,0,35.08,-14.18,-33.67,16.11,0,0,0,0
55032,55074,0.016325,0.035034,0.03875,109.72,0,0,0,0,1,0,0,32.11,3.11,-31.95,-6.89,0,0,0,0
55583,55032,0.04465,0.118837,0.00766,73.51,0,0,0,0,1,0,0,36.77,-8.79,-36.19,9.52,0,0,0,0
55584,55033,0.007613,0.035202,0.02187,183.81,0,0,0,0,1,0,0,-16.15,36.69,16.27,-38.45,0,0,0,0
55035,55034,0.00343,0.099665,0,87.86,0,0,1,0,1,0,0,-29.95,-3.92,29.98,4.8,0,0,0,0
55034,55036,0.00025,0.001114,0,0,0,0,0,0,1,0,0,-29.98,-4.8,29.99,4.81,0,0,0,0
55036,55037,0.006787,0.041562,0.01402,243.26,0,0,0,0,1,0,0,-110.26,-11.42,111.06,14.79,0,0,0,0
55036,55713,0.002825,0.016483,0.01509,234.13,0,0,0,0,1,0,0,80.28,6.61,-80.1,-7.17,0,0,0,0
55069,55037,0.008888,0.035474,0.01989,258.9,0,0,0,0,1,0,0,112.77,-10.55,-111.72,12.58,0,0,0,0
55038,55039,0.000211,0.001133,0,0,0,0,0,0,1,0,0,4.8,1.43,-4.8,-1.43,0,0,0,0
55040,55041,0.000286,0.001148,0,0,0,0,0,0,1,0,0,14.53,5.83,-14.53,-5.82,0,0,0,0
55040,55043,0.009917,0.025204,0.00262,69.8,0,0,0,0,1,0,0,-27.95,-1.55,28.02,1.45,0,0,0,0
55060,55040,0.026863,0.063413,0.00922,59.81,0,0,0,0,1,0,0,-13.37,3.41,13.42,-4.28,0,0,0,0
55043,55042,0.003239,0.112274,0,89.93,0,0,1.025,0,1,0,0,-35.9,-5.14,35.94,6.58,0,0,0,0
55042,55044,0.000217,0.001149,0,0,0,0,0,0,1,0,0,19.91,4.95,-19.91,-4.95,0,0,0,0
55042,55045,0.00021,0.001147,0,0,0,0,0,0,1,0,0,-55.85,-11.54,55.86,11.57,0,0,0,0
55046,55047,0.000275,0.001047,0,0,0,0,0,0,1,0,0,-10.93,-3.3,10.93,3.3,0,0,0,0
55047,55076,0.027745,0.056238,0.00234,64.31,0,0,0,0,1,0,0,-23.38,4.69,23.52,-4.65,0,0,0,0
55049,55048,0.004732,0.124606,0,102.46,0,0,1.0125,0,1,0,0,-30.85,-0.99,30.89,2.09,0,0,0,0
55049,55048,0.004732,0.124606,0,102.46,0,0,1.0125,0,1,0,0,-30.85,-0.99,30.89,2.09,0,0,0,0
55048,55050,0.00024,0.001101,0,0,0,0,0,0,1,0,0,-61.78,-4.19,61.79,4.23,0,0,0,0
55586,55050,0.004997,0.025058,0.01158,221.67,0,0,0,0,1,0,0,61.97,3.85,-61.79,-4.23,0,0,0,0
55052,55051,0.004941,0.145395,0,75.13,0,0,1,0,1,0,0,-17.03,2.99,17.05,-2.59,0,0,0,0
55051,55053,0.000216,0.001116,0,0,0,0,0,0,1,0,0,-17.05,2.59,17.05,-2.58,0,0,0,0
55055,55052,0.009303,0.020105,0.00242,65.01,0,0,0,0,1,0,0,23.96,-1.52,-23.91,1.36,0,0,0,0
55632,55052,0.017157,0.040503,0.00141,58.34,0,0,0,0,1,0,0,11.14,10.66,-11.11,-10.72,0,0,0,0
55053,55088,0.005227,0.021385,0.00814,223.13,0,0,0,0,1,0,0,-69.54,-11.26,69.78,11.39,0,0,0,0
55053,55096,0.004553,0.03121,0.04201,214.66,0,0,0,0,1,0,0,52.49,13.84,-52.36,-17.38,0,0,0,0
55055,55054,0.003618,0.12366,0,75.75,0,0,1,0,1,0,0,-18.41,4.7,18.42,-4.29,0,0,0,0
55054,55056,0.000296,0.001011,0,0,0,0,0,0,1,0,0,52.06,23.42,-52.05,-23.38,0,0,0,0
55054,55057,0.000266,0.001189,0,0,0,0,0,0,1,0,0,-70.49,-19.13,70.5,19.19,0,0,0,0
55091,55055,0.014059,0.032749,0.00192,69.67,0,0,0,0,1,0,0,13.92,1.04,-13.89,-1.19,0,0,0,0
55055,55099,0.009497,0.024237,0.001,53.56,0,0,0,0,1,0,0,8.34,-2,-8.33,1.91,0,0,0,0
55088,55057,0.003192,0.016197,0.00363,226.46,0,0,0,0,1,0,0,70.66,19.62,-70.5,-19.19,0,0,0,0
55060,55059,0.007609,0.255089,0,67.29,0,0,1.025,0,1,0,0,11.48,-7.18,-11.47,7.64,0,0,0,0
55059,55061,0.000295,0.00116,0,0,0,0,0,0,1,0,0,42.86,4.61,-42.86,-4.59,0,0,0,0
55059,55062,0.000209,0.001004,0,0,0,0,0,0,1,0,0,-31.39,-12.25,31.4,12.26,0,0,0,0
55413,55060,0.049198,0.104733,0.004,50.79,0,0,0,0,1,0,0,-1.88,-4.18,1.89,3.78,0,0,0,0
55062,55078,0.005937,0.03011,0.00852,239.17,0,0,0,0,1,0,0,-119.25,23.82,120.08,-20.49,0,0,0,0
55296,55062,0.007805,0.044376,0.03582,369.87,0,0,0,0,1,0,0,-162.63,47.12,164.74,-38.9,0,0,0,0
55063,55064,0.000221,0.00103,0,0,0,0,0,0,1,0,0,3.84,1.37,-3.84,-1.37,0,0,0,0
55065,55063,0.038815,0.107764,0.00429,49.42,0,0,0,0,1,0,0,-3.37,-1.28,3.37,0.83,0,0,0,0
55709,55063,0.01549,0.040812,0.0012,59.09,0,0,0,0,1,0,0,15.6,8.48,-15.55,-8.48,0,0,0,0
55065,55709,0.070376,0.182613,0.00381,51.82,0,0,0,0,1,0,0,-5.46,-2.62,5.48,2.27,0,0,0,0
55067,55066,0.006679,0.198377,0,80.24,0,0,1.05,0,1,0,0,-18.24,-23.41,18.3,25.21,0,0,0,0
55066,55068,0.000275,0.001089,0,0,0,0,0,0,1,0,0,-18.3,-25.21,18.3,25.22,0,0,0,0
55067,55127,0.013458,0.037686,0.00367,68,0,0,0,0,1,0,0,-27.55,4.46,27.65,-4.58,0,0,0,0
55067,55641,0.01063,0.02762,0.00112,51.91,0,0,0,0,1,0,0,3.87,1.57,-3.87,-1.69,0,0,0,0
55068,55105,0.001793,0.010243,0.01937,219.13,0,0,0,0,1,0,0,44.92,25.72,-44.87,-27.52,0,0,0,0
55586,55068,0.003121,0.018368,0.02104,230.69,0,0,0,0,1,0,0,63.41,49.77,-63.22,-50.94,0,0,0,0
55070,55069,0.003226,0.097651,0,87.45,0,0,1.0125,0,1,0,0,-31.93,3.48,31.96,-2.56,0,0,0,0
55069,55071,0.00026,0.001016,0,0,0,0,0,0,1,0,0,41.92,5.53,-41.92,-5.52,0,0,0,0
55069,55586,0.005158,0.025832,0.0095,252.12,0,0,0,0,1,0,0,-93.32,3.78,93.74,-2.75,0,0,0,0
55069,55586,0.005158,0.025832,0.0095,252.12,0,0,0,0,1,0,0,-93.32,3.78,93.74,-2.75,0,0,0,0
55070,55076,0.045119,0.113623,0.01061,70.74,0,0,0,0,1,0,0,31.93,-3.48,-31.51,3.35,0,0,0,0
55072,55073,0.000221,0.001035,0,0,0,0,0,0,1,0,0,2.49,0.45,-2.49,-0.45,0,0,0,0
55072,55520,0.047832,0.121246,0.00399,43.76,0,0,0,0,1,0,0,-1.22,-0.33,1.22,-0.09,0,0,0,0
55072,55541,0.06177,0.172815,0.00383,43.68,0,0,0,0,1,0,0,-1.26,-0.12,1.26,-0.29,0,0,0,0
55074,55075,0.000215,0.001109,0,0,0,0,0,0,1,0,0,12.1,3.3,-12.1,-3.3,0,0,0,0
55074,55336,0.07216,0.132466,0.00707,75.29,0,0,0,0,1,0,0,45.11,3.54,-43.71,-1.7,0,0,0,0
55077,55090,0.001957,0.011338,0.00691,187.3,0,0,0,0,1,0,0,-9.61,-13.56,9.62,12.86,0,0,0,0
55077,55577,0.051878,0.2806,0.05509,203.4,0,0,0,0,1,0,0,-30.2,-2.88,30.64,-0.65,0,0,0,0
55079,55078,0.00415,0.148563,0,48.81,0,0,1.0125,0,1,0,0,0,0,0,0,0,0,0,0
55078,55080,0.000252,0.001172,0,0,0,0,0,0,1,0,0,21.14,9.93,-21.14,-9.93,0,0,0,0
55081,55082,0.000235,0.001104,0,0,0,0,0,0,1,0,0,-4.15,-0.64,4.15,0.64,0,0,0,0
55083,55084,0.000268,0.001045,0,0,0,0,0,0,1,0,0,10.18,3.13,-10.18,-3.13,0,0,0,0
55083,55085,0.000294,0.001016,0,0,0,0,0,0,1,0,0,-10.18,-3.13,10.18,3.13,0,0,0,0
55085,55086,0.011451,0.028166,0.00152,57.06,0,0,0,0,1,0,0,13.16,7.95,-13.13,-8.05,0,0,0,0
55112,55085,0.035644,0.094035,0.0029,56.37,0,0,0,0,1,0,0,-9.55,4.73,9.58,-4.94,0,0,0,0
55121,55085,0.052698,0.144223,0.00339,52.24,0,0,0,0,1,0,0,6.04,-2.08,-6.02,1.76,0,0,0,0
55085,55683,0.02189,0.057242,0.00235,67.1,0,0,0,0,1,0,0,-26.91,-7.9,27.07,8.06,0,0,0,0
55086,55091,0.012196,0.029244,0.00283,50.84,0,0,0,0,1,0,0,-1.97,6.1,1.98,-6.39,0,0,0,0
55087,55088,0.000284,0.001027,0,0,0,0,0,0,1,0,0,-39.51,-13.71,39.51,13.73,0,0,0,0
55087,55089,0.000289,0.001175,0,0,0,0,0,0,1,0,0,39.51,13.71,-39.5,-13.69,0,0,0,0
55682,55088,0.003961,0.01393,0.01588,252.74,0,0,0,0,1,0,0,90.29,21.77,-89.98,-22.37,0,0,0,0
55682,55088,0.003961,0.01393,0.01588,252.74,0,0,0,0,1,0,0,90.29,21.77,-89.98,-22.37,0,0,0,0
55091,55090,0.00378,0.116971,0,74.93,0,0,1,0,1,0,0,-15.9,5.35,15.91,-5.04,0,0,0,0
55090,55092,0.000243,0.001128,0,0,0,0,0,0,1,0,0,37.96,16.89,-37.95,-16.88,0,0,0,0
55095,55090,0.001857,0.012176,0.00392,207.93,0,0,0,0,1,0,0,-49.04,-0.18,49.08,0.04,0,0,0,0
55682,55090,0.004639,0.021576,0.0127,239.15,0,0,0,0,1,0,0,113.14,26.07,-112.56,-24.75,0,0,0,0
55094,55093,0.003739,0.145983,0,80.9,0,0,1.01875,0,1,0,0,-21.6,-5.63,21.62,6.33,0,0,0,0
55093,55095,0.000292,0.00115,0,0,0,0,0,0,1,0,0,-21.62,-6.33,21.62,6.34,0,0,0,0
55094,55112,0.022793,0.060554,0.00157,61.3,0,0,0,0,1,0,0,-16.43,1.52,16.48,-1.53,0,0,0,0
55095,55114,0.003543,0.015604,0.00647,226.1,0,0,0,0,1,0,0,69.22,30.31,-69.03,-30.15,0,0,0,0
55095,55638,0.002082,0.010893,0.02339,219.14,0,0,0,0,1,0,0,-41.81,-36.47,41.87,34.28,0,0,0,0
55096,55110,0.009328,0.04034,0.00997,198.56,0,0,0,0,1,0,0,29.13,6.65,-29.05,-7.34,0,0,0,0
55097,55098,0.000249,0.001199,0,0,0,0,0,0,1,0,0,11.28,3.38,-11.28,-3.38,0,0,0,0
55097,55108,0.02265,0.043905,0.0074,55.88,0,0,0,0,1,0,0,-12.87,-11.01,12.93,10.33,0,0,0,0
55097,55117,0.031338,0.068931,0.00589,43.99,0,0,0,0,1,0,0,1.6,7.63,-1.58,-8.22,0,0,0,0
55632,55099,0.015768,0.047064,0.00137,51.3,0,0,0,0,1,0,0,2.8,8.82,-2.79,-8.93,0,0,0,0
55100,55103,0.001019,0.024844,0,92.94,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55100,55104,0.000228,0.001148,0,0,0,0,0,0,1,0,0,45.73,22.31,-45.73,-22.28,0,0,0,0
55100,55105,0.000202,0.001101,0,0,0,0,0,0,1,0,0,-45.73,-22.31,45.74,22.33,0,0,0,0
55100,55106,0.000239,0.001193,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
55101,55103,0.009341,0.227705,0,46.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55102,55103,0.009341,0.227705,0,46.47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55105,55123,0.000892,0.006014,0.00172,185.29,0,0,0,0,1,0,0,-0.86,5.19,0.86,-5.37,0,0,0,0
55108,55107,0.002711,0.096305,0,67.17,0,0,1.0375,0,1,0,0,-12.93,-10.33,12.94,10.59,0,0,0,0
55107,55109,0.0003,0.001197,0,0,0,0,0,0,1,0,0,54.48,14.41,-54.47,-14.37,0,0,0,0
55107,55110,0.000296,0.001042,0,0,0,0,0,0,1,0,0,-67.42,-25,67.43,25.05,0,0,0,0
55110,55119,0.012861,0.04385,0.01553,210.41,0,0,0,0,1,0,0,-38.38,-17.71,38.6,16.83,0,0,0,0
55112,55111,0.005575,0.16137,0,63.59,0,0,1.025,0,1,0,0,-6.94,-3.19,6.94,3.28,0,0,0,0
55111,55113,0.000248,0.001101,0,0,0,0,0,0,1,0,0,62.08,26.8,-62.07,-26.76,0,0,0,0
55111,55114,0.000268,0.001182,0,0,0,0,0,0,1,0,0,-69.02,-30.09,69.03,30.15,0,0,0,0
55111,55115,0.000296,0.001111,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
55117,55116,0.004254,0.10962,0,85.36,0,0,1,0,1,0,0,-26.54,3.19,26.57,-2.45,0,0,0,0
55116,55118,0.000293,0.001131,0,0,0,0,0,0,1,0,0,37.67,10.83,-37.66,-10.81,0,0,0,0
55116,55119,0.000267,0.001106,0,0,0,0,0,0,1,0,0,-64.24,-8.38,64.25,8.42,0,0,0,0
55116,55120,0.000221,0.001149,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
55117,55730,0.005027,0.013909,0.00067,68.51,0,0,0,0,1,0,0,28.12,5.03,-28.08,-5,0,0,0,0
55119,55123,0.002297,0.013947,0.00489,223.28,0,0,0,0,1,0,0,-45.02,-11.21,45.07,10.97,0,0,0,0
55638,55119,0.004792,0.023557,0.00895,213.85,0,0,0,0,1,0,0,57.98,13.88,-57.82,-14.05,0,0,0,0
55613,55121,0.059108,0.115131,0.00713,63.61,0,0,0,0,1,0,0,22.16,-0.04,-21.9,-0.23,0,0,0,0
55123,55122,0.000295,0.019999,0,463.04,0,0,1,0,1,0,0,-193.47,-7.33,193.58,14.38,0,0,0,0
55122,55125,0.000279,0.001095,0,0,0,0,0,0,1,0,0,-193.58,-14.38,193.68,14.76,0,0,0,0
55124,55123,0.004718,0.148887,0,91.98,0,0,1,0,1,0,0,-31.86,-2.8,31.91,4.25,0,0,0,0
55124,55730,0.007756,0.02726,0.0059,70.89,0,0,0,0,1,0,0,-30.11,-5.38,30.18,5,0,0,0,0
55636,55125,0.000483,0.005242,0.07986,1121.34,0,0,0,0,1,0,0,278.1,0.68,-277.75,-5.47,0,0,0,0
55688,55125,0.000743,0.009086,0.14513,1201.36,0,0,0,0,1,0,0,566.24,17.25,-564.03,-5.88,0,0,0,0
55127,55126,0.005176,0.148793,0,70.61,0,0,1,0,1,0,0,-12.45,3.24,12.46,-3.01,0,0,0,0
55126,55128,0.000274,0.001102,0,0,0,0,0,0,1,0,0,60.11,2.89,-60.1,-2.85,0,0,0,0
55126,55638,0.002204,0.013386,0.00615,228.8,0,0,0,0,1,0,0,-72.57,0.12,72.67,-0.12,0,0,0,0
55127,55632,0.011154,0.032542,0.00232,71.41,0,0,0,0,1,0,0,-15.2,1.34,15.22,-1.52,0,0,0,0
55129,55130,0.000254,0.001148,0,0,0,0,0,0,1,0,0,47.04,9.33,-47.04,-9.3,0,0,0,0
55132,55129,0.001993,0.005513,0.0003,108.36,0,0,0,0,1,0,0,31.68,7.61,-31.66,-7.58,0,0,0,0
55735,55129,0.029785,0.074898,0.00356,60.36,0,0,0,0,1,0,0,15.45,1.55,-15.38,-1.75,0,0,0,0
55131,55134,0.002064,0.057998,0,111.94,0,0,1,0,1,0,0,29.98,-3.82,-29.96,4.34,0,0,0,0
55131,55135,0.00021,0.001197,0,0,0,0,0,0,1,0,0,47.04,8.27,-47.04,-8.24,0,0,0,0
55182,55131,0.004852,0.023695,0.03814,230.08,0,0,0,0,1,0,0,77.3,1.85,-77.02,-4.44,0,0,0,0
55132,55134,0.004239,0.119113,0,86.94,0,0,1,0,1,0,0,-29.93,5.39,29.96,-4.34,0,0,0,0
55207,55132,0.013827,0.040155,0.01885,52.8,0,0,0,0,1,0,0,-3.51,3.05,3.52,-5.01,0,0,0,0
55133,55134,0.03275,0.920272,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55137,55136,0.0002,0.014269,0,495.85,0,0,1.03125,0,1,0,0,-287.39,-61.18,287.56,73.28,0,0,0,0
55136,55138,0.000263,0.001066,0,0,0,0,0,0,1,0,0,-332.09,-84.13,332.38,85.33,0,0,0,0
55136,55139,0.000241,0.001139,0,0,0,0,0,0,1,0,0,44.52,10.85,-44.52,-10.83,0,0,0,0
55137,55178,0.001279,0.007993,0.00689,256.06,0,0,0,0,1,0,0,100.98,2.98,-100.86,-2.97,0,0,0,0
55137,55178,0.001279,0.007993,0.00689,256.06,0,0,0,0,1,0,0,100.98,2.98,-100.86,-2.97,0,0,0,0
55182,55137,0.006711,0.027467,0.01355,229.98,0,0,0,0,1,0,0,-84.79,-54,85.44,55.21,0,0,0,0
55741,55138,0.000626,0.008253,0.1307,1163.89,0,0,0,0,1,0,0,-305.51,106.83,306.14,-112.24,0,0,0,0
55178,55140,0.003444,0.022877,0.01095,375.46,0,0,0,0,1,0,0,165.85,-4,-164.98,8.66,0,0,0,0
55140,55555,0.00539,0.031761,0.02014,265.5,0,0,0,0,1,0,0,120.46,-17.24,-119.71,19.46,0,0,0,0
55141,55142,0.000224,0.001123,0,0,0,0,0,0,1,0,0,-5.48,-0.83,5.48,0.83,0,0,0,0
55142,55201,0.034376,0.091177,0.02419,60.65,0,0,0,0,1,0,0,-13.79,1.39,13.85,-3.79,0,0,0,0
55205,55142,0.010532,0.028707,0.00122,62.73,0,0,0,0,1,0,0,-17.74,-5.63,17.78,5.59,0,0,0,0
55549,55142,0.013901,0.034622,0.0033,55.03,0,0,0,0,1,0,0,9.49,7.51,-9.47,-7.81,0,0,0,0
55143,55144,0.00029,0.00119,0,0,0,0,0,0,1,0,0,-50.86,-8.41,50.86,8.44,0,0,0,0
55144,55187,0.003246,0.016494,0.00674,173,0,0,0,0,1,0,0,-3.21,-1.38,3.21,0.69,0,0,0,0
55144,55740,0.002708,0.011209,0.00403,214.39,0,0,0,0,1,0,0,-47.65,-7.06,47.71,6.89,0,0,0,0
55174,55145,0.051826,0.140228,0.00318,60.98,0,0,0,0,1,0,0,15.31,-1.14,-15.19,1.09,0,0,0,0
55145,55197,0.039265,0.094307,0.00228,47.67,0,0,0,0,1,0,0,2.52,-4.01,-2.51,3.78,0,0,0,0
55146,55148,0.00407,0.025915,0.03267,213.4,0,0,0,0,1,0,0,51.3,7.87,-51.2,-10.51,0,0,0,0
55146,55187,0.002706,0.015811,0.00358,233.22,0,0,0,0,1,0,0,-88.36,-20.72,88.57,21.62,0,0,0,0
55147,55148,0.000279,0.001026,0,0,0,0,0,0,1,0,0,-33.14,-4.61,33.15,4.62,0,0,0,0
55150,55149,0.000364,0.027012,0,474.65,0,0,1.025,0,1,0,0,-205.18,-38.09,205.33,49.44,0,0,0,0
55741,55149,0.000933,0.009755,0.1817,1343.01,0,0,0,0,1,0,0,780.69,-82.69,-775.26,120.24,0,0,0,0
55741,55149,0.000933,0.009755,0.1817,1343.01,0,0,0,0,1,0,0,780.69,-82.69,-775.26,120.24,0,0,0,0
55151,55150,0.00503,0.148134,0,90.54,0,0,1.03125,0,1,0,0,-32.69,-21.25,32.76,23.46,0,0,0,0
55150,55152,0.000292,0.001102,0,0,0,0,0,0,1,0,0,121.58,8.71,-121.54,-8.56,0,0,0,0
55150,55153,0.000251,0.001154,0,0,0,0,0,0,1,0,0,50.84,5.92,-50.83,-5.89,0,0,0,0
55155,55151,0.007222,0.020314,0.00782,80.56,0,0,0,0,1,0,0,-34.27,-3.3,34.35,2.67,0,0,0,0
55155,55151,0.007222,0.020314,0.00782,80.56,0,0,0,0,1,0,0,-34.27,-3.3,34.35,2.67,0,0,0,0
55546,55151,0.016382,0.031902,0.00251,68.2,0,0,0,0,1,0,0,36.25,-15.72,-36.02,15.9,0,0,0,0
55152,55547,0.002118,0.011785,0.00685,247.09,0,0,0,0,1,0,0,121.54,8.56,-121.25,-7.69,0,0,0,0
55154,55157,0.001819,0.055881,0,117.36,0,0,1,0,1,0,0,35.86,0.46,-35.84,0.21,0,0,0,0
55547,55154,0.001401,0.010154,0.0053,230.07,0,0,0,0,1,0,0,75.99,-5.16,-75.92,5.13,0,0,0,0
55155,55157,0.001097,0.033703,0,92.36,0,0,1,0,1,0,0,-35.82,0.61,35.84,-0.21,0,0,0,0
55159,55155,0.051654,0.109835,0.00298,63.32,0,0,0,0,1,0,0,21.67,-14.34,-21.35,14.71,0,0,0,0
55155,55202,0.04165,0.097119,0.00431,81.12,0,0,0,0,1,0,0,37.44,-7.99,-36.88,8.85,0,0,0,0
55155,55202,0.04165,0.097119,0.00431,81.12,0,0,0,0,1,0,0,37.44,-7.99,-36.88,8.85,0,0,0,0
55156,55157,0.013077,0.401785,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55158,55159,0.000205,0.001125,0,0,0,0,0,0,1,0,0,-9.73,-2.67,9.73,2.67,0,0,0,0
55620,55159,0.066405,0.130233,0.00542,68.66,0,0,0,0,1,0,0,32.1,-10.88,-31.4,11.67,0,0,0,0
55160,55161,0.000256,0.001135,0,0,0,0,0,0,1,0,0,22.28,9.84,-22.27,-9.83,0,0,0,0
55171,55160,0.034422,0.090447,0.00302,52.59,0,0,0,0,1,0,0,8.18,-12.35,-8.11,12.18,0,0,0,0
55162,55165,0.01096,0.348372,0,125.28,0,0,1,0,1,0,0,20.05,-7.31,-20,8.81,0,0,0,0
55162,55166,0.000298,0.001022,0,0,0,0,0,0,1,0,0,38.87,7.51,-38.86,-7.49,0,0,0,0
55162,55260,0.006877,0.036328,0.03729,219.74,0,0,0,0,1,0,0,-58.91,-0.2,59.14,-2.57,0,0,0,0
55163,55165,-0.006256,-0.198851,0,75.28,0,0,1,0,1,0,0,-20.03,7.95,20,-8.81,0,0,0,0
55169,55163,0.047264,0.121417,0.00554,61.56,0,0,0,0,1,0,0,-19.83,7.87,20.03,-7.95,0,0,0,0
55164,55165,0.022893,0.727644,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55167,55168,0.005604,0.028205,0.01863,220.03,0,0,0,0,1,0,0,72.52,-22.01,-72.22,21.53,0,0,0,0
55167,55555,0.005646,0.025716,0.01143,237.75,0,0,0,0,1,0,0,-116.32,17.77,117.05,-15.64,0,0,0,0
55198,55168,0.007692,0.040616,0.02621,215.17,0,0,0,0,1,0,0,-60.12,5.96,60.39,-7.35,0,0,0,0
55168,55547,0.004128,0.026637,0.03371,207.42,0,0,0,0,1,0,0,-31.96,-18.15,32.01,14.84,0,0,0,0
55551,55169,0.025898,0.060487,0.00342,57.87,0,0,0,0,1,0,0,5.94,15.09,-5.88,-15.31,0,0,0,0
55171,55170,0.004729,0.144411,0,62.16,0,0,1.025,0,1,0,0,-8.18,12.35,8.19,-12.05,0,0,0,0
55170,55172,0.000247,0.001176,0,0,0,0,0,0,1,0,0,-41.34,2.18,41.34,-2.16,0,0,0,0
55170,55173,0.000251,0.001166,0,0,0,0,0,0,1,0,0,33.15,9.87,-33.15,-9.86,0,0,0,0
55182,55172,0.005675,0.023141,0.01486,209.49,0,0,0,0,1,0,0,41.44,-3.32,-41.34,2.16,0,0,0,0
55717,55174,0.089865,0.180432,0.00787,65.95,0,0,0,0,1,0,0,25.46,-8.95,-24.87,9.27,0,0,0,0
55175,55176,0.00024,0.001161,0,0,0,0,0,0,1,0,0,11.4,3.14,-11.4,-3.14,0,0,0,0
55175,55177,0.000215,0.001197,0,0,0,0,0,0,1,0,0,-11.4,-3.14,11.4,3.14,0,0,0,0
55207,55177,0.045051,0.113174,0.00396,50.18,0,0,0,0,1,0,0,2.03,-2.54,-2.03,2.14,0,0,0,0
55554,55177,0.078713,0.149072,0.00375,53.42,0,0,0,0,1,0,0,9.46,5.04,-9.38,-5.28,0,0,0,0
55180,55179,0.007287,0.210706,0,83.78,0,0,1.0625,0,1,0,0,-26.89,-15.69,26.96,17.8,0,0,0,0
55179,55181,0.000235,0.001166,0,0,0,0,0,0,1,0,0,35.86,2.62,-35.86,-2.61,0,0,0,0
55179,55182,0.000249,0.00106,0,0,0,0,0,0,1,0,0,-62.82,-20.42,62.83,20.47,0,0,0,0
55180,55197,0.012108,0.031967,0.00092,58.78,0,0,0,0,1,0,0,13.43,8.64,-13.4,-8.67,0,0,0,0
55180,55204,0.020061,0.055927,0.00356,58.45,0,0,0,0,1,0,0,13.46,7.04,-13.42,-7.31,0,0,0,0
55183,55184,0.00021,0.0011,0,0,0,0,0,0,1,0,0,52.06,19.33,-52.05,-19.3,0,0,0,0
55183,55185,0.001586,0.009324,0.00561,379.48,0,0,0,0,1,0,0,169.14,-13.83,-168.72,15.72,0,0,0,0
55183,55552,0.002871,0.020305,0.00598,236.41,0,0,0,0,1,0,0,-96.35,0.28,96.6,0.83,0,0,0,0
55557,55183,0.004348,0.023181,0.00619,246.99,0,0,0,0,1,0,0,125.48,8.47,-124.85,-5.77,0,0,0,0
55186,55187,0.000243,0.001132,0,0,0,0,0,0,1,0,0,-38,-4.71,38.01,4.72,0,0,0,0
55187,55740,0.000635,0.003717,0.02227,246.34,0,0,0,0,1,0,0,-129.79,-27.03,129.9,25.35,0,0,0,0
55188,55191,0.005131,0.195547,0,97.03,0,0,1,0,1,0,0,9.74,1.81,-9.73,-1.63,0,0,0,0
55188,55192,0.0002,0.001021,0,0,0,0,0,0,1,0,0,34.95,12.43,-34.94,-12.42,0,0,0,0
55188,55193,0.000272,0.001015,0,0,0,0,0,0,1,0,0,-44.68,-14.24,44.69,14.26,0,0,0,0
55189,55191,0.000454,0.017302,0,72.03,0,0,1,0,1,0,0,-9.73,-1.61,9.73,1.63,0,0,0,0
55189,55199,0.045844,0.127479,0.00451,59.89,0,0,0,0,1,0,0,9.73,1.61,-9.69,-1.97,0,0,0,0
55190,55191,0.030629,1.167198,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55193,55726,0.003875,0.024875,0.01039,215.82,0,0,0,0,1,0,0,-44.69,-14.26,44.77,13.64,0,0,0,0
55194,55195,0.000244,0.001027,0,0,0,0,0,0,1,0,0,34.95,8.77,-34.94,-8.76,0,0,0,0
55551,55194,0.01122,0.029342,0.00205,81.22,0,0,0,0,1,0,0,34.11,2.89,-33.99,-2.81,0,0,0,0
55551,55194,0.01122,0.029342,0.00205,81.22,0,0,0,0,1,0,0,34.11,2.89,-33.99,-2.81,0,0,0,0
55558,55194,0.021416,0.054408,0.00246,88.71,0,0,0,0,1,0,0,13.49,0.32,-13.46,-0.5,0,0,0,0
55551,55196,0.011759,0.031121,0.00203,58.21,0,0,0,0,1,0,0,11.83,4.7,-11.81,-4.87,0,0,0,0
55558,55196,0.019757,0.039975,0.00104,46.33,0,0,0,0,1,0,0,2.72,1.94,-2.72,-2.05,0,0,0,0
55199,55200,0.000204,0.001135,0,0,0,0,0,0,1,0,0,18.39,6.92,-18.39,-6.91,0,0,0,0
55735,55199,0.006648,0.015142,0.00058,70.67,0,0,0,0,1,0,0,32.95,-11.29,-32.87,11.4,0,0,0,0
55203,55204,0.000296,0.001114,0,0,0,0,0,0,1,0,0,-10.72,-3.52,10.72,3.52,0,0,0,0
55204,55549,0.053058,0.120407,0.00265,44.31,0,0,0,0,1,0,0,2.7,3.79,-2.69,-4.05,0,0,0,0
55205,55206,0.000245,0.001132,0,0,0,0,0,0,1,0,0,14.14,5.15,-14.14,-5.15,0,0,0,0
55207,55205,0.023714,0.056384,0.01022,49.4,0,0,0,0,1,0,0,-3.6,-1.54,3.61,0.47,0,0,0,0
55208,55209,0.000262,0.001148,0,0,0,0,0,0,1,0,0,17.72,1.86,-17.72,-1.85,0,0,0,0
55208,55210,0.000264,0.001182,0,0,0,0,0,0,1,0,0,-17.72,-1.86,17.73,1.86,0,0,0,0
55290,55210,0.011252,0.030189,0.00915,70.14,0,0,0,0,1,0,0,28.93,5.76,-28.84,-6.51,0,0,0,0
55354,55210,0.026522,0.0663,0.00468,57.1,0,0,0,0,1,0,0,-11.92,2.8,11.95,-3.2,0,0,0,0
55210,55417,0.068757,0.168062,0.00336,61.31,0,0,0,0,1,0,0,14.99,-0.07,-14.85,0.06,0,0,0,0
55210,55483,0.017445,0.033472,0.00188,59.85,0,0,0,0,1,0,0,-15.83,7.92,15.89,-8.02,0,0,0,0
55211,55645,0.013435,0.035546,0.00368,50.87,0,0,0,0,1,0,0,-3.99,-6.44,3.99,6.06,0,0,0,0
55211,55732,0.017877,0.053055,0.00543,54.53,0,0,0,0,1,0,0,-7.87,5.11,7.88,-5.65,0,0,0,0
55212,55213,0.000249,0.001012,0,0,0,0,0,0,1,0,0,17.06,3.63,-17.06,-3.63,0,0,0,0
55212,55323,0.031365,0.071105,0.00267,45.92,0,0,0,0,1,0,0,1.34,-12.05,-1.3,11.86,0,0,0,0
55326,55212,0.023013,0.067448,0.00207,73.16,0,0,0,0,1,0,0,32.99,-11.31,-32.73,11.87,0,0,0,0
55359,55212,0.024321,0.053181,0.00204,59.14,0,0,0,0,1,0,0,-14.27,3.35,14.32,-3.45,0,0,0,0
55214,55215,0.000239,0.001185,0,0,0,0,0,0,1,0,0,9.7,3.69,-9.7,-3.69,0,0,0,0
55214,55216,0.000257,0.00116,0,0,0,0,0,0,1,0,0,-9.7,11.05,9.7,-11.05,0,0,0,0
55214,55217,0.000233,0.001131,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55216,55384,0.012104,0.034933,0.00129,67.38,0,0,0,0,1,0,0,-25.84,6.17,25.92,-6.08,0,0,0,0
55419,55216,0.095541,0.184129,0.00264,59.45,0,0,0,0,1,0,0,-15.87,-4.65,16.13,4.88,0,0,0,0
55218,55592,0.00736,0.025278,0.00107,48.16,0,0,0,0,1,0,0,-2.8,-0.78,2.8,0.67,0,0,0,0
55218,55660,0.009718,0.030712,0.00091,36.41,0,0,0,0,1,0,0,-0.17,-0.38,0.17,0.28,0,0,0,0
55219,55220,0.000233,0.00115,0,0,0,0,0,0,1,0,0,13.11,6.43,-13.11,-6.43,0,0,0,0
55219,55221,0.000217,0.001059,0,0,0,0,0,0,1,0,0,-13.11,17.67,13.12,-17.66,0,0,0,0
55356,55221,0.020156,0.051626,0.00232,58.02,0,0,0,0,1,0,0,1.9,5.13,-1.9,-5.37,0,0,0,0
55221,55421,0.029793,0.088702,0.00382,58.97,0,0,0,0,1,0,0,-11.22,23.03,11.4,-22.9,0,0,0,0
55222,55223,0.000259,0.001064,0,0,0,0,0,0,1,0,0,-3.87,-1.51,3.87,1.51,0,0,0,0
55222,55224,0.000228,0.001089,0,0,0,0,0,0,1,0,0,3.87,1.51,-3.87,-1.51,0,0,0,0
55223,55333,0.021167,0.052687,0.00203,61.26,0,0,0,0,1,0,0,-17.55,3.24,17.61,-3.29,0,0,0,0
55223,55347,0.037401,0.124547,0.00819,59.14,0,0,0,0,1,0,0,13.68,-4.75,-13.61,4.13,0,0,0,0
55225,55226,0.000242,0.001106,0,0,0,0,0,0,1,0,0,11.82,4.03,-11.82,-4.03,0,0,0,0
55269,55225,0.048051,0.110238,0.00833,59.73,0,0,0,0,1,0,0,-14.53,4.73,14.64,-5.35,0,0,0,0
55225,55281,0.039445,0.098927,0.00382,67.73,0,0,0,0,1,0,0,-26.46,1.32,26.72,-1.06,0,0,0,0
55228,55227,0.004745,0.147881,0,88.33,0,0,1.01875,0,1,0,0,-31.45,-1.4,31.5,2.81,0,0,0,0
55227,55229,0.000205,0.001125,0,0,0,0,0,0,1,0,0,33.48,4.66,-33.47,-4.65,0,0,0,0
55227,55497,0.004956,0.023094,0.00866,224.04,0,0,0,0,1,0,0,-64.98,-7.47,65.18,7.51,0,0,0,0
55352,55228,0.018651,0.049631,0.00437,94.31,0,0,0,0,1,0,0,-45.18,2.32,45.54,-1.83,0,0,0,0
55228,55498,0.011052,0.023765,0.00551,59.31,0,0,0,0,1,0,0,-13.49,1.14,13.51,-1.69,0,0,0,0
55228,55604,0.009655,0.024833,0.00363,46.71,0,0,0,0,1,0,0,-0.59,2.08,0.6,-2.47,0,0,0,0
55231,55230,0.005427,0.175826,0,79.8,0,0,1.01875,0,1,0,0,-19.74,-2.33,19.76,2.99,0,0,0,0
55230,55232,0.000212,0.001046,0,0,0,0,0,0,1,0,0,33.48,13.93,-33.47,-13.92,0,0,0,0
55609,55230,0.00287,0.019468,0.00634,219.32,0,0,0,0,1,0,0,53.32,16.83,-53.23,-16.92,0,0,0,0
55500,55231,0.037159,0.081522,0.00247,57.98,0,0,0,0,1,0,0,-11.61,-1.58,11.66,1.42,0,0,0,0
55604,55231,0.02721,0.070204,0.00185,55.5,0,0,0,0,1,0,0,-8.06,-1.06,8.08,0.9,0,0,0,0
55266,55233,0.03808,0.096901,0.00361,87.29,0,0,0,0,1,0,0,34.72,5.24,-34.27,-4.47,0,0,0,0
55266,55233,0.03808,0.096901,0.00361,87.29,0,0,0,0,1,0,0,34.72,5.24,-34.27,-4.47,0,0,0,0
55266,55233,0.03808,0.096901,0.00361,87.29,0,0,0,0,1,0,0,34.72,5.24,-34.27,-4.47,0,0,0,0
55233,55450,0.007066,0.022713,0.00074,81.59,0,0,0,0,1,0,0,34.85,2.05,-34.77,-1.85,0,0,0,0
55233,55450,0.007066,0.022713,0.00074,81.59,0,0,0,0,1,0,0,34.85,2.05,-34.77,-1.85,0,0,0,0
55234,55235,0.000235,0.001147,0,0,0,0,0,0,1,0,0,15.76,2.13,-15.76,-2.13,0,0,0,0
55234,55672,0.002711,0.019643,0.05139,206.48,0,0,0,0,1,0,0,-31.75,-1.69,31.78,-3.6,0,0,0,0
55262,55236,0.021886,0.060489,0.00202,45.7,0,0,0,0,1,0,0,-1.92,13.77,1.96,-13.86,0,0,0,0
55236,55382,0.055369,0.130119,0.00442,56.17,0,0,0,0,1,0,0,-9.43,12.34,9.57,-12.46,0,0,0,0
55238,55237,0.003918,0.132733,0,77.55,0,0,1.025,0,1,0,0,-19.22,-10.26,19.24,10.88,0,0,0,0
55237,55239,0.000285,0.001067,0,0,0,0,0,0,1,0,0,-19.24,-10.88,19.24,10.89,0,0,0,0
55238,55274,0.038289,0.082318,0.00285,70.58,0,0,0,0,1,0,0,-34.05,3.56,34.47,-2.96,0,0,0,0
55420,55238,0.025119,0.067919,0.00202,53.04,0,0,0,0,1,0,0,-9.26,-3.69,9.29,3.54,0,0,0,0
55239,55273,0.004079,0.019501,0.0132,242.39,0,0,0,0,1,0,0,-130.91,-2.86,131.58,4.65,0,0,0,0
55239,55321,0.003315,0.017909,0.01079,215.94,0,0,0,0,1,0,0,-45.14,-11.09,45.21,10.32,0,0,0,0
55332,55239,0.004442,0.035496,0.02288,249.42,0,0,0,0,1,0,0,-78.15,-1.84,78.41,1.53,0,0,0,0
55332,55239,0.004442,0.035496,0.02288,249.42,0,0,0,0,1,0,0,-78.15,-1.84,78.41,1.53,0,0,0,0
55240,55241,0.000279,0.001165,0,0,0,0,0,0,1,0,0,7.43,2.72,-7.43,-2.72,0,0,0,0
55333,55240,0.050538,0.135696,0.00534,59.91,0,0,0,0,1,0,0,15.01,-2.96,-14.89,2.7,0,0,0,0
55240,55347,0.024275,0.074901,0.0033,54.07,0,0,0,0,1,0,0,7.47,-5.41,-7.45,5.13,0,0,0,0
55269,55242,0.10351,0.245356,0.00675,57.65,0,0,0,0,1,0,0,10.68,-0.04,-10.57,-0.39,0,0,0,0
55243,55244,0.000263,0.001128,0,0,0,0,0,0,1,0,0,-15.04,-1.79,15.04,1.8,0,0,0,0
55244,55290,0.082774,0.134753,0.0029,55.99,0,0,0,0,1,0,0,8.53,-6.93,-8.44,6.76,0,0,0,0
55567,55244,0.055808,0.121147,0.00305,66.98,0,0,0,0,1,0,0,23.87,-4.81,-23.57,5.13,0,0,0,0
55392,55245,0.062421,0.112886,0.00461,62.88,0,0,0,0,1,0,0,19.56,5.58,-19.33,-5.65,0,0,0,0
55246,55247,0.00023,0.001087,0,0,0,0,0,0,1,0,0,-15.18,-5,15.18,5,0,0,0,0
55247,55297,0.085343,0.234099,0.00356,48.77,0,0,0,0,1,0,0,3.53,-12.42,-3.39,12.46,0,0,0,0
55349,55247,0.064532,0.19611,0.00358,63.45,0,0,0,0,1,0,0,18.98,-6.95,-18.71,7.42,0,0,0,0
55248,55249,0.000238,0.00107,0,0,0,0,0,0,1,0,0,-35.79,-11.34,35.79,11.36,0,0,0,0
55249,55332,0.018698,0.090486,0.02712,218.35,0,0,0,0,1,0,0,-64.08,3.81,64.84,-2.96,0,0,0,0
55250,55253,0.001253,0.037372,0,143.51,0,0,1,0,1,0,0,-12.97,4.65,12.97,-4.58,0,0,0,0
55250,55257,0.000299,0.001083,0,0,0,0,0,0,1,0,0,33.27,7.56,-33.26,-7.54,0,0,0,0
55250,55258,0.000244,0.001114,0,0,0,0,0,0,1,0,0,-20.3,-12.2,20.3,12.21,0,0,0,0
55251,55253,0.003115,0.092882,0,75.36,0,0,1,0,1,0,0,12.98,-4.41,-12.97,4.58,0,0,0,0
55251,55256,-0.000844,-0.014097,0,122.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55329,55251,0.019687,0.057515,0.00198,43.68,0,0,0,0,1,0,0,1.11,-5.12,-1.11,4.93,0,0,0,0
55347,55251,0.046703,0.109225,0.00633,56.51,0,0,0,0,1,0,0,11.94,0,-11.87,-0.52,0,0,0,0
55252,55253,0.025668,0.765335,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55254,55256,0.011548,0.192941,0,61.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55255,55256,0.011548,0.192941,0,61.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55358,55258,0.00698,0.043404,0.02645,198.44,0,0,0,0,1,0,0,20.33,9.63,-20.3,-12.21,0,0,0,0
55259,55260,0.000236,0.001181,0,0,0,0,0,0,1,0,0,-47.84,-9.62,47.85,9.65,0,0,0,0
55260,55358,0.00482,0.02882,0.00839,197.64,0,0,0,0,1,0,0,-21.64,6.01,21.67,-6.76,0,0,0,0
55260,55716,0.004879,0.030226,0.00833,234.29,0,0,0,0,1,0,0,-85.34,-13.09,85.68,14.31,0,0,0,0
55262,55261,0.003818,0.119325,0,56.92,0,0,1,0,1,0,0,1.92,-13.77,-1.91,14,0,0,0,0
55261,55263,0.000278,0.001031,0,0,0,0,0,0,1,0,0,16.94,3.75,-16.94,-3.75,0,0,0,0
55261,55264,0.000268,0.00118,0,0,0,0,0,0,1,0,0,-15.03,-17.75,15.03,17.75,0,0,0,0
55264,55335,0.007073,0.037839,0.02438,363.79,0,0,0,0,1,0,0,-119.35,6.07,120.31,-3.55,0,0,0,0
55401,55264,0.003029,0.021463,0.01791,260.34,0,0,0,0,1,0,0,83.93,-8.16,-83.73,7.7,0,0,0,0
55401,55264,0.003029,0.021463,0.01791,260.34,0,0,0,0,1,0,0,83.93,-8.16,-83.73,7.7,0,0,0,0
55401,55264,0.003029,0.021463,0.01791,260.34,0,0,0,0,1,0,0,83.93,-8.16,-83.73,7.7,0,0,0,0
55265,55266,0.000284,0.001116,0,0,0,0,0,0,1,0,0,-12.3,-1.19,12.3,1.19,0,0,0,0
55265,55267,0.000213,0.001174,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55266,55352,0.019455,0.046831,0.01511,84.88,0,0,0,0,1,0,0,-30.96,-0.16,31.14,-1.01,0,0,0,0
55266,55352,0.019455,0.046831,0.01511,84.88,0,0,0,0,1,0,0,-30.96,-0.16,31.14,-1.01,0,0,0,0
55266,55352,0.019455,0.046831,0.01511,84.88,0,0,0,0,1,0,0,-30.96,-0.16,31.14,-1.01,0,0,0,0
55266,55439,0.037408,0.065267,0.005,70.44,0,0,0,0,1,0,0,29.58,-12.4,-29.22,12.51,0,0,0,0
55489,55266,0.046835,0.083479,0.00295,59.92,0,0,0,0,1,0,0,18.17,0.16,-18.02,-0.22,0,0,0,0
55508,55266,0.013296,0.032693,0.00184,90.54,0,0,0,0,1,0,0,35.27,4.01,-35.12,-3.81,0,0,0,0
55269,55268,0.006473,0.159277,0,58.97,0,0,1,0,1,0,0,3.84,-4.69,-3.84,4.74,0,0,0,0
55268,55270,0.000278,0.001199,0,0,0,0,0,0,1,0,0,-20.44,-12.67,20.44,12.67,0,0,0,0
55268,55271,0.000298,0.001116,0,0,0,0,0,0,1,0,0,24.28,7.92,-24.28,-7.92,0,0,0,0
55268,55272,0.000296,0.001127,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55280,55270,0.003656,0.021128,0.01879,253.87,0,0,0,0,1,0,0,-89.57,14.63,89.86,-14.99,0,0,0,0
55280,55270,0.003656,0.021128,0.01879,253.87,0,0,0,0,1,0,0,-89.57,14.63,89.86,-14.99,0,0,0,0
55270,55644,0.006704,0.042184,0.02412,256.14,0,0,0,0,1,0,0,-100.08,8.65,100.71,-7.21,0,0,0,0
55270,55644,0.006704,0.042184,0.02412,256.14,0,0,0,0,1,0,0,-100.08,8.65,100.71,-7.21,0,0,0,0
55274,55273,0.004078,0.110392,0,77.95,0,0,1.0125,0,1,0,0,-20.44,2.61,20.46,-2.17,0,0,0,0
55273,55275,0.000283,0.001099,0,0,0,0,0,0,1,0,0,33.62,7.13,-33.62,-7.12,0,0,0,0
55522,55273,0.008806,0.049839,0.01653,253.32,0,0,0,0,1,0,0,93.55,7.08,-92.83,-4.8,0,0,0,0
55522,55273,0.008806,0.049839,0.01653,253.32,0,0,0,0,1,0,0,93.55,7.08,-92.83,-4.8,0,0,0,0
55274,55278,0.022706,0.067839,0.00807,59.44,0,0,0,0,1,0,0,-14.03,0.35,14.07,-1.11,0,0,0,0
55276,55285,0.006944,0.036227,0.01854,260.66,0,0,0,0,1,0,0,88.2,-15.08,-87.68,15.83,0,0,0,0
55276,55285,0.006944,0.036227,0.01854,260.66,0,0,0,0,1,0,0,88.2,-15.08,-87.68,15.83,0,0,0,0
55276,55285,0.006944,0.036227,0.01854,260.66,0,0,0,0,1,0,0,88.2,-15.08,-87.68,15.83,0,0,0,0
55288,55276,0.000588,0.004194,0.00838,264.31,0,0,0,0,1,0,0,101.95,-14.64,-101.89,14.17,0,0,0,0
55288,55276,0.000588,0.004194,0.00838,264.31,0,0,0,0,1,0,0,101.95,-14.64,-101.89,14.17,0,0,0,0
55288,55276,0.000588,0.004194,0.00838,264.31,0,0,0,0,1,0,0,101.95,-14.64,-101.89,14.17,0,0,0,0
55278,55277,0.006638,0.202044,0,70.84,0,0,1.0125,0,1,0,0,-14.07,1.11,14.08,-0.73,0,0,0,0
55277,55279,0.000228,0.001081,0,0,0,0,0,0,1,0,0,24.07,6.17,-24.07,-6.16,0,0,0,0
55277,55522,0.00904,0.035787,0.00776,228.04,0,0,0,0,1,0,0,-85.72,1.15,86.35,0.47,0,0,0,0
55702,55277,0.009255,0.044237,0.01447,208.98,0,0,0,0,1,0,0,-47.37,5.99,47.57,-6.59,0,0,0,0
55280,55335,0.014628,0.056462,0.0467,245.05,0,0,0,0,1,0,0,129.98,-38.01,-127.48,42.67,0,0,0,0
55592,55281,0.026457,0.053747,0.00598,69.15,0,0,0,0,1,0,0,30.58,0.19,-30.35,-0.38,0,0,0,0
55660,55281,0.061054,0.132987,0.00366,57.77,0,0,0,0,1,0,0,12.03,0.36,-11.95,-0.57,0,0,0,0
55283,55282,0.006083,0.166197,0,76.03,0,0,1.0125,0,1,0,0,-17.89,2.03,17.91,-1.52,0,0,0,0
55282,55284,0.000299,0.001112,0,0,0,0,0,0,1,0,0,39.99,6.02,-39.99,-6,0,0,0,0
55282,55285,0.000247,0.001143,0,0,0,0,0,0,1,0,0,-57.9,-4.5,57.91,4.53,0,0,0,0
55282,55286,0.000209,0.001084,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55502,55283,0.009603,0.024444,0.0015,57.63,0,0,0,0,1,0,0,-10.08,1.3,10.09,-1.44,0,0,0,0
55654,55283,0.013234,0.02704,0.00143,52.89,0,0,0,0,1,0,0,-7.8,0.45,7.8,-0.59,0,0,0,0
55288,55285,0.007973,0.042934,0.01267,258.49,0,0,0,0,1,0,0,84.43,-13.66,-83.89,15.26,0,0,0,0
55288,55285,0.007973,0.042934,0.01267,258.49,0,0,0,0,1,0,0,84.43,-13.66,-83.89,15.26,0,0,0,0
55288,55285,0.007973,0.042934,0.01267,258.49,0,0,0,0,1,0,0,84.43,-13.66,-83.89,15.26,0,0,0,0
55341,55285,0.005688,0.0317,0.0098,185.58,0,0,0,0,1,0,0,-20.58,13.98,20.61,-14.84,0,0,0,0
55285,55501,0.001615,0.011327,0.00251,266.87,0,0,0,0,1,0,0,105.44,-2.45,-105.27,3.37,0,0,0,0
55285,55501,0.001615,0.011327,0.00251,266.87,0,0,0,0,1,0,0,105.44,-2.45,-105.27,3.37,0,0,0,0
55285,55501,0.001615,0.011327,0.00251,266.87,0,0,0,0,1,0,0,105.44,-2.45,-105.27,3.37,0,0,0,0
55285,55506,0.00447,0.024973,0.00644,213.63,0,0,0,0,1,0,0,57.18,-4.25,-57.04,4.34,0,0,0,0
55285,55571,0.002833,0.019259,0.01954,204.66,0,0,0,0,1,0,0,15.6,-23.8,-15.58,21.85,0,0,0,0
55285,55655,0.000875,0.005202,0.00885,208.93,0,0,0,0,1,0,0,47.08,-47.53,-47.05,46.81,0,0,0,0
55287,55502,0.010736,0.022404,0.00136,70.64,0,0,0,0,1,0,0,-28.82,-0.19,28.9,0.22,0,0,0,0
55567,55287,0.017404,0.053279,0.00209,48.23,0,0,0,0,1,0,0,0.17,5.98,-0.16,-6.19,0,0,0,0
55288,55501,0.004981,0.033903,0.01851,248.09,0,0,0,0,1,0,0,143.37,-13.15,-142.4,17.78,0,0,0,0
55288,55584,0.004611,0.022205,0.14417,288.72,0,0,0,0,1,0,0,-250.05,30.81,252.82,-32.87,0,0,0,0
55288,55584,0.004611,0.022205,0.14417,288.72,0,0,0,0,1,0,0,-250.05,30.81,252.82,-32.87,0,0,0,0
55288,55584,0.004611,0.022205,0.14417,288.72,0,0,0,0,1,0,0,-250.05,30.81,252.82,-32.87,0,0,0,0
55290,55289,0.003643,0.114108,0,77.4,0,0,1.03125,0,1,0,0,-20.49,-12.53,20.51,13.17,0,0,0,0
55289,55291,0.000205,0.001142,0,0,0,0,0,0,1,0,0,29.31,3.24,-29.31,-3.23,0,0,0,0
55289,55292,0.000281,0.001164,0,0,0,0,0,0,1,0,0,-49.83,-16.42,49.84,16.45,0,0,0,0
55289,55293,0.000261,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
55289,55294,0.000289,0.00115,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55292,55303,0.006024,0.02194,0.01286,212.76,0,0,0,0,1,0,0,-50.64,-4.91,50.79,4.1,0,0,0,0
55487,55292,0.001099,0.006627,0.01235,167.94,0,0,0,0,1,0,0,-0.8,10.25,0.8,-11.53,0,0,0,0
55295,55374,0.036845,0.093689,0.00807,62.68,0,0,0,0,1,0,0,17.39,-5.95,-17.27,5.47,0,0,0,0
55450,55295,0.055543,0.150916,0.00496,70.58,0,0,0,0,1,0,0,28.84,-1.59,-28.38,2.34,0,0,0,0
55296,55578,0.006192,0.034952,0.00782,241.61,0,0,0,0,1,0,0,131.95,-33.2,-130.88,38.43,0,0,0,0
55297,55298,0.000296,0.001143,0,0,0,0,0,0,1,0,0,32.66,10.81,-32.66,-10.8,0,0,0,0
55297,55579,0.007693,0.022058,0.00069,77.97,0,0,0,0,1,0,0,-29.27,-23.27,29.38,23.5,0,0,0,0
55299,55302,0.011035,0.296126,0,223.12,0,0,1,0,1,0,0,46.79,3.28,-46.56,2.88,0,0,0,0
55299,55303,0.00024,0.001059,0,0,0,0,0,0,1,0,0,-46.79,-3.28,46.79,3.3,0,0,0,0
55299,55304,0.0003,0.001034,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
55300,55302,-0.00574,-0.154042,0,98.12,0,0,1,0,1,0,0,-46.68,-0.32,46.56,-2.88,0,0,0,0
55408,55300,0.010057,0.028193,0.00466,53.49,0,0,0,0,1,0,0,-5.5,9.01,5.51,-9.46,0,0,0,0
55301,55302,0.027856,0.747532,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55303,55669,0.009957,0.046966,0.03427,236.41,0,0,0,0,1,0,0,-97.58,-7.4,98.48,7.97,0,0,0,0
55306,55305,0.005165,0.154187,0,93.5,0,0,1.0375,0,1,0,0,-40.78,-23.18,40.89,26.6,0,0,0,0
55305,55307,0.00021,0.001038,0,0,0,0,0,0,1,0,0,-40.89,-26.6,40.9,26.62,0,0,0,0
55306,55408,0.036014,0.071067,0.00326,47.32,0,0,0,0,1,0,0,-0.39,12,0.44,-12.25,0,0,0,0
55307,55364,0.006212,0.024415,0.0951,256.24,0,0,0,0,1,0,0,113.77,-33.55,-112.98,26.46,0,0,0,0
55307,55364,0.006212,0.024415,0.0951,256.24,0,0,0,0,1,0,0,113.77,-33.55,-112.98,26.46,0,0,0,0
55307,55578,0.002412,0.012634,0.04535,260.13,0,0,0,0,1,0,0,-89.48,13.49,89.67,-17.39,0,0,0,0
55307,55578,0.002412,0.012634,0.04535,260.13,0,0,0,0,1,0,0,-89.48,13.49,89.67,-17.39,0,0,0,0
55307,55578,0.002412,0.012634,0.04535,260.13,0,0,0,0,1,0,0,-89.48,13.49,89.67,-17.39,0,0,0,0
55309,55308,0.000478,0.027999,0,369.82,0,0,1.0125,0,1,0,0,-109.21,-12.92,109.27,16.14,0,0,0,0
55308,55310,0.000262,0.001156,0,0,0,0,0,0,1,0,0,64.18,16.52,-64.17,-16.47,0,0,0,0
55308,55444,0.000517,0.006283,0.14546,1180.01,0,0,0,0,1,0,0,341.96,-32.9,-341.39,24.45,0,0,0,0
55309,55370,0.012325,0.052917,0.01906,210.31,0,0,0,0,1,0,0,40.91,-6.73,-40.71,5.52,0,0,0,0
55467,55309,0.007544,0.030262,0.01177,223.54,0,0,0,0,1,0,0,-67.95,-19.48,68.3,19.65,0,0,0,0
55311,55433,0.019983,0.042933,0.00073,71.67,0,0,0,0,1,0,0,35.4,-10.36,-35.14,10.84,0,0,0,0
55446,55311,0.021034,0.062694,0.00162,78.02,0,0,0,0,1,0,0,47.43,-7.69,-46.98,8.86,0,0,0,0
55312,55335,0.001394,0.008926,0.03601,269.18,0,0,0,0,1,0,0,121.65,13.8,-121.45,-16.42,0,0,0,0
55312,55335,0.001394,0.008926,0.03601,269.18,0,0,0,0,1,0,0,121.65,13.8,-121.45,-16.42,0,0,0,0
