F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
55312,55335,0.001394,0.008926,0.03601,269.18,0,0,0,0,1,0,0,121.65,13.8,-121.45,-16.42,0,0,0,0
55456,55312,0.01161,0.0616,0.02283,270.55,0,0,0,0,1,0,0,132.33,-39.09,-130.25,47.73,0,0,0,0
55456,55312,0.01161,0.0616,0.02283,270.55,0,0,0,0,1,0,0,132.33,-39.09,-130.25,47.73,0,0,0,0
55456,55312,0.01161,0.0616,0.02283,270.55,0,0,0,0,1,0,0,132.33,-39.09,-130.25,47.73,0,0,0,0
55313,55359,0.017459,0.051357,0.00469,72.3,0,0,0,0,1,0,0,-31.25,17.04,31.46,-16.92,0,0,0,0
55421,55313,0.012056,0.030905,0.01049,67.57,0,0,0,0,1,0,0,-25.22,17.52,25.33,-18.35,0,0,0,0
55314,55315,0.000243,0.001182,0,0,0,0,0,0,1,0,0,5.01,1.33,-5.01,-1.33,0,0,0,0
55329,55314,0.055651,0.123357,0.00276,59.49,0,0,0,0,1,0,0,-14.11,3.26,14.22,-3.29,0,0,0,0
55314,55359,0.026297,0.05946,0.01854,63.02,0,0,0,0,1,0,0,-19.23,1.97,19.33,-3.69,0,0,0,0
55316,55317,0.000268,0.001081,0,0,0,0,0,0,1,0,0,8.36,0.43,-8.36,-0.43,0,0,0,0
55316,55376,0.060928,0.13543,0.00349,50.72,0,0,0,0,1,0,0,-3.97,4.78,3.99,-5.09,0,0,0,0
55421,55316,0.01495,0.03956,0.01366,49.57,0,0,0,0,1,0,0,4.4,3.78,-4.39,-5.21,0,0,0,0
55319,55318,0.000536,0.030919,0,370,0,0,1,0,1,0,0,-104.06,0.35,104.11,2.81,0,0,0,0
55318,55367,0.001463,0.018703,0.31658,1191.68,0,0,0,0,1,0,0,-444.16,47,446.94,-44.92,0,0,0,0
55318,55523,0.000894,0.01028,0.20303,1364.46,0,0,0,0,1,0,0,-707.94,89.92,712.26,-61.77,0,0,0,0
55318,55523,0.000894,0.01028,0.20303,1364.46,0,0,0,0,1,0,0,-707.94,89.92,712.26,-61.77,0,0,0,0
55318,55562,0.001884,0.021312,0.80794,1237.24,0,0,0,0,1,0,0,629.41,-42.22,-622.37,36.64,0,0,0,0
55318,55706,0.00047,0.00495,0.16755,1080.22,0,0,0,0,1,0,0,-142.58,27.81,142.67,-44.53,0,0,0,0
55722,55318,0.001001,0.012159,0.27786,1351.35,0,0,0,0,1,0,0,-630.66,125.19,634.55,-107.62,0,0,0,0
55722,55318,0.001001,0.012159,0.27786,1351.35,0,0,0,0,1,0,0,-630.66,125.19,634.55,-107.62,0,0,0,0
55320,55319,0.004816,0.161919,0,86.43,0,0,1,0,1,0,0,-30.53,4.13,30.58,-2.68,0,0,0,0
55319,55321,0.000215,0.001149,0,0,0,0,0,0,1,0,0,73.48,2.33,-73.47,-2.27,0,0,0,0
55320,55359,0.039675,0.079772,0.00652,85.33,0,0,0,0,1,0,0,48.14,-13.24,-47.21,14.41,0,0,0,0
55420,55320,0.015575,0.04721,0.00195,63.61,0,0,0,0,1,0,0,17.66,-9.14,-17.6,9.11,0,0,0,0
55321,55328,0.003601,0.022186,0.00945,250.82,0,0,0,0,1,0,0,85.39,5.15,-85.14,-4.61,0,0,0,0
55321,55328,0.003601,0.022186,0.00945,250.82,0,0,0,0,1,0,0,85.39,5.15,-85.14,-4.61,0,0,0,0
55321,55702,0.002949,0.012527,0.06494,253.91,0,0,0,0,1,0,0,-93.94,-17.24,94.19,11.41,0,0,0,0
55321,55702,0.002949,0.012527,0.06494,253.91,0,0,0,0,1,0,0,-93.94,-17.24,94.19,11.41,0,0,0,0
55323,55322,0.005138,0.130565,0,73.71,0,0,1.03125,0,1,0,0,-15.97,-11.01,15.99,11.5,0,0,0,0
55322,55324,0.000233,0.001117,0,0,0,0,0,0,1,0,0,43,21.45,-42.99,-21.42,0,0,0,0
55328,55322,0.01058,0.05104,0.01217,233.1,0,0,0,0,1,0,0,92.64,-5.62,-91.77,8.54,0,0,0,0
55322,55362,0.006939,0.044315,0.02152,213.94,0,0,0,0,1,0,0,-46.47,-13.36,46.63,12.09,0,0,0,0
55376,55323,0.069779,0.145362,0.00317,61.34,0,0,0,0,1,0,0,-17.07,0.91,17.27,-0.84,0,0,0,0
55326,55325,0.003908,0.111659,0,90.21,0,0,1,0,1,0,0,-34.59,3.91,34.64,-2.62,0,0,0,0
55325,55327,0.000294,0.001098,0,0,0,0,0,0,1,0,0,43,17.39,-42.99,-17.37,0,0,0,0
55325,55328,0.000282,0.001148,0,0,0,0,0,0,1,0,0,-77.63,-14.77,77.65,14.83,0,0,0,0
55326,55399,0.019283,0.054956,0.00499,43.66,0,0,0,0,1,0,0,1.6,7.4,-1.59,-7.89,0,0,0,0
55329,55330,0.00028,0.001184,0,0,0,0,0,0,1,0,0,13,1.86,-12.99,-1.86,0,0,0,0
55384,55331,0.025429,0.055172,0.00139,57.94,0,0,0,0,1,0,0,-12.81,4.13,12.86,-4.18,0,0,0,0
55433,55331,0.025357,0.056603,0.01202,85.47,0,0,0,0,1,0,0,30.84,-13.26,-30.58,12.59,0,0,0,0
55433,55331,0.025357,0.056603,0.01202,85.47,0,0,0,0,1,0,0,30.84,-13.26,-30.58,12.59,0,0,0,0
55433,55331,0.025357,0.056603,0.01202,85.47,0,0,0,0,1,0,0,30.84,-13.26,-30.58,12.59,0,0,0,0
55331,55703,0.035645,0.095157,0.00607,80.83,0,0,0,0,1,0,0,29.69,-17.62,-29.3,18.04,0,0,0,0
55331,55703,0.035645,0.095157,0.00607,80.83,0,0,0,0,1,0,0,29.69,-17.62,-29.3,18.04,0,0,0,0
55333,55332,0.004041,0.145863,0,87.71,0,0,1,0,1,0,0,-32.62,6.25,32.66,-4.73,0,0,0,0
55332,55334,0.000275,0.001121,0,0,0,0,0,0,1,0,0,58.79,11.37,-58.78,-11.34,0,0,0,0
55335,55362,0.005255,0.034337,0.0238,227.39,0,0,0,0,1,0,0,73.73,13.09,-73.45,-13.81,0,0,0,0
55335,55401,0.006932,0.029721,0.02963,261.87,0,0,0,0,1,0,0,91.99,-2.21,-91.44,1.4,0,0,0,0
55335,55401,0.006932,0.029721,0.02963,261.87,0,0,0,0,1,0,0,91.99,-2.21,-91.44,1.4,0,0,0,0
55335,55401,0.006932,0.029721,0.02963,261.87,0,0,0,0,1,0,0,91.99,-2.21,-91.44,1.4,0,0,0,0
55349,55336,0.029619,0.091254,0.00438,72.24,0,0,0,0,1,0,0,-32.06,1.26,32.37,-0.72,0,0,0,0
55337,55350,0.059648,0.157943,0.01134,58.44,0,0,0,0,1,0,0,13.09,3.74,-12.98,-4.65,0,0,0,0
55337,55645,0.010754,0.029176,0.0041,61.2,0,0,0,0,1,0,0,-16.81,-4.77,16.84,4.41,0,0,0,0
55339,55338,0.007677,0.179032,0,82.08,0,0,1.01875,0,1,0,0,-19.86,-5.68,19.89,6.41,0,0,0,0
55338,55340,0.000214,0.001064,0,0,0,0,0,0,1,0,0,38.61,7.71,-38.61,-7.7,0,0,0,0
55338,55341,0.000278,0.001076,0,0,0,0,0,0,1,0,0,-58.5,-14.12,58.51,14.15,0,0,0,0
55505,55339,0.005131,0.015135,0.0165,66.49,0,0,0,0,1,0,0,-19.83,-7.4,19.86,5.68,0,0,0,0
55506,55341,0.004542,0.022093,0.01004,223.74,0,0,0,0,1,0,0,-35.42,-15.17,35.48,14.41,0,0,0,0
55594,55341,0.002697,0.016604,0.05362,181.46,0,0,0,0,1,0,0,13.06,1.81,-13.06,-7.53,0,0,0,0
55341,55609,0.004216,0.027221,0.03455,272.51,0,0,0,0,1,0,0,128.8,-6.12,-128.15,6.66,0,0,0,0
55341,55609,0.004216,0.027221,0.03455,272.51,0,0,0,0,1,0,0,128.8,-6.12,-128.15,6.66,0,0,0,0
55341,55609,0.004216,0.027221,0.03455,272.51,0,0,0,0,1,0,0,128.8,-6.12,-128.15,6.66,0,0,0,0
55341,55698,0.00498,0.026109,0.03655,279.8,0,0,0,0,1,0,0,-148.92,-5.55,149.95,7.02,0,0,0,0
55341,55698,0.00498,0.026109,0.03655,279.8,0,0,0,0,1,0,0,-148.92,-5.55,149.95,7.02,0,0,0,0
55341,55698,0.00498,0.026109,0.03655,279.8,0,0,0,0,1,0,0,-148.92,-5.55,149.95,7.02,0,0,0,0
55342,55343,0.000257,0.001054,0,0,0,0,0,0,1,0,0,38.61,13.6,-38.61,-13.58,0,0,0,0
55342,55344,0.000253,0.001081,0,0,0,0,0,0,1,0,0,-38.61,-13.6,38.62,13.62,0,0,0,0
55344,55471,0.00433,0.02314,0.02073,240.8,0,0,0,0,1,0,0,104.06,1.93,-103.61,-1.71,0,0,0,0
55497,55344,0.001879,0.012974,0.00459,222.85,0,0,0,0,1,0,0,55.68,12.15,-55.62,-12.24,0,0,0,0
55344,55506,0.004247,0.026961,0.0098,234.8,0,0,0,0,1,0,0,-87.06,-3.31,87.37,4.22,0,0,0,0
55594,55345,0.005994,0.030935,0.02036,201.82,0,0,0,0,1,0,0,-30.58,-0.93,30.63,-0.99,0,0,0,0
55345,55698,0.007717,0.048401,0.01679,217.77,0,0,0,0,1,0,0,-56.68,-3.8,56.91,3.43,0,0,0,0
55346,55347,0.000294,0.00109,0,0,0,0,0,0,1,0,0,-9.69,-1.96,9.69,1.96,0,0,0,0
55346,55348,0.000219,0.001089,0,0,0,0,0,0,1,0,0,9.69,1.96,-9.68,-1.96,0,0,0,0
55350,55351,0.000259,0.001153,0,0,0,0,0,0,1,0,0,7.06,4.05,-7.06,-4.05,0,0,0,0
55426,55352,0.011627,0.029089,0.00053,78.06,0,0,0,0,1,0,0,54.14,15.43,-53.8,-14.63,0,0,0,0
55472,55352,0.015336,0.038678,0.00443,68.86,0,0,0,0,1,0,0,27.66,-8.82,-27.54,8.66,0,0,0,0
55353,55456,0.008446,0.02947,0.02839,265.97,0,0,0,0,1,0,0,110.23,-24.12,-109.21,24.65,0,0,0,0
55353,55456,0.008446,0.02947,0.02839,265.97,0,0,0,0,1,0,0,110.23,-24.12,-109.21,24.65,0,0,0,0
55353,55456,0.008446,0.02947,0.02839,265.97,0,0,0,0,1,0,0,110.23,-24.12,-109.21,24.65,0,0,0,0
55512,55353,0.002348,0.013094,0.00237,269.21,0,0,0,0,1,0,0,121.59,-19.74,-121.26,21.36,0,0,0,0
55512,55353,0.002348,0.013094,0.00237,269.21,0,0,0,0,1,0,0,121.59,-19.74,-121.26,21.36,0,0,0,0
55512,55353,0.002348,0.013094,0.00237,269.21,0,0,0,0,1,0,0,121.59,-19.74,-121.26,21.36,0,0,0,0
55469,55354,0.007996,0.017357,0.00048,40.73,0,0,0,0,1,0,0,-1.99,4.61,2,-4.66,0,0,0,0
55356,55355,0.004277,0.141747,0,53.12,0,0,1.025,0,1,0,0,-1.9,-5.13,1.91,5.17,0,0,0,0
55355,55357,0.000224,0.001028,0,0,0,0,0,0,1,0,0,55.41,18.17,-55.4,-18.13,0,0,0,0
55355,55358,0.000284,0.001138,0,0,0,0,0,0,1,0,0,-57.32,-23.34,57.33,23.38,0,0,0,0
55716,55358,0.003851,0.019689,0.00774,237.55,0,0,0,0,1,0,0,99.71,27.36,-99.33,-26.24,0,0,0,0
55361,55360,0.002506,0.068939,0,80.76,0,0,1.025,0,1,0,0,-21.68,-9.05,21.7,9.42,0,0,0,0
55360,55362,0.000214,0.001033,0,0,0,0,0,0,1,0,0,-21.7,-9.42,21.7,9.42,0,0,0,0
55362,55401,0.007032,0.043968,0.0158,170.19,0,0,0,0,1,0,0,5.13,-7.7,-5.12,6.07,0,0,0,0
55364,55363,0.000517,0.025889,0,251.67,0,0,1.025,0,1,0,0,8.59,-58.29,-8.57,59.17,0,0,0,0
55363,55366,0.000285,0.001163,0,0,0,0,0,0,1,0,0,54.44,10.23,-54.43,-10.19,0,0,0,0
55363,55367,0.00024,0.001125,0,0,0,0,0,0,1,0,0,-45.86,-69.39,45.88,69.47,0,0,0,0
55365,55364,0.003561,0.103706,0,93.05,0,0,1.01875,0,1,0,0,-38.05,-10.06,38.11,11.59,0,0,0,0
55370,55364,0.001836,0.010739,0.00368,186.71,0,0,0,0,1,0,0,-10.76,-3.48,10.76,3.09,0,0,0,0
55364,55394,0.003643,0.019024,0.02636,251.45,0,0,0,0,1,0,0,84.25,-4.66,-84,3.09,0,0,0,0
55364,55394,0.003643,0.019024,0.02636,251.45,0,0,0,0,1,0,0,84.25,-4.66,-84,3.09,0,0,0,0
55368,55365,0.020093,0.04129,0.00169,58.51,0,0,0,0,1,0,0,-14.09,0.81,14.13,-0.92,0,0,0,0
55365,55371,0.017452,0.048795,0.00099,66.22,0,0,0,0,1,0,0,23.93,10.97,-23.81,-10.77,0,0,0,0
55523,55367,0.000469,0.006379,0.15604,1105.7,0,0,0,0,1,0,0,-161.18,14.35,161.3,-29.22,0,0,0,0
55368,55369,0.000241,0.001165,0,0,0,0,0,0,1,0,0,17.08,4.05,-17.08,-4.05,0,0,0,0
55368,55396,0.032313,0.067314,0.00233,48.52,0,0,0,0,1,0,0,-2.99,-4.86,3,4.63,0,0,0,0
55370,55373,0.011999,0.372385,0,213.42,0,0,1,0,1,0,0,30.6,0.74,-30.5,2.51,0,0,0,0
55371,55373,-0.006936,-0.215239,0,88.42,0,0,1,0,1,0,0,-30.56,0.63,30.5,-2.51,0,0,0,0
55372,55373,0.029736,0.922848,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55374,55375,0.000256,0.00101,0,0,0,0,0,0,1,0,0,4.42,1.95,-4.42,-1.95,0,0,0,0
55374,55382,0.029819,0.093624,0.00348,59.86,0,0,0,0,1,0,0,12.85,-7.42,-12.79,7.29,0,0,0,0
55376,55377,0.000217,0.001111,0,0,0,0,0,0,1,0,0,13.08,4.18,-13.08,-4.17,0,0,0,0
55378,55381,0.000461,0.010871,0,121.99,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
55378,55382,0.000247,0.001023,0,0,0,0,0,0,1,0,0,-11.91,-6.86,11.91,6.86,0,0,0,0
55379,55381,0.006002,0.141426,0,61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55380,55381,0.006002,0.141426,0,61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55382,55419,0.069511,0.213794,0.00887,54.98,0,0,0,0,1,0,0,-8.69,-1.69,8.75,0.97,0,0,0,0
55383,55386,0.009975,0.296482,0,220.22,0,0,1,0,1,0,0,13.12,-1.61,-13.1,2.1,0,0,0,0
55383,55387,0.000296,0.001155,0,0,0,0,0,0,1,0,0,23.75,6.84,-23.75,-6.83,0,0,0,0
55383,55388,0.000258,0.001011,0,0,0,0,0,0,1,0,0,-36.87,-5.23,36.87,5.24,0,0,0,0
55384,55386,-0.003104,-0.092265,0,70.22,0,0,1,0,1,0,0,-13.1,1.95,13.1,-2.1,0,0,0,0
55385,55386,0.032805,0.975107,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55388,55434,0.00541,0.032851,0.01748,242.68,0,0,0,0,1,0,0,-116.63,31.57,117.39,-28.81,0,0,0,0
55702,55388,0.005452,0.034602,0.028,231.47,0,0,0,0,1,0,0,-79.37,36.36,79.76,-36.81,0,0,0,0
55389,55551,0.090222,0.270143,0.00749,44.55,0,0,0,0,1,0,0,2.92,-8,-2.87,7.35,0,0,0,0
55571,55390,0.008199,0.04177,0.04492,234.27,0,0,0,0,1,0,0,-107.35,21.21,108.28,-21.31,0,0,0,0
55390,55584,0.009441,0.05188,0.04432,252.72,0,0,0,0,1,0,0,-96.79,15.5,97.65,-15.56,0,0,0,0
55390,55584,0.009441,0.05188,0.04432,252.72,0,0,0,0,1,0,0,-96.79,15.5,97.65,-15.56,0,0,0,0
55392,55391,0.003917,0.139205,0,79.82,0,0,1.01875,0,1,0,0,-19.56,-5.58,19.58,6.13,0,0,0,0
55391,55393,0.000245,0.00107,0,0,0,0,0,0,1,0,0,38.02,9.86,-38.02,-9.85,0,0,0,0
55391,55394,0.000246,0.001085,0,0,0,0,0,0,1,0,0,-57.6,-15.99,57.61,16.03,0,0,0,0
55395,55394,0.003236,0.020409,0.01295,238.06,0,0,0,0,1,0,0,-109.93,21.39,110.31,-20.38,0,0,0,0
55396,55395,0.006825,0.195875,0,59,0,0,1.01875,0,1,0,0,-3,-4.63,3,4.69,0,0,0,0
55395,55397,0.000258,0.001193,0,0,0,0,0,0,1,0,0,38.02,13.6,-38.02,-13.59,0,0,0,0
55395,55522,0.004024,0.023769,0.01864,220.9,0,0,0,0,1,0,0,68.9,-39.68,-68.67,39.05,0,0,0,0
55398,55399,0.000247,0.001042,0,0,0,0,0,0,1,0,0,-22.01,-4.4,22.01,4.41,0,0,0,0
55398,55400,0.000298,0.001031,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55399,55404,0.052569,0.114802,0.01066,66.62,0,0,0,0,1,0,0,25.51,-6.81,-25.17,6.46,0,0,0,0
55399,55703,0.046421,0.088115,0.00634,76.93,0,0,0,0,1,0,0,-45.94,10.29,46.93,-9.09,0,0,0,0
55401,55402,0.000255,0.00118,0,0,0,0,0,0,1,0,0,27.65,14.2,-27.65,-14.19,0,0,0,0
55403,55527,0.063303,0.126294,0.00684,47.28,0,0,0,0,1,0,0,-2.06,-0.09,2.06,-0.64,0,0,0,0
55583,55403,0.047256,0.137333,0.00562,53.36,0,0,0,0,1,0,0,7,-0.08,-6.98,-0.47,0,0,0,0
55404,55405,0.000257,0.001015,0,0,0,0,0,0,1,0,0,5.96,1.69,-5.96,-1.69,0,0,0,0
55406,55407,0.000285,0.001175,0,0,0,0,0,0,1,0,0,8.42,2.32,-8.42,-2.32,0,0,0,0
55406,55408,0.000252,0.001134,0,0,0,0,0,0,1,0,0,-8.42,-2.32,8.42,2.32,0,0,0,0
55417,55408,0.027033,0.046623,0.00316,50.27,0,0,0,0,1,0,0,3.36,-1.25,-3.36,0.92,0,0,0,0
55409,55412,-0.000499,-0.008632,0,151.58,0,0,1,0,1,0,0,13.19,4.28,-13.19,-4.29,0,0,0,0
55409,55413,0.000265,0.001103,0,0,0,0,0,0,1,0,0,-13.19,-4.28,13.19,4.28,0,0,0,0
55409,55414,0.000219,0.001014,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
55409,55415,0.000204,0.00104,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55410,55412,0.007217,0.124952,0,75.79,0,0,1,0,1,0,0,-13.17,-4.06,13.19,4.29,0,0,0,0
55411,55412,0.007217,0.124952,0,75.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55416,55417,0.000213,0.001105,0,0,0,0,0,0,1,0,0,-11.49,-1.18,11.49,1.19,0,0,0,0
55416,55418,0.00022,0.001184,0,0,0,0,0,0,1,0,0,11.49,1.18,-11.49,-1.18,0,0,0,0
55703,55420,0.046216,0.084629,0.00595,68.18,0,0,0,0,1,0,0,26.07,-9.91,-25.73,9.89,0,0,0,0
55422,55423,0.000267,0.001104,0,0,0,0,0,0,1,0,0,39.44,28.42,-39.44,-28.4,0,0,0,0
55422,55447,0.001098,0.008057,0.05331,270.64,0,0,0,0,1,0,0,124.26,-25.7,-124.09,21.34,0,0,0,0
55422,55447,0.001098,0.008057,0.05331,270.64,0,0,0,0,1,0,0,124.26,-25.7,-124.09,21.34,0,0,0,0
55422,55447,0.001098,0.008057,0.05331,270.64,0,0,0,0,1,0,0,124.26,-25.7,-124.09,21.34,0,0,0,0
55422,55448,0.001495,0.008543,0.0112,232.48,0,0,0,0,1,0,0,81.08,33.3,-80.97,-33.84,0,0,0,0
55422,55468,0.003402,0.01758,0.01016,177.77,0,0,0,0,1,0,0,-16.63,-1.99,16.64,0.97,0,0,0,0
55422,55480,0.004837,0.019411,0.0115,246.88,0,0,0,0,1,0,0,-141.87,7.71,142.81,-5.17,0,0,0,0
55422,55497,0.004835,0.028877,0.02465,269.69,0,0,0,0,1,0,0,-111.6,3.22,112.18,-2.37,0,0,0,0
55422,55497,0.004835,0.028877,0.02465,269.69,0,0,0,0,1,0,0,-111.6,3.22,112.18,-2.37,0,0,0,0
55422,55497,0.004835,0.028877,0.02465,269.69,0,0,0,0,1,0,0,-111.6,3.22,112.18,-2.37,0,0,0,0
55424,55428,0.000665,0.042628,0,442.74,0,0,1,0,1,0,0,160.77,73.11,-160.58,-60.58,0,0,0,0
55424,55430,0.000267,0.001075,0,0,0,0,0,0,1,0,0,-160.77,-73.11,160.85,73.43,0,0,0,0
55424,55431,0.000281,0.00104,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55426,55425,0.002267,0.068348,0,111.95,0,0,1.03125,0,1,0,0,-42.05,-12.06,42.09,13.34,0,0,0,0
55426,55425,0.002267,0.068348,0,111.95,0,0,1.03125,0,1,0,0,-42.05,-12.06,42.09,13.34,0,0,0,0
55426,55425,0.002267,0.068348,0,111.95,0,0,1.03125,0,1,0,0,-42.05,-12.06,42.09,13.34,0,0,0,0
55425,55428,-0.000416,-0.026656,0,417.74,0,0,1,0,1,0,0,-160.7,-68.42,160.58,60.58,0,0,0,0
55425,55429,0.00023,0.001055,0,0,0,0,0,0,1,0,0,34.43,28.39,-34.42,-28.37,0,0,0,0
55437,55426,0.013463,0.033615,0.0026,63.91,0,0,0,0,1,0,0,-17.83,-9.74,17.88,9.59,0,0,0,0
55426,55489,0.018007,0.05418,0.0026,79.68,0,0,0,0,1,0,0,27.06,5.58,-26.93,-5.47,0,0,0,0
55426,55489,0.018007,0.05418,0.0026,79.68,0,0,0,0,1,0,0,27.06,5.58,-26.93,-5.47,0,0,0,0
55427,55428,0.001412,0.090538,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55429,55448,0.001594,0.010788,0.00525,198.4,0,0,0,0,1,0,0,-25.27,-6.65,25.28,6.18,0,0,0,0
55429,55462,0.002291,0.013239,0.03768,213.9,0,0,0,0,1,0,0,45.1,28.97,-45.03,-32.47,0,0,0,0
55471,55429,0.004385,0.026754,0.0042,211.95,0,0,0,0,1,0,0,39.22,1.9,-39.15,-1.94,0,0,0,0
55444,55430,0.000497,0.006252,0.10021,1189.12,0,0,0,0,1,0,0,-279.31,-8.09,279.67,2.05,0,0,0,0
55430,55608,0.000534,0.006593,0.10129,1224.89,0,0,0,0,1,0,0,-440.53,-75.48,441.52,76.97,0,0,0,0
55433,55432,0.002899,0.089793,0,95.1,0,0,1,0,1,0,0,-41.7,10.93,41.76,-9.35,0,0,0,0
55432,55434,0.000275,0.001121,0,0,0,0,0,0,1,0,0,-92.89,-1.56,92.91,1.65,0,0,0,0
55432,55435,0.00029,0.001077,0,0,0,0,0,0,1,0,0,51.13,10.91,-51.12,-10.88,0,0,0,0
55433,55439,0.029721,0.062903,0.0029,64.27,0,0,0,0,1,0,0,-15.69,18.02,15.85,-17.98,0,0,0,0
55434,55442,0.005631,0.020058,0.01523,213.47,0,0,0,0,1,0,0,-43.74,-5.69,43.84,4.47,0,0,0,0
55447,55434,0.007317,0.032084,0.00949,250.62,0,0,0,0,1,0,0,168.58,-24.96,-166.56,32.85,0,0,0,0
55436,55437,0.000237,0.001096,0,0,0,0,0,0,1,0,0,-14.68,-2.09,14.68,2.09,0,0,0,0
55457,55437,0.009244,0.021485,0.0014,51.68,0,0,0,0,1,0,0,-3.14,-7.78,3.15,7.65,0,0,0,0
55438,55441,0.004481,0.127879,0,154.28,0,0,1,0,1,0,0,19.17,1.1,-19.15,-0.65,0,0,0,0
55438,55442,0.000203,0.001035,0,0,0,0,0,0,1,0,0,-19.17,-1.1,19.17,1.1,0,0,0,0
55438,55443,0.000233,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55439,55441,0.001346,0.038403,0,79.28,0,0,1,0,1,0,0,-19.15,-0.51,19.15,0.65,0,0,0,0
55440,55441,0.030471,0.869539,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55442,55447,0.004903,0.031219,0.00834,248.09,0,0,0,0,1,0,0,-147.88,27.83,148.94,-21.96,0,0,0,0
55456,55442,0.004237,0.018368,0.0218,337.2,0,0,0,0,1,0,0,-84.54,32.55,84.87,-33.4,0,0,0,0
55445,55444,0.000359,0.021791,0,281.49,0,0,1,0,1,0,0,-52.19,-24.03,52.21,24.71,0,0,0,0
55523,55444,0.000644,0.007271,0.23906,1314.01,0,0,0,0,1,0,0,-581.96,25.22,584.04,-27.1,0,0,0,0
55523,55444,0.000644,0.007271,0.23906,1314.01,0,0,0,0,1,0,0,-581.96,25.22,584.04,-27.1,0,0,0,0
55444,55656,0.001096,0.013268,0.28951,1264.86,0,0,0,0,1,0,0,-599.58,13.13,603.31,1.12,0,0,0,0
55446,55445,0.003869,0.106114,0,96.15,0,0,1,0,1,0,0,-44.29,13.5,44.37,-11.38,0,0,0,0
55445,55447,0.000209,0.001049,0,0,0,0,0,0,1,0,0,7.83,35.41,-7.83,-35.39,0,0,0,0
55496,55446,0.015577,0.03994,0.00126,39.3,0,0,0,0,1,0,0,3.15,5.69,-3.14,-5.81,0,0,0,0
55449,55452,0.008435,0.252574,0,178.05,0,0,1,0,1,0,0,15.19,10.77,-15.16,-9.94,0,0,0,0
55449,55456,0.000299,0.001064,0,0,0,0,0,0,1,0,0,-15.19,-10.77,15.19,10.77,0,0,0,0
55450,55452,-0.001507,-0.045131,0,78.05,0,0,1,0,1,0,0,-15.16,-10.09,15.16,9.94,0,0,0,0
55450,55455,0.00051,0.012491,0,195.98,0,0,1,0,1,0,0,55.86,15.37,-55.84,-14.96,0,0,0,0
55451,55452,0.035399,1.060025,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55453,55455,0.004706,0.115246,0,97.99,0,0,1,0,1,0,0,-55.69,-11.12,55.84,14.96,0,0,0,0
55454,55455,0.004706,0.115246,0,97.99,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55457,55458,0.000268,0.001069,0,0,0,0,0,0,1,0,0,36.66,3.56,-36.65,-3.55,0,0,0,0
55457,55469,0.014098,0.031612,0.00225,49.46,0,0,0,0,1,0,0,-6.17,-3.1,6.18,2.87,0,0,0,0
55477,55457,0.030897,0.062559,0.00245,67.45,0,0,0,0,1,0,0,27.57,-7.11,-27.34,7.32,0,0,0,0
55468,55459,0.003174,0.017165,0.00358,208.13,0,0,0,0,1,0,0,29.21,0.44,-29.18,-0.68,0,0,0,0
55459,55487,0.006002,0.029923,0.01569,151.16,0,0,0,0,1,0,0,-7.47,-6.25,7.47,4.63,0,0,0,0
55461,55460,0.002754,0.087038,0,97.09,0,0,1.05625,0,1,0,0,-44.94,-29.83,45.02,32.44,0,0,0,0
55460,55462,0.00026,0.001025,0,0,0,0,0,0,1,0,0,-45.02,-32.44,45.03,32.47,0,0,0,0
55460,55463,0.000294,0.001152,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55461,55469,0.01742,0.055941,0.0036,65.73,0,0,0,0,1,0,0,-21.28,15.35,21.4,-15.37,0,0,0,0
55461,55496,0.005838,0.014328,0.00528,61.16,0,0,0,0,1,0,0,15.41,5.92,-15.39,-6.46,0,0,0,0
55465,55464,0.00367,0.119469,0,71.58,0,0,1.025,0,1,0,0,-17.1,-5.31,17.12,5.68,0,0,0,0
55464,55466,0.000245,0.001066,0,0,0,0,0,0,1,0,0,50.82,13.75,-50.81,-13.72,0,0,0,0
55464,55467,0.000259,0.001141,0,0,0,0,0,0,1,0,0,-67.93,-19.43,67.95,19.48,0,0,0,0
55496,55465,0.023887,0.062865,0.0036,59.46,0,0,0,0,1,0,0,-17.03,-5.52,17.1,5.31,0,0,0,0
55469,55468,0.004896,0.17136,0,83.8,0,0,1,0,1,0,0,-25.58,7.89,25.61,-6.74,0,0,0,0
55468,55470,0.00029,0.001012,0,0,0,0,0,0,1,0,0,36.71,7.12,-36.7,-7.11,0,0,0,0
55480,55468,0.003887,0.023228,0.00985,240.2,0,0,0,0,1,0,0,108.6,3.35,-108.17,-1.79,0,0,0,0
55471,55474,0.00128,0.046733,0,110.14,0,0,1,0,1,0,0,27.69,-7.65,-27.68,8.02,0,0,0,0
55471,55475,0.000225,0.001107,0,0,0,0,0,0,1,0,0,36.71,7.46,-36.7,-7.45,0,0,0,0
55472,55474,0.002759,0.100772,0,85.14,0,0,1,0,1,0,0,-27.66,8.82,27.68,-8.02,0,0,0,0
55473,55474,0.022925,0.837267,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55476,55479,0.012955,0.229067,0,134.88,0,0,1,0,1,0,0,27.65,-5.73,-27.55,7.46,0,0,0,0
55476,55480,0.000248,0.001109,0,0,0,0,0,0,1,0,0,-70.79,-10.84,70.8,10.89,0,0,0,0
55476,55481,0.000295,0.001026,0,0,0,0,0,0,1,0,0,43.14,16.57,-43.13,-16.55,0,0,0,0
55477,55479,-0.002577,-0.045567,0,84.88,0,0,1,0,1,0,0,-27.57,7.11,27.55,-7.46,0,0,0,0
55478,55479,0.04764,0.84235,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55480,55571,0.005276,0.029783,0.03623,264.73,0,0,0,0,1,0,0,-107.4,-3.02,107.98,2.41,0,0,0,0
55480,55571,0.005276,0.029783,0.03623,264.73,0,0,0,0,1,0,0,-107.4,-3.02,107.98,2.41,0,0,0,0
55480,55571,0.005276,0.029783,0.03623,264.73,0,0,0,0,1,0,0,-107.4,-3.02,107.98,2.41,0,0,0,0
55482,55485,0.011138,0.322216,0,223.94,0,0,1,0,1,0,0,15.9,-7.57,-15.87,8.53,0,0,0,0
55482,55486,0.00023,0.001169,0,0,0,0,0,0,1,0,0,43.14,3.54,-43.13,-3.51,0,0,0,0
55482,55487,0.000294,0.001185,0,0,0,0,0,0,1,0,0,-59.04,4.04,59.05,-4,0,0,0,0
55482,55488,0.000228,0.001082,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55483,55485,-0.005902,-0.170754,0,73.94,0,0,1,0,1,0,0,-15.89,8.02,15.87,-8.53,0,0,0,0
55484,55485,0.034587,1.000592,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55489,55490,0.00026,0.001116,0,0,0,0,0,0,1,0,0,35.7,10.78,-35.69,-10.77,0,0,0,0
55491,55492,0.000256,0.001181,0,0,0,0,0,0,1,0,0,35.7,13.51,-35.69,-13.5,0,0,0,0
55491,55493,0.000287,0.001156,0,0,0,0,0,0,1,0,0,-35.7,-13.51,35.7,13.53,0,0,0,0
55493,55498,0.011764,0.028643,0.00146,63.26,0,0,0,0,1,0,0,-20.2,-4.38,20.25,4.34,0,0,0,0
55493,55500,0.007682,0.018002,0.00245,53.63,0,0,0,0,1,0,0,7.26,0.66,-7.25,-0.92,0,0,0,0
55493,55604,0.003652,0.011615,0.0015,66.67,0,0,0,0,1,0,0,-22.75,-9.81,22.78,9.71,0,0,0,0
55494,55495,0.000259,0.001167,0,0,0,0,0,0,1,0,0,29.28,6.27,-29.27,-6.26,0,0,0,0
55494,55496,0.000201,0.001097,0,0,0,0,0,0,1,0,0,-29.28,-6.27,29.28,6.28,0,0,0,0
55498,55497,0.006652,0.172463,0,90.29,0,0,1.01875,0,1,0,0,-33.76,-2.64,33.83,4.55,0,0,0,0
55497,55499,0.00027,0.001078,0,0,0,0,0,0,1,0,0,33.94,4.67,-33.94,-4.66,0,0,0,0
55497,55501,0.001289,0.009643,0.06069,282.75,0,0,0,0,1,0,0,-194.9,1.8,195.37,-4.75,0,0,0,0
55497,55501,0.001289,0.009643,0.06069,282.75,0,0,0,0,1,0,0,-194.9,1.8,195.37,-4.75,0,0,0,0
55497,55501,0.001289,0.009643,0.06069,282.75,0,0,0,0,1,0,0,-194.9,1.8,195.37,-4.75,0,0,0,0
55609,55497,0.002715,0.018066,0.00687,253.02,0,0,0,0,1,0,0,-59.44,27.15,59.55,-27.15,0,0,0,0
55604,55500,0.010617,0.026266,0.00046,60.16,0,0,0,0,1,0,0,15.1,4.05,-15.08,-4.04,0,0,0,0
55502,55501,0.003574,0.118126,0,75.76,0,0,1.01875,0,1,0,0,-17.75,-2.75,17.76,3.11,0,0,0,0
55501,55503,0.000299,0.001093,0,0,0,0,0,0,1,0,0,37.78,31.52,-37.77,-31.5,0,0,0,0
55501,55506,0.003339,0.018413,0.00725,174.5,0,0,0,0,1,0,0,13.1,-2.15,-13.09,1.41,0,0,0,0
55571,55501,0.003251,0.017617,0.01704,207.82,0,0,0,0,1,0,0,51.45,20.09,-51.35,-21.4,0,0,0,0
55501,55655,0.001224,0.006507,0.00504,374.91,0,0,0,0,1,0,0,-145.17,-24.72,145.42,25.51,0,0,0,0
55502,55654,0.009532,0.026982,0.00194,49.19,0,0,0,0,1,0,0,-1.07,1.24,1.07,-1.45,0,0,0,0
55505,55504,0.006609,0.171423,0,77.82,0,0,1.01875,0,1,0,0,-18.16,-4.62,18.19,5.2,0,0,0,0
55504,55506,0.000202,0.001006,0,0,0,0,0,0,1,0,0,-18.19,-5.2,18.19,5.21,0,0,0,0
55505,55654,0.01957,0.055973,0.00251,64.95,0,0,0,0,1,0,0,-24.68,-1.48,24.79,1.52,0,0,0,0
55507,55510,0.00384,0.10623,0,220.79,0,0,1,0,1,0,0,38.4,-3.16,-38.35,4.65,0,0,0,0
55507,55511,0.000242,0.001147,0,0,0,0,0,0,1,0,0,44.43,4.67,-44.42,-4.64,0,0,0,0
55507,55512,0.000216,0.001155,0,0,0,0,0,0,1,0,0,-82.83,-1.5,82.84,1.58,0,0,0,0
55507,55513,0.00022,0.001097,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
55507,55514,0.000251,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55507,55515,0.000203,0.00113,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
55508,55510,-0.001013,-0.028024,0,95.79,0,0,1,0,1,0,0,-38.37,4.26,38.35,-4.65,0,0,0,0
55732,55508,0.013043,0.03209,0.00188,47.19,0,0,0,0,1,0,0,-3.08,8.09,3.09,-8.27,0,0,0,0
55509,55510,0.015053,0.416405,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55512,55609,0.004935,0.030054,0.02684,275.27,0,0,0,0,1,0,0,-149.21,19.21,150.27,-15.62,0,0,0,0
55512,55609,0.004935,0.030054,0.02684,275.27,0,0,0,0,1,0,0,-149.21,19.21,150.27,-15.62,0,0,0,0
55512,55609,0.004935,0.030054,0.02684,275.27,0,0,0,0,1,0,0,-149.21,19.21,150.27,-15.62,0,0,0,0
55516,55519,-0.000588,-0.014447,0,146.38,0,0,1,0,1,0,0,-11.49,-0.03,11.49,0.01,0,0,0,0
55516,55520,0.000249,0.001145,0,0,0,0,0,0,1,0,0,11.49,0.03,-11.49,-0.03,0,0,0,0
55517,55519,0.008586,0.210843,0,73.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55518,55519,0.008586,0.210843,0,73.19,0,0,1,0,1,0,0,11.5,0.27,-11.49,-0.01,0,0,0,0
55520,55541,0.00508,0.010561,0.00063,51.51,0,0,0,0,1,0,0,-5.87,3.69,5.87,-3.75,0,0,0,0
55522,55521,0.000427,0.025379,0,418.28,0,0,1.025,0,1,0,0,-167.07,-39.2,167.19,46.44,0,0,0,0
55521,55523,0.000209,0.001079,0,0,0,0,0,0,1,0,0,-91.79,-17.49,91.81,17.58,0,0,0,0
55521,55524,0.000291,0.001103,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
55523,55573,0.001588,0.02031,0.47415,1259.77,0,0,0,0,1,0,0,-767.36,75.33,776.36,-10.42,0,0,0,0
55523,55706,0.000869,0.011481,0.11118,1459.58,0,0,0,0,1,0,0,576.14,-34.15,-573.41,58.57,0,0,0,0
55526,55525,0.00034,0.021311,0,611.26,0,0,1,0,1,0,0,-270.75,25.44,270.99,-10.81,0,0,0,0
55526,55525,0.00034,0.021311,0,611.26,0,0,1,0,1,0,0,-270.75,25.44,270.99,-10.81,0,0,0,0
55526,55525,0.00034,0.021311,0,611.26,0,0,1,0,1,0,0,-270.75,25.44,270.99,-10.81,0,0,0,0
55525,55528,0.000205,0.009916,0,1650.87,0,0,1,0,1,0,0,-1266.83,9.49,1269.9,139.07,0,0,0,0
55525,55530,0.000299,0.001035,0,0,0,0,0,0,1,0,0,453.87,22.93,-453.29,-20.93,0,0,0,0
55527,55526,0.005767,0.125804,0,82.61,0,0,1,0,1,0,0,36.1,-0.36,-36.03,1.88,0,0,0,0
55526,55529,0.000239,0.00105,0,0,0,0,0,0,1,0,0,848.29,-78.19,-846.68,85.26,0,0,0,0
55527,55583,0.007252,0.017442,0.00086,68.34,0,0,0,0,1,0,0,-38.16,1,38.26,-0.85,0,0,0,0
55584,55529,0.000621,0.003868,0.00365,320,0,0,0,0,1,0,0,-281.76,30.92,282.23,-28.42,0,0,0,0
55584,55529,0.000621,0.003868,0.00365,320,0,0,0,0,1,0,0,-281.76,30.92,282.23,-28.42,0,0,0,0
55584,55529,0.000621,0.003868,0.00365,320,0,0,0,0,1,0,0,-281.76,30.92,282.23,-28.42,0,0,0,0
55530,55531,0.000884,0.012185,0.20929,1269.61,0,0,0,0,1,0,0,-563.68,62.73,566.36,-48.17,0,0,0,0
55530,55531,0.000884,0.012185,0.20929,1269.61,0,0,0,0,1,0,0,-563.68,62.73,566.36,-48.17,0,0,0,0
55573,55530,0.001263,0.015447,0.47158,1238.31,0,0,0,0,1,0,0,-730.61,59.12,737.03,-30.82,0,0,0,0
55700,55530,0.001043,0.013923,0.26789,1295.28,0,0,0,0,1,0,0,-706.26,108.17,711.23,-70.56,0,0,0,0
55700,55530,0.001043,0.013923,0.26789,1295.28,0,0,0,0,1,0,0,-706.26,108.17,711.23,-70.56,0,0,0,0
55532,55531,0.000511,0.034914,0,368.13,0,0,1,0,1,0,0,-92.18,3.1,92.22,-0.31,0,0,0,0
55531,55589,0.001158,0.013592,0.17331,1479.6,0,0,0,0,1,0,0,-709.14,48.99,714.65,-2.88,0,0,0,0
55533,55532,0.005699,0.151522,0,48.97,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55532,55536,0.000133,0.003798,0,279.55,0,0,0.99375,0,1,0,0,-42.11,0.75,42.11,-0.68,0,0,0,0
55532,55537,0.01345,0.406891,0,40.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55532,55538,0.000228,0.001198,0,0,0,0,0,0,1,0,0,134.29,-3.85,-134.25,4.05,0,0,0,0
55532,55539,0.000287,0.001123,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55534,55536,0.0029,0.083066,0,139.78,0,0,1,0,1,0,0,21.07,0,-21.05,0.34,0,0,0,0
55535,55536,0.0029,0.083066,0,139.78,0,0,1,0,1,0,0,21.07,0,-21.05,0.34,0,0,0,0
55540,55543,0.00862,0.244439,0,94.92,0,0,1,0,1,0,0,-21.63,-14.28,21.69,15.87,0,0,0,0
55540,55544,0.000293,0.001182,0,0,0,0,0,0,1,0,0,1.39,0.41,-1.39,-0.41,0,0,0,0
55713,55540,0.007357,0.043051,0.01961,231.62,0,0,0,0,1,0,0,74.2,-0.75,-73.81,0.99,0,0,0,0
55541,55543,-0.00415,-0.117694,0,69.92,0,0,1,0,1,0,0,21.66,15.1,-21.69,-15.87,0,0,0,0
55542,55543,0.026572,0.75355,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55546,55545,0.004323,0.142992,0,75.21,0,0,1,0,1,0,0,-13.24,2.23,13.25,-2,0,0,0,0
55545,55547,0.000249,0.001134,0,0,0,0,0,0,1,0,0,-13.25,2,13.25,-2,0,0,0,0
55548,55549,0.000278,0.001069,0,0,0,0,0,0,1,0,0,6.8,3.46,-6.8,-3.46,0,0,0,0
55551,55550,0.002503,0.08005,0,109.27,0,0,1.01875,0,1,0,0,-30.36,-11.54,30.38,12.33,0,0,0,0
55551,55550,0.002503,0.08005,0,109.27,0,0,1.01875,0,1,0,0,-30.36,-11.54,30.38,12.33,0,0,0,0
55551,55550,0.002503,0.08005,0,109.27,0,0,1.01875,0,1,0,0,-30.36,-11.54,30.38,12.33,0,0,0,0
55550,55552,0.000248,0.001112,0,0,0,0,0,0,1,0,0,-41.15,-37,41.16,37.03,0,0,0,0
55558,55551,0.012186,0.033213,0.00123,55.26,0,0,0,0,1,0,0,-7.94,-1.8,7.95,1.68,0,0,0,0
55552,55557,0.001181,0.006909,0.00574,275.1,0,0,0,0,1,0,0,-137.75,-37.86,137.97,38.53,0,0,0,0
55554,55553,0.004568,0.14459,0,64.67,0,0,1,0,1,0,0,-2.66,3.85,2.66,-3.82,0,0,0,0
55553,55555,0.000248,0.001051,0,0,0,0,0,0,1,0,0,-2.66,3.82,2.66,-3.82,0,0,0,0
55554,55620,0.001061,0.002493,0.00012,65.15,0,0,0,0,1,0,0,24.16,-13.93,-24.15,13.93,0,0,0,0
55557,55556,0.00052,0.032339,0,444.84,0,0,1.03125,0,1,0,0,-253.71,-24.12,254.04,44.59,0,0,0,0
55556,55562,0.000206,0.001012,0,0,0,0,0,0,1,0,0,-240.14,-30.9,240.26,31.47,0,0,0,0
55556,55563,0.000282,0.001184,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55556,55564,0.000286,0.001039,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
55558,55557,0.008176,0.203469,0,79.06,0,0,1.01875,0,1,0,0,-17.87,-7.08,17.9,7.79,0,0,0,0
55557,55561,0.0001,-0.00256,0,333.57,0,0,1,0,1,0,0,-26.21,-11.21,26.21,11.19,0,0,0,0
55557,55726,0.002501,0.01273,0.00446,196.06,0,0,0,0,1,0,0,15.11,15.66,-15.1,-16.09,0,0,0,0
55559,55561,0.002098,0.057727,0,166.78,0,0,1,0,1,0,0,18,-2.2,-17.99,2.37,0,0,0,0
55560,55561,0.002098,0.057727,0,166.78,0,0,1,0,1,0,0,8.23,13.69,-8.22,-13.56,0,0,0,0
55562,55741,0.000502,0.005668,0.08242,1194.16,0,0,0,0,1,0,0,382.11,-68.11,-381.39,67.5,0,0,0,0
55566,55565,0.000413,0.026134,0,448.88,0,0,1.01875,0,1,0,0,-200.02,-43.68,200.19,54.26,0,0,0,0
55565,55570,0.0001,-0.00072,0,762.77,0,0,1.00625,0,1,0,0,-76.63,-28.64,76.64,28.59,0,0,0,0
55565,55573,0.000275,0.00115,0,0,0,0,0,0,1,0,0,-123.56,-25.62,123.6,25.79,0,0,0,0
55567,55566,0.006045,0.163587,0,81.8,0,0,1.0125,0,1,0,0,-24.04,-1.17,24.07,2.06,0,0,0,0
55566,55571,0.000233,0.001036,0,0,0,0,0,0,1,0,0,252.6,71.05,-252.45,-70.38,0,0,0,0
55566,55572,0.000225,0.001114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55568,55570,0.000456,0.026316,0,381.38,0,0,1,0,1,0,0,38.33,14.72,-38.32,-14.3,0,0,0,0
55569,55570,0.000456,0.026316,0,381.38,0,0,1,0,1,0,0,38.32,14.72,-38.32,-14.3,0,0,0,0
55700,55573,0.000789,0.009237,0.19619,1153.81,0,0,0,0,1,0,0,169.6,56.34,-169.36,-74.5,0,0,0,0
55575,55574,0.000378,0.02918,0,276.62,0,0,1,0,1,0,0,-7.79,-0.48,7.79,0.49,0,0,0,0
55574,55688,0.0022,0.02591,0.61204,994.98,0,0,0,0,1,0,0,15.06,-1.61,-15.03,-64.82,0,0,0,0
55576,55575,0.006999,0.189428,0,49.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55575,55577,0.000217,0.001185,0,0,0,0,0,0,1,0,0,30.64,-0.64,-30.64,0.65,0,0,0,0
55578,55581,0.002939,0.082458,0,134.06,0,0,1,0,1,0,0,-5.42,11.66,5.42,-11.54,0,0,0,0
55579,55581,0.002233,0.062665,0,59.06,0,0,1,0,1,0,0,5.42,-11.44,-5.42,11.54,0,0,0,0
55663,55579,0.045747,0.068304,0.00227,60.66,0,0,0,0,1,0,0,18.36,5.68,-18.2,-5.68,0,0,0,0
55580,55581,0.024787,0.695529,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55583,55582,0.005667,0.15455,0,102.97,0,0,1,0,1,0,0,46.28,2.97,-46.17,0.1,0,0,0,0
55583,55582,0.005667,0.15455,0,102.97,0,0,1,0,1,0,0,46.28,2.97,-46.17,0.1,0,0,0,0
55582,55584,0.000237,0.001137,0,0,0,0,0,0,1,0,0,92.34,-0.2,-92.32,0.29,0,0,0,0
55586,55585,0.000474,0.033617,0,504.91,0,0,1.0125,0,1,0,0,-156.43,-24.06,156.54,31.95,0,0,0,0
55586,55585,0.000474,0.033617,0,504.91,0,0,1.0125,0,1,0,0,-156.43,-24.06,156.54,31.95,0,0,0,0
55585,55587,0.00011,0.008793,0,1586.65,0,0,1,0,1,0,0,-1218.99,-77.53,1220.5,198.12,0,0,0,0
55585,55588,0.00017,0.009825,0,1586.65,0,0,1,0,1,0,0,-1218.17,-63.73,1220.5,198.12,0,0,0,0
55585,55589,0.000299,0.001126,0,0,0,0,0,0,1,0,0,2124.08,77.36,-2111.69,-30.61,0,0,0,0
55585,55590,0.000205,0.001074,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55589,55636,0.000607,0.00756,0.11331,1067.77,0,0,0,0,1,0,0,-168.14,7.36,168.3,-17.53,0,0,0,0
55592,55591,0.0057,0.146062,0,96.19,0,0,1.0125,0,1,0,0,-44.38,-1.24,44.49,3.96,0,0,0,0
55591,55593,0.003571,0.130302,0,59.74,0,0,1,0,1,0,0,-26.97,-4.84,27,5.75,0,0,0,0
55591,55594,0.000289,0.001079,0,0,0,0,0,0,1,0,0,-17.51,0.88,17.51,-0.88,0,0,0,0
55592,55660,0.002253,0.005856,0.0006,57.79,0,0,0,0,1,0,0,11,0.38,-11,-0.44,0,0,0,0
55595,55598,0.000352,0.021707,0,338.67,0,0,1,0,1,0,0,35.26,-8.52,-35.26,8.79,0,0,0,0
55595,55599,0.000451,0.029998,0,335.64,0,0,1.0375,0,1,0,0,-93.56,-32.97,93.6,35.94,0,0,0,0
55595,55600,0.000266,0.001095,0,0,0,0,0,0,1,0,0,58.29,41.49,-58.28,-41.44,0,0,0,0
55595,55601,0.00022,0.001164,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
55596,55598,9.8e-05,0.006053,0,288.67,0,0,1,0,1,0,0,-35.26,8.86,35.26,-8.79,0,0,0,0
55597,55598,0.002148,0.132609,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55602,55606,0.00055,0.028374,0,459.48,0,0,1,0,1,0,0,90.75,31.44,-90.7,-29.02,0,0,0,0
55602,55607,0.000129,0.008583,0,1235,0,0,1,0,1,0,0,-149.17,-187.68,149.24,192.24,0,0,0,0
55602,55608,0.000265,0.001002,0,0,0,0,0,0,1,0,0,58.42,156.24,-58.35,-155.98,0,0,0,0
55602,55610,0.000246,0.001099,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
55604,55603,0.005122,0.166125,0,89.5,0,0,1.025,0,1,0,0,-30.41,-10.23,30.46,11.9,0,0,0,0
55603,55606,-4e-06,-0.000182,0,359.48,0,0,1,0,1,0,0,-90.7,-29.04,90.7,29.02,0,0,0,0
55603,55609,0.000204,0.001078,0,0,0,0,0,0,1,0,0,60.24,17.14,-60.23,-17.1,0,0,0,0
55605,55606,0.00328,0.169083,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55650,55608,0.00059,0.007079,0.225,1070.33,0,0,0,0,1,0,0,-91.22,-17.68,91.27,-6.01,0,0,0,0
55608,55656,0.000577,0.007089,0.1418,1237.26,0,0,0,0,1,0,0,-474.44,85.02,475.69,-84.9,0,0,0,0
55612,55611,0.000402,0.021504,0,374.19,0,0,1.0125,0,1,0,0,-112.68,-15.66,112.73,18.25,0,0,0,0
55611,55614,0.000819,0.04038,0,233.21,0,0,1,0,1,0,0,-25.97,-9.69,25.97,9.97,0,0,0,0
55611,55615,0.000965,0.061026,0,247.47,0,0,1,0,1,0,0,-51.92,-16.71,51.95,18.38,0,0,0,0
55611,55688,0.00059,0.007737,0.14289,1051.94,0,0,0,0,1,0,0,-34.84,8.15,34.84,-23.51,0,0,0,0
55613,55612,0.005967,0.181864,0,80.14,0,0,1.00625,0,1,0,0,-22.16,0.04,22.18,0.77,0,0,0,0
55612,55616,0.008751,0.256126,0,55.44,0,0,1,0,1,0,0,-25.92,2.85,25.98,-1.27,0,0,0,0
55612,55617,0.000275,0.001037,0,0,0,0,0,0,1,0,0,116.42,12.03,-116.38,-11.9,0,0,0,0
55612,55618,0.000261,0.001076,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55617,55682,0.004088,0.028399,0.04288,240.99,0,0,0,0,1,0,0,116.38,11.9,-115.87,-13.05,0,0,0,0
55619,55620,0.000256,0.00112,0,0,0,0,0,0,1,0,0,7.95,3.05,-7.95,-3.05,0,0,0,0
55619,55621,0.000297,0.001103,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
55623,55622,0.004809,0.135658,0,65.89,0,0,1.01875,0,1,0,0,-9.54,-8.04,9.55,8.24,0,0,0,0
55622,55626,-0.000259,-0.007466,0,69.96,0,0,1,0,1,0,0,-1.8,-1.7,1.8,1.7,0,0,0,0
55622,55627,0.012726,0.476449,0,17.28,0,0,1,0,1,0,0,-1.5,-1.69,1.5,1.71,0,0,0,0
55622,55628,0.016078,0.534014,0,16.6,0,0,1.00625,0,1,0,0,-1.81,-1.68,1.82,1.71,0,0,0,0
55622,55629,0.00029,0.001155,0,0,0,0,0,0,1,0,0,-4.44,-3.18,4.44,3.18,0,0,0,0
55624,55626,0.006878,0.198468,0,34.98,0,0,1,0,1,0,0,1.8,1.71,-1.8,-1.7,0,0,0,0
55625,55626,0.006878,0.198468,0,34.98,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55716,55629,0.007916,0.052402,0.02352,240.1,0,0,0,0,1,0,0,116.28,1.35,-115.29,2.68,0,0,0,0
55631,55630,0.000545,0.028281,0,433.19,0,0,1.01875,0,1,0,0,-162.02,-61.97,162.18,70.19,0,0,0,0
55630,55633,0.000981,0.058183,0,247.47,0,0,1.01875,0,1,0,0,-39.88,-14.31,39.9,15.32,0,0,0,0
55630,55634,0.00071,0.045583,0,322.92,0,0,1.01875,0,1,0,0,-79.75,-27.39,79.8,30.52,0,0,0,0
55630,55636,0.00021,0.001183,0,0,0,0,0,0,1,0,0,-42.54,-28.5,42.55,28.52,0,0,0,0
55630,55637,0.000253,0.001182,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
55632,55631,0.003404,0.087002,0,87.49,0,0,1.01875,0,1,0,0,-29.17,-17.96,29.21,18.95,0,0,0,0
55631,55635,0.006428,0.136815,0,82.9,0,0,1.00625,0,1,0,0,-39.8,-5.34,39.9,7.43,0,0,0,0
55631,55638,0.00029,0.001115,0,0,0,0,0,0,1,0,0,172.61,48.36,-172.53,-48.03,0,0,0,0
55636,55688,0.00057,0.007516,0.13612,1185.02,0,0,0,0,1,0,0,-488.95,-11.68,490.22,13.74,0,0,0,0
55639,55640,0.013855,0.2149,0,54.16,0,0,1.03125,0,1,0,0,-9.59,0.2,9.6,0,0,0,0,0
55639,55641,0.000248,0.001123,0,0,0,0,0,0,1,0,0,9.59,-0.2,-9.59,0.2,0,0,0,0
55639,55642,0.000224,0.001116,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
55643,55647,0.001063,0.064818,0,524.88,0,0,1,0,1,0,0,222.53,11.75,-222.04,18.19,0,0,0,0
55643,55648,0.00071,0.04654,0,310.5,0,0,1.025,0,1,0,0,-65.67,2.82,65.7,-0.86,0,0,0,0
55643,55649,0.000841,0.051397,0,310.17,0,0,1.025,0,1,0,0,-65.66,3.03,65.7,-0.86,0,0,0,0
55643,55650,0.000285,0.001048,0,0,0,0,0,0,1,0,0,-91.2,-17.6,91.22,17.68,0,0,0,0
55643,55651,0.000288,0.001164,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
55645,55644,0.005223,0.149726,0,79.3,0,0,1.01875,0,1,0,0,-20.83,-10.47,20.86,11.26,0,0,0,0
55644,55647,-0.000534,-0.032529,0,474.88,0,0,1,0,1,0,0,-222.29,3.16,222.04,-18.19,0,0,0,0
55646,55647,0.002926,0.1784,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55653,55652,0.000619,0.042045,0,356.52,0,0,1.01875,0,1,0,0,-44.49,-45.86,44.51,47.52,0,0,0,0
55652,55656,0.000258,0.001073,0,0,0,0,0,0,1,0,0,-44.51,-47.52,44.52,47.57,0,0,0,0
55654,55653,0.004941,0.169937,0,77.06,0,0,1.0125,0,1,0,0,-18.07,-0.52,18.08,1.04,0,0,0,0
55653,55655,0.000239,0.001026,0,0,0,0,0,0,1,0,0,98.41,72.46,-98.38,-72.32,0,0,0,0
55656,55700,0.000743,0.009152,0.09635,1300.96,0,0,0,0,1,0,0,-561.76,18.11,563.95,-1.47,0,0,0,0
55656,55700,0.000743,0.009152,0.09635,1300.96,0,0,0,0,1,0,0,-561.76,18.11,563.95,-1.47,0,0,0,0
55657,55658,0.696578,14.932652,0,0.78,0,0,1,0,1,0,0,-0.6,-0.08,0.6,0.13,0,0,0,0
55657,55659,0.046833,0.976087,0,14.01,0,0,1,0,1,0,0,-0.6,-0.12,0.6,0.13,0,0,0,0
55657,55660,0.000242,0.001019,0,0,0,0,0,0,1,0,0,1.2,0.2,-1.2,-0.2,0,0,0,0
55662,55661,0.000636,0.033352,0,369.53,0,0,1.0125,0,1,0,0,-96.32,-18.73,96.38,21.77,0,0,0,0
55661,55666,0.0011,0.050153,0,261.9,0,0,1.00625,0,1,0,0,-52.17,-18.59,52.2,20.04,0,0,0,0
55661,55667,0.001119,0.060726,0,256.14,0,0,1.00625,0,1,0,0,-52.17,-18.29,52.2,20.04,0,0,0,0
55661,55668,0.000645,0.051918,0,251.4,0,0,1.00625,0,1,0,0,-52.18,-18.54,52.2,20.04,0,0,0,0
55662,55665,0.010183,0.364019,0,153.49,0,0,1,0,1,0,0,18.37,6.19,-18.34,-4.93,0,0,0,0
55662,55669,0.000299,0.001152,0,0,0,0,0,0,1,0,0,77.95,12.54,-77.93,-12.47,0,0,0,0
55662,55670,0.000202,0.001007,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
55663,55665,-0.006058,-0.21656,0,78.49,0,0,1,0,1,0,0,-18.36,-5.68,18.34,4.93,0,0,0,0
55664,55665,0.021479,0.767833,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55671,55674,0.000577,0.04552,0,512.01,0,0,1,0,1,0,0,123.88,5,-123.8,1.55,0,0,0,0
55671,55677,0.0001,-0.001195,0,750.85,0,0,1,0,1,0,0,-35.99,-13.39,35.99,13.37,0,0,0,0
55671,55679,0.000227,0.001068,0,0,0,0,0,0,1,0,0,-87.89,8.39,87.91,-8.31,0,0,0,0
55671,55680,0.000217,0.001155,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
55672,55674,-0.000261,-0.020625,0,387.01,0,0,1,0,1,0,0,-123.83,-1.41,123.8,-1.55,0,0,0,0
55672,55678,0.002951,0.090323,0,82.16,0,0,0.99375,0,1,0,0,-35.96,2.85,36,-1.76,0,0,0,0
55673,55674,0.001424,0.112344,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55675,55677,0.000577,0.032843,0,375.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55676,55677,0.000577,0.032843,0,375.42,0,0,1,0,1,0,0,36,13.82,-35.99,-13.37,0,0,0,0
55682,55681,0.000624,0.034492,0,455.21,0,0,1.025,0,1,0,0,-204.94,-65.38,205.22,80.83,0,0,0,0
55681,55684,0.000247,0.015824,0,556.92,0,0,1,0,1,0,0,-427.98,-6.84,428.4,33.55,0,0,0,0
55681,55685,0.000251,0.014871,0,556.92,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55681,55686,0.000326,0.017734,0,556.92,0,0,1,0,1,0,0,-427.85,-3.65,428.4,33.55,0,0,0,0
55681,55687,8.2e-05,0.005387,0,556.92,0,0,1,0,1,0,0,-428.26,-24.42,428.4,33.55,0,0,0,0
55681,55688,0.000242,0.001063,0,0,0,0,0,0,1,0,0,1078.87,-45.93,-1076.27,57.35,0,0,0,0
55683,55682,0.003753,0.101673,0,83.3,0,0,1.01875,0,1,0,0,-27.07,-8.06,27.1,8.82,0,0,0,0
55690,55689,0.000449,0.017908,0,565.55,0,0,1.00625,0,1,0,0,-169.12,-9.04,169.24,13.81,0,0,0,0
55690,55689,0.000449,0.017908,0,565.55,0,0,1.00625,0,1,0,0,-169.12,-9.04,169.24,13.81,0,0,0,0
55690,55689,0.000449,0.017908,0,565.55,0,0,1.00625,0,1,0,0,-169.12,-9.04,169.24,13.81,0,0,0,0
55689,55692,0.000319,0.023297,0,480.58,0,0,1.01875,0,1,0,0,-135.54,-60.05,135.6,64.96,0,0,0,0
55689,55693,0.00032,0.019158,0,479.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55689,55694,0.000602,0.036835,0,477.65,0,0,1.01875,0,1,0,0,-46.12,-62.82,46.15,64.96,0,0,0,0
55689,55695,0.000256,0.015756,0,476.06,0,0,1.01875,0,1,0,0,-113.12,-62.44,113.16,64.96,0,0,0,0
55689,55696,0.000513,0.03129,0,473.99,0,0,1.01875,0,1,0,0,-49,-63.05,49.03,64.96,0,0,0,0
55689,55697,0.000277,0.019925,0,471.67,0,0,1.01875,0,1,0,0,-49.16,-63.72,49.18,64.96,0,0,0,0
55689,55700,0.000278,0.001136,0,0,0,0,0,0,1,0,0,-114.79,270.65,115.01,-269.74,0,0,0,0
55691,55690,0.005415,0.179209,0,45.25,0,0,1.00625,0,1,0,0,0,0,0,0,0,0,0,0
55690,55698,0.00025,0.001112,0,0,0,0,0,0,1,0,0,507.37,27.13,-506.77,-24.5,0,0,0,0
55690,55699,0.000226,0.001062,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
55702,55701,0.000598,0.037486,0,351.72,0,0,1.0375,0,1,0,0,-76.07,-83.1,76.15,87.91,0,0,0,0
55701,55704,0.000399,0.024799,0,312.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55701,55705,0.000446,0.033859,0,311.99,0,0,0.98125,0,1,0,0,-67.48,-24.33,67.5,25.92,0,0,0,0
55701,55706,0.000284,0.001156,0,0,0,0,0,0,1,0,0,-8.67,-63.58,8.68,63.62,0,0,0,0
55701,55707,0.000272,0.00113,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
55703,55702,0.004805,0.168734,0,71.88,0,0,1.03125,0,1,0,0,-14.4,-17.09,14.42,17.92,0,0,0,0
55722,55706,0.001526,0.019987,0.33936,1176.77,0,0,0,0,1,0,0,-419.43,75.86,422.05,-77.67,0,0,0,0
55709,55708,0.006579,0.182152,0,66.7,0,0,1.03125,0,1,0,0,-9.69,-8.95,9.7,9.26,0,0,0,0
55708,55711,0.024465,0.69962,0,17.83,0,0,1,0,1,0,0,-3.8,-1.35,3.8,1.46,0,0,0,0
55708,55713,0.000263,0.001117,0,0,0,0,0,0,1,0,0,-5.91,-7.91,5.91,7.92,0,0,0,0
55708,55714,0.00029,0.00117,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
55709,55710,0.011954,0.255883,0,50.22,0,0,1,0,1,0,0,-7.59,-0.85,7.6,0.99,0,0,0,0
55709,55712,0.00934,0.222286,0,38.46,0,0,1,0,1,0,0,-3.8,-0.95,3.8,0.99,0,0,0,0
55716,55715,0.000461,0.024345,0,511.09,0,0,1.0125,0,1,0,0,-327.15,-34.9,327.63,59.87,0,0,0,0
55715,55718,0.000239,0.01295,0,460.73,0,0,1,0,1,0,0,-249.07,-95.41,249.22,103.93,0,0,0,0
55715,55719,0.000397,0.020689,0,460.37,0,0,1,0,1,0,0,-248.97,-90.51,249.22,103.93,0,0,0,0
55715,55720,0.000292,0.020786,0,460.33,0,0,1,0,1,0,0,-249.04,-90.44,249.23,103.93,0,0,0,0
55715,55721,0.000418,0.020649,0,459.31,0,0,1,0,1,0,0,-248.95,-90.53,249.22,103.93,0,0,0,0
55715,55722,0.000207,0.001073,0,0,0,0,0,0,1,0,0,668.4,188.06,-667.47,-183.27,0,0,0,0
55717,55716,0.004289,0.126094,0,83.44,0,0,1,0,1,0,0,-25.46,8.95,25.48,-8.12,0,0,0,0
55722,55741,0.001502,0.015469,0.36455,1272.66,0,0,0,0,1,0,0,518.91,9.9,-515.13,-9.87,0,0,0,0
55722,55741,0.001502,0.015469,0.36455,1272.66,0,0,0,0,1,0,0,518.91,9.9,-515.13,-9.87,0,0,0,0
55723,55724,0.0047,0.153712,0,75.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
55723,55725,0.003463,0.122059,0,73.85,0,0,0.99375,0,1,0,0,-29.67,2.44,29.7,-1.46,0,0,0,0
55723,55726,0.000219,0.001012,0,0,0,0,0,0,1,0,0,29.67,-2.44,-29.67,2.45,0,0,0,0
55723,55727,0.000229,0.001117,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55723,55728,0.000212,0.001029,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
55729,55730,0.000298,0.001133,0,0,0,0,0,0,1,0,0,2.1,0,-2.1,0,0,0,0,0
55731,55732,0.000236,0.001171,0,0,0,0,0,0,1,0,0,4.8,2.44,-4.8,-2.44,0,0,0,0
55734,55733,0.000304,0.022194,0,480.75,0,0,1,0,1,0,0,-226.17,-25.18,226.32,36.22,0,0,0,0
55733,55738,0.000722,0.042534,0,314.44,0,0,1.01875,0,1,0,0,-35.29,-12.96,35.3,13.56,0,0,0,0
55733,55739,0.001008,0.059181,0,240.24,0,0,1.01875,0,1,0,0,-35.29,-12.74,35.3,13.56,0,0,0,0
55733,55741,0.000212,0.001195,0,0,0,0,0,0,1,0,0,-155.74,-10.52,155.79,10.8,0,0,0,0
55733,55742,0.000267,0.001199,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
55734,55737,0.000401,0.011972,0,172.7,0,0,1,0,1,0,0,48.47,-7.41,-48.46,7.68,0,0,0,0
55734,55740,0.000257,0.001089,0,0,0,0,0,0,1,0,0,177.69,32.58,-177.61,-32.24,0,0,0,0
55735,55737,0.00299,0.089199,0,97.7,0,0,1,0,1,0,0,-48.4,9.75,48.46,-7.68,0,0,0,0
55736,55737,0.016961,0.505915,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57001,57004,0.0001,-0.000845,0,789.35,0,0,1,0,1,0,0,21.61,3.58,-21.61,-3.58,0,0,0,0
57001,57005,0.000292,0.001144,0,0,0,0,0,0,1,0,0,-21.61,-3.58,21.61,3.58,0,0,0,0
57001,57006,0.000281,0.001148,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57001,57007,0.000268,0.001069,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57002,57004,0.001309,0.035615,0,394.67,0,0,1,0,1,0,0,-1.08,-0.18,1.08,0.18,0,0,0,0
57003,57004,0.001309,0.035615,0,394.67,0,0,1,0,1,0,0,-20.53,-3.25,20.53,3.4,0,0,0,0
57005,57109,0.009123,0.033793,0.0038,127.91,0,0,0,0,1,0,0,31.73,-32.6,-31.55,32.87,0,0,0,0
57005,57874,0.003541,0.01484,0.0016,138.95,0,0,0,0,1,0,0,-53.34,29.01,53.47,-28.65,0,0,0,0
57008,57009,0.000279,0.001197,0,0,0,0,0,0,1,0,0,35.9,12.62,-35.9,-12.61,0,0,0,0
57008,57010,0.000256,0.001096,0,0,0,0,0,0,1,0,0,-35.9,-12.62,35.91,12.64,0,0,0,0
57010,57636,0.006213,0.020665,0.00219,157.04,0,0,0,0,1,0,0,-45.78,-7.21,45.9,7.38,0,0,0,0
57010,57636,0.006213,0.020665,0.00219,157.04,0,0,0,0,1,0,0,-45.78,-7.21,45.9,7.38,0,0,0,0
57010,57741,0.010853,0.049235,0.00564,144.7,0,0,0,0,1,0,0,55.64,1.79,-55.33,-0.99,0,0,0,0
57011,57015,9.6e-05,0.00782,0,1695.02,0,0,1,0,1,0,0,549.42,96.67,-549.14,-74.2,0,0,0,0
57011,57016,0.000272,0.00104,0,0,0,0,0,0,1,0,0,76.37,38.2,-76.35,-38.13,0,0,0,0
65288,57011,0.000103,0.002727,1.58392,4176.99,0,0,0,0,1,0,0,626.16,-27.12,-625.79,-134.87,0,0,0,0
57013,57012,0.00198,0.080206,0,250.09,0,0,1,0,1,0,0,-144.22,-10.24,144.62,26.42,0,0,0,0
57012,57015,-2e-05,-0.001612,0,1595.02,0,0,1,0,1,0,0,-549.2,-78.83,549.14,74.2,0,0,0,0
57012,57017,0.000222,0.001135,0,0,0,0,0,0,1,0,0,404.58,52.42,-404.24,-50.66,0,0,0,0
57012,57018,0.000298,0.001049,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57012,57019,0.000202,0.001165,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57144,57013,0.008619,0.037106,0.00406,147.52,0,0,0,0,1,0,0,-72.74,-8.38,73.19,9.91,0,0,0,0
57013,57874,0.005819,0.030329,0.004,150.18,0,0,0,0,1,0,0,71.02,0.32,-70.74,0.74,0,0,0,0
57014,57015,0.000356,0.029111,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57060,57017,0.001671,0.015555,0.04353,544.6,0,0,0,0,1,0,0,-124.18,16.33,124.43,-18.69,0,0,0,0
57017,65118,0.001903,0.017291,0.05403,469.37,0,0,0,0,1,0,0,123.6,40.09,-123.3,-43.04,0,0,0,0
65209,57017,0.001768,0.015508,0.0318,554.25,0,0,0,0,1,0,0,-155.79,-28.95,156.21,29.26,0,0,0,0
57020,57021,0.000297,0.00111,0,0,0,0,0,0,1,0,0,30.41,3.7,-30.41,-3.69,0,0,0,0
57020,57473,0.007228,0.020917,0.00218,126.06,0,0,0,0,1,0,0,-25.53,-1.98,25.57,1.88,0,0,0,0
57020,57475,0.004035,0.016169,0.00163,106.89,0,0,0,0,1,0,0,-4.88,-1.72,4.88,1.55,0,0,0,0
57022,57023,0.000262,0.001177,0,0,0,0,0,0,1,0,0,-40.77,-9.32,40.77,9.34,0,0,0,0
57023,57059,0.014902,0.053244,0.00338,102.77,0,0,0,0,1,0,0,-0.47,17.17,0.51,-17.37,0,0,0,0
57023,57109,0.00217,0.010992,0.00188,133.52,0,0,0,0,1,0,0,-40.3,-26.52,40.35,26.57,0,0,0,0
57024,57025,0.000267,0.001041,0,0,0,0,0,0,1,0,0,31.16,13.39,-31.16,-13.38,0,0,0,0
57217,57024,0.006712,0.030471,0.00441,137.6,0,0,0,0,1,0,0,44.76,15.97,-44.62,-15.81,0,0,0,0
57024,57229,0.005645,0.024126,0.0029,119.99,0,0,0,0,1,0,0,13.46,2.42,-13.45,-2.69,0,0,0,0
57026,57029,0.0001,0.001457,0,713.07,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
57026,57030,0.000248,0.001129,0,0,0,0,0,0,1,0,0,-13.6,-1.68,13.6,1.69,0,0,0,0
57026,57031,0.000253,0.001143,0,0,0,0,0,0,1,0,0,13.6,1.68,-13.6,-1.68,0,0,0,0
57027,57029,0.00121,0.033082,0,356.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57028,57029,0.00121,0.033082,0,356.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57835,57030,0.004952,0.019204,0.00773,147.79,0,0,0,0,1,0,0,67.59,5.65,-67.38,-5.69,0,0,0,0
57030,57962,0.006195,0.026819,0.00213,141.31,0,0,0,0,1,0,0,53.78,4.01,-53.62,-3.52,0,0,0,0
57035,57032,0.004564,0.020407,0.00293,126.45,0,0,0,0,1,0,0,35.59,19.42,-35.52,-19.43,0,0,0,0
65195,57032,0.008756,0.03365,0.00225,121.45,0,0,0,0,1,0,0,8.76,-6.16,-8.76,5.95,0,0,0,0
57033,57034,0.000234,0.001081,0,0,0,0,0,0,1,0,0,-23.24,-5.92,23.25,5.93,0,0,0,0
57039,57034,0.003277,0.012277,0.00132,119.49,0,0,0,0,1,0,0,-19.35,-0.72,19.36,0.63,0,0,0,0
57034,57041,0.010802,0.045904,0.00528,133.45,0,0,0,0,1,0,0,-42.61,-6.56,42.81,6.87,0,0,0,0
57636,57035,0.004737,0.013551,0.00205,144.23,0,0,0,0,1,0,0,73.59,38.58,-73.29,-37.94,0,0,0,0
57313,57036,0.002065,0.00757,0.00074,118.27,0,0,0,0,1,0,0,-23.6,-27.17,23.63,27.18,0,0,0,0
57036,57320,0.00304,0.012553,0.00194,117.39,0,0,0,0,1,0,0,-15.89,-8.69,15.9,8.52,0,0,0,0
57489,57036,0.002508,0.012639,0.00199,134.51,0,0,0,0,1,0,0,45.5,24,-45.44,-23.91,0,0,0,0
57636,57037,0.013721,0.061323,0.0066,130.07,0,0,0,0,1,0,0,44.28,24.88,-43.95,-24.13,0,0,0,0
65201,57037,0.006266,0.02659,0.00836,121.35,0,0,0,0,1,0,0,-28.72,-20.87,28.8,20.32,0,0,0,0
57038,57039,0.000213,0.001101,0,0,0,0,0,0,1,0,0,-40.62,-28.6,40.62,28.62,0,0,0,0
57038,57040,0.000274,0.00109,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
