F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
57874,57039,0.008289,0.033501,0.00402,125.42,0,0,0,0,1,0,0,21.37,27.9,-21.27,-27.9,0,0,0,0
57041,57042,0.000204,0.001104,0,0,0,0,0,0,1,0,0,30.15,6.16,-30.15,-6.15,0,0,0,0
65201,57041,0.005331,0.024949,0.00281,148.98,0,0,0,0,1,0,0,73.24,14.08,-72.96,-13.03,0,0,0,0
57044,57043,0.001801,0.075339,0,261.64,0,0,1.03125,0,1,0,0,-80.16,-25.71,80.28,30.95,0,0,0,0
57044,57043,0.001801,0.075339,0,261.64,0,0,1.03125,0,1,0,0,-80.16,-25.71,80.28,30.95,0,0,0,0
57044,57043,0.001801,0.075339,0,261.64,0,0,1.03125,0,1,0,0,-80.16,-25.71,80.28,30.95,0,0,0,0
57043,57045,0.000204,0.0011,0,0,0,0,0,0,1,0,0,-240.85,-92.86,240.98,93.55,0,0,0,0
57335,57044,0.003569,0.013816,0.00159,145.17,0,0,0,0,1,0,0,-58.41,-23.33,58.55,23.67,0,0,0,0
57458,57044,0.002066,0.008231,0.00075,146.13,0,0,0,0,1,0,0,-64.21,-24.94,64.3,25.22,0,0,0,0
57044,57475,0.01185,0.047205,0.00757,131.98,0,0,0,0,1,0,0,39.01,9.95,-38.84,-10.05,0,0,0,0
57477,57044,0.008749,0.026244,0.00265,128.3,0,0,0,0,1,0,0,-33.78,-9.44,33.88,9.45,0,0,0,0
57045,57049,0.000492,0.004657,0.04122,614.93,0,0,0,0,1,0,0,-240.98,-93.55,241.29,92.03,0,0,0,0
57329,57046,0.004123,0.019515,0.00341,147.92,0,0,0,0,1,0,0,67.84,39.68,-67.61,-38.92,0,0,0,0
57348,57046,0.003895,0.016697,0.00215,122.16,0,0,0,0,1,0,0,-17.86,-23.65,17.89,23.56,0,0,0,0
57046,57373,0.004219,0.020164,0.00212,106.26,0,0,0,0,1,0,0,4.98,6.29,-4.98,-6.5,0,0,0,0
57048,57047,0.001858,0.076689,0,276.37,0,0,1.03125,0,1,0,0,-97.55,-31.96,97.75,39.93,0,0,0,0
57048,57047,0.001858,0.076689,0,276.37,0,0,1.03125,0,1,0,0,-97.55,-31.96,97.75,39.93,0,0,0,0
57048,57047,0.001858,0.076689,0,276.37,0,0,1.03125,0,1,0,0,-97.55,-31.96,97.75,39.93,0,0,0,0
57047,57049,0.000245,0.001022,0,0,0,0,0,0,1,0,0,-349.57,-143.58,349.9,144.94,0,0,0,0
57047,57050,0.000284,0.001147,0,0,0,0,0,0,1,0,0,56.33,23.8,-56.32,-23.76,0,0,0,0
57048,57329,0.001295,0.00603,0.00076,169.85,0,0,0,0,1,0,0,48.11,19.28,-48.07,-19.22,0,0,0,0
57048,57329,0.001295,0.00603,0.00076,169.85,0,0,0,0,1,0,0,48.11,19.28,-48.07,-19.22,0,0,0,0
57048,57329,0.001295,0.00603,0.00076,169.85,0,0,0,0,1,0,0,48.11,19.28,-48.07,-19.22,0,0,0,0
57048,57342,0.004835,0.018526,0.00334,124.67,0,0,0,0,1,0,0,14.89,-1.82,-14.88,1.5,0,0,0,0
57457,57048,0.002071,0.009333,0.00067,147.39,0,0,0,0,1,0,0,-68.78,-25.91,68.89,26.31,0,0,0,0
57048,57488,0.002661,0.009465,0.00119,140.78,0,0,0,0,1,0,0,55.9,11.05,-55.82,-10.89,0,0,0,0
57049,57099,0.001289,0.012228,0.09708,593.91,0,0,0,0,1,0,0,281.38,61.18,-280.38,-62.05,0,0,0,0
57134,57049,0.000968,0.008635,0.03243,631.08,0,0,0,0,1,0,0,-244.14,5.21,244.67,-3.91,0,0,0,0
57818,57049,0.000295,0.002839,0.04878,803.24,0,0,0,0,1,0,0,559.53,150.6,-558.62,-147.12,0,0,0,0
57818,57049,0.000295,0.002839,0.04878,803.24,0,0,0,0,1,0,0,559.53,150.6,-558.62,-147.12,0,0,0,0
57051,57113,0.005015,0.021362,0.00179,128.26,0,0,0,0,1,0,0,-44.15,1.09,44.24,-0.89,0,0,0,0
57051,57137,0.002419,0.010509,0.00119,113.26,0,0,0,0,1,0,0,5.97,-4.27,-5.97,4.15,0,0,0,0
57052,57053,0.000219,0.001049,0,0,0,0,0,0,1,0,0,38.18,4.39,-38.18,-4.38,0,0,0,0
57052,57100,0.004391,0.019373,0.00153,151.67,0,0,0,0,1,0,0,-80.42,-6.55,80.68,7.53,0,0,0,0
57746,57052,0.012583,0.038531,0.00382,131.36,0,0,0,0,1,0,0,-42.03,-1.94,42.23,2.16,0,0,0,0
57648,57054,0.006375,0.027653,0.00247,118.42,0,0,0,0,1,0,0,36.93,-16.03,-36.84,16.18,0,0,0,0
57054,57802,0.007145,0.02468,0.0051,122.73,0,0,0,0,1,0,0,1.98,-21.28,-1.95,20.83,0,0,0,0
57055,57058,0.0001,0.00024,0,710.38,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
57055,57059,0.000242,0.001063,0,0,0,0,0,0,1,0,0,-3.21,-0.56,3.21,0.56,0,0,0,0
57056,57058,0.000975,0.027452,0,355.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57057,57058,0.000975,0.027452,0,355.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57059,57144,0.008271,0.044375,0.01373,134.6,0,0,0,0,1,0,0,-38.58,14.24,38.72,-14.89,0,0,0,0
57061,57060,0.001387,0.064033,0,210,0,0,1.1,0,1,0,0,-97.06,-141.5,97.53,163.13,0,0,0,0
57060,57063,0.00024,0.001176,0,0,0,0,0,0,1,0,0,57.3,3.28,-57.3,-3.24,0,0,0,0
57804,57060,0.000755,0.007062,0.03172,421.33,0,0,0,0,1,0,0,30.68,51.2,-30.66,-54.36,0,0,0,0
57062,57061,0.003697,0.122206,0,120.78,0,0,1.0625,0,1,0,0,-48.45,-32.91,48.58,37.25,0,0,0,0
57062,57061,0.003697,0.122206,0,120.78,0,0,1.0625,0,1,0,0,-48.45,-32.91,48.58,37.25,0,0,0,0
57062,57061,0.003697,0.122206,0,120.78,0,0,1.0625,0,1,0,0,-48.45,-32.91,48.58,37.25,0,0,0,0
57061,57805,0.003018,0.017529,0.00844,291.7,0,0,0,0,1,0,0,-48.68,29.75,48.77,-30.09,0,0,0,0
57109,57062,0.005848,0.026579,0.00318,141,0,0,0,0,1,0,0,-54.68,-64.27,55.08,65.73,0,0,0,0
57062,57130,0.002515,0.014224,0.00172,144.88,0,0,0,0,1,0,0,51.92,18.89,-51.85,-18.68,0,0,0,0
57062,57148,0.00892,0.038834,0.004,134.33,0,0,0,0,1,0,0,38.35,14.12,-38.21,-13.95,0,0,0,0
57064,57065,0.000271,0.001035,0,0,0,0,0,0,1,0,0,33.84,7.16,-33.84,-7.14,0,0,0,0
57115,57064,0.005985,0.021375,0.00154,117.46,0,0,0,0,1,0,0,-12.64,12.3,12.66,-12.41,0,0,0,0
57067,57066,0.001803,0.053201,0,292.96,0,0,1,0,1,0,0,49.08,-15.89,-49.03,17.22,0,0,0,0
57066,57068,0.000223,0.001118,0,0,0,0,0,0,1,0,0,20.12,-19.69,-20.12,19.7,0,0,0,0
57066,57069,0.000239,0.001041,0,0,0,0,0,0,1,0,0,28.91,2.47,-28.91,-2.46,0,0,0,0
57067,57924,0.012035,0.031787,0.01774,91.53,0,0,0,0,1,0,0,13.58,12.41,-13.54,-14.18,0,0,0,0
57078,57068,0.004196,0.020705,0.00096,120.38,0,0,0,0,1,0,0,-20.09,19.74,20.12,-19.7,0,0,0,0
57070,57071,0.000222,0.00109,0,0,0,0,0,0,1,0,0,-36.06,-11.21,36.06,11.23,0,0,0,0
57071,57077,0.011198,0.058589,0.0046,118.1,0,0,0,0,1,0,0,-15.05,2.77,15.08,-3.11,0,0,0,0
57071,57930,0.004025,0.015165,0.00171,124.65,0,0,0,0,1,0,0,-21.01,-14,21.03,13.92,0,0,0,0
57073,57072,0.001363,0.064172,0,178.05,0,0,1.1,0,1,0,0,-74.68,-113.24,74.98,127.2,0,0,0,0
57072,57076,0.000267,0.001106,0,0,0,0,0,0,1,0,0,50.75,13.52,-50.74,-13.49,0,0,0,0
57072,57087,0.001308,0.009564,0.05513,520.65,0,0,0,0,1,0,0,-125.72,-140.73,126.18,138.45,0,0,0,0
57074,57073,0.006418,0.159691,0,106.45,0,0,1.1,0,1,0,0,-36.41,-40.78,36.62,46.21,0,0,0,0
57092,57073,0.004554,0.028229,0.01169,288.46,0,0,0,0,1,0,0,59.79,-21.77,-59.61,21.7,0,0,0,0
57075,57074,0.001798,0.051359,0,248.57,0,0,1.05,0,1,0,0,12.12,-68.33,-12.04,70.82,0,0,0,0
57074,57081,0.00368,0.015133,0.00174,143.61,0,0,0,0,1,0,0,48.44,-30.03,-48.33,30.31,0,0,0,0
57075,57097,0.01748,0.048064,0.00132,67.26,0,0,0,0,1,0,0,32.71,14.64,-32.51,-14.22,0,0,0,0
57132,57077,0.005048,0.017878,0.00362,129.39,0,0,0,0,1,0,0,33.96,-0.54,-33.9,0.37,0,0,0,0
57078,57079,0.000289,0.00107,0,0,0,0,0,0,1,0,0,14.86,0.99,-14.86,-0.99,0,0,0,0
57078,57119,0.008495,0.033029,0.00498,105,0,0,0,0,1,0,0,5.24,17.84,-5.21,-18.27,0,0,0,0
57080,57633,0.002571,0.011389,0.00098,147.61,0,0,0,0,1,0,0,-69.71,-2,69.82,2.41,0,0,0,0
57080,57843,0.005555,0.026595,0.0053,131.52,0,0,0,0,1,0,0,38.24,-10.95,-38.16,10.77,0,0,0,0
57081,57084,-0.000337,-0.009176,0,381.62,0,0,1,0,1,0,0,-17.76,0.52,17.76,-0.55,0,0,0,0
57081,57085,0.000264,0.001111,0,0,0,0,0,0,1,0,0,54.32,10.82,-54.31,-10.78,0,0,0,0
57081,57086,0.005206,0.019871,0.00217,144.76,0,0,0,0,1,0,0,63.02,-56.35,-62.67,57.44,0,0,0,0
57081,57119,0.006429,0.02659,0.00387,124.55,0,0,0,0,1,0,0,19.14,-12.01,-19.11,11.72,0,0,0,0
57843,57081,0.003737,0.014347,0.00235,145.68,0,0,0,0,1,0,0,70.58,-26.2,-70.38,26.71,0,0,0,0
57082,57084,0.002497,0.068056,0,231.62,0,0,1,0,1,0,0,17.77,-0.35,-17.76,0.55,0,0,0,0
57082,57841,0.009512,0.023018,0.00142,60.27,0,0,0,0,1,0,0,-17.77,0.35,17.8,-0.43,0,0,0,0
57083,57084,0.014669,0.399847,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57086,57165,0.007323,0.035454,0.004,112.63,0,0,0,0,1,0,0,8.36,12.29,-8.34,-12.64,0,0,0,0
57087,57091,0.001059,0.034782,0,247.7,0,0,1,0,1,0,0,133.03,21.8,-132.85,-15.68,0,0,0,0
57087,57804,0.001361,0.01181,0.03217,597.84,0,0,0,0,1,0,0,-259.21,-160.25,260.43,167.42,0,0,0,0
57089,57088,0.005485,0.122798,0,111.39,0,0,1,0,1,0,0,-51.27,19.16,51.42,-15.67,0,0,0,0
57088,57091,-5.3e-05,-0.001737,0,222.7,0,0,1,0,1,0,0,-132.86,-15.98,132.85,15.68,0,0,0,0
57088,57092,0.000232,0.001124,0,0,0,0,0,0,1,0,0,25.25,14.41,-25.25,-14.4,0,0,0,0
57088,57093,0.000215,0.00118,0,0,0,0,0,0,1,0,0,56.18,17.24,-56.18,-17.2,0,0,0,0
57088,57094,0.000206,0.001186,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57095,57089,0.009671,0.035565,0.00395,141.32,0,0,0,0,1,0,0,-50.99,19.75,51.27,-19.16,0,0,0,0
57090,57091,0.005934,0.194945,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57805,57092,0.003989,0.027864,0.01265,304.81,0,0,0,0,1,0,0,62.16,47.41,-61.92,-47.07,0,0,0,0
57098,57095,0.014115,0.042767,0.00415,105.83,0,0,0,0,1,0,0,3.44,26.57,-3.35,-26.73,0,0,0,0
57097,57096,0.001932,0.051104,0,187.79,0,0,1,0,1,0,0,3.45,-12.3,-3.44,12.38,0,0,0,0
57096,57098,0.000265,0.001147,0,0,0,0,0,0,1,0,0,3.44,26.58,-3.44,-26.57,0,0,0,0
57100,57099,0.000879,0.03604,0,275.21,0,0,1.03125,0,1,0,0,-109.1,-21.18,109.21,25.47,0,0,0,0
57100,57099,0.000879,0.03604,0,275.21,0,0,1.03125,0,1,0,0,-109.1,-21.18,109.21,25.47,0,0,0,0
57100,57099,0.000879,0.03604,0,275.21,0,0,1.03125,0,1,0,0,-109.1,-21.18,109.21,25.47,0,0,0,0
57099,57101,0.000283,0.001098,0,0,0,0,0,0,1,0,0,32.61,14.04,-32.6,-14.02,0,0,0,0
57099,57107,0.001584,0.012781,0.04394,557.91,0,0,0,0,1,0,0,164.63,4.56,-164.22,-5.9,0,0,0,0
57804,57099,0.001849,0.018099,0.04124,639.12,0,0,0,0,1,0,0,245.55,38.98,-244.48,-32.97,0,0,0,0
57100,57113,0.0127,0.05781,0.00516,147.97,0,0,0,0,1,0,0,83.59,6.42,-82.78,-3.3,0,0,0,0
57100,57150,0.010925,0.049328,0.00482,146.38,0,0,0,0,1,0,0,65.86,30.13,-65.34,-28.3,0,0,0,0
57100,57648,0.008872,0.039333,0.00652,150.1,0,0,0,0,1,0,0,86.29,18,-85.67,-15.94,0,0,0,0
57102,57105,0.000707,0.033679,0,296.18,0,0,1,0,1,0,0,131.55,4.19,-131.44,1.38,0,0,0,0
57102,57106,0.000267,0.001118,0,0,0,0,0,0,1,0,0,32.61,1.45,-32.6,-1.44,0,0,0,0
57102,57107,0.000225,0.00103,0,0,0,0,0,0,1,0,0,-164.16,-5.64,164.22,5.9,0,0,0,0
57103,57105,0.00011,0.005255,0,246.18,0,0,1,0,1,0,0,-131.42,2.25,131.44,-1.38,0,0,0,0
57103,57132,0.005668,0.025614,0.00365,147.34,0,0,0,0,1,0,0,68.47,7.66,-68.21,-6.88,0,0,0,0
57103,57150,0.011217,0.053539,0.00824,117.95,0,0,0,0,1,0,0,-13.96,-10.72,14,10,0,0,0,0
57175,57103,0.003472,0.012406,0.00124,151.82,0,0,0,0,1,0,0,-76.72,-0.23,76.91,0.81,0,0,0,0
57104,57105,0.005978,0.28484,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57108,57130,0.005801,0.019085,0.00137,109.34,0,0,0,0,1,0,0,0.13,-7.05,-0.13,6.91,0,0,0,0
57802,57108,0.006441,0.023691,0.00173,127.44,0,0,0,0,1,0,0,34.93,8.9,-34.85,-8.8,0,0,0,0
57109,57110,0.000229,0.0012,0,0,0,0,0,0,1,0,0,34.72,3.78,-34.72,-3.76,0,0,0,0
57111,57112,0.000287,0.00118,0,0,0,0,0,0,1,0,0,-38.53,-16.02,38.54,16.04,0,0,0,0
57151,57112,0.015836,0.049271,0.00444,113.93,0,0,0,0,1,0,0,18.78,-12.23,-18.71,12,0,0,0,0
57648,57112,0.005956,0.028344,0.00207,128.21,0,0,0,0,1,0,0,19.9,28.13,-19.83,-28.04,0,0,0,0
57113,57114,0.00023,0.001169,0,0,0,0,0,0,1,0,0,38.54,4.19,-38.53,-4.17,0,0,0,0
57116,57115,0.002496,0.069926,0,194.53,0,0,1.00625,0,1,0,0,5.74,9.85,-5.74,-9.76,0,0,0,0
57115,57117,0.000205,0.001036,0,0,0,0,0,0,1,0,0,31.75,11.46,-31.75,-11.44,0,0,0,0
57736,57115,0.004689,0.022205,0.00207,118.75,0,0,0,0,1,0,0,13.38,13.85,-13.37,-14,0,0,0,0
57730,57116,0.017253,0.029316,0.00217,49.76,0,0,0,0,1,0,0,5.76,9.64,-5.74,-9.85,0,0,0,0
57130,57118,0.002447,0.010895,0.00116,130.47,0,0,0,0,1,0,0,31.53,10.6,-31.5,-10.62,0,0,0,0
57118,57148,0.007515,0.032607,0.00297,115.41,0,0,0,0,1,0,0,12.3,6.12,-12.29,-6.38,0,0,0,0
57813,57118,0.007268,0.024235,0.0025,112.23,0,0,0,0,1,0,0,12.56,6.23,-12.55,-6.46,0,0,0,0
57119,57120,0.000233,0.001105,0,0,0,0,0,0,1,0,0,14.58,2.85,-14.58,-2.84,0,0,0,0
57122,57121,0.001119,0.034065,0,188.67,0,0,1.0375,0,1,0,0,-0.07,-48.21,0.09,48.97,0,0,0,0
57121,57123,0.000286,0.00116,0,0,0,0,0,0,1,0,0,23.52,5.59,-23.52,-5.58,0,0,0,0
57121,57124,0.0002,0.001124,0,0,0,0,0,0,1,0,0,-23.62,-54.56,23.62,54.59,0,0,0,0
57122,57730,0.008566,0.018139,0.00258,52.64,0,0,0,0,1,0,0,8.46,9.72,-8.45,-9.98,0,0,0,0
57802,57124,0.002815,0.014426,0.00178,122.94,0,0,0,0,1,0,0,23.72,54.88,-23.62,-54.59,0,0,0,0
57125,57128,0.002287,0.070817,0,232.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57125,57129,0.000254,0.001054,0,0,0,0,0,0,1,0,0,20.45,1.16,-20.45,-1.15,0,0,0,0
57125,57130,0.000291,0.001174,0,0,0,0,0,0,1,0,0,-20.45,-1.16,20.45,1.16,0,0,0,0
57126,57128,-0.000821,-0.025412,0,82.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57127,57128,0.007353,0.22769,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57131,57132,0.000217,0.001141,0,0,0,0,0,0,1,0,0,-34.25,-7.41,34.25,7.42,0,0,0,0
57131,57133,0.000224,0.001146,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57135,57134,0.001079,0.047546,0,271.18,0,0,1,0,1,0,0,-93.33,-2.29,93.41,6.17,0,0,0,0
57135,57134,0.001079,0.047546,0,271.18,0,0,1,0,1,0,0,-93.33,-2.29,93.41,6.17,0,0,0,0
57135,57134,0.001079,0.047546,0,271.18,0,0,1,0,1,0,0,-93.33,-2.29,93.41,6.17,0,0,0,0
57134,57136,0.000292,0.001109,0,0,0,0,0,0,1,0,0,84.38,27.41,-84.35,-27.32,0,0,0,0
57134,57453,0.000866,0.00808,0.02582,499.81,0,0,0,0,1,0,0,-120.48,-15.69,120.6,14.02,0,0,0,0
57146,57135,0.005793,0.023636,0.00194,156.16,0,0,0,0,1,0,0,-89.57,0.09,90.01,1.5,0,0,0,0
57135,57151,0.010386,0.04816,0.00378,143.72,0,0,0,0,1,0,0,68.42,5.01,-67.96,-3.28,0,0,0,0
57323,57135,0.00665,0.028755,0.00199,149.63,0,0,0,0,1,0,0,-67.56,5.99,67.84,-4.96,0,0,0,0
57135,57461,0.002039,0.00828,0.00116,140.71,0,0,0,0,1,0,0,53.71,5.32,-53.65,-5.22,0,0,0,0
57137,57138,0.000235,0.00114,0,0,0,0,0,0,1,0,0,32.97,8.46,-32.97,-8.44,0,0,0,0
57137,57141,0.00478,0.017836,0.00303,134.4,0,0,0,0,1,0,0,-27,-12.61,27.04,12.43,0,0,0,0
57139,57140,0.000201,0.001123,0,0,0,0,0,0,1,0,0,32.97,6.66,-32.97,-6.64,0,0,0,0
57139,57141,0.000281,0.001167,0,0,0,0,0,0,1,0,0,-32.97,-6.66,32.97,6.67,0,0,0,0
57139,57142,0.000216,0.001176,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57141,57802,0.002869,0.013957,0.00164,151.27,0,0,0,0,1,0,0,-60.01,-19.1,60.12,19.43,0,0,0,0
57143,57144,0.000212,0.001132,0,0,0,0,0,0,1,0,0,-26,-4.61,26,4.61,0,0,0,0
57143,57145,0.000255,0.001069,0,0,0,0,0,0,1,0,0,26,4.61,-26,-4.6,0,0,0,0
57144,65114,0.005468,0.02142,0.00231,104.29,0,0,0,0,1,0,0,8.02,18.66,-7.99,-18.8,0,0,0,0
57146,57323,0.00349,0.015724,0.00196,115.19,0,0,0,0,1,0,0,-11.72,-13,11.73,12.84,0,0,0,0
57373,57146,0.004135,0.017705,0.00198,136.42,0,0,0,0,1,0,0,-44.33,-5.93,44.41,6.06,0,0,0,0
57147,57148,0.000268,0.00107,0,0,0,0,0,0,1,0,0,-50.49,-20.3,50.5,20.33,0,0,0,0
57147,57149,0.000247,0.001107,0,0,0,0,0,0,1,0,0,50.49,20.3,-50.49,-20.27,0,0,0,0
57152,57155,0.00232,0.078727,0,311.55,0,0,1,0,1,0,0,95.41,6.39,-95.21,0.41,0,0,0,0
57152,57156,0.000278,0.001013,0,0,0,0,0,0,1,0,0,51.92,9.62,-51.91,-9.6,0,0,0,0
57152,57157,0.000208,0.001101,0,0,0,0,0,0,1,0,0,-147.33,-16.02,147.37,16.24,0,0,0,0
57153,57155,-0.000506,-0.017161,0,211.55,0,0,1,0,1,0,0,-95.25,-1.07,95.21,-0.41,0,0,0,0
57153,57161,0.001266,0.004337,0.00055,142.29,0,0,0,0,1,0,0,60.27,6.14,-60.23,-6.04,0,0,0,0
57153,57371,0.003989,0.014229,0.0014,131.79,0,0,0,0,1,0,0,34.98,-5.06,-34.93,5.09,0,0,0,0
57154,57155,0.010171,0.345153,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57157,57193,0.001032,0.009288,0.03496,542.75,0,0,0,0,1,0,0,-132.02,35.55,132.21,-37.59,0,0,0,0
57946,57157,0.000917,0.008757,0.02402,457.03,0,0,0,0,1,0,0,15.37,49.47,-15.34,-51.79,0,0,0,0
57158,57337,0.00318,0.014277,0.00147,121.08,0,0,0,0,1,0,0,19.21,8.51,-19.19,-8.6,0,0,0,0
57861,57158,0.004062,0.018848,0.00159,148.7,0,0,0,0,1,0,0,71.32,18.17,-71.12,-17.38,0,0,0,0
57159,57160,0.000237,0.001085,0,0,0,0,0,0,1,0,0,41.87,13.68,-41.87,-13.65,0,0,0,0
57159,57161,0.004072,0.017338,0.00203,128.08,0,0,0,0,1,0,0,-31.15,1.84,31.19,-1.89,0,0,0,0
57159,57759,0.010577,0.033144,0.00263,116.77,0,0,0,0,1,0,0,-10.72,-15.51,10.76,15.35,0,0,0,0
57161,57162,0.000239,0.001163,0,0,0,0,0,0,1,0,0,29.04,7.93,-29.04,-7.92,0,0,0,0
57163,57200,0.005873,0.028051,0.0067,134.26,0,0,0,0,1,0,0,-39.5,-33.06,39.65,33.03,0,0,0,0
57163,57264,0.006496,0.030539,0.00338,107.35,0,0,0,0,1,0,0,-5.34,-2.65,5.34,2.31,0,0,0,0
57345,57163,0.002294,0.010803,0.00123,119.81,0,0,0,0,1,0,0,-14.17,0.52,14.17,-0.63,0,0,0,0
57163,57371,0.009832,0.036263,0.00241,105.98,0,0,0,0,1,0,0,0.01,16.17,0.01,-16.34,0,0,0,0
57164,57165,0.000237,0.001015,0,0,0,0,0,0,1,0,0,-37.45,-10.61,37.45,10.62,0,0,0,0
57166,57167,0.000297,0.001051,0,0,0,0,0,0,1,0,0,-45.43,-12.3,45.44,12.33,0,0,0,0
57166,57168,0.000285,0.001175,0,0,0,0,0,0,1,0,0,45.43,12.3,-45.43,-12.28,0,0,0,0
57209,57167,0.008095,0.034632,0.00431,113.09,0,0,0,0,1,0,0,-7.79,27.21,7.85,-27.42,0,0,0,0
57832,57167,0.002139,0.008698,0.00082,209.57,0,0,0,0,1,0,0,53.36,-14.93,-53.29,15.09,0,0,0,0
57169,57170,0.000217,0.001132,0,0,0,0,0,0,1,0,0,-45.43,-13.65,45.43,13.68,0,0,0,0
57183,57170,0.005217,0.022662,0.00212,123.28,0,0,0,0,1,0,0,-21.89,-0.37,21.91,0.24,0,0,0,0
57170,57184,0.004372,0.018349,0.00225,147.09,0,0,0,0,1,0,0,-67.34,-13.92,67.54,14.49,0,0,0,0
57171,57172,0.000234,0.001112,0,0,0,0,0,0,1,0,0,-18.31,-7.69,18.31,7.7,0,0,0,0
57172,57175,0.00598,0.02765,0.00182,129.54,0,0,0,0,1,0,0,-36.8,18.88,36.89,-18.61,0,0,0,0
57172,57843,0.013411,0.05078,0.01121,117.91,0,0,0,0,1,0,0,18.48,-26.57,-18.35,25.88,0,0,0,0
57173,57174,0.000288,0.001068,0,0,0,0,0,0,1,0,0,30.3,11.81,-30.29,-11.8,0,0,0,0
57173,57175,0.000205,0.001076,0,0,0,0,0,0,1,0,0,-30.3,-11.81,30.3,11.82,0,0,0,0
57215,57175,0.009363,0.039071,0.00346,120.34,0,0,0,0,1,0,0,-9.51,-7.33,9.53,7.03,0,0,0,0
57194,57176,0.001507,0.004785,0.00073,140.49,0,0,0,0,1,0,0,58.19,1.23,-58.15,-1.16,0,0,0,0
57176,57716,0.004329,0.017651,0.00232,126.28,0,0,0,0,1,0,0,27.85,-7.28,-27.82,7.17,0,0,0,0
57178,57177,0.001392,0.069279,0,237.35,0,0,1,0,1,0,0,-126.06,6.68,126.28,3.86,0,0,0,0
57177,57179,0.000246,0.001131,0,0,0,0,0,0,1,0,0,-126.28,-3.86,126.31,4.03,0,0,0,0
57178,57180,0.006793,0.033147,0.00748,151.04,0,0,0,0,1,0,0,23.15,-34.1,-23.05,33.84,0,0,0,0
57203,57178,0.006539,0.023998,0.00253,146.09,0,0,0,0,1,0,0,-69.48,-14.52,69.8,15.43,0,0,0,0
57179,57193,0.001642,0.016244,0.06223,522.06,0,0,0,0,1,0,0,-126.31,-4.03,126.56,-0.05,0,0,0,0
57183,57180,0.014421,0.080012,0.00666,114.51,0,0,0,0,1,0,0,10.08,-1.38,-10.06,0.74,0,0,0,0
57206,57181,0.005153,0.018958,0.00207,126.36,0,0,0,0,1,0,0,-25.08,-1.48,25.12,1.39,0,0,0,0
57181,57215,0.003352,0.01848,0.00232,142.53,0,0,0,0,1,0,0,-55.42,-3.72,55.52,4.04,0,0,0,0
57182,57183,0.000244,0.001058,0,0,0,0,0,0,1,0,0,-11.81,-1.74,11.81,1.74,0,0,0,0
57184,57185,0.000282,0.001048,0,0,0,0,0,0,1,0,0,45.56,16.72,-45.56,-16.69,0,0,0,0
57209,57184,0.001597,0.005329,0.0004,159.88,0,0,0,0,1,0,0,56.6,15.73,-56.55,-15.6,0,0,0,0
57209,57184,0.001597,0.005329,0.0004,159.88,0,0,0,0,1,0,0,56.6,15.73,-56.55,-15.6,0,0,0,0
57215,57186,0.007101,0.025797,0.00292,139.51,0,0,0,0,1,0,0,-60.36,-0.8,60.61,1.41,0,0,0,0
57186,57716,0.008869,0.039211,0.00334,150.42,0,0,0,0,1,0,0,-81.28,-8.96,81.85,11.12,0,0,0,0
57187,57188,0.000209,0.001006,0,0,0,0,0,0,1,0,0,40.06,18.42,-40.06,-18.4,0,0,0,0
57187,57214,0.009941,0.037251,0.00351,132.12,0,0,0,0,1,0,0,-40.71,-3.48,40.87,3.74,0,0,0,0
57187,57665,0.013859,0.058008,0.00668,102.06,0,0,0,0,1,0,0,0.65,-14.94,-0.62,14.38,0,0,0,0
57189,57190,0.000216,0.001116,0,0,0,0,0,0,1,0,0,19.05,3.79,-19.05,-3.79,0,0,0,0
57189,57191,0.000283,0.001156,0,0,0,0,0,0,1,0,0,-19.05,-3.79,19.05,3.79,0,0,0,0
57665,57191,0.016246,0.077296,0.00506,105.95,0,0,0,0,1,0,0,6.92,-14.4,-6.88,14.06,0,0,0,0
57193,57192,0.000137,0.011095,0,1669.99,0,0,1,0,1,0,0,-652.33,-107.64,652.9,153.62,0,0,0,0
57192,57195,0.000282,0.001057,0,0,0,0,0,0,1,0,0,58.6,15.58,-58.59,-15.55,0,0,0,0
57192,57196,0.000206,0.001121,0,0,0,0,0,0,1,0,0,11.21,0.58,-11.21,-0.57,0,0,0,0
57192,57197,0.000207,0.001002,0,0,0,0,0,0,1,0,0,-722.7,-207.77,723.78,212.99,0,0,0,0
57192,57198,0.000263,0.001042,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57194,57193,0.001465,0.064381,0,222.93,0,0,1,0,1,0,0,-109,14.49,109.17,-7.19,0,0,0,0
57193,57201,0.001235,0.010331,0.01683,529.11,0,0,0,0,1,0,0,131.02,65.04,-130.77,-64.7,0,0,0,0
57193,57211,0.000972,0.009544,0.01959,548.18,0,0,0,0,1,0,0,153.37,87.44,-153.08,-86.65,0,0,0,0
57194,57832,0.005792,0.024027,0.0017,166.53,0,0,0,0,1,0,0,50.81,-15.73,-50.66,16.19,0,0,0,0
57197,57799,7.7e-05,0.002256,1.52065,4098.76,0,0,0,0,1,0,0,-135.35,-58.83,135.36,-106.91,0,0,0,0
57197,57828,5.2e-05,0.001473,0.65721,4202.36,0,0,0,0,1,0,0,540.95,-31.44,-540.82,-36.42,0,0,0,0
57200,57199,0.001103,0.041989,0,243,0,0,1.05,0,1,0,0,-130.49,-55.88,130.72,64.48,0,0,0,0
57199,57201,0.000252,0.001041,0,0,0,0,0,0,1,0,0,-130.72,-64.48,130.77,64.7,0,0,0,0
57202,57203,0.000205,0.001127,0,0,0,0,0,0,1,0,0,-32.23,-13.18,32.23,13.19,0,0,0,0
57869,57203,0.009224,0.03593,0.00408,130.05,0,0,0,0,1,0,0,-37.12,-1.26,37.25,1.33,0,0,0,0
57204,57205,0.000226,0.001035,0,0,0,0,0,0,1,0,0,13.47,1.99,-13.47,-1.99,0,0,0,0
57204,57206,0.000295,0.001051,0,0,0,0,0,0,1,0,0,-13.47,-1.99,13.47,1.99,0,0,0,0
57678,57206,0.002608,0.012838,0.00349,117.73,0,0,0,0,1,0,0,-11.61,0.17,11.61,-0.51,0,0,0,0
57207,57759,0.012399,0.048356,0.00517,116.11,0,0,0,0,1,0,0,-6.78,-3.36,6.79,2.84,0,0,0,0
57207,57945,0.00372,0.015849,0.00339,131.27,0,0,0,0,1,0,0,-40.49,-25.39,40.57,25.37,0,0,0,0
57209,57208,0.001945,0.069565,0,219.71,0,0,1.075,0,1,0,0,-105.41,-58.67,105.71,69.45,0,0,0,0
57208,57210,0.000229,0.001039,0,0,0,0,0,0,1,0,0,47.28,16.87,-47.28,-16.84,0,0,0,0
57208,57211,0.000291,0.001108,0,0,0,0,0,0,1,0,0,-152.99,-86.32,153.08,86.65,0,0,0,0
57208,57212,0.000234,0.001047,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57213,57214,0.000268,0.001051,0,0,0,0,0,0,1,0,0,-17.86,-1.87,17.86,1.87,0,0,0,0
57214,57678,0.004056,0.019104,0.00184,123.73,0,0,0,0,1,0,0,-19.66,-4.03,19.68,3.92,0,0,0,0
57869,57214,0.003521,0.014544,0.00104,130.68,0,0,0,0,1,0,0,39.12,1.69,-39.07,-1.58,0,0,0,0
57215,57216,0.000216,0.001056,0,0,0,0,0,0,1,0,0,14.35,4.09,-14.35,-4.09,0,0,0,0
57217,57699,0.002252,0.008706,0.00116,154.56,0,0,0,0,1,0,0,-82.32,-24.26,82.48,24.73,0,0,0,0
57219,57218,0.001801,0.085188,0,205.88,0,0,1.1,0,1,0,0,-87.28,-84.98,87.58,99.25,0,0,0,0
57218,57220,0.000286,0.001084,0,0,0,0,0,0,1,0,0,-87.58,-99.25,87.63,99.44,0,0,0,0
57219,57289,0.003988,0.018519,0.00501,121.44,0,0,0,0,1,0,0,-28.17,10.18,28.2,-10.56,0,0,0,0
57309,57219,0.001245,0.004811,0.00048,142.88,0,0,0,0,1,0,0,-65.78,-47.67,65.85,47.92,0,0,0,0
57220,57284,0.001367,0.011961,0.02812,542.94,0,0,0,0,1,0,0,112.17,-43.87,-111.98,42.55,0,0,0,0
57220,57702,0.001814,0.016976,0.06181,606.53,0,0,0,0,1,0,0,-199.8,-55.56,200.54,55.91,0,0,0,0
57221,57232,0.006596,0.029992,0.00546,127.5,0,0,0,0,1,0,0,28.49,-8.35,-28.44,8.02,0,0,0,0
57221,57250,0.008062,0.030441,0.00532,136.24,0,0,0,0,1,0,0,-45.84,6.26,46,-6.21,0,0,0,0
57276,57222,0.002024,0.010243,0.00127,113.34,0,0,0,0,1,0,0,16.55,-7.03,-16.54,6.92,0,0,0,0
57222,57315,0.00612,0.030249,0.00295,137.4,0,0,0,0,1,0,0,-56.02,-0.71,56.2,1.28,0,0,0,0
57222,57476,0.003045,0.011312,0.00175,151.91,0,0,0,0,1,0,0,15.73,-31.95,-15.69,31.89,0,0,0,0
57224,57223,0.001168,0.064269,0,230.37,0,0,1.05625,0,1,0,0,-106.89,-78.19,107.1,89.8,0,0,0,0
57223,57225,0.000207,0.001196,0,0,0,0,0,0,1,0,0,-107.1,15.07,107.12,-14.94,0,0,0,0
57592,57224,0.002894,0.014024,0.00167,140.86,0,0,0,0,1,0,0,-47.6,-47.25,47.72,47.66,0,0,0,0
57224,57593,0.002559,0.013279,0.0016,123.08,0,0,0,0,1,0,0,20.38,23.01,-20.35,-23.06,0,0,0,0
57225,65240,0.001838,0.01582,0.05257,513.64,0,0,0,0,1,0,0,-107.12,14.94,107.32,-18.89,0,0,0,0
57226,57227,0.000261,0.001099,0,0,0,0,0,0,1,0,0,36.38,12.61,-36.38,-12.59,0,0,0,0
57226,57243,0.00364,0.016068,0.00226,130.74,0,0,0,0,1,0,0,-35.04,0.68,35.08,-0.74,0,0,0,0
57593,57226,0.002722,0.012924,0.00121,99.05,0,0,0,0,1,0,0,1.35,13.18,-1.34,-13.28,0,0,0,0
57229,57228,0.001485,0.061041,0,259.79,0,0,1,0,1,0,0,-90.01,0.23,90.12,4.41,0,0,0,0
57229,57228,0.001485,0.061041,0,259.79,0,0,1,0,1,0,0,-90.01,0.23,90.12,4.41,0,0,0,0
57228,57230,0.000272,0.001171,0,0,0,0,0,0,1,0,0,-180.24,-8.82,180.32,9.17,0,0,0,0
57257,57229,0.008716,0.031814,0.00488,151.91,0,0,0,0,1,0,0,-72.9,5.45,73.34,-4.36,0,0,0,0
57229,57260,0.002994,0.014614,0.00198,131.27,0,0,0,0,1,0,0,34.23,-4.05,-34.2,4,0,0,0,0
57229,57668,0.00642,0.030416,0.00423,138.14,0,0,0,0,1,0,0,45.58,0.62,-45.46,-0.48,0,0,0,0
57230,57391,0.00243,0.017085,0.04412,520.82,0,0,0,0,1,0,0,72.44,12.55,-72.31,-16.39,0,0,0,0
57838,57230,0.001124,0.009112,0.04005,530.5,0,0,0,0,1,0,0,101.44,8.83,-101.33,-12.25,0,0,0,0
57230,65240,0.001555,0.013317,0.0461,564.51,0,0,0,0,1,0,0,-151.43,-9.47,151.76,7.36,0,0,0,0
57232,57231,0.005908,0.026969,0.00304,123.96,0,0,0,0,1,0,0,21.43,-4.12,-21.41,3.92,0,0,0,0
57231,57380,0.0078,0.036566,0.00451,128.27,0,0,0,0,1,0,0,-29.55,-16.37,29.64,16.28,0,0,0,0
57232,57233,0.000205,0.001001,0,0,0,0,0,0,1,0,0,23.68,12.27,-23.67,-12.26,0,0,0,0
57232,57655,0.004836,0.018486,0.00252,119.9,0,0,0,0,1,0,0,-16.67,-16.16,16.7,15.99,0,0,0,0
57234,57235,0.000254,0.001014,0,0,0,0,0,0,1,0,0,-53.32,-26.25,53.33,26.28,0,0,0,0
57387,57235,0.004982,0.014424,0.00202,147.45,0,0,0,0,1,0,0,69.46,1.07,-69.23,-0.61,0,0,0,0
57235,57392,0.007929,0.037357,0.00323,134.54,0,0,0,0,1,0,0,36.94,-26.66,-36.78,27.07,0,0,0,0
57235,57443,0.003703,0.013858,0.00129,124,0,0,0,0,1,0,0,-21.04,0.99,21.06,-1.06,0,0,0,0
57236,57250,0.006043,0.030085,0.00337,107.39,0,0,0,0,1,0,0,-0.9,-11.04,0.91,10.72,0,0,0,0
57680,57236,0.006015,0.032815,0.00342,126.37,0,0,0,0,1,0,0,28.39,3.55,-28.34,-3.66,0,0,0,0
57237,57238,0.000233,0.001161,0,0,0,0,0,0,1,0,0,27.66,3.95,-27.66,-3.94,0,0,0,0
57237,57239,0.000282,0.001166,0,0,0,0,0,0,1,0,0,20.6,6.17,-20.6,-6.17,0,0,0,0
57237,57258,0.00404,0.017671,0.00234,114.96,0,0,0,0,1,0,0,-6.01,-8.32,6.02,8.09,0,0,0,0
57237,57308,0.005492,0.024274,0.00281,132.98,0,0,0,0,1,0,0,-42.24,-1.8,42.34,1.92,0,0,0,0
57240,57241,0.000254,0.001144,0,0,0,0,0,0,1,0,0,18.15,1.9,-18.15,-1.9,0,0,0,0
57240,57260,0.008536,0.038895,0.00697,131,0,0,0,0,1,0,0,30.49,-1.06,-30.42,0.65,0,0,0,0
57240,57933,0.008408,0.032276,0.00354,139.64,0,0,0,0,1,0,0,-48.64,-0.85,48.83,1.18,0,0,0,0
57242,57243,0.000247,0.001176,0,0,0,0,0,0,1,0,0,-25.26,-3.72,25.26,3.72,0,0,0,0
57962,57243,0.005203,0.022163,0.00215,144.62,0,0,0,0,1,0,0,60.52,3.51,-60.34,-2.99,0,0,0,0
57244,57245,0.000278,0.001051,0,0,0,0,0,0,1,0,0,24.17,7.71,-24.16,-7.7,0,0,0,0
57244,57411,0.00281,0.01235,0.00114,137.13,0,0,0,0,1,0,0,-50.04,-11.19,50.11,11.37,0,0,0,0
57244,57680,0.011539,0.042661,0.00421,124.98,0,0,0,0,1,0,0,25.87,3.48,-25.8,-3.65,0,0,0,0
57246,57247,0.000208,0.00113,0,0,0,0,0,0,1,0,0,32.89,8.91,-32.89,-8.9,0,0,0,0
57257,57246,0.008934,0.0319,0.00412,149.2,0,0,0,0,1,0,0,69.48,-10.17,-69.06,11.23,0,0,0,0
57308,57246,0.003631,0.0164,0.00134,133.88,0,0,0,0,1,0,0,-36.11,20.26,36.17,-20.14,0,0,0,0
57305,57248,0.004391,0.019005,0.003,127.32,0,0,0,0,1,0,0,-27.23,12.95,27.27,-13.11,0,0,0,0
57248,57361,0.005921,0.024581,0.00172,140.51,0,0,0,0,1,0,0,-51.89,5.29,52.04,-4.85,0,0,0,0
57248,57455,0.00263,0.014186,0.00156,111.53,0,0,0,0,1,0,0,-8.27,-3.78,8.27,3.62,0,0,0,0
57249,57252,0.001719,0.059852,0,341.16,0,0,1,0,1,0,0,76.24,10.3,-76.15,-7.01,0,0,0,0
57249,57253,0.000261,0.001016,0,0,0,0,0,0,1,0,0,40.61,9.76,-40.61,-9.74,0,0,0,0
57249,57779,0.001552,0.012835,0.06735,520.41,0,0,0,0,1,0,0,-116.86,-20.06,117.06,14.45,0,0,0,0
57250,57252,-0.000119,-0.004156,0,191.16,0,0,1,0,1,0,0,-76.16,-7.24,76.15,7.01,0,0,0,0
57251,57252,0.009088,0.316455,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57254,57387,0.00371,0.013189,0.00181,113.64,0,0,0,0,1,0,0,13.51,-8.02,-13.5,7.86,0,0,0,0
57254,57426,0.014125,0.066509,0.00533,138.12,0,0,0,0,1,0,0,-53.73,-20.76,54.18,22.31,0,0,0,0
57256,57255,0.00114,0.004878,0.00063,115.79,0,0,0,0,1,0,0,-8.82,0.31,8.82,-0.38,0,0,0,0
57255,57285,0.002772,0.011323,0.00102,149.11,0,0,0,0,1,0,0,-70.96,-33.41,71.12,33.95,0,0,0,0
57255,57364,0.002121,0.009681,0.00132,127.94,0,0,0,0,1,0,0,31.09,29.23,-31.05,-29.2,0,0,0,0
57256,57285,0.003759,0.014263,0.00141,144.19,0,0,0,0,1,0,0,-59.53,-25.22,59.68,25.62,0,0,0,0
57376,57256,0.004784,0.019931,0.00186,134,0,0,0,0,1,0,0,-37.24,-10.44,37.31,10.52,0,0,0,0
57257,57429,0.007566,0.031697,0.00268,108.57,0,0,0,0,1,0,0,-1.01,-8.73,1.02,8.47,0,0,0,0
57668,57257,0.006156,0.025527,0.00197,134.59,0,0,0,0,1,0,0,38.14,-2.36,-38.05,2.5,0,0,0,0
57258,57259,0.000261,0.001083,0,0,0,0,0,0,1,0,0,33.67,6.56,-33.66,-6.55,0,0,0,0
57463,57258,0.006037,0.028244,0.0054,142.19,0,0,0,0,1,0,0,52.71,18.75,-52.54,-18.49,0,0,0,0
57260,57261,0.000226,0.00106,0,0,0,0,0,0,1,0,0,25.2,0.41,-25.2,-0.41,0,0,0,0
57260,57429,0.010013,0.046911,0.00696,136.66,0,0,0,0,1,0,0,39.42,-5.07,-39.27,5.02,0,0,0,0
57262,57263,0.000211,0.001029,0,0,0,0,0,0,1,0,0,-24.82,-6.56,24.83,6.56,0,0,0,0
57278,57263,0.005769,0.025749,0.00473,133.36,0,0,0,0,1,0,0,39.75,6.29,-39.66,-6.41,0,0,0,0
57845,57263,0.004432,0.017273,0.0015,118.39,0,0,0,0,1,0,0,-14.83,0.03,14.84,-0.15,0,0,0,0
57945,57264,0.002101,0.009119,0.0007,122.27,0,0,0,0,1,0,0,21.26,7.55,-21.25,-7.58,0,0,0,0
57265,57266,0.000237,0.001164,0,0,0,0,0,0,1,0,0,-27.6,-5.05,27.6,5.06,0,0,0,0
57265,57267,0.000257,0.001055,0,0,0,0,0,0,1,0,0,27.6,5.05,-27.6,-5.04,0,0,0,0
57266,57845,0.001968,0.007837,0.00077,97.01,0,0,0,0,1,0,0,13.89,5.95,-13.88,-6.02,0,0,0,0
57266,57916,0.006648,0.029072,0.00594,127.39,0,0,0,0,1,0,0,-41.49,-11.01,41.6,10.87,0,0,0,0
57268,57270,0.002158,0.011096,0.00107,125.05,0,0,0,0,1,0,0,-34.94,22.69,34.98,-22.63,0,0,0,0
57268,57476,0.003016,0.011534,0.00248,115.37,0,0,0,0,1,0,0,2.24,-0.74,-2.24,0.47,0,0,0,0
57269,57270,0.000244,0.001114,0,0,0,0,0,0,1,0,0,-32.71,-2.38,32.71,2.39,0,0,0,0
57270,57276,0.002353,0.009798,0.00152,111.39,0,0,0,0,1,0,0,4.51,16.7,-4.5,-16.84,0,0,0,0
57270,57315,0.00418,0.02062,0.00276,145.11,0,0,0,0,1,0,0,-72.2,3.54,72.4,-2.84,0,0,0,0
57271,57342,0.001028,0.00415,0.00056,108.47,0,0,0,0,1,0,0,7.68,8.59,-7.68,-8.64,0,0,0,0
57271,57819,0.002169,0.011266,0.00157,140.01,0,0,0,0,1,0,0,-55.12,-23.6,55.19,23.81,0,0,0,0
57272,57311,0.001841,0.009949,0.00148,128.15,0,0,0,0,1,0,0,33.34,13.01,-33.32,-13.05,0,0,0,0
57272,57650,0.002808,0.014009,0.00139,144.5,0,0,0,0,1,0,0,-63.81,-18.4,63.93,18.83,0,0,0,0
57287,57273,0.001202,0.004013,0.00062,110.23,0,0,0,0,1,0,0,1.79,-4.68,-1.79,4.62,0,0,0,0
57273,57298,0.004485,0.02037,0.00311,121.55,0,0,0,0,1,0,0,12.94,16.98,-12.92,-17.23,0,0,0,0
57315,57273,0.001835,0.007805,0.00066,135.61,0,0,0,0,1,0,0,41.66,26.91,-41.62,-26.8,0,0,0,0
57274,57374,0.00239,0.008286,0.00106,130.28,0,0,0,0,1,0,0,31.45,22.68,-31.42,-22.68,0,0,0,0
57375,57274,0.003391,0.013281,0.00119,115.02,0,0,0,0,1,0,0,6.97,20.67,-6.95,-20.74,0,0,0,0
57274,57773,0.008104,0.031238,0.00384,140.48,0,0,0,0,1,0,0,-53.65,-5.25,53.87,5.69,0,0,0,0
57275,57378,0.006016,0.020674,0.00233,133.41,0,0,0,0,1,0,0,-38.53,17.84,38.63,-17.74,0,0,0,0
57472,57275,0.003833,0.016331,0.00247,116.38,0,0,0,0,1,0,0,-9.38,-12.78,9.39,12.55,0,0,0,0
57495,57276,0.00261,0.010074,0.00115,131.15,0,0,0,0,1,0,0,47.02,-16.29,-46.96,16.4,0,0,0,0
57277,57278,0.000225,0.001054,0,0,0,0,0,0,1,0,0,-75.17,-3.87,75.18,3.92,0,0,0,0
57650,57278,0.001941,0.009862,0.00112,167.09,0,0,0,0,1,0,0,56.59,0.6,-56.53,-0.43,0,0,0,0
57650,57278,0.001941,0.009862,0.00112,167.09,0,0,0,0,1,0,0,56.59,0.6,-56.53,-0.43,0,0,0,0
57916,57278,0.005904,0.021805,0.00318,121.87,0,0,0,0,1,0,0,1.88,9.03,-1.87,-9.36,0,0,0,0
57279,57280,0.000267,0.001122,0,0,0,0,0,0,1,0,0,54.01,13.25,-54,-13.22,0,0,0,0
57384,57279,0.001988,0.009581,0.00155,103.7,0,0,0,0,1,0,0,1.95,5.27,-1.95,-5.43,0,0,0,0
57706,57279,0.005775,0.017533,0.00149,138.37,0,0,0,0,1,0,0,52.2,8.1,-52.05,-7.82,0,0,0,0
57281,57282,0.00024,0.001061,0,0,0,0,0,0,1,0,0,54.96,24.77,-54.95,-24.73,0,0,0,0
57281,57283,0.000269,0.001152,0,0,0,0,0,0,1,0,0,-54.96,-24.77,54.97,24.8,0,0,0,0
57283,57484,0.001622,0.005781,0.00065,137.24,0,0,0,0,1,0,0,50.18,17.67,-50.13,-17.58,0,0,0,0
57966,57283,0.001164,0.00547,0.00058,159.86,0,0,0,0,1,0,0,52.61,21.33,-52.57,-21.23,0,0,0,0
57966,57283,0.001164,0.00547,0.00058,159.86,0,0,0,0,1,0,0,52.61,21.33,-52.57,-21.23,0,0,0,0
57285,57284,0.000479,0.025543,0,331.15,0,0,1.025,0,1,0,0,-161.04,-37.8,161.16,44.57,0,0,0,0
57285,57284,0.000479,0.025543,0,331.15,0,0,1.025,0,1,0,0,-161.04,-37.8,161.16,44.57,0,0,0,0
57285,57284,0.000479,0.025543,0,331.15,0,0,1.025,0,1,0,0,-161.04,-37.8,161.16,44.57,0,0,0,0
57285,57284,0.000479,0.025543,0,331.15,0,0,1.025,0,1,0,0,-161.04,-37.8,161.16,44.57,0,0,0,0
57284,57286,0.000221,0.001064,0,0,0,0,0,0,1,0,0,54.96,38.98,-54.95,-38.94,0,0,0,0
57284,57629,0.000977,0.008514,0.06191,692.5,0,0,0,0,1,0,0,-293.81,-129.9,294.76,131.54,0,0,0,0
57284,57629,0.000977,0.008514,0.06191,692.5,0,0,0,0,1,0,0,-293.81,-129.9,294.76,131.54,0,0,0,0
57285,57289,0.009475,0.035704,0.00214,136.96,0,0,0,0,1,0,0,57.89,6.64,-57.6,-5.75,0,0,0,0
57285,57361,0.008055,0.030504,0.00429,177.08,0,0,0,0,1,0,0,56.92,3.31,-56.68,-2.86,0,0,0,0
57285,57361,0.008055,0.030504,0.00429,177.08,0,0,0,0,1,0,0,56.92,3.31,-56.68,-2.86,0,0,0,0
57285,57361,0.008055,0.030504,0.00429,177.08,0,0,0,0,1,0,0,56.92,3.31,-56.68,-2.86,0,0,0,0
57285,57364,0.00457,0.016951,0.00291,145.45,0,0,0,0,1,0,0,66.05,37.21,-65.81,-36.62,0,0,0,0
57368,57285,0.002437,0.010717,0.00125,163.6,0,0,0,0,1,0,0,-69.15,-14.94,69.27,15.3,0,0,0,0
57368,57285,0.002437,0.010717,0.00125,163.6,0,0,0,0,1,0,0,-69.15,-14.94,69.27,15.3,0,0,0,0
57442,57285,0.004459,0.015522,0.00113,152.18,0,0,0,0,1,0,0,-79.83,-6.47,80.1,7.27,0,0,0,0
57287,57288,0.000282,0.001061,0,0,0,0,0,0,1,0,0,38.29,5.18,-38.29,-5.17,0,0,0,0
57287,57315,0.001334,0.00742,0.00097,135.45,0,0,0,0,1,0,0,-41.4,-33.28,41.44,33.37,0,0,0,0
57455,57287,0.002546,0.01082,0.00115,174.92,0,0,0,0,1,0,0,-1.29,-32.8,1.32,32.78,0,0,0,0
57290,57293,0.002966,0.136378,0,274.29,0,0,1,0,1,0,0,136.52,18.44,-136,5.45,0,0,0,0
57290,57651,0.000713,0.006029,0.0168,453.01,0,0,0,0,1,0,0,-10.71,-27.57,10.71,25.79,0,0,0,0
57779,57290,0.000863,0.007565,0.02218,539.12,0,0,0,0,1,0,0,125.93,-10.42,-125.81,9.13,0,0,0,0
57291,57293,-0.001738,-0.079922,0,249.29,0,0,1,0,1,0,0,-136.3,-8.55,136,-5.45,0,0,0,0
57291,57311,0.003879,0.018524,0.00242,123,0,0,0,0,1,0,0,16.15,-5.91,-16.14,5.7,0,0,0,0
57291,57352,0.00165,0.007372,0.00084,136.83,0,0,0,0,1,0,0,49.98,-6.96,-49.94,7.05,0,0,0,0
57292,57293,0.006623,0.304495,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57294,57295,0.000227,0.001168,0,0,0,0,0,0,1,0,0,-36.57,43.02,36.58,-42.99,0,0,0,0
57294,57296,0.000293,0.001119,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57306,57295,0.006189,0.024769,0.00299,119.1,0,0,0,0,1,0,0,12.48,-15.52,-12.46,15.29,0,0,0,0
57295,57375,0.001529,0.007707,0.00072,123.89,0,0,0,0,1,0,0,-24.12,27.7,24.13,-27.69,0,0,0,0
57484,57297,0.001191,0.005337,0.00074,124.72,0,0,0,0,1,0,0,-24,-9.89,24.01,9.84,0,0,0,0
57297,57706,0.001836,0.00793,0.00099,237.25,0,0,0,0,1,0,0,-99.99,-42.08,100.19,42.84,0,0,0,0
57298,57304,0.001884,0.006756,0.00141,127.2,0,0,0,0,1,0,0,-33.66,5.97,33.68,-6.05,0,0,0,0
57299,57300,0.000296,0.001135,0,0,0,0,0,0,1,0,0,37.82,30.92,-37.81,-30.89,0,0,0,0
57384,57299,0.002179,0.007687,0.00051,115.72,0,0,0,0,1,0,0,11.29,-8.37,-11.28,8.33,0,0,0,0
57819,57299,0.001139,0.004699,0.00052,126.92,0,0,0,0,1,0,0,26.56,39.29,-26.53,-39.25,0,0,0,0
57301,57302,0.000253,0.001024,0,0,0,0,0,0,1,0,0,40.72,12.12,-40.71,-12.1,0,0,0,0
57301,57303,0.00022,0.00105,0,0,0,0,0,0,1,0,0,-40.72,-12.12,40.72,12.14,0,0,0,0
57303,57330,0.003387,0.018062,0.00137,121.66,0,0,0,0,1,0,0,21.2,6.81,-21.18,-6.87,0,0,0,0
57303,57384,0.002581,0.009979,0.00261,143.42,0,0,0,0,1,0,0,-61.92,-18.94,62.02,19.05,0,0,0,0
57304,57346,0.004305,0.017751,0.00225,131.41,0,0,0,0,1,0,0,-42.7,-0.84,42.78,0.9,0,0,0,0
57304,57854,0.002722,0.011247,0.0012,129.74,0,0,0,0,1,0,0,-31.69,-14.27,31.72,14.27,0,0,0,0
57305,57464,0.002583,0.011151,0.00111,129.15,0,0,0,0,1,0,0,-34.05,-15.94,34.08,15.96,0,0,0,0
57472,57305,0.004279,0.013502,0.00119,113.46,0,0,0,0,1,0,0,-10.73,10.87,10.74,-10.97,0,0,0,0
57306,57307,0.000246,0.001184,0,0,0,0,0,0,1,0,0,34.3,6.59,-34.3,-6.58,0,0,0,0
57306,57442,0.004672,0.023563,0.00466,138.79,0,0,0,0,1,0,0,-46.79,8.93,46.88,-8.93,0,0,0,0
57308,57309,0.002358,0.010023,0.00257,127.87,0,0,0,0,1,0,0,-35.97,-41.54,36.03,41.56,0,0,0,0
57309,57310,0.000235,0.001172,0,0,0,0,0,0,1,0,0,29.74,6.12,-29.74,-6.11,0,0,0,0
57311,57312,0.000219,0.001104,0,0,0,0,0,0,1,0,0,49.46,7.35,-49.46,-7.32,0,0,0,0
57313,57466,0.002346,0.009574,0.00112,130.63,0,0,0,0,1,0,0,-25.59,21.44,25.62,-21.46,0,0,0,0
57315,57314,0.001323,0.05186,0,282.43,0,0,1.03125,0,1,0,0,-125.5,-38.71,125.72,47.47,0,0,0,0
57315,57314,0.001323,0.05186,0,282.43,0,0,1.03125,0,1,0,0,-125.5,-38.71,125.72,47.47,0,0,0,0
57315,57314,0.001323,0.05186,0,282.43,0,0,1.03125,0,1,0,0,-125.5,-38.71,125.72,47.47,0,0,0,0
57314,57316,0.000276,0.001175,0,0,0,0,0,0,1,0,0,49.2,4.43,-49.2,-4.4,0,0,0,0
57314,57317,0.000246,0.001006,0,0,0,0,0,0,1,0,0,-426.37,-146.85,426.83,148.76,0,0,0,0
57314,57318,0.000214,0.00118,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57315,57367,0.005361,0.021306,0.00491,129.89,0,0,0,0,1,0,0,28.1,20.35,-28.04,-20.64,0,0,0,0
57315,57464,0.001926,0.008722,0.00079,160.85,0,0,0,0,1,0,0,67.49,24.37,-67.4,-24.04,0,0,0,0
57315,57495,0.003857,0.014987,0.00233,146.14,0,0,0,0,1,0,0,69.21,12.68,-69.03,-12.25,0,0,0,0
57317,57818,0.000777,0.00779,0.06499,640.52,0,0,0,0,1,0,0,-297.07,-73.96,297.74,73.69,0,0,0,0
57857,57317,0.000711,0.006208,0.01312,525.68,0,0,0,0,1,0,0,129.92,74.68,-129.77,-74.81,0,0,0,0
57368,57319,0.005532,0.012395,0.0013,130.68,0,0,0,0,1,0,0,36.87,0.93,-36.8,-0.91,0,0,0,0
57442,57319,0.001786,0.008424,0.00087,111.52,0,0,0,0,1,0,0,-4.04,10.64,4.04,-10.72,0,0,0,0
57489,57320,0.001914,0.007846,0.00086,136.22,0,0,0,0,1,0,0,48.72,21.37,-48.67,-21.26,0,0,0,0
57321,57322,0.00029,0.001091,0,0,0,0,0,0,1,0,0,41.77,18.87,-41.76,-18.85,0,0,0,0
57321,57326,0.001826,0.00718,0.00077,105.31,0,0,0,0,1,0,0,1.18,-1.22,-1.18,1.14,0,0,0,0
57328,57321,0.002318,0.010276,0.00075,109.6,0,0,0,0,1,0,0,-6.8,0.57,6.8,-0.65,0,0,0,0
57321,57854,0.001737,0.00774,0.00139,138.66,0,0,0,0,1,0,0,-49.74,-17,49.79,17.05,0,0,0,0
57323,57324,0.000291,0.001178,0,0,0,0,0,0,1,0,0,41.77,13.58,-41.76,-13.56,0,0,0,0
57323,57344,0.003871,0.014632,0.00161,118.32,0,0,0,0,1,0,0,12.75,-16.78,-12.74,16.67,0,0,0,0
57323,57481,0.003181,0.014289,0.00226,108.94,0,0,0,0,1,0,0,1.3,-15.63,-1.3,15.42,0,0,0,0
57325,57351,0.002233,0.009182,0.00099,135.45,0,0,0,0,1,0,0,-37.75,-29.71,37.8,29.8,0,0,0,0
57369,57325,0.003433,0.016207,0.0012,132.36,0,0,0,0,1,0,0,42.4,-4.03,-42.34,4.17,0,0,0,0
57326,57327,0.000236,0.001186,0,0,0,0,0,0,1,0,0,41.81,6.76,-41.8,-6.74,0,0,0,0
57367,57326,0.001978,0.008568,0.00159,120.9,0,0,0,0,1,0,0,-22.77,10.75,22.78,-10.87,0,0,0,0
57326,57728,0.003191,0.015514,0.00123,142.47,0,0,0,0,1,0,0,-63.41,2.97,63.53,-2.52,0,0,0,0
57328,57470,0.006173,0.024338,0.00455,119.28,0,0,0,0,1,0,0,18.36,2.03,-18.34,-2.44,0,0,0,0
57854,57328,0.002761,0.008708,0.00053,137.96,0,0,0,0,1,0,0,52.13,9.73,-52.06,-9.56,0,0,0,0
57329,57353,0.003519,0.014077,0.00555,137.77,0,0,0,0,1,0,0,48.98,8.98,-48.9,-9.25,0,0,0,0
57481,57330,0.006697,0.022905,0.00256,86.53,0,0,0,0,1,0,0,-5.09,-7.94,5.09,7.69,0,0,0,0
57330,57819,0.004784,0.025305,0.00246,132.92,0,0,0,0,1,0,0,-40.29,-23.83,40.39,24.08,0,0,0,0
57332,57331,0.001723,0.067193,0,280.14,0,0,1.1,0,1,0,0,-102.1,-55.05,102.36,65.1,0,0,0,0
57332,57331,0.001723,0.067193,0,280.14,0,0,1.1,0,1,0,0,-102.1,-55.05,102.36,65.1,0,0,0,0
57332,57331,0.001723,0.067193,0,280.14,0,0,1.1,0,1,0,0,-102.1,-55.05,102.36,65.1,0,0,0,0
57331,57333,0.000202,0.001069,0,0,0,0,0,0,1,0,0,-307.08,-195.31,307.36,196.75,0,0,0,0
57331,57334,0.00027,0.001052,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57332,57476,0.000913,0.003526,0.00057,176.81,0,0,0,0,1,0,0,46.3,42.24,-46.27,-42.17,0,0,0,0
57489,57332,0.001257,0.005068,0.00034,175.17,0,0,0,0,1,0,0,-53.99,-27.45,54.03,27.59,0,0,0,0
57489,57332,0.001257,0.005068,0.00034,175.17,0,0,0,0,1,0,0,-53.99,-27.45,54.03,27.59,0,0,0,0
57489,57332,0.001257,0.005068,0.00034,175.17,0,0,0,0,1,0,0,-53.99,-27.45,54.03,27.59,0,0,0,0
57494,57332,0.002269,0.010825,0.0013,136.37,0,0,0,0,1,0,0,-42.93,-18.78,42.97,18.86,0,0,0,0
57333,57838,0.00221,0.018459,0.13884,668.82,0,0,0,0,1,0,0,-307.36,-196.75,310.27,206.78,0,0,0,0
57335,57470,0.002399,0.010529,0.0011,129.28,0,0,0,0,1,0,0,28.9,9.5,-28.88,-9.53,0,0,0,0
57480,57335,0.005803,0.027417,0.00233,106.4,0,0,0,0,1,0,0,-0.26,-7.24,0.26,7,0,0,0,0
57336,57339,0.00147,0.069666,0,366.99,0,0,1,0,1,0,0,130.59,21.64,-130.35,-10.27,0,0,0,0
57336,57340,0.000255,0.001164,0,0,0,0,0,0,1,0,0,-130.59,-21.64,130.64,21.83,0,0,0,0
57337,57339,-8e-05,-0.003802,0,241.99,0,0,1,0,1,0,0,-130.37,-10.89,130.35,10.27,0,0,0,0
57337,57348,0.002723,0.012355,0.00099,139.02,0,0,0,0,1,0,0,53.28,4.09,-53.21,-3.86,0,0,0,0
57338,57339,0.006701,0.317595,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57818,57340,0.000825,0.007031,0.01801,721.87,0,0,0,0,1,0,0,245.35,75.05,-244.85,-72.74,0,0,0,0
57946,57340,0.000653,0.005456,0.02128,552.59,0,0,0,0,1,0,0,-114.12,-52.4,114.22,50.92,0,0,0,0
57341,57342,0.000279,0.001095,0,0,0,0,0,0,1,0,0,-68.43,-26.83,68.44,26.88,0,0,0,0
57341,57343,0.000254,0.001056,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57342,57349,0.002386,0.009155,0.00114,134.27,0,0,0,0,1,0,0,-45.89,-19.74,45.94,19.82,0,0,0,0
57457,57344,0.001944,0.008569,0.00117,130.11,0,0,0,0,1,0,0,35.08,22.3,-35.04,-22.28,0,0,0,0
57345,57945,0.003597,0.015169,0.00213,129.45,0,0,0,0,1,0,0,-33.62,-8.55,33.66,8.5,0,0,0,0
57346,57384,0.004421,0.016255,0.00404,119.11,0,0,0,0,1,0,0,19.52,-23.19,-19.48,22.89,0,0,0,0
57650,57346,0.001936,0.008052,0.00112,156.76,0,0,0,0,1,0,0,102.88,-10.33,-102.69,11.01,0,0,0,0
57347,57348,0.000277,0.001183,0,0,0,0,0,0,1,0,0,-71.05,-27.44,71.07,27.51,0,0,0,0
57349,57350,0.000218,0.001022,0,0,0,0,0,0,1,0,0,59.59,16.75,-59.58,-16.71,0,0,0,0
57351,57349,0.003516,0.013938,0.0014,150.58,0,0,0,0,1,0,0,-72.47,-29.89,72.67,30.53,0,0,0,0
57349,57819,0.000837,0.004015,0.00037,178.21,0,0,0,0,1,0,0,-59.4,-22.37,59.43,22.48,0,0,0,0
57349,57819,0.000837,0.004015,0.00037,178.21,0,0,0,0,1,0,0,-59.4,-22.37,59.43,22.48,0,0,0,0
57349,57819,0.000837,0.004015,0.00037,178.21,0,0,0,0,1,0,0,-59.4,-22.37,59.43,22.48,0,0,0,0
57351,57383,0.003052,0.014164,0.00123,142.06,0,0,0,0,1,0,0,-53.95,-25.33,54.05,25.66,0,0,0,0
57352,57374,0.00379,0.017263,0.00155,110.55,0,0,0,0,1,0,0,9.7,-11.35,-9.69,11.22,0,0,0,0
57353,57354,0.000298,0.001126,0,0,0,0,0,0,1,0,0,66.67,13.14,-66.66,-13.09,0,0,0,0
57353,57488,0.007292,0.02535,0.00227,120.43,0,0,0,0,1,0,0,-17.77,-3.9,17.79,3.73,0,0,0,0
57355,57356,0.000233,0.001106,0,0,0,0,0,0,1,0,0,66.67,15.91,-66.66,-15.86,0,0,0,0
57355,57706,0.003986,0.01599,0.00259,138.88,0,0,0,0,1,0,0,-53.74,-19.3,53.86,19.5,0,0,0,0
57355,57854,0.001134,0.004407,0.00046,148.88,0,0,0,0,1,0,0,26.05,16.39,-26.04,-16.4,0,0,0,0
57355,57966,0.002889,0.013141,0.00165,131.98,0,0,0,0,1,0,0,-38.98,-13,39.03,13.03,0,0,0,0
57357,57360,0.0001,-0.00257,0,706.4,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
57357,57361,0.000291,0.001065,0,0,0,0,0,0,1,0,0,-63.32,-18.83,63.34,18.87,0,0,0,0
57357,57362,0.000252,0.001164,0,0,0,0,0,0,1,0,0,63.32,18.83,-63.31,-18.78,0,0,0,0
57358,57360,0.001178,0.031237,0,353.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57359,57360,0.001178,0.031237,0,353.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57455,57361,0.004226,0.021544,0.00189,142.93,0,0,0,0,1,0,0,-54.55,5.86,54.67,-5.46,0,0,0,0
57363,57364,0.000287,0.00107,0,0,0,0,0,0,1,0,0,-63.33,-24.63,63.34,24.68,0,0,0,0
57363,57365,0.000286,0.001122,0,0,0,0,0,0,1,0,0,63.33,24.63,-63.31,-24.58,0,0,0,0
57392,57364,0.004786,0.019286,0.00218,128.17,0,0,0,0,1,0,0,-33.4,-40.86,33.52,41.15,0,0,0,0
57366,57367,0.000294,0.001052,0,0,0,0,0,0,1,0,0,-50.8,-9.87,50.81,9.89,0,0,0,0
57378,57368,0.006584,0.028463,0.00277,149.66,0,0,0,0,1,0,0,-69.69,14.32,70,-13.28,0,0,0,0
57368,57429,0.010284,0.039921,0.01207,124.36,0,0,0,0,1,0,0,-9.3,22.24,9.36,-23.31,0,0,0,0
57369,57370,0.000259,0.001152,0,0,0,0,0,0,1,0,0,31.03,3.83,-31.03,-3.81,0,0,0,0
57845,57369,0.001255,0.005562,0.00114,123.49,0,0,0,0,1,0,0,34.51,8.94,-34.5,-9,0,0,0,0
57369,57945,0.006081,0.025408,0.00321,137.39,0,0,0,0,1,0,0,-38.93,9.2,39.02,-9.16,0,0,0,0
57371,57372,0.000283,0.001142,0,0,0,0,0,0,1,0,0,34.92,11.25,-34.92,-11.24,0,0,0,0
57375,57620,0.00463,0.021288,0.00199,149.77,0,0,0,0,1,0,0,-72.21,-4.83,72.43,5.65,0,0,0,0
57376,57377,0.000233,0.001193,0,0,0,0,0,0,1,0,0,41.08,13.69,-41.07,-13.67,0,0,0,0
57376,57381,0.011605,0.041344,0.00324,98.36,0,0,0,0,1,0,0,-3.84,-3.25,3.84,2.92,0,0,0,0
57378,57379,0.000224,0.001186,0,0,0,0,0,0,1,0,0,31.06,3.43,-31.05,-3.42,0,0,0,0
57380,57381,0.002852,0.010646,0.0016,117.93,0,0,0,0,1,0,0,15.08,34.15,-15.04,-34.18,0,0,0,0
57380,57620,0.004367,0.01276,0.00144,126.84,0,0,0,0,1,0,0,-28.96,-29.06,29.03,29.11,0,0,0,0
57773,57380,0.001752,0.008209,0.00092,138.09,0,0,0,0,1,0,0,49.3,33.32,-49.24,-33.15,0,0,0,0
57381,57382,0.000258,0.001186,0,0,0,0,0,0,1,0,0,19.45,2.42,-19.45,-2.41,0,0,0,0
57381,57444,0.00618,0.018919,0.00333,110.75,0,0,0,0,1,0,0,-8.25,28.85,8.3,-29.04,0,0,0,0
57383,57819,0.002573,0.011393,0.00114,155.15,0,0,0,0,1,0,0,-42.05,-15.91,42.09,16,0,0,0,0
57383,57819,0.002573,0.011393,0.00114,155.15,0,0,0,0,1,0,0,-42.05,-15.91,42.09,16,0,0,0,0
57384,57385,0.000226,0.001177,0,0,0,0,0,0,1,0,0,30.05,7.24,-30.04,-7.23,0,0,0,0
57384,57706,0.002732,0.011099,0.00162,183.32,0,0,0,0,1,0,0,-81.06,-14.5,81.23,15.02,0,0,0,0
57819,57384,0.001971,0.007756,0.00077,130.74,0,0,0,0,1,0,0,4.78,31.57,-4.76,-31.58,0,0,0,0
57386,57389,0.002114,0.089746,0,266.71,0,0,1,0,1,0,0,117.39,23.11,-117.11,-11.01,0,0,0,0
57386,57390,0.000232,0.001102,0,0,0,0,0,0,1,0,0,70.19,34.71,-70.18,-34.65,0,0,0,0
57386,57391,0.000269,0.001137,0,0,0,0,0,0,1,0,0,-187.59,-57.82,187.68,58.23,0,0,0,0
57387,57389,-0.001078,-0.045762,0,237.65,0,0,1,0,1,0,0,-114.12,-15.72,113.98,9.89,0,0,0,0
57387,57443,0.003627,0.012469,0.00159,142.28,0,0,0,0,1,0,0,58.16,6.79,-58.04,-6.54,0,0,0,0
57388,57389,0.006,0.254727,0,29.07,0,0,1,0,1,0,0,-3.13,-1.1,3.13,1.12,0,0,0,0
57391,57425,0.001288,0.012294,0.02573,476.71,0,0,0,0,1,0,0,-115.37,-41.84,115.55,40.81,0,0,0,0
57394,57393,0.000863,0.03602,0,227.03,0,0,1,0,1,0,0,-111.21,-0.55,111.31,4.73,0,0,0,0
57393,57395,0.000202,0.001135,0,0,0,0,0,0,1,0,0,-148.97,-9.59,149.01,9.82,0,0,0,0
57393,57396,0.000233,0.001051,0,0,0,0,0,0,1,0,0,37.66,4.86,-37.65,-4.84,0,0,0,0
57446,57394,0.006772,0.029299,0.00385,153.23,0,0,0,0,1,0,0,-82.01,3.14,82.44,-1.68,0,0,0,0
57922,57394,0.005788,0.02287,0.0029,128.04,0,0,0,0,1,0,0,-28.72,-2.35,28.77,2.22,0,0,0,0
57395,57410,0.001577,0.014137,0.03826,431.77,0,0,0,0,1,0,0,-41.04,15.36,41.07,-19.18,0,0,0,0
57395,57425,0.001085,0.00986,0.02517,525.79,0,0,0,0,1,0,0,-107.97,-25.18,108.1,23.6,0,0,0,0
57397,57398,0.000249,0.001006,0,0,0,0,0,0,1,0,0,-37.65,-10.33,37.66,10.34,0,0,0,0
57398,57407,0.005717,0.022379,0.00279,192.46,0,0,0,0,1,0,0,-31.57,-5.94,31.63,5.86,0,0,0,0
57398,57413,0.007183,0.032088,0.00294,115.13,0,0,0,0,1,0,0,10.18,2.43,-10.17,-2.7,0,0,0,0
57596,57398,0.008526,0.037347,0.00341,120.23,0,0,0,0,1,0,0,16.29,6.58,-16.26,-6.83,0,0,0,0
57399,57400,0.000276,0.001019,0,0,0,0,0,0,1,0,0,30.55,20.69,-30.55,-20.68,0,0,0,0
57399,57401,0.003814,0.01636,0.00197,161.57,0,0,0,0,1,0,0,57.87,15.4,-57.75,-15.07,0,0,0,0
57399,57401,0.003814,0.01636,0.00197,161.57,0,0,0,0,1,0,0,57.87,15.4,-57.75,-15.07,0,0,0,0
57399,57426,0.002663,0.010528,0.00168,169.87,0,0,0,0,1,0,0,-48.77,21.55,48.84,-21.45,0,0,0,0
57399,57426,0.002663,0.010528,0.00168,169.87,0,0,0,0,1,0,0,-48.77,21.55,48.84,-21.45,0,0,0,0
57399,57426,0.002663,0.010528,0.00168,169.87,0,0,0,0,1,0,0,-48.77,21.55,48.84,-21.45,0,0,0,0
57401,57402,0.000277,0.00116,0,0,0,0,0,0,1,0,0,30.55,4.67,-30.55,-4.66,0,0,0,0
57401,57408,0.01211,0.056532,0.00673,132.48,0,0,0,0,1,0,0,37.3,11.87,-37.13,-11.77,0,0,0,0
57401,57596,0.006932,0.030419,0.00278,137.64,0,0,0,0,1,0,0,47.65,13.61,-47.49,-13.21,0,0,0,0
57403,57404,0.000241,0.001194,0,0,0,0,0,0,1,0,0,26.47,4.25,-26.47,-4.24,0,0,0,0
57438,57403,0.003082,0.014269,0.00147,108.24,0,0,0,0,1,0,0,-1.8,-7.76,1.8,7.62,0,0,0,0
57403,57671,0.005628,0.023459,0.00323,124.33,0,0,0,0,1,0,0,-28.28,-11.86,28.33,11.72,0,0,0,0
57405,57406,0.000261,0.001063,0,0,0,0,0,0,1,0,0,-34.64,-9.05,34.64,9.07,0,0,0,0
57646,57406,0.006842,0.029341,0.00267,132.04,0,0,0,0,1,0,0,40.38,7.83,-40.27,-7.65,0,0,0,0
57762,57406,0.001602,0.00591,0.00044,105.84,0,0,0,0,1,0,0,-5.63,1.37,5.63,-1.42,0,0,0,0
57407,57752,0.004391,0.023884,0.00468,139.99,0,0,0,0,1,0,0,-51.5,-10.43,51.62,10.56,0,0,0,0
57922,57407,0.005675,0.018825,0.00224,172.65,0,0,0,0,1,0,0,11.86,0.66,-11.85,-0.87,0,0,0,0
57408,57409,0.000229,0.001053,0,0,0,0,0,0,1,0,0,17.29,4.94,-17.29,-4.94,0,0,0,0
57408,57413,0.003403,0.013879,0.00144,122.81,0,0,0,0,1,0,0,19.83,6.83,-19.82,-6.93,0,0,0,0
57411,57410,0.001117,0.046099,0,204.17,0,0,1.01875,0,1,0,0,-94.5,-26.69,94.6,30.97,0,0,0,0
57410,57412,0.000236,0.001126,0,0,0,0,0,0,1,0,0,31.92,8.06,-31.92,-8.04,0,0,0,0
57439,57410,0.002586,0.022626,0.06326,540.87,0,0,0,0,1,0,0,168.28,19.06,-167.59,-19.85,0,0,0,0
