F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
57411,57430,0.005884,0.027817,0.00444,135.51,0,0,0,0,1,0,0,44.39,15.32,-44.27,-15.23,0,0,0,0
57414,57415,0.000299,0.001124,0,0,0,0,0,0,1,0,0,-24.72,-5.55,24.72,5.55,0,0,0,0
57414,57416,0.000249,0.001095,0,0,0,0,0,0,1,0,0,24.72,5.55,-24.71,-5.54,0,0,0,0
57414,57417,0.000224,0.001164,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57430,57415,0.008725,0.04117,0.00404,99.36,0,0,0,0,1,0,0,3.26,3.4,-3.26,-3.82,0,0,0,0
57415,57922,0.002078,0.009767,0.00088,125.34,0,0,0,0,1,0,0,-21.46,-1.74,21.47,1.69,0,0,0,0
57419,57418,0.00139,0.072171,0,161.46,0,0,1.03125,0,1,0,0,-55.18,-24.98,55.23,27.57,0,0,0,0
57418,57420,0.000278,0.001191,0,0,0,0,0,0,1,0,0,53.15,11.02,-53.14,-10.99,0,0,0,0
57418,57421,0.0002,0.001143,0,0,0,0,0,0,1,0,0,-108.38,-38.59,108.4,38.73,0,0,0,0
57556,57419,0.002634,0.014713,0.00161,119.76,0,0,0,0,1,0,0,-12.38,-14.14,12.39,14.01,0,0,0,0
57419,57586,0.009843,0.035574,0.004,132.66,0,0,0,0,1,0,0,42.79,10.97,-42.61,-10.76,0,0,0,0
57421,57888,0.001788,0.015794,0.04472,509.36,0,0,0,0,1,0,0,-108.4,-38.73,108.62,35.87,0,0,0,0
57422,57423,0.000226,0.001142,0,0,0,0,0,0,1,0,0,24.41,7.72,-24.41,-7.71,0,0,0,0
57422,57907,0.007982,0.047465,0.0056,129.38,0,0,0,0,1,0,0,-32.16,-7.85,32.24,7.73,0,0,0,0
57422,57943,0.007987,0.034568,0.00436,110.57,0,0,0,0,1,0,0,7.75,0.14,-7.75,-0.58,0,0,0,0
57425,57424,0.000163,0.011221,0,1544.05,0,0,1.00625,0,1,0,0,-472.4,-41.27,472.75,64.98,0,0,0,0
57424,57427,0.000294,0.001046,0,0,0,0,0,0,1,0,0,73.92,11.45,-73.91,-11.39,0,0,0,0
57424,57428,0.000202,0.001058,0,0,0,0,0,0,1,0,0,-546.67,-143.24,547.26,146.38,0,0,0,0
57426,57425,0.000946,0.041466,0,261.97,0,0,1,0,1,0,0,-82.86,10.38,82.92,-7.72,0,0,0,0
57426,57425,0.000946,0.041466,0,261.97,0,0,1,0,1,0,0,-82.86,10.38,82.92,-7.72,0,0,0,0
57426,57425,0.000946,0.041466,0,261.97,0,0,1,0,1,0,0,-82.86,10.38,82.92,-7.72,0,0,0,0
57426,57752,0.007477,0.032867,0.00367,138.62,0,0,0,0,1,0,0,47.88,10.9,-47.72,-10.56,0,0,0,0
57428,57695,6.8e-05,0.001821,0.79937,4159.46,0,0,0,0,1,0,0,-547.26,-146.38,547.46,64.84,0,0,0,0
57430,57431,0.000273,0.001145,0,0,0,0,0,0,1,0,0,41.01,11.83,-41,-11.81,0,0,0,0
57432,57435,0.003954,0.139318,0,333.27,0,0,1,0,1,0,0,73.08,17.36,-72.87,-10.07,0,0,0,0
57432,57436,0.000286,0.001062,0,0,0,0,0,0,1,0,0,-73.08,-17.36,73.1,17.42,0,0,0,0
57433,57435,-0.002378,-0.083787,0,183.27,0,0,1,0,1,0,0,-73,-14.46,72.87,10.07,0,0,0,0
57434,57435,0.007663,0.269975,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57436,57439,0.000916,0.007933,0.04443,490.9,0,0,0,0,1,0,0,-81.85,-24.4,81.91,20.12,0,0,0,0
57436,57531,0.003727,0.030625,0.21426,534.15,0,0,0,0,1,0,0,148.9,8.01,-148.12,-24.51,0,0,0,0
57793,57436,0.001517,0.014105,0.0453,511.93,0,0,0,0,1,0,0,140.42,-1.3,-140.15,-1.03,0,0,0,0
57438,57437,0.001613,0.070569,0,178.49,0,0,1,0,1,0,0,-62.91,-7.51,62.97,10.16,0,0,0,0
57437,57439,0.000206,0.001098,0,0,0,0,0,0,1,0,0,-62.97,-10.16,62.98,10.2,0,0,0,0
57888,57439,0.001919,0.017273,0.05664,479.9,0,0,0,0,1,0,0,64.36,-22.61,-64.28,17.21,0,0,0,0
57439,57897,0.000806,0.008635,0.02251,597.28,0,0,0,0,1,0,0,-248.89,-66.59,249.38,69.4,0,0,0,0
57552,57440,0.014768,0.062198,0.00841,124.12,0,0,0,0,1,0,0,17.87,4.93,-17.82,-5.62,0,0,0,0
57440,57762,0.006512,0.029446,0.00323,112.32,0,0,0,0,1,0,0,-11.22,1.08,11.23,-1.39,0,0,0,0
57441,57442,0.000202,0.001069,0,0,0,0,0,0,1,0,0,-36.98,-4.75,36.98,4.76,0,0,0,0
57444,57445,0.000226,0.001107,0,0,0,0,0,0,1,0,0,40.23,12.36,-40.22,-12.34,0,0,0,0
57444,57446,0.00635,0.02873,0.00417,137.04,0,0,0,0,1,0,0,-48.53,16.69,48.69,-16.41,0,0,0,0
57449,57447,0.006129,0.026879,0.00307,121.28,0,0,0,0,1,0,0,18.8,7.23,-18.78,-7.45,0,0,0,0
57447,57461,0.014184,0.054924,0.0047,118.44,0,0,0,0,1,0,0,-13.54,3.14,13.56,-3.54,0,0,0,0
57448,57451,0.002696,0.121529,0,336.69,0,0,1,0,1,0,0,101.14,5.97,-100.88,5.61,0,0,0,0
57448,57452,0.000231,0.001019,0,0,0,0,0,0,1,0,0,39.89,9.83,-39.89,-9.81,0,0,0,0
57448,57453,0.000264,0.00118,0,0,0,0,0,0,1,0,0,-141.03,-15.79,141.08,16.01,0,0,0,0
57448,57454,0.000261,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57449,57451,-0.001375,-0.061967,0,211.69,0,0,1,0,1,0,0,-101.01,-0.29,100.88,-5.61,0,0,0,0
57473,57449,0.003453,0.017274,0.00141,153.01,0,0,0,0,1,0,0,-81.99,7.88,82.21,-6.93,0,0,0,0
57450,57451,0.006489,0.292466,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57453,57818,0.000945,0.010438,0.06347,669.9,0,0,0,0,1,0,0,-261.68,-30.03,262.29,29.85,0,0,0,0
57455,57456,0.000258,0.001079,0,0,0,0,0,0,1,0,0,47.57,23.31,-47.56,-23.28,0,0,0,0
57458,57481,0.006936,0.023587,0.00286,128.37,0,0,0,0,1,0,0,30.5,11.58,-30.43,-11.65,0,0,0,0
57459,57460,0.000203,0.001075,0,0,0,0,0,0,1,0,0,40.08,8.74,-40.08,-8.72,0,0,0,0
57459,57461,0.000242,0.001177,0,0,0,0,0,0,1,0,0,-40.08,-8.74,40.09,8.75,0,0,0,0
57462,57463,0.000269,0.001043,0,0,0,0,0,0,1,0,0,-32.75,-5.61,32.75,5.62,0,0,0,0
57636,57463,0.008389,0.040127,0.00558,158.24,0,0,0,0,1,0,0,91.21,12.4,-90.56,-9.89,0,0,0,0
57741,57463,0.001814,0.007804,0.00102,114.28,0,0,0,0,1,0,0,-5.1,14.38,5.1,-14.48,0,0,0,0
57464,57465,0.000276,0.001106,0,0,0,0,0,0,1,0,0,33.32,8.08,-33.31,-8.07,0,0,0,0
57466,57741,0.009295,0.034512,0.00263,165.14,0,0,0,0,1,0,0,-65.72,11.67,66.11,-10.51,0,0,0,0
57467,57468,0.000272,0.001064,0,0,0,0,0,0,1,0,0,-27.9,-7.86,27.9,7.86,0,0,0,0
57495,57468,0.004059,0.017908,0.00183,120.28,0,0,0,0,1,0,0,-23.84,10.64,23.86,-10.73,0,0,0,0
57854,57468,0.003041,0.011604,0.00145,135.95,0,0,0,0,1,0,0,51.84,-2.73,-51.77,2.86,0,0,0,0
57469,57470,0.000249,0.001076,0,0,0,0,0,0,1,0,0,-47.21,-11.94,47.22,11.97,0,0,0,0
57471,57472,0.000295,0.00105,0,0,0,0,0,0,1,0,0,-20.11,-1.91,20.11,1.91,0,0,0,0
57473,57474,0.000295,0.00116,0,0,0,0,0,0,1,0,0,26.94,2.89,-26.93,-2.88,0,0,0,0
57473,57477,0.004815,0.022494,0.0027,121.98,0,0,0,0,1,0,0,-21.63,-4.82,21.65,4.64,0,0,0,0
57487,57473,0.00592,0.02164,0.00379,135.98,0,0,0,0,1,0,0,-50.96,7.97,51.11,-7.83,0,0,0,0
57476,57489,0.002161,0.008958,0.00055,107.92,0,0,0,0,1,0,0,12.47,-1.21,-12.47,1.16,0,0,0,0
57478,57479,0.000208,0.001182,0,0,0,0,0,0,1,0,0,44.05,25.77,-44.04,-25.74,0,0,0,0
57478,57480,0.000249,0.001136,0,0,0,0,0,0,1,0,0,-44.05,-25.77,44.05,25.8,0,0,0,0
57480,57484,0.003813,0.015086,0.00264,134.29,0,0,0,0,1,0,0,-43.79,-18.56,43.87,18.6,0,0,0,0
57482,57483,0.000212,0.001036,0,0,0,0,0,0,1,0,0,30.26,8.87,-30.26,-8.86,0,0,0,0
57482,57484,0.000285,0.001082,0,0,0,0,0,0,1,0,0,-30.26,-8.87,30.26,8.88,0,0,0,0
57485,57486,0.000209,0.001165,0,0,0,0,0,0,1,0,0,30.26,11.69,-30.26,-11.68,0,0,0,0
57485,57487,0.000269,0.001138,0,0,0,0,0,0,1,0,0,-30.26,-11.69,30.26,11.7,0,0,0,0
57487,57491,0.006475,0.024024,0.00123,118.78,0,0,0,0,1,0,0,20.7,-19.67,-20.65,19.72,0,0,0,0
57489,57490,0.000237,0.001195,0,0,0,0,0,0,1,0,0,56.74,30.17,-56.73,-30.12,0,0,0,0
57494,57489,0.001982,0.00828,0.0014,126.65,0,0,0,0,1,0,0,-23.46,-5.77,23.47,5.66,0,0,0,0
57494,57491,0.003161,0.01509,0.00277,137.96,0,0,0,0,1,0,0,42.68,23.64,-42.61,-23.61,0,0,0,0
57492,57493,0.000232,0.001003,0,0,0,0,0,0,1,0,0,23.71,0.9,-23.7,-0.9,0,0,0,0
57492,57494,0.000293,0.001071,0,0,0,0,0,0,1,0,0,-23.71,-0.9,23.71,0.91,0,0,0,0
57495,57496,0.000239,0.001009,0,0,0,0,0,0,1,0,0,45.85,17.9,-45.84,-17.88,0,0,0,0
57497,57502,0.005167,0.021964,0.00401,130.47,0,0,0,0,1,0,0,-38.85,-7.28,38.93,7.18,0,0,0,0
57497,57510,0.00271,0.010876,0.00158,128.02,0,0,0,0,1,0,0,-26.12,-5.25,26.14,5.15,0,0,0,0
57902,57497,0.009055,0.038703,0.0083,127.24,0,0,0,0,1,0,0,-28.87,0.35,28.94,-0.92,0,0,0,0
57499,57498,0.000977,0.046977,0,193.06,0,0,1.01875,0,1,0,0,-79.59,-23.82,79.66,26.94,0,0,0,0
57498,57500,0.000203,0.001019,0,0,0,0,0,0,1,0,0,45.05,17.05,-45.04,-17.03,0,0,0,0
57498,57517,0.002631,0.024366,0.11963,482.5,0,0,0,0,1,0,0,97.58,-23.49,-97.33,12.95,0,0,0,0
57498,57793,0.001966,0.019569,0.10003,587.61,0,0,0,0,1,0,0,-222.28,-20.49,223.19,18.84,0,0,0,0
57512,57499,0.008393,0.037042,0.00394,133.99,0,0,0,0,1,0,0,-39.67,-11.24,39.8,11.41,0,0,0,0
57617,57499,0.014157,0.068459,0.00831,120.81,0,0,0,0,1,0,0,-17.26,-4.71,17.3,4.01,0,0,0,0
57867,57499,0.011369,0.047882,0.00434,125.12,0,0,0,0,1,0,0,-22.43,-8.61,22.49,8.4,0,0,0,0
57501,57502,0.000243,0.001157,0,0,0,0,0,0,1,0,0,-14.47,-2.45,14.47,2.45,0,0,0,0
57501,57503,0.00021,0.001113,0,0,0,0,0,0,1,0,0,14.47,2.45,-14.47,-2.45,0,0,0,0
57502,57863,0.006267,0.026272,0.00974,137.92,0,0,0,0,1,0,0,-53.4,-9.63,53.58,9.31,0,0,0,0
57504,57505,0.000292,0.00115,0,0,0,0,0,0,1,0,0,-12.18,-5.08,12.18,5.08,0,0,0,0
57505,57617,0.011227,0.050808,0.01066,115.05,0,0,0,0,1,0,0,-9.62,-4.05,9.63,2.96,0,0,0,0
57956,57505,0.00552,0.020362,0.00305,105.31,0,0,0,0,1,0,0,2.56,0.71,-2.56,-1.03,0,0,0,0
57506,57766,0.003352,0.014279,0.0014,115,0,0,0,0,1,0,0,-10,3.45,10.01,-3.59,0,0,0,0
57506,57867,0.008141,0.032616,0.00301,126.53,0,0,0,0,1,0,0,-25.77,-9.42,25.83,9.33,0,0,0,0
57507,57508,0.000232,0.00113,0,0,0,0,0,0,1,0,0,23.4,7.96,-23.4,-7.95,0,0,0,0
57507,57545,0.050289,0.206969,0.02263,117.09,0,0,0,0,1,0,0,-16.01,-3.33,16.14,1.53,0,0,0,0
57950,57507,0.016621,0.060369,0.01223,116.41,0,0,0,0,1,0,0,7.4,3.42,-7.39,-4.63,0,0,0,0
57509,57510,0.000201,0.001175,0,0,0,0,0,0,1,0,0,-30.03,-7.12,30.03,7.13,0,0,0,0
57509,57511,0.000232,0.001138,0,0,0,0,0,0,1,0,0,30.03,7.12,-30.02,-7.11,0,0,0,0
57939,57510,0.00091,0.003886,0.00044,144.31,0,0,0,0,1,0,0,56.19,12.36,-56.17,-12.29,0,0,0,0
57512,57513,0.000236,0.001144,0,0,0,0,0,0,1,0,0,15.47,1.43,-15.47,-1.43,0,0,0,0
57512,57533,0.016927,0.076849,0.01114,124.61,0,0,0,0,1,0,0,21.64,10.12,-21.54,-10.88,0,0,0,0
57512,57956,0.012843,0.057972,0.00958,105.25,0,0,0,0,1,0,0,2.56,-0.31,-2.56,-0.71,0,0,0,0
57516,57514,0.012625,0.053837,0.00588,126.97,0,0,0,0,1,0,0,24.05,-1.05,-23.98,0.7,0,0,0,0
57514,57788,0.010753,0.049913,0.00949,106.24,0,0,0,0,1,0,0,-0.12,-3.72,0.12,2.71,0,0,0,0
57515,57516,0.000216,0.001072,0,0,0,0,0,0,1,0,0,-9.09,-1.03,9.09,1.03,0,0,0,0
57516,57798,0.004203,0.017656,0.00261,131.31,0,0,0,0,1,0,0,-33.14,0.02,33.18,-0.12,0,0,0,0
57518,57517,0.001559,0.070274,0,161.81,0,0,1.025,0,1,0,0,-58.69,-30.7,58.76,33.71,0,0,0,0
57517,57519,0.000287,0.001001,0,0,0,0,0,0,1,0,0,47.11,0.59,-47.1,-0.57,0,0,0,0
57531,57517,0.002749,0.022424,0.0687,425.84,0,0,0,0,1,0,0,8.56,-32.68,-8.53,25.56,0,0,0,0
57518,57537,0.008319,0.03257,0.00287,138.38,0,0,0,0,1,0,0,55.78,11.94,-55.52,-11.26,0,0,0,0
57541,57518,0.007906,0.034386,0.00375,109.17,0,0,0,0,1,0,0,-2.89,-19.04,2.92,18.76,0,0,0,0
57520,57523,0.0001,-0.001197,0,705.32,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
57520,57524,0.000228,0.001013,0,0,0,0,0,0,1,0,0,26.82,18.29,-26.82,-18.28,0,0,0,0
57520,57530,0.007129,0.040867,0.00375,131.18,0,0,0,0,1,0,0,-24.88,-21.83,24.96,21.86,0,0,0,0
57660,57520,0.009269,0.041806,0.00454,113.68,0,0,0,0,1,0,0,1.94,-4.01,-1.94,3.54,0,0,0,0
57521,57523,0.00098,0.023791,0,352.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57522,57523,0.00098,0.023791,0,352.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57532,57525,0.00581,0.024758,0.00405,130.55,0,0,0,0,1,0,0,37.35,4.59,-37.27,-4.68,0,0,0,0
57525,57890,0.003736,0.018969,0.00256,112.04,0,0,0,0,1,0,0,9.95,-14.59,-9.94,14.38,0,0,0,0
57526,57527,0.000286,0.001194,0,0,0,0,0,0,1,0,0,11.79,1.67,-11.79,-1.66,0,0,0,0
57526,57528,0.000235,0.001148,0,0,0,0,0,0,1,0,0,-11.79,-1.67,11.79,1.67,0,0,0,0
57528,57530,0.01158,0.045233,0.0035,100.9,0,0,0,0,1,0,0,-29.21,-8.71,29.31,8.73,0,0,0,0
57528,57538,0.023956,0.094726,0.0149,117.83,0,0,0,0,1,0,0,17.42,7.04,-17.34,-8.26,0,0,0,0
57530,57529,0.001548,0.048095,0,232.78,0,0,1.03125,0,1,0,0,-139.18,-46.61,139.51,56.95,0,0,0,0
57529,57531,0.00024,0.001068,0,0,0,0,0,0,1,0,0,-139.51,-56.95,139.56,57.18,0,0,0,0
57530,57545,0.02017,0.083229,0.00712,130.44,0,0,0,0,1,0,0,38.93,4.31,-38.64,-3.86,0,0,0,0
57532,57788,0.012753,0.04708,0.00826,138.72,0,0,0,0,1,0,0,-54.14,-6.02,54.5,6.46,0,0,0,0
57533,57534,0.000246,0.001095,0,0,0,0,0,0,1,0,0,47.89,15.68,-47.89,-15.65,0,0,0,0
57533,57902,0.012924,0.059204,0.00785,126.62,0,0,0,0,1,0,0,-26.35,-4.8,26.44,4.38,0,0,0,0
57535,57536,0.000283,0.001123,0,0,0,0,0,0,1,0,0,6.77,5.39,-6.77,-5.39,0,0,0,0
57535,57538,0.023994,0.089075,0.00735,123.45,0,0,0,0,1,0,0,-9.47,-6.42,9.5,5.78,0,0,0,0
57964,57537,0.006937,0.033515,0.00316,126.51,0,0,0,0,1,0,0,-30.9,-8.32,30.96,8.32,0,0,0,0
57539,57540,0.000259,0.001172,0,0,0,0,0,0,1,0,0,12.79,5.05,-12.79,-5.04,0,0,0,0
57539,57541,0.000243,0.001182,0,0,0,0,0,0,1,0,0,-12.79,-5.05,12.79,5.05,0,0,0,0
57539,57542,0.000229,0.001017,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57890,57541,0.011717,0.039652,0.0047,111.66,0,0,0,0,1,0,0,9.94,-14.38,-9.9,14,0,0,0,0
57660,57543,0.013832,0.073332,0.00933,127.56,0,0,0,0,1,0,0,23.93,11.47,-23.83,-11.93,0,0,0,0
57544,57545,0.000209,0.001053,0,0,0,0,0,0,1,0,0,-22.5,-2.32,22.5,2.33,0,0,0,0
57547,57546,0.002431,0.072616,0,211.53,0,0,1,0,1,0,0,-98.15,-5.79,98.38,12.4,0,0,0,0
57546,57548,0.000228,0.001096,0,0,0,0,0,0,1,0,0,50.14,16.26,-50.13,-16.24,0,0,0,0
57546,57549,0.000214,0.001109,0,0,0,0,0,0,1,0,0,-148.51,-28.67,148.56,28.9,0,0,0,0
57546,57550,0.000257,0.00107,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57594,57547,0.00132,0.005975,0.00068,127.25,0,0,0,0,1,0,0,-16.8,-3.47,16.8,3.41,0,0,0,0
57547,57599,0.006482,0.030172,0.00204,148.05,0,0,0,0,1,0,0,81.36,2.37,-80.95,-0.71,0,0,0,0
57549,57719,0.001385,0.01186,0.09044,497.34,0,0,0,0,1,0,0,-89.62,-11.54,89.73,2.64,0,0,0,0
57908,57549,0.000829,0.007657,0.02833,455.64,0,0,0,0,1,0,0,58.97,14.56,-58.94,-17.36,0,0,0,0
57592,57551,0.006959,0.030306,0.00272,128.04,0,0,0,0,1,0,0,21.11,21.17,-21.06,-21.2,0,0,0,0
57614,57551,0.005776,0.02393,0.00271,125.98,0,0,0,0,1,0,0,33.68,-7.94,-33.61,7.93,0,0,0,0
57552,57553,0.000263,0.001114,0,0,0,0,0,0,1,0,0,10.91,0.57,-10.91,-0.57,0,0,0,0
57748,57552,0.011684,0.038713,0.00359,129.43,0,0,0,0,1,0,0,28.88,5.43,-28.79,-5.5,0,0,0,0
57554,57555,0.000267,0.001188,0,0,0,0,0,0,1,0,0,15.31,1.98,-15.31,-1.98,0,0,0,0
57554,57556,0.000243,0.001186,0,0,0,0,0,0,1,0,0,-15.31,-1.98,15.31,1.98,0,0,0,0
57748,57556,0.003893,0.015881,0.0022,95.6,0,0,0,0,1,0,0,2.93,-12.37,-2.93,12.15,0,0,0,0
57577,57557,0.007503,0.032017,0.00243,145.97,0,0,0,0,1,0,0,61.9,4.59,-61.63,-3.68,0,0,0,0
57557,57591,0.003442,0.01656,0.0027,127.22,0,0,0,0,1,0,0,25.12,-2.65,-25.1,2.47,0,0,0,0
57558,57559,0.00021,0.001038,0,0,0,0,0,0,1,0,0,-44.32,-8.86,44.32,8.88,0,0,0,0
57559,57571,0.007716,0.024505,0.00196,127.63,0,0,0,0,1,0,0,31.44,0.2,-31.37,-0.18,0,0,0,0
57952,57559,0.00693,0.028162,0.00169,150.2,0,0,0,0,1,0,0,76.14,10.44,-75.76,-9.08,0,0,0,0
57560,57561,0.000246,0.001116,0,0,0,0,0,0,1,0,0,34.83,14.53,-34.83,-14.51,0,0,0,0
57562,57560,0.002944,0.013825,0.00218,145.07,0,0,0,0,1,0,0,65.42,11.05,-65.3,-10.7,0,0,0,0
57560,57601,0.006153,0.021506,0.00206,101.28,0,0,0,0,1,0,0,-7.1,1.51,7.1,-1.71,0,0,0,0
57613,57560,0.010547,0.040528,0.00457,127.23,0,0,0,0,1,0,0,-37.42,5.42,37.56,-5.34,0,0,0,0
57597,57562,0.002304,0.011667,0.00167,123.11,0,0,0,0,1,0,0,17.93,5.41,-17.92,-5.54,0,0,0,0
57562,57690,0.011046,0.046687,0.00559,149.26,0,0,0,0,1,0,0,-77.73,-6.47,78.37,8.58,0,0,0,0
57563,57564,0.000287,0.001151,0,0,0,0,0,0,1,0,0,30.24,3.32,-30.23,-3.31,0,0,0,0
57563,57565,0.0003,0.001188,0,0,0,0,0,0,1,0,0,-30.24,-3.32,30.24,3.33,0,0,0,0
57563,57566,0.000272,0.00113,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57569,57565,0.006621,0.026079,0.00636,110,0,0,0,0,1,0,0,6.73,-10.3,-6.72,9.66,0,0,0,0
57571,57565,0.007069,0.035446,0.00231,109.87,0,0,0,0,1,0,0,-4.37,-11.59,4.38,11.4,0,0,0,0
57565,57590,0.007483,0.037558,0.0066,117.07,0,0,0,0,1,0,0,-13.35,5.2,13.36,-5.83,0,0,0,0
57878,57565,0.003446,0.014739,0.00177,121.46,0,0,0,0,1,0,0,14.58,29.54,-14.55,-29.59,0,0,0,0
57567,57568,0.000233,0.001187,0,0,0,0,0,0,1,0,0,33.97,15.24,-33.96,-15.22,0,0,0,0
57608,57567,0.014006,0.050107,0.00788,125.11,0,0,0,0,1,0,0,24.74,8.72,-24.65,-9.24,0,0,0,0
57612,57567,0.008675,0.032418,0.00249,115.75,0,0,0,0,1,0,0,9.9,6.19,-9.89,-6.41,0,0,0,0
57569,57570,0.000226,0.001082,0,0,0,0,0,0,1,0,0,38.89,3.39,-38.89,-3.37,0,0,0,0
57569,57720,0.003745,0.01592,0.00104,136.24,0,0,0,0,1,0,0,-45.62,6.91,45.69,-6.7,0,0,0,0
57571,57572,0.000237,0.001135,0,0,0,0,0,0,1,0,0,35.73,11.77,-35.73,-11.76,0,0,0,0
57573,57574,0.000285,0.001178,0,0,0,0,0,0,1,0,0,11.29,3.29,-11.29,-3.29,0,0,0,0
57573,57748,0.008307,0.041925,0.00486,127.87,0,0,0,0,1,0,0,28.38,-7.13,-28.31,6.94,0,0,0,0
57573,57885,0.006973,0.021618,0.00325,132.52,0,0,0,0,1,0,0,-39.67,3.85,39.77,-3.88,0,0,0,0
57575,57589,0.00814,0.03118,0.00384,117.63,0,0,0,0,1,0,0,-15.13,-19.96,15.17,19.74,0,0,0,0
57591,57575,0.004863,0.022541,0.00161,98.91,0,0,0,0,1,0,0,-1.21,-13.7,1.22,13.58,0,0,0,0
57576,57579,0.001659,0.089509,0,196.97,0,0,1,0,1,0,0,61.94,6.74,-61.88,-3.48,0,0,0,0
57576,57580,0.000262,0.001179,0,0,0,0,0,0,1,0,0,78.4,29.8,-78.38,-29.72,0,0,0,0
57576,57581,0.000234,0.001182,0,0,0,0,0,0,1,0,0,-140.34,-36.54,140.39,36.77,0,0,0,0
57576,57582,0.000268,0.001005,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57577,57579,-0.000566,-0.030554,0,171.97,0,0,1,0,1,0,0,-61.9,-4.59,61.88,3.48,0,0,0,0
57578,57579,0.007291,0.393461,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57581,57585,0.001777,0.015963,0.03337,452.02,0,0,0,0,1,0,0,-48.11,-5.43,48.15,2.22,0,0,0,0
57685,57581,0.001334,0.012067,0.04183,497.32,0,0,0,0,1,0,0,92.39,27.92,-92.28,-31.34,0,0,0,0
57584,57583,0.001363,0.06721,0,209.61,0,0,1.0375,0,1,0,0,-92.9,-48.03,93.05,55.42,0,0,0,0
57583,57585,0.000231,0.001045,0,0,0,0,0,0,1,0,0,-93.05,-55.42,93.07,55.53,0,0,0,0
57589,57584,0.002258,0.009518,0.00115,129.79,0,0,0,0,1,0,0,-31.6,-26.89,31.63,26.93,0,0,0,0
57685,57585,0.001211,0.010109,0.03584,457.76,0,0,0,0,1,0,0,34.26,27.13,-34.23,-30.79,0,0,0,0
57585,57888,0.00189,0.01404,0.04664,484.22,0,0,0,0,1,0,0,-106.99,-26.96,107.2,23.53,0,0,0,0
57589,57586,0.012011,0.05388,0.00363,118.95,0,0,0,0,1,0,0,-18.87,-3.03,18.91,2.83,0,0,0,0
57587,57588,0.000244,0.001138,0,0,0,0,0,0,1,0,0,-56.52,-11.55,56.53,11.58,0,0,0,0
57588,57612,0.009923,0.045548,0.00734,121.57,0,0,0,0,1,0,0,20.51,-5.47,-20.47,4.88,0,0,0,0
57588,57686,0.005892,0.03072,0.00381,151.45,0,0,0,0,1,0,0,-77.04,-6.11,77.37,7.41,0,0,0,0
57590,57686,0.00764,0.0389,0.00449,146.33,0,0,0,0,1,0,0,-66.1,-8.35,66.41,9.48,0,0,0,0
57592,71082,0.008949,0.035391,0.00401,110.65,0,0,0,0,1,0,0,-4.26,14.97,4.28,-15.31,0,0,0,0
57594,57595,0.000236,0.001065,0,0,0,0,0,0,1,0,0,43.78,6.67,-43.77,-6.65,0,0,0,0
57594,57851,0.008293,0.032808,0.00527,119.19,0,0,0,0,1,0,0,-26.98,-3.2,27.04,2.87,0,0,0,0
57597,57598,0.00026,0.001164,0,0,0,0,0,0,1,0,0,26.7,5.93,-26.7,-5.92,0,0,0,0
57597,57720,0.006532,0.026534,0.0024,136.71,0,0,0,0,1,0,0,-44.63,-11.33,44.76,11.61,0,0,0,0
57599,57600,0.000287,0.001058,0,0,0,0,0,0,1,0,0,31.53,5.7,-31.53,-5.69,0,0,0,0
57609,57599,0.003696,0.013483,0.00263,131.63,0,0,0,0,1,0,0,-49.33,5.03,49.42,-4.99,0,0,0,0
57601,57606,0.020212,0.068535,0.00385,114.39,0,0,0,0,1,0,0,-8.82,-4.43,8.84,4.09,0,0,0,0
57601,57755,0.009106,0.039647,0.00684,132.63,0,0,0,0,1,0,0,-43.89,-7.42,44.06,7.45,0,0,0,0
57907,57602,0.00699,0.031977,0.00328,130.91,0,0,0,0,1,0,0,37.34,7.14,-37.25,-7.07,0,0,0,0
57943,57602,0.005853,0.026967,0.00574,123.19,0,0,0,0,1,0,0,-22.47,-3.27,22.5,2.78,0,0,0,0
57603,57604,0.000205,0.001125,0,0,0,0,0,0,1,0,0,63.58,10.22,-63.57,-10.18,0,0,0,0
57690,57603,0.004702,0.019465,0.00214,113.47,0,0,0,0,1,0,0,-2.55,-4.04,2.56,3.81,0,0,0,0
57603,57907,0.003353,0.017088,0.00145,141.36,0,0,0,0,1,0,0,-66.14,-14.04,66.28,14.6,0,0,0,0
57851,57605,0.00304,0.014906,0.00219,117.43,0,0,0,0,1,0,0,-23.44,-1.04,23.45,0.88,0,0,0,0
57605,57907,0.006071,0.030675,0.00338,148.01,0,0,0,0,1,0,0,-79.85,-13.39,80.22,14.91,0,0,0,0
57606,57607,0.000254,0.001178,0,0,0,0,0,0,1,0,0,42.2,4.27,-42.2,-4.25,0,0,0,0
57606,57785,0.010635,0.052558,0.00823,139.2,0,0,0,0,1,0,0,-51.04,-8.36,51.31,8.81,0,0,0,0
71027,57608,0.007539,0.040411,0.00711,129.71,0,0,0,0,1,0,0,32.85,8.78,-32.77,-9.12,0,0,0,0
57609,57610,0.00028,0.001122,0,0,0,0,0,0,1,0,0,30.11,14.85,-30.1,-14.84,0,0,0,0
57614,57609,0.003932,0.013401,0.00141,111.67,0,0,0,0,1,0,0,-19.2,19.83,19.23,-19.88,0,0,0,0
57611,57613,0.005189,0.024696,0.00267,115.78,0,0,0,0,1,0,0,1.45,12.61,-1.44,-12.85,0,0,0,0
71092,57611,0.007543,0.033147,0.00266,135.86,0,0,0,0,1,0,0,34.83,21.14,-34.71,-20.9,0,0,0,0
57612,57878,0.004232,0.01702,0.00168,127.55,0,0,0,0,1,0,0,-25.73,-15.38,25.76,15.34,0,0,0,0
57614,57615,0.000208,0.001029,0,0,0,0,0,0,1,0,0,18.72,5.71,-18.72,-5.71,0,0,0,0
71042,57614,0.007873,0.031679,0.00407,131.29,0,0,0,0,1,0,0,33.31,17.59,-33.2,-17.6,0,0,0,0
57616,57617,0.000291,0.001006,0,0,0,0,0,0,1,0,0,2.7,1.26,-2.7,-1.26,0,0,0,0
57619,57618,9e-05,0.006434,0,1679.77,0,0,1.01875,0,1,0,0,-833.02,-277.99,833.68,325.17,0,0,0,0
57618,57624,8.4e-05,0.006961,0,1646.73,0,0,1,0,1,0,0,-290.67,-58.99,290.73,64.6,0,0,0,0
57618,57625,9.5e-05,0.007976,0,1645.42,0,0,1,0,1,0,0,-290.66,-58.18,290.73,64.6,0,0,0,0
57618,57626,0.000144,0.00971,0,1642.75,0,0,1,0,1,0,0,-290.62,-56.8,290.73,64.6,0,0,0,0
57618,57627,0.00022,0.001158,0,0,0,0,0,0,1,0,0,1.18,-20.63,-1.18,20.64,0,0,0,0
57618,57628,0.000217,0.001053,0,0,0,0,0,0,1,0,0,37.08,19.04,-37.07,-19.02,0,0,0,0
57620,57619,0.002369,0.081692,0,215,0,0,1.03125,0,1,0,0,-101.46,-34.76,101.72,43.95,0,0,0,0
57619,57629,0.000204,0.001078,0,0,0,0,0,0,1,0,0,731.3,234.04,-730.19,-228.22,0,0,0,0
57620,57623,0.0001,0.001555,0,703.48,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
57621,57623,0.001203,0.033532,0,351.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57622,57623,0.001203,0.033532,0,351.74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57828,57627,5.1e-05,0.001328,0.53428,3966.8,0,0,0,0,1,0,0,-1.18,-37.73,1.18,-20.64,0,0,0,0
57779,57629,8.3e-05,0.000791,0.00409,554.23,0,0,0,0,1,0,0,-140.66,34.57,140.67,-34.86,0,0,0,0
57631,57630,0.001874,0.049005,0,257.35,0,0,1.01875,0,1,0,0,-26.98,-17.17,27,17.64,0,0,0,0
57630,57632,0.00153,0.038736,0,362.18,0,0,1.0125,0,1,0,0,-40.27,-19.77,40.3,20.51,0,0,0,0
57630,57633,0.000284,0.001156,0,0,0,0,0,0,1,0,0,13.27,2.12,-13.27,-2.12,0,0,0,0
57630,57634,0.00024,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57633,57746,0.008947,0.036222,0.00242,137.62,0,0,0,0,1,0,0,-56.56,-0.29,56.82,1.11,0,0,0,0
57636,57635,0.001199,0.054357,0,274.28,0,0,1.025,0,1,0,0,-95.56,-28.61,95.68,33.8,0,0,0,0
57636,57635,0.001199,0.054357,0,274.28,0,0,1.025,0,1,0,0,-95.56,-28.61,95.68,33.8,0,0,0,0
57636,57635,0.001199,0.054357,0,274.28,0,0,1.025,0,1,0,0,-95.56,-28.61,95.68,33.8,0,0,0,0
57635,57639,0.000234,0.001093,0,0,0,0,0,0,1,0,0,0.91,0.36,-0.91,-0.36,0,0,0,0
57635,57640,0.000281,0.001011,0,0,0,0,0,0,1,0,0,-287.94,22.71,288.16,-21.92,0,0,0,0
57636,57637,0.000689,0.018813,0,357.02,0,0,1,0,1,0,0,-14.2,-4.8,14.2,4.84,0,0,0,0
57636,57638,0.000769,0.020802,0,291.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57640,65293,0.001398,0.010949,0.07859,645.52,0,0,0,0,1,0,0,-288.16,21.92,289.24,-21.92,0,0,0,0
57641,57644,-0.000162,-0.004212,0,703.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57641,57645,0.001934,0.05354,0,210.84,0,0,1,0,1,0,0,-2,-0.42,2,0.43,0,0,0,0
57641,57646,0.000212,0.001001,0,0,0,0,0,0,1,0,0,2,0.42,-2,-0.42,0,0,0,0
57641,57647,0.000212,0.001053,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57642,57644,0.001885,0.048938,0,351.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57643,57644,0.001885,0.048938,0,351.64,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57671,57646,0.008624,0.038846,0.0053,131.23,0,0,0,0,1,0,0,38.5,7.39,-38.38,-7.41,0,0,0,0
57650,57649,0.001566,0.064484,0,278.14,0,0,1,0,1,0,0,-103.82,-0.06,103.97,6.51,0,0,0,0
57650,57649,0.001566,0.064484,0,278.14,0,0,1,0,1,0,0,-103.82,-0.06,103.97,6.51,0,0,0,0
57650,57649,0.001566,0.064484,0,278.14,0,0,1,0,1,0,0,-103.82,-0.06,103.97,6.51,0,0,0,0
57649,57651,0.000248,0.001066,0,0,0,0,0,0,1,0,0,-242.92,12.62,243.06,-12.04,0,0,0,0
57771,57650,0.000782,0.003577,0.00032,125.98,0,0,0,0,1,0,0,-31.46,9.51,31.47,-9.51,0,0,0,0
57705,57651,0.000601,0.005696,0.01158,546.88,0,0,0,0,1,0,0,98.5,5.53,-98.45,-6.28,0,0,0,0
57651,57818,0.000723,0.006509,0.02374,806.73,0,0,0,0,1,0,0,-155.32,-7.47,155.48,6.33,0,0,0,0
57652,57653,0.002868,0.086561,0,203.95,0,0,1,0,1,0,0,-1.5,-0.32,1.5,0.32,0,0,0,0
57652,57654,0.003219,0.087707,0,136.07,0,0,1,0,1,0,0,-1.5,-0.32,1.5,0.32,0,0,0,0
57652,57655,0.000229,0.001193,0,0,0,0,0,0,1,0,0,3,0.64,-3,-0.64,0,0,0,0
57652,57656,0.000294,0.001098,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57655,57773,0.009436,0.044077,0.00796,118.23,0,0,0,0,1,0,0,-13.7,-15.35,13.73,14.67,0,0,0,0
57657,57658,0.002258,0.066019,0,248.75,0,0,1,0,1,0,0,-4,0.01,4,0,0,0,0,0
57657,57659,0.005005,0.141121,0,77.76,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57657,57660,0.000265,0.001044,0,0,0,0,0,0,1,0,0,-4.97,-0.94,4.97,0.94,0,0,0,0
57660,57964,0.005923,0.021486,0.00283,126.01,0,0,0,0,1,0,0,-30.84,-8.41,30.9,8.32,0,0,0,0
57661,57664,0.00013,0.003748,0,575.21,0,0,0.975,0,1,0,0,-6.3,0.01,6.3,-0.01,0,0,0,0
57661,57665,0.000253,0.001076,0,0,0,0,0,0,1,0,0,6.3,-0.01,-6.3,0.01,0,0,0,0
57661,57666,0.000254,0.001029,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57662,57664,0.001521,0.043728,0,287.61,0,0,1,0,1,0,0,1.5,0,-1.5,0,0,0,0,0
57663,57664,0.001521,0.043728,0,287.61,0,0,1,0,1,0,0,4.8,0,-4.8,0.01,0,0,0,0
57667,57668,0.000215,0.001086,0,0,0,0,0,0,1,0,0,2.4,0,-2.4,0,0,0,0,0
57669,57670,0.002148,0.062784,0,227.61,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57669,57671,0.000209,0.001082,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57893,57671,0.007883,0.037268,0.00405,143.12,0,0,0,0,1,0,0,67.18,20.34,-66.83,-19.11,0,0,0,0
57672,57673,0.002164,0.062943,0,186.82,0,0,0.9875,0,1,0,0,-2.83,-1.44,2.83,1.44,0,0,0,0
57672,57674,0.003056,0.078959,0,185.59,0,0,0.9875,0,1,0,0,-1.42,-0.72,1.42,0.72,0,0,0,0
57672,57675,0.001882,0.054506,0,185.27,0,0,0.9875,0,1,0,0,-1.42,-0.72,1.42,0.72,0,0,0,0
57672,57676,0.00452,0.139893,0,113.14,0,0,0.9875,0,1,0,0,-1.2,-0.61,1.2,0.61,0,0,0,0
57672,57677,0.002557,0.077552,0,109.61,0,0,0.9875,0,1,0,0,-1.2,-0.61,1.2,0.61,0,0,0,0
57672,57678,0.000296,0.001083,0,0,0,0,0,0,1,0,0,8.07,4.09,-8.07,-4.09,0,0,0,0
57679,57680,0.000217,0.001038,0,0,0,0,0,0,1,0,0,2.59,-0.1,-2.59,0.1,0,0,0,0
57681,57682,0.003708,0.090253,0,246.85,0,0,1,0,1,0,0,-5.3,-2.67,5.3,2.7,0,0,0,0
57681,57683,0.000297,0.001157,0,0,0,0,0,0,1,0,0,5.3,2.67,-5.3,-2.67,0,0,0,0
57755,57683,0.001636,0.006606,0.00097,130.74,0,0,0,0,1,0,0,-40.56,-6.71,40.59,6.71,0,0,0,0
57683,57943,0.011247,0.049984,0.00733,128.35,0,0,0,0,1,0,0,-35.29,-4.04,35.42,3.86,0,0,0,0
57685,57684,0.000136,0.011802,0,1456.49,0,0,1.0125,0,1,0,0,-277.81,-112.67,277.93,122.78,0,0,0,0
57684,57687,0.000254,0.001012,0,0,0,0,0,0,1,0,0,-277.93,-205.75,278.21,206.87,0,0,0,0
57686,57685,0.001268,0.058045,0,262.5,0,0,1.0125,0,1,0,0,-84.2,-12.12,84.29,16.09,0,0,0,0
57686,57685,0.001268,0.058045,0,262.5,0,0,1.0125,0,1,0,0,-84.2,-12.12,84.29,16.09,0,0,0,0
57686,57685,0.001268,0.058045,0,262.5,0,0,1.0125,0,1,0,0,-84.2,-12.12,84.29,16.09,0,0,0,0
57686,57785,0.006011,0.02257,0.00341,136.25,0,0,0,0,1,0,0,44.73,8.88,-44.61,-8.82,0,0,0,0
57952,57686,0.001371,0.00459,0.00034,145.51,0,0,0,0,1,0,0,-64.04,-10.44,64.09,10.58,0,0,0,0
57725,57687,4.4e-05,0.001197,0.67306,4100.06,0,0,0,0,1,0,0,278.25,135,-278.21,-206.87,0,0,0,0
57689,57688,0.000134,0.011128,0,1412.41,0,0,1.00625,0,1,0,0,-204.85,-41.82,204.9,46.34,0,0,0,0
57688,57693,0.000116,0.008463,0,1499.22,0,0,1,0,1,0,0,-199.95,-53.32,200,56.66,0,0,0,0
57688,57695,0.000291,0.001152,0,0,0,0,0,0,1,0,0,-4.95,-72.83,4.96,72.89,0,0,0,0
57689,57692,0.003136,0.145824,0,216.45,0,0,1,0,1,0,0,75.91,8.8,-75.74,-0.98,0,0,0,0
57689,57694,0.000281,0.001052,0,0,0,0,0,0,1,0,0,128.94,33.02,-128.89,-32.85,0,0,0,0
57689,57696,0.000218,0.001191,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57689,57697,0.000218,0.001051,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57690,57692,-0.001428,-0.066408,0,191.45,0,0,1,0,1,0,0,-75.82,-4.54,75.74,0.98,0,0,0,0
57691,57692,0.009755,0.453671,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57908,57694,0.000433,0.003909,0.01282,525.92,0,0,0,0,1,0,0,-128.82,-33.6,128.89,32.85,0,0,0,0
57695,57725,3.9e-05,0.001119,0.5666,4159.4,0,0,0,0,1,0,0,-292.22,-19.51,292.25,-41.23,0,0,0,0
57695,57887,7.2e-05,0.001915,1.0714,3841.97,0,0,0,0,1,0,0,-260.2,-118.22,260.24,2.82,0,0,0,0
57699,57698,0.001953,0.071731,0,166.77,0,0,1.04375,0,1,0,0,-61.85,-46.28,61.96,50.55,0,0,0,0
57698,57700,0.000699,0.031984,0,302.48,0,0,1,0,1,0,0,-89.94,-39.08,90,41.94,0,0,0,0
57698,57701,0.00111,0.048334,0,224.17,0,0,1,0,1,0,0,-44.98,-19.88,45,20.97,0,0,0,0
57698,57702,0.000236,0.001031,0,0,0,0,0,0,1,0,0,72.95,8.41,-72.94,-8.36,0,0,0,0
57698,57703,0.000273,0.001183,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
57699,65222,0.004263,0.021262,0.00245,126.4,0,0,0,0,1,0,0,-20.63,21.56,20.66,-21.65,0,0,0,0
57702,57932,0.000467,0.004476,0.03017,587.64,0,0,0,0,1,0,0,-127.6,-47.55,127.68,45.07,0,0,0,0
57705,57704,0.000116,0.008379,0,1673.6,0,0,1.01875,0,1,0,0,-711.75,-197.82,712.36,241.42,0,0,0,0
57704,57707,0.000114,0.009445,0,1212.27,0,0,1,0,1,0,0,-63.39,-31.83,63.4,32.27,0,0,0,0
57704,57708,0.00012,0.01003,0,1210.93,0,0,1,0,1,0,0,-63.39,-31.81,63.4,32.27,0,0,0,0
57704,57709,0.00011,0.007675,0,1208.84,0,0,1,0,1,0,0,-63.39,-31.91,63.4,32.27,0,0,0,0
57704,57710,0.000118,0.009111,0,1206.42,0,0,1,0,1,0,0,-63.39,-31.85,63.4,32.27,0,0,0,0
57704,57711,0.000168,0.012834,0,1024.68,0,0,1,0,1,0,0,-20,-10.12,20,10.18,0,0,0,0
57704,57712,0.000282,0.001124,0,0,0,0,0,0,1,0,0,-443.59,-93.22,444.12,95.34,0,0,0,0
57704,57713,0.000241,0.001048,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57704,57714,0.00025,0.001106,0,0,0,0,0,0,1,0,0,4.81,2.37,-4.81,-2.37,0,0,0,0
57706,57705,0.001083,0.056865,0,296.23,0,0,1.03125,0,1,0,0,-136.88,-47.91,137.1,59.59,0,0,0,0
57706,57705,0.001083,0.056865,0,296.23,0,0,1.03125,0,1,0,0,-136.88,-47.91,137.1,59.59,0,0,0,0
57706,57705,0.001083,0.056865,0,296.23,0,0,1.03125,0,1,0,0,-136.88,-47.91,137.1,59.59,0,0,0,0
57857,57705,0.000578,0.005307,0.00857,578.26,0,0,0,0,1,0,0,-201.73,-12.45,201.95,13.52,0,0,0,0
57706,57966,0.001267,0.0056,0.00116,163.07,0,0,0,0,1,0,0,61.57,29.14,-61.52,-29.03,0,0,0,0
57706,57966,0.001267,0.0056,0.00116,163.07,0,0,0,0,1,0,0,61.57,29.14,-61.52,-29.03,0,0,0,0
57828,57712,8e-06,0.000226,0.11723,4140.4,0,0,0,0,1,0,0,444.14,82.96,-444.12,-95.34,0,0,0,0
57715,57716,0.000221,0.001077,0,0,0,0,0,0,1,0,0,64.9,33.03,-64.89,-32.98,0,0,0,0
57715,57717,0.00023,0.001121,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57716,57759,0.004179,0.015378,0.00143,119.29,0,0,0,0,1,0,0,10.86,14.69,-10.85,-14.79,0,0,0,0
57719,57718,0.000138,0.00987,0,1439.1,0,0,1,0,1,0,0,-255.63,10.72,255.72,-4.77,0,0,0,0
57718,57721,2.1e-05,0.001722,0,1742.29,0,0,1.00625,0,1,0,0,-162.85,-115.55,162.86,116.19,0,0,0,0
57718,57722,0.000152,0.011818,0,1665.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57718,57723,9.3e-05,0.006959,0,1658.57,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57718,57724,7e-05,0.005332,0,1657.3,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57718,57725,0.000211,0.001068,0,0,0,0,0,0,1,0,0,-92.86,-158.19,92.93,158.52,0,0,0,0
57718,57726,0.000277,0.001008,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57720,57719,0.002032,0.09122,0,206.83,0,0,1,0,1,0,0,-90.45,-4.91,90.61,11.93,0,0,0,0
57719,57881,0.000746,0.006681,0.03451,463.11,0,0,0,0,1,0,0,-53.17,-48.73,53.2,45.28,0,0,0,0
71024,57719,0.000967,0.009629,0.17546,528.15,0,0,0,0,1,0,0,-128.31,-40.82,128.47,23.43,0,0,0,0
57876,57725,2.3e-05,0.000638,0.27082,3893.52,0,0,0,0,1,0,0,-8.15,173.68,8.16,-202.95,0,0,0,0
71071,57725,0.000148,0.004367,1.69921,4191.66,0,0,0,0,1,0,0,977.73,-220.36,-976.39,75.86,0,0,0,0
57725,71142,7.1e-05,0.001944,0.8743,4095.03,0,0,0,0,1,0,0,304.8,-125.2,-304.73,31.78,0,0,0,0
57727,57728,0.000266,0.001131,0,0,0,0,0,0,1,0,0,13.53,-1.5,-13.53,1.5,0,0,0,0
57728,57771,0.002747,0.010702,0.00138,135.62,0,0,0,0,1,0,0,-50,1.02,50.06,-0.92,0,0,0,0
57730,57729,0.001661,0.046569,0,180.5,0,0,1.0125,0,1,0,0,2.68,0.34,-2.68,-0.34,0,0,0,0
57729,57733,-0.00014,-0.004019,0,383.25,0,0,1.01875,0,1,0,0,-0.73,-0.28,0.73,0.28,0,0,0,0
57729,57734,0.00152,0.045245,0,293.46,0,0,1.025,0,1,0,0,-7.63,-2.9,7.63,2.93,0,0,0,0
57729,57735,0.001412,0.042737,0,269.26,0,0,1.025,0,1,0,0,-8.37,-3.18,8.37,3.21,0,0,0,0
57729,57736,0.00026,0.001149,0,0,0,0,0,0,1,0,0,19.42,6.7,-19.41,-6.69,0,0,0,0
57731,57733,0.001638,0.046947,0,191.63,0,0,1,0,1,0,0,0.73,0.28,-0.73,-0.28,0,0,0,0
57732,57733,0.001638,0.046947,0,191.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57802,57736,0.003818,0.013963,0.00162,129.34,0,0,0,0,1,0,0,29.05,10.92,-29.01,-10.97,0,0,0,0
57737,57738,0.002438,0.065414,0,189.75,0,0,1.01875,0,1,0,0,-2.84,-1.44,2.84,1.45,0,0,0,0
57737,57739,0.002438,0.066648,0,187.8,0,0,1.01875,0,1,0,0,-1.42,-0.72,1.42,0.72,0,0,0,0
57737,57740,0.003932,0.114277,0,124.15,0,0,1.01875,0,1,0,0,-1.42,-0.72,1.42,0.72,0,0,0,0
57737,57741,0.000277,0.001061,0,0,0,0,0,0,1,0,0,5.68,2.88,-5.68,-2.88,0,0,0,0
57737,57742,0.00028,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57737,57743,0.000248,0.001141,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57744,57745,0.001611,0.049734,0,292.53,0,0,1,0,1,0,0,-14.8,0.83,14.8,-0.73,0,0,0,0
57744,57746,0.000266,0.001095,0,0,0,0,0,0,1,0,0,14.8,-0.83,-14.8,0.83,0,0,0,0
57744,57747,0.000221,0.001145,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57749,57750,0.002172,0.065051,0,165.85,0,0,1,0,1,0,0,-2,0,2,0,0,0,0,0
57749,57751,0.002612,0.064844,0,162.39,0,0,1,0,1,0,0,-1.9,0,1.9,0,0,0,0,0
57749,57752,0.000244,0.001141,0,0,0,0,0,0,1,0,0,3.9,-0,-3.9,0,0,0,0,0
57753,57754,0.001287,0.040436,0,208.52,0,0,1,0,1,0,0,-3.5,-0.74,3.5,0.75,0,0,0,0
57753,57755,0.000236,0.001022,0,0,0,0,0,0,1,0,0,3.5,0.74,-3.5,-0.74,0,0,0,0
57756,57757,0.001325,0.035698,0,169.86,0,0,0.9875,0,1,0,0,-2.23,-1.13,2.23,1.14,0,0,0,0
57756,57758,0.001235,0.031797,0,229.56,0,0,0.9875,0,1,0,0,-4.47,-2.27,4.47,2.27,0,0,0,0
57756,57759,0.000219,0.001197,0,0,0,0,0,0,1,0,0,6.7,3.4,-6.7,-3.4,0,0,0,0
57760,57761,0.001998,0.051627,0,253.15,0,0,1,0,1,0,0,-5.6,0.02,5.6,0,0,0,0,0
57760,57762,0.000209,0.001013,0,0,0,0,0,0,1,0,0,5.6,-0.02,-5.6,0.02,0,0,0,0
57763,57764,0.004025,0.110809,0,133.02,0,0,1,0,1,0,0,-1.5,-0.32,1.5,0.32,0,0,0,0
57763,57765,0.002151,0.05808,0,196.91,0,0,1,0,1,0,0,-3,-0.63,3,0.64,0,0,0,0
57763,57766,0.000289,0.001081,0,0,0,0,0,0,1,0,0,3.98,0.88,-3.98,-0.88,0,0,0,0
57763,57767,0.00028,0.001028,0,0,0,0,0,0,1,0,0,0.52,0.07,-0.52,-0.07,0,0,0,0
57763,57768,0.000275,0.001051,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
57766,57902,0.007147,0.03494,0.00275,109.87,0,0,0,0,1,0,0,-6.03,4.47,6.03,-4.74,0,0,0,0
57769,57770,0.000639,0.016766,0,313.04,0,0,1.01875,0,1,0,0,-18.6,-8.6,18.6,8.67,0,0,0,0
57769,57771,0.000208,0.001093,0,0,0,0,0,0,1,0,0,18.6,8.6,-18.6,-8.6,0,0,0,0
57773,57772,0.001428,0.063135,0,235.56,0,0,1.0375,0,1,0,0,-116.9,-53.68,117.13,64.04,0,0,0,0
57772,57774,0.001123,0.057514,0,244.59,0,0,1.03125,0,1,0,0,-57.95,-27.21,58,29.52,0,0,0,0
57772,57775,0.001427,0.07456,0,241.35,0,0,1.0375,0,1,0,0,-57.94,-26.52,58,29.52,0,0,0,0
57772,57776,0.001468,0.058549,0,237.49,0,0,1.03125,0,1,0,0,-50.46,-23.92,50.5,25.7,0,0,0,0
57772,57777,0.001881,0.063758,0,236.93,0,0,1.03125,0,1,0,0,-50.44,-23.76,50.5,25.7,0,0,0,0
57772,57778,0.005199,0.232197,0,73.28,0,0,1.01875,0,1,0,0,-2.7,-1.35,2.7,1.37,0,0,0,0
57772,57779,0.000235,0.001113,0,0,0,0,0,0,1,0,0,102.36,38.72,-102.33,-38.6,0,0,0,0
57772,57780,0.000224,0.001076,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57781,57784,0.0001,0.002049,0,523.25,0,0,0.9875,0,1,0,0,-3.5,0,3.5,-0,0,0,0,0
57781,57785,0.000207,0.001177,0,0,0,0,0,0,1,0,0,6.7,-0,-6.7,0,0,0,0,0
57782,57784,0.001953,0.061212,0,261.62,0,0,1,0,1,0,0,1.6,0,-1.6,0,0,0,0,0
57783,57784,0.001953,0.061212,0,261.62,0,0,1,0,1,0,0,1.9,0,-1.9,0,0,0,0,0
57787,57786,8e-05,0.007825,0,1529.2,0,0,1.00625,0,1,0,0,-480.79,-50.25,480.96,67.3,0,0,0,0
57786,57789,4.3e-05,0.003056,0,1748.8,0,0,1,0,1,0,0,-111.61,71.56,111.62,-71.07,0,0,0,0
57786,57790,7.8e-05,0.00595,0,1744.19,0,0,1,0,1,0,0,-582.25,90.16,582.5,-71.07,0,0,0,0
57786,57792,0.000259,0.001183,0,0,0,0,0,0,1,0,0,212.9,-229.02,-212.67,230.09,0,0,0,0
57788,57787,0.002067,0.065465,0,221.11,0,0,1.0125,0,1,0,0,-107.55,-21.28,107.79,28.79,0,0,0,0
57787,57791,0.00026,0.001121,0,0,0,0,0,0,1,0,0,9.1,2.56,-9.1,-2.55,0,0,0,0
57787,57793,0.000232,0.001114,0,0,0,0,0,0,1,0,0,363.9,18.91,-363.62,-17.54,0,0,0,0
57788,57939,0.004893,0.023181,0.00161,142.65,0,0,0,0,1,0,0,52.93,12.11,-52.79,-11.65,0,0,0,0
57792,57895,4.6e-05,0.001262,0.84937,3972.05,0,0,0,0,1,0,0,212.67,-230.09,-212.63,138.54,0,0,0,0
57794,57797,0.0001,-0.002904,0,565.86,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
57794,57798,0.000212,0.001023,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57795,57797,0.001192,0.034629,0,282.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57796,57797,0.001192,0.034629,0,282.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57885,57798,0.004992,0.023417,0.00272,131.57,0,0,0,0,1,0,0,33.23,-0.17,-33.18,0.12,0,0,0,0
57800,57799,0.000137,0.011059,0,1619.17,0,0,1.05,0,1,0,0,-631.87,-443.16,632.7,510.04,0,0,0,0
57799,57803,0.000154,0.012417,0,1264.56,0,0,1,0,1,0,0,-84.99,-39.59,85,40.59,0,0,0,0
57801,57800,0.001105,0.064183,0,250,0,0,1.1,0,1,0,0,-94.01,-157.16,94.43,182.01,0,0,0,0
57800,57804,0.000236,0.001077,0,0,0,0,0,0,1,0,0,537.44,261.15,-536.66,-257.6,0,0,0,0
57802,57801,0.005551,0.135646,0,127.86,0,0,1.08125,0,1,0,0,-48.62,-38.32,48.85,43.9,0,0,0,0
57802,57801,0.005551,0.135646,0,127.86,0,0,1.08125,0,1,0,0,-48.62,-38.32,48.85,43.9,0,0,0,0
57802,57801,0.005551,0.135646,0,127.86,0,0,1.08125,0,1,0,0,-48.62,-38.32,48.85,43.9,0,0,0,0
57801,57805,0.000269,0.001187,0,0,0,0,0,0,1,0,0,-52.54,25.45,52.55,-25.41,0,0,0,0
57806,57809,-0.000354,-0.009575,0,275.54,0,0,1,0,1,0,0,-12.56,-6.23,12.56,6.21,0,0,0,0
57806,57813,0.00024,0.001104,0,0,0,0,0,0,1,0,0,12.56,6.23,-12.56,-6.23,0,0,0,0
57806,57814,0.000256,0.001186,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
57806,57815,0.000233,0.001136,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57806,57816,0.000284,0.001148,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57807,57809,0.001752,0.047342,0,200.54,0,0,1,0,1,0,0,12.56,6.3,-12.56,-6.21,0,0,0,0
57807,57810,0.015819,0.33573,0,39.27,0,0,1.03125,0,1,0,0,-4,0.05,4,0,0,0,0,0
57807,57811,0.013264,0.27694,0,34.31,0,0,1.03125,0,1,0,0,-1.3,0,1.3,0,0,0,0,0
57807,57812,0.036997,0.724643,0,10.6,0,0,1.03125,0,1,0,0,-1,0.01,1,0,0,0,0,0
57808,57809,0.008495,0.229601,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57818,57817,9.5e-05,0.007323,0,1843.13,0,0,1.01875,0,1,0,0,-818.79,-251,819.45,302.16,0,0,0,0
57818,57817,9.5e-05,0.007323,0,1843.13,0,0,1.01875,0,1,0,0,-818.79,-251,819.45,302.16,0,0,0,0
57818,57817,9.5e-05,0.007323,0,1843.13,0,0,1.01875,0,1,0,0,-818.79,-251,819.45,302.16,0,0,0,0
57817,57820,9.8e-05,0.008276,0,1777.26,0,0,1.0375,0,1,0,0,-616.63,-59.58,617,90.88,0,0,0,0
57817,57821,0.000104,0.007589,0,1641.64,0,0,1.025,0,1,0,0,-290.64,-84.2,290.73,90.88,0,0,0,0
57817,57822,0.000106,0.008828,0,1640.1,0,0,1.025,0,1,0,0,-290.64,-83.12,290.73,90.88,0,0,0,0
57817,57823,6.8e-05,0.005543,0,1633.2,0,0,1.025,0,1,0,0,-290.67,-85.98,290.73,90.88,0,0,0,0
57817,57824,0.000134,0.010325,0,1628.81,0,0,1.025,0,1,0,0,-290.62,-81.83,290.73,90.88,0,0,0,0
57817,57825,8.6e-05,0.005985,0,1622.52,0,0,1.025,0,1,0,0,-290.66,-85.6,290.73,90.88,0,0,0,0
57817,57826,7.7e-05,0.005932,0,1615.34,0,0,1.025,0,1,0,0,-290.67,-85.64,290.73,90.88,0,0,0,0
57817,57828,0.000223,0.001085,0,0,0,0,0,0,1,0,0,-97.84,8.91,97.86,-8.82,0,0,0,0
57817,57829,0.00022,0.00114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57817,57830,0.000281,0.001088,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
57819,57818,0.001816,0.068856,0,293.06,0,0,1.05625,0,1,0,0,-129.8,-72.73,130.21,88.38,0,0,0,0
57819,57818,0.001816,0.068856,0,293.06,0,0,1.05625,0,1,0,0,-129.8,-72.73,130.21,88.38,0,0,0,0
57819,57818,0.001816,0.068856,0,293.06,0,0,1.05625,0,1,0,0,-129.8,-72.73,130.21,88.38,0,0,0,0
57818,57827,0.002171,0.095125,0,124.82,0,0,0.99375,0,1,0,0,-14.2,1.75,14.2,-1.58,0,0,0,0
57831,57832,0.000206,0.001195,0,0,0,0,0,0,1,0,0,2.7,1.26,-2.7,-1.26,0,0,0,0
57834,57833,0.000168,0.012118,0,1497.55,0,0,1.025,0,1,0,0,-349.38,-204.89,349.64,224.18,0,0,0,0
57833,57836,9.4e-05,0.007327,0,1603.55,0,0,1,0,1,0,0,-288.92,-71.04,289,77.03,0,0,0,0
57833,57837,7.5e-05,0.005891,0,1599.16,0,0,1,0,1,0,0,-288.94,-72.2,289,77.03,0,0,0,0
57833,57931,8e-06,0.000225,0.14431,3975.91,0,0,0,0,1,0,0,-40.66,-1392.31,40.81,1380.61,0,0,0,0
57833,65288,1.7e-05,0.000472,0.23775,4083.2,0,0,0,0,1,0,0,268.88,-420.35,-268.84,395.58,0,0,0,0
57835,57834,0.001535,0.056577,0,177.76,0,0,1.0125,0,1,0,0,-67.59,-5.65,67.65,8.07,0,0,0,0
57834,57838,0.000228,0.001119,0,0,0,0,0,0,1,0,0,281.72,196.81,-281.48,-195.59,0,0,0,0
57834,57839,0.000249,0.001143,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57932,57838,0.000421,0.004269,0.0081,549.49,0,0,0,0,1,0,0,130.3,19.82,-130.24,-20.01,0,0,0,0
57841,57840,0.001082,0.024555,0,229.11,0,0,1,0,1,0,0,14.07,10.53,-14.07,-10.46,0,0,0,0
57840,57843,0.000278,0.001189,0,0,0,0,0,0,1,0,0,14.07,10.46,-14.07,-10.45,0,0,0,0
57841,57842,0.005999,0.136231,0,73.48,0,0,1,0,1,0,0,-45.88,0.43,46,2.24,0,0,0,0
57844,57845,0.000237,0.001091,0,0,0,0,0,0,1,0,0,5.8,2.95,-5.8,-2.95,0,0,0,0
57846,57849,0.0001,-0.0021,0,425.78,0,0,1.0125,0,1,0,0,-1.8,-0.92,1.8,0.92,0,0,0,0
57846,57850,0.002856,0.083091,0,158.11,0,0,1.0125,0,1,0,0,-1.8,-0.91,1.8,0.92,0,0,0,0
57846,57851,0.00024,0.001196,0,0,0,0,0,0,1,0,0,3.6,1.83,-3.6,-1.83,0,0,0,0
57846,57852,0.000233,0.001036,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57847,57849,0.001462,0.040224,0,212.89,0,0,1,0,1,0,0,0.9,0.46,-0.9,-0.46,0,0,0,0
57848,57849,0.001462,0.040224,0,212.89,0,0,1,0,1,0,0,0.9,0.46,-0.9,-0.46,0,0,0,0
57853,57856,0.001992,0.101233,0,279.79,0,0,1,0,1,0,0,115.7,7.79,-115.45,4.76,0,0,0,0
57853,57857,0.000227,0.001106,0,0,0,0,0,0,1,0,0,-71.8,14.56,71.81,-14.5,0,0,0,0
57853,57858,0.000265,0.001127,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57854,57856,-0.000689,-0.035017,0,229.79,0,0,1,0,1,0,0,-115.54,0.42,115.45,-4.76,0,0,0,0
57855,57856,0.007304,0.371078,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57859,57860,0.001345,0.029693,0,388.71,0,0,1.03125,0,1,0,0,-53.65,-26.28,53.7,27.33,0,0,0,0
57859,57861,0.000206,0.001169,0,0,0,0,0,0,1,0,0,53.65,26.28,-53.65,-26.24,0,0,0,0
57859,57862,0.000241,0.001116,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57945,57861,0.001558,0.005249,0.00053,119,0,0,0,0,1,0,0,17.68,-8.11,-17.68,8.07,0,0,0,0
57863,57893,0.013936,0.069007,0.00606,136.57,0,0,0,0,1,0,0,-49.08,-9.31,49.4,10.24,0,0,0,0
57864,57865,0.001837,0.054565,0,232.35,0,0,1.03125,0,1,0,0,-1.7,-0.36,1.7,0.36,0,0,0,0
57864,57866,0.002202,0.065226,0,204.99,0,0,1.03125,0,1,0,0,-1.7,-0.36,1.7,0.36,0,0,0,0
57864,57867,0.000291,0.001014,0,0,0,0,0,0,1,0,0,3.4,0.72,-3.4,-0.72,0,0,0,0
57868,57869,0.000261,0.001002,0,0,0,0,0,0,1,0,0,2,0.43,-2,-0.43,0,0,0,0
57870,57871,0.001347,0.040177,0,212.69,0,0,1,0,1,0,0,-1.6,0,1.6,0,0,0,0,0
57870,57872,0.004161,0.100662,0,131.23,0,0,1,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
57870,57873,0.008186,0.224233,0,74.89,0,0,1,0,1,0,0,-1,0,1,0,0,0,0,0
57870,57874,0.000239,0.001138,0,0,0,0,0,0,1,0,0,4.1,-0.01,-4.1,0.01,0,0,0,0
57870,57875,0.000276,0.001058,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
57877,57876,9.9e-05,0.007439,0,1450.72,0,0,1.0125,0,1,0,0,-280.5,-144.05,280.59,150.98,0,0,0,0
57876,57879,0.00013,0.010318,0,1388.78,0,0,1.04375,0,1,0,0,-136.22,-66.97,136.25,69.35,0,0,0,0
57876,57880,0.000143,0.010386,0,1388.45,0,0,1.04375,0,1,0,0,-136.22,-66.96,136.25,69.35,0,0,0,0
57878,57877,0.00209,0.101328,0,209.59,0,0,1.0625,0,1,0,0,-91.53,-60.36,91.8,73.11,0,0,0,0
57877,57881,0.000295,0.001066,0,0,0,0,0,0,1,0,0,188.7,70.94,-188.59,-70.54,0,0,0,0
57877,57882,0.000272,0.001156,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57878,71003,0.016339,0.047063,0.00644,136.18,0,0,0,0,1,0,0,51.19,15.47,-50.76,-14.9,0,0,0,0
57881,71049,0.001142,0.00979,0.04404,534.22,0,0,0,0,1,0,0,135.39,25.26,-135.19,-28.33,0,0,0,0
57884,57883,7.7e-05,0.006483,0,1490.92,0,0,1,0,1,0,0,-353.43,-36.36,353.52,43.93,0,0,0,0
57883,57886,8.4e-05,0.00728,0,1342.25,0,0,1,0,1,0,0,-98.49,-49.32,98.5,50.14,0,0,0,0
57883,57887,0.000293,0.001197,0,0,0,0,0,0,1,0,0,-255.03,-42.46,255.21,43.19,0,0,0,0
57885,57884,0.001597,0.056142,0,186.7,0,0,1,0,1,0,0,-73,4.05,73.08,-1.28,0,0,0,0
57884,57888,0.000217,0.001149,0,0,0,0,0,0,1,0,0,280.35,37.64,-280.19,-36.79,0,0,0,0
57887,57895,6.8e-05,0.001767,0.90144,4084.22,0,0,0,0,1,0,0,-515.45,-46.01,515.62,-47.98,0,0,0,0
57889,57890,0.000277,0.001124,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57892,57891,0.000103,0.008,0,1492.43,0,0,1.0125,0,1,0,0,-366.22,-105.21,366.36,116.01,0,0,0,0
57891,57894,0.000105,0.007751,0,1812.56,0,0,1,0,1,0,0,-669.56,-111.24,670,143.87,0,0,0,0
57891,57895,0.000231,0.001035,0,0,0,0,0,0,1,0,0,303.2,91.51,-302.99,-90.56,0,0,0,0
57891,57896,0.000217,0.001102,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57893,57892,0.000821,0.034065,0,247.31,0,0,1.0125,0,1,0,0,-116.58,-30.57,116.69,35.16,0,0,0,0
57892,57897,0.000251,0.001059,0,0,0,0,0,0,1,0,0,249.53,70.05,-249.38,-69.4,0,0,0,0
57898,57899,0.002101,0.051913,0,235.72,0,0,0.98125,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
57898,57900,0.002947,0.088125,0,169.56,0,0,0.98125,0,1,0,0,-1.1,0,1.1,0,0,0,0,0
57898,57901,0.009392,0.239822,0,65.79,0,0,0.98125,0,1,0,0,-1,0,1,0,0,0,0,0
57898,57902,0.000242,0.001159,0,0,0,0,0,0,1,0,0,3.6,-0,-3.6,0,0,0,0,0
57898,57903,0.000289,0.001015,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
57898,57904,0.00022,0.001043,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57898,57905,0.000289,0.001181,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57907,57906,0.001284,0.060145,0,192.65,0,0,1.0125,0,1,0,0,-69.78,-16.08,69.84,18.99,0,0,0,0
57906,57908,0.000239,0.00105,0,0,0,0,0,0,1,0,0,-69.84,-18.99,69.85,19.04,0,0,0,0
57906,57909,0.000251,0.001155,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57906,57910,0.000223,0.001051,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
57911,57912,0.001128,0.027317,0,385.47,0,0,1,0,1,0,0,-25.99,-11.91,26,12.12,0,0,0,0
57911,57913,0.001395,0.040153,0,311.88,0,0,1,0,1,0,0,-17.5,-8.02,17.5,8.16,0,0,0,0
57911,57914,0.009384,0.251422,0,63.22,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57911,57915,0.004062,0.107173,0,109.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57911,57916,0.00026,0.001097,0,0,0,0,0,0,1,0,0,43.49,19.93,-43.48,-19.9,0,0,0,0
57911,57917,0.000246,0.001057,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57911,57918,0.000207,0.001157,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57919,57920,0.001697,0.050404,0,211.3,0,0,1.01875,0,1,0,0,-3.6,0.01,3.6,0,0,0,0,0
57919,57921,0.0079,0.233281,0,56.55,0,0,1.01875,0,1,0,0,-1,0,1,0,0,0,0,0
57919,57922,0.000208,0.001044,0,0,0,0,0,0,1,0,0,4.6,-0.01,-4.6,0.01,0,0,0,0
57923,57926,0.001694,0.049669,0,326.06,0,0,1,0,1,0,0,-15.83,-13.94,15.84,14.16,0,0,0,0
57923,57927,0.002244,0.066947,0,241.31,0,0,1,0,1,0,0,-5.2,0.02,5.2,0,0,0,0,0
57923,57930,0.000251,0.001005,0,0,0,0,0,0,1,0,0,21.03,13.93,-21.03,-13.92,0,0,0,0
57924,57926,7.4e-05,0.002184,0,251.06,0,0,1,0,1,0,0,15.84,14.17,-15.84,-14.16,0,0,0,0
57924,57928,0.032118,0.572598,0,34.23,0,0,1,0,1,0,0,-1.3,0.01,1.3,0,0,0,0,0
57924,57929,0.031457,0.761766,0,10.58,0,0,1,0,1,0,0,-1,0.01,1,0,0,0,0,0
57925,57926,0.011161,0.327319,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57932,57931,0.000118,0.009733,0,1542.53,0,0,1,0,1,0,0,-414.44,-39.19,414.63,54.81,0,0,0,0
57931,57934,9.9e-05,0.007793,0,1388.41,0,0,1.01875,0,1,0,0,-128.68,-60.45,128.7,61.95,0,0,0,0
57931,57935,0.000115,0.010131,0,1387.71,0,0,1.025,0,1,0,0,-128.68,-59.98,128.7,61.95,0,0,0,0
57931,57936,0.000112,0.009905,0,1385.04,0,0,1.025,0,1,0,0,-128.68,-60.03,128.7,61.95,0,0,0,0
57931,65241,1.5e-05,0.0004,0.24201,3793.11,0,0,0,0,1,0,0,-13.15,154.19,13.16,-180.45,0,0,0,0
57931,65288,1.6e-05,0.000406,0.19951,4108.15,0,0,0,0,1,0,0,336.16,284.07,-336.13,-305.04,0,0,0,0
65358,57931,4.8e-05,0.001317,0.64645,4140.97,0,0,0,0,1,0,0,392.48,-121.3,-392.41,52.86,0,0,0,0
57933,57932,0.002142,0.086814,0,166.84,0,0,1,0,1,0,0,-57.13,2.21,57.19,0.42,0,0,0,0
65165,57932,0.001414,0.013093,0.05665,557.96,0,0,0,0,1,0,0,-228.85,-2.11,229.54,2.41,0,0,0,0
65240,57932,0.000518,0.004968,0.01118,506.4,0,0,0,0,1,0,0,109.07,-12.1,-109.01,11.44,0,0,0,0
65293,57932,0.000331,0.002751,0.03168,443.2,0,0,0,0,1,0,0,21.27,36.59,-21.26,-39.97,0,0,0,0
65222,57933,0.004432,0.018294,0.00183,128.2,0,0,0,0,1,0,0,29.76,10.47,-29.72,-10.5,0,0,0,0
57933,65225,0.006866,0.029448,0.00365,131.52,0,0,0,0,1,0,0,38.02,7.11,-37.92,-7.09,0,0,0,0
57937,57938,0.002949,0.067696,0,204.19,0,0,1,0,1,0,0,-3.4,-0.72,3.4,0.72,0,0,0,0
57937,57939,0.000299,0.001188,0,0,0,0,0,0,1,0,0,3.4,0.72,-3.4,-0.72,0,0,0,0
57937,57940,0.000204,0.00109,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57937,57941,0.000219,0.001051,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
57942,57943,0.000232,0.001051,0,0,0,0,0,0,1,0,0,5.2,0,-5.2,0,0,0,0,0
57945,57944,0.001477,0.06519,0,213.11,0,0,1,0,1,0,0,-98.6,3.13,98.73,2.83,0,0,0,0
57944,57946,0.000231,0.001096,0,0,0,0,0,0,1,0,0,-98.73,-2.83,98.75,2.93,0,0,0,0
57944,57947,0.000213,0.001165,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57948,57949,0.00178,0.044418,0,262.2,0,0,0.99375,0,1,0,0,-7.4,-3.42,7.4,3.45,0,0,0,0
57948,57950,0.000274,0.00114,0,0,0,0,0,0,1,0,0,7.4,3.42,-7.4,-3.42,0,0,0,0
57948,57951,0.000276,0.001058,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
57953,57954,0.002624,0.076747,0,182.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57953,57955,0.00194,0.052423,0,181.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
