F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
57953,57956,0.000253,0.001007,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
57953,57957,0.000247,0.001013,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57958,57959,0.002592,0.055777,0,220.14,0,0,0.9875,0,1,0,0,-4,0.01,4,0,0,0,0,0
57958,57960,0.002786,0.076004,0,194.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
57958,57961,0.002802,0.081917,0,191.17,0,0,0.9875,0,1,0,0,-2.9,0.01,2.9,0,0,0,0,0
57958,57962,0.000238,0.001141,0,0,0,0,0,0,1,0,0,6.9,-0.01,-6.9,0.01,0,0,0,0
57958,57963,0.000227,0.001105,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
57965,57966,0.00028,0.001187,0,0,0,0,0,0,1,0,0,21.2,-2.35,-21.2,2.36,0,0,0,0
59002,59001,0.00044,0.02619,0,536.96,0,0,1.0125,0,1,0,0,-187.27,-25.3,187.42,34.06,0,0,0,0
59002,59001,0.00044,0.02619,0,536.96,0,0,1.0125,0,1,0,0,-187.27,-25.3,187.42,34.06,0,0,0,0
59002,59001,0.00044,0.02619,0,536.96,0,0,1.0125,0,1,0,0,-187.27,-25.3,187.42,34.06,0,0,0,0
59001,59007,0.000272,0.001039,0,0,0,0,0,0,1,0,0,-618.17,-121.79,619.16,125.59,0,0,0,0
59001,59008,0.000249,0.001182,0,0,0,0,0,0,1,0,0,55.91,19.6,-55.9,-19.56,0,0,0,0
59003,59002,0.00529,0.161925,0,91.77,0,0,1.01875,0,1,0,0,-29.52,-11.04,29.57,12.56,0,0,0,0
59002,59009,0.000268,0.00104,0,0,0,0,0,0,1,0,0,532.25,63.33,-531.55,-60.6,0,0,0,0
59003,59006,-0.000582,-0.011069,0,124.18,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
59003,59011,0.010321,0.024605,0.00127,57.41,0,0,0,0,1,0,0,8.33,-2.98,-8.33,2.86,0,0,0,0
59003,59014,0.013628,0.043487,0.00545,66.82,0,0,0,0,1,0,0,20.99,3.55,-20.93,-3.96,0,0,0,0
59003,59025,0.023487,0.066273,0.00409,32.78,0,0,0,0,1,0,0,0.19,10.47,-0.17,-10.85,0,0,0,0
59004,59006,0.009663,0.183919,0,62.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59005,59006,0.009663,0.183919,0,62.09,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59007,59864,0.000692,0.008972,0.21147,1305.6,0,0,0,0,1,0,0,-428.06,-11.02,429.22,2.96,0,0,0,0
59007,59864,0.000692,0.008972,0.21147,1305.6,0,0,0,0,1,0,0,-428.06,-11.02,429.22,2.96,0,0,0,0
59007,59951,0.000647,0.007471,0.14233,1287.88,0,0,0,0,1,0,0,286.73,-54.73,-286.23,44.96,0,0,0,0
59007,59951,0.000647,0.007471,0.14233,1287.88,0,0,0,0,1,0,0,286.73,-54.73,-286.23,44.96,0,0,0,0
59994,59007,0.000929,0.010697,0.1762,1186.91,0,0,0,0,1,0,0,337.46,-14.02,-336.49,5.9,0,0,0,0
59010,59009,0.001464,0.006756,0.0036,234.32,0,0,0,0,1,0,0,-80.73,-25.41,80.82,25.47,0,0,0,0
59525,59009,0.003134,0.017422,0.01072,222.72,0,0,0,0,1,0,0,-15.92,-13.94,15.93,12.84,0,0,0,0
59009,59540,0.008814,0.053023,0.03293,264.17,0,0,0,0,1,0,0,144.93,7.43,-143.23,-0.71,0,0,0,0
59009,59540,0.008814,0.053023,0.03293,264.17,0,0,0,0,1,0,0,144.93,7.43,-143.23,-0.71,0,0,0,0
59009,59540,0.008814,0.053023,0.03293,264.17,0,0,0,0,1,0,0,144.93,7.43,-143.23,-0.71,0,0,0,0
59011,59010,0.006516,0.193172,0,83.28,0,0,1.01875,0,1,0,0,-20.45,-7.08,20.48,7.94,0,0,0,0
59010,59012,0.00023,0.001103,0,0,0,0,0,0,1,0,0,60.24,17.48,-60.23,-17.44,0,0,0,0
59011,59026,0.071115,0.167647,0.00696,64.72,0,0,0,0,1,0,0,-21.48,7.85,21.82,-7.8,0,0,0,0
59011,59548,0.029961,0.047959,0.00448,78.89,0,0,0,0,1,0,0,25.13,-1.82,-24.95,1.61,0,0,0,0
59011,59548,0.029961,0.047959,0.00448,78.89,0,0,0,0,1,0,0,25.13,-1.82,-24.95,1.61,0,0,0,0
59013,59014,0.000299,0.001074,0,0,0,0,0,0,1,0,0,-4.56,-0.91,4.56,0.91,0,0,0,0
59014,59042,0.018866,0.047463,0.00179,63.19,0,0,0,0,1,0,0,16.37,3.04,-16.32,-3.12,0,0,0,0
59015,59016,0.000211,0.001061,0,0,0,0,0,0,1,0,0,10.06,2.4,-10.06,-2.39,0,0,0,0
59029,59015,0.077204,0.149672,0.00507,58.69,0,0,0,0,1,0,0,8.8,-0.41,-8.75,-0.05,0,0,0,0
59015,59074,0.045724,0.130824,0.00761,50.63,0,0,0,0,1,0,0,-1.32,-2.35,1.32,1.52,0,0,0,0
59017,59018,0.000217,0.001136,0,0,0,0,0,0,1,0,0,-12.75,-4.24,12.75,4.25,0,0,0,0
59036,59018,0.050529,0.112021,0.00524,91.4,0,0,0,0,1,0,0,36,-4.17,-35.41,4.91,0,0,0,0
59036,59018,0.050529,0.112021,0.00524,91.4,0,0,0,0,1,0,0,36,-4.17,-35.41,4.91,0,0,0,0
59036,59018,0.050529,0.112021,0.00524,91.4,0,0,0,0,1,0,0,36,-4.17,-35.41,4.91,0,0,0,0
59018,59518,0.038456,0.069034,0.00435,77.18,0,0,0,0,1,0,0,27.86,4.18,-27.58,-4.14,0,0,0,0
59018,59550,0.019399,0.04438,0.00189,74.93,0,0,0,0,1,0,0,28.05,-14.09,-27.87,14.29,0,0,0,0
59575,59018,0.040063,0.077253,0.00481,70.44,0,0,0,0,1,0,0,-37.01,9.6,37.56,-9.06,0,0,0,0
59019,59020,0.00024,0.001061,0,0,0,0,0,0,1,0,0,-6.48,-0.36,6.48,0.36,0,0,0,0
59020,59545,0.010904,0.034791,0.02319,63.86,0,0,0,0,1,0,0,-7.78,-0.48,7.79,-2.04,0,0,0,0
59022,59021,0.007046,0.188992,0,88.36,0,0,1.025,0,1,0,0,-31.2,-6.2,31.27,8.03,0,0,0,0
59021,59023,0.000224,0.00112,0,0,0,0,0,0,1,0,0,-34.5,-8.42,34.51,8.43,0,0,0,0
59021,59024,0.00025,0.001006,0,0,0,0,0,0,1,0,0,3.23,0.39,-3.23,-0.39,0,0,0,0
59022,59049,0.029344,0.079761,0.00408,57.92,0,0,0,0,1,0,0,1.26,13.77,-1.2,-14.07,0,0,0,0
59023,59945,0.007197,0.033739,0.01182,216.24,0,0,0,0,1,0,0,-51.78,-13.27,51.97,12.89,0,0,0,0
59041,59025,0.018902,0.054531,0.00126,62.68,0,0,0,0,1,0,0,-15.63,1.25,15.67,-1.26,0,0,0,0
59536,59025,0.05031,0.07055,0.00548,64.14,0,0,0,0,1,0,0,24.34,-9.51,-24.03,9.36,0,0,0,0
59026,59027,0.000282,0.001076,0,0,0,0,0,0,1,0,0,8.23,2.28,-8.23,-2.28,0,0,0,0
59961,59026,0.007471,0.020255,0.00138,71.07,0,0,0,0,1,0,0,30.11,-5.5,-30.05,5.52,0,0,0,0
59029,59028,0.003271,0.097371,0,105.86,0,0,1,0,1,0,0,-30.44,5.12,30.46,-4.28,0,0,0,0
59029,59028,0.003271,0.097371,0,105.86,0,0,1,0,1,0,0,-30.44,5.12,30.46,-4.28,0,0,0,0
59028,59030,0.000252,0.00116,0,0,0,0,0,0,1,0,0,-103.01,5.07,103.03,-4.95,0,0,0,0
59028,59031,0.000278,0.001101,0,0,0,0,0,0,1,0,0,42.08,3.49,-42.08,-3.47,0,0,0,0
59028,59032,0.000248,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
59037,59029,0.039685,0.103805,0.0074,57.67,0,0,0,0,1,0,0,14.34,-7.18,-14.25,6.61,0,0,0,0
59961,59029,0.012615,0.024383,0.03103,80.4,0,0,0,0,1,0,0,-33.03,5.05,33.16,-8.22,0,0,0,0
59961,59029,0.012615,0.024383,0.03103,80.4,0,0,0,0,1,0,0,-33.03,5.05,33.16,-8.22,0,0,0,0
59991,59030,0.003423,0.022485,0.01158,243.29,0,0,0,0,1,0,0,103.36,-4.05,-103.03,4.95,0,0,0,0
59033,59034,0.000267,0.001102,0,0,0,0,0,0,1,0,0,16.92,6.59,-16.92,-6.59,0,0,0,0
59033,59036,0.021984,0.059407,0.00742,53.83,0,0,0,0,1,0,0,-3.16,-14.32,3.2,13.61,0,0,0,0
59033,59542,0.047273,0.107627,0.0033,72.08,0,0,0,0,1,0,0,-13.76,7.73,13.86,-7.84,0,0,0,0
59035,59036,0.000219,0.00106,0,0,0,0,0,0,1,0,0,-5.1,-1.91,5.1,1.91,0,0,0,0
59549,59036,0.019826,0.047803,0.00219,61.21,0,0,0,0,1,0,0,-8.87,-1.97,8.88,1.76,0,0,0,0
59036,60029,0.005441,0.01654,0.00085,95.72,0,0,0,0,1,0,0,-41.73,-1.59,41.82,1.76,0,0,0,0
59036,60029,0.005441,0.01654,0.00085,95.72,0,0,0,0,1,0,0,-41.73,-1.59,41.82,1.76,0,0,0,0
59036,60029,0.005441,0.01654,0.00085,95.72,0,0,0,0,1,0,0,-41.73,-1.59,41.82,1.76,0,0,0,0
59037,59038,0.000272,0.001181,0,0,0,0,0,0,1,0,0,5.27,1.01,-5.27,-1.01,0,0,0,0
59917,59037,0.028433,0.064974,0.0018,60.94,0,0,0,0,1,0,0,19.72,-6.12,-19.62,6.17,0,0,0,0
59039,59040,0.000205,0.001061,0,0,0,0,0,0,1,0,0,8.01,2.97,-8.01,-2.97,0,0,0,0
59039,59041,0.000215,0.001136,0,0,0,0,0,0,1,0,0,-8.01,-2.97,8.01,2.97,0,0,0,0
59041,59042,0.046076,0.097714,0.00583,55.96,0,0,0,0,1,0,0,7.61,-4.22,-7.58,3.66,0,0,0,0
59042,59043,0.000287,0.00107,0,0,0,0,0,0,1,0,0,4.89,4.41,-4.89,-4.41,0,0,0,0
59042,59049,0.018482,0.051261,0.00429,66.5,0,0,0,0,1,0,0,19.01,-4.95,-18.95,4.67,0,0,0,0
59045,59044,0.004261,0.133534,0,120.35,0,0,1,0,1,0,0,-48.24,5.39,48.34,-2.45,0,0,0,0
59045,59044,0.004261,0.133534,0,120.35,0,0,1,0,1,0,0,-48.24,5.39,48.34,-2.45,0,0,0,0
59045,59044,0.004261,0.133534,0,120.35,0,0,1,0,1,0,0,-48.24,5.39,48.34,-2.45,0,0,0,0
59044,59046,0.000244,0.001101,0,0,0,0,0,0,1,0,0,56.69,17.8,-56.68,-17.76,0,0,0,0
59044,59047,0.00021,0.001072,0,0,0,0,0,0,1,0,0,-201.7,-10.44,201.78,10.85,0,0,0,0
59044,59048,0.000275,0.00108,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
59047,59544,0.003845,0.023789,0.01692,247.85,0,0,0,0,1,0,0,-101.69,-0.82,102.07,1.31,0,0,0,0
59862,59047,0.004068,0.030269,0.00844,241.24,0,0,0,0,1,0,0,100.47,12,-100.09,-10.03,0,0,0,0
59049,59050,0.000271,0.001172,0,0,0,0,0,0,1,0,0,21.95,11.75,-21.95,-11.75,0,0,0,0
59049,59527,0.038971,0.098817,0.00695,59.98,0,0,0,0,1,0,0,16.16,-4.76,-16.05,4.27,0,0,0,0
59548,59049,0.018912,0.053711,0.00303,68.95,0,0,0,0,1,0,0,21.11,-1.41,-21.03,1.31,0,0,0,0
59051,59055,0.003639,0.021673,0.02644,220.42,0,0,0,0,1,0,0,73.82,14.88,-73.62,-16.56,0,0,0,0
59051,59933,0.005631,0.031949,0.01754,176.06,0,0,0,0,1,0,0,-19.05,-36.11,19.14,34.68,0,0,0,0
59053,59052,0.00801,0.227922,0,64.37,0,0,1.03125,0,1,0,0,-8.48,-9.37,8.49,9.72,0,0,0,0
59052,59054,0.000264,0.001156,0,0,0,0,0,0,1,0,0,32.07,4.52,-32.07,-4.51,0,0,0,0
59052,59055,0.000264,0.00116,0,0,0,0,0,0,1,0,0,-40.56,-14.24,40.56,14.26,0,0,0,0
59053,59779,0.001935,0.004871,0.00032,54.43,0,0,0,0,1,0,0,8.48,9.37,-8.47,-9.4,0,0,0,0
59056,59057,0.000293,0.001173,0,0,0,0,0,0,1,0,0,-11.89,-2.06,11.89,2.06,0,0,0,0
59057,59060,0.065712,0.181058,0.00513,39.36,0,0,0,0,1,0,0,-6.84,-11.61,6.95,11.37,0,0,0,0
59057,59067,0.048241,0.117039,0.01365,57.78,0,0,0,0,1,0,0,-5.05,9.55,5.11,-10.81,0,0,0,0
59058,59075,0.007783,0.03879,0.02256,228,0,0,0,0,1,0,0,40.68,-2.66,-40.56,0.8,0,0,0,0
59058,59919,0.006154,0.026318,0.03268,237.12,0,0,0,0,1,0,0,-65.44,-9.76,65.68,7.23,0,0,0,0
59059,59060,0.00029,0.001138,0,0,0,0,0,0,1,0,0,-7.14,28.17,7.14,-28.16,0,0,0,0
59060,59072,0.075483,0.168423,0.01451,52.81,0,0,0,0,1,0,0,-1.68,4.72,1.7,-6.24,0,0,0,0
59534,59060,0.031542,0.078864,0.00328,59.46,0,0,0,0,1,0,0,12.5,-12.21,-12.41,12.07,0,0,0,0
59061,59062,0.000284,0.001072,0,0,0,0,0,0,1,0,0,15.96,2.87,-15.96,-2.87,0,0,0,0
59061,59933,0.008135,0.036572,0.04401,184.39,0,0,0,0,1,0,0,-6.98,-3.94,6.99,-0.88,0,0,0,0
59061,59979,0.007638,0.04017,0.0163,182.4,0,0,0,0,1,0,0,-8.97,1.07,8.98,-2.83,0,0,0,0
59063,59068,0.079932,0.170295,0.00856,54.36,0,0,0,0,1,0,0,-0.34,-4.31,0.35,3.43,0,0,0,0
59063,59810,0.092443,0.184523,0.00437,60.35,0,0,0,0,1,0,0,-8.31,2.19,8.37,-2.52,0,0,0,0
59064,59065,0.000226,0.001174,0,0,0,0,0,0,1,0,0,15.55,2.36,-15.55,-2.35,0,0,0,0
59064,59066,0.000266,0.001101,0,0,0,0,0,0,1,0,0,-15.55,-2.36,15.55,2.36,0,0,0,0
59066,59799,0.01597,0.043244,0.00116,73.18,0,0,0,0,1,0,0,-27.08,3.91,27.19,-3.74,0,0,0,0
59066,59811,0.014838,0.042834,0.0045,63.39,0,0,0,0,1,0,0,11.53,-6.27,-11.5,5.85,0,0,0,0
59071,59068,0.03785,0.088722,0.00293,39.73,0,0,0,0,1,0,0,15.42,-1.32,-15.34,1.2,0,0,0,0
59072,59068,0.068333,0.15931,0.00493,49.95,0,0,0,0,1,0,0,-11.94,4.81,12.05,-5.09,0,0,0,0
59069,59070,0.000278,0.001148,0,0,0,0,0,0,1,0,0,-18.21,-2.81,18.21,2.81,0,0,0,0
59072,59073,0.000282,0.001109,0,0,0,0,0,0,1,0,0,10.24,1.43,-10.24,-1.43,0,0,0,0
59076,59074,0.038598,0.096214,0.00757,37.89,0,0,0,0,1,0,0,5.85,1.71,-5.84,-2.51,0,0,0,0
59076,59075,0.004805,0.150542,0,49.95,0,0,1.0125,0,1,0,0,-5.85,-1.71,5.85,1.76,0,0,0,0
59075,59077,0.000223,0.00106,0,0,0,0,0,0,1,0,0,16.79,2.89,-16.79,-2.89,0,0,0,0
59078,59079,0.000245,0.001092,0,0,0,0,0,0,1,0,0,6.24,1.45,-6.24,-1.45,0,0,0,0
59078,59112,0.064363,0.154696,0.00389,55.19,0,0,0,0,1,0,0,-13.11,1.18,13.22,-1.34,0,0,0,0
59171,59078,0.036556,0.088551,0.00187,45.96,0,0,0,0,1,0,0,-6.85,2.47,6.87,-2.63,0,0,0,0
59080,59081,0.000287,0.001045,0,0,0,0,0,0,1,0,0,7.78,1.9,-7.78,-1.9,0,0,0,0
59080,59089,0.043319,0.109162,0.00331,46.98,0,0,0,0,1,0,0,0.72,-1.7,-0.72,1.35,0,0,0,0
59080,59403,0.013001,0.036958,0.00193,57.06,0,0,0,0,1,0,0,-8.5,-0.2,8.51,0.02,0,0,0,0
59083,59082,0.005722,0.159206,0,82.22,0,0,1.09375,0,1,0,0,-24.84,-28.7,24.93,31.24,0,0,0,0
59082,59084,0.000227,0.001155,0,0,0,0,0,0,1,0,0,59.1,10.69,-59.09,-10.65,0,0,0,0
59082,59200,0.003905,0.017911,0.00655,233.41,0,0,0,0,1,0,0,-84.03,-41.94,84.38,42.85,0,0,0,0
59083,59148,0.011166,0.038948,0.00079,62.42,0,0,0,0,1,0,0,16.12,15.45,-16.06,-15.35,0,0,0,0
59083,59343,0.014321,0.043205,0.00108,54.09,0,0,0,0,1,0,0,8.73,13.25,-8.69,-13.27,0,0,0,0
59085,59086,0.0002,0.001139,0,0,0,0,0,0,1,0,0,6.45,1.01,-6.45,-1.01,0,0,0,0
59085,59087,0.000267,0.001101,0,0,0,0,0,0,1,0,0,-6.45,-1.01,6.45,1.01,0,0,0,0
59085,59088,0.000256,0.001024,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
59138,59087,0.023514,0.075863,0.00917,68.21,0,0,0,0,1,0,0,23.8,-10.16,-23.65,9.65,0,0,0,0
59153,59087,0.041821,0.090368,0.00666,62.59,0,0,0,0,1,0,0,-17.05,10.28,17.21,-10.66,0,0,0,0
59130,59089,0.040776,0.109692,0.00486,64.87,0,0,0,0,1,0,0,23.95,0.11,-23.73,-0.05,0,0,0,0
59089,60009,0.02378,0.050528,0.0013,49.34,0,0,0,0,1,0,0,4.97,-3.69,-4.96,3.57,0,0,0,0
59127,59090,0.020414,0.052543,0.00534,80.73,0,0,0,0,1,0,0,30.67,-5.04,-30.49,4.93,0,0,0,0
59127,59090,0.020414,0.052543,0.00534,80.73,0,0,0,0,1,0,0,30.67,-5.04,-30.49,4.93,0,0,0,0
59709,59090,0.040983,0.09883,0.00495,61.93,0,0,0,0,1,0,0,-18.12,5.73,18.26,-5.93,0,0,0,0
59090,59723,0.037268,0.096523,0.00321,74.99,0,0,0,0,1,0,0,33.27,-4.22,-32.88,4.88,0,0,0,0
59092,59091,0.000687,0.03973,0,305.56,0,0,1.0875,0,1,0,0,-34.87,-149.57,35.05,159.92,0,0,0,0
59091,59093,0.00024,0.001172,0,0,0,0,0,0,1,0,0,62.55,9.65,-62.54,-9.61,0,0,0,0
59367,59091,0.000578,0.007782,0.13481,1258.71,0,0,0,0,1,0,0,598.04,-64.38,-596,77.92,0,0,0,0
59091,59395,0.000904,0.010687,0.3775,1245.35,0,0,0,0,1,0,0,498.4,-247.5,-495.76,239,0,0,0,0
59092,59094,0.005292,0.022817,0.01301,373.02,0,0,0,0,1,0,0,128.71,11.67,-127.88,-9.49,0,0,0,0
59092,59383,0.006857,0.037414,0.01944,338.34,0,0,0,0,1,0,0,-50.67,94.38,51.41,-92.33,0,0,0,0
59402,59092,0.006408,0.034363,0.02837,213.77,0,0,0,0,1,0,0,43.4,-45.28,-43.17,43.53,0,0,0,0
59095,59094,0.007712,0.242118,0,75.29,0,0,1.03125,0,1,0,0,-16.48,-4.69,16.5,5.38,0,0,0,0
59094,59096,0.000294,0.001198,0,0,0,0,0,0,1,0,0,63.22,24.53,-63.21,-24.48,0,0,0,0
59398,59094,0.013336,0.079988,0.0382,224.26,0,0,0,0,1,0,0,-47.82,18.39,48.16,-20.43,0,0,0,0
59168,59095,0.009836,0.022634,0.00162,54.91,0,0,0,0,1,0,0,4.09,-11.48,-4.08,11.33,0,0,0,0
60005,59095,0.044923,0.100796,0.00289,66.44,0,0,0,0,1,0,0,-20.36,6.75,20.56,-6.64,0,0,0,0
59097,59098,0.000283,0.001078,0,0,0,0,0,0,1,0,0,40.7,15.44,-40.7,-15.42,0,0,0,0
59097,59101,0.003701,0.015463,0.00335,203.5,0,0,0,0,1,0,0,32.42,-20.33,-32.37,20.2,0,0,0,0
59097,59103,0.00259,0.014355,0.00664,165.71,0,0,0,0,1,0,0,-0.28,49.99,0.34,-50.31,0,0,0,0
59323,59097,0.001498,0.009938,0.00391,205.1,0,0,0,0,1,0,0,-37.96,76.07,38.06,-75.79,0,0,0,0
59097,59362,0.001593,0.011327,0.03121,240.05,0,0,0,0,1,0,0,-110.91,30.7,111.11,-32.45,0,0,0,0
59099,59100,0.000294,0.001075,0,0,0,0,0,0,1,0,0,40.7,24.11,-40.7,-24.09,0,0,0,0
59099,59122,0.027828,0.086341,0.00442,75.36,0,0,0,0,1,0,0,-33.5,1.19,33.79,-0.76,0,0,0,0
59099,59135,0.023268,0.064968,0.00349,59.56,0,0,0,0,1,0,0,-11.74,-3.35,11.77,3.06,0,0,0,0
59180,59099,0.074218,0.17851,0.00531,60.11,0,0,0,0,1,0,0,-9.97,5.89,10.06,-6.23,0,0,0,0
59099,59915,0.004308,0.011551,0.00074,51.75,0,0,0,0,1,0,0,-5.52,-15.73,5.53,15.68,0,0,0,0
59101,59123,0.003101,0.020838,0.00969,196.96,0,0,0,0,1,0,0,-16.55,-44.34,16.61,43.77,0,0,0,0
59102,59103,0.000233,0.001066,0,0,0,0,0,0,1,0,0,-48.91,-15.11,48.92,15.14,0,0,0,0
59134,59103,0.001544,0.010711,0.02142,215.25,0,0,0,0,1,0,0,49.32,-36.95,-49.26,35.17,0,0,0,0
59105,59104,0.005674,0.171152,0,71.79,0,0,1.05,0,1,0,0,-12.96,-16.38,12.99,17.14,0,0,0,0
59104,59106,0.00023,0.001196,0,0,0,0,0,0,1,0,0,-12.99,-17.14,12.99,17.15,0,0,0,0
59709,59105,0.027849,0.065681,0.00568,55.75,0,0,0,0,1,0,0,9.7,-7.69,-9.66,7.16,0,0,0,0
59106,59141,0.007573,0.048747,0.01483,234.08,0,0,0,0,1,0,0,-71.79,38.8,72.28,-37.17,0,0,0,0
59106,59703,0.006346,0.042602,0.01347,226.61,0,0,0,0,1,0,0,58.81,-55.94,-58.41,57.18,0,0,0,0
59107,59108,0.000252,0.00102,0,0,0,0,0,0,1,0,0,26.78,4.47,-26.78,-4.46,0,0,0,0
59190,59107,0.023361,0.057538,0.0017,64.74,0,0,0,0,1,0,0,16.59,-0.26,-16.53,0.23,0,0,0,0
59107,59375,0.043517,0.089113,0.00334,65.7,0,0,0,0,1,0,0,-22.03,1.22,22.22,-1.17,0,0,0,0
60009,59107,0.024514,0.052857,0.00249,62.86,0,0,0,0,1,0,0,-11.73,5.74,11.77,-5.92,0,0,0,0
59109,59110,0.000219,0.001021,0,0,0,0,0,0,1,0,0,10.82,1.16,-10.82,-1.16,0,0,0,0
59109,59127,0.043234,0.094921,0.00588,63.52,0,0,0,0,1,0,0,14.42,-12.02,-14.29,11.69,0,0,0,0
59195,59109,0.026266,0.078184,0.00905,72.19,0,0,0,0,1,0,0,25.43,-11.28,-25.24,10.86,0,0,0,0
59112,59111,0.006416,0.149926,0,62.03,0,0,1.05,0,1,0,0,-7.7,-8.02,7.71,8.21,0,0,0,0
59111,59113,0.000246,0.001022,0,0,0,0,0,0,1,0,0,-42.11,-30.81,42.12,30.84,0,0,0,0
59111,59114,0.000208,0.00118,0,0,0,0,0,0,1,0,0,34.4,22.6,-34.4,-22.58,0,0,0,0
59112,59116,0.046273,0.096504,0.00526,47.42,0,0,0,0,1,0,0,-5.52,9.36,5.57,-9.81,0,0,0,0
59113,59152,0.005785,0.029433,0.00771,186.02,0,0,0,0,1,0,0,-17.55,-23.23,17.59,22.7,0,0,0,0
59113,59166,0.006569,0.040895,0.02133,186.52,0,0,0,0,1,0,0,-8.02,-12.25,8.03,10.18,0,0,0,0
59113,59172,0.004049,0.022898,0.0112,211.19,0,0,0,0,1,0,0,-16.55,4.65,16.57,-5.7,0,0,0,0
59115,59116,0.000233,0.001074,0,0,0,0,0,0,1,0,0,-14.78,-3.75,14.78,3.75,0,0,0,0
59138,59116,0.044933,0.123387,0.00307,62.64,0,0,0,0,1,0,0,20.54,-5.86,-20.35,6.06,0,0,0,0
59118,59117,0.003902,0.126353,0,90.44,0,0,1.075,0,1,0,0,-32.88,-32.8,32.97,35.74,0,0,0,0
59117,59119,0.000264,0.001165,0,0,0,0,0,0,1,0,0,-32.97,-35.74,32.98,35.76,0,0,0,0
59239,59118,0.003901,0.007663,0.00098,84.43,0,0,0,0,1,0,0,32.13,-9.49,-32.09,9.46,0,0,0,0
59239,59118,0.003901,0.007663,0.00098,84.43,0,0,0,0,1,0,0,32.13,-9.49,-32.09,9.46,0,0,0,0
59239,59118,0.003901,0.007663,0.00098,84.43,0,0,0,0,1,0,0,32.13,-9.49,-32.09,9.46,0,0,0,0
59347,59118,0.007546,0.020077,0.00185,80.12,0,0,0,0,1,0,0,-58.68,10.92,58.93,-10.44,0,0,0,0
59119,59134,0.00345,0.015396,0.0583,263.12,0,0,0,0,1,0,0,91.01,6.38,-90.73,-11.03,0,0,0,0
59119,59134,0.00345,0.015396,0.0583,263.12,0,0,0,0,1,0,0,91.01,6.38,-90.73,-11.03,0,0,0,0
59119,59134,0.00345,0.015396,0.0583,263.12,0,0,0,0,1,0,0,91.01,6.38,-90.73,-11.03,0,0,0,0
59241,59119,0.000773,0.003588,0.00259,271.98,0,0,0,0,1,0,0,128.91,27.6,-128.78,-27.25,0,0,0,0
59241,59119,0.000773,0.003588,0.00259,271.98,0,0,0,0,1,0,0,128.91,27.6,-128.78,-27.25,0,0,0,0
59241,59119,0.000773,0.003588,0.00259,271.98,0,0,0,0,1,0,0,128.91,27.6,-128.78,-27.25,0,0,0,0
59348,59119,0.001063,0.006036,0.00769,234.63,0,0,0,0,1,0,0,-80.24,-27.23,80.32,26.87,0,0,0,0
59121,59120,0.000567,0.028479,0,404.69,0,0,1.06875,0,1,0,0,-131.15,-147.98,131.39,160,0,0,0,0
59120,59124,0.000239,0.001006,0,0,0,0,0,0,1,0,0,-131.39,-160,131.49,160.43,0,0,0,0
59120,59125,0.000273,0.001005,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59122,59121,0.00411,0.151424,0,77.3,0,0,1.04375,0,1,0,0,-17.03,-19.07,17.05,20.06,0,0,0,0
59121,59123,0.000215,0.001086,0,0,0,0,0,0,1,0,0,114.1,127.92,-114.04,-127.62,0,0,0,0
59324,59122,0.014853,0.031006,0.00059,62.68,0,0,0,0,1,0,0,16.86,-19.7,-16.77,19.83,0,0,0,0
59123,59323,0.001041,0.006903,0.00262,209.74,0,0,0,0,1,0,0,27.2,63.35,-27.15,-63.32,0,0,0,0
59124,59366,0.000487,0.006656,0.16644,1204.51,0,0,0,0,1,0,0,-382.73,-93.63,383.47,86.57,0,0,0,0
59124,59367,0.000581,0.007204,0.12365,1155.29,0,0,0,0,1,0,0,251.24,-66.8,-250.86,58.87,0,0,0,0
59127,59126,0.004789,0.136576,0,96.73,0,0,1.05,0,1,0,0,-47.05,-1.6,47.15,4.67,0,0,0,0
59126,59128,0.000243,0.001062,0,0,0,0,0,0,1,0,0,24.51,2.04,-24.51,-2.04,0,0,0,0
59160,59126,0.013123,0.068413,0.0246,258.27,0,0,0,0,1,0,0,72.25,6.09,-71.58,-5.07,0,0,0,0
59160,59126,0.013123,0.068413,0.0246,258.27,0,0,0,0,1,0,0,72.25,6.09,-71.58,-5.07,0,0,0,0
59160,59126,0.013123,0.068413,0.0246,258.27,0,0,0,0,1,0,0,72.25,6.09,-71.58,-5.07,0,0,0,0
59126,59717,0.009371,0.046775,0.0432,252.32,0,0,0,0,1,0,0,143.07,8.5,-141.15,-3.13,0,0,0,0
59130,59129,0.002591,0.091759,0,79.83,0,0,1.0375,0,1,0,0,-23.95,-0.11,23.96,0.63,0,0,0,0
59129,59131,0.000261,0.001149,0,0,0,0,0,0,1,0,0,32.03,6.86,-32.03,-6.85,0,0,0,0
59129,59132,0.000266,0.00118,0,0,0,0,0,0,1,0,0,-55.99,-7.49,56,7.53,0,0,0,0
59129,59133,0.000284,0.001031,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59145,59132,0.005561,0.029651,0.01808,253.7,0,0,0,0,1,0,0,-80.58,6.34,80.94,-6.24,0,0,0,0
59145,59132,0.005561,0.029651,0.01808,253.7,0,0,0,0,1,0,0,-80.58,6.34,80.94,-6.24,0,0,0,0
59132,59152,0.004839,0.023167,0.03976,257.4,0,0,0,0,1,0,0,-72.63,1.65,72.88,-4.47,0,0,0,0
59132,59152,0.004839,0.023167,0.03976,257.4,0,0,0,0,1,0,0,-72.63,1.65,72.88,-4.47,0,0,0,0
59132,59152,0.004839,0.023167,0.03976,257.4,0,0,0,0,1,0,0,-72.63,1.65,72.88,-4.47,0,0,0,0
59135,59134,0.005113,0.134534,0,94.81,0,0,1.0625,0,1,0,0,-40.73,-17.5,40.83,20.26,0,0,0,0
59134,59136,0.000203,0.001077,0,0,0,0,0,0,1,0,0,64.29,44.65,-64.27,-44.58,0,0,0,0
59179,59134,0.002363,0.015488,0.00318,229.23,0,0,0,0,1,0,0,-67.44,14.14,67.55,-13.74,0,0,0,0
59344,59134,0.002765,0.017894,0.00432,215.83,0,0,0,0,1,0,0,-50.13,-18.8,50.2,18.87,0,0,0,0
59135,59369,0.033371,0.071676,0.00278,65.48,0,0,0,0,1,0,0,23.29,1.56,-23.12,-1.49,0,0,0,0
59135,59387,0.018774,0.042424,0.00178,49.13,0,0,0,0,1,0,0,5.66,12.88,-5.63,-12.99,0,0,0,0
59137,59138,0.000278,0.001159,0,0,0,0,0,0,1,0,0,-8.83,-2.12,8.83,2.12,0,0,0,0
59137,59139,0.000242,0.001076,0,0,0,0,0,0,1,0,0,8.83,2.12,-8.83,-2.12,0,0,0,0
59193,59138,0.050967,0.134167,0.00244,66.52,0,0,0,0,1,0,0,28.11,-0.56,-27.75,1.27,0,0,0,0
59138,59213,0.014237,0.040267,0.00398,69.49,0,0,0,0,1,0,0,-25.43,12.62,25.53,-12.74,0,0,0,0
59140,59141,0.000284,0.001148,0,0,0,0,0,0,1,0,0,-38.2,-3.72,38.21,3.74,0,0,0,0
59145,59141,0.006959,0.037799,0.01307,245.44,0,0,0,0,1,0,0,111.41,-29.77,-110.49,33.43,0,0,0,0
59143,59142,0.003896,0.143028,0,71.52,0,0,1.05,0,1,0,0,-11.97,-7.09,11.98,7.37,0,0,0,0
59142,59144,0.000235,0.00114,0,0,0,0,0,0,1,0,0,37.77,9.69,-37.76,-9.67,0,0,0,0
59142,59145,0.000281,0.001145,0,0,0,0,0,0,1,0,0,-49.75,-17.06,49.76,17.09,0,0,0,0
59142,59146,0.000247,0.001053,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
59195,59143,0.018355,0.042808,0.00225,58.55,0,0,0,0,1,0,0,-11.94,-7.25,11.97,7.09,0,0,0,0
59148,59147,0.005519,0.178762,0,84.86,0,0,1,0,1,0,0,-27.43,13.53,27.48,-11.96,0,0,0,0
59147,59149,0.000214,0.001159,0,0,0,0,0,0,1,0,0,-80.96,-8.61,80.97,8.69,0,0,0,0
59147,59150,0.000201,0.00102,0,0,0,0,0,0,1,0,0,53.48,20.57,-53.47,-20.54,0,0,0,0
59148,59171,0.015927,0.044658,0.00203,64.64,0,0,0,0,1,0,0,19.99,-5.61,-19.92,5.57,0,0,0,0
59148,59203,0.00922,0.02466,0.00106,66.08,0,0,0,0,1,0,0,23.51,7.42,-23.45,-7.39,0,0,0,0
59200,59149,0.001849,0.011622,0.00572,258.49,0,0,0,0,1,0,0,75.5,-9.17,-75.39,9.24,0,0,0,0
59200,59149,0.001849,0.011622,0.00572,258.49,0,0,0,0,1,0,0,75.5,-9.17,-75.39,9.24,0,0,0,0
59200,59149,0.001849,0.011622,0.00572,258.49,0,0,0,0,1,0,0,75.5,-9.17,-75.39,9.24,0,0,0,0
59204,59149,0.004322,0.026398,0.01555,220.57,0,0,0,0,1,0,0,-58.14,-16.69,58.3,16.07,0,0,0,0
59149,59402,0.00663,0.036017,0.05428,237.03,0,0,0,0,1,0,0,86.91,-52.48,-86.26,50.41,0,0,0,0
59151,59155,0.000433,0.033493,0,570.32,0,0,1,0,1,0,0,198.37,41.64,-198.2,-28.39,0,0,0,0
59151,59156,0.000252,0.001015,0,0,0,0,0,0,1,0,0,-275.87,-56.37,276.07,57.14,0,0,0,0
59151,59157,0.000232,0.001081,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59151,59158,0.000271,0.001118,0,0,0,0,0,0,1,0,0,77.5,14.73,-77.49,-14.66,0,0,0,0
59153,59152,0.004819,0.152809,0,73.72,0,0,1.05,0,1,0,0,-11.82,-13.39,11.84,13.89,0,0,0,0
59152,59155,-6.4e-05,-0.004924,0,445.32,0,0,1,0,1,0,0,-198.22,-30.34,198.2,28.39,0,0,0,0
59152,59160,0.008321,0.053346,0.016,174.23,0,0,0,0,1,0,0,-24.21,-5.95,24.26,4.64,0,0,0,0
59152,59185,0.004076,0.027604,0.04823,222.74,0,0,0,0,1,0,0,-25.64,13.11,25.68,-17.76,0,0,0,0
59188,59153,0.036338,0.070615,0.00406,109.98,0,0,0,0,1,0,0,-34.1,13.97,34.56,-13.5,0,0,0,0
59489,59153,0.023244,0.069118,0.01345,49.31,0,0,0,0,1,0,0,5.76,-17.83,-5.69,16.61,0,0,0,0
59154,59155,0.00174,0.134501,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59156,59163,0.000385,0.005107,0.17811,1055.11,0,0,0,0,1,0,0,-253.58,-77.5,253.84,62.25,0,0,0,0
59156,59199,0.001038,0.012145,0.19199,1127.83,0,0,0,0,1,0,0,-22.48,20.37,22.5,-40.13,0,0,0,0
59159,59162,0.000321,0.018886,0,648.58,0,0,1,0,1,0,0,295.13,57.3,-294.85,-40.99,0,0,0,0
59159,59163,0.000247,0.001119,0,0,0,0,0,0,1,0,0,-374.48,-73.32,374.82,74.88,0,0,0,0
59159,59164,0.000298,0.001091,0,0,0,0,0,0,1,0,0,79.35,16.03,-79.33,-15.96,0,0,0,0
59159,59165,0.000292,0.001121,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
59160,59162,0,1.6e-05,0,498.58,0,0,1,0,1,0,0,-294.85,-40.98,294.85,40.99,0,0,0,0
59166,59160,0.004748,0.027208,0.01137,207.79,0,0,0,0,1,0,0,-53.68,-18.36,53.83,18.06,0,0,0,0
59161,59162,0.001788,0.105256,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59411,59163,0.000819,0.010491,0.26976,1802.94,0,0,0,0,1,0,0,531.54,9.05,-529.36,-9.55,0,0,0,0
59896,59163,0.00065,0.007806,0.19996,1160.52,0,0,0,0,1,0,0,99.44,108.13,-99.3,-127.58,0,0,0,0
59166,59167,0.000292,0.001053,0,0,0,0,0,0,1,0,0,45.64,8.18,-45.64,-8.16,0,0,0,0
59168,59180,0.074854,0.166907,0.00468,62.33,0,0,0,0,1,0,0,-14.41,9.75,14.62,-9.78,0,0,0,0
59169,59170,0.000231,0.001162,0,0,0,0,0,0,1,0,0,35.94,1.72,-35.94,-1.7,0,0,0,0
59169,59171,0.00024,0.001028,0,0,0,0,0,0,1,0,0,-35.94,25.9,35.94,-25.88,0,0,0,0
59203,59171,0.013091,0.025253,0.00163,58.21,0,0,0,0,1,0,0,9.22,-17.91,-9.17,17.83,0,0,0,0
59173,59172,0.004352,0.152403,0,43.11,0,0,1.0375,0,1,0,0,0,0,0,0,0,0,0,0
59172,59174,0.000218,0.001054,0,0,0,0,0,0,1,0,0,35.94,12.96,-35.94,-12.95,0,0,0,0
59172,59372,0.0042,0.027065,0.02613,231.41,0,0,0,0,1,0,0,-52.51,-7.27,52.62,5.4,0,0,0,0
59175,59226,0.002974,0.016912,0.01083,235.63,0,0,0,0,1,0,0,-85.23,5.76,85.44,-5.63,0,0,0,0
59175,59383,0.002922,0.013807,0.06302,219.63,0,0,0,0,1,0,0,52.52,-16.06,-52.43,10.1,0,0,0,0
59177,59176,0.00476,0.153401,0,84.88,0,0,1.0875,0,1,0,0,-26.86,-28.06,26.94,30.61,0,0,0,0
59176,59178,0.000215,0.001196,0,0,0,0,0,0,1,0,0,50.47,12.82,-50.47,-12.78,0,0,0,0
59189,59176,0.006264,0.036206,0.00705,217.46,0,0,0,0,1,0,0,-46.91,-10.8,47.05,10.94,0,0,0,0
59176,59370,0.00172,0.008616,0.00431,241.76,0,0,0,0,1,0,0,-96.06,-34.38,96.24,34.84,0,0,0,0
59176,59383,0.002609,0.014019,0.00689,193.4,0,0,0,0,1,0,0,-28.41,-20,28.44,19.47,0,0,0,0
59177,59369,0.009877,0.026937,0.00127,56.86,0,0,0,0,1,0,0,12.19,21.24,-12.13,-21.23,0,0,0,0
59177,59384,0.012549,0.03684,0.00254,63.17,0,0,0,0,1,0,0,-19.74,-4.17,19.79,4.03,0,0,0,0
59386,59177,0.001473,0.003217,0.00021,72.77,0,0,0,0,1,0,0,-34.39,-10.97,34.41,10.99,0,0,0,0
59179,59290,0.002529,0.014436,0.05005,254.16,0,0,0,0,1,0,0,-88.97,-12.61,89.17,8.67,0,0,0,0
59179,59290,0.002529,0.014436,0.05005,254.16,0,0,0,0,1,0,0,-88.97,-12.61,89.17,8.67,0,0,0,0
59360,59179,0.001177,0.008583,0.00322,242.42,0,0,0,0,1,0,0,-105.93,-9.9,106.06,10.54,0,0,0,0
59179,59383,0.003016,0.014458,0.00574,235.9,0,0,0,0,1,0,0,88.85,-7.16,-88.61,7.71,0,0,0,0
59834,59180,0.092127,0.24498,0.01646,54.1,0,0,0,0,1,0,0,8.18,-4.46,-8.11,2.87,0,0,0,0
59182,59181,0.00045,0.021002,0,414.95,0,0,1,0,1,0,0,-118.41,2.89,118.47,-0.01,0,0,0,0
59181,59184,0.000273,0.00109,0,0,0,0,0,0,1,0,0,67.4,17.22,-67.39,-17.17,0,0,0,0
59199,59181,0.000397,0.00471,0.09149,1198.67,0,0,0,0,1,0,0,-469.07,165.99,470.03,-164.06,0,0,0,0
59181,59249,0.000591,0.00687,0.25373,1205.86,0,0,0,0,1,0,0,-584.84,169.41,587.01,-169.94,0,0,0,0
59181,59968,0.00088,0.009455,0.12741,1110.39,0,0,0,0,1,0,0,-71.06,-22.56,71.11,9.99,0,0,0,0
59183,59182,0.007485,0.236285,0,80.11,0,0,1,0,1,0,0,-22.55,12.98,22.6,-11.49,0,0,0,0
59182,59217,0.003069,0.015732,0.00388,194.7,0,0,0,0,1,0,0,-11.34,44.21,11.41,-44.28,0,0,0,0
59219,59182,0.001304,0.007637,0.00334,242.65,0,0,0,0,1,0,0,-106.99,36.21,107.16,-35.6,0,0,0,0
59332,59183,0.022821,0.065192,0.00241,65.13,0,0,0,0,1,0,0,-22.41,13.13,22.55,-12.98,0,0,0,0
59185,59200,0.003129,0.01936,0.01287,247.54,0,0,0,0,1,0,0,-93.06,-13.58,93.34,13.97,0,0,0,0
59186,59187,0.000204,0.001129,0,0,0,0,0,0,1,0,0,6.11,2.04,-6.11,-2.04,0,0,0,0
59186,59188,0.000269,0.001174,0,0,0,0,0,0,1,0,0,-6.11,-2.04,6.11,2.04,0,0,0,0
59188,59195,0.020626,0.053617,0.00427,86.67,0,0,0,0,1,0,0,27.98,-16,-27.79,16.06,0,0,0,0
59190,59189,0.004922,0.125654,0,80.15,0,0,1.04375,0,1,0,0,-16.59,0.26,16.6,0.09,0,0,0,0
59189,59191,0.000253,0.001089,0,0,0,0,0,0,1,0,0,30.31,10.71,-30.3,-10.7,0,0,0,0
59193,59192,0.002685,0.090463,0,95.09,0,0,1.025,0,1,0,0,-44.54,-3.7,44.59,5.44,0,0,0,0
59192,59194,0.000262,0.001064,0,0,0,0,0,0,1,0,0,23.53,3.06,-23.53,-3.06,0,0,0,0
59250,59192,0.006637,0.039032,0.01989,156.01,0,0,0,0,1,0,0,-44.92,16,45.06,-17.24,0,0,0,0
59192,59475,0.006402,0.031942,0.02241,223.7,0,0,0,0,1,0,0,-113.18,8.74,113.97,-7.18,0,0,0,0
59271,59193,0.020846,0.054237,0.00201,61.72,0,0,0,0,1,0,0,-16.37,-4.34,16.42,4.26,0,0,0,0
59197,59196,0.00559,0.159674,0,77.52,0,0,1,0,1,0,0,-17.78,16.71,17.81,-15.81,0,0,0,0
59196,59198,0.000276,0.001176,0,0,0,0,0,0,1,0,0,72.8,15.65,-72.79,-15.59,0,0,0,0
59196,59360,0.001891,0.010449,0.00689,208.39,0,0,0,0,1,0,0,-30.84,-2.7,30.85,2.1,0,0,0,0
59374,59196,0.00209,0.012514,0.01327,218.89,0,0,0,0,1,0,0,59.86,-3.74,-59.78,2.85,0,0,0,0
59197,59321,0.016431,0.032861,0.00828,58.15,0,0,0,0,1,0,0,14.36,-4.52,-14.33,3.72,0,0,0,0
59387,59197,0.018981,0.046902,0.00311,51.86,0,0,0,0,1,0,0,-3.39,11.92,3.42,-12.18,0,0,0,0
59200,59199,0.000312,0.017687,0,610.91,0,0,1,0,1,0,0,-207.18,-29.17,207.32,36.74,0,0,0,0
59200,59199,0.000312,0.017687,0,610.91,0,0,1,0,1,0,0,-207.18,-29.17,207.32,36.74,0,0,0,0
59200,59199,0.000312,0.017687,0,610.91,0,0,1,0,1,0,0,-207.18,-29.17,207.32,36.74,0,0,0,0
59199,59202,0.00023,0.001184,0,0,0,0,0,0,1,0,0,72.8,2.18,-72.79,-2.12,0,0,0,0
59335,59199,0.000405,0.004819,0.16082,1024.82,0,0,0,0,1,0,0,-75.95,-37.79,75.98,21.49,0,0,0,0
59381,59199,0.000474,0.005437,0.10507,1090.43,0,0,0,0,1,0,0,15.68,311.06,-15.23,-316.99,0,0,0,0
59199,59968,0.000788,0.009346,0.25959,1195.94,0,0,0,0,1,0,0,-308.93,57.23,309.7,-74.92,0,0,0,0
59201,59200,0.005704,0.146769,0,92.07,0,0,1,0,1,0,0,-34.08,12.86,34.15,-11.01,0,0,0,0
59200,59333,0.002457,0.018215,0.00727,315.94,0,0,0,0,1,0,0,-54.03,15.12,54.1,-15.29,0,0,0,0
59200,59372,0.002005,0.009964,0.00428,248.7,0,0,0,0,1,0,0,119.45,44.16,-119.13,-43.02,0,0,0,0
59200,59374,0.003992,0.022839,0.03395,244.03,0,0,0,0,1,0,0,117.77,9.92,-117.23,-10.23,0,0,0,0
59201,59203,0.020788,0.045057,0.00198,68.41,0,0,0,0,1,0,0,24.85,-13.82,-24.69,13.96,0,0,0,0
59201,59342,0.017738,0.051037,0.00832,53.82,0,0,0,0,1,0,0,9.23,0.96,-9.21,-1.79,0,0,0,0
59204,59205,0.000207,0.001008,0,0,0,0,0,0,1,0,0,42.06,21.21,-42.05,-21.19,0,0,0,0
59204,59374,0.00336,0.016958,0.00661,191.21,0,0,0,0,1,0,0,16.08,-4.52,-16.07,3.9,0,0,0,0
59207,59206,0.004899,0.140807,0,104.68,0,0,1.1,0,1,0,0,-33.93,-40.91,34.09,45.45,0,0,0,0
59207,59206,0.004899,0.140807,0,104.68,0,0,1.1,0,1,0,0,-33.93,-40.91,34.09,45.45,0,0,0,0
59206,59208,0.000233,0.001075,0,0,0,0,0,0,1,0,0,-68.18,-90.9,68.21,91.04,0,0,0,0
59207,59298,0.009903,0.028147,0.00123,56.56,0,0,0,0,1,0,0,9.73,3.94,-9.72,-4.04,0,0,0,0
59319,59207,0.002739,0.005337,0.00018,46.51,0,0,0,0,1,0,0,-2.24,-27.47,2.26,27.49,0,0,0,0
59207,59321,0.010663,0.025293,0.00317,62.28,0,0,0,0,1,0,0,17.41,6.39,-17.38,-6.65,0,0,0,0
59207,59345,0.006535,0.012545,0.00124,63.36,0,0,0,0,1,0,0,21.09,17.1,-21.05,-17.15,0,0,0,0
59349,59207,0.009426,0.023025,0.0009,59.95,0,0,0,0,1,0,0,14.65,-4.28,-14.63,4.23,0,0,0,0
59207,59361,0.005511,0.015245,0.00163,54.28,0,0,0,0,1,0,0,5.63,11.63,-5.62,-11.78,0,0,0,0
59207,59971,0.013701,0.037085,0.00659,73.78,0,0,0,0,1,0,0,-34.1,-1.36,34.25,1.07,0,0,0,0
59208,59336,0.000332,0.001646,0.00378,217.37,0,0,0,0,1,0,0,-40.11,-41.84,40.12,41.51,0,0,0,0
59357,59208,0.002076,0.01126,0.00635,193.25,0,0,0,0,1,0,0,28.16,48.91,-28.1,-49.2,0,0,0,0
59209,59210,0.000239,0.001038,0,0,0,0,0,0,1,0,0,-11.73,12.36,11.73,-12.36,0,0,0,0
59247,59210,0.051898,0.13617,0.00656,51.43,0,0,0,0,1,0,0,1.56,-1.7,-1.56,0.99,0,0,0,0
59276,59210,0.02718,0.072569,0.00601,54,0,0,0,0,1,0,0,10.23,-11.86,-10.17,11.37,0,0,0,0
59211,59212,0.000263,0.001172,0,0,0,0,0,0,1,0,0,27.81,7.73,-27.81,-7.73,0,0,0,0
59211,59222,0.006359,0.038582,0.0436,270.53,0,0,0,0,1,0,0,-150.28,42.72,151.78,-38.16,0,0,0,0
59211,59222,0.006359,0.038582,0.0436,270.53,0,0,0,0,1,0,0,-150.28,42.72,151.78,-38.16,0,0,0,0
59211,59222,0.006359,0.038582,0.0436,270.53,0,0,0,0,1,0,0,-150.28,42.72,151.78,-38.16,0,0,0,0
59966,59211,0.003599,0.023425,0.03921,267.93,0,0,0,0,1,0,0,-140.26,46.06,141.01,-45.3,0,0,0,0
59966,59211,0.003599,0.023425,0.03921,267.93,0,0,0,0,1,0,0,-140.26,46.06,141.01,-45.3,0,0,0,0
59966,59211,0.003599,0.023425,0.03921,267.93,0,0,0,0,1,0,0,-140.26,46.06,141.01,-45.3,0,0,0,0
59213,59214,0.000226,0.001177,0,0,0,0,0,0,1,0,0,21.18,5.1,-21.18,-5.1,0,0,0,0
59213,59220,0.025694,0.062558,0.00138,64.43,0,0,0,0,1,0,0,-19.25,4.57,19.34,-4.48,0,0,0,0
59213,59267,0.021394,0.050216,0.00303,68.72,0,0,0,0,1,0,0,-27.47,3.07,27.62,-3.04,0,0,0,0
59215,59216,0.000286,0.001083,0,0,0,0,0,0,1,0,0,8.2,2.31,-8.2,-2.31,0,0,0,0
59215,59257,0.027904,0.063732,0.00173,61.52,0,0,0,0,1,0,0,-12.6,-16.57,12.72,16.65,0,0,0,0
59215,59442,0.026715,0.077139,0.00418,56.23,0,0,0,0,1,0,0,4.4,14.26,-4.35,-14.53,0,0,0,0
59217,59270,0.003647,0.01631,0.00483,199.51,0,0,0,0,1,0,0,-55.41,33.85,55.56,-33.66,0,0,0,0
59218,59219,0.000236,0.001146,0,0,0,0,0,0,1,0,0,-44,-10.97,44.01,10.99,0,0,0,0
59219,59333,0.002276,0.01245,0.0062,360.95,0,0,0,0,1,0,0,122.93,3.28,-122.6,-2.07,0,0,0,0
59219,59377,0.002537,0.015413,0.01284,208.32,0,0,0,0,1,0,0,-59.94,-50.48,60.09,50.06,0,0,0,0
59220,59221,0.000282,0.001098,0,0,0,0,0,0,1,0,0,12,4.58,-12,-4.58,0,0,0,0
59220,59247,0.032924,0.090703,0.00205,61.68,0,0,0,0,1,0,0,-15.08,-8.04,15.17,8.07,0,0,0,0
59267,59220,0.012794,0.03068,0.00139,49.28,0,0,0,0,1,0,0,6,4.71,-5.99,-4.84,0,0,0,0
59220,59279,0.068307,0.195254,0.01001,58.48,0,0,0,0,1,0,0,-10.28,12.79,10.46,-13.32,0,0,0,0
59222,59223,0.000268,0.001074,0,0,0,0,0,0,1,0,0,62.31,29.06,-62.29,-29.01,0,0,0,0
59222,59751,0.004697,0.025293,0.01824,263.95,0,0,0,0,1,0,0,-113.17,21.06,113.77,-19.69,0,0,0,0
59222,59751,0.004697,0.025293,0.01824,263.95,0,0,0,0,1,0,0,-113.17,21.06,113.77,-19.69,0,0,0,0
59222,59751,0.004697,0.025293,0.01824,263.95,0,0,0,0,1,0,0,-113.17,21.06,113.77,-19.69,0,0,0,0
59222,59754,0.006359,0.046478,0.02126,249.51,0,0,0,0,1,0,0,-89.07,11.11,89.57,-9.67,0,0,0,0
59222,59754,0.006359,0.046478,0.02126,249.51,0,0,0,0,1,0,0,-89.07,11.11,89.57,-9.67,0,0,0,0
59224,59225,0.000277,0.001193,0,0,0,0,0,0,1,0,0,3.43,2.17,-3.43,-2.17,0,0,0,0
59224,59283,0.033861,0.099681,0.00817,72.44,0,0,0,0,1,0,0,34.15,-10.58,-33.74,10.93,0,0,0,0
59224,59750,0.093521,0.28718,0.00476,49.58,0,0,0,0,1,0,0,-5.77,-2.19,5.81,1.78,0,0,0,0
59853,59224,0.04177,0.094217,0.00922,71.17,0,0,0,0,1,0,0,32.26,-10.54,-31.81,10.59,0,0,0,0
59227,59226,0.003455,0.117356,0,75.4,0,0,1.0625,0,1,0,0,-18.53,-19.34,18.56,20.21,0,0,0,0
59226,59228,0.000299,0.001106,0,0,0,0,0,0,1,0,0,36.01,10.71,-36.01,-10.7,0,0,0,0
59229,59226,0.001675,0.01056,0.00447,200.49,0,0,0,0,1,0,0,25.69,13.68,-25.67,-14.04,0,0,0,0
59226,59241,0.003556,0.017567,0.00686,243.93,0,0,0,0,1,0,0,-114.34,-11.26,114.8,12.85,0,0,0,0
59227,59239,0.00835,0.024255,0.0048,62.24,0,0,0,0,1,0,0,18.53,19.34,-18.48,-19.69,0,0,0,0
59229,59232,0.01306,0.397763,0,148.13,0,0,1,0,1,0,0,12.41,-18.54,-12.34,20.48,0,0,0,0
59229,59233,0.000285,0.00116,0,0,0,0,0,0,1,0,0,36.01,11.47,-36.01,-11.45,0,0,0,0
59229,59241,0.003586,0.023569,0.00605,231.33,0,0,0,0,1,0,0,-74.11,-6.61,74.3,7.28,0,0,0,0
59230,59232,-0.008704,-0.265089,0,73.13,0,0,1,0,1,0,0,-12.38,19.19,12.34,-20.48,0,0,0,0
59239,59230,0.025497,0.045713,0.00287,58.94,0,0,0,0,1,0,0,-12.26,19.1,12.38,-19.19,0,0,0,0
59231,59232,0.02769,0.84336,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59234,59235,0.000274,0.001014,0,0,0,0,0,0,1,0,0,-75.97,-7.55,75.98,7.61,0,0,0,0
59234,59236,0.000259,0.001164,0,0,0,0,0,0,1,0,0,75.97,7.55,-75.95,-7.49,0,0,0,0
59262,59235,0.005037,0.025092,0.01384,197.66,0,0,0,0,1,0,0,-17.72,6.46,17.73,-7.8,0,0,0,0
59235,59284,0.002501,0.016079,0.04429,259.01,0,0,0,0,1,0,0,81.7,27.2,-81.52,-30.6,0,0,0,0
59235,59284,0.002501,0.016079,0.04429,259.01,0,0,0,0,1,0,0,81.7,27.2,-81.52,-30.6,0,0,0,0
59235,59284,0.002501,0.016079,0.04429,259.01,0,0,0,0,1,0,0,81.7,27.2,-81.52,-30.6,0,0,0,0
59295,59235,0.001232,0.006271,0.01743,263.2,0,0,0,0,1,0,0,96.07,14.15,-95.96,-15.4,0,0,0,0
59295,59235,0.001232,0.006271,0.01743,263.2,0,0,0,0,1,0,0,96.07,14.15,-95.96,-15.4,0,0,0,0
59295,59235,0.001232,0.006271,0.01743,263.2,0,0,0,0,1,0,0,96.07,14.15,-95.96,-15.4,0,0,0,0
59235,59310,0.002154,0.013748,0.01,194.08,0,0,0,0,1,0,0,-20.39,-27.79,20.41,26.9,0,0,0,0
59235,59365,0.005352,0.029509,0.00879,206.39,0,0,0,0,1,0,0,-30.54,-7.42,30.59,6.78,0,0,0,0
59238,59237,0.000311,0.017605,0,639.84,0,0,1,0,1,0,0,-252.82,10.75,253.01,0.22,0,0,0,0
59238,59237,0.000311,0.017605,0,639.84,0,0,1,0,1,0,0,-252.82,10.75,253.01,0.22,0,0,0,0
59238,59237,0.000311,0.017605,0,639.84,0,0,1,0,1,0,0,-252.82,10.75,253.01,0.22,0,0,0,0
59237,59240,0.000288,0.001159,0,0,0,0,0,0,1,0,0,75.97,19.2,-75.95,-19.13,0,0,0,0
59237,59968,0.000614,0.007518,0.15128,1126.88,0,0,0,0,1,0,0,-98.52,-0.29,98.58,-14.54,0,0,0,0
59237,60001,0.000661,0.007323,0.2115,1249.39,0,0,0,0,1,0,0,-736.47,-19.57,739.97,36.38,0,0,0,0
59239,59238,0.003872,0.094574,0,117.85,0,0,1,0,1,0,0,-54.21,29.28,54.35,-25.94,0,0,0,0
59239,59238,0.003872,0.094574,0,117.85,0,0,1,0,1,0,0,-54.21,29.28,54.35,-25.94,0,0,0,0
59239,59238,0.003872,0.094574,0,117.85,0,0,1,0,1,0,0,-54.21,29.28,54.35,-25.94,0,0,0,0
59238,59241,0.000216,0.001141,0,0,0,0,0,0,1,0,0,595.39,45.56,-594.64,-41.6,0,0,0,0
59239,59288,0.023267,0.03907,0.00452,63.04,0,0,0,0,1,0,0,18.78,-15.17,-18.65,14.9,0,0,0,0
59347,59239,0.023181,0.03804,0.00117,71.16,0,0,0,0,1,0,0,-32.76,12.79,33.03,-12.48,0,0,0,0
59239,59352,0.025611,0.061134,0.00278,61.1,0,0,0,0,1,0,0,16.48,-8.14,-16.4,8.03,0,0,0,0
59239,59874,0.007809,0.020397,0.00997,69.09,0,0,0,0,1,0,0,28.7,-23,-28.6,22.18,0,0,0,0
59241,59295,0.003755,0.018569,0.01858,227.71,0,0,0,0,1,0,0,-45.43,-40.2,45.56,38.93,0,0,0,0
59241,59362,0.002888,0.018507,0.01108,225.21,0,0,0,0,1,0,0,64.24,-21.12,-64.11,20.81,0,0,0,0
59242,59243,0.000249,0.001169,0,0,0,0,0,0,1,0,0,31.62,9.86,-31.62,-9.85,0,0,0,0
59303,59242,0.00248,0.014768,0.01588,212.62,0,0,0,0,1,0,0,-33.61,-8.28,33.64,6.8,0,0,0,0
59242,59966,0.004624,0.023498,0.00669,229.39,0,0,0,0,1,0,0,-65.26,-16.66,65.46,16.98,0,0,0,0
59244,59250,0.007129,0.036223,0.02174,223.86,0,0,0,0,1,0,0,103.02,-75.08,-101.89,78.57,0,0,0,0
59256,59244,0.006024,0.033398,0.03217,264.47,0,0,0,0,1,0,0,124.53,-9.95,-123.61,11.76,0,0,0,0
59256,59244,0.006024,0.033398,0.03217,264.47,0,0,0,0,1,0,0,124.53,-9.95,-123.61,11.76,0,0,0,0
59256,59244,0.006024,0.033398,0.03217,264.47,0,0,0,0,1,0,0,124.53,-9.95,-123.61,11.76,0,0,0,0
59244,59266,0.003131,0.019073,0.06311,251.19,0,0,0,0,1,0,0,95.19,3.75,-94.91,-8.43,0,0,0,0
59244,59266,0.003131,0.019073,0.06311,251.19,0,0,0,0,1,0,0,95.19,3.75,-94.91,-8.43,0,0,0,0
59246,59245,0.000263,0.0165,0,499.71,0,0,1.05625,0,1,0,0,-258.78,-143.85,259.02,159.07,0,0,0,0
59245,59249,0.000278,0.001155,0,0,0,0,0,0,1,0,0,-259.02,-159.07,259.28,160.14,0,0,0,0
59247,59246,0.004713,0.147733,0,80.44,0,0,1.025,0,1,0,0,-16.73,-6.36,16.74,6.82,0,0,0,0
59246,59248,0.000221,0.001052,0,0,0,0,0,0,1,0,0,79.04,14.57,-79.03,-14.51,0,0,0,0
59246,59250,0.000223,0.001034,0,0,0,0,0,0,1,0,0,163,122.46,-162.91,-122.05,0,0,0,0
59249,59753,0.00114,0.013881,0.53408,1888.82,0,0,0,0,1,0,0,-846.29,9.81,854.42,34.79,0,0,0,0
59250,59377,0.003874,0.019302,0.09046,260.13,0,0,0,0,1,0,0,103.24,9.16,-102.84,-16.68,0,0,0,0
59250,59377,0.003874,0.019302,0.09046,260.13,0,0,0,0,1,0,0,103.24,9.16,-102.84,-16.68,0,0,0,0
59250,59377,0.003874,0.019302,0.09046,260.13,0,0,0,0,1,0,0,103.24,9.16,-102.84,-16.68,0,0,0,0
59251,59252,0.000291,0.001168,0,0,0,0,0,0,1,0,0,12.55,2.81,-12.55,-2.81,0,0,0,0
59251,59253,0.000237,0.001098,0,0,0,0,0,0,1,0,0,-12.55,-2.81,12.55,2.81,0,0,0,0
59251,59254,0.000253,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59750,59253,0.030072,0.073176,0.01548,62.79,0,0,0,0,1,0,0,13.41,8.35,-13.33,-9.81,0,0,0,0
59253,59760,0.099191,0.182796,0.00898,69.42,0,0,0,0,1,0,0,30.76,-9.04,-29.79,9.89,0,0,0,0
59255,59283,0.054086,0.151493,0.00725,75.41,0,0,0,0,1,0,0,-41.3,20.99,42.4,-18.66,0,0,0,0
59351,59255,0.046634,0.109769,0.00559,72.43,0,0,0,0,1,0,0,-34.54,13.57,35.15,-12.72,0,0,0,0
59255,59997,0.053508,0.129529,0.00393,52.71,0,0,0,0,1,0,0,-3.82,-10.25,3.88,9.97,0,0,0,0
59257,59256,0.005102,0.142433,0,93.48,0,0,1.04375,0,1,0,0,-37.45,-8.96,37.52,11.09,0,0,0,0
59256,59258,0.000277,0.001197,0,0,0,0,0,0,1,0,0,47.94,10.22,-47.94,-10.19,0,0,0,0
59256,59761,0.007526,0.063114,0.03704,272.06,0,0,0,0,1,0,0,-153.02,2.85,154.74,7.77,0,0,0,0
59256,59761,0.007526,0.063114,0.03704,272.06,0,0,0,0,1,0,0,-153.02,2.85,154.74,7.77,0,0,0,0
59256,59761,0.007526,0.063114,0.03704,272.06,0,0,0,0,1,0,0,-153.02,2.85,154.74,7.77,0,0,0,0
59257,59282,0.0409,0.09194,0.00187,64.24,0,0,0,0,1,0,0,24.73,-7.69,-24.48,8.06,0,0,0,0
59259,59263,0.033122,0.107522,0.00316,64.96,0,0,0,0,1,0,0,-19.08,7.15,19.21,-7.06,0,0,0,0
59259,59338,0.076407,0.148369,0.01133,51.85,0,0,0,0,1,0,0,4.28,-12.49,-4.16,11.5,0,0,0,0
59260,59261,0.000249,0.001066,0,0,0,0,0,0,1,0,0,4.99,1.2,-4.99,-1.2,0,0,0,0
59283,59260,0.010754,0.021087,0.00241,57.66,0,0,0,0,1,0,0,-14.39,4.74,14.42,-4.95,0,0,0,0
59260,59763,0.07219,0.213489,0.01081,62.14,0,0,0,0,1,0,0,-19.4,3.74,19.67,-4.08,0,0,0,0
59262,59265,0.004999,0.124456,0,129.81,0,0,1,0,1,0,0,17.72,-6.46,-17.7,6.88,0,0,0,0
59263,59265,-0.001022,-0.025444,0,79.81,0,0,1,0,1,0,0,-17.7,6.79,17.7,-6.88,0,0,0,0
59263,59997,0.029183,0.084371,0.00674,72.27,0,0,0,0,1,0,0,-33.86,-11.61,34.21,11.91,0,0,0,0
59264,59265,0.023079,0.57453,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59267,59266,0.00533,0.162279,0,89.41,0,0,1.0375,0,1,0,0,-33.62,-1.67,33.68,3.52,0,0,0,0
59266,59268,0.000237,0.001175,0,0,0,0,0,0,1,0,0,49.98,24.95,-49.97,-24.91,0,0,0,0
59266,59270,0.005408,0.025747,0.01298,229.37,0,0,0,0,1,0,0,106.15,-11.61,-105.54,13.22,0,0,0,0
59269,59270,0.000299,0.001011,0,0,0,0,0,0,1,0,0,-49.97,-20.41,49.98,20.44,0,0,0,0
59903,59271,0.056484,0.146357,0.00588,57.72,0,0,0,0,1,0,0,-10.53,-2.12,10.6,1.65,0,0,0,0
59272,59275,0.0001,-0.002462,0,141.21,0,0,1,0,1,0,0,6.64,0.92,-6.64,-0.92,0,0,0,0
59272,59276,0.000271,0.001097,0,0,0,0,0,0,1,0,0,-6.64,-0.92,6.64,0.92,0,0,0,0
59273,59275,0.007425,0.190263,0,70.6,0,0,1,0,1,0,0,-6.64,-0.84,6.64,0.92,0,0,0,0
59274,59275,0.007425,0.190263,0,70.6,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59276,59282,0.042578,0.1042,0.00316,59.2,0,0,0,0,1,0,0,-16.87,10.94,17.03,-10.89,0,0,0,0
59277,59442,0.009816,0.025162,0.00624,45.26,0,0,0,0,1,0,0,2.83,-10.33,-2.82,9.72,0,0,0,0
59456,59277,0.020236,0.065308,0.00156,73.61,0,0,0,0,1,0,0,38.22,-6.68,-37.93,7.48,0,0,0,0
59467,59277,0.035907,0.096805,0.00614,69.53,0,0,0,0,1,0,0,-28.36,2.07,28.65,-1.91,0,0,0,0
59278,59279,0.000299,0.001093,0,0,0,0,0,0,1,0,0,-8.19,-2.07,8.19,2.07,0,0,0,0
59278,59280,0.000242,0.001154,0,0,0,0,0,0,1,0,0,8.19,2.07,-8.19,-2.07,0,0,0,0
59760,59279,0.021162,0.068084,0.00128,65.09,0,0,0,0,1,0,0,18.75,-11.06,-18.65,11.25,0,0,0,0
59281,59282,0.000287,0.001047,0,0,0,0,0,0,1,0,0,-7.45,-2.83,7.45,2.83,0,0,0,0
59285,59284,0.004212,0.149185,0,84.49,0,0,1.0625,0,1,0,0,-28.41,-20.14,28.46,22.03,0,0,0,0
59284,59286,0.000237,0.001085,0,0,0,0,0,0,1,0,0,52.03,17.63,-52.02,-17.6,0,0,0,0
59284,59287,0.001646,0.009362,0.00455,212.46,0,0,0,0,1,0,0,46.43,32.09,-46.38,-32.26,0,0,0,0
59284,59290,0.000601,0.004973,0.00605,241.75,0,0,0,0,1,0,0,110.34,34.17,-110.26,-34.14,0,0,0,0
59362,59284,0.002121,0.013762,0.00316,160.69,0,0,0,0,1,0,0,-7.29,13.84,7.29,-14.13,0,0,0,0
59285,59352,0.005461,0.011915,0.00045,64.44,0,0,0,0,1,0,0,22.65,13.88,-22.61,-13.85,0,0,0,0
59285,59955,0.011694,0.023764,0.00074,51.49,0,0,0,0,1,0,0,5.76,6.26,-5.75,-6.33,0,0,0,0
59288,59287,0.007064,0.170023,0,81.26,0,0,1.075,0,1,0,0,-23.14,-22.65,23.22,24.57,0,0,0,0
59287,59289,0.000205,0.001001,0,0,0,0,0,0,1,0,0,46.15,23.92,-46.14,-23.9,0,0,0,0
59287,59290,0.000883,0.005145,0.00196,201.85,0,0,0,0,1,0,0,22.9,-31.47,-22.88,31.35,0,0,0,0
59348,59287,0.002072,0.012224,0.00863,216.51,0,0,0,0,1,0,0,45.93,-15.84,-45.88,15.24,0,0,0,0
59320,59288,0.004922,0.01363,0.00145,63.6,0,0,0,0,1,0,0,-18.75,-3.96,18.77,3.85,0,0,0,0
59288,59352,0.002348,0.006143,0.00269,66.95,0,0,0,0,1,0,0,23.02,3.91,-23.01,-4.17,0,0,0,0
59290,59291,0.00026,0.001101,0,0,0,0,0,0,1,0,0,52.66,10.32,-52.65,-10.29,0,0,0,0
59290,59357,0.002233,0.011112,0.01008,203.82,0,0,0,0,1,0,0,29.28,8.45,-29.26,-9.37,0,0,0,0
59290,59365,0.004201,0.021762,0.01979,246.55,0,0,0,0,1,0,0,-127.13,-33.31,127.84,34.94,0,0,0,0
59292,59293,0.000274,0.001049,0,0,0,0,0,0,1,0,0,21.08,2.01,-21.08,-2,0,0,0,0
59292,59306,0.020095,0.040227,0.00528,57.14,0,0,0,0,1,0,0,-10.78,6.68,10.81,-7.17,0,0,0,0
59327,59292,0.004907,0.012989,0.00111,71.43,0,0,0,0,1,0,0,30,-2.36,-29.96,2.36,0,0,0,0
59292,59342,0.004807,0.011429,0.00093,64.39,0,0,0,0,1,0,0,19.65,-11.04,-19.63,11,0,0,0,0
59294,59295,0.000269,0.001187,0,0,0,0,0,0,1,0,0,-54.74,-17.43,54.74,17.47,0,0,0,0
59310,59295,0.001893,0.011423,0.00533,204.61,0,0,0,0,1,0,0,-28.07,22.74,28.1,-23.15,0,0,0,0
59365,59295,0.001279,0.006489,0.00377,219.93,0,0,0,0,1,0,0,46.25,15.77,-46.23,-16.01,0,0,0,0
59295,59966,0.002873,0.017256,0.02115,267.81,0,0,0,0,1,0,0,-123.47,-19.9,123.9,20.26,0,0,0,0
59295,59966,0.002873,0.017256,0.02115,267.81,0,0,0,0,1,0,0,-123.47,-19.9,123.9,20.26,0,0,0,0
59295,59966,0.002873,0.017256,0.02115,267.81,0,0,0,0,1,0,0,-123.47,-19.9,123.9,20.26,0,0,0,0
59296,59297,0.000284,0.001178,0,0,0,0,0,0,1,0,0,54.74,17.5,-54.74,-17.47,0,0,0,0
59296,59338,0.009396,0.023729,0.0006,72.43,0,0,0,0,1,0,0,-33.71,36.79,33.92,-36.31,0,0,0,0
59296,59976,0.022139,0.049241,0.00052,64.35,0,0,0,0,1,0,0,-21.03,16.27,21.18,-16.01,0,0,0,0
59298,59299,0.000256,0.001066,0,0,0,0,0,0,1,0,0,31.91,4.32,-31.91,-4.31,0,0,0,0
59298,59349,0.01082,0.027632,0.00071,65.34,0,0,0,0,1,0,0,-22.19,-0.27,22.24,0.33,0,0,0,0
59301,59300,0.00669,0.183905,0,84.03,0,0,1.0625,0,1,0,0,-28.13,-20.04,28.21,22.33,0,0,0,0
59300,59302,0.000279,0.001197,0,0,0,0,0,0,1,0,0,57.16,20.05,-57.15,-20,0,0,0,0
59300,59303,0.000256,0.001002,0,0,0,0,0,0,1,0,0,-85.38,-42.38,85.4,42.47,0,0,0,0
59300,59304,0.000252,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
59301,59306,0.019627,0.051605,0.0008,65.63,0,0,0,0,1,0,0,25.99,21.26,-25.78,-20.81,0,0,0,0
59341,59301,0.033507,0.074347,0.00318,48,0,0,0,0,1,0,0,-2.14,0.88,2.14,-1.22,0,0,0,0
59303,59326,0.002391,0.009897,0.02092,240.03,0,0,0,0,1,0,0,139.97,-40.85,-139.48,40.7,0,0,0,0
59377,59303,0.001716,0.009505,0.00795,274.26,0,0,0,0,1,0,0,192.37,-4.12,-191.76,6.67,0,0,0,0
59305,59308,0.012177,0.390485,0,198.06,0,0,1,0,1,0,0,43.79,4,-43.56,3.15,0,0,0,0
59305,59309,0.000249,0.001152,0,0,0,0,0,0,1,0,0,-43.79,-4,43.79,4.02,0,0,0,0
59306,59308,-0.008361,-0.268127,0,98.06,0,0,1,0,1,0,0,-43.72,-1.76,43.56,-3.15,0,0,0,0
59307,59308,0.024789,0.794919,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59309,59310,0.001749,0.010787,0.04253,200.62,0,0,0,0,1,0,0,-29.77,53.67,29.83,-57.73,0,0,0,0
59309,59315,0.001255,0.008828,0.01333,184,0,0,0,0,1,0,0,10.61,44.38,-10.58,-45.61,0,0,0,0
59379,59309,0.001432,0.007178,0.00267,205.16,0,0,0,0,1,0,0,24.78,102.53,-24.63,-102.07,0,0,0,0
59310,59313,0.006013,0.179119,0,115.47,0,0,1,0,1,0,0,31.2,-6.88,-31.15,8.63,0,0,0,0
59310,59314,0.000224,0.001146,0,0,0,0,0,0,1,0,0,58.7,15.75,-58.69,-15.71,0,0,0,0
59310,59966,0.004051,0.021852,0.00675,264.14,0,0,0,0,1,0,0,-112.07,-0.78,112.56,2.7,0,0,0,0
59311,59313,-0.001213,-0.03613,0,89.37,0,0,1,0,1,0,0,-30.31,8.43,30.3,-8.76,0,0,0,0
59311,59338,0.017971,0.042221,0.00139,69.94,0,0,0,0,1,0,0,29.24,-33.77,-28.9,34.41,0,0,0,0
59351,59311,0.005569,0.014928,0.00063,44.01,0,0,0,0,1,0,0,-1.04,-25.32,1.07,25.34,0,0,0,0
59312,59313,0.023361,0.695905,0,26.1,0,0,1,0,1,0,0,-0.85,-0.13,0.85,0.14,0,0,0,0
59316,59315,0.004468,0.125603,0,94.16,0,0,1.04375,0,1,0,0,-41.73,-15.26,41.82,17.73,0,0,0,0
59315,59317,0.000243,0.001167,0,0,0,0,0,0,1,0,0,35.4,5.96,-35.4,-5.95,0,0,0,0
59315,59365,0.00237,0.015715,0.00553,225.86,0,0,0,0,1,0,0,-66.64,21.91,66.75,-21.75,0,0,0,0
59316,59338,0.015461,0.038054,0.00158,61.16,0,0,0,0,1,0,0,17.68,6.53,-17.63,-6.57,0,0,0,0
59976,59316,0.006685,0.015898,0.00158,65.42,0,0,0,0,1,0,0,-24.01,-8.81,24.05,8.74,0,0,0,0
59318,59319,0.000244,0.001126,0,0,0,0,0,0,1,0,0,-35.4,-2.82,35.4,2.84,0,0,0,0
59319,59342,0.011512,0.028474,0.00922,66.8,0,0,0,0,1,0,0,-25.21,27,25.36,-27.6,0,0,0,0
59319,59349,0.010362,0.028857,0.00107,58.38,0,0,0,0,1,0,0,-11.74,-2.5,11.75,2.43,0,0,0,0
59361,59319,0.01385,0.022938,0.0009,49.13,0,0,0,0,1,0,0,-3.79,-0.23,3.79,0.13,0,0,0,0
59352,59320,0.007207,0.019728,0.00081,52.57,0,0,0,0,1,0,0,5.77,1.23,-5.77,-1.32,0,0,0,0
59321,59322,0.000227,0.001061,0,0,0,0,0,0,1,0,0,56.17,4.67,-56.16,-4.64,0,0,0,0
59321,59349,0.013615,0.031473,0.00047,66.6,0,0,0,0,1,0,0,-24.46,-1.74,24.54,1.87,0,0,0,0
59324,59323,0.002812,0.089578,0,78.56,0,0,1,0,1,0,0,-16.86,19.7,16.88,-19.14,0,0,0,0
59323,59325,0.000203,0.001028,0,0,0,0,0,0,1,0,0,48.24,6.38,-48.23,-6.36,0,0,0,0
59326,59329,0.003867,0.113586,0,177.87,0,0,1,0,1,0,0,61.95,-7.16,-61.81,11.41,0,0,0,0
