F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
59326,59330,0.000231,0.0012,0,0,0,0,0,0,1,0,0,39.58,9.34,-39.58,-9.32,0,0,0,0
59326,59357,0.002339,0.014844,0.01232,233.21,0,0,0,0,1,0,0,99.07,62.88,-98.76,-62.17,0,0,0,0
59326,59379,0.002396,0.014093,0.0041,232.61,0,0,0,0,1,0,0,-61.12,-105.75,61.47,107.33,0,0,0,0
59327,59329,-0.001153,-0.033876,0,102.87,0,0,1,0,1,0,0,-61.85,10.15,61.81,-11.41,0,0,0,0
59342,59327,0.007466,0.019501,0.0011,72.24,0,0,0,0,1,0,0,-31.78,7.87,31.85,-7.78,0,0,0,0
59328,59329,0.014253,0.418655,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59332,59331,0.004883,0.153977,0,84.48,0,0,1.05,0,1,0,0,-28.86,-9.8,28.9,11.26,0,0,0,0
59331,59333,0.000225,0.00119,0,0,0,0,0,0,1,0,0,-68.48,-17.31,68.49,17.37,0,0,0,0
59331,59334,0.000273,0.001194,0,0,0,0,0,0,1,0,0,39.58,6.05,-39.58,-6.03,0,0,0,0
59332,59341,0.034732,0.090214,0.00938,49.3,0,0,0,0,1,0,0,4.63,0.64,-4.62,-1.64,0,0,0,0
59332,59343,0.023934,0.045015,0.01377,76.28,0,0,0,0,1,0,0,46.63,-3.96,-46.15,3.39,0,0,0,0
59336,59335,0.000406,0.028287,0,447.81,0,0,1,0,1,0,0,-165.58,-38.64,165.7,46.77,0,0,0,0
59335,59337,0.000235,0.001041,0,0,0,0,0,0,1,0,0,64.1,9.74,-64.09,-9.7,0,0,0,0
59366,59335,0.00059,0.00695,0.10003,1141.31,0,0,0,0,1,0,0,153.98,10,-153.84,-18.73,0,0,0,0
59336,59357,0.003108,0.015769,0.00631,182.56,0,0,0,0,1,0,0,-16.27,-30.55,16.31,30.1,0,0,0,0
59336,59371,0.001187,0.007231,0.00351,225.08,0,0,0,0,1,0,0,64.2,15.22,-64.15,-15.26,0,0,0,0
59373,59336,0.001175,0.00531,0.00502,231.37,0,0,0,0,1,0,0,-77.46,-12.64,77.53,12.46,0,0,0,0
59338,59339,0.000203,0.001198,0,0,0,0,0,0,1,0,0,33.26,2.02,-33.25,-2.01,0,0,0,0
59338,59976,0.008136,0.017458,0.00072,59.75,0,0,0,0,1,0,0,-16.49,-5.04,16.51,5.01,0,0,0,0
59340,59341,0.000291,0.001186,0,0,0,0,0,0,1,0,0,-6.77,-0.75,6.77,0.75,0,0,0,0
59361,59343,0.017541,0.049067,0.00406,61.28,0,0,0,0,1,0,0,-19.52,-1.2,19.58,0.95,0,0,0,0
59371,59344,0.001397,0.007467,0.00333,192.21,0,0,0,0,1,0,0,14.85,1.27,-14.85,-1.59,0,0,0,0
59355,59345,0.015869,0.035407,0.00151,63.29,0,0,0,0,1,0,0,19.66,-7.16,-19.6,7.14,0,0,0,0
59347,59346,0.005275,0.141609,0,91.62,0,0,1.09375,0,1,0,0,-34.15,-38.8,34.31,43.03,0,0,0,0
59346,59348,0.000224,0.001151,0,0,0,0,0,0,1,0,0,-34.31,-43.03,34.31,43.07,0,0,0,0
59347,59349,0.010227,0.030692,0.02353,88.98,0,0,0,0,1,0,0,32.88,0.88,-32.78,-3.07,0,0,0,0
59347,59349,0.010227,0.030692,0.02353,88.98,0,0,0,0,1,0,0,32.88,0.88,-32.78,-3.07,0,0,0,0
59347,59349,0.010227,0.030692,0.02353,88.98,0,0,0,0,1,0,0,32.88,0.88,-32.78,-3.07,0,0,0,0
59964,59347,0.007027,0.014858,0.00057,58.34,0,0,0,0,1,0,0,13.71,4.92,-13.7,-4.95,0,0,0,0
59349,59361,0.015163,0.032115,0.00166,58.76,0,0,0,0,1,0,0,13.14,1.51,-13.11,-1.63,0,0,0,0
59350,59351,0.00024,0.001123,0,0,0,0,0,0,1,0,0,-35.58,-11.73,35.58,11.75,0,0,0,0
59352,59353,0.000251,0.001115,0,0,0,0,0,0,1,0,0,35.58,10.8,-35.58,-10.78,0,0,0,0
59352,59955,0.004296,0.00996,0.00019,58.57,0,0,0,0,1,0,0,-13.67,-1.32,13.68,1.32,0,0,0,0
59352,59971,0.008048,0.013264,0.01794,77.13,0,0,0,0,1,0,0,34.34,-0.72,-34.25,-1.07,0,0,0,0
59355,59354,0.004044,0.136573,0,91.2,0,0,1,0,1,0,0,-33.15,16.19,33.2,-14.43,0,0,0,0
59354,59356,0.000227,0.001075,0,0,0,0,0,0,1,0,0,50.31,6.88,-50.31,-6.86,0,0,0,0
59354,59357,0.000281,0.001068,0,0,0,0,0,0,1,0,0,-83.52,7.55,83.54,-7.47,0,0,0,0
59354,59358,0.000295,0.001032,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
59354,59359,0.000231,0.00109,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
59355,59361,0.018859,0.037871,0.00262,59.1,0,0,0,0,1,0,0,13.49,-9.04,-13.44,8.85,0,0,0,0
59360,59383,0.002746,0.015549,0.00841,198.66,0,0,0,0,1,0,0,24.77,-8.11,-24.75,7.37,0,0,0,0
59362,59363,0.000224,0.001022,0,0,0,0,0,0,1,0,0,65.97,18.57,-65.96,-18.52,0,0,0,0
59362,59365,0.003903,0.021889,0.02636,238.42,0,0,0,0,1,0,0,-105.68,-20.77,106.12,20.5,0,0,0,0
59365,59364,0.000554,0.035175,0,374.72,0,0,1,0,1,0,0,-74.27,16.5,74.3,-14.56,0,0,0,0
59364,59366,0.000211,0.001102,0,0,0,0,0,0,1,0,0,-74.3,14.56,74.31,-14.49,0,0,0,0
59365,60002,0.004677,0.022615,0.04994,267.69,0,0,0,0,1,0,0,-123.08,-26.56,123.79,24.69,0,0,0,0
59365,60002,0.004677,0.022615,0.04994,267.69,0,0,0,0,1,0,0,-123.08,-26.56,123.79,24.69,0,0,0,0
59365,60002,0.004677,0.022615,0.04994,267.69,0,0,0,0,1,0,0,-123.08,-26.56,123.79,24.69,0,0,0,0
59366,59367,0.000653,0.009343,0.24844,1232.83,0,0,0,0,1,0,0,469.94,15.73,-468.55,-21.31,0,0,0,0
59381,59366,0.000343,0.003996,0.09467,1155.73,0,0,0,0,1,0,0,-158.34,437.61,159.05,-439.31,0,0,0,0
59366,59968,0.000331,0.003513,0.11753,1351.41,0,0,0,0,1,0,0,-620.37,170.75,621.7,-168.74,0,0,0,0
59366,59968,0.000331,0.003513,0.11753,1351.41,0,0,0,0,1,0,0,-620.37,170.75,621.7,-168.74,0,0,0,0
59368,59367,0.000338,0.02464,0,401.57,0,0,1,0,1,0,0,-121.32,-23.11,121.37,26.82,0,0,0,0
59369,59368,0.007483,0.209299,0,84.14,0,0,1,0,1,0,0,-24.99,13.42,25.05,-11.84,0,0,0,0
59368,59370,0.000268,0.00107,0,0,0,0,0,0,1,0,0,96.27,34.95,-96.24,-34.84,0,0,0,0
59373,59371,0.000759,0.004794,0.00756,187.19,0,0,0,0,1,0,0,10.95,3.88,-10.95,-4.63,0,0,0,0
59375,59374,0.006435,0.178734,0,82.63,0,0,1.0375,0,1,0,0,-22.22,1.17,22.26,-0.29,0,0,0,0
59374,59376,0.000287,0.001148,0,0,0,0,0,0,1,0,0,51.19,10.36,-51.18,-10.33,0,0,0,0
59379,59378,0.000514,0.030979,0,373.58,0,0,1.0625,0,1,0,0,-86.25,-209.87,86.52,226.65,0,0,0,0
59378,59380,0.000232,0.001076,0,0,0,0,0,0,1,0,0,54.87,8.76,-54.86,-8.73,0,0,0,0
59378,59381,0.000234,0.001182,0,0,0,0,0,0,1,0,0,-141.39,755.09,142.66,-748.67,0,0,0,0
59378,59382,0.000216,0.001144,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
59384,59383,0.003383,0.108895,0,91.84,0,0,1.0625,0,1,0,0,-35.84,-20.52,35.9,22.46,0,0,0,0
59383,59385,0.000252,0.001178,0,0,0,0,0,0,1,0,0,50.05,25.22,-50.04,-25.18,0,0,0,0
59386,59384,0.0205,0.053231,0.00113,60.15,0,0,0,0,1,0,0,-15.65,-3.07,15.69,3.08,0,0,0,0
59915,59384,0.010786,0.035438,0.00307,45.22,0,0,0,0,1,0,0,-0.33,-13.68,0.35,13.41,0,0,0,0
59387,59388,0.000217,0.001075,0,0,0,0,0,0,1,0,0,9.02,1.07,-9.02,-1.07,0,0,0,0
59389,59392,0.003844,0.139044,0,151.67,0,0,1,0,1,0,0,17.91,-0.01,-17.89,0.43,0,0,0,0
59389,59393,0.00027,0.001142,0,0,0,0,0,0,1,0,0,71.24,18.81,-71.23,-18.75,0,0,0,0
59389,59394,0.000293,0.001124,0,0,0,0,0,0,1,0,0,-89.15,39.07,89.17,-38.97,0,0,0,0
59390,59392,0.002521,0.091182,0,76.67,0,0,1,0,1,0,0,-17.89,0.7,17.89,-0.43,0,0,0,0
59397,59390,0.020563,0.038984,0.00164,55.33,0,0,0,0,1,0,0,-9.66,-8.46,9.69,8.35,0,0,0,0
59390,59399,0.042237,0.096905,0.00973,54.97,0,0,0,0,1,0,0,8.2,-9.05,-8.14,8.13,0,0,0,0
59391,59392,0.033372,1.207004,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59398,59394,0.003343,0.013308,0.00376,246.22,0,0,0,0,1,0,0,100.01,-23.61,-99.69,24.52,0,0,0,0
59707,59394,0.014034,0.08092,0.02597,209.66,0,0,0,0,1,0,0,-10.46,-16.92,10.51,14.45,0,0,0,0
59396,59395,0.000346,0.026845,0,377.14,0,0,1,0,1,0,0,-102.44,0.67,102.47,1.96,0,0,0,0
59714,59395,0.001444,0.01348,0.23068,1216.82,0,0,0,0,1,0,0,-391.14,-63.72,393.29,59.39,0,0,0,0
59397,59396,0.003818,0.117356,0,100.88,0,0,1,0,1,0,0,-50.15,-1.74,50.24,4.53,0,0,0,0
59396,59398,0.000212,0.001147,0,0,0,0,0,0,1,0,0,52.2,-5.19,-52.19,5.22,0,0,0,0
59399,59397,0.061959,0.158145,0.00532,47.6,0,0,0,0,1,0,0,-2.98,7.35,3.01,-7.82,0,0,0,0
59410,59397,0.051294,0.118622,0.00427,60.82,0,0,0,0,1,0,0,10.84,-0.13,-10.79,-0.2,0,0,0,0
59397,59722,0.018112,0.054387,0.00432,51.57,0,0,0,0,1,0,0,-3.65,-3.6,3.65,3.16,0,0,0,0
59400,59406,0.020383,0.053139,0.00188,69.67,0,0,0,0,1,0,0,17.87,-19.23,-17.73,19.37,0,0,0,0
59400,60009,0.050648,0.102832,0.01754,92.61,0,0,0,0,1,0,0,-36.88,16.25,37.67,-16.52,0,0,0,0
59401,59406,0.037844,0.104054,0.00506,60.06,0,0,0,0,1,0,0,-10.2,-3.64,10.24,3.21,0,0,0,0
60045,59401,0.025086,0.061715,0.00178,56.73,0,0,0,0,1,0,0,-6.06,-2.85,6.07,2.69,0,0,0,0
59403,59402,0.006549,0.171276,0,87.89,0,0,1,0,1,0,0,-25.53,7.19,25.57,-6.06,0,0,0,0
59402,59404,0.000256,0.001159,0,0,0,0,0,0,1,0,0,17.29,0.94,-17.29,-0.93,0,0,0,0
60009,59403,0.012496,0.041518,0.00174,64.96,0,0,0,0,1,0,0,-16.98,7.16,17.02,-7.21,0,0,0,0
59406,59405,0.004411,0.175557,0,72.41,0,0,1.06875,0,1,0,0,7.49,-22.58,-7.46,23.63,0,0,0,0
59405,59407,0.000281,0.001086,0,0,0,0,0,0,1,0,0,27.27,2.27,-27.27,-2.26,0,0,0,0
59405,59408,0.000284,0.00101,0,0,0,0,0,0,1,0,0,-19.81,-25.9,19.81,25.91,0,0,0,0
59851,59408,0.009065,0.033353,0.02494,189.54,0,0,0,0,1,0,0,19.9,23.66,-19.81,-25.91,0,0,0,0
59409,59410,0.000217,0.001055,0,0,0,0,0,0,1,0,0,-9.37,0.43,9.37,-0.43,0,0,0,0
60005,59410,0.040574,0.112697,0.00603,67.52,0,0,0,0,1,0,0,20.36,-0.78,-20.21,0.56,0,0,0,0
59412,59411,0.000651,0.032733,0,356.2,0,0,1.025,0,1,0,0,0.14,-52.9,-0.12,53.79,0,0,0,0
59411,59413,0.000255,0.001082,0,0,0,0,0,0,1,0,0,72.35,19.12,-72.34,-19.07,0,0,0,0
59411,59882,0.001699,0.020257,0.33536,1419.22,0,0,0,0,1,0,0,-923.65,59.63,937.41,68.2,0,0,0,0
59411,59882,0.001699,0.020257,0.33536,1419.22,0,0,0,0,1,0,0,-923.65,59.63,937.41,68.2,0,0,0,0
59411,59896,0.000618,0.007801,0.15106,1396.25,0,0,0,0,1,0,0,621.76,-100.61,-619.46,113.55,0,0,0,0
59411,59896,0.000618,0.007801,0.15106,1396.25,0,0,0,0,1,0,0,621.76,-100.61,-619.46,113.55,0,0,0,0
59414,59412,0.00507,0.033311,0.01374,177.19,0,0,0,0,1,0,0,51.74,-31.65,-51.57,31.32,0,0,0,0
59412,59475,0.004525,0.029026,0.03367,206.12,0,0,0,0,1,0,0,-16.22,34.15,16.29,-37.33,0,0,0,0
59412,59898,0.013099,0.054896,0.01785,224.64,0,0,0,0,1,0,0,67.65,-12.57,-67.08,13.05,0,0,0,0
59414,59415,0.000236,0.001,0,0,0,0,0,0,1,0,0,72.35,21.49,-72.34,-21.44,0,0,0,0
59447,59414,0.006974,0.035695,0.01982,250.79,0,0,0,0,1,0,0,121,-16.24,-120.02,19.11,0,0,0,0
59447,59414,0.006974,0.035695,0.01982,250.79,0,0,0,0,1,0,0,121,-16.24,-120.02,19.11,0,0,0,0
59414,59898,0.007115,0.047624,0.02289,349.7,0,0,0,0,1,0,0,115.95,-28.05,-115.01,31.95,0,0,0,0
59417,59416,0.006661,0.219435,0,71.96,0,0,1.0125,0,1,0,0,-21.96,-2.4,21.99,3.4,0,0,0,0
59416,59418,0.000298,0.001146,0,0,0,0,0,0,1,0,0,-41.46,-9.86,41.46,9.88,0,0,0,0
59416,59419,0.000285,0.001136,0,0,0,0,0,0,1,0,0,19.47,6.46,-19.47,-6.45,0,0,0,0
59426,59417,0.039823,0.096935,0.00257,74.73,0,0,0,0,1,0,0,-34.98,7.1,35.45,-6.23,0,0,0,0
59417,59829,0.048054,0.133687,0.01331,67.25,0,0,0,0,1,0,0,-14.63,8.43,14.76,-9.52,0,0,0,0
59418,59872,0.010434,0.069155,0.04162,207.05,0,0,0,0,1,0,0,-41.46,-9.88,41.64,6.47,0,0,0,0
59420,59421,0.000229,0.001016,0,0,0,0,0,0,1,0,0,-9.26,-0.58,9.26,0.58,0,0,0,0
59420,59422,0.000231,0.001179,0,0,0,0,0,0,1,0,0,9.26,0.58,-9.26,-0.58,0,0,0,0
59479,59421,0.017786,0.041181,0.00153,83.2,0,0,0,0,1,0,0,-16.05,10.26,16.1,-10.29,0,0,0,0
59421,59797,0.044416,0.119077,0.01495,113.17,0,0,0,0,1,0,0,-25.37,9.71,25.68,-10.5,0,0,0,0
59510,59423,0.02471,0.065074,0.0031,54.34,0,0,0,0,1,0,0,11.02,-9.59,-10.97,9.39,0,0,0,0
59511,59423,0.044192,0.112167,0.00288,44.18,0,0,0,0,1,0,0,-2.23,9.61,2.27,-9.82,0,0,0,0
59424,59425,0.000232,0.001024,0,0,0,0,0,0,1,0,0,6.93,1.82,-6.93,-1.82,0,0,0,0
59424,59426,0.000222,0.001129,0,0,0,0,0,0,1,0,0,-6.93,-1.82,6.93,1.82,0,0,0,0
59426,59466,0.063528,0.164447,0.00385,60.18,0,0,0,0,1,0,0,-13.29,5.25,13.41,-5.35,0,0,0,0
59426,59506,0.036788,0.093443,0.01304,66.41,0,0,0,0,1,0,0,21.51,-7.79,-21.34,6.83,0,0,0,0
59426,59555,0.029271,0.056354,0.0013,64.01,0,0,0,0,1,0,0,19.81,-6.38,-19.7,6.47,0,0,0,0
59448,59427,0.02354,0.044626,0.00114,47.68,0,0,0,0,1,0,0,3.36,4.8,-3.35,-4.9,0,0,0,0
59427,59450,0.072452,0.176528,0.00543,48.89,0,0,0,0,1,0,0,-3.07,3.52,3.09,-4.06,0,0,0,0
59430,59428,0.031014,0.058207,0.00436,89.34,0,0,0,0,1,0,0,43.35,2.12,-42.8,-1.54,0,0,0,0
59454,59428,0.074496,0.182942,0.00267,74.38,0,0,0,0,1,0,0,-28.96,4.57,29.6,-3.26,0,0,0,0
59430,59429,0.003541,0.128813,0,97.52,0,0,1,0,1,0,0,-40.62,0.44,40.68,1.57,0,0,0,0
59429,59431,0.000296,0.001036,0,0,0,0,0,0,1,0,0,33.67,9.21,-33.66,-9.2,0,0,0,0
59429,59432,0.000275,0.001144,0,0,0,0,0,0,1,0,0,-74.34,-10.78,74.36,10.84,0,0,0,0
59430,59472,0.031144,0.085075,0.00663,52.83,0,0,0,0,1,0,0,-2.73,-2.57,2.73,1.87,0,0,0,0
59432,59435,0.011278,0.061204,0.03379,282.96,0,0,0,0,1,0,0,193.55,0.53,-189.57,17.56,0,0,0,0
59432,59435,0.011278,0.061204,0.03379,282.96,0,0,0,0,1,0,0,193.55,0.53,-189.57,17.56,0,0,0,0
59432,59435,0.011278,0.061204,0.03379,282.96,0,0,0,0,1,0,0,193.55,0.53,-189.57,17.56,0,0,0,0
59432,59447,0.010062,0.048895,0.04069,180.5,0,0,0,0,1,0,0,18.78,-12.13,-18.74,8.01,0,0,0,0
59827,59432,0.007899,0.05685,0.02713,279.51,0,0,0,0,1,0,0,146.89,9.08,-145.32,-0.68,0,0,0,0
59827,59432,0.007899,0.05685,0.02713,279.51,0,0,0,0,1,0,0,146.89,9.08,-145.32,-0.68,0,0,0,0
59827,59432,0.007899,0.05685,0.02713,279.51,0,0,0,0,1,0,0,146.89,9.08,-145.32,-0.68,0,0,0,0
59432,59844,0.012444,0.074956,0.03989,244.8,0,0,0,0,1,0,0,-129.18,3.47,131.14,4.05,0,0,0,0
59881,59432,0.010477,0.077328,0.02527,237.65,0,0,0,0,1,0,0,109.83,7.63,-108.66,-1.74,0,0,0,0
59434,59433,0.004791,0.118207,0,112.04,0,0,1,0,1,0,0,-39.34,1.34,39.42,0.45,0,0,0,0
59434,59433,0.004791,0.118207,0,112.04,0,0,1,0,1,0,0,-39.34,1.34,39.42,0.45,0,0,0,0
59434,59433,0.004791,0.118207,0,112.04,0,0,1,0,1,0,0,-39.34,1.34,39.42,0.45,0,0,0,0
59433,59435,0.00022,0.001197,0,0,0,0,0,0,1,0,0,-118.25,-1.35,118.28,1.51,0,0,0,0
59444,59434,0.070845,0.153675,0.00414,79.88,0,0,0,0,1,0,0,-27.5,14.81,28.17,-13.77,0,0,0,0
59444,59434,0.070845,0.153675,0.00414,79.88,0,0,0,0,1,0,0,-27.5,14.81,28.17,-13.77,0,0,0,0
59471,59434,0.032917,0.102333,0.0021,56.81,0,0,0,0,1,0,0,-8.3,-5.4,8.34,5.28,0,0,0,0
59435,59659,0.015446,0.067228,0.05162,280.49,0,0,0,0,1,0,0,150.14,-18.06,-146.72,27.69,0,0,0,0
59435,59659,0.015446,0.067228,0.05162,280.49,0,0,0,0,1,0,0,150.14,-18.06,-146.72,27.69,0,0,0,0
59435,59659,0.015446,0.067228,0.05162,280.49,0,0,0,0,1,0,0,150.14,-18.06,-146.72,27.69,0,0,0,0
59436,59437,0.000262,0.001053,0,0,0,0,0,0,1,0,0,6.8,1.85,-6.8,-1.85,0,0,0,0
59436,59438,0.000279,0.001004,0,0,0,0,0,0,1,0,0,-6.8,-1.85,6.8,1.85,0,0,0,0
59438,59439,0.044137,0.11664,0.0027,66.56,0,0,0,0,1,0,0,28.46,-6.18,-28.09,6.9,0,0,0,0
59473,59438,0.057677,0.135652,0.00446,70.85,0,0,0,0,1,0,0,35.98,-3.09,-35.26,4.34,0,0,0,0
59439,59440,0.000202,0.001005,0,0,0,0,0,0,1,0,0,14.2,2.77,-14.2,-2.77,0,0,0,0
59452,59439,0.032513,0.086494,0.00398,56.45,0,0,0,0,1,0,0,-13.8,9.51,13.89,-9.66,0,0,0,0
59441,59452,0.041373,0.113776,0.00417,64.26,0,0,0,0,1,0,0,-23.44,16.24,23.77,-15.75,0,0,0,0
59492,59441,0.033312,0.071053,0.00366,59.81,0,0,0,0,1,0,0,-18.43,17.73,18.64,-17.65,0,0,0,0
59442,59443,0.00028,0.001055,0,0,0,0,0,0,1,0,0,7.16,4.81,-7.16,-4.81,0,0,0,0
59444,59497,0.055686,0.135655,0.00484,45.09,0,0,0,0,1,0,0,-2.13,7.12,2.16,-7.54,0,0,0,0
59504,59444,0.032737,0.099534,0.00783,80.06,0,0,0,0,1,0,0,-25.04,18.73,25.35,-18.6,0,0,0,0
59504,59444,0.032737,0.099534,0.00783,80.06,0,0,0,0,1,0,0,-25.04,18.73,25.35,-18.6,0,0,0,0
59472,59445,0.037904,0.124785,0.0074,47.38,0,0,0,0,1,0,0,-10.98,-3.28,11.03,2.64,0,0,0,0
59445,59797,0.022884,0.060452,0.00506,71.92,0,0,0,0,1,0,0,-30.14,6.5,30.35,-6.51,0,0,0,0
59445,59829,0.045333,0.097506,0.00379,66.13,0,0,0,0,1,0,0,15.02,-10.17,-14.89,10.06,0,0,0,0
59471,59446,0.032946,0.080928,0.0048,61.43,0,0,0,0,1,0,0,17.23,-4.45,-17.13,4.22,0,0,0,0
59446,59552,0.039392,0.098619,0.00348,58.41,0,0,0,0,1,0,0,12.91,-5.49,-12.84,5.33,0,0,0,0
59448,59447,0.006648,0.209261,0,60,0,0,1.03125,0,1,0,0,-4.45,-10.71,4.45,10.98,0,0,0,0
59447,59449,0.000243,0.001193,0,0,0,0,0,0,1,0,0,17.66,6.83,-17.66,-6.83,0,0,0,0
59447,59881,0.009612,0.076634,0.03453,256.02,0,0,0,0,1,0,0,-122.69,3.33,124.04,3.78,0,0,0,0
59447,59881,0.009612,0.076634,0.03453,256.02,0,0,0,0,1,0,0,-122.69,3.33,124.04,3.78,0,0,0,0
59448,59464,0.021255,0.062448,0.00142,42.79,0,0,0,0,1,0,0,1.09,5.91,-1.08,-6.04,0,0,0,0
59450,59451,0.000251,0.001179,0,0,0,0,0,0,1,0,0,8.62,1.24,-8.62,-1.24,0,0,0,0
59450,59464,0.051139,0.114575,0.00477,49.96,0,0,0,0,1,0,0,4.16,-5.09,-4.14,4.62,0,0,0,0
59785,59450,0.063614,0.153258,0.00314,61.1,0,0,0,0,1,0,0,16.05,-7.79,-15.87,7.91,0,0,0,0
59452,59453,0.000285,0.001081,0,0,0,0,0,0,1,0,0,4.76,1.05,-4.76,-1.05,0,0,0,0
59452,59467,0.026746,0.053918,0.00188,59.57,0,0,0,0,1,0,0,-14.74,5.19,14.8,-5.24,0,0,0,0
59454,59471,0.069173,0.21919,0.00597,59.09,0,0,0,0,1,0,0,14.89,-7.1,-14.7,7.09,0,0,0,0
59455,59458,0.004759,0.152497,0,233.05,0,0,1,0,1,0,0,64.96,8.66,-64.77,-2.43,0,0,0,0
59455,59459,0.000292,0.001098,0,0,0,0,0,0,1,0,0,-64.96,-8.66,64.97,8.71,0,0,0,0
59456,59458,-0.000516,-0.016525,0,102.48,0,0,1,0,1,0,0,-60.49,-1.58,60.48,0.99,0,0,0,0
59457,59458,0.023666,0.758295,0,130.57,0,0,1,0,1,0,0,-4.28,-1.28,4.29,1.43,0,0,0,0
59475,59459,0.009406,0.060323,0.01252,242.49,0,0,0,0,1,0,0,-147.76,35.86,149.81,-23.99,0,0,0,0
59807,59459,0.010493,0.06278,0.03647,253.96,0,0,0,0,1,0,0,108.55,-4.56,-107.39,7.64,0,0,0,0
59807,59459,0.010493,0.06278,0.03647,253.96,0,0,0,0,1,0,0,108.55,-4.56,-107.39,7.64,0,0,0,0
59460,59461,0.000217,0.001031,0,0,0,0,0,0,1,0,0,6.55,1.71,-6.55,-1.71,0,0,0,0
59460,59462,0.000235,0.001067,0,0,0,0,0,0,1,0,0,-6.55,-1.71,6.55,1.71,0,0,0,0
59460,59463,0.000221,0.001066,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59486,59462,0.053987,0.122272,0.00787,71.56,0,0,0,0,1,0,0,28.54,-2.69,-28.13,2.77,0,0,0,0
59504,59462,0.04885,0.125975,0.00497,67.12,0,0,0,0,1,0,0,-21.36,4.54,21.58,-4.49,0,0,0,0
59464,59465,0.000298,0.001138,0,0,0,0,0,0,1,0,0,5.22,1.42,-5.22,-1.42,0,0,0,0
59466,59479,0.04131,0.120043,0.01124,67.78,0,0,0,0,1,0,0,-24.1,4.03,24.33,-4.57,0,0,0,0
59467,59468,0.000235,0.001158,0,0,0,0,0,0,1,0,0,12.26,2.66,-12.26,-2.66,0,0,0,0
59469,59470,0.000247,0.001088,0,0,0,0,0,0,1,0,0,5.77,2.76,-5.77,-2.76,0,0,0,0
59469,59471,0.000203,0.001111,0,0,0,0,0,0,1,0,0,-5.77,-2.76,5.77,2.76,0,0,0,0
59473,59474,0.000222,0.001137,0,0,0,0,0,0,1,0,0,4.03,0.46,-4.03,-0.45,0,0,0,0
59473,59785,0.043142,0.103368,0.00406,72.95,0,0,0,0,1,0,0,-40.01,2.63,40.68,-1.45,0,0,0,0
59476,59477,0.000237,0.00109,0,0,0,0,0,0,1,0,0,11.12,1.74,-11.12,-1.74,0,0,0,0
59476,59783,0.088954,0.191724,0.00658,52.96,0,0,0,0,1,0,0,-2.79,9.86,2.88,-10.37,0,0,0,0
59815,59476,0.039823,0.108796,0.0049,47.29,0,0,0,0,1,0,0,-2.13,-0.07,2.13,-0.46,0,0,0,0
59476,59820,0.018848,0.040606,0.01753,59.18,0,0,0,0,1,0,0,9.63,-9.35,-9.6,7.49,0,0,0,0
59476,59839,0.021446,0.054372,0.00219,64.83,0,0,0,0,1,0,0,-20.1,-1.8,20.18,1.76,0,0,0,0
59479,59478,0.005671,0.163245,0,69.14,0,0,1.0125,0,1,0,0,-24.39,-8.94,24.43,9.98,0,0,0,0
59478,59480,0.000289,0.001138,0,0,0,0,0,0,1,0,0,-24.43,-9.98,24.43,9.98,0,0,0,0
59480,59884,0.011526,0.060488,0.01575,188.62,0,0,0,0,1,0,0,-24.43,-9.98,24.5,8.62,0,0,0,0
59481,59482,0.000224,0.001116,0,0,0,0,0,0,1,0,0,10.01,1.83,-10.01,-1.83,0,0,0,0
59481,59483,0.000271,0.001097,0,0,0,0,0,0,1,0,0,-10.01,-1.83,10.01,1.83,0,0,0,0
59483,59495,0.029222,0.074954,0.00404,61.33,0,0,0,0,1,0,0,-26.34,-8.89,26.55,9,0,0,0,0
59499,59483,0.029852,0.066558,0.00268,73.85,0,0,0,0,1,0,0,-41.53,7.99,42.04,-7.14,0,0,0,0
59483,59504,0.079392,0.190668,0.00376,70.49,0,0,0,0,1,0,0,-25.71,14.19,26.36,-13.03,0,0,0,0
59484,59485,0.000242,0.001186,0,0,0,0,0,0,1,0,0,-49.56,-10.79,49.56,10.82,0,0,0,0
59658,59485,0.002752,0.01269,0.03298,290.79,0,0,0,0,1,0,0,-191.35,7.59,192.3,-6.7,0,0,0,0
59658,59485,0.002752,0.01269,0.03298,290.79,0,0,0,0,1,0,0,-191.35,7.59,192.3,-6.7,0,0,0,0
59658,59485,0.002752,0.01269,0.03298,290.79,0,0,0,0,1,0,0,-191.35,7.59,192.3,-6.7,0,0,0,0
59936,59485,0.008056,0.03595,0.02129,292.67,0,0,0,0,1,0,0,212.12,9.3,-208.82,3.09,0,0,0,0
59936,59485,0.008056,0.03595,0.02129,292.67,0,0,0,0,1,0,0,212.12,9.3,-208.82,3.09,0,0,0,0
59936,59485,0.008056,0.03595,0.02129,292.67,0,0,0,0,1,0,0,212.12,9.3,-208.82,3.09,0,0,0,0
59486,59487,0.000215,0.001017,0,0,0,0,0,0,1,0,0,14.33,4.34,-14.33,-4.33,0,0,0,0
59890,59486,0.016635,0.045298,0.00153,78.04,0,0,0,0,1,0,0,43.15,2.25,-42.87,-1.64,0,0,0,0
59488,59489,0.000265,0.001052,0,0,0,0,0,0,1,0,0,-12.03,-1.98,12.03,1.98,0,0,0,0
59492,59489,0.04339,0.112792,0.00344,60.91,0,0,0,0,1,0,0,18.03,-15.59,-17.79,15.84,0,0,0,0
59490,59491,0.000243,0.001002,0,0,0,0,0,0,1,0,0,-9.85,-1.43,9.85,1.43,0,0,0,0
59503,59491,0.043442,0.110132,0.00789,74.41,0,0,0,0,1,0,0,-38.35,-0.35,38.98,1.12,0,0,0,0
59491,59504,0.023452,0.072797,0.00205,68.71,0,0,0,0,1,0,0,-26.19,11.3,26.37,-10.95,0,0,0,0
59491,60055,0.024152,0.060825,0.00231,63.67,0,0,0,0,1,0,0,-22.63,-13.86,22.79,14.01,0,0,0,0
59492,59493,0.000275,0.001157,0,0,0,0,0,0,1,0,0,16.4,2.87,-16.4,-2.86,0,0,0,0
59903,59492,0.050088,0.136488,0.00443,61.91,0,0,0,0,1,0,0,16.13,4.91,-16,-5.01,0,0,0,0
59495,59494,0.007332,0.186168,0,74.9,0,0,1.05625,0,1,0,0,-26.55,-9,26.61,10.5,0,0,0,0
59494,59496,0.000291,0.001104,0,0,0,0,0,0,1,0,0,19.45,2.67,-19.45,-2.67,0,0,0,0
59494,59593,0.00368,0.022682,0.0224,208.03,0,0,0,0,1,0,0,-46.06,-13.17,46.14,11.39,0,0,0,0
59552,59497,0.028401,0.085139,0.00679,54.23,0,0,0,0,1,0,0,7.31,-6.94,-7.29,6.34,0,0,0,0
59498,59499,0.000253,0.001137,0,0,0,0,0,0,1,0,0,-3.24,-1.06,3.24,1.06,0,0,0,0
59499,59606,0.082911,0.229206,0.00708,55.02,0,0,0,0,1,0,0,9.39,-0.46,-9.32,-0.08,0,0,0,0
59499,59628,0.015304,0.038619,0.01622,62.04,0,0,0,0,1,0,0,28.85,-17.32,-28.68,16.03,0,0,0,0
59644,59499,0.029011,0.068457,0.00719,55.1,0,0,0,0,1,0,0,-0.02,-9.43,0.05,8.73,0,0,0,0
59500,59501,0.00029,0.001148,0,0,0,0,0,0,1,0,0,2.92,0.79,-2.92,-0.79,0,0,0,0
59500,59502,0.00023,0.001146,0,0,0,0,0,0,1,0,0,-2.92,-0.79,2.92,0.79,0,0,0,0
59502,59503,0.040869,0.117068,0.00355,68.02,0,0,0,0,1,0,0,-27.78,3.53,28.1,-2.98,0,0,0,0
59502,59612,0.036576,0.101733,0.00465,66.06,0,0,0,0,1,0,0,24.86,-4.32,-24.63,4.5,0,0,0,0
59504,59505,0.000283,0.001058,0,0,0,0,0,0,1,0,0,12.25,4.21,-12.25,-4.21,0,0,0,0
59504,60055,0.029169,0.07964,0.00215,56.13,0,0,0,0,1,0,0,6.47,-22.22,-6.32,22.39,0,0,0,0
59506,59507,0.000239,0.001017,0,0,0,0,0,0,1,0,0,5.77,1.75,-5.77,-1.75,0,0,0,0
59506,59538,0.012654,0.031077,0.00505,62.63,0,0,0,0,1,0,0,15.57,-8.58,-15.53,8.13,0,0,0,0
59508,59509,0.000245,0.001033,0,0,0,0,0,0,1,0,0,-10.88,-2.62,10.88,2.62,0,0,0,0
59509,59512,0.059938,0.165008,0.00648,65.89,0,0,0,0,1,0,0,-39.19,13.35,40.18,-11.33,0,0,0,0
59670,59509,0.049234,0.122641,0.00558,58.2,0,0,0,0,1,0,0,-27.83,16.6,28.32,-15.97,0,0,0,0
59510,59514,0.038034,0.076751,0.00398,68.98,0,0,0,0,1,0,0,-34.2,2.41,34.62,-1.98,0,0,0,0
59538,59511,0.008446,0.016933,0.00329,45.53,0,0,0,0,1,0,0,0.75,-10.38,-0.74,10.04,0,0,0,0
59511,59555,0.036164,0.10545,0.00627,60.9,0,0,0,0,1,0,0,-13.03,7.48,13.1,-7.93,0,0,0,0
59512,59516,0.026727,0.055781,0.0042,65.42,0,0,0,0,1,0,0,-35.43,6.88,35.75,-6.64,0,0,0,0
59532,59512,0.031657,0.073493,0.00372,51.55,0,0,0,0,1,0,0,6.78,0.29,-6.77,-0.65,0,0,0,0
59512,59559,0.128911,0.238419,0.00408,58.23,0,0,0,0,1,0,0,-7.43,2.14,7.5,-2.44,0,0,0,0
59514,59513,0.004378,0.166774,0,87.45,0,0,1.0125,0,1,0,0,-33.38,-9.5,33.43,11.41,0,0,0,0
59513,59515,0.000205,0.001043,0,0,0,0,0,0,1,0,0,-33.43,-11.41,33.43,11.42,0,0,0,0
59514,59523,0.021689,0.057054,0.00437,63.51,0,0,0,0,1,0,0,-19.91,5.27,19.99,-5.51,0,0,0,0
59525,59515,0.005352,0.034738,0.01216,249.67,0,0,0,0,1,0,0,-74.07,6.18,74.34,-5.73,0,0,0,0
59525,59515,0.005352,0.034738,0.01216,249.67,0,0,0,0,1,0,0,-74.07,6.18,74.34,-5.73,0,0,0,0
59515,59991,0.007653,0.046276,0.02251,255.27,0,0,0,0,1,0,0,-91.05,0.02,91.64,1.04,0,0,0,0
59515,59991,0.007653,0.046276,0.02251,255.27,0,0,0,0,1,0,0,-91.05,0.02,91.64,1.04,0,0,0,0
59516,59527,0.003474,0.009435,0.00184,39.96,0,0,0,0,1,0,0,-0.99,9.01,0.99,-9.2,0,0,0,0
59516,59531,0.031567,0.076644,0.00266,59.94,0,0,0,0,1,0,0,-12.65,7.48,12.72,-7.6,0,0,0,0
59516,59545,0.021906,0.04935,0.00137,61.86,0,0,0,0,1,0,0,-30.27,-11.92,30.49,12.26,0,0,0,0
59517,59520,0.009072,0.24986,0,176.88,0,0,1,0,1,0,0,53.12,17.89,-52.86,-10.71,0,0,0,0
59517,59521,0.000258,0.001099,0,0,0,0,0,0,1,0,0,-53.12,-17.89,53.13,17.92,0,0,0,0
59517,59522,0.000217,0.001132,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
59518,59520,-0.005967,-0.164341,0,101.88,0,0,1,0,1,0,0,-53.03,-15.43,52.86,10.71,0,0,0,0
59518,59574,0.027048,0.061239,0.00553,68.07,0,0,0,0,1,0,0,19.68,-11.26,-19.55,10.96,0,0,0,0
59519,59520,0.017955,0.494509,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59523,59524,0.00023,0.00109,0,0,0,0,0,0,1,0,0,5.38,1.36,-5.38,-1.36,0,0,0,0
59529,59523,0.012883,0.030196,0.00428,66.19,0,0,0,0,1,0,0,25.46,-4.43,-25.38,4.16,0,0,0,0
59525,59526,0.000261,0.001004,0,0,0,0,0,0,1,0,0,12.68,2.54,-12.68,-2.54,0,0,0,0
59544,59525,0.007204,0.033163,0.04996,255.86,0,0,0,0,1,0,0,-69.03,-1.89,69.35,-2.04,0,0,0,0
59544,59525,0.007204,0.033163,0.04996,255.86,0,0,0,0,1,0,0,-69.03,-1.89,69.35,-2.04,0,0,0,0
59527,59528,0.000246,0.001095,0,0,0,0,0,0,1,0,0,15.06,4.93,-15.06,-4.92,0,0,0,0
59529,59866,0.039819,0.091338,0.0024,70.87,0,0,0,0,1,0,0,-32.48,2.97,32.87,-2.33,0,0,0,0
59530,59531,0.000295,0.001107,0,0,0,0,0,0,1,0,0,-9.31,-4.44,9.31,4.45,0,0,0,0
59531,59548,0.038245,0.073474,0.00624,65.08,0,0,0,0,1,0,0,-22.02,3.16,22.2,-3.49,0,0,0,0
59554,59532,0.014627,0.029687,0.00093,44.46,0,0,0,0,1,0,0,13.59,1.92,-13.57,-1.97,0,0,0,0
59566,59533,0.014421,0.037082,0.0035,65.82,0,0,0,0,1,0,0,-30.59,18.62,30.77,-18.54,0,0,0,0
59533,59568,0.069037,0.120174,0.00624,68.38,0,0,0,0,1,0,0,-39.42,17.12,40.64,-15.65,0,0,0,0
59534,59535,0.000256,0.001006,0,0,0,0,0,0,1,0,0,5.5,0.59,-5.5,-0.59,0,0,0,0
59534,59810,0.068962,0.154762,0.00667,62.69,0,0,0,0,1,0,0,-18,11.62,18.29,-11.66,0,0,0,0
59536,59961,0.019702,0.053683,0.00537,76.47,0,0,0,0,1,0,0,-38.18,5.07,38.45,-4.92,0,0,0,0
59538,59537,0.006798,0.23796,0,60.3,0,0,1,0,1,0,0,0.55,3.62,-0.55,-3.59,0,0,0,0
59537,59539,0.000234,0.001068,0,0,0,0,0,0,1,0,0,43.8,19.22,-43.8,-19.2,0,0,0,0
59537,59540,0.000225,0.001041,0,0,0,0,0,0,1,0,0,-43.26,-15.63,43.26,15.65,0,0,0,0
59559,59538,0.038704,0.081271,0.01072,63.41,0,0,0,0,1,0,0,-14.16,0.37,14.23,-1.36,0,0,0,0
59540,59593,0.017583,0.069748,0.05336,258.21,0,0,0,0,1,0,0,128.81,-4.5,-126.05,9.85,0,0,0,0
59540,59593,0.017583,0.069748,0.05336,258.21,0,0,0,0,1,0,0,128.81,-4.5,-126.05,9.85,0,0,0,0
59540,59593,0.017583,0.069748,0.05336,258.21,0,0,0,0,1,0,0,128.81,-4.5,-126.05,9.85,0,0,0,0
59542,59541,0.003698,0.102589,0,90.79,0,0,1,0,1,0,0,-36.06,4.84,36.1,-3.6,0,0,0,0
59541,59543,0.000267,0.001161,0,0,0,0,0,0,1,0,0,51.96,9.09,-51.95,-9.06,0,0,0,0
59541,59862,0.005612,0.037882,0.02028,231.44,0,0,0,0,1,0,0,-57.22,15.34,57.41,-16.3,0,0,0,0
60040,59541,0.006396,0.038216,0.01539,185.78,0,0,0,0,1,0,0,30.91,19.62,-30.83,-20.83,0,0,0,0
59542,59554,0.039204,0.100841,0.00353,56.71,0,0,0,0,1,0,0,22.19,3,-22.01,-2.92,0,0,0,0
59545,59544,0.003972,0.127138,0,92.94,0,0,1.025,0,1,0,0,-38.27,-10.22,38.33,12.13,0,0,0,0
59544,59546,0.000207,0.00118,0,0,0,0,0,0,1,0,0,33.91,4.15,-33.91,-4.14,0,0,0,0
59544,59862,0.002894,0.016658,0.01433,186.97,0,0,0,0,1,0,0,-36.25,-13.82,36.29,12.51,0,0,0,0
59547,59548,0.000268,0.001034,0,0,0,0,0,0,1,0,0,-3.06,-0.82,3.06,0.82,0,0,0,0
59549,60029,0.019826,0.060994,0.00128,94.98,0,0,0,0,1,0,0,-18.32,-2.54,18.38,2.58,0,0,0,0
59550,59551,0.000222,0.001101,0,0,0,0,0,0,1,0,0,18.67,0.89,-18.67,-0.89,0,0,0,0
59553,59554,0.000265,0.001058,0,0,0,0,0,0,1,0,0,-8.42,-1,8.42,1,0,0,0,0
59555,59556,0.000253,0.001019,0,0,0,0,0,0,1,0,0,6.59,1.47,-6.59,-1.47,0,0,0,0
59557,59558,0.000284,0.001123,0,0,0,0,0,0,1,0,0,6.66,2.07,-6.66,-2.07,0,0,0,0
59557,59559,0.00026,0.001029,0,0,0,0,0,0,1,0,0,-6.66,-2.07,6.66,2.07,0,0,0,0
59560,59561,0.023693,0.055183,0.0014,52.98,0,0,0,0,1,0,0,-5.44,-17.26,5.51,17.29,0,0,0,0
59560,59638,0.020056,0.04728,0.00447,62.42,0,0,0,0,1,0,0,-19.05,13.42,19.15,-13.63,0,0,0,0
59561,59564,-0.000789,-0.014047,0,158.12,0,0,1,0,1,0,0,21.5,6.88,-21.51,-6.95,0,0,0,0
59562,59564,0.010586,0.188415,0,79.06,0,0,1,0,1,0,0,-21.46,-6.05,21.51,6.95,0,0,0,0
59563,59564,0.010586,0.188415,0,79.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59566,59565,0.022668,0.056563,0.00129,56.32,0,0,0,0,1,0,0,9.31,-8.87,-9.27,8.82,0,0,0,0
59609,59566,0.035602,0.074663,0.00354,55.68,0,0,0,0,1,0,0,-16.96,10.4,17.09,-10.49,0,0,0,0
59568,59567,0.00519,0.158705,0,59.85,0,0,1,0,1,0,0,-9.06,4.54,9.06,-4.39,0,0,0,0
59567,59569,0.000216,0.001185,0,0,0,0,0,0,1,0,0,35.6,5.38,-35.6,-5.37,0,0,0,0
59568,59575,0.048442,0.113805,0.0032,68.26,0,0,0,0,1,0,0,-31.59,11.11,32.1,-10.25,0,0,0,0
59570,59571,0.000275,0.001061,0,0,0,0,0,0,1,0,0,4.16,1.29,-4.16,-1.29,0,0,0,0
59572,59573,0.000292,0.001195,0,0,0,0,0,0,1,0,0,11.97,3.99,-11.97,-3.99,0,0,0,0
59572,59574,0.000203,0.001067,0,0,0,0,0,0,1,0,0,-11.97,-3.99,11.97,3.99,0,0,0,0
59575,59576,0.000229,0.001179,0,0,0,0,0,0,1,0,0,4.91,0.65,-4.91,-0.65,0,0,0,0
59577,59578,0.000269,0.001165,0,0,0,0,0,0,1,0,0,20.33,4.78,-20.33,-4.77,0,0,0,0
59627,59577,0.009382,0.040412,0.02452,261.12,0,0,0,0,1,0,0,80.58,-41.08,-79.87,41.51,0,0,0,0
59627,59577,0.009382,0.040412,0.02452,261.12,0,0,0,0,1,0,0,80.58,-41.08,-79.87,41.51,0,0,0,0
59627,59577,0.009382,0.040412,0.02452,261.12,0,0,0,0,1,0,0,80.58,-41.08,-79.87,41.51,0,0,0,0
59646,59577,0.005298,0.031008,0.01149,253.08,0,0,0,0,1,0,0,-77.6,-14.01,77.9,14.58,0,0,0,0
59646,59577,0.005298,0.031008,0.01149,253.08,0,0,0,0,1,0,0,-77.6,-14.01,77.9,14.58,0,0,0,0
59675,59577,0.008722,0.046231,0.01596,225.09,0,0,0,0,1,0,0,-62.64,-32.07,63.05,32.55,0,0,0,0
59579,59589,0.038735,0.111782,0.00436,66.02,0,0,0,0,1,0,0,23.9,-6.95,-23.67,7.19,0,0,0,0
59603,59579,0.033955,0.076455,0.00427,71.79,0,0,0,0,1,0,0,33.99,-2.14,-33.61,2.55,0,0,0,0
59580,59609,0.015493,0.041286,0.00106,35.36,0,0,0,0,1,0,0,-7.61,14.96,7.65,-14.97,0,0,0,0
59580,59648,0.006561,0.020725,0.00055,57.39,0,0,0,0,1,0,0,-2.76,-17.18,2.78,17.18,0,0,0,0
59581,59653,0.044776,0.114514,0.00725,61.41,0,0,0,0,1,0,0,13.94,6,-13.84,-6.47,0,0,0,0
59581,59718,0.056876,0.155038,0.00278,65.45,0,0,0,0,1,0,0,-19.65,-7.7,19.9,8.08,0,0,0,0
59582,59583,0.000212,0.001168,0,0,0,0,0,0,1,0,0,15.63,9.38,-15.63,-9.37,0,0,0,0
59582,59596,0.024099,0.048656,0.00199,63.48,0,0,0,0,1,0,0,-23.56,-9.36,23.71,9.45,0,0,0,0
59582,59620,0.01993,0.062016,0.00132,41.2,0,0,0,0,1,0,0,-6.1,1.65,6.11,-1.76,0,0,0,0
59657,59582,0.019526,0.052182,0.00244,50.94,0,0,0,0,1,0,0,-14,1.51,14.03,-1.66,0,0,0,0
59584,59585,0.000261,0.001083,0,0,0,0,0,0,1,0,0,-5.23,-2.79,5.23,2.79,0,0,0,0
59585,59603,0.030175,0.079756,0.00439,74.09,0,0,0,0,1,0,0,-31.56,11.34,31.88,-10.93,0,0,0,0
59585,59604,0.031118,0.081386,0.00524,70.95,0,0,0,0,1,0,0,26.33,-14.13,-26.06,14.28,0,0,0,0
59587,59586,0.003079,0.094188,0,95.79,0,0,1,0,1,0,0,-38.01,11.62,38.06,-10.17,0,0,0,0
59586,59588,0.000272,0.001007,0,0,0,0,0,0,1,0,0,29.54,4.33,-29.53,-4.32,0,0,0,0
59586,59635,0.005823,0.041234,0.00716,250.36,0,0,0,0,1,0,0,74.28,-8.73,-73.95,10.3,0,0,0,0
59586,59635,0.005823,0.041234,0.00716,250.36,0,0,0,0,1,0,0,74.28,-8.73,-73.95,10.3,0,0,0,0
59659,59586,0.012052,0.068644,0.04107,257.78,0,0,0,0,1,0,0,72.68,-8.31,-72.05,7.77,0,0,0,0
59659,59586,0.012052,0.068644,0.04107,257.78,0,0,0,0,1,0,0,72.68,-8.31,-72.05,7.77,0,0,0,0
59659,59586,0.012052,0.068644,0.04107,257.78,0,0,0,0,1,0,0,72.68,-8.31,-72.05,7.77,0,0,0,0
59587,59661,0.048045,0.08259,0.00315,81.1,0,0,0,0,1,0,0,35.77,-11.67,-35.11,12.49,0,0,0,0
59589,59656,0.0242,0.061135,0.00588,67.33,0,0,0,0,1,0,0,-19.42,2.34,19.52,-2.71,0,0,0,0
60049,59589,0.021199,0.058874,0.00305,71.6,0,0,0,0,1,0,0,-25.09,14.3,25.26,-14.12,0,0,0,0
59590,59620,0.041648,0.109846,0.00382,54.74,0,0,0,0,1,0,0,14.62,-0.78,-14.53,0.61,0,0,0,0
59670,59590,0.030673,0.070551,0.00332,57.87,0,0,0,0,1,0,0,18.79,0.46,-18.69,-0.58,0,0,0,0
59592,59591,0.004899,0.131775,0,82.51,0,0,1.03125,0,1,0,0,-26.03,-1.97,26.07,2.85,0,0,0,0
59591,59593,0.000271,0.001195,0,0,0,0,0,0,1,0,0,-28.15,-3.07,28.16,3.08,0,0,0,0
59591,59594,0.000298,0.001062,0,0,0,0,0,0,1,0,0,2.09,0.22,-2.09,-0.22,0,0,0,0
59592,59651,0.017361,0.042654,0.00448,61.94,0,0,0,0,1,0,0,19.79,0.66,-19.72,-0.99,0,0,0,0
59593,59643,0.003914,0.020231,0.01592,251.76,0,0,0,0,1,0,0,145.92,-23.94,-145.09,26.62,0,0,0,0
59593,59643,0.003914,0.020231,0.01592,251.76,0,0,0,0,1,0,0,145.92,-23.94,-145.09,26.62,0,0,0,0
59596,59595,0.006298,0.131315,0,56.99,0,0,1.05625,0,1,0,0,0.99,-21.25,-0.96,21.88,0,0,0,0
59595,59597,0.000268,0.001027,0,0,0,0,0,0,1,0,0,48.34,31.83,-48.33,-31.79,0,0,0,0
59595,59598,0.000218,0.001154,0,0,0,0,0,0,1,0,0,-47.38,-53.7,47.39,53.76,0,0,0,0
59595,59599,0.000285,0.001178,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59595,59600,0.000238,0.001182,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59641,59596,0.028673,0.070613,0.00424,62.78,0,0,0,0,1,0,0,24.91,-11.75,-24.7,11.8,0,0,0,0
60014,59598,0.002742,0.016531,0.00823,217.22,0,0,0,0,1,0,0,47.53,53.76,-47.39,-53.76,0,0,0,0
59601,59602,0.000279,0.001086,0,0,0,0,0,0,1,0,0,14.03,0.41,-14.03,-0.41,0,0,0,0
59601,59603,0.000285,0.001136,0,0,0,0,0,0,1,0,0,-14.03,-0.41,14.03,0.41,0,0,0,0
59603,59628,0.045355,0.125297,0.00604,84.14,0,0,0,0,1,0,0,-26.64,4.22,26.96,-3.96,0,0,0,0
59603,59628,0.045355,0.125297,0.00604,84.14,0,0,0,0,1,0,0,-26.64,4.22,26.96,-3.96,0,0,0,0
59603,59628,0.045355,0.125297,0.00604,84.14,0,0,0,0,1,0,0,-26.64,4.22,26.96,-3.96,0,0,0,0
59604,59605,0.000224,0.001027,0,0,0,0,0,0,1,0,0,7.74,2.7,-7.74,-2.7,0,0,0,0
59604,59685,0.007446,0.014885,0.01028,64.44,0,0,0,0,1,0,0,18.32,-16.98,-18.28,16,0,0,0,0
59628,59606,0.042031,0.119062,0.00258,56.63,0,0,0,0,1,0,0,8.52,4.79,-8.48,-4.95,0,0,0,0
59607,59608,0.000291,0.001152,0,0,0,0,0,0,1,0,0,6.8,2.27,-6.8,-2.27,0,0,0,0
59607,59612,0.048647,0.133486,0.01421,61.28,0,0,0,0,1,0,0,-17.46,4.72,17.63,-5.68,0,0,0,0
59607,59653,0.015527,0.043668,0.00199,56.36,0,0,0,0,1,0,0,10.66,-6.99,-10.64,6.86,0,0,0,0
59610,59611,0.00023,0.001141,0,0,0,0,0,0,1,0,0,7,1.18,-7,-1.18,0,0,0,0
59610,59612,0.00029,0.001113,0,0,0,0,0,0,1,0,0,-7,-1.18,7,1.18,0,0,0,0
59613,59614,0.000247,0.001155,0,0,0,0,0,0,1,0,0,3.89,1.21,-3.89,-1.21,0,0,0,0
59613,59716,0.044974,0.119487,0.0047,73.84,0,0,0,0,1,0,0,30.59,-3.83,-30.18,4.41,0,0,0,0
59718,59613,0.013944,0.033046,0.00226,74.19,0,0,0,0,1,0,0,33.91,0.74,-33.76,-0.62,0,0,0,0
59613,59745,0.039303,0.086482,0.01275,46.2,0,0,0,0,1,0,0,-0.72,3.24,0.72,-4.57,0,0,0,0
59616,59615,0.000554,0.027113,0,469.43,0,0,1,0,1,0,0,-148.33,5.94,148.45,-0.05,0,0,0,0
59615,59618,0.000288,0.001196,0,0,0,0,0,0,1,0,0,52.92,23.06,-52.91,-23.02,0,0,0,0
60021,59615,0.001081,0.012426,0.32667,1313.96,0,0,0,0,1,0,0,496.92,6.87,-494.32,-10.34,0,0,0,0
60021,59615,0.001081,0.012426,0.32667,1313.96,0,0,0,0,1,0,0,496.92,6.87,-494.32,-10.34,0,0,0,0
59617,59616,0.006106,0.167357,0,94.39,0,0,1,0,1,0,0,-38.69,8.72,38.79,-6.18,0,0,0,0
59616,59674,0.003101,0.017921,0.00913,213.05,0,0,0,0,1,0,0,-41.52,19.46,41.58,-20.01,0,0,0,0
59692,59616,0.004245,0.022,0.00846,234.71,0,0,0,0,1,0,0,-99.91,18.04,100.34,-16.66,0,0,0,0
59677,59617,0.018554,0.037555,0.00263,81.38,0,0,0,0,1,0,0,-34.43,23.76,34.75,-23.4,0,0,0,0
59677,59617,0.018554,0.037555,0.00263,81.38,0,0,0,0,1,0,0,-34.43,23.76,34.75,-23.4,0,0,0,0
59617,59699,0.022575,0.051483,0.00177,73.76,0,0,0,0,1,0,0,-27.07,28.8,27.41,-28.2,0,0,0,0
59619,59620,0.000205,0.001069,0,0,0,0,0,0,1,0,0,-8.42,-1.15,8.42,1.15,0,0,0,0
59661,59621,0.043794,0.124851,0.00325,81.22,0,0,0,0,1,0,0,28.29,-10.62,-27.9,11.42,0,0,0,0
59661,59621,0.043794,0.124851,0.00325,81.22,0,0,0,0,1,0,0,28.29,-10.62,-27.9,11.42,0,0,0,0
59621,59699,0.015964,0.047283,0.00435,79.59,0,0,0,0,1,0,0,21.67,-12.75,-21.57,12.6,0,0,0,0
59621,59699,0.015964,0.047283,0.00435,79.59,0,0,0,0,1,0,0,21.67,-12.75,-21.57,12.6,0,0,0,0
59623,59622,0.000259,0.013283,0,627.97,0,0,1.1,0,1,0,0,-363.23,-336.44,363.95,373.41,0,0,0,0
59622,60021,0.000875,0.011687,0.17054,1515.22,0,0,0,0,1,0,0,-660.23,-151.07,664.32,188.56,0,0,0,0
59624,59623,0.004235,0.145364,0,98.3,0,0,1.1,0,1,0,0,-48.75,-61.55,49.06,71.89,0,0,0,0
59623,59625,0.0002,0.001075,0,0,0,0,0,0,1,0,0,314.18,264.55,-313.86,-262.85,0,0,0,0
59685,59624,0.009557,0.020389,0.00065,72.79,0,0,0,0,1,0,0,35.84,-32.65,-35.63,33.04,0,0,0,0
59624,59690,0.027742,0.040339,0.00814,62.05,0,0,0,0,1,0,0,22.6,12.93,-22.42,-13.51,0,0,0,0
59625,59626,0.008274,0.04034,0.0147,199.22,0,0,0,0,1,0,0,28.59,7.01,-28.52,-8.23,0,0,0,0
59625,59684,0.001814,0.00977,0.00176,224.14,0,0,0,0,1,0,0,-27.09,144.13,27.45,-142.33,0,0,0,0
59646,59626,0.004014,0.020776,0.00765,245.84,0,0,0,0,1,0,0,112.53,21.49,-112.03,-19.73,0,0,0,0
59626,59679,0.004133,0.018764,0.01285,215.73,0,0,0,0,1,0,0,-38.08,53.95,38.25,-54.49,0,0,0,0
59628,59627,0.004096,0.121232,0,108.19,0,0,1,0,1,0,0,-30.35,-4.47,30.39,5.55,0,0,0,0
59628,59627,0.004096,0.121232,0,108.19,0,0,1,0,1,0,0,-30.35,-4.47,30.39,5.55,0,0,0,0
59627,59629,0.000271,0.001057,0,0,0,0,0,0,1,0,0,51.82,22.84,-51.81,-22.81,0,0,0,0
59658,59627,0.005499,0.032948,0.02691,270.57,0,0,0,0,1,0,0,118.88,-28,-118.11,29.76,0,0,0,0
59658,59627,0.005499,0.032948,0.02691,270.57,0,0,0,0,1,0,0,118.88,-28,-118.11,29.76,0,0,0,0
59658,59627,0.005499,0.032948,0.02691,270.57,0,0,0,0,1,0,0,118.88,-28,-118.11,29.76,0,0,0,0
59641,59630,0.008853,0.024778,0.00422,58.13,0,0,0,0,1,0,0,2.87,2.29,-2.87,-2.74,0,0,0,0
59630,59670,0.037901,0.096882,0.00377,49.61,0,0,0,0,1,0,0,-4.84,-1.79,4.85,1.41,0,0,0,0
59631,59634,0.00837,0.232069,0,239.54,0,0,1,0,1,0,0,29.58,-5.6,-29.5,7.69,0,0,0,0
59631,59635,0.000207,0.001093,0,0,0,0,0,0,1,0,0,-57.06,3.13,57.07,-3.09,0,0,0,0
59631,59636,0.00025,0.001106,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59631,59637,0.000248,0.001105,0,0,0,0,0,0,1,0,0,27.48,2.47,-27.48,-2.46,0,0,0,0
59632,59634,-0.005047,-0.139933,0,89.54,0,0,1,0,1,0,0,-29.55,6.43,29.5,-7.69,0,0,0,0
59632,59661,0.014865,0.035719,0.00075,71.91,0,0,0,0,1,0,0,29.55,-6.43,-29.41,6.68,0,0,0,0
59633,59634,0.019916,0.552228,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59635,59674,0.005385,0.042223,0.03114,237.22,0,0,0,0,1,0,0,90.84,-17.51,-90.39,17.94,0,0,0,0
59638,59639,0.000299,0.001075,0,0,0,0,0,0,1,0,0,25.11,1.77,-25.11,-1.76,0,0,0,0
59638,59680,0.013256,0.035373,0.00384,77.13,0,0,0,0,1,0,0,-44.26,11.86,44.53,-11.54,0,0,0,0
59641,59640,0.00599,0.194456,0,77.34,0,0,1,0,1,0,0,-13.56,9.76,13.57,-9.25,0,0,0,0
59640,59642,0.000227,0.001123,0,0,0,0,0,0,1,0,0,32.97,2.49,-32.97,-2.48,0,0,0,0
59640,59643,0.000246,0.001006,0,0,0,0,0,0,1,0,0,-46.55,6.76,46.55,-6.74,0,0,0,0
59641,59651,0.046318,0.109207,0.00343,58,0,0,0,0,1,0,0,-14.22,-0.31,14.31,0.15,0,0,0,0
59659,59643,0.009287,0.057838,0.01459,264.28,0,0,0,0,1,0,0,65.82,-19.88,-65.38,21.07,0,0,0,0
59659,59643,0.009287,0.057838,0.01459,264.28,0,0,0,0,1,0,0,65.82,-19.88,-65.38,21.07,0,0,0,0
59659,59643,0.009287,0.057838,0.01459,264.28,0,0,0,0,1,0,0,65.82,-19.88,-65.38,21.07,0,0,0,0
59643,60014,0.005522,0.02811,0.01027,272.13,0,0,0,0,1,0,0,146.59,-36.57,-145.36,41.77,0,0,0,0
59643,60014,0.005522,0.02811,0.01027,272.13,0,0,0,0,1,0,0,146.59,-36.57,-145.36,41.77,0,0,0,0
59643,60014,0.005522,0.02811,0.01027,272.13,0,0,0,0,1,0,0,146.59,-36.57,-145.36,41.77,0,0,0,0
59644,59645,0.000222,0.001018,0,0,0,0,0,0,1,0,0,34.53,4.9,-34.53,-4.89,0,0,0,0
60015,59644,0.008752,0.019987,0.00148,67.19,0,0,0,0,1,0,0,34.61,-4.45,-34.51,4.53,0,0,0,0
59648,59647,0.005286,0.150582,0,82.58,0,0,1.0875,0,1,0,0,-11.84,-36.91,11.93,39.4,0,0,0,0
59647,59649,0.000254,0.001144,0,0,0,0,0,0,1,0,0,12.67,1.33,-12.67,-1.33,0,0,0,0
59650,59651,0.000215,0.001184,0,0,0,0,0,0,1,0,0,-5.41,-0.84,5.41,0.84,0,0,0,0
59650,59652,0.000297,0.001078,0,0,0,0,0,0,1,0,0,5.41,0.84,-5.41,-0.83,0,0,0,0
59653,59654,0.000235,0.00106,0,0,0,0,0,0,1,0,0,12.68,5.09,-12.68,-5.09,0,0,0,0
59653,59667,0.002767,0.008401,0.00124,64.66,0,0,0,0,1,0,0,3.41,19.95,-3.39,-20.04,0,0,0,0
59973,59653,0.016749,0.042683,0.0038,65.65,0,0,0,0,1,0,0,-8.27,25.36,8.39,-25.44,0,0,0,0
59655,59656,0.00021,0.001164,0,0,0,0,0,0,1,0,0,-6.61,-2.25,6.61,2.25,0,0,0,0
59656,59663,0.010286,0.03092,0.00433,72.44,0,0,0,0,1,0,0,-26.13,0.46,26.2,-0.69,0,0,0,0
59657,59912,0.016241,0.045693,0.00153,50.16,0,0,0,0,1,0,0,-0.3,-1.95,0.3,1.79,0,0,0,0
59657,60015,0.022973,0.048022,0.00226,45.38,0,0,0,0,1,0,0,3.54,-1.46,-3.53,1.24,0,0,0,0
60014,59658,0.00718,0.047249,0.03226,270.22,0,0,0,0,1,0,0,-65.38,-20.25,65.7,19,0,0,0,0
60014,59658,0.00718,0.047249,0.03226,270.22,0,0,0,0,1,0,0,-65.38,-20.25,65.7,19,0,0,0,0
60014,59658,0.00718,0.047249,0.03226,270.22,0,0,0,0,1,0,0,-65.38,-20.25,65.7,19,0,0,0,0
59659,59660,0.000217,0.001077,0,0,0,0,0,0,1,0,0,22.23,0.74,-22.23,-0.73,0,0,0,0
59663,59662,0.006662,0.186254,0,75.39,0,0,1.1,0,1,0,0,-17.01,-24.28,17.08,26.21,0,0,0,0
59662,59664,0.000259,0.001197,0,0,0,0,0,0,1,0,0,56.89,20.44,-56.88,-20.39,0,0,0,0
59662,59666,0.004104,0.031144,0.01421,229.87,0,0,0,0,1,0,0,-73.97,-46.65,74.3,47.79,0,0,0,0
59663,59973,0.012849,0.029521,0.00078,66,0,0,0,0,1,0,0,-9.18,24.98,9.27,-24.85,0,0,0,0
59666,59665,0.000396,0.023762,0,276.87,0,0,1,0,1,0,0,-31.26,-65.98,31.28,67.27,0,0,0,0
59665,59668,0.00025,0.00103,0,0,0,0,0,0,1,0,0,-31.28,-67.27,31.3,67.33,0,0,0,0
59667,59666,0.002546,0.076409,0,102.13,0,0,1,0,1,0,0,-53.48,10.3,53.56,-8.01,0,0,0,0
59717,59666,0.008717,0.0575,0.0172,245.52,0,0,0,0,1,0,0,97.5,-21.96,-96.6,26.2,0,0,0,0
59668,59924,0.000687,0.008685,0.18697,1082.83,0,0,0,0,1,0,0,23.43,-16.18,-23.42,-2.71,0,0,0,0
59669,59670,0.000237,0.001095,0,0,0,0,0,0,1,0,0,-4.18,18.48,4.18,-18.48,0,0,0,0
59669,59671,0.000225,0.001183,0,0,0,0,0,0,1,0,0,4.18,0.69,-4.18,-0.69,0,0,0,0
59672,59673,0.000245,0.001144,0,0,0,0,0,0,1,0,0,-9.91,-4.09,9.91,4.09,0,0,0,0
59696,59673,0.005937,0.015539,0.00193,62.66,0,0,0,0,1,0,0,17.17,10.63,-17.15,-10.78,0,0,0,0
59675,59676,0.000229,0.001132,0,0,0,0,0,0,1,0,0,47.45,14.83,-47.44,-14.8,0,0,0,0
59675,59684,0.003791,0.024673,0.01271,194.22,0,0,0,0,1,0,0,15.19,17.24,-15.17,-18.43,0,0,0,0
59677,59678,0.000236,0.00118,0,0,0,0,0,0,1,0,0,23.94,7.7,-23.94,-7.69,0,0,0,0
59677,59689,0.019455,0.049884,0.00534,58.33,0,0,0,0,1,0,0,18.28,-0.39,-18.22,-0.01,0,0,0,0
59693,59677,0.010459,0.03284,0.00063,72.39,0,0,0,0,1,0,0,29.88,-9.63,-29.78,9.88,0,0,0,0
59679,59682,0.002169,0.06919,0,123.45,0,0,1,0,1,0,0,49.7,-1.68,-49.65,3.34,0,0,0,0
59679,59683,0.000205,0.001092,0,0,0,0,0,0,1,0,0,32.64,19.14,-32.64,-19.12,0,0,0,0
59684,59679,0.001303,0.00801,0.02036,261.97,0,0,0,0,1,0,0,80.44,-7.19,-80.35,5.59,0,0,0,0
59684,59679,0.001303,0.00801,0.02036,261.97,0,0,0,0,1,0,0,80.44,-7.19,-80.35,5.59,0,0,0,0
59684,59679,0.001303,0.00801,0.02036,261.97,0,0,0,0,1,0,0,80.44,-7.19,-80.35,5.59,0,0,0,0
59695,59679,0.00344,0.017943,0.00693,311.17,0,0,0,0,1,0,0,-37.12,1.59,37.17,-2.07,0,0,0,0
59680,59682,0.002377,0.075817,0,98.45,0,0,1,0,1,0,0,-49.6,5.16,49.65,-3.34,0,0,0,0
59680,59687,0.011693,0.022389,0.00105,52.05,0,0,0,0,1,0,0,5.07,6.38,-5.06,-6.47,0,0,0,0
59681,59682,0.025286,0.80659,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59685,59684,0.003926,0.129616,0,99.06,0,0,1,0,1,0,0,-50.52,7.56,50.62,-4.31,0,0,0,0
59684,59686,0.000234,0.001157,0,0,0,0,0,0,1,0,0,49.16,20.73,-49.15,-20.7,0,0,0,0
59684,59695,0.001452,0.010617,0.02436,275.99,0,0,0,0,1,0,0,124.47,-3.48,-124.25,2.57,0,0,0,0
59684,59695,0.001452,0.010617,0.02436,275.99,0,0,0,0,1,0,0,124.47,-3.48,-124.25,2.57,0,0,0,0
59684,59695,0.001452,0.010617,0.02436,275.99,0,0,0,0,1,0,0,124.47,-3.48,-124.25,2.57,0,0,0,0
59698,59684,0.003239,0.013311,0.00737,207.01,0,0,0,0,1,0,0,-18.76,-33.69,18.8,33.12,0,0,0,0
59684,60014,0.004593,0.028672,0.07477,310.09,0,0,0,0,1,0,0,-248.53,47.75,251.4,-37.55,0,0,0,0
59684,60014,0.004593,0.028672,0.07477,310.09,0,0,0,0,1,0,0,-248.53,47.75,251.4,-37.55,0,0,0,0
59684,60014,0.004593,0.028672,0.07477,310.09,0,0,0,0,1,0,0,-248.53,47.75,251.4,-37.55,0,0,0,0
59687,59685,0.017967,0.05025,0.00195,68.35,0,0,0,0,1,0,0,-27.48,-1.16,27.61,1.33,0,0,0,0
59689,59685,0.018248,0.04887,0.00269,57.83,0,0,0,0,1,0,0,-5.33,-8,5.34,7.77,0,0,0,0
59687,59688,0.000296,0.001067,0,0,0,0,0,0,1,0,0,23.87,2.79,-23.87,-2.79,0,0,0,0
59687,59690,0.013153,0.03189,0.00235,55.53,0,0,0,0,1,0,0,8.67,4.85,-8.66,-5.06,0,0,0,0
59690,59691,0.00022,0.001052,0,0,0,0,0,0,1,0,0,31.08,18.56,-31.07,-18.55,0,0,0,0
59693,59692,0.004938,0.162066,0,88.71,0,0,1,0,1,0,0,-29.88,9.63,29.93,-8.1,0,0,0,0
59692,59694,0.000288,0.001089,0,0,0,0,0,0,1,0,0,50.72,16.88,-50.71,-16.85,0,0,0,0
59692,59698,0.002716,0.015525,0.00975,169.95,0,0,0,0,1,0,0,19.26,-26.83,-19.24,26,0,0,0,0
59696,59695,0.004393,0.144333,0,94.86,0,0,1.06875,0,1,0,0,-38.59,-25.05,38.68,28.27,0,0,0,0
59695,59697,0.000258,0.001162,0,0,0,0,0,0,1,0,0,50.72,9.82,-50.71,-9.79,0,0,0,0
59701,59700,0.00263,0.082821,0,68.19,0,0,1.0375,0,1,0,0,-9.59,-3.92,9.59,4.01,0,0,0,0
59700,59702,0.000292,0.001181,0,0,0,0,0,0,1,0,0,42.05,17.48,-42.05,-17.46,0,0,0,0
59700,59735,0.005018,0.027546,0.03264,206.54,0,0,0,0,1,0,0,-25.32,-14.79,25.36,11.69,0,0,0,0
59703,59736,0.003637,0.022193,0.04027,215.26,0,0,0,0,1,0,0,37.48,38.57,-37.37,-42.26,0,0,0,0
59705,59704,0.005293,0.14789,0,43.53,0,0,1.01875,0,1,0,0,0,0,0,0,0,0,0,0
59704,59706,0.000201,0.001188,0,0,0,0,0,0,1,0,0,47.25,13.51,-47.25,-13.48,0,0,0,0
59704,59707,0.000254,0.001018,0,0,0,0,0,0,1,0,0,-47.25,-13.51,47.26,13.53,0,0,0,0
59707,59711,0.013716,0.062773,0.01252,193.23,0,0,0,0,1,0,0,37.77,-4.83,-37.58,4.4,0,0,0,0
59708,59709,0.000289,0.001185,0,0,0,0,0,0,1,0,0,-8.42,-1.96,8.42,1.96,0,0,0,0
59711,59710,0.000286,0.015221,0,413,0,0,1,0,1,0,0,-124.99,-14.12,125.03,16.44,0,0,0,0
59710,59714,0.000251,0.001116,0,0,0,0,0,0,1,0,0,-125.03,-16.44,125.07,16.61,0,0,0,0
59712,59711,0.00372,0.108346,0,59.05,0,0,1,0,1,0,0,-2.23,4.73,2.23,-4.7,0,0,0,0
59711,59713,0.000238,0.001079,0,0,0,0,0,0,1,0,0,47.17,8.22,-47.17,-8.2,0,0,0,0
59711,59725,0.003201,0.018435,0.00657,211.87,0,0,0,0,1,0,0,34.04,1.85,-34,-2.32,0,0,0,0
59711,59744,0.002644,0.015946,0.10488,242.35,0,0,0,0,1,0,0,107.14,8.35,-106.85,-17.4,0,0,0,0
59711,59851,0.00561,0.034724,0.00794,207.8,0,0,0,0,1,0,0,-28.02,-4.01,28.06,3.45,0,0,0,0
59712,60045,0.043518,0.11655,0.00204,59.12,0,0,0,0,1,0,0,-8.97,0.2,9,-0.33,0,0,0,0
59741,59714,0.000378,0.005286,0.11071,1167.97,0,0,0,0,1,0,0,-265.8,-54.92,266.07,47.12,0,0,0,0
59715,59716,0.000294,0.001071,0,0,0,0,0,0,1,0,0,-8.23,-3.16,8.23,3.16,0,0,0,0
59721,59716,0.031437,0.096276,0.00863,60.69,0,0,0,0,1,0,0,13.71,4.42,-13.65,-5.13,0,0,0,0
59716,59724,0.027744,0.090539,0.00301,77.12,0,0,0,0,1,0,0,35.6,-2.43,-35.26,3.23,0,0,0,0
59718,59717,0.00692,0.203699,0,86.2,0,0,1.1,0,1,0,0,-29.42,-18.69,29.51,21.5,0,0,0,0
59717,59719,0.000262,0.001116,0,0,0,0,0,0,1,0,0,14.13,3.59,-14.13,-3.59,0,0,0,0
59718,59723,0.024431,0.072171,0.00321,70.74,0,0,0,0,1,0,0,-24.39,9.87,24.55,-9.74,0,0,0,0
59720,59721,0.000236,0.001197,0,0,0,0,0,0,1,0,0,-6.21,-1.82,6.21,1.82,0,0,0,0
59738,59721,0.042586,0.092779,0.00733,64.13,0,0,0,0,1,0,0,20.09,5.83,-19.92,-6.24,0,0,0,0
59722,60006,0.082643,0.174595,0.00495,52.06,0,0,0,0,1,0,0,-14.18,5.09,14.35,-5.24,0,0,0,0
59725,59726,0.000271,0.001123,0,0,0,0,0,0,1,0,0,35.93,6.48,-35.93,-6.47,0,0,0,0
59725,59742,0.004612,0.023247,0.01248,192.88,0,0,0,0,1,0,0,22.63,-6.1,-22.6,4.93,0,0,0,0
59727,59738,0.034192,0.10665,0.002,53.83,0,0,0,0,1,0,0,4.2,-15.26,-4.12,15.29,0,0,0,0
59745,59727,0.007661,0.022699,0.00078,59.47,0,0,0,0,1,0,0,10.73,-14.63,-10.71,14.62,0,0,0,0
59728,59729,0.000237,0.00106,0,0,0,0,0,0,1,0,0,14.12,6.34,-14.12,-6.34,0,0,0,0
59745,59728,0.030455,0.059024,0.00221,46.08,0,0,0,0,1,0,0,4.42,7.71,-4.4,-7.9,0,0,0,0
59728,59988,0.022845,0.078362,0.00253,58.44,0,0,0,0,1,0,0,-9.73,1.56,9.75,-1.75,0,0,0,0
59730,59733,0.002542,0.076466,0,164.11,0,0,1,0,1,0,0,5.07,-4.24,-5.06,4.27,0,0,0,0
59730,59734,0.000278,0.001179,0,0,0,0,0,0,1,0,0,33.29,19.26,-33.28,-19.24,0,0,0,0
59742,59730,0.002285,0.012638,0.00894,211.16,0,0,0,0,1,0,0,38.39,14.31,-38.35,-15.02,0,0,0,0
59731,59733,0.000971,0.029199,0,64.11,0,0,1,0,1,0,0,-5.06,4.28,5.06,-4.27,0,0,0,0
59988,59731,0.027979,0.059253,0.00211,53.6,0,0,0,0,1,0,0,-5.05,4.09,5.06,-4.28,0,0,0,0
59732,59733,0.016382,0.492754,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59740,59735,0.002101,0.011751,0.00773,217.59,0,0,0,0,1,0,0,-53.74,-29.82,53.82,29.47,0,0,0,0
59742,59735,0.003539,0.017843,0.01693,223.14,0,0,0,0,1,0,0,58.91,23.99,-58.77,-25.03,0,0,0,0
59735,59744,0.001705,0.009211,0.01114,219.91,0,0,0,0,1,0,0,-53.69,-20.92,53.74,20.08,0,0,0,0
59736,59742,0.004678,0.030426,0.03375,186.98,0,0,0,0,1,0,0,1.22,39.19,-1.14,-42.24,0,0,0,0
59738,59737,0.002891,0.115848,0,72.59,0,0,1.0625,0,1,0,0,-15.97,-21.12,15.99,21.97,0,0,0,0
59737,59739,0.000272,0.001048,0,0,0,0,0,0,1,0,0,37.74,7.81,-37.73,-7.8,0,0,0,0
59737,59740,0.00026,0.001083,0,0,0,0,0,0,1,0,0,-53.73,-29.78,53.74,29.82,0,0,0,0
59742,59741,0.000424,0.024697,0,346.85,0,0,1,0,1,0,0,-73.55,-0.98,73.57,2.27,0,0,0,0
59741,59743,0.000269,0.001046,0,0,0,0,0,0,1,0,0,43.47,7.17,-43.47,-7.15,0,0,0,0
59744,59747,0.009647,0.32745,0,226.75,0,0,1,0,1,0,0,15.88,-11.11,-15.85,12.31,0,0,0,0
59744,59748,0.000202,0.001035,0,0,0,0,0,0,1,0,0,37.22,8.43,-37.21,-8.42,0,0,0,0
59745,59747,-0.006566,-0.222871,0,76.75,0,0,1,0,1,0,0,-15.87,11.49,15.85,-12.31,0,0,0,0
59746,59747,0.016954,0.575478,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59750,59749,0.004184,0.120082,0,81.3,0,0,1.03125,0,1,0,0,-19.21,-10.14,19.23,10.7,0,0,0,0
59749,59751,0.00021,0.001006,0,0,0,0,0,0,1,0,0,-94.44,-11.14,94.46,11.23,0,0,0,0
59749,59752,0.000244,0.001197,0,0,0,0,0,0,1,0,0,75.21,0.44,-75.19,-0.37,0,0,0,0
