F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
59751,59754,0.001687,0.01082,0.00737,289.32,0,0,0,0,1,0,0,-113.71,11.8,113.92,-11.19,0,0,0,0
59751,59857,0.004226,0.026965,0.01369,263.16,0,0,0,0,1,0,0,-107.35,12.02,107.83,-10.38,0,0,0,0
59751,59857,0.004226,0.026965,0.01369,263.16,0,0,0,0,1,0,0,-107.35,12.02,107.83,-10.38,0,0,0,0
59751,59857,0.004226,0.026965,0.01369,263.16,0,0,0,0,1,0,0,-107.35,12.02,107.83,-10.38,0,0,0,0
59753,59756,0.000947,0.059344,0,556.12,0,0,1,0,1,0,0,208.39,-8.49,-207.99,33.57,0,0,0,0
59753,59757,0.000215,0.001114,0,0,0,0,0,0,1,0,0,75.21,5.61,-75.19,-5.55,0,0,0,0
59968,59753,0.001495,0.01741,0.43235,1428.94,0,0,0,0,1,0,0,-872.98,113.04,884.34,-25.23,0,0,0,0
59968,59753,0.001495,0.01741,0.43235,1428.94,0,0,0,0,1,0,0,-872.98,113.04,884.34,-25.23,0,0,0,0
59753,60001,0.001702,0.020951,0.28639,1191.84,0,0,0,0,1,0,0,516.7,-56.66,-512.26,81.71,0,0,0,0
59754,59756,-0.000563,-0.035313,0,456.12,0,0,1,0,1,0,0,-208.23,18.65,207.99,-33.57,0,0,0,0
59857,59754,0.003637,0.019496,0.00576,269.56,0,0,0,0,1,0,0,85.09,-11.09,-84.83,11.88,0,0,0,0
59755,59756,0.002304,0.14446,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59758,59857,0.017601,0.091379,0.02529,228.04,0,0,0,0,1,0,0,-88.71,23.79,90.14,-18.98,0,0,0,0
60002,59758,0.012836,0.077436,0.02152,221.72,0,0,0,0,1,0,0,-74.38,29.49,75.16,-27.08,0,0,0,0
59759,59760,0.000289,0.001127,0,0,0,0,0,0,1,0,0,-11.05,-1.17,11.05,1.18,0,0,0,0
59762,59763,0.000254,0.001114,0,0,0,0,0,0,1,0,0,-4.58,-1.23,4.58,1.23,0,0,0,0
59762,59764,0.000224,0.001116,0,0,0,0,0,0,1,0,0,4.58,1.23,-4.58,-1.23,0,0,0,0
59766,59765,0.00044,0.023896,0,525.92,0,0,1,0,1,0,0,-193.71,-14.27,193.86,22.62,0,0,0,0
59766,59765,0.00044,0.023896,0,525.92,0,0,1,0,1,0,0,-193.71,-14.27,193.86,22.62,0,0,0,0
59765,59845,0.001191,0.0135,0.38908,1280.4,0,0,0,0,1,0,0,343.93,-38.89,-342.64,11.19,0,0,0,0
59765,59845,0.001191,0.0135,0.38908,1280.4,0,0,0,0,1,0,0,343.93,-38.89,-342.64,11.19,0,0,0,0
59767,59766,0.003742,0.117304,0,104.1,0,0,1,0,1,0,0,-34.23,-8.21,34.27,9.59,0,0,0,0
59767,59766,0.003742,0.117304,0,104.1,0,0,1,0,1,0,0,-34.23,-8.21,34.27,9.59,0,0,0,0
59766,59768,0.000297,0.001001,0,0,0,0,0,0,1,0,0,318.87,9.36,-318.59,-8.42,0,0,0,0
59812,59767,0.052155,0.1,0.0041,64.3,0,0,0,0,1,0,0,-23.8,-3.72,24.1,3.86,0,0,0,0
59774,59768,0.003061,0.017834,0.00599,226.96,0,0,0,0,1,0,0,-70.6,-25.77,70.77,26.07,0,0,0,0
59786,59768,0.005812,0.039775,0.10379,237.07,0,0,0,0,1,0,0,-76.08,15.73,76.42,-24.66,0,0,0,0
59768,59807,0.004328,0.026985,0.04633,256.69,0,0,0,0,1,0,0,122.09,1.32,-121.49,-2.55,0,0,0,0
59768,59807,0.004328,0.026985,0.04633,256.69,0,0,0,0,1,0,0,122.09,1.32,-121.49,-2.55,0,0,0,0
59769,59772,0.005155,0.161882,0,209.04,0,0,1,0,1,0,0,26.22,-5.3,-26.19,6.39,0,0,0,0
59769,59773,0.000279,0.001019,0,0,0,0,0,0,1,0,0,44.37,31.01,-44.36,-30.98,0,0,0,0
59769,59774,0.000262,0.001187,0,0,0,0,0,0,1,0,0,-70.59,-25.71,70.6,25.77,0,0,0,0
59769,59775,0.0003,0.001065,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59769,59776,0.000265,0.001027,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59770,59772,-0.001442,-0.045281,0,84.04,0,0,1,0,1,0,0,-26.2,6.09,26.19,-6.39,0,0,0,0
59770,59778,0.053031,0.174447,0.00627,68.86,0,0,0,0,1,0,0,26.2,-6.09,-25.84,6.58,0,0,0,0
59771,59772,0.019629,0.616396,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59777,59778,0.000243,0.00109,0,0,0,0,0,0,1,0,0,-2.9,-0.54,2.9,0.54,0,0,0,0
59778,59785,0.025607,0.072892,0.00948,66.18,0,0,0,0,1,0,0,22.94,-7.12,-22.81,6.5,0,0,0,0
59779,59780,0.000206,0.001089,0,0,0,0,0,0,1,0,0,25.87,4.4,-25.87,-4.4,0,0,0,0
59814,59779,0.010273,0.024709,0.00109,62.56,0,0,0,0,1,0,0,17.43,-5.03,-17.4,4.99,0,0,0,0
59781,59820,0.027984,0.06168,0.00252,44.96,0,0,0,0,1,0,0,1.08,-1.77,-1.07,1.5,0,0,0,0
59781,59877,0.020718,0.047449,0.00378,55.32,0,0,0,0,1,0,0,-7.91,0.98,7.93,-1.37,0,0,0,0
59782,59783,0.000249,0.001157,0,0,0,0,0,0,1,0,0,-4.53,-1.18,4.53,1.18,0,0,0,0
59783,59790,0.020459,0.048969,0.00108,57.3,0,0,0,0,1,0,0,-7.41,9.19,7.44,-9.24,0,0,0,0
59785,59784,0.004954,0.166476,0,95.26,0,0,1,0,1,0,0,-47.63,-2.04,47.74,5.58,0,0,0,0
59784,59786,0.000217,0.001129,0,0,0,0,0,0,1,0,0,-47.74,-5.58,47.74,5.61,0,0,0,0
59784,59787,0.000239,0.001135,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59786,59827,0.010727,0.050456,0.04092,211.87,0,0,0,0,1,0,0,28.44,-12.61,-28.35,8.58,0,0,0,0
59844,59786,0.008659,0.058401,0.02217,185.18,0,0,0,0,1,0,0,0.11,6.35,-0.1,-8.73,0,0,0,0
59788,59789,0.000239,0.00113,0,0,0,0,0,0,1,0,0,7.84,2.48,-7.84,-2.48,0,0,0,0
59788,59790,0.000256,0.00112,0,0,0,0,0,0,1,0,0,-7.84,-2.48,7.84,2.48,0,0,0,0
59791,59794,0.000908,0.019414,0,121.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59791,59795,0.000273,0.00109,0,0,0,0,0,0,1,0,0,9.64,1.42,-9.64,-1.42,0,0,0,0
59791,59796,0.000255,0.00111,0,0,0,0,0,0,1,0,0,-9.64,-1.42,9.64,1.42,0,0,0,0
59792,59794,0.011583,0.2477,0,60.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59793,59794,0.011583,0.2477,0,60.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59796,59797,0.033169,0.103537,0.00792,81.89,0,0,0,0,1,0,0,19.95,-5.9,-19.82,5.45,0,0,0,0
59796,59797,0.033169,0.103537,0.00792,81.89,0,0,0,0,1,0,0,19.95,-5.9,-19.82,5.45,0,0,0,0
59796,59797,0.033169,0.103537,0.00792,81.89,0,0,0,0,1,0,0,19.95,-5.9,-19.82,5.45,0,0,0,0
59796,59820,0.06506,0.156498,0.00607,83.93,0,0,0,0,1,0,0,-23.16,5.43,23.5,-5.27,0,0,0,0
59796,59820,0.06506,0.156498,0.00607,83.93,0,0,0,0,1,0,0,-23.16,5.43,23.5,-5.27,0,0,0,0
59796,59820,0.06506,0.156498,0.00607,83.93,0,0,0,0,1,0,0,-23.16,5.43,23.5,-5.27,0,0,0,0
59799,59798,0.006263,0.181974,0,105.31,0,0,1,0,1,0,0,-31.66,0.26,31.71,1.42,0,0,0,0
59799,59798,0.006263,0.181974,0,105.31,0,0,1,0,1,0,0,-31.66,0.26,31.71,1.42,0,0,0,0
59798,59800,0.000297,0.001014,0,0,0,0,0,0,1,0,0,-63.43,-2.85,63.44,2.89,0,0,0,0
59801,59800,0.004798,0.02753,0.02044,190.01,0,0,0,0,1,0,0,1.61,-0.9,-1.61,-1.33,0,0,0,0
59881,59800,0.005387,0.024821,0.05484,226.03,0,0,0,0,1,0,0,9.36,-5.78,-9.36,-0.18,0,0,0,0
59800,59979,0.006004,0.029057,0.02312,191.58,0,0,0,0,1,0,0,-52.47,-1.37,52.62,-0.43,0,0,0,0
59933,59801,0.005376,0.036655,0.02508,198.92,0,0,0,0,1,0,0,37.81,5.27,-37.73,-7.53,0,0,0,0
59803,59802,0.008104,0.155198,0,101.27,0,0,1,0,1,0,0,-25.81,-12.94,25.88,14.21,0,0,0,0
59802,59807,0.000235,0.001076,0,0,0,0,0,0,1,0,0,-25.88,-14.21,25.88,14.21,0,0,0,0
59802,59808,0.000257,0.001199,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
59802,59809,0.000229,0.001162,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
59803,59806,0.0001,0.000647,0,164.87,0,0,1,0,1,0,0,33.55,11.37,-33.55,-11.36,0,0,0,0
59812,59803,0.062875,0.153792,0.00447,80.22,0,0,0,0,1,0,0,7.77,-1.93,-7.73,1.56,0,0,0,0
59804,59806,0.004994,0.101928,0,82.43,0,0,1,0,1,0,0,-33.49,-10.11,33.55,11.36,0,0,0,0
59805,59806,0.004994,0.101928,0,82.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59810,59816,0.065319,0.155023,0.00631,76.67,0,0,0,0,1,0,0,-33.95,12.39,34.75,-11.15,0,0,0,0
59811,59816,0.021276,0.062218,0.00234,79.13,0,0,0,0,1,0,0,40.55,-8.1,-40.21,8.83,0,0,0,0
59928,59811,0.01942,0.054471,0.00216,88.34,0,0,0,0,1,0,0,33.68,-0.34,-33.47,0.67,0,0,0,0
59812,59813,0.000281,0.001159,0,0,0,0,0,0,1,0,0,16.03,5.65,-16.03,-5.65,0,0,0,0
59815,59877,0.018557,0.042039,0.00184,52.59,0,0,0,0,1,0,0,-6.33,-3.53,6.34,3.35,0,0,0,0
59816,59817,0.000296,0.001156,0,0,0,0,0,0,1,0,0,5.46,2.32,-5.46,-2.32,0,0,0,0
59819,59818,0.000473,0.034032,0,396.02,0,0,1.00625,0,1,0,0,-122.36,-38.95,122.43,44.16,0,0,0,0
59818,59821,0.000521,0.023164,0,487.77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59818,59822,0.00045,0.03009,0,487.76,0,0,1.06875,0,1,0,0,-151.38,-82.46,151.52,91.68,0,0,0,0
59818,59823,0.000384,0.023283,0,487.57,0,0,1.06875,0,1,0,0,-187.76,-81.61,187.93,91.68,0,0,0,0
59818,59824,0.000707,0.029147,0,486.25,0,0,1.06875,0,1,0,0,-94.25,-86.75,94.37,91.68,0,0,0,0
59818,59825,0.000356,0.020529,0,485.25,0,0,1.06875,0,1,0,0,-211.75,-80.8,211.94,91.68,0,0,0,0
59818,59826,0.000292,0.0012,0,0,0,0,0,0,1,0,0,522.72,287.45,-521.78,-283.6,0,0,0,0
59818,59828,0.000295,0.001043,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59820,59819,0.006071,0.162953,0,85.43,0,0,1.00625,0,1,0,0,-26.13,-0.47,26.17,1.5,0,0,0,0
59819,59827,0.000277,0.001147,0,0,0,0,0,0,1,0,0,96.19,37.46,-96.16,-37.34,0,0,0,0
59839,59820,0.028712,0.084472,0.00247,64.77,0,0,0,0,1,0,0,18.46,-1.91,-18.37,1.9,0,0,0,0
59820,59877,0.012653,0.028963,0.00074,62.33,0,0,0,0,1,0,0,-15.32,5.4,15.35,-5.41,0,0,0,0
59845,59826,0.000216,0.003059,0.06837,1224.77,0,0,0,0,1,0,0,422.29,-162.56,-421.89,160.81,0,0,0,0
59882,59826,8.2e-05,0.001018,0.01722,1298.5,0,0,0,0,1,0,0,-471.67,-61.18,471.84,61.39,0,0,0,0
59882,59826,8.2e-05,0.001018,0.01722,1298.5,0,0,0,0,1,0,0,-471.67,-61.18,471.84,61.39,0,0,0,0
59844,59827,0.002795,0.015252,0.01049,266.8,0,0,0,0,1,0,0,97.33,-3.86,-97.09,4.04,0,0,0,0
59844,59827,0.002795,0.015252,0.01049,266.8,0,0,0,0,1,0,0,97.33,-3.86,-97.09,4.04,0,0,0,0
59844,59827,0.002795,0.015252,0.01049,266.8,0,0,0,0,1,0,0,97.33,-3.86,-97.09,4.04,0,0,0,0
59827,59881,0.000775,0.005436,0.0043,317.31,0,0,0,0,1,0,0,-24.89,-10.59,24.89,10.16,0,0,0,0
59830,59833,-0.000887,-0.015969,0,96.13,0,0,1.03125,0,1,0,0,-3.2,-0.94,3.2,0.94,0,0,0,0
59830,59834,0.000282,0.001032,0,0,0,0,0,0,1,0,0,4.8,1.42,-4.8,-1.42,0,0,0,0
59830,59835,0.000222,0.00114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
59830,59836,0.000294,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59831,59833,0.014951,0.269263,0,48.07,0,0,1,0,1,0,0,1.6,0.48,-1.6,-0.47,0,0,0,0
59832,59833,0.014951,0.269263,0,48.07,0,0,1,0,1,0,0,1.6,0.48,-1.6,-0.47,0,0,0,0
59834,60025,0.044703,0.119788,0.0087,46.18,0,0,0,0,1,0,0,-3.38,5.88,3.4,-6.75,0,0,0,0
59838,59837,0.000312,0.019239,0,560.33,0,0,1.00625,0,1,0,0,-178.76,3.01,178.86,2.67,0,0,0,0
59838,59837,0.000312,0.019239,0,560.33,0,0,1.00625,0,1,0,0,-178.76,3.01,178.86,2.67,0,0,0,0
59838,59837,0.000312,0.019239,0,560.33,0,0,1.00625,0,1,0,0,-178.76,3.01,178.86,2.67,0,0,0,0
59837,59840,0.000423,0.023637,0,448.83,0,0,1,0,1,0,0,-230.19,-27.66,230.4,39.38,0,0,0,0
59837,59841,0.000428,0.023598,0,447.06,0,0,1,0,1,0,0,-230.19,-27.68,230.4,39.38,0,0,0,0
59837,59842,0.000549,0.028019,0,447.06,0,0,1,0,1,0,0,-230.13,-25.52,230.4,39.38,0,0,0,0
59837,59843,0.000241,0.015829,0,446.82,0,0,1,0,1,0,0,-230.28,-31.49,230.4,39.38,0,0,0,0
59837,59845,0.00021,0.001036,0,0,0,0,0,0,1,0,0,384.22,-320.46,-383.73,322.85,0,0,0,0
59837,59846,0.000201,0.001062,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59839,59838,0.003836,0.119499,0,95.46,0,0,1.00625,0,1,0,0,-38.63,0.15,38.69,1.48,0,0,0,0
59838,59844,0.000287,0.001079,0,0,0,0,0,0,1,0,0,497.61,-10.52,-496.96,12.96,0,0,0,0
59844,59881,0.004639,0.017854,0.0133,276.66,0,0,0,0,1,0,0,73.71,-11.79,-73.47,11.24,0,0,0,0
59845,59882,0.00026,0.003106,0.06578,1887.06,0,0,0,0,1,0,0,567.21,-143.56,-566.4,146.12,0,0,0,0
59845,59934,0.00099,0.012752,0.30489,1180.83,0,0,0,0,1,0,0,79.51,-39.11,-79.45,6.65,0,0,0,0
59848,59847,0.004232,0.118668,0,53.37,0,0,1,0,1,0,0,-1.14,4.05,1.14,-4.03,0,0,0,0
59847,59849,0.002084,0.068612,0,94.77,0,0,1.00625,0,1,0,0,-49.44,-23.21,49.5,25.2,0,0,0,0
59847,59850,0.00029,0.001115,0,0,0,0,0,0,1,0,0,0.33,0.1,-0.33,-0.1,0,0,0,0
59847,59851,0.000256,0.001073,0,0,0,0,0,0,1,0,0,47.97,27.14,-47.96,-27.11,0,0,0,0
59848,60045,0.009358,0.017502,0.00047,42.42,0,0,0,0,1,0,0,1.14,-4.05,-1.14,4,0,0,0,0
59853,59852,0.004317,0.103271,0,89,0,0,1,0,1,0,0,-32.26,10.54,32.31,-9.41,0,0,0,0
59852,59856,-0.000207,-0.004923,0,314.5,0,0,1,0,1,0,0,-8.09,-10.06,8.09,10.05,0,0,0,0
59852,59857,0.0003,0.001173,0,0,0,0,0,0,1,0,0,-24.22,19.47,24.22,-19.46,0,0,0,0
59852,59858,0.000297,0.001032,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59852,59859,0.000205,0.001072,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
59854,59856,0.003674,0.087395,0,157.25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59855,59856,0.003674,0.087395,0,157.25,0,0,1,0,1,0,0,8.1,10.19,-8.09,-10.05,0,0,0,0
59860,59861,0.009675,0.247976,0,79.57,0,0,1.03125,0,1,0,0,-31.89,-13.37,32,16.29,0,0,0,0
59860,59862,0.000209,0.001006,0,0,0,0,0,0,1,0,0,31.89,13.37,-31.88,-13.36,0,0,0,0
59860,59863,0.00025,0.001195,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
59945,59862,0.003356,0.015104,0.01465,332.02,0,0,0,0,1,0,0,163.11,-3.06,-162.29,5.16,0,0,0,0
59865,59864,0.000716,0.036883,0,359.76,0,0,1,0,1,0,0,-87.97,9.43,88.03,-6.81,0,0,0,0
59864,59869,0.000426,0.026383,0,455.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59864,59870,0.00036,0.021608,0,455.33,0,0,1.0625,0,1,0,0,-237.26,-96.11,237.5,110.67,0,0,0,0
59864,59871,0.000372,0.023852,0,454.41,0,0,1.0625,0,1,0,0,-25.52,-107.67,25.57,110.68,0,0,0,0
59864,59982,0.001539,0.019064,0.69982,1333.91,0,0,0,0,1,0,0,-466.05,31.11,469.16,-69.2,0,0,0,0
59864,59982,0.001539,0.019064,0.69982,1333.91,0,0,0,0,1,0,0,-466.05,31.11,469.16,-69.2,0,0,0,0
59864,59994,7.5e-05,0.000939,0.01572,1720.58,0,0,0,0,1,0,0,248.4,142.46,-248.34,-143.48,0,0,0,0
59865,59868,0.009889,0.314861,0,213.65,0,0,1,0,1,0,0,32.92,-0.88,-32.82,3.97,0,0,0,0
59865,59872,0.000251,0.001186,0,0,0,0,0,0,1,0,0,55.06,-8.56,-55.05,8.59,0,0,0,0
59866,59868,-0.005242,-0.166903,0,88.65,0,0,1,0,1,0,0,-32.87,2.33,32.82,-3.97,0,0,0,0
59867,59868,0.021589,0.687402,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59872,59884,0.007357,0.047229,0.01563,193.94,0,0,0,0,1,0,0,6.31,-11.33,-6.3,9.66,0,0,0,0
59872,59991,0.001446,0.007504,0.00229,201.83,0,0,0,0,1,0,0,7.1,-3.73,-7.1,3.48,0,0,0,0
59873,59874,0.00025,0.001109,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59874,59955,0.00724,0.017428,0.00437,61.57,0,0,0,0,1,0,0,17.68,-2.27,-17.66,1.85,0,0,0,0
59976,59874,0.009356,0.023698,0.00506,57.4,0,0,0,0,1,0,0,-10.88,19.46,10.92,-19.9,0,0,0,0
59876,59875,0.000304,0.017999,0,521.11,0,0,1,0,1,0,0,-174.28,-14.82,174.36,19.86,0,0,0,0
59876,59875,0.000304,0.017999,0,521.11,0,0,1,0,1,0,0,-174.28,-14.82,174.36,19.86,0,0,0,0
59875,59878,0.000316,0.020369,0,456.1,0,0,1.05,0,1,0,0,-238.11,-69.66,238.3,82.22,0,0,0,0
59875,59879,0.000386,0.025003,0,455.68,0,0,1.05625,0,1,0,0,-238.06,-66.72,238.3,82.22,0,0,0,0
59875,59880,0.000461,0.027577,0,455.41,0,0,1.05625,0,1,0,0,-238.02,-65.19,238.3,82.22,0,0,0,0
59875,59882,0.000254,0.001169,0,0,0,0,0,0,1,0,0,365.45,161.85,-365.08,-160.16,0,0,0,0
59877,59876,0.004065,0.140625,0,90.23,0,0,1,0,1,0,0,-29.61,3.43,29.65,-2.29,0,0,0,0
59876,59881,0.000229,0.001193,0,0,0,0,0,0,1,0,0,318.91,31.93,-318.7,-30.81,0,0,0,0
59884,59883,0.000506,0.026034,0,365.24,0,0,1.0125,0,1,0,0,-85.16,-20.79,85.2,22.63,0,0,0,0
59883,59885,0.000636,0.038388,0,301.18,0,0,0.9875,0,1,0,0,-41.38,-13.58,41.39,14.23,0,0,0,0
59883,59886,0.000679,0.044615,0,300.88,0,0,0.9875,0,1,0,0,-30.74,-13.78,30.75,14.23,0,0,0,0
59883,59887,0.000265,0.001098,0,0,0,0,0,0,1,0,0,-13.07,4.72,13.07,-4.72,0,0,0,0
59884,59919,0.005722,0.025986,0.0089,237.73,0,0,0,0,1,0,0,66.96,2.5,-66.73,-2.44,0,0,0,0
59887,59951,0.001058,0.015346,0.53861,1186.76,0,0,0,0,1,0,0,297.87,-37.43,-297.01,-9.13,0,0,0,0
59887,59994,0.000306,0.003882,0.07754,1190.78,0,0,0,0,1,0,0,-310.94,42.15,311.21,-47.15,0,0,0,0
59888,59892,0.000415,0.023555,0,449.33,0,0,1,0,1,0,0,-20.7,17.12,20.7,-16.96,0,0,0,0
59888,59893,0.000315,0.016051,0,437.37,0,0,1.03125,0,1,0,0,-225.91,-105.27,226.1,115.08,0,0,0,0
59888,59894,0.00036,0.023543,0,436.64,0,0,1.0375,0,1,0,0,-225.88,-100.73,226.1,115.08,0,0,0,0
59888,59895,0.000395,0.024998,0,436.04,0,0,1.0375,0,1,0,0,-225.86,-99.89,226.1,115.08,0,0,0,0
59888,59896,0.000206,0.001138,0,0,0,0,0,0,1,0,0,698.35,288.76,-697.26,-282.74,0,0,0,0
59888,59897,0.000291,0.001021,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59890,59889,0.006325,0.142119,0,97.68,0,0,1.01875,0,1,0,0,-43.15,-2.25,43.26,4.75,0,0,0,0
59889,59892,-0.000149,-0.008478,0,299.33,0,0,1,0,1,0,0,20.7,-17.02,-20.7,16.96,0,0,0,0
59889,59898,0.000278,0.001196,0,0,0,0,0,0,1,0,0,-63.96,12.27,63.97,-12.22,0,0,0,0
59891,59892,0.001416,0.080336,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59896,59940,0.000334,0.004408,0.19341,1902.64,0,0,0,0,1,0,0,751.36,-160.1,-749.53,163.49,0,0,0,0
59896,60021,0.001761,0.024908,0.51732,1360.9,0,0,0,0,1,0,0,542.69,53.81,-537.74,-38,0,0,0,0
59896,60021,0.001761,0.024908,0.51732,1360.9,0,0,0,0,1,0,0,542.69,53.81,-537.74,-38,0,0,0,0
59936,59898,0.007304,0.062935,0.01902,409.18,0,0,0,0,1,0,0,-117.1,39.47,118.11,-32.78,0,0,0,0
59899,59900,0.026648,0.524741,0,23.95,0,0,1.0125,0,1,0,0,-1.87,-0.93,1.87,0.95,0,0,0,0
59899,59901,0.025348,0.513813,0,23.75,0,0,1.0125,0,1,0,0,-1.87,-0.93,1.87,0.95,0,0,0,0
59899,59902,0.014909,0.394869,0,23.67,0,0,1.0125,0,1,0,0,-1.87,-0.93,1.87,0.95,0,0,0,0
59899,59903,0.000237,0.001144,0,0,0,0,0,0,1,0,0,5.6,2.79,-5.6,-2.79,0,0,0,0
59899,59904,0.000215,0.001189,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59905,59906,0.017123,0.386817,0,32.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59905,59907,0.000234,0.001081,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59908,59909,0.015789,0.263138,0,35.82,0,0,1,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
59908,59910,0.013772,0.280819,0,35.81,0,0,1,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
59908,59911,0.023394,0.467418,0,35.7,0,0,1,0,1,0,0,-3.6,-1.61,3.6,1.68,0,0,0,0
59908,59912,0.000291,0.001197,0,0,0,0,0,0,1,0,0,7.2,3.26,-7.2,-3.26,0,0,0,0
59908,59913,0.000266,0.001133,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
60015,59912,0.009085,0.028746,0.00132,48.84,0,0,0,0,1,0,0,-6.89,-1.59,6.9,1.47,0,0,0,0
59914,59915,0.000261,0.001129,0,0,0,0,0,0,1,0,0,5.2,2,-5.2,-2,0,0,0,0
59917,59916,0.006255,0.168282,0,57.7,0,0,0.99375,0,1,0,0,-1.05,4.83,1.05,-4.79,0,0,0,0
59916,59919,0.000201,0.001123,0,0,0,0,0,0,1,0,0,-1.05,4.79,1.05,-4.79,0,0,0,0
59917,59918,0.00619,0.16967,0,71.26,0,0,1.0125,0,1,0,0,-18.68,1.3,18.7,-0.74,0,0,0,0
59920,59923,0.000303,0.019257,0,486.61,0,0,1,0,1,0,0,57.54,-13.05,-57.52,13.72,0,0,0,0
59920,59924,0.000222,0.001149,0,0,0,0,0,0,1,0,0,-57.54,13.05,57.54,-13.01,0,0,0,0
59920,59925,0.000253,0.001091,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59921,59923,8.2e-05,0.005225,0,336.61,0,0,1,0,1,0,0,-57.52,13.9,57.52,-13.72,0,0,0,0
59922,59923,0.002159,0.136998,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59927,59926,0.000525,0.031662,0,342.07,0,0,1.01875,0,1,0,0,-92.9,-48.45,92.96,51.72,0,0,0,0
59926,59931,0.000478,0.029275,0,387.42,0,0,1.04,0,1,0,0,-171.86,-18.13,172,26.77,0,0,0,0
59926,59932,0.000461,0.03012,0,387.12,0,0,1.02,0,1,0,0,-171.87,-18.21,172,26.77,0,0,0,0
59926,59934,0.000289,0.00107,0,0,0,0,0,0,1,0,0,250.77,-15.39,-250.6,16,0,0,0,0
59927,59930,0.005466,0.176668,0,116.38,0,0,1,0,1,0,0,33.75,1.91,-33.69,-0.08,0,0,0,0
59927,59933,0.000299,0.00101,0,0,0,0,0,0,1,0,0,59.16,46.54,-59.14,-46.49,0,0,0,0
59928,59930,0.001244,0.040198,0,91.38,0,0,1,0,1,0,0,-33.68,0.34,33.69,0.08,0,0,0,0
59929,59930,0.03904,1.261923,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59933,59979,0.00533,0.01908,0.0063,166.45,0,0,0,0,1,0,0,-4.79,7.41,4.79,-8.09,0,0,0,0
59934,59982,0.000246,0.003034,0.04723,1270.41,0,0,0,0,1,0,0,259.86,-21.09,-259.7,17.81,0,0,0,0
59934,59982,0.000246,0.003034,0.04723,1270.41,0,0,0,0,1,0,0,259.86,-21.09,-259.7,17.81,0,0,0,0
59936,59935,0.000304,0.01747,0,597.8,0,0,1.0125,0,1,0,0,-173.08,-22.46,173.17,27.4,0,0,0,0
59936,59935,0.000304,0.01747,0,597.8,0,0,1.0125,0,1,0,0,-173.08,-22.46,173.17,27.4,0,0,0,0
59936,59935,0.000304,0.01747,0,597.8,0,0,1.0125,0,1,0,0,-173.08,-22.46,173.17,27.4,0,0,0,0
59935,59937,0.000241,0.013716,0,749.36,0,0,1.03125,0,1,0,0,-269.85,-191.38,270.11,206.08,0,0,0,0
59935,59938,0.000272,0.017442,0,749.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59935,59939,0.000353,0.022286,0,749.36,0,0,1.0375,0,1,0,0,-233.35,-186.37,233.66,206.08,0,0,0,0
59935,59940,0.000215,0.001055,0,0,0,0,0,0,1,0,0,-16.31,295.54,16.48,-294.69,0,0,0,0
59935,59941,0.000251,0.00106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
59935,59942,0.000251,0.001007,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
59935,59943,0.000277,0.001196,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
60021,59940,0.001153,0.014107,0.52199,1888.28,0,0,0,0,1,0,0,-727.04,-112.69,733.05,131.21,0,0,0,0
59944,59947,0.000666,0.044015,0,527.08,0,0,1,0,1,0,0,215.18,16.94,-214.9,1.76,0,0,0,0
59944,59948,0.000224,0.013991,0,814.84,0,0,1,0,1,0,0,-147,-21.51,147.04,24.33,0,0,0,0
59944,59949,0.000295,0.019907,0,814.84,0,0,1,0,1,0,0,-101.92,-22.35,101.94,24.33,0,0,0,0
59944,59950,0.000244,0.015738,0,814.84,0,0,1,0,1,0,0,-112.54,-22.44,112.57,24.33,0,0,0,0
59944,59951,0.000293,0.001152,0,0,0,0,0,0,1,0,0,146.27,49.36,-146.21,-49.11,0,0,0,0
59944,59952,0.000271,0.001194,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
59945,59947,-0.000412,-0.02726,0,477.08,0,0,1,0,1,0,0,-215.07,-9.82,214.9,-1.76,0,0,0,0
59946,59947,0.001364,0.090194,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60039,59951,0.00095,0.012226,0.22967,1313.38,0,0,0,0,1,0,0,-392.31,-4.84,393.66,-2.88,0,0,0,0
60039,59951,0.00095,0.012226,0.22967,1313.38,0,0,0,0,1,0,0,-392.31,-4.84,393.66,-2.88,0,0,0,0
59953,59954,0.026081,0.580638,0,24.66,0,0,1.00625,0,1,0,0,-2,-0.83,2,0.85,0,0,0,0
59953,59955,0.00024,0.001168,0,0,0,0,0,0,1,0,0,2,0.83,-2,-0.83,0,0,0,0
59953,59956,0.000236,0.001066,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59953,59957,0.000239,0.001139,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
59955,59964,0.01191,0.029495,0.00067,57.6,0,0,0,0,1,0,0,11.73,3.98,-11.71,-4.01,0,0,0,0
59958,59959,0.009935,0.210598,0,43.1,0,0,1.00625,0,1,0,0,-2.5,0.32,2.5,-0.3,0,0,0,0
59958,59960,0.015163,0.362009,0,29.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59958,59961,0.000287,0.00107,0,0,0,0,0,0,1,0,0,2.5,-0.32,-2.5,0.32,0,0,0,0
59962,59963,0.023786,0.405985,0,24.47,0,0,1.0375,0,1,0,0,-2,-0.91,2,0.93,0,0,0,0
59962,59964,0.000217,0.00111,0,0,0,0,0,0,1,0,0,2,0.91,-2,-0.91,0,0,0,0
59966,59965,0.000409,0.023755,0,439.66,0,0,1.075,0,1,0,0,-128.93,-218.64,129.22,235.39,0,0,0,0
59965,59967,0.000523,0.035062,0,347.56,0,0,1,0,1,0,0,-106.13,-44.93,106.2,49.49,0,0,0,0
59965,59968,0.00022,0.001169,0,0,0,0,0,0,1,0,0,-23.09,-190.46,23.17,190.88,0,0,0,0
59969,59970,0.046549,1.12609,0,15.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59969,59971,0.000266,0.001082,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59969,59972,0.00028,0.001069,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59974,59975,0.016383,0.427814,0,31.25,0,0,1.0125,0,1,0,0,-2.8,0.34,2.8,-0.31,0,0,0,0
59974,59976,0.000201,0.001118,0,0,0,0,0,0,1,0,0,2.8,-0.34,-2.8,0.34,0,0,0,0
59974,59977,0.000227,0.001141,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
59979,59978,0.000509,0.031234,0,279.06,0,0,1,0,1,0,0,-66.39,11.35,66.41,-10.06,0,0,0,0
59978,59980,0.000347,0.017494,0,889.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
59978,59981,0.000269,0.016008,0,889.2,0,0,1,0,1,0,0,-287.2,96.92,287.43,-83.45,0,0,0,0
59978,59982,0.000212,0.00114,0,0,0,0,0,0,1,0,0,220.79,-86.86,-220.68,87.45,0,0,0,0
59978,59983,0.000215,0.001197,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
59984,59985,0.053074,1.098983,0,13.88,0,0,0.9875,0,1,0,0,-1.17,-0.58,1.17,0.6,0,0,0,0
59984,59986,0.015709,0.345615,0,28.41,0,0,0.98125,0,1,0,0,-2.35,-1.17,2.35,1.2,0,0,0,0
59984,59987,0.06016,0.95134,0,13.85,0,0,0.9875,0,1,0,0,-1.17,-0.58,1.17,0.6,0,0,0,0
59984,59988,0.00024,0.001068,0,0,0,0,0,0,1,0,0,4.7,2.34,-4.7,-2.34,0,0,0,0
59984,59989,0.00022,0.00104,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
59991,59990,0.000503,0.026077,0,502.57,0,0,1.00625,0,1,0,0,-139.77,-0.76,139.86,5.43,0,0,0,0
59991,59990,0.000503,0.026077,0,502.57,0,0,1.00625,0,1,0,0,-139.77,-0.76,139.86,5.43,0,0,0,0
59990,59992,0.00022,0.014651,0,1061.19,0,0,1,0,1,0,0,-232.56,85.3,232.68,-77.06,0,0,0,0
59990,59993,0.000293,0.015079,0,1061.19,0,0,1,0,1,0,0,-447.98,106.34,448.55,-77.06,0,0,0,0
59990,59994,0.000267,0.001161,0,0,0,0,0,0,1,0,0,400.82,-202.5,-400.33,204.65,0,0,0,0
59996,59995,0.000444,0.020402,0,767.21,0,0,1.04375,0,1,0,0,-335.34,-128.24,335.92,154.97,0,0,0,0
59995,59998,0.00053,0.031533,0,337.7,0,0,1.025,0,1,0,0,-93.94,-44.42,94,47.85,0,0,0,0
59995,59999,0.000707,0.035486,0,335.98,0,0,1.025,0,1,0,0,-93.92,-44.01,94,47.85,0,0,0,0
59995,60000,0.000961,0.055023,0,335.66,0,0,1.0375,0,1,0,0,-93.9,-41.85,94,47.85,0,0,0,0
59995,60001,0.000205,0.001198,0,0,0,0,0,0,1,0,0,227.84,118.85,-227.71,-118.09,0,0,0,0
59997,59996,0.00295,0.096284,0,93.43,0,0,1.03125,0,1,0,0,-38.09,-21.89,38.15,23.7,0,0,0,0
59996,60002,0.000238,0.00107,0,0,0,0,0,0,1,0,0,297.19,104.55,-296.97,-103.55,0,0,0,0
60003,60004,0.014824,0.447411,0,21.15,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60003,60005,0.000229,0.001053,0,0,0,0,0,0,1,0,0,0,5.98,0,-5.98,0,0,0,0
60007,60008,0.017337,0.40394,0,38.82,0,0,1,0,1,0,0,-4,0.06,4,0,0,0,0,0
60007,60009,0.000267,0.001101,0,0,0,0,0,0,1,0,0,4,-0.06,-4,0.06,0,0,0,0
60007,60010,0.000233,0.001111,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
60007,60011,0.000252,0.001126,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
60007,60012,0.000291,0.001081,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
60014,60013,0.000618,0.031842,0,486.92,0,0,1,0,1,0,0,-166.23,11.47,166.39,-2.88,0,0,0,0
60013,60018,0.001061,0.064481,0,230.07,0,0,1.00625,0,1,0,0,-19.5,-9.63,19.5,9.93,0,0,0,0
60013,60020,0.000931,0.049652,0,198.23,0,0,1,0,1,0,0,-2.6,-1.32,2.6,1.32,0,0,0,0
60013,60021,0.000279,0.001079,0,0,0,0,0,0,1,0,0,-144.3,13.83,144.36,-13.61,0,0,0,0
60013,60022,0.000205,0.001076,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
60014,60017,0.004935,0.156852,0,158.47,0,0,1,0,1,0,0,24.2,-4.26,-24.17,5.18,0,0,0,0
60014,60019,0.00481,0.129856,0,66.63,0,0,0.98125,0,1,0,0,-27.46,-12.88,27.5,14,0,0,0,0
60015,60017,-0.001991,-0.063289,0,83.47,0,0,1,0,1,0,0,-24.18,4.81,24.17,-5.18,0,0,0,0
60016,60017,0.017504,0.556387,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60023,60024,0.016945,0.398476,0,34.35,0,0,0.9875,0,1,0,0,-3.4,-0.68,3.4,0.72,0,0,0,0
60023,60025,0.000238,0.001139,0,0,0,0,0,0,1,0,0,3.4,-6.75,-3.4,6.75,0,0,0,0
60023,60026,0.000297,0.001089,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
60028,60027,0.000294,0.02007,0,538.93,0,0,1.00625,0,1,0,0,-149.65,2.26,149.71,1.85,0,0,0,0
60028,60027,0.000294,0.02007,0,538.93,0,0,1.00625,0,1,0,0,-149.65,2.26,149.71,1.85,0,0,0,0
60028,60027,0.000294,0.02007,0,538.93,0,0,1.00625,0,1,0,0,-149.65,2.26,149.71,1.85,0,0,0,0
60027,60030,0.000393,0.019543,0,532.05,0,0,1.04375,0,1,0,0,-102.36,-182.22,102.53,190.72,0,0,0,0
60027,60031,0.0006,0.024976,0,532.05,0,0,1.05625,0,1,0,0,-295.93,-161.74,296.62,190.72,0,0,0,0
60027,60032,0.000364,0.022138,0,532.05,0,0,1.05,0,1,0,0,-49.69,-182.72,49.82,190.72,0,0,0,0
60027,60033,0.000398,0.023175,0,532.05,0,0,1.05,0,1,0,0,-168.78,-176.76,169.02,190.72,0,0,0,0
60027,60034,0.000289,0.014138,0,532.05,0,0,1.0375,0,1,0,0,-339.72,-170.61,340.13,190.72,0,0,0,0
60027,60035,0.000432,0.02086,0,532.05,0,0,1.05,0,1,0,0,-408.44,-150.86,409.27,190.72,0,0,0,0
60027,60039,0.000274,0.001108,0,0,0,0,0,0,1,0,0,915.79,104.98,-913.66,-96.36,0,0,0,0
60027,60041,0.000266,0.001146,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
60029,60028,0.004094,0.134688,0,115.81,0,0,1.0125,0,1,0,0,-47.94,-2.62,48.03,5.46,0,0,0,0
60029,60028,0.004094,0.134688,0,115.81,0,0,1.0125,0,1,0,0,-47.94,-2.62,48.03,5.46,0,0,0,0
60029,60028,0.004094,0.134688,0,115.81,0,0,1.0125,0,1,0,0,-47.94,-2.62,48.03,5.46,0,0,0,0
60028,60037,0.05895,1.316233,0,12.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60028,60038,0.045544,1.420814,0,6.7,0,0,1.03,0,1,0,0,-2.88,0.73,2.88,-0.61,0,0,0,0
60028,60040,0.000204,0.001087,0,0,0,0,0,0,1,0,0,307.73,-23.89,-307.56,24.83,0,0,0,0
60029,60036,0.015924,0.402522,0,29.63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60042,60043,0.017604,0.430724,0,35.5,0,0,1.025,0,1,0,0,-1.8,-0.82,1.8,0.84,0,0,0,0
60042,60044,0.013889,0.344833,0,21.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60042,60045,0.000205,0.001087,0,0,0,0,0,0,1,0,0,1.8,0.82,-1.8,-0.82,0,0,0,0
60046,60047,0.014897,0.346023,0,35.27,0,0,0.9875,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
60046,60048,0.029494,0.681823,0,20.91,0,0,0.99375,0,1,0,0,-1.8,-0.81,1.8,0.84,0,0,0,0
60046,60049,0.000205,0.001007,0,0,0,0,0,0,1,0,0,3.6,1.64,-3.6,-1.64,0,0,0,0
60050,60053,0.0001,-0.001642,0,121.32,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
60050,60054,0.008467,0.151058,0,58.86,0,0,1,0,1,0,0,-16.48,0.38,16.5,0,0,0,0,0
60050,60055,0.000214,0.001068,0,0,0,0,0,0,1,0,0,16.48,36.42,-16.48,-36.41,0,0,0,0
60050,60056,0.000223,0.00109,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
60051,60053,0.006574,0.120986,0,60.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
60052,60053,0.006574,0.120986,0,60.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61001,61002,0.000271,0.001125,0,0,0,0,0,0,1,0,0,12.12,4.04,-12.12,-4.04,0,0,0,0
61023,61001,0.007554,0.038033,0.00776,158.58,0,0,0,0,1,0,0,24.03,-11.75,-23.98,11.19,0,0,0,0
62000,61001,0.007762,0.028674,0.00492,146.46,0,0,0,0,1,0,0,-11.83,14.81,11.86,-15.23,0,0,0,0
61003,61004,0.000295,0.001147,0,0,0,0,0,0,1,0,0,-6.36,-3.88,6.36,3.88,0,0,0,0
61004,61962,0.002354,0.007986,0.00354,173.55,0,0,0,0,1,0,0,46.48,-6.01,-46.43,5.79,0,0,0,0
61004,62002,0.009127,0.031693,0.00874,185.19,0,0,0,0,1,0,0,65.01,-17.77,-64.62,18.17,0,0,0,0
61005,61018,0.00205,0.009153,0.00128,172.15,0,0,0,0,1,0,0,-45.08,1.95,45.12,-1.91,0,0,0,0
61005,61029,0.00486,0.016886,0.00425,134.88,0,0,0,0,1,0,0,-8.27,1.68,8.27,-2.12,0,0,0,0
61005,61035,0.005561,0.019377,0.01446,171.08,0,0,0,0,1,0,0,43.44,-5.12,-43.35,3.91,0,0,0,0
61006,61009,0.000306,0.008749,0,154.27,0,0,1,0,1,0,0,10.73,1.72,-10.73,-1.71,0,0,0,0
61006,61010,0.000221,0.001131,0,0,0,0,0,0,1,0,0,-10.73,-1.72,10.73,1.72,0,0,0,0
61007,61009,0.003933,0.112375,0,77.14,0,0,1,0,1,0,0,-10.73,-1.59,10.73,1.71,0,0,0,0
61008,61009,0.003933,0.112375,0,77.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61037,61010,0.003751,0.015852,0.00393,173.21,0,0,0,0,1,0,0,-53.58,-4,53.68,4.01,0,0,0,0
61051,61010,0.004733,0.019094,0.01096,182.6,0,0,0,0,1,0,0,65.26,-3.03,-65.08,2.61,0,0,0,0
61010,61819,0.004488,0.025488,0.00558,127.81,0,0,0,0,1,0,0,0.66,-8.34,-0.66,7.75,0,0,0,0
61012,61011,0.001573,0.081385,0,189.75,0,0,1.025,0,1,0,0,-77.75,-19.35,77.85,24.38,0,0,0,0
61011,61013,0.000246,0.001093,0,0,0,0,0,0,1,0,0,37.81,3.96,-37.81,-3.95,0,0,0,0
61011,61014,0.000273,0.001124,0,0,0,0,0,0,1,0,0,-115.66,-28.34,115.7,28.49,0,0,0,0
61016,61012,0.003278,0.013625,0.00218,187.04,0,0,0,0,1,0,0,-77.56,-18.78,77.75,19.35,0,0,0,0
61014,61022,0.001015,0.008973,0.06457,651.27,0,0,0,0,1,0,0,-170.16,-25.52,170.43,20.98,0,0,0,0
62008,61014,0.00125,0.011118,0.04114,737.18,0,0,0,0,1,0,0,-222.76,-20.52,223.35,21.31,0,0,0,0
62008,61014,0.00125,0.011118,0.04114,737.18,0,0,0,0,1,0,0,-222.76,-20.52,223.35,21.31,0,0,0,0
61015,61016,0.000258,0.001032,0,0,0,0,0,0,1,0,0,-15.7,-4.34,15.7,4.34,0,0,0,0
61016,61045,0.00218,0.009527,0.00178,180.21,0,0,0,0,1,0,0,61.86,14.44,-61.78,-14.27,0,0,0,0
61017,61020,0.001434,0.064138,0,352.79,0,0,1,0,1,0,0,98.85,9.99,-98.72,-4.15,0,0,0,0
61017,61021,0.000236,0.001196,0,0,0,0,0,0,1,0,0,37.36,12.36,-37.36,-12.34,0,0,0,0
61017,61022,0.000221,0.001058,0,0,0,0,0,0,1,0,0,-136.21,-22.35,136.25,22.54,0,0,0,0
61018,61020,6e-05,0.002674,0,222.45,0,0,1,0,1,0,0,-94.61,-3.03,94.61,3.25,0,0,0,0
61018,61029,0.002112,0.00871,0.00116,160.17,0,0,0,0,1,0,0,30.81,0.17,-30.79,-0.22,0,0,0,0
61046,61018,0.004033,0.01827,0.0027,170.16,0,0,0,0,1,0,0,-42.71,0.6,42.78,-0.58,0,0,0,0
62094,61018,0.00244,0.008895,0.00407,153.56,0,0,0,0,1,0,0,24.12,-5.74,-24.1,5.35,0,0,0,0
61019,61020,0.009319,0.416802,0,130.34,0,0,1,0,1,0,0,-4.11,-0.83,4.11,0.9,0,0,0,0
61022,62146,0.002994,0.025562,0.11778,640.31,0,0,0,0,1,0,0,195.66,8.82,-194.6,-12.44,0,0,0,0
61024,61025,0.006039,0.03479,0.01746,188.93,0,0,0,0,1,0,0,-77.76,1.66,78.1,-1.58,0,0,0,0
61026,61024,0.005911,0.029295,0.00769,183.07,0,0,0,0,1,0,0,-63.55,4.93,63.77,-4.64,0,0,0,0
61025,61043,0.003753,0.017421,0.04849,193.15,0,0,0,0,1,0,0,-94.42,-5.67,94.73,1.84,0,0,0,0
61025,61819,0.005654,0.025379,0.0175,111.84,0,0,0,0,1,0,0,6.39,5.95,-6.39,-7.82,0,0,0,0
61026,61027,0.000246,0.001095,0,0,0,0,0,0,1,0,0,5.65,1.85,-5.65,-1.85,0,0,0,0
61854,61026,0.006959,0.03175,0.01129,179.61,0,0,0,0,1,0,0,-57.68,6.58,57.9,-6.78,0,0,0,0
61044,61028,0.006455,0.029387,0.00993,177.12,0,0,0,0,1,0,0,48.23,-1.3,-48.09,0.87,0,0,0,0
61866,61028,0.002868,0.012225,0.00565,172.11,0,0,0,0,1,0,0,-41.51,1.92,41.56,-2.33,0,0,0,0
61029,61030,0.000267,0.001185,0,0,0,0,0,0,1,0,0,22.52,2.34,-22.52,-2.33,0,0,0,0
61031,61032,0.000205,0.001028,0,0,0,0,0,0,1,0,0,-17.45,-3.91,17.45,3.91,0,0,0,0
61035,61032,0.005646,0.024194,0.00333,169.36,0,0,0,0,1,0,0,34.86,-10.9,-34.79,10.84,0,0,0,0
61032,62194,0.003418,0.018038,0.00453,155.51,0,0,0,0,1,0,0,17.33,-14.76,-17.32,14.36,0,0,0,0
61033,61034,0.000233,0.001051,0,0,0,0,0,0,1,0,0,31.77,4.1,-31.77,-4.09,0,0,0,0
61033,61035,0.0003,0.001144,0,0,0,0,0,0,1,0,0,-31.77,-4.1,31.77,4.11,0,0,0,0
61035,61046,0.005616,0.020682,0.0048,154.11,0,0,0,0,1,0,0,-23.28,2.88,23.31,-3.28,0,0,0,0
61048,61036,0.007146,0.02869,0.00365,156.96,0,0,0,0,1,0,0,-29.78,-0.53,29.84,0.38,0,0,0,0
61036,61051,0.004689,0.018285,0.00333,166.28,0,0,0,0,1,0,0,-41.62,-2.31,41.69,2.25,0,0,0,0
61037,61040,-0.000677,-0.018026,0,132.7,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61037,61041,0.000261,0.001046,0,0,0,0,0,0,1,0,0,10.27,1.67,-10.27,-1.67,0,0,0,0
61037,61048,0.005608,0.029803,0.00748,144.08,0,0,0,0,1,0,0,-16.12,0.79,16.13,-1.52,0,0,0,0
61037,61835,0.008891,0.037219,0.01688,182.6,0,0,0,0,1,0,0,61.71,-5.38,-61.39,4.91,0,0,0,0
61866,61037,0.006666,0.024652,0.00702,135.32,0,0,0,0,1,0,0,2.28,-7.65,-2.28,6.91,0,0,0,0
61038,61040,0.010484,0.279107,0,66.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61039,61040,0.010484,0.279107,0,66.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61042,61043,0.000249,0.001062,0,0,0,0,0,0,1,0,0,-11.97,-1.86,11.97,1.86,0,0,0,0
61043,62388,0.004318,0.027588,0.00428,198.84,0,0,0,0,1,0,0,-106.7,-3.7,107.15,6.11,0,0,0,0
61045,62000,0.005708,0.028839,0.00727,111.01,0,0,0,0,1,0,0,7.82,22.38,-7.79,-23,0,0,0,0
62027,61045,0.00144,0.007238,0.02757,171.61,0,0,0,0,1,0,0,-41.4,15.55,41.43,-18.39,0,0,0,0
61046,61047,0.000287,0.001013,0,0,0,0,0,0,1,0,0,19.4,2.68,-19.4,-2.68,0,0,0,0
61050,61049,0.000224,0.013932,0,898.44,0,0,1,0,1,0,0,-304.82,10.79,305.02,1.16,0,0,0,0
61049,61054,0.000215,0.001153,0,0,0,0,0,0,1,0,0,60.33,13.48,-60.32,-13.44,0,0,0,0
61049,61055,0.000202,0.001053,0,0,0,0,0,0,1,0,0,-365.34,7.06,365.59,-5.76,0,0,0,0
61050,61053,0.00093,0.040605,0,335.73,0,0,1,0,1,0,0,115.96,5.9,-115.84,-0.85,0,0,0,0
61833,61050,0.001508,0.014474,0.08148,675,0,0,0,0,1,0,0,-341.54,32.78,343.19,-25.84,0,0,0,0
61051,61053,7.9e-05,0.003459,0,235.73,0,0,1,0,1,0,0,-115.83,-0.42,115.84,0.85,0,0,0,0
61052,61053,0.005374,0.23451,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61056,62094,0.004283,0.02082,0.0034,140.75,0,0,0,0,1,0,0,11.35,-12.1,-11.34,11.79,0,0,0,0
61058,61057,0.007095,0.030829,0.00776,135.19,0,0,0,0,1,0,0,3.83,5.86,-3.82,-6.68,0,0,0,0
61057,61961,0.003912,0.021722,0.00426,155.53,0,0,0,0,1,0,0,-21.87,8.51,21.89,-8.86,0,0,0,0
61057,62002,0.003361,0.016401,0.02607,125.54,0,0,0,0,1,0,0,12.38,-2.68,-12.38,-0.1,0,0,0,0
61058,61975,0.010737,0.040746,0.01006,151.05,0,0,0,0,1,0,0,9.63,-9.6,-9.61,8.58,0,0,0,0
61058,62393,0.009533,0.04145,0.01005,145.96,0,0,0,0,1,0,0,-18.01,1.79,18.04,-2.75,0,0,0,0
61059,61060,0.000244,0.001126,0,0,0,0,0,0,1,0,0,-13.79,-3.62,13.79,3.62,0,0,0,0
61059,61061,0.000263,0.001171,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
61060,61069,0.005857,0.030307,0.00481,166.93,0,0,0,0,1,0,0,-36.77,-0.5,36.85,0.37,0,0,0,0
61060,61203,0.006205,0.026522,0.02224,154.78,0,0,0,0,1,0,0,22.99,-3.12,-22.96,0.87,0,0,0,0
61062,61063,0.000287,0.001058,0,0,0,0,0,0,1,0,0,14.86,2.68,-14.86,-2.68,0,0,0,0
61066,61062,0.009143,0.02908,0.01022,174.68,0,0,0,0,1,0,0,-58.34,2.22,58.63,-2.38,0,0,0,0
61062,62393,0.006514,0.028295,0.00336,147.74,0,0,0,0,1,0,0,-18.94,-6.72,18.96,6.46,0,0,0,0
61064,61065,0.000242,0.001186,0,0,0,0,0,0,1,0,0,9.69,3.8,-9.69,-3.8,0,0,0,0
61069,61064,0.008397,0.035003,0.01005,166.65,0,0,0,0,1,0,0,36.47,-0.68,-36.36,0.04,0,0,0,0
61064,61203,0.003086,0.016729,0.00931,159.67,0,0,0,0,1,0,0,26.67,-3.84,-26.65,2.96,0,0,0,0
61066,61067,0.000269,0.001137,0,0,0,0,0,0,1,0,0,16,6.24,-16,-6.24,0,0,0,0
61996,61066,0.006921,0.024479,0.00651,164.1,0,0,0,0,1,0,0,-42.21,8.19,42.33,-8.46,0,0,0,0
61068,62134,0.006935,0.03003,0.00763,131.9,0,0,0,0,1,0,0,-5.87,-12.47,5.88,11.69,0,0,0,0
62380,61068,0.002745,0.016059,0.00561,155.25,0,0,0,0,1,0,0,30.46,-6.26,-30.44,5.8,0,0,0,0
62083,61069,0.002349,0.011509,0.01232,192.74,0,0,0,0,1,0,0,81.99,1.92,-81.85,-2.53,0,0,0,0
61071,61072,0.00025,0.001035,0,0,0,0,0,0,1,0,0,-18.23,-7,18.23,7,0,0,0,0
61072,61328,0.004654,0.023269,0.01248,149.6,0,0,0,0,1,0,0,9.52,0.11,-9.52,-1.43,0,0,0,0
62380,61072,0.00728,0.033302,0.00923,164.86,0,0,0,0,1,0,0,27.81,6.37,-27.76,-7.12,0,0,0,0
61073,61074,0.000254,0.001145,0,0,0,0,0,0,1,0,0,-12.74,-7.29,12.74,7.29,0,0,0,0
61074,61957,0.004585,0.022811,0.0083,169.54,0,0,0,0,1,0,0,34.13,-11.65,-34.08,11.06,0,0,0,0
61993,61074,0.005193,0.024214,0.0051,196.05,0,0,0,0,1,0,0,80.81,-13.11,-80.48,14.11,0,0,0,0
61074,61999,0.003519,0.018119,0.00398,168.48,0,0,0,0,1,0,0,33.6,-9.75,-33.56,9.54,0,0,0,0
61075,61076,0.000289,0.001039,0,0,0,0,0,0,1,0,0,-40.94,-2.33,40.95,2.35,0,0,0,0
61075,61077,0.000297,0.001149,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
61076,62269,0.004629,0.025177,0.00432,148.83,0,0,0,0,1,0,0,-15.62,-7.22,15.63,6.81,0,0,0,0
61076,62319,0.007927,0.030925,0.00397,149.83,0,0,0,0,1,0,0,-25.33,4.87,25.38,-5.12,0,0,0,0
61078,61085,0.007006,0.02505,0.00138,173.43,0,0,0,0,1,0,0,-55.69,9.78,55.9,-9.17,0,0,0,0
61078,61126,0.001538,0.007114,0.00093,152.46,0,0,0,0,1,0,0,28.28,-12.94,-28.26,12.9,0,0,0,0
61080,61079,0.002737,0.012373,0.00282,127.93,0,0,0,0,1,0,0,-0.9,19.78,0.91,-20.03,0,0,0,0
61079,61140,0.002049,0.008715,0.00278,168.34,0,0,0,0,1,0,0,-38.66,6.09,38.69,-6.25,0,0,0,0
62054,61080,0.001729,0.0075,0.0023,159.4,0,0,0,0,1,0,0,36.9,28.85,-36.86,-28.94,0,0,0,0
61081,61176,0.003741,0.017755,0.00436,154.83,0,0,0,0,1,0,0,-26.57,-5.43,26.6,5.09,0,0,0,0
61081,62054,0.001658,0.007182,0.00189,150.96,0,0,0,0,1,0,0,-22.88,-3.77,22.89,3.6,0,0,0,0
61082,61083,0.000261,0.001061,0,0,0,0,0,0,1,0,0,43.19,9.19,-43.18,-9.17,0,0,0,0
61082,61084,0.000289,0.001127,0,0,0,0,0,0,1,0,0,-43.19,-9.19,43.19,9.21,0,0,0,0
61084,61124,0.005861,0.020466,0.00746,138.04,0,0,0,0,1,0,0,-2.14,7.44,2.14,-8.22,0,0,0,0
61140,61084,0.005226,0.024533,0.00477,189.67,0,0,0,0,1,0,0,-79.76,-1.3,80.07,2.27,0,0,0,0
61084,62035,0.000527,0.002399,0.00066,203.91,0,0,0,0,1,0,0,-121.13,-18.93,121.2,19.2,0,0,0,0
61085,62400,0.011429,0.050759,0.00649,191.83,0,0,0,0,1,0,0,-93.17,3.49,94.11,-0.02,0,0,0,0
61086,61087,0.000276,0.001051,0,0,0,0,0,0,1,0,0,-37.27,-8.29,37.28,8.31,0,0,0,0
61088,61087,0.004907,0.020236,0.00487,148.71,0,0,0,0,1,0,0,-24.98,16.52,25.02,-16.87,0,0,0,0
61087,61126,0.002847,0.013667,0.01698,154.91,0,0,0,0,1,0,0,-30.44,14.01,30.47,-15.66,0,0,0,0
61087,62316,0.002189,0.011132,0.00103,158.28,0,0,0,0,1,0,0,-31.86,-5.45,31.88,5.45,0,0,0,0
61088,61089,0.000278,0.001103,0,0,0,0,0,0,1,0,0,47.03,10.08,-47.03,-10.06,0,0,0,0
61419,61088,0.006705,0.03054,0.0158,160.55,0,0,0,0,1,0,0,28.41,26.16,-28.32,-27.43,0,0,0,0
61090,61091,0.000234,0.001103,0,0,0,0,0,0,1,0,0,17.32,5.02,-17.31,-5.02,0,0,0,0
61090,61092,0.000231,0.001039,0,0,0,0,0,0,1,0,0,1.7,0.52,-1.7,-0.52,0,0,0,0
61090,61169,0.005024,0.020294,0.00577,152.48,0,0,0,0,1,0,0,26.26,3.89,-26.22,-4.37,0,0,0,0
61090,61979,0.010176,0.042689,0.00974,168.23,0,0,0,0,1,0,0,-45.27,-9.43,45.47,9.23,0,0,0,0
61093,61094,0.000229,0.001161,0,0,0,0,0,0,1,0,0,21.36,4.02,-21.36,-4.01,0,0,0,0
61093,61162,0.001617,0.008153,0.00104,187.16,0,0,0,0,1,0,0,-75.64,-13.39,75.73,13.73,0,0,0,0
61093,61173,0.002271,0.012291,0.0026,177.1,0,0,0,0,1,0,0,54.29,9.37,-54.22,-9.3,0,0,0,0
61095,61096,0.000285,0.001136,0,0,0,0,0,0,1,0,0,18.99,6.3,-18.99,-6.29,0,0,0,0
61095,61166,0.003755,0.018534,0.00219,189.89,0,0,0,0,1,0,0,-84.62,-21.59,84.89,22.67,0,0,0,0
61176,61095,0.002011,0.008827,0.00474,182.13,0,0,0,0,1,0,0,-65.54,-15.43,65.63,15.29,0,0,0,0
61097,61171,0.006083,0.025799,0.00664,148.76,0,0,0,0,1,0,0,-28.26,-18.4,28.33,17.97,0,0,0,0
61097,61427,0.004781,0.021297,0.00565,139.17,0,0,0,0,1,0,0,-4.53,9.5,4.54,-10.07,0,0,0,0
61098,61101,-0.00029,-0.007618,0,132.35,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61098,61102,0.000259,0.001082,0,0,0,0,0,0,1,0,0,-16.26,-4.89,16.26,4.89,0,0,0,0
61099,61101,0.009861,0.259256,0,66.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61100,61101,0.009861,0.259256,0,66.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61102,61153,0.003105,0.014785,0.05305,167.45,0,0,0,0,1,0,0,-50.26,-2.12,50.33,-3.28,0,0,0,0
61160,61102,0.002782,0.010005,0.00173,152.95,0,0,0,0,1,0,0,-33.97,2.69,34,-2.77,0,0,0,0
61103,61104,0.000224,0.001072,0,0,0,0,0,0,1,0,0,-7.11,-0.8,7.11,0.8,0,0,0,0
61151,61104,0.005242,0.020322,0.00333,134.73,0,0,0,0,1,0,0,12.36,-16.48,-12.34,16.21,0,0,0,0
61104,61153,0.005616,0.024239,0.00589,120.28,0,0,0,0,1,0,0,5.23,-17,-5.21,16.44,0,0,0,0
61108,61105,0.005266,0.021204,0.01126,117.98,0,0,0,0,1,0,0,-11.76,-7.64,11.77,6.46,0,0,0,0
61105,62193,0.011336,0.043696,0.00548,152.02,0,0,0,0,1,0,0,-17.9,6.87,17.94,-7.32,0,0,0,0
61105,62269,0.011364,0.052023,0.00922,138.88,0,0,0,0,1,0,0,-32.65,-15.62,32.78,15.23,0,0,0,0
61106,61107,0.000231,0.001084,0,0,0,0,0,0,1,0,0,-12.48,-2.8,12.48,2.8,0,0,0,0
61107,61424,0.005126,0.023162,0.02261,179.35,0,0,0,0,1,0,0,-67.88,-13.84,68.11,12.51,0,0,0,0
61107,61955,0.002991,0.015096,0.00358,171.55,0,0,0,0,1,0,0,55.4,11.04,-55.31,-10.95,0,0,0,0
61108,61110,0.001988,0.008728,0.00348,178.59,0,0,0,0,1,0,0,-58.46,-23.84,58.53,23.79,0,0,0,0
61108,61112,0.002268,0.011694,0.00138,136.91,0,0,0,0,1,0,0,23.53,22.16,-23.51,-22.2,0,0,0,0
61437,61108,0.014818,0.073672,0.00669,112.17,0,0,0,0,1,0,0,1.12,1.43,-1.12,-2.15,0,0,0,0
61110,61109,0.002067,0.083125,0,178.01,0,0,1.025,0,1,0,0,-67.73,-25.2,67.83,29.4,0,0,0,0
61109,61111,0.000203,0.001105,0,0,0,0,0,0,1,0,0,47.81,7.74,-47.81,-7.71,0,0,0,0
61109,62053,0.000874,0.007684,0.03916,572.47,0,0,0,0,1,0,0,-186.92,-1.96,187.2,0.2,0,0,0,0
61110,61437,0.007599,0.046251,0.01648,134.7,0,0,0,0,1,0,0,9.2,1.42,-9.19,-3.17,0,0,0,0
61112,61115,0.004637,0.024746,0.00429,147.77,0,0,0,0,1,0,0,-6.84,15.6,6.86,-15.99,0,0,0,0
61113,61114,0.000266,0.001011,0,0,0,0,0,0,1,0,0,30.35,15.27,-30.35,-15.26,0,0,0,0
61113,61115,0.000205,0.001003,0,0,0,0,0,0,1,0,0,-30.35,-15.27,30.35,15.28,0,0,0,0
61115,61417,0.003081,0.011311,0.03165,133.02,0,0,0,0,1,0,0,-0.83,-22.49,0.84,19.15,0,0,0,0
61115,62054,0.002573,0.01043,0.004,165.83,0,0,0,0,1,0,0,-36.38,23.2,36.43,-23.44,0,0,0,0
61117,61116,0.000852,0.029968,0,226.92,0,0,1.01875,0,1,0,0,-118.29,-35.19,118.41,39.56,0,0,0,0
61116,61118,0.000249,0.001006,0,0,0,0,0,0,1,0,0,-118.41,-39.56,118.45,39.71,0,0,0,0
61116,61119,0.000266,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61117,61171,0.002713,0.0148,0.00566,185.03,0,0,0,0,1,0,0,78.4,27.34,-78.23,-27.01,0,0,0,0
61133,61118,0.000455,0.004575,0.02005,394.2,0,0,0,0,1,0,0,-8.13,20.15,8.13,-22.27,0,0,0,0
61983,61118,0.002384,0.021283,0.09395,506.25,0,0,0,0,1,0,0,126.94,10.55,-126.58,-17.44,0,0,0,0
61120,61142,0.004945,0.017801,0.0074,175.38,0,0,0,0,1,0,0,39.52,-11.15,-39.44,10.64,0,0,0,0
61175,61120,0.001953,0.011293,0.00155,140.65,0,0,0,0,1,0,0,10.86,15.29,-10.86,-15.41,0,0,0,0
61120,61957,0.005057,0.019305,0.00824,176.66,0,0,0,0,1,0,0,-36.31,25.68,36.4,-26.19,0,0,0,0
61121,61122,0.000259,0.001133,0,0,0,0,0,0,1,0,0,31.49,14.28,-31.49,-14.27,0,0,0,0
61121,61123,0.000249,0.001126,0,0,0,0,0,0,1,0,0,-31.49,-14.28,31.5,14.29,0,0,0,0
61123,61139,0.004524,0.022935,0.04408,163.55,0,0,0,0,1,0,0,-39.29,-10.46,39.36,6.05,0,0,0,0
61123,61149,0.005958,0.022788,0.00396,165.96,0,0,0,0,1,0,0,40.62,7.18,-40.52,-7.25,0,0,0,0
61162,61123,0.002053,0.007914,0.00397,162.96,0,0,0,0,1,0,0,32.85,10.68,-32.82,-11.02,0,0,0,0
61124,61142,0.005537,0.020759,0.00566,167.59,0,0,0,0,1,0,0,-33.08,4.97,33.14,-5.36,0,0,0,0
61125,61145,0.00368,0.017761,0.00517,152.11,0,0,0,0,1,0,0,26.6,-2.96,-26.58,2.53,0,0,0,0
61125,61148,0.005328,0.02632,0.00723,163.32,0,0,0,0,1,0,0,-38.61,-1.5,38.69,1.1,0,0,0,0
61126,61127,0.000269,0.001124,0,0,0,0,0,0,1,0,0,27.1,7.85,-27.09,-7.84,0,0,0,0
61126,61158,0.003066,0.018069,0.01922,158.15,0,0,0,0,1,0,0,-29.31,-5.09,29.33,3.2,0,0,0,0
61128,61129,0.000281,0.001086,0,0,0,0,0,0,1,0,0,21.77,1.81,-21.77,-1.8,0,0,0,0
61143,61128,0.007378,0.033403,0.01341,141.88,0,0,0,0,1,0,0,11.43,5.85,-11.42,-7.24,0,0,0,0
61151,61128,0.004615,0.025256,0.02228,183.87,0,0,0,0,1,0,0,62.7,-10.09,-62.53,8.65,0,0,0,0
61128,61213,0.007965,0.035538,0.01834,179.79,0,0,0,0,1,0,0,52.17,-3.22,-51.97,2.17,0,0,0,0
61131,61130,0.001331,0.053152,0,174.11,0,0,1,0,1,0,0,-66.45,-0.56,66.51,2.76,0,0,0,0
61130,61132,0.000234,0.001062,0,0,0,0,0,0,1,0,0,56.02,37.82,-56.01,-37.78,0,0,0,0
61130,61133,0.000211,0.00106,0,0,0,0,0,0,1,0,0,-122.52,-40.58,122.56,40.75,0,0,0,0
61131,61142,0.003662,0.017416,0.00494,183.02,0,0,0,0,1,0,0,66.45,0.56,-66.3,-0.36,0,0,0,0
61168,61133,0.000912,0.007847,0.0423,431.97,0,0,0,0,1,0,0,25.84,57.17,-25.81,-61.42,0,0,0,0
61133,61426,0.000909,0.010002,0.07646,548.57,0,0,0,0,1,0,0,-88.62,0.53,88.68,-7.99,0,0,0,0
61134,61137,0.001382,0.053602,0,332.56,0,0,1,0,1,0,0,65.01,0.02,-64.95,2.09,0,0,0,0
61134,61138,0.000284,0.001076,0,0,0,0,0,0,1,0,0,55.38,18.74,-55.37,-18.7,0,0,0,0
61134,62042,0.00159,0.01218,0.15722,525.29,0,0,0,0,1,0,0,-120.38,-18.76,120.6,3.54,0,0,0,0
61135,61137,0.000543,0.021075,0,182.56,0,0,1,0,1,0,0,-64.93,2.92,64.95,-2.09,0,0,0,0
61144,61135,0.005147,0.029121,0.00323,154.8,0,0,0,0,1,0,0,-19.86,11.09,19.88,-11.29,0,0,0,0
61135,61158,0.00493,0.026607,0.00596,168.94,0,0,0,0,1,0,0,43.05,7.88,-42.96,-8.03,0,0,0,0
61136,61137,0.009176,0.355845,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61139,61981,0.004907,0.022842,0.00647,173.41,0,0,0,0,1,0,0,-53.32,-13.71,53.45,13.64,0,0,0,0
61140,61141,0.000221,0.001052,0,0,0,0,0,0,1,0,0,41.06,7.55,-41.06,-7.53,0,0,0,0
61142,61170,0.004654,0.023921,0.01248,179.47,0,0,0,0,1,0,0,54.16,-8.81,-54.03,8.16,0,0,0,0
61143,61153,0.006608,0.030609,0.00645,159.93,0,0,0,0,1,0,0,-25.86,-7.48,25.91,6.99,0,0,0,0
61194,61143,0.006149,0.02053,0.00855,130.1,0,0,0,0,1,0,0,9.93,-21.82,-9.89,21.01,0,0,0,0
62099,61144,0.003341,0.014826,0.00285,132.27,0,0,0,0,1,0,0,-1.29,14.37,1.3,-14.64,0,0,0,0
61145,61146,0.000246,0.001093,0,0,0,0,0,0,1,0,0,21.51,8.3,-21.5,-8.29,0,0,0,0
61145,61159,0.006238,0.030338,0.00745,154.6,0,0,0,0,1,0,0,-29.12,1.09,29.17,-1.64,0,0,0,0
61959,61145,0.002012,0.00931,0.00318,156.6,0,0,0,0,1,0,0,-34.17,11.69,34.19,-11.92,0,0,0,0
61972,61147,0.00641,0.023493,0.00317,162.94,0,0,0,0,1,0,0,-37.93,-4.15,38.02,4.14,0,0,0,0
61147,62078,0.007848,0.034372,0.00634,172.21,0,0,0,0,1,0,0,-51.3,-7.03,51.51,7.24,0,0,0,0
61148,61159,0.004184,0.01591,0.00664,161.45,0,0,0,0,1,0,0,37.62,-0.78,-37.56,0.29,0,0,0,0
61148,61942,0.00467,0.029912,0.02552,187.68,0,0,0,0,1,0,0,-82.6,-2.62,82.9,1.79,0,0,0,0
61149,61150,0.000216,0.001078,0,0,0,0,0,0,1,0,0,16.27,2.55,-16.27,-2.55,0,0,0,0
61169,61149,0.001356,0.007506,0.00328,150.94,0,0,0,0,1,0,0,-21.42,-4.03,21.43,3.71,0,0,0,0
61151,61197,0.007944,0.037388,0.04158,196.83,0,0,0,0,1,0,0,-101.41,19.76,102.2,-20.46,0,0,0,0
61153,61152,0.001747,0.075525,0,182.27,0,0,1.01875,0,1,0,0,-71.03,-20.15,71.12,24.09,0,0,0,0
61152,61154,0.00022,0.001184,0,0,0,0,0,0,1,0,0,27.46,9.44,-27.46,-9.43,0,0,0,0
61152,61155,0.000247,0.001176,0,0,0,0,0,0,1,0,0,-98.58,-33.54,98.61,33.66,0,0,0,0
61155,62346,0.001804,0.019161,0.04284,618.01,0,0,0,0,1,0,0,-276.41,13.16,277.69,-4.23,0,0,0,0
62404,61155,0.001903,0.016461,0.07897,544.97,0,0,0,0,1,0,0,-177.21,43.34,177.8,-46.82,0,0,0,0
61156,61157,0.000243,0.001186,0,0,0,0,0,0,1,0,0,13.63,4.83,-13.63,-4.83,0,0,0,0
61156,61158,0.000232,0.001137,0,0,0,0,0,0,1,0,0,-13.63,-4.83,13.63,4.84,0,0,0,0
62400,61160,0.002027,0.009266,0.00338,143.8,0,0,0,0,1,0,0,-24.08,7.97,24.09,-8.28,0,0,0,0
61162,61161,0.001908,0.064732,0,220.96,0,0,1.04375,0,1,0,0,-106.74,-59.45,107.03,69.24,0,0,0,0
61161,61163,0.000278,0.001177,0,0,0,0,0,0,1,0,0,57.25,15.64,-57.25,-15.6,0,0,0,0
62042,61161,0.000819,0.007179,0.02659,382.84,0,0,0,0,1,0,0,-66.08,20.03,66.11,-22.57,0,0,0,0
62404,61161,0.000802,0.008502,0.01364,560.67,0,0,0,0,1,0,0,230.82,65.33,-230.4,-62.31,0,0,0,0
61162,61170,0.005007,0.022029,0.00689,132.27,0,0,0,0,1,0,0,-1.84,35.05,1.89,-35.52,0,0,0,0
61165,61164,0.000229,0.016241,0,790.61,0,0,1.01875,0,1,0,0,-255.43,-116.24,255.6,128.49,0,0,0,0
61164,61167,0.000231,0.001096,0,0,0,0,0,0,1,0,0,61.08,20.74,-61.07,-20.69,0,0,0,0
62061,61164,0.000126,0.002541,0.18461,2463.71,0,0,0,0,1,0,0,-222.04,130.46,222.12,-148.94,0,0,0,0
61164,62235,0.000415,0.006445,0.73039,3032.94,0,0,0,0,1,0,0,-1300.8,155.16,1307.42,-131.41,0,0,0,0
62398,61164,0.000191,0.002903,0.22872,2148.73,0,0,0,0,1,0,0,10.27,68.01,-10.26,-92.71,0,0,0,0
61166,61165,0.001737,0.068141,0,198.64,0,0,1.01875,0,1,0,0,-84.89,-22.67,85.01,27.7,0,0,0,0
61165,61168,0.000245,0.001008,0,0,0,0,0,0,1,0,0,170.41,88.54,-170.33,-88.2,0,0,0,0
61418,61168,0.001284,0.012539,0.01766,331.56,0,0,0,0,1,0,0,-39.6,-73.29,39.69,72.2,0,0,0,0
62053,61168,0.000907,0.008243,0.03548,543.54,0,0,0,0,1,0,0,-104.7,38.28,104.8,-41.17,0,0,0,0
61169,61173,0.004342,0.015776,0.00359,127.23,0,0,0,0,1,0,0,-4.49,-8.24,4.49,7.87,0,0,0,0
61171,61172,0.000266,0.001082,0,0,0,0,0,0,1,0,0,49.9,9.04,-49.9,-9.02,0,0,0,0
61173,61174,0.000282,0.001133,0,0,0,0,0,0,1,0,0,49.73,1.43,-49.72,-1.4,0,0,0,0
61175,61959,0.004661,0.018813,0.0041,150.34,0,0,0,0,1,0,0,-26.71,11.94,26.75,-12.22,0,0,0,0
