F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
61177,61178,0.000206,0.001044,0,0,0,0,0,0,1,0,0,32.54,3.53,-32.54,-3.52,0,0,0,0
61177,61180,0.004058,0.019127,0.00412,193.17,0,0,0,0,1,0,0,-95.61,5.53,95.96,-4.33,0,0,0,0
61177,61315,0.01048,0.050973,0.02487,179.2,0,0,0,0,1,0,0,63.07,-9.07,-62.68,8.35,0,0,0,0
61179,61182,0.002805,0.099117,0,230.56,0,0,1,0,1,0,0,91.36,6.04,-91.14,1.66,0,0,0,0
61179,61183,0.000239,0.001138,0,0,0,0,0,0,1,0,0,31.65,16.12,-31.64,-16.11,0,0,0,0
61179,61184,0.00022,0.001072,0,0,0,0,0,0,1,0,0,0.53,0.18,-0.53,-0.18,0,0,0,0
61179,61185,0.000277,0.001105,0,0,0,0,0,0,1,0,0,-123.54,-22.35,123.58,22.51,0,0,0,0
61179,61186,0.0002,0.001131,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
61180,61182,-0.001498,-0.052946,0,205.56,0,0,1,0,1,0,0,-91.26,-2.45,91.14,-1.66,0,0,0,0
61192,61180,0.005249,0.02009,0.00343,118.32,0,0,0,0,1,0,0,4.71,-7.14,-4.71,6.78,0,0,0,0
61181,61182,0.008677,0.306647,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61363,61185,0.001409,0.012578,0.06354,631.3,0,0,0,0,1,0,0,-237.59,25.98,238.34,-26.16,0,0,0,0
61185,62157,0.001883,0.015035,0.03336,542.99,0,0,0,0,1,0,0,-131,-0.48,131.3,-0.74,0,0,0,0
62257,61185,0.002181,0.020609,0.04514,611.31,0,0,0,0,1,0,0,231.99,1.15,-230.91,4.13,0,0,0,0
61187,61188,0.000281,0.001074,0,0,0,0,0,0,1,0,0,27.79,6.15,-27.79,-6.14,0,0,0,0
61198,61187,0.005251,0.024257,0.00508,154.14,0,0,0,0,1,0,0,-21.51,9.01,21.54,-9.42,0,0,0,0
61202,61187,0.000514,0.00279,0.00095,176.66,0,0,0,0,1,0,0,49.88,-3.19,-49.87,3.16,0,0,0,0
61189,61194,0.004734,0.023885,0.01184,155.39,0,0,0,0,1,0,0,30.45,-17.55,-30.4,16.56,0,0,0,0
61315,61189,0.002615,0.015553,0.00607,170.7,0,0,0,0,1,0,0,49.51,-11.13,-49.44,10.86,0,0,0,0
61190,62134,0.007305,0.033608,0.01561,165.36,0,0,0,0,1,0,0,-33.44,4.43,33.51,-5.78,0,0,0,0
62165,61190,0.001214,0.006151,0.00242,161.71,0,0,0,0,1,0,0,-28.35,5.22,28.35,-5.44,0,0,0,0
61191,61200,0.002224,0.010006,0.01983,155.08,0,0,0,0,1,0,0,18.59,-18.75,-18.58,16.68,0,0,0,0
61203,61191,0.004834,0.024406,0.00684,160.48,0,0,0,0,1,0,0,23.88,-17.43,-23.84,16.89,0,0,0,0
61192,61198,0.003922,0.021096,0.01251,185.09,0,0,0,0,1,0,0,-66.73,8.32,66.9,-8.76,0,0,0,0
61327,61192,0.007059,0.032388,0.00859,170.19,0,0,0,0,1,0,0,-40.63,4.8,40.75,-5.21,0,0,0,0
61193,61204,0.010377,0.03648,0.00737,143.78,0,0,0,0,1,0,0,24.2,-8.5,-24.13,7.92,0,0,0,0
61193,62151,0.006226,0.030407,0.01454,157.97,0,0,0,0,1,0,0,-38.04,5.16,38.12,-6.32,0,0,0,0
61194,61195,0.000276,0.001148,0,0,0,0,0,0,1,0,0,19.55,5.09,-19.55,-5.09,0,0,0,0
61196,61197,0.006755,0.037961,0.01156,165.82,0,0,0,0,1,0,0,36.98,-5.65,-36.9,4.9,0,0,0,0
61200,61196,0.003577,0.014862,0.00363,174.11,0,0,0,0,1,0,0,49.13,-2.68,-49.05,2.62,0,0,0,0
61204,61197,0.005646,0.025672,0.00669,199.81,0,0,0,0,1,0,0,110.46,-2.6,-109.82,4.77,0,0,0,0
61198,61199,0.000254,0.001144,0,0,0,0,0,0,1,0,0,10.08,1.06,-10.08,-1.06,0,0,0,0
62127,61198,0.008107,0.025416,0.00318,174.3,0,0,0,0,1,0,0,55.7,1.69,-55.47,-1.3,0,0,0,0
61200,61201,0.000233,0.001155,0,0,0,0,0,0,1,0,0,8.95,5.29,-8.95,-5.29,0,0,0,0
62347,61200,0.004082,0.020775,0.00622,160.67,0,0,0,0,1,0,0,39.57,19,-39.5,-19.3,0,0,0,0
61202,62395,0.003864,0.018055,0.0066,183.39,0,0,0,0,1,0,0,-62.68,-1.53,62.82,1.49,0,0,0,0
61204,61205,0.000213,0.001029,0,0,0,0,0,0,1,0,0,19.41,3.91,-19.41,-3.91,0,0,0,0
61204,62165,0.005622,0.0186,0.02618,192.2,0,0,0,0,1,0,0,-86.79,6.57,87.19,-8.11,0,0,0,0
61204,62350,0.00079,0.003416,0.00081,147.48,0,0,0,0,1,0,0,-18.94,-15.81,18.94,15.74,0,0,0,0
61207,61206,0.003161,0.014014,0.00698,133.29,0,0,0,0,1,0,0,-9.91,11.4,9.92,-12.11,0,0,0,0
61216,61206,0.00533,0.024042,0.00769,140.06,0,0,0,0,1,0,0,15.35,-0.44,-15.33,-0.31,0,0,0,0
61206,61231,0.010414,0.047261,0.00617,158.38,0,0,0,0,1,0,0,-29.95,1.13,30.04,-1.38,0,0,0,0
61207,61208,0.000215,0.001197,0,0,0,0,0,0,1,0,0,32.85,11.36,-32.85,-11.35,0,0,0,0
61207,61241,0.007582,0.034768,0.00653,152.26,0,0,0,0,1,0,0,-22.93,-22.77,23.01,22.41,0,0,0,0
61210,61209,0.001451,0.068574,0,138.36,0,0,1.01875,0,1,0,0,-35.86,-8.72,35.88,9.61,0,0,0,0
61209,61211,0.00028,0.00108,0,0,0,0,0,0,1,0,0,41.66,8.57,-41.65,-8.55,0,0,0,0
61209,61212,0.000258,0.001178,0,0,0,0,0,0,1,0,0,-77.54,-18.18,77.55,18.25,0,0,0,0
61220,61210,0.009468,0.034762,0.00895,163.26,0,0,0,0,1,0,0,-35.74,-9.25,35.86,8.72,0,0,0,0
61212,61242,0.001794,0.016922,0.05685,538.88,0,0,0,0,1,0,0,-141.3,-46.12,141.67,43.47,0,0,0,0
61212,61290,0.002557,0.021862,0.07916,537.82,0,0,0,0,1,0,0,-141.65,6.78,142.14,-11.09,0,0,0,0
61237,61213,0.007739,0.036263,0.00548,175.2,0,0,0,0,1,0,0,-43.79,7.34,43.94,-7.25,0,0,0,0
61214,61215,0.00028,0.001128,0,0,0,0,0,0,1,0,0,22.34,5.41,-22.34,-5.41,0,0,0,0
61214,61220,0.016557,0.061457,0.00752,125.53,0,0,0,0,1,0,0,0.64,-4.36,-0.64,3.57,0,0,0,0
62188,61214,0.012381,0.062808,0.01017,154.82,0,0,0,0,1,0,0,23.05,0.26,-22.99,-1.05,0,0,0,0
61219,61216,0.007552,0.029965,0.00478,148.57,0,0,0,0,1,0,0,22.18,0.44,-22.15,-0.8,0,0,0,0
61217,61218,0.000247,0.001013,0,0,0,0,0,0,1,0,0,10.61,3.63,-10.61,-3.63,0,0,0,0
61217,61219,0.000212,0.001107,0,0,0,0,0,0,1,0,0,-10.61,-3.63,10.61,3.63,0,0,0,0
61281,61219,0.009723,0.047924,0.00638,158.44,0,0,0,0,1,0,0,32.89,3.88,-32.79,-4.07,0,0,0,0
61220,61221,0.000281,0.001091,0,0,0,0,0,0,1,0,0,17.85,3.77,-17.85,-3.76,0,0,0,0
61228,61220,0.00676,0.030726,0.00583,151.74,0,0,0,0,1,0,0,-18.52,-2.45,18.54,1.92,0,0,0,0
61222,61223,0.000225,0.001169,0,0,0,0,0,0,1,0,0,20.53,7.71,-20.53,-7.71,0,0,0,0
61224,61222,0.004823,0.019689,0.0025,138.49,0,0,0,0,1,0,0,-12.24,2.43,12.25,-2.66,0,0,0,0
61222,61236,0.004665,0.019179,0.01175,163.14,0,0,0,0,1,0,0,-36.22,-5.96,36.28,4.96,0,0,0,0
61224,61225,0.000273,0.001132,0,0,0,0,0,0,1,0,0,9.56,3.12,-9.56,-3.12,0,0,0,0
61224,61231,0.004741,0.021192,0.01089,120.8,0,0,0,0,1,0,0,2.69,-5.55,-2.68,4.4,0,0,0,0
61226,61227,0.000278,0.001152,0,0,0,0,0,0,1,0,0,9.39,4.65,-9.39,-4.65,0,0,0,0
61228,61229,0.000297,0.00113,0,0,0,0,0,0,1,0,0,33.52,6.11,-33.52,-6.1,0,0,0,0
61228,61267,0.011454,0.048851,0.0148,135.09,0,0,0,0,1,0,0,-15,1.71,15.03,-3.19,0,0,0,0
62069,61230,0.009611,0.043668,0.00775,154.24,0,0,0,0,1,0,0,26.82,7.61,-26.75,-8.15,0,0,0,0
61230,62188,0.008863,0.035226,0.01028,141.31,0,0,0,0,1,0,0,14.86,5.03,-14.84,-6.06,0,0,0,0
61231,61232,0.001694,0.007478,0.00586,163.29,0,0,0,0,1,0,0,-35.61,-4.6,35.63,4.07,0,0,0,0
61232,61233,0.000227,0.001009,0,0,0,0,0,0,1,0,0,6.82,3.53,-6.82,-3.53,0,0,0,0
61232,61244,0.008059,0.039117,0.01314,148.95,0,0,0,0,1,0,0,22.07,-8.76,-22.03,7.57,0,0,0,0
61288,61232,0.004056,0.0152,0.00283,179.83,0,0,0,0,1,0,0,64.68,-0.87,-64.52,1.16,0,0,0,0
61234,61235,0.000238,0.001139,0,0,0,0,0,0,1,0,0,-7.74,-1.77,7.74,1.77,0,0,0,0
61235,61306,0.00371,0.016174,0.06771,180.27,0,0,0,0,1,0,0,58.47,3.21,-58.35,-9.95,0,0,0,0
61357,61235,0.006313,0.03036,0.00629,166.84,0,0,0,0,1,0,0,39.34,4.39,-39.24,-4.63,0,0,0,0
61235,62065,0.0076,0.034087,0.0058,156.37,0,0,0,0,1,0,0,-26.96,-0.35,27.01,-0.04,0,0,0,0
61236,61352,0.014678,0.060907,0.01051,165.9,0,0,0,0,1,0,0,-40.72,9.06,40.96,-9.18,0,0,0,0
61238,61237,0.008259,0.029585,0.00862,147.81,0,0,0,0,1,0,0,-10.45,11.55,10.47,-12.4,0,0,0,0
61241,61238,0.002864,0.013801,0.00562,120.37,0,0,0,0,1,0,0,10.09,31.07,-10.06,-31.54,0,0,0,0
61238,61244,0.006826,0.025749,0.00498,135.09,0,0,0,0,1,0,0,-12.11,8.59,12.12,-9.07,0,0,0,0
61240,61239,0.000183,0.011766,0,784.36,0,0,1.0125,0,1,0,0,-204.84,-100.23,204.93,106,0,0,0,0
61239,62067,0.000142,0.002723,0.24697,2376.82,0,0,0,0,1,0,0,-204.93,-116.86,204.99,91.29,0,0,0,0
61241,61240,0.002065,0.078489,0,167.7,0,0,1.0375,0,1,0,0,-62.99,-51.35,63.13,56.54,0,0,0,0
61240,61242,0.000204,0.001147,0,0,0,0,0,0,1,0,0,141.71,43.7,-141.67,-43.47,0,0,0,0
61241,62188,0.0056,0.030697,0.01248,132.33,0,0,0,0,1,0,0,-11.74,-3.77,11.75,2.47,0,0,0,0
61243,61244,0.00022,0.001157,0,0,0,0,0,0,1,0,0,-9.91,-1.5,9.91,1.5,0,0,0,0
61245,61246,0.000268,0.001043,0,0,0,0,0,0,1,0,0,16.3,1.97,-16.3,-1.97,0,0,0,0
61249,61245,0.001302,0.00867,0.0035,185.17,0,0,0,0,1,0,0,63.86,-7.34,-63.81,7.3,0,0,0,0
61245,61292,0.007029,0.038164,0.03147,175.93,0,0,0,0,1,0,0,47.51,-9.27,-47.36,6.69,0,0,0,0
61247,61248,0.000202,0.001165,0,0,0,0,0,0,1,0,0,7.03,1.08,-7.03,-1.08,0,0,0,0
61247,61256,0.017427,0.094529,0.01152,120.74,0,0,0,0,1,0,0,-11.18,-2.18,11.2,1.04,0,0,0,0
61269,61247,0.012513,0.054017,0.00806,104.32,0,0,0,0,1,0,0,-4.97,-3.07,4.98,2.21,0,0,0,0
62110,61247,0.011322,0.054269,0.01901,124.73,0,0,0,0,1,0,0,0.82,-0.95,-0.82,-1.11,0,0,0,0
61249,61283,0.002153,0.010072,0.01996,165.59,0,0,0,0,1,0,0,-35.98,14.08,36.01,-16.09,0,0,0,0
61249,61313,0.005963,0.017562,0.00556,151.15,0,0,0,0,1,0,0,-17.98,13.88,18.01,-14.4,0,0,0,0
61249,62361,0.003153,0.020278,0.00383,164.6,0,0,0,0,1,0,0,-41.78,-23.17,41.85,23.18,0,0,0,0
61251,61250,0.001563,0.066165,0,124.52,0,0,1.00625,0,1,0,0,-30.72,-3.98,30.73,4.56,0,0,0,0
61250,61252,0.000249,0.00117,0,0,0,0,0,0,1,0,0,50.57,4.24,-50.57,-4.21,0,0,0,0
61250,61253,0.000255,0.001018,0,0,0,0,0,0,1,0,0,-81.31,-8.8,81.32,8.86,0,0,0,0
61259,61251,0.011857,0.042211,0.01165,191.55,0,0,0,0,1,0,0,-88.46,3.49,89.32,-1.68,0,0,0,0
62199,61251,0.003533,0.021302,0.04233,180.33,0,0,0,0,1,0,0,58.71,-9.61,-58.6,5.65,0,0,0,0
62205,61253,0.002114,0.019585,0.04154,590.35,0,0,0,0,1,0,0,206.78,-13.15,-205.95,16.31,0,0,0,0
61253,62367,0.00236,0.023781,0.07064,532.8,0,0,0,0,1,0,0,124.63,-25.17,-124.28,20.95,0,0,0,0
61254,61255,0.000291,0.001007,0,0,0,0,0,0,1,0,0,12.67,8.28,-12.67,-8.28,0,0,0,0
61254,61259,0.002195,0.008994,0.00153,166.29,0,0,0,0,1,0,0,-40.05,-0.53,40.08,0.5,0,0,0,0
61282,61254,0.008271,0.034575,0.00794,155.61,0,0,0,0,1,0,0,-27.32,7.16,27.38,-7.76,0,0,0,0
61257,61258,0.000239,0.001184,0,0,0,0,0,0,1,0,0,5.51,1.61,-5.51,-1.6,0,0,0,0
61257,61261,0.011803,0.070345,0.01146,125.04,0,0,0,0,1,0,0,-3.27,-3.38,3.28,2.15,0,0,0,0
61292,61257,0.011375,0.042397,0.01673,115.64,0,0,0,0,1,0,0,2.24,-3.58,-2.24,1.78,0,0,0,0
61282,61259,0.007668,0.038521,0.00935,162.75,0,0,0,0,1,0,0,-34.4,4.99,34.49,-5.56,0,0,0,0
61260,61261,0.000235,0.001065,0,0,0,0,0,0,1,0,0,-11.19,19.95,11.19,-19.94,0,0,0,0
61261,61291,0.013126,0.056134,0.0067,150.54,0,0,0,0,1,0,0,-19.07,9.73,19.13,-10.22,0,0,0,0
61292,61261,0.009577,0.033099,0.00616,128.55,0,0,0,0,1,0,0,-4.6,-8.7,4.6,8.06,0,0,0,0
61262,61263,0.000251,0.001155,0,0,0,0,0,0,1,0,0,12.91,4.34,-12.91,-4.33,0,0,0,0
61262,61264,0.000235,0.001104,0,0,0,0,0,0,1,0,0,-12.91,-4.34,12.91,4.34,0,0,0,0
61281,61264,0.01135,0.043456,0.01113,163.33,0,0,0,0,1,0,0,-39.21,-6.53,39.38,5.97,0,0,0,0
61300,61264,0.00347,0.015975,0.00308,172.58,0,0,0,0,1,0,0,52.38,10.39,-52.29,-10.31,0,0,0,0
61265,61266,0.000285,0.001043,0,0,0,0,0,0,1,0,0,3.11,0.36,-3.11,-0.36,0,0,0,0
61265,61267,0.000247,0.001079,0,0,0,0,0,0,1,0,0,-3.11,-0.36,3.11,0.36,0,0,0,0
61267,61268,0.011148,0.051296,0.01288,139.84,0,0,0,0,1,0,0,-18.14,2.84,18.17,-4.06,0,0,0,0
61277,61268,0.012697,0.064102,0.02124,168.36,0,0,0,0,1,0,0,42.37,-2.52,-42.16,1.29,0,0,0,0
61268,61286,0.009497,0.054646,0.01559,140.47,0,0,0,0,1,0,0,7.11,0.2,-7.1,-1.85,0,0,0,0
61269,61270,0.00024,0.001074,0,0,0,0,0,0,1,0,0,27.63,8.53,-27.63,-8.52,0,0,0,0
61271,61269,0.011647,0.053297,0.01293,133.01,0,0,0,0,1,0,0,-0.26,-4.36,0.27,2.98,0,0,0,0
61269,61286,0.013682,0.056166,0.01305,124.48,0,0,0,0,1,0,0,2.25,2.72,-2.25,-4.11,0,0,0,0
61269,62110,0.003246,0.0125,0.00492,143.24,0,0,0,0,1,0,0,-25.18,-11.16,25.2,10.72,0,0,0,0
61271,61272,0.000278,0.001008,0,0,0,0,0,0,1,0,0,30.11,8.72,-30.1,-8.71,0,0,0,0
61271,61292,0.004947,0.025672,0.00355,164.96,0,0,0,0,1,0,0,-29.84,-4.35,29.88,4.19,0,0,0,0
61273,61274,0.000276,0.001064,0,0,0,0,0,0,1,0,0,15.09,3.46,-15.09,-3.46,0,0,0,0
61273,61275,0.000259,0.001114,0,0,0,0,0,0,1,0,0,-15.09,-3.46,15.09,3.46,0,0,0,0
61291,61275,0.00598,0.028433,0.01554,154.99,0,0,0,0,1,0,0,-24.59,8.42,24.63,-9.91,0,0,0,0
61275,61294,0.006681,0.026897,0.01482,167.21,0,0,0,0,1,0,0,-39.72,6.45,39.82,-7.64,0,0,0,0
61303,61276,0.003858,0.018709,0.00635,148.86,0,0,0,0,1,0,0,15.42,11.61,-15.4,-12.23,0,0,0,0
61276,61304,0.003255,0.014762,0.04897,135.82,0,0,0,0,1,0,0,5.76,8.39,-5.76,-13.65,0,0,0,0
61277,61278,0.000249,0.001002,0,0,0,0,0,0,1,0,0,31.86,17.07,-31.86,-17.05,0,0,0,0
61277,62237,0.005872,0.029597,0.01705,175.15,0,0,0,0,1,0,0,-54.97,-10.53,55.14,9.52,0,0,0,0
62361,61277,0.01044,0.051338,0.00702,150.89,0,0,0,0,1,0,0,19.3,3.44,-19.27,-4.02,0,0,0,0
61279,61300,0.006983,0.034445,0.00615,163.98,0,0,0,0,1,0,0,-36.45,-22.17,36.56,22.08,0,0,0,0
61308,61279,0.000361,0.002004,0.00081,146.92,0,0,0,0,1,0,0,-17.64,-6.34,17.64,6.26,0,0,0,0
61279,62374,0.006564,0.031818,0.00868,138.93,0,0,0,0,1,0,0,-12.89,4.15,12.9,-5.03,0,0,0,0
61280,61281,0.000201,0.001129,0,0,0,0,0,0,1,0,0,-6.32,-2.64,6.33,2.64,0,0,0,0
61282,61304,0.006136,0.018198,0.00554,174.23,0,0,0,0,1,0,0,52.47,-17.33,-52.3,17.25,0,0,0,0
61283,61294,0.00094,0.005006,0.00335,182.54,0,0,0,0,1,0,0,-61.85,11.42,61.88,-11.59,0,0,0,0
61284,61285,0.000217,0.00105,0,0,0,0,0,0,1,0,0,11.04,1.74,-11.04,-1.74,0,0,0,0
61284,61305,0.002706,0.01393,0.00591,166.62,0,0,0,0,1,0,0,39.21,1.4,-39.17,-1.83,0,0,0,0
61284,61306,0.003581,0.02116,0.00409,142.02,0,0,0,0,1,0,0,11.29,5.41,-11.29,-5.81,0,0,0,0
61284,62260,0.005275,0.027742,0.04895,182.63,0,0,0,0,1,0,0,-61.55,-8.55,61.74,4.26,0,0,0,0
61288,61287,0.001171,0.050638,0,170.44,0,0,1,0,1,0,0,-64.68,0.87,64.72,1.12,0,0,0,0
61287,61289,0.000247,0.001167,0,0,0,0,0,0,1,0,0,38.67,13.61,-38.67,-13.59,0,0,0,0
61287,61290,0.000213,0.001103,0,0,0,0,0,0,1,0,0,-103.4,-14.73,103.42,14.84,0,0,0,0
61290,61356,0.002636,0.021867,0.15727,612.61,0,0,0,0,1,0,0,-245.56,-3.75,247.04,-0.83,0,0,0,0
61293,61296,0.001323,0.047632,0,300.79,0,0,1,0,1,0,0,89.48,2.89,-89.39,0.64,0,0,0,0
61293,61297,0.00027,0.001142,0,0,0,0,0,0,1,0,0,48.92,12.9,-48.91,-12.88,0,0,0,0
61293,61298,0.000206,0.001035,0,0,0,0,0,0,1,0,0,-138.4,-15.79,138.44,15.98,0,0,0,0
61294,61296,-3.4e-05,-0.001208,0,200.79,0,0,1,0,1,0,0,-89.39,0.55,89.39,-0.64,0,0,0,0
61294,61309,0.005445,0.025931,0.01034,150.45,0,0,0,0,1,0,0,-12.31,18.68,12.34,-19.67,0,0,0,0
61295,61296,0.006843,0.24637,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61298,61332,0.003085,0.024491,0.04105,511.38,0,0,0,0,1,0,0,-89.57,27.19,89.82,-29.61,0,0,0,0
62238,61298,0.001231,0.010917,0.07156,495.1,0,0,0,0,1,0,0,-79.83,-1.31,79.91,-5.79,0,0,0,0
62367,61298,0.001363,0.010647,0.02216,520,0,0,0,0,1,0,0,129,36.73,-128.77,-37.38,0,0,0,0
61300,61299,0.001353,0.045346,0,201.88,0,0,1.03125,0,1,0,0,-88.95,-32.47,89.06,36.43,0,0,0,0
61299,61301,0.000291,0.001006,0,0,0,0,0,0,1,0,0,47.35,13.8,-47.35,-13.78,0,0,0,0
61299,61302,0.000269,0.001046,0,0,0,0,0,0,1,0,0,-136.42,-50.23,136.47,50.44,0,0,0,0
61302,61332,0.001085,0.010013,0.08181,534.54,0,0,0,0,1,0,0,-136.47,-50.44,136.68,43.66,0,0,0,0
61371,61303,0.005843,0.023672,0.00415,160.87,0,0,0,0,1,0,0,29.46,-23.12,-29.39,22.98,0,0,0,0
61304,61313,0.003472,0.018971,0.00839,163.78,0,0,0,0,1,0,0,29.78,-10.97,-29.75,10.25,0,0,0,0
61305,61306,0.005397,0.02368,0.00777,136.42,0,0,0,0,1,0,0,-12.65,3.78,12.66,-4.57,0,0,0,0
61305,62374,0.000837,0.004026,0.00069,148.66,0,0,0,0,1,0,0,20.57,-10.37,-20.57,10.32,0,0,0,0
61306,61309,0.003738,0.011052,0.00275,159.41,0,0,0,0,1,0,0,24.5,-12.18,-24.47,11.96,0,0,0,0
61307,61308,0.0002,0.001135,0,0,0,0,0,0,1,0,0,-28.1,-3.17,28.1,3.18,0,0,0,0
62374,61308,0.010031,0.041847,0.00711,135.27,0,0,0,0,1,0,0,10.47,-3.88,-10.46,3.17,0,0,0,0
61310,61311,0.000207,0.001153,0,0,0,0,0,0,1,0,0,19.12,6.83,-19.12,-6.83,0,0,0,0
61357,61310,0.004441,0.019978,0.00188,164.5,0,0,0,0,1,0,0,37.25,3.22,-37.2,-3.16,0,0,0,0
61371,61310,0.011415,0.036421,0.00578,146.2,0,0,0,0,1,0,0,-18.04,3.16,18.08,-3.67,0,0,0,0
61312,61313,0.000247,0.001062,0,0,0,0,0,0,1,0,0,-11.74,-4.15,11.74,4.15,0,0,0,0
61314,62254,0.010563,0.040613,0.00843,177.14,0,0,0,0,1,0,0,-66.18,-5.64,66.61,6.38,0,0,0,0
61318,61316,0.005745,0.022514,0.00245,152.4,0,0,0,0,1,0,0,-22.41,-0.34,22.44,0.18,0,0,0,0
61316,62358,0.00526,0.027093,0.00915,183.01,0,0,0,0,1,0,0,-63.95,-1.28,64.15,1.33,0,0,0,0
61343,61317,0.002956,0.01599,0.00759,125.68,0,0,0,0,1,0,0,-7.51,-3.88,7.51,3.07,0,0,0,0
62212,61317,0.00738,0.041376,0.00694,134.39,0,0,0,0,1,0,0,11.95,3.33,-11.94,-4.02,0,0,0,0
61319,61318,0.006857,0.04212,0.00283,144.36,0,0,0,0,1,0,0,-13.67,1.52,13.69,-1.74,0,0,0,0
61319,61320,0.000209,0.001028,0,0,0,0,0,0,1,0,0,14.37,2.49,-14.37,-2.49,0,0,0,0
61369,61319,0.008954,0.029693,0.00769,116.79,0,0,0,0,1,0,0,0.7,3.18,-0.7,-4,0,0,0,0
61321,61322,0.000263,0.001095,0,0,0,0,0,0,1,0,0,8.97,1.37,-8.97,-1.37,0,0,0,0
61321,61323,0.000245,0.001011,0,0,0,0,0,0,1,0,0,-8.97,-1.37,8.97,1.37,0,0,0,0
61392,61323,0.008764,0.034043,0.00459,151.82,0,0,0,0,1,0,0,-24.97,4.26,25.02,-4.55,0,0,0,0
62117,61324,0.004644,0.024048,0.00628,125.63,0,0,0,0,1,0,0,-7.49,-2.23,7.5,1.56,0,0,0,0
62199,61324,0.013162,0.055414,0.01065,137.73,0,0,0,0,1,0,0,14.98,3.59,-14.95,-4.63,0,0,0,0
61325,61326,0.000299,0.001035,0,0,0,0,0,0,1,0,0,8.99,3.13,-8.99,-3.13,0,0,0,0
61392,61325,0.013176,0.06444,0.0083,139.1,0,0,0,0,1,0,0,13.24,-8.19,-13.21,7.43,0,0,0,0
61325,62199,0.011891,0.040284,0.0102,123.11,0,0,0,0,1,0,0,4.22,-10.56,-4.21,9.48,0,0,0,0
61327,61341,0.010117,0.041792,0.00759,164.02,0,0,0,0,1,0,0,-37.45,-3.73,37.59,3.47,0,0,0,0
61327,61366,0.00874,0.037662,0.01073,175.26,0,0,0,0,1,0,0,46.88,-7.59,-46.7,7.23,0,0,0,0
61328,62395,0.007846,0.040531,0.00778,128.03,0,0,0,0,1,0,0,-4.51,-2.35,4.52,1.53,0,0,0,0
61330,61329,0.00135,0.053544,0,160.26,0,0,1.025,0,1,0,0,-54.91,-29.93,54.96,31.95,0,0,0,0
61329,61331,0.000268,0.001031,0,0,0,0,0,0,1,0,0,39.46,6.22,-39.46,-6.2,0,0,0,0
61329,61332,0.000298,0.001195,0,0,0,0,0,0,1,0,0,-94.42,-38.16,94.45,38.28,0,0,0,0
61336,61330,0.005611,0.019866,0.00487,145.3,0,0,0,0,1,0,0,-19.9,-21.75,19.94,21.38,0,0,0,0
61330,62260,0.005681,0.026257,0.00678,161.96,0,0,0,0,1,0,0,34.97,8.55,-34.9,-8.97,0,0,0,0
61356,61332,0.000758,0.006699,0.09136,553.89,0,0,0,0,1,0,0,142.79,42.36,-142.63,-50.81,0,0,0,0
61332,62119,0.001771,0.016848,0.06992,569.33,0,0,0,0,1,0,0,-178.33,-1.52,178.85,-1.03,0,0,0,0
61333,61334,0.000289,0.00106,0,0,0,0,0,0,1,0,0,19.96,5.99,-19.96,-5.98,0,0,0,0
61333,61335,0.000262,0.00113,0,0,0,0,0,0,1,0,0,-19.96,-5.99,19.96,5.99,0,0,0,0
61335,61336,0.002322,0.011104,0.00899,184.08,0,0,0,0,1,0,0,-65.85,3.25,65.95,-3.77,0,0,0,0
61335,61371,0.005378,0.022528,0.00497,171.71,0,0,0,0,1,0,0,45.89,-9.24,-45.78,9.16,0,0,0,0
61336,61337,0.000263,0.001052,0,0,0,0,0,0,1,0,0,9.99,4.97,-9.99,-4.97,0,0,0,0
61336,61338,0.008336,0.036402,0.00697,153.21,0,0,0,0,1,0,0,-19.37,13.38,19.42,-13.94,0,0,0,0
61345,61336,0.007223,0.036017,0.00796,163.59,0,0,0,0,1,0,0,36.77,-7.56,-36.67,7.17,0,0,0,0
61338,61339,0.000248,0.001008,0,0,0,0,0,0,1,0,0,29.69,6.13,-29.69,-6.12,0,0,0,0
61369,61338,0.006522,0.035927,0.01491,177.1,0,0,0,0,1,0,0,49.26,-8.58,-49.11,7.82,0,0,0,0
61340,61369,0.002242,0.009664,0.00229,149.97,0,0,0,0,1,0,0,-25.57,-11.56,25.59,11.38,0,0,0,0
61340,61373,0.004474,0.022035,0.01013,160.91,0,0,0,0,1,0,0,-29.22,3.05,29.25,-3.96,0,0,0,0
61374,61340,0.002414,0.010518,0.00308,163.92,0,0,0,0,1,0,0,-37.4,-2.85,37.44,2.66,0,0,0,0
61341,61342,0.000218,0.001051,0,0,0,0,0,0,1,0,0,20.42,1.74,-20.42,-1.74,0,0,0,0
62358,61341,0.002376,0.010132,0.00336,177.94,0,0,0,0,1,0,0,58.09,5.17,-58.01,-5.21,0,0,0,0
61343,61344,0.000202,0.001179,0,0,0,0,0,0,1,0,0,14.44,1.72,-14.44,-1.72,0,0,0,0
61343,62358,0.008007,0.036781,0.02402,130.58,0,0,0,0,1,0,0,-11.72,-5.63,11.73,3.09,0,0,0,0
61345,61346,0.000248,0.001183,0,0,0,0,0,0,1,0,0,27.57,3.53,-27.57,-3.52,0,0,0,0
61345,61347,0.000279,0.001086,0,0,0,0,0,0,1,0,0,1.13,0.03,-1.13,-0.03,0,0,0,0
61345,62117,0.0068,0.033171,0.01483,181.72,0,0,0,0,1,0,0,-65.46,4,65.73,-4.28,0,0,0,0
61348,61349,0.000207,0.001076,0,0,0,0,0,0,1,0,0,8.51,1.51,-8.51,-1.51,0,0,0,0
61348,61350,0.000206,0.001027,0,0,0,0,0,0,1,0,0,-8.51,-1.51,8.51,1.51,0,0,0,0
61350,61373,0.006411,0.031903,0.01455,184.32,0,0,0,0,1,0,0,65.29,1.13,-65.03,-1.44,0,0,0,0
61350,62358,0.000857,0.004376,0.00185,187.51,0,0,0,0,1,0,0,-73.8,-2.65,73.85,2.67,0,0,0,0
61351,61352,0.000275,0.001197,0,0,0,0,0,0,1,0,0,-13.18,-7.38,13.18,7.38,0,0,0,0
61352,61376,0.007226,0.031846,0.01187,175.39,0,0,0,0,1,0,0,-54.14,1.8,54.34,-2.19,0,0,0,0
61353,61354,0.000267,0.001024,0,0,0,0,0,0,1,0,0,-7.93,-2.38,7.93,2.38,0,0,0,0
61354,61376,0.00453,0.018027,0.00467,144.76,0,0,0,0,1,0,0,-5.84,22.56,5.86,-22.97,0,0,0,0
61354,62065,0.002561,0.011493,0.00382,136,0,0,0,0,1,0,0,3.07,-4.52,-3.06,4.11,0,0,0,0
62260,61354,0.001704,0.008071,0.00788,112.22,0,0,0,0,1,0,0,5.16,19.6,-5.15,-20.42,0,0,0,0
61356,61355,0.000158,0.011864,0,715.78,0,0,1.0125,0,1,0,0,-171.6,-90.57,171.66,94.8,0,0,0,0
61355,61358,0.000203,0.00109,0,0,0,0,0,0,1,0,0,46.34,21.86,-46.34,-21.84,0,0,0,0
61355,62115,0.000324,0.004908,0.56361,2852.77,0,0,0,0,1,0,0,-946.44,7.63,949.14,-27.72,0,0,0,0
62369,61355,0.000325,0.004702,0.46227,2750.49,0,0,0,0,1,0,0,-726.81,97.87,728.44,-124.3,0,0,0,0
61357,61356,0.001122,0.060764,0,191.04,0,0,1.00625,0,1,0,0,-76.59,-7.61,76.65,10.97,0,0,0,0
61356,61363,0.001617,0.01439,0.04267,534.58,0,0,0,0,1,0,0,-113.94,21.22,114.14,-24.04,0,0,0,0
61356,61368,0.001006,0.010012,0.08873,581.2,0,0,0,0,1,0,0,-180.94,16.85,181.25,-23.38,0,0,0,0
61359,61362,0.000787,0.039364,0,265.68,0,0,1,0,1,0,0,123.4,10.86,-123.29,-5.26,0,0,0,0
61359,61363,0.000299,0.001087,0,0,0,0,0,0,1,0,0,-123.4,2.09,123.45,-1.94,0,0,0,0
61359,61364,0.000217,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61360,61362,-0.00017,-0.008478,0,240.68,0,0,1,0,1,0,0,-123.32,-6.46,123.29,5.26,0,0,0,0
61360,61372,0.002955,0.015628,0.00257,188.72,0,0,0,0,1,0,0,76.98,-0.58,-76.81,1.17,0,0,0,0
61361,61362,0.003423,0.171224,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61365,61366,0.00024,0.001151,0,0,0,0,0,0,1,0,0,-35.89,-6.86,35.89,6.87,0,0,0,0
61365,61367,0.000216,0.001132,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61372,61366,0.005912,0.024105,0.00462,161.4,0,0,0,0,1,0,0,-27.86,12.72,27.91,-13,0,0,0,0
61366,61374,0.006818,0.029939,0.00453,145.01,0,0,0,0,1,0,0,-17.1,-1.11,17.12,0.71,0,0,0,0
61369,61368,0.00132,0.045549,0,185.42,0,0,1,0,1,0,0,-75.55,-5.98,75.62,8.42,0,0,0,0
61368,61370,0.000212,0.001195,0,0,0,0,0,0,1,0,0,35.89,1.88,-35.89,-1.87,0,0,0,0
61368,62216,0.00153,0.015526,0.03253,655.5,0,0,0,0,1,0,0,-292.76,13.08,293.97,-4.28,0,0,0,0
61372,61376,0.003325,0.015781,0.00861,187.52,0,0,0,0,1,0,0,67.63,-24.03,-67.47,23.87,0,0,0,0
61374,61375,0.000282,0.001168,0,0,0,0,0,0,1,0,0,20.28,2.14,-20.28,-2.13,0,0,0,0
61378,61377,0.001177,0.065061,0,129.63,0,0,1,0,1,0,0,-4.09,-1.41,4.09,1.43,0,0,0,0
61377,61379,0.000253,0.001019,0,0,0,0,0,0,1,0,0,19.01,2.99,-19.01,-2.99,0,0,0,0
61377,61380,0.000217,0.001058,0,0,0,0,0,0,1,0,0,-23.1,-4.42,23.1,4.42,0,0,0,0
61381,61378,0.012933,0.066344,0.00921,150.9,0,0,0,0,1,0,0,40.94,-1.03,-40.74,1.04,0,0,0,0
61378,61382,0.010974,0.05275,0.0082,140.55,0,0,0,0,1,0,0,-10.06,4.97,10.07,-5.8,0,0,0,0
61378,61385,0.01237,0.05487,0.01507,153.21,0,0,0,0,1,0,0,21.03,-2.01,-20.98,0.59,0,0,0,0
61378,61386,0.012262,0.058659,0.01178,168.19,0,0,0,0,1,0,0,33.86,-2.58,-33.73,1.93,0,0,0,0
62205,61380,0.00349,0.032434,0.09363,459.13,0,0,0,0,1,0,0,23.12,-5.63,-23.1,-4.42,0,0,0,0
68103,61381,0.003564,0.016251,0.02037,153.42,0,0,0,0,1,0,0,44.78,-2.43,-44.72,0.49,0,0,0,0
61382,61394,0.009732,0.052515,0.01096,149.27,0,0,0,0,1,0,0,-16.6,2.73,16.62,-3.78,0,0,0,0
61383,61384,0.000244,0.001119,0,0,0,0,0,0,1,0,0,11.03,4,-11.03,-4,0,0,0,0
61386,61383,0.013908,0.062099,0.01427,148.95,0,0,0,0,1,0,0,15.46,-1.42,-15.43,0.02,0,0,0,0
61383,61390,0.012206,0.068644,0.01037,128.97,0,0,0,0,1,0,0,5.26,-2.06,-5.26,0.96,0,0,0,0
61383,67292,0.007246,0.039145,0.00779,120.09,0,0,0,0,1,0,0,-0.86,-1.96,0.86,1.12,0,0,0,0
61388,61385,0.006492,0.026596,0.00762,148.58,0,0,0,0,1,0,0,-15.49,0.96,15.5,-1.73,0,0,0,0
61386,61387,0.000297,0.001059,0,0,0,0,0,0,1,0,0,9.13,1.48,-9.13,-1.48,0,0,0,0
61388,61386,0.007745,0.037508,0.00462,143.56,0,0,0,0,1,0,0,10.89,-1.71,-10.89,1.25,0,0,0,0
67292,61386,0.009706,0.046384,0.02521,156.85,0,0,0,0,1,0,0,-19.99,0.68,20.03,-3.24,0,0,0,0
61388,61389,0.000201,0.001087,0,0,0,0,0,0,1,0,0,4.6,0.74,-4.6,-0.74,0,0,0,0
61390,61391,0.000282,0.001166,0,0,0,0,0,0,1,0,0,19.07,5.72,-19.07,-5.71,0,0,0,0
61390,67292,0.005726,0.028332,0.00779,139.14,0,0,0,0,1,0,0,-13.82,1.43,13.83,-2.22,0,0,0,0
61393,61394,0.000263,0.001119,0,0,0,0,0,0,1,0,0,-3.47,-2.7,3.47,2.7,0,0,0,0
61395,61396,0.000291,0.001174,0,0,0,0,0,0,1,0,0,31.74,14.7,-31.74,-14.68,0,0,0,0
61395,61404,0.004468,0.026128,0.00618,173.84,0,0,0,0,1,0,0,51.47,-11.75,-51.35,11.78,0,0,0,0
61915,61395,0.004364,0.020387,0.00524,188.9,0,0,0,0,1,0,0,83.49,3.73,-83.21,-2.95,0,0,0,0
61404,61397,0.003768,0.019391,0.00288,169.64,0,0,0,0,1,0,0,46.39,-2.98,-46.31,3.07,0,0,0,0
61397,61408,0.007864,0.033394,0.02286,161.47,0,0,0,0,1,0,0,42.41,-3.6,-42.27,1.76,0,0,0,0
61397,61422,0.012312,0.047978,0.00511,150.06,0,0,0,0,1,0,0,-27.83,-1.66,27.93,1.47,0,0,0,0
61399,61398,0.000755,0.032256,0,253.64,0,0,1.0625,0,1,0,0,-150.54,-80.35,150.77,90.09,0,0,0,0
61398,61400,0.000288,0.001176,0,0,0,0,0,0,1,0,0,-199.01,-102.2,199.15,102.78,0,0,0,0
61398,61401,0.000244,0.001027,0,0,0,0,0,0,1,0,0,48.24,12.11,-48.24,-12.09,0,0,0,0
61405,61399,0.001185,0.005233,0.00269,208.74,0,0,0,0,1,0,0,-75.19,-40.11,75.27,40.17,0,0,0,0
61405,61399,0.001185,0.005233,0.00269,208.74,0,0,0,0,1,0,0,-75.19,-40.11,75.27,40.17,0,0,0,0
61444,61400,0.000947,0.009018,0.02316,578.68,0,0,0,0,1,0,0,199.62,104.78,-199.15,-102.78,0,0,0,0
61402,61403,0.00025,0.001176,0,0,0,0,0,0,1,0,0,-48.79,-0.97,48.8,1,0,0,0,0
61403,61514,0.004262,0.021125,0.00594,127.86,0,0,0,0,1,0,0,0.56,1.25,-0.56,-1.88,0,0,0,0
61403,62286,0.004264,0.019155,0.00497,167.88,0,0,0,0,1,0,0,-49.35,-2.25,49.45,2.17,0,0,0,0
61434,61405,0.003306,0.017909,0.00451,178.27,0,0,0,0,1,0,0,-59.86,-34.87,60.01,35.19,0,0,0,0
61533,61405,0.001539,0.006839,0.00425,185.81,0,0,0,0,1,0,0,-76.02,-39.45,76.12,39.46,0,0,0,0
61406,61407,0.000291,0.001197,0,0,0,0,0,0,1,0,0,21.41,1.8,-21.4,-1.79,0,0,0,0
61428,61406,0.00172,0.009055,0.00106,175.45,0,0,0,0,1,0,0,-48.93,-60.18,49.03,60.58,0,0,0,0
61406,61642,0.004345,0.021263,0.01375,186.25,0,0,0,0,1,0,0,-70.43,36.69,70.69,-36.91,0,0,0,0
61408,61409,0.000249,0.001143,0,0,0,0,0,0,1,0,0,32.18,4.07,-32.17,-4.06,0,0,0,0
61408,61527,0.00324,0.016737,0.00425,119.79,0,0,0,0,1,0,0,10.1,-5.83,-10.09,5.4,0,0,0,0
61410,61411,0.000209,0.001068,0,0,0,0,0,0,1,0,0,33.58,11.18,-33.57,-11.17,0,0,0,0
61410,61527,0.005431,0.024192,0.01108,127.17,0,0,0,0,1,0,0,1.32,16.6,-1.3,-17.7,0,0,0,0
61569,61410,0.010479,0.030255,0.01501,163.48,0,0,0,0,1,0,0,35.05,-18.97,-34.89,17.83,0,0,0,0
61412,61413,0.000275,0.001051,0,0,0,0,0,0,1,0,0,33.15,16.54,-33.15,-16.52,0,0,0,0
61412,61414,0.000286,0.001072,0,0,0,0,0,0,1,0,0,-33.15,-16.54,33.16,16.55,0,0,0,0
61540,61414,0.001696,0.007059,0.00548,120.27,0,0,0,0,1,0,0,-3.05,1.97,3.05,-2.56,0,0,0,0
61414,62329,0.003702,0.01807,0.00452,163.1,0,0,0,0,1,0,0,-36.21,-14,36.26,13.76,0,0,0,0
61415,61416,0.000262,0.001059,0,0,0,0,0,0,1,0,0,8.91,2.09,-8.91,-2.09,0,0,0,0
61415,61417,0.000232,0.001076,0,0,0,0,0,0,1,0,0,-8.91,-2.09,8.91,2.09,0,0,0,0
61419,61417,0.005579,0.030598,0.01487,146.18,0,0,0,0,1,0,0,9.78,19.78,-9.75,-21.24,0,0,0,0
61419,61418,0.001448,0.068873,0,234,0,0,1.05625,0,1,0,0,-109.45,-57.18,109.67,67.97,0,0,0,0
61418,61420,0.000216,0.00113,0,0,0,0,0,0,1,0,0,56.31,32.27,-56.3,-32.23,0,0,0,0
61418,61911,0.002255,0.019276,0.04943,562.08,0,0,0,0,1,0,0,-126.38,-26.96,126.73,24.68,0,0,0,0
61430,61419,0.004596,0.022289,0.00305,181.47,0,0,0,0,1,0,0,-71.04,-10.5,71.26,11.24,0,0,0,0
61421,61422,0.000272,0.001154,0,0,0,0,0,0,1,0,0,-14.29,-2.89,14.29,2.89,0,0,0,0
61422,61430,0.008252,0.037942,0.02841,162.99,0,0,0,0,1,0,0,-42.21,-4.36,42.35,1.96,0,0,0,0
61424,61423,0.001093,0.047555,0,209.35,0,0,1,0,1,0,0,-95.33,-8.6,95.43,12.72,0,0,0,0
61423,61425,0.00025,0.001001,0,0,0,0,0,0,1,0,0,39.85,11.85,-39.85,-11.83,0,0,0,0
61423,61426,0.000221,0.001057,0,0,0,0,0,0,1,0,0,-135.28,-24.57,135.32,24.75,0,0,0,0
61427,61424,0.005029,0.030522,0.00407,175.51,0,0,0,0,1,0,0,-44.75,0.2,44.84,-0.05,0,0,0,0
61435,61424,0.00448,0.015494,0.00412,147.62,0,0,0,0,1,0,0,17.64,3.47,-17.62,-3.86,0,0,0,0
61426,61911,0.001069,0.011076,0.02699,547.86,0,0,0,0,1,0,0,-113.47,-14.31,113.6,12.76,0,0,0,0
61426,61929,0.001675,0.013845,0.03336,534.01,0,0,0,0,1,0,0,-110.53,-2.45,110.72,0.44,0,0,0,0
61525,61428,0.004988,0.021904,0.0033,170.76,0,0,0,0,1,0,0,-48.96,-48.57,49.19,49.22,0,0,0,0
61428,61650,0.002507,0.012875,0.01111,145.51,0,0,0,0,1,0,0,-22.67,0.14,22.68,-1.26,0,0,0,0
61429,61430,0.000228,0.001004,0,0,0,0,0,0,1,0,0,-28.69,-8.52,28.69,8.53,0,0,0,0
61431,61435,0.003387,0.019095,0.00498,177.56,0,0,0,0,1,0,0,54.52,13.09,-54.42,-13.06,0,0,0,0
61912,61431,0.005781,0.019792,0.01166,191.3,0,0,0,0,1,0,0,87.9,19.94,-87.47,-19.71,0,0,0,0
61432,61433,0.000239,0.001081,0,0,0,0,0,0,1,0,0,-43.7,-16.47,43.7,16.49,0,0,0,0
61433,61485,0.001999,0.010513,0.00221,163.56,0,0,0,0,1,0,0,-35.09,23.46,35.13,-23.51,0,0,0,0
61433,61525,0.001855,0.009316,0.00455,131.6,0,0,0,0,1,0,0,-8.61,-39.95,8.64,39.63,0,0,0,0
61434,61649,0.001988,0.009223,0.0013,144.72,0,0,0,0,1,0,0,19.82,26.44,-19.8,-26.48,0,0,0,0
61650,61434,0.002243,0.008613,0.0017,118.86,0,0,0,0,1,0,0,3.66,-2.92,-3.66,2.74,0,0,0,0
61435,61436,0.000283,0.001176,0,0,0,0,0,0,1,0,0,36.78,9.59,-36.78,-9.57,0,0,0,0
61437,61438,0.00024,0.001084,0,0,0,0,0,0,1,0,0,8.08,1.74,-8.08,-1.74,0,0,0,0
61439,61443,0.0003,0.022421,0,966.99,0,0,1,0,1,0,0,357.69,125.4,-357.29,-95.92,0,0,0,0
61662,61439,0.000148,0.00296,0.26041,2627.91,0,0,0,0,1,0,0,425.76,-30.69,-425.51,7.15,0,0,0,0
62125,61439,0.000195,0.003115,0.34382,2705.53,0,0,0,0,1,0,0,-634.04,-202.71,634.83,177.98,0,0,0,0
62284,61439,0.000133,0.002737,0.40976,2555.77,0,0,0,0,1,0,0,567.43,-173.44,-567,137.5,0,0,0,0
61441,61440,0.001828,0.078515,0,216.47,0,0,1.08125,0,1,0,0,-102.72,-66.1,103.01,78.68,0,0,0,0
61440,61443,-5.1e-05,-0.003799,0,916.99,0,0,1,0,1,0,0,-357.36,-100.92,357.29,95.92,0,0,0,0
61440,61444,0.000259,0.001154,0,0,0,0,0,0,1,0,0,254.35,22.23,-254.19,-21.52,0,0,0,0
61440,61445,0.000219,0.001157,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61446,61441,0.001311,0.006415,0.00123,176.23,0,0,0,0,1,0,0,-55.55,-54.04,55.62,54.26,0,0,0,0
61442,61443,0.001248,0.093129,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61444,61484,0.00142,0.012134,0.03594,599.76,0,0,0,0,1,0,0,215.12,-37.55,-214.48,39.29,0,0,0,0
61606,61444,0.000875,0.007117,0.01558,576.89,0,0,0,0,1,0,0,160.78,45.97,-160.55,-45.72,0,0,0,0
61446,61523,0.004216,0.017521,0.00179,130.17,0,0,0,0,1,0,0,8.45,42.56,-8.38,-42.44,0,0,0,0
61447,61522,0.003176,0.017726,0.0024,175.12,0,0,0,0,1,0,0,57.25,-14.74,-57.15,15.08,0,0,0,0
61447,61925,0.008356,0.04476,0.01329,195.52,0,0,0,0,1,0,0,-104.25,1.69,105.12,1.55,0,0,0,0
61448,61449,0.000284,0.001056,0,0,0,0,0,0,1,0,0,9.87,2.92,-9.87,-2.92,0,0,0,0
61448,61527,0.003213,0.013434,0.0029,160.79,0,0,0,0,1,0,0,30.13,-2.82,-30.1,2.63,0,0,0,0
61448,61569,0.004282,0.01926,0.00449,168.36,0,0,0,0,1,0,0,-40,-0.11,40.07,-0.08,0,0,0,0
61611,61450,0.000536,0.002622,0.0009,154.8,0,0,0,0,1,0,0,27.72,-2.33,-27.71,2.26,0,0,0,0
61450,61758,0.00056,0.002404,0.00324,138.65,0,0,0,0,1,0,0,-11.43,-10.7,11.43,10.36,0,0,0,0
61451,61507,0.005153,0.017509,0.00136,172.59,0,0,0,0,1,0,0,-48.35,-13.68,48.47,13.95,0,0,0,0
61451,61645,0.003652,0.018589,0.00215,141.9,0,0,0,0,1,0,0,11.07,-0.58,-11.07,0.37,0,0,0,0
61495,61452,0.002424,0.009559,0.00238,170.68,0,0,0,0,1,0,0,-45.78,-29.11,45.85,29.12,0,0,0,0
61898,61452,0.002779,0.012316,0.00106,161.92,0,0,0,0,1,0,0,33.87,21.59,-33.83,-21.52,0,0,0,0
62209,61452,0.001588,0.006722,0.00332,173.36,0,0,0,0,1,0,0,49.34,29.45,-49.29,-29.6,0,0,0,0
61583,61453,0.001514,0.007558,0.00546,193.24,0,0,0,0,1,0,0,86.92,-9.05,-86.81,9.02,0,0,0,0
61453,61591,0.003184,0.017515,0.00542,188.84,0,0,0,0,1,0,0,65.75,-28.35,-65.59,28.61,0,0,0,0
61453,61801,0.001253,0.005667,0.0011,145.64,0,0,0,0,1,0,0,-7.73,10.89,7.73,-11,0,0,0,0
61454,61457,0.032839,0.900802,0,153.87,0,0,1,0,1,0,0,5.59,-1.23,-5.58,1.5,0,0,0,0
61454,61458,0.00024,0.001104,0,0,0,0,0,0,1,0,0,-27.25,-3.02,27.25,3.03,0,0,0,0
61454,61459,0.00029,0.001007,0,0,0,0,0,0,1,0,0,21.66,4.25,-21.66,-4.24,0,0,0,0
61455,61457,-0.021507,-0.589959,0,53.87,0,0,1,0,1,0,0,-5.59,1.32,5.58,-1.5,0,0,0,0
61733,61455,0.001657,0.00842,0.00088,111.56,0,0,0,0,1,0,0,-5.59,1.23,5.59,-1.32,0,0,0,0
61456,61457,0.063646,1.745868,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61458,61941,0.002581,0.012225,0.0045,155.11,0,0,0,0,1,0,0,-27.25,-3.03,27.27,2.64,0,0,0,0
61461,61460,0.005636,0.153125,0,65.88,0,0,1.0375,0,1,0,0,-21.26,-16.56,21.3,17.67,0,0,0,0
61460,61462,0.000202,0.00115,0,0,0,0,0,0,1,0,0,49.28,35.01,-49.27,-34.97,0,0,0,0
61460,61535,0.001628,0.009716,0.00219,189.38,0,0,0,0,1,0,0,67.57,-1.88,-67.5,2.07,0,0,0,0
61460,61718,0.002552,0.011142,0.00338,211.24,0,0,0,0,1,0,0,-69.08,-25.4,69.21,25.61,0,0,0,0
61460,61718,0.002552,0.011142,0.00338,211.24,0,0,0,0,1,0,0,-69.08,-25.4,69.21,25.61,0,0,0,0
61463,61464,0.000236,0.001103,0,0,0,0,0,0,1,0,0,48.59,10.11,-48.59,-10.08,0,0,0,0
61506,61463,0.001474,0.005927,0.0024,152.23,0,0,0,0,1,0,0,9.71,-14.05,-9.71,13.81,0,0,0,0
62406,61463,0.003624,0.019363,0.00587,228.95,0,0,0,0,1,0,0,38.96,23.67,-38.89,-23.92,0,0,0,0
61466,61465,0.001731,0.071166,0,218.63,0,0,1.025,0,1,0,0,-99.83,-28.56,100.01,36.02,0,0,0,0
61465,61467,0.000202,0.001021,0,0,0,0,0,0,1,0,0,47.24,21.56,-47.23,-21.54,0,0,0,0
61465,61468,0.000256,0.001065,0,0,0,0,0,0,1,0,0,-147.24,212.02,147.4,-211.36,0,0,0,0
61465,61469,0.000267,0.001131,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61465,61470,0.000251,0.001115,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
61466,61634,0.00147,0.005524,0.00537,184.26,0,0,0,0,1,0,0,73.47,15.19,-73.39,-15.48,0,0,0,0
61466,61654,0.001803,0.008456,0.00563,158.17,0,0,0,0,1,0,0,26.36,13.37,-26.34,-13.91,0,0,0,0
61468,61587,0.000734,0.006114,0.02043,565.21,0,0,0,0,1,0,0,-122.81,99.33,122.98,-100.08,0,0,0,0
61631,61468,0.000629,0.005511,0.01987,583.47,0,0,0,0,1,0,0,-168.53,-117.03,168.78,117.09,0,0,0,0
61764,61468,0.001163,0.008868,0.01679,562.31,0,0,0,0,1,0,0,193.77,6.33,-193.37,-5.05,0,0,0,0
61471,61515,0.003021,0.013051,0.00931,172.65,0,0,0,0,1,0,0,47.4,0.95,-47.34,-1.67,0,0,0,0
61547,61471,0.001172,0.005336,0.00107,167.58,0,0,0,0,1,0,0,-42.15,12.11,42.17,-12.13,0,0,0,0
61471,61575,0.001409,0.006704,0.00268,182.47,0,0,0,0,1,0,0,64.92,-28.04,-64.85,28.06,0,0,0,0
61471,61816,0.004861,0.016031,0.0089,218.6,0,0,0,0,1,0,0,-67.68,7.19,67.89,-7.46,0,0,0,0
61471,61816,0.004861,0.016031,0.0089,218.6,0,0,0,0,1,0,0,-67.68,7.19,67.89,-7.46,0,0,0,0
61471,61816,0.004861,0.016031,0.0089,218.6,0,0,0,0,1,0,0,-67.68,7.19,67.89,-7.46,0,0,0,0
61642,61472,0.005278,0.024376,0.00602,170.35,0,0,0,0,1,0,0,-42.26,19.69,42.37,-19.83,0,0,0,0
61707,61472,0.001128,0.004751,0.00126,198.2,0,0,0,0,1,0,0,57.75,-16.24,-57.71,16.27,0,0,0,0
61473,61609,0.002242,0.009907,0.00213,169.29,0,0,0,0,1,0,0,-59.72,-23.31,59.8,23.47,0,0,0,0
61474,61475,0.00022,0.001182,0,0,0,0,0,0,1,0,0,-41.2,-11.08,41.2,11.1,0,0,0,0
61838,61475,0.004743,0.019766,0.00322,140.39,0,0,0,0,1,0,0,-10.71,19.5,10.74,-19.75,0,0,0,0
61475,61869,0.003385,0.019036,0.00358,176.57,0,0,0,0,1,0,0,-51.94,8.65,52.03,-8.52,0,0,0,0
61476,61479,0.002726,0.117645,0,307.33,0,0,1,0,1,0,0,80.86,6.23,-80.69,0.95,0,0,0,0
61476,61480,0.000295,0.001056,0,0,0,0,0,0,1,0,0,48.78,9.24,-48.77,-9.22,0,0,0,0
61476,61481,0.000231,0.001183,0,0,0,0,0,0,1,0,0,-129.64,-15.47,129.68,15.66,0,0,0,0
61477,61479,-0.001072,-0.046256,0,182.33,0,0,1,0,1,0,0,-80.76,-1.87,80.69,-0.95,0,0,0,0
61477,61531,0.002924,0.010906,0.0012,187.45,0,0,0,0,1,0,0,75.34,-7.67,-75.18,8.12,0,0,0,0
61582,61477,0.001535,0.006894,0.00093,132.86,0,0,0,0,1,0,0,-5.42,-9.63,5.42,9.54,0,0,0,0
61478,61479,0.008214,0.354498,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61481,61772,0.000648,0.006982,0.05615,573.95,0,0,0,0,1,0,0,175.01,6.76,-174.82,-10.81,0,0,0,0
61481,62177,0.00084,0.007153,0.01508,525.11,0,0,0,0,1,0,0,-123.75,-8.89,123.87,8.29,0,0,0,0
61481,62310,0.000646,0.006153,0.0172,565.71,0,0,0,0,1,0,0,-180.94,-13.52,181.13,13.53,0,0,0,0
61482,61516,0.007741,0.024635,0.00395,187.64,0,0,0,0,1,0,0,76.42,23.15,-75.95,-22.06,0,0,0,0
61483,61517,0.000913,0.003775,0.00795,124.86,0,0,0,0,1,0,0,2.51,3.79,-2.51,-4.64,0,0,0,0
61771,61483,0.002603,0.013691,0.00238,178.1,0,0,0,0,1,0,0,56.33,18.4,-56.24,-18.21,0,0,0,0
61485,61484,0.001168,0.058847,0,223.48,0,0,1,0,1,0,0,-105.8,-14.73,105.93,21.27,0,0,0,0
61484,61486,0.000215,0.001126,0,0,0,0,0,0,1,0,0,63.83,13.56,-63.82,-13.51,0,0,0,0
61484,61502,0.001174,0.010983,0.08036,613.88,0,0,0,0,1,0,0,-212.46,-74.59,213.02,71.3,0,0,0,0
61571,61484,0.001451,0.013116,0.06655,650.09,0,0,0,0,1,0,0,-256.26,0.83,257.17,0.47,0,0,0,0
61487,61485,0.002405,0.010776,0.00306,185.04,0,0,0,0,1,0,0,-70.52,-37.87,70.67,38.24,0,0,0,0
61488,61487,0.00833,0.219628,0,83.52,0,0,1.0875,0,1,0,0,-6.64,-23.78,6.7,25.26,0,0,0,0
61487,61489,0.000245,0.001004,0,0,0,0,0,0,1,0,0,63.83,12.61,-63.82,-12.57,0,0,0,0
61490,61491,0.000263,0.001125,0,0,0,0,0,0,1,0,0,-23.17,-3.17,23.17,3.17,0,0,0,0
61721,61491,0.003475,0.017077,0.00212,144.45,0,0,0,0,1,0,0,5.17,-0.33,-5.17,0.11,0,0,0,0
61491,61815,0.007367,0.033811,0.00644,128.9,0,0,0,0,1,0,0,-18.01,-3.28,18.03,2.71,0,0,0,0
61492,61493,0.00028,0.001172,0,0,0,0,0,0,1,0,0,-8.44,-2.93,8.44,2.93,0,0,0,0
61510,61493,0.002623,0.012212,0.00264,189.87,0,0,0,0,1,0,0,71,-11.63,-70.87,11.94,0,0,0,0
61584,61493,0.002873,0.013686,0.00375,176.96,0,0,0,0,1,0,0,-50.34,15.4,50.42,-15.44,0,0,0,0
61801,61493,0.002535,0.012314,0.00289,149.85,0,0,0,0,1,0,0,-12.01,-0.86,12.02,0.57,0,0,0,0
61494,61579,0.000808,0.0036,0.0007,177.84,0,0,0,0,1,0,0,-48.64,2.59,48.66,-2.58,0,0,0,0
61596,61494,0.002106,0.008435,0.00278,192.27,0,0,0,0,1,0,0,-91.63,-17.68,91.8,18.06,0,0,0,0
61494,62301,0.001884,0.006146,0.002,188.55,0,0,0,0,1,0,0,-94.14,-39.46,94.32,39.83,0,0,0,0
61743,61495,0.002008,0.011563,0.00217,163.5,0,0,0,0,1,0,0,-33.33,-26.88,33.37,26.85,0,0,0,0
61496,61515,0.001831,0.008797,0.00431,167.19,0,0,0,0,1,0,0,-38.62,-0,38.64,-0.33,0,0,0,0
61496,61921,0.003348,0.014641,0.0035,127.94,0,0,0,0,1,0,0,3.27,-6.12,-3.27,5.76,0,0,0,0
61497,61742,0.004196,0.016549,0.01337,181.8,0,0,0,0,1,0,0,-65.45,0.19,65.62,-0.95,0,0,0,0
61497,61801,0.002048,0.009197,0.00107,158.69,0,0,0,0,1,0,0,30.1,-4.74,-30.08,4.71,0,0,0,0
61498,61501,0.001697,0.075348,0,297.2,0,0,1,0,1,0,0,107.36,21.23,-107.17,-12.81,0,0,0,0
61498,61502,0.000219,0.001153,0,0,0,0,0,0,1,0,0,-151.22,68.01,151.27,-67.71,0,0,0,0
61498,61503,0.000268,0.001011,0,0,0,0,0,0,1,0,0,43.86,5.12,-43.85,-5.1,0,0,0,0
61498,61504,0.00023,0.001111,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61499,61501,-0.0006,-0.026663,0,222.2,0,0,1,0,1,0,0,-107.23,-15.79,107.17,12.81,0,0,0,0
61655,61499,0.000884,0.004637,0.00092,167.02,0,0,0,0,1,0,0,-40.53,-22.37,40.55,22.37,0,0,0,0
61499,61709,0.00091,0.004154,0.0049,161.93,0,0,0,0,1,0,0,34.91,16.91,-34.9,-17.37,0,0,0,0
61499,61737,0.002698,0.01164,0.00295,157.64,0,0,0,0,1,0,0,31.78,-23.5,-31.74,23.36,0,0,0,0
61500,61501,0.00601,0.266893,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61665,61502,0.001159,0.010111,0.01753,582.03,0,0,0,0,1,0,0,183.33,-6.03,-182.96,7.31,0,0,0,0
61505,61572,0.003101,0.013816,0.00452,167.92,0,0,0,0,1,0,0,-29.18,-0.84,29.2,0.46,0,0,0,0
61582,61505,0.002313,0.01198,0.00377,161.1,0,0,0,0,1,0,0,-20.03,-0.28,20.04,-0.08,0,0,0,0
61506,61535,0.003589,0.014309,0.02409,174.39,0,0,0,0,1,0,0,-37.59,6.35,37.64,-8.71,0,0,0,0
61507,61508,0.000239,0.001071,0,0,0,0,0,0,1,0,0,10.81,2.17,-10.81,-2.17,0,0,0,0
61767,61507,0.004283,0.015107,0.00406,179.55,0,0,0,0,1,0,0,59.43,16.21,-59.28,-16.11,0,0,0,0
61509,61774,0.00366,0.019471,0.01362,209.32,0,0,0,0,1,0,0,66.38,15.69,-66.23,-16.32,0,0,0,0
61509,61774,0.00366,0.019471,0.01362,209.32,0,0,0,0,1,0,0,66.38,15.69,-66.23,-16.32,0,0,0,0
62181,61509,0.001616,0.006522,0.00347,215.51,0,0,0,0,1,0,0,77.14,17.37,-77.04,-17.38,0,0,0,0
62181,61509,0.001616,0.006522,0.00347,215.51,0,0,0,0,1,0,0,77.14,17.37,-77.04,-17.38,0,0,0,0
61510,61511,0.000201,0.001107,0,0,0,0,0,0,1,0,0,17.89,5.92,-17.89,-5.92,0,0,0,0
61572,61510,0.005381,0.018951,0.00301,195.82,0,0,0,0,1,0,0,89.29,-4.61,-88.89,5.71,0,0,0,0
61512,61513,0.000229,0.001017,0,0,0,0,0,0,1,0,0,13.8,3.42,-13.8,-3.42,0,0,0,0
61512,61514,0.000295,0.001088,0,0,0,0,0,0,1,0,0,-13.8,-3.42,13.8,3.42,0,0,0,0
61514,61932,0.000834,0.00291,0.00099,117.05,0,0,0,0,1,0,0,11.42,1.37,-11.42,-1.47,0,0,0,0
61514,62286,0.007459,0.038968,0.00651,146.64,0,0,0,0,1,0,0,-24.66,-2.91,24.7,2.45,0,0,0,0
61516,61576,0.006141,0.024725,0.00367,174.75,0,0,0,0,1,0,0,46.18,7.44,-46.05,-7.29,0,0,0,0
61517,61651,0.001389,0.007241,0.00703,169.2,0,0,0,0,1,0,0,-44.79,15.58,44.81,-16.18,0,0,0,0
61517,61910,0.002196,0.010761,0.00248,137.36,0,0,0,0,1,0,0,10.97,-34.49,-10.94,34.35,0,0,0,0
61518,61932,0.001385,0.007572,0.00438,181.27,0,0,0,0,1,0,0,-59.55,33.1,59.61,-33.23,0,0,0,0
61935,61518,0.000932,0.004174,0.00227,152.95,0,0,0,0,1,0,0,-21.46,36.69,21.47,-36.86,0,0,0,0
61519,61603,0.002901,0.01189,0.00679,183.66,0,0,0,0,1,0,0,-65.53,-0.89,65.65,0.65,0,0,0,0
61649,61519,0.003417,0.015192,0.01128,150.33,0,0,0,0,1,0,0,-18.28,11.44,18.3,-12.57,0,0,0,0
61520,61521,0.000258,0.001164,0,0,0,0,0,0,1,0,0,-14.37,-2.18,14.37,2.18,0,0,0,0
61521,61599,0.002499,0.012213,0.00181,174.99,0,0,0,0,1,0,0,-36.96,-27.8,37.01,27.85,0,0,0,0
61521,61953,0.004231,0.020299,0.03905,164.8,0,0,0,0,1,0,0,22.58,25.62,-22.53,-29.48,0,0,0,0
61522,61650,0.006755,0.034794,0.01424,140.24,0,0,0,0,1,0,0,18.39,-25.93,-18.33,24.75,0,0,0,0
61645,61523,0.002398,0.011132,0.00664,160.99,0,0,0,0,1,0,0,32.62,-21.63,-32.58,21.08,0,0,0,0
61524,61525,0.000245,0.001002,0,0,0,0,0,0,1,0,0,-40.31,-8.92,40.32,8.93,0,0,0,0
61526,61527,0.000251,0.001135,0,0,0,0,0,0,1,0,0,-41.49,-9.65,41.5,9.67,0,0,0,0
61526,61528,0.000275,0.001119,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
61526,61529,0.000282,0.001101,0,0,0,0,0,0,1,0,0,41.49,9.65,-41.49,-9.63,0,0,0,0
61530,61625,0.001679,0.008835,0.00589,120.65,0,0,0,0,1,0,0,-28.34,-60.64,28.41,60.38,0,0,0,0
61530,61751,0.008965,0.031841,0.01339,180.7,0,0,0,0,1,0,0,73.91,42.64,-73.3,-41.84,0,0,0,0
61774,61530,0.003812,0.018285,0.00339,193.84,0,0,0,0,1,0,0,78.1,-2.5,-77.88,3.18,0,0,0,0
61531,61532,0.000233,0.001105,0,0,0,0,0,0,1,0,0,32.29,6.31,-32.28,-6.3,0,0,0,0
61531,61583,0.001346,0.006355,0.00178,202.11,0,0,0,0,1,0,0,108.15,-0.47,-108.01,0.98,0,0,0,0
61596,61531,0.002338,0.010784,0.00358,181.72,0,0,0,0,1,0,0,65.36,14.03,-65.26,-13.96,0,0,0,0
61533,61534,0.000272,0.001197,0,0,0,0,0,0,1,0,0,29.86,9.72,-29.86,-9.71,0,0,0,0
61533,61650,0.002325,0.011499,0.01212,169.23,0,0,0,0,1,0,0,46.16,29.73,-46.09,-30.7,0,0,0,0
61537,61536,0.007309,0.154883,0,130,0,0,1.1,0,1,0,0,-25.13,-57.17,25.46,64.15,0,0,0,0
61536,61538,0.000212,0.001147,0,0,0,0,0,0,1,0,0,-25.46,-64.15,25.47,64.2,0,0,0,0
62329,61538,0.003862,0.017429,0.00623,153.01,0,0,0,0,1,0,0,25.65,64.31,-25.47,-64.2,0,0,0,0
61539,61540,0.000261,0.001086,0,0,0,0,0,0,1,0,0,-32.03,-3.4,32.03,3.41,0,0,0,0
61541,61540,0.00223,0.010102,0.00404,155.64,0,0,0,0,1,0,0,29.17,11.02,-29.15,-11.36,0,0,0,0
61540,61542,0.004918,0.019141,0.00258,111.27,0,0,0,0,1,0,0,0.17,5.98,-0.17,-6.25,0,0,0,0
62329,61541,0.001527,0.005931,0.00452,180.51,0,0,0,0,1,0,0,64.85,16.25,-64.79,-16.5,0,0,0,0
62196,61542,0.00346,0.019515,0.00609,166.99,0,0,0,0,1,0,0,39.42,-1.36,-39.37,0.99,0,0,0,0
61543,61544,0.00024,0.001084,0,0,0,0,0,0,1,0,0,26.15,5.1,-26.15,-5.1,0,0,0,0
61543,61545,0.000272,0.001094,0,0,0,0,0,0,1,0,0,-26.15,-5.1,26.15,5.11,0,0,0,0
61545,61609,0.004121,0.016327,0.00506,163.82,0,0,0,0,1,0,0,22.47,46.91,-22.37,-47.04,0,0,0,0
61869,61546,0.004622,0.017847,0.00323,180.91,0,0,0,0,1,0,0,-61.86,5.09,62.03,-4.78,0,0,0,0
61546,61880,0.003633,0.01765,0.00411,203.52,0,0,0,0,1,0,0,-110.62,-3.88,111.04,5.49,0,0,0,0
61547,61548,0.000258,0.001194,0,0,0,0,0,0,1,0,0,41.06,5.88,-41.06,-5.86,0,0,0,0
61547,61588,0.003589,0.0168,0.00197,111.67,0,0,0,0,1,0,0,1.09,-17.99,-1.08,17.83,0,0,0,0
61549,61552,0.001325,0.070546,0,414.86,0,0,1,0,1,0,0,218.85,-5.37,-218.26,36.88,0,0,0,0
61549,61553,0.000287,0.001035,0,0,0,0,0,0,1,0,0,41.06,12.67,-41.06,-12.65,0,0,0,0
61587,61549,0.000756,0.007814,0.02117,506.75,0,0,0,0,1,0,0,-69.44,-48.94,69.49,47.2,0,0,0,0
61549,61870,0.001293,0.009685,0.04805,553.19,0,0,0,0,1,0,0,-119.89,-53.45,120.09,49.79,0,0,0,0
61549,61882,0.001015,0.010842,0.03913,588.53,0,0,0,0,1,0,0,-209.52,-1.06,209.94,1.28,0,0,0,0
61550,61552,-0.000764,-0.040698,0,264.86,0,0,1,0,1,0,0,-218.6,18.7,218.26,-36.88,0,0,0,0
61816,61550,0.001433,0.005073,0.0012,219.26,0,0,0,0,1,0,0,-72.8,6.36,72.87,-6.23,0,0,0,0
61816,61550,0.001433,0.005073,0.0012,219.26,0,0,0,0,1,0,0,-72.8,6.36,72.87,-6.23,0,0,0,0
61816,61550,0.001433,0.005073,0.0012,219.26,0,0,0,0,1,0,0,-72.8,6.36,72.87,-6.23,0,0,0,0
61551,61552,0.003256,0.173376,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61554,61555,0.000283,0.001173,0,0,0,0,0,0,1,0,0,-56.26,38.5,56.27,-38.45,0,0,0,0
61560,61555,0.001271,0.005987,0.00144,145.44,0,0,0,0,1,0,0,31.96,-0.65,-31.95,0.55,0,0,0,0
61591,61555,0.000744,0.003419,0.0011,165.05,0,0,0,0,1,0,0,24.33,-37.95,-24.32,37.9,0,0,0,0
61556,61559,-0.000763,-0.019054,0,130.65,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61556,61560,0.000296,0.001032,0,0,0,0,0,0,1,0,0,-13.49,-3.99,13.49,3.99,0,0,0,0
61556,61561,0.000268,0.001015,0,0,0,0,0,0,1,0,0,13.49,3.99,-13.49,-3.99,0,0,0,0
61557,61559,0.010664,0.266314,0,65.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61558,61559,0.010664,0.266314,0,65.33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61560,61614,0.001958,0.01101,0.01048,159.21,0,0,0,0,1,0,0,-45.45,-3.34,45.49,2.43,0,0,0,0
61562,61565,0.005765,0.155415,0,109.09,0,0,1,0,1,0,0,16.36,3.8,-16.34,-3.39,0,0,0,0
61562,61566,0.000252,0.001041,0,0,0,0,0,0,1,0,0,-75.4,-18.28,75.41,18.34,0,0,0,0
61562,61567,0.000267,0.001122,0,0,0,0,0,0,1,0,0,59.04,14.49,-59.03,-14.45,0,0,0,0
61563,61565,0.001267,0.034153,0,59.09,0,0,1,0,1,0,0,-16.34,-3.3,16.34,3.39,0,0,0,0
61564,61565,0.039528,1.065647,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62196,61566,0.002104,0.008896,0.0022,132.66,0,0,0,0,1,0,0,-2.92,23.71,2.93,-23.9,0,0,0,0
62241,61566,0.001014,0.004988,0.00093,171.5,0,0,0,0,1,0,0,57.34,-12.42,-57.31,12.48,0,0,0,0
61566,62406,0.000334,0.001408,0.0006,162.81,0,0,0,0,1,0,0,-21.04,-6.93,21.04,6.87,0,0,0,0
61569,61568,0.00116,0.046155,0,194.05,0,0,1,0,1,0,0,-75.11,19.05,75.18,-16.42,0,0,0,0
61568,61570,0.000211,0.001138,0,0,0,0,0,0,1,0,0,59.04,9.14,-59.03,-9.1,0,0,0,0
61568,61571,0.000253,0.001073,0,0,0,0,0,0,1,0,0,-134.22,7.29,134.27,-7.1,0,0,0,0
61573,61574,0.000221,0.001056,0,0,0,0,0,0,1,0,0,-21.94,-3.83,21.94,3.84,0,0,0,0
61574,61630,0.002423,0.011348,0.00179,158.32,0,0,0,0,1,0,0,-36.97,-20.62,37.01,20.62,0,0,0,0
61574,61702,0.000366,0.001988,0.00106,182.62,0,0,0,0,1,0,0,65.87,31.88,-65.85,-31.89,0,0,0,0
61777,61574,0.000984,0.00437,0.00165,229.93,0,0,0,0,1,0,0,78.56,6.29,-78.51,-6.22,0,0,0,0
61941,61574,0.001669,0.006149,0.00248,157.77,0,0,0,0,1,0,0,-27.65,8.66,27.67,-8.88,0,0,0,0
61575,61586,0.001461,0.006907,0.00061,172.3,0,0,0,0,1,0,0,52.36,25.4,-52.31,-25.25,0,0,0,0
61588,61575,0.000302,0.001455,0.00057,207.22,0,0,0,0,1,0,0,130.55,121.3,-130.46,-120.93,0,0,0,0
61575,61590,0.001267,0.004745,0.00118,133.9,0,0,0,0,1,0,0,14.75,30.95,-14.74,-31.02,0,0,0,0
61921,61575,0.001516,0.006713,0.00263,195.13,0,0,0,0,1,0,0,-85.93,-17.73,86.03,17.93,0,0,0,0
61576,61673,0.003323,0.016561,0.01259,165.45,0,0,0,0,1,0,0,32.5,7.2,-32.47,-8.3,0,0,0,0
61577,61578,0.000247,0.001023,0,0,0,0,0,0,1,0,0,16.92,8.29,-16.91,-8.29,0,0,0,0
61687,61577,0.002074,0.009836,0.00228,161.72,0,0,0,0,1,0,0,-20.29,-28.93,20.32,28.8,0,0,0,0
61577,61898,0.001853,0.007522,0.00391,173.96,0,0,0,0,1,0,0,-37.23,-37.1,37.28,36.87,0,0,0,0
61579,61580,0.000266,0.001135,0,0,0,0,0,0,1,0,0,15.01,4.67,-15.01,-4.66,0,0,0,0
61579,62170,0.000668,0.00372,0.00163,172.07,0,0,0,0,1,0,0,40.14,16.78,-40.13,-16.89,0,0,0,0
62181,61579,0.001603,0.007113,0.00152,224.87,0,0,0,0,1,0,0,103.97,19.43,-103.81,-18.86,0,0,0,0
61581,61582,0.000216,0.001014,0,0,0,0,0,0,1,0,0,-25.45,-9.9,25.46,9.9,0,0,0,0
61584,61585,0.000201,0.001188,0,0,0,0,0,0,1,0,0,23.78,6.8,-23.78,-6.79,0,0,0,0
61584,61590,0.004037,0.020437,0.00601,160.22,0,0,0,0,1,0,0,26.56,-22.2,-26.52,21.78,0,0,0,0
61586,61838,0.003838,0.023858,0.00978,119.78,0,0,0,0,1,0,0,5.16,22.15,-5.15,-23.06,0,0,0,0
61588,61587,0.00137,0.05636,0,246.49,0,0,1.1,0,1,0,0,-129.47,-139.13,130.02,161.98,0,0,0,0
61587,61589,0.000233,0.001106,0,0,0,0,0,0,1,0,0,47.15,11.24,-47.15,-11.22,0,0,0,0
61587,61882,0.00157,0.012152,0.06243,623.76,0,0,0,0,1,0,0,-230.72,-24.2,231.51,23.64,0,0,0,0
61592,61593,0.00023,0.001118,0,0,0,0,0,0,1,0,0,20.54,10.43,-20.54,-10.42,0,0,0,0
61891,61592,0.002229,0.010956,0.00203,179.7,0,0,0,0,1,0,0,-44.33,6.71,44.37,-6.72,0,0,0,0
