F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
61921,61592,0.002143,0.007998,0.00155,187.82,0,0,0,0,1,0,0,65,3.87,-64.91,-3.71,0,0,0,0
61594,61595,0.000246,0.001146,0,0,0,0,0,0,1,0,0,26.27,3.64,-26.27,-3.63,0,0,0,0
61594,61596,0.000273,0.001112,0,0,0,0,0,0,1,0,0,-26.27,-3.64,26.27,3.65,0,0,0,0
61597,61598,0.000206,0.001014,0,0,0,0,0,0,1,0,0,37.06,18.01,-37.06,-17.99,0,0,0,0
61597,61599,0.000203,0.001163,0,0,0,0,0,0,1,0,0,-37.06,-18.01,37.07,18.03,0,0,0,0
61599,61600,0.002893,0.011842,0.0036,312.74,0,0,0,0,1,0,0,-127.44,-32.06,127.91,33.59,0,0,0,0
61599,61906,0.003102,0.009506,0.0196,175.05,0,0,0,0,1,0,0,53.37,-13.82,-53.28,12,0,0,0,0
61600,61601,0.000232,0.001181,0,0,0,0,0,0,1,0,0,40.47,4.69,-40.47,-4.67,0,0,0,0
61600,61902,0.002805,0.015546,0.00191,223.28,0,0,0,0,1,0,0,-76.14,-7.28,76.29,7.91,0,0,0,0
61600,61902,0.002805,0.015546,0.00191,223.28,0,0,0,0,1,0,0,-76.14,-7.28,76.29,7.91,0,0,0,0
61600,61902,0.002805,0.015546,0.00191,223.28,0,0,0,0,1,0,0,-76.14,-7.28,76.29,7.91,0,0,0,0
61907,61600,0.001587,0.007057,0.00678,186.05,0,0,0,0,1,0,0,-59.98,15.95,60.04,-16.43,0,0,0,0
61602,61605,0.002535,0.089228,0,313.44,0,0,1,0,1,0,0,125.74,-3.25,-125.36,16.63,0,0,0,0
61602,61606,0.000283,0.001045,0,0,0,0,0,0,1,0,0,-169.06,-6.92,169.14,7.2,0,0,0,0
61602,61607,0.000202,0.001168,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61602,61608,0.000263,0.00102,0,0,0,0,0,0,1,0,0,43.32,10.17,-43.31,-10.15,0,0,0,0
61603,61605,-0.000659,-0.023199,0,238.44,0,0,1,0,1,0,0,-125.46,13.15,125.36,-16.63,0,0,0,0
61645,61603,0.002247,0.010845,0.00183,177.94,0,0,0,0,1,0,0,-59.74,14,59.82,-13.81,0,0,0,0
61604,61605,0.009542,0.335921,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61606,61661,0.000997,0.008256,0.02591,556.65,0,0,0,0,1,0,0,-150.07,-11.03,150.29,10.06,0,0,0,0
61606,61772,0.001854,0.015247,0.08466,581.89,0,0,0,0,1,0,0,-179.85,-42.14,180.44,37.99,0,0,0,0
61609,61610,0.000255,0.001197,0,0,0,0,0,0,1,0,0,10.13,7.03,-10.13,-7.02,0,0,0,0
61611,61612,0.000223,0.001021,0,0,0,0,0,0,1,0,0,16.25,2.36,-16.24,-2.36,0,0,0,0
61737,61611,0.00131,0.005257,0.00167,139.59,0,0,0,0,1,0,0,-11.02,0.89,11.02,-1.06,0,0,0,0
61611,61744,0.001605,0.006604,0.00226,181.18,0,0,0,0,1,0,0,-64.57,7.73,64.64,-7.71,0,0,0,0
61611,61758,0.000948,0.004795,0.00074,133.07,0,0,0,0,1,0,0,9.59,-6.7,-9.59,6.63,0,0,0,0
61613,61614,0.00021,0.001027,0,0,0,0,0,0,1,0,0,-31.22,-9.44,31.22,9.45,0,0,0,0
61614,61777,0.002659,0.011909,0.02773,210.35,0,0,0,0,1,0,0,69.75,-10.51,-69.63,8.08,0,0,0,0
61614,61777,0.002659,0.011909,0.02773,210.35,0,0,0,0,1,0,0,69.75,-10.51,-69.63,8.08,0,0,0,0
61614,61779,0.00337,0.011584,0.00215,160.89,0,0,0,0,1,0,0,32.28,-5.1,-32.24,4.99,0,0,0,0
61614,62161,0.00149,0.00653,0.0102,222.49,0,0,0,0,1,0,0,-82.83,4.74,82.92,-5.42,0,0,0,0
61614,62161,0.00149,0.00653,0.0102,222.49,0,0,0,0,1,0,0,-82.83,4.74,82.92,-5.42,0,0,0,0
61614,62161,0.00149,0.00653,0.0102,222.49,0,0,0,0,1,0,0,-82.83,4.74,82.92,-5.42,0,0,0,0
61616,61615,0.010445,0.230962,0,38.01,0,0,1,0,1,0,0,1.07,10,-1.06,-9.78,0,0,0,0
61615,61617,0.000248,0.001101,0,0,0,0,0,0,1,0,0,10.82,4.67,-10.82,-4.66,0,0,0,0
61615,61618,0.000224,0.001014,0,0,0,0,0,0,1,0,0,-9.76,5.11,9.76,-5.11,0,0,0,0
61616,61752,0.001569,0.006282,0.00083,125.57,0,0,0,0,1,0,0,-22.09,-6.13,22.09,6.08,0,0,0,0
61618,61623,0.003252,0.012484,0.00348,137.33,0,0,0,0,1,0,0,-4.19,14.69,4.19,-15.02,0,0,0,0
61618,61751,0.001043,0.004254,0.00105,131.15,0,0,0,0,1,0,0,-5.58,-9.58,5.58,9.48,0,0,0,0
61619,61622,0.009118,0.238812,0,165.7,0,0,1,0,1,0,0,-0.55,-8.23,0.56,8.39,0,0,0,0
61619,61623,0.000203,0.001169,0,0,0,0,0,0,1,0,0,0.55,8.23,-0.55,-8.23,0,0,0,0
61620,61622,0.002746,0.071924,0,61.05,0,0,1,0,1,0,0,0.56,8.44,-0.56,-8.39,0,0,0,0
61621,61622,0.074707,1.956583,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61673,61623,0.002635,0.012619,0.00118,137.4,0,0,0,0,1,0,0,3.65,-23.3,-3.64,23.25,0,0,0,0
61625,61624,0.001012,0.045251,0,282.06,0,0,1.0125,0,1,0,0,-116.47,-17.77,116.61,23.75,0,0,0,0
61625,61624,0.001012,0.045251,0,282.06,0,0,1.0125,0,1,0,0,-116.47,-17.77,116.61,23.75,0,0,0,0
61625,61624,0.001012,0.045251,0,282.06,0,0,1.0125,0,1,0,0,-116.47,-17.77,116.61,23.75,0,0,0,0
61624,61626,0.000275,0.001037,0,0,0,0,0,0,1,0,0,-349.83,-3.71,350.14,4.89,0,0,0,0
61624,61627,0.000201,0.001144,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
61624,61628,0.00021,0.001136,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61625,62161,0.001767,0.008894,0.00351,228.25,0,0,0,0,1,0,0,87.14,-8.24,-87.02,8.5,0,0,0,0
61625,62161,0.001767,0.008894,0.00351,228.25,0,0,0,0,1,0,0,87.14,-8.24,-87.02,8.5,0,0,0,0
61625,62161,0.001767,0.008894,0.00351,228.25,0,0,0,0,1,0,0,87.14,-8.24,-87.02,8.5,0,0,0,0
61626,61631,0.000705,0.005763,0.12147,586.4,0,0,0,0,1,0,0,214.38,92.44,-214.01,-102.41,0,0,0,0
61626,62177,0.001383,0.011697,0.0299,606.91,0,0,0,0,1,0,0,-229.41,-6.57,230.08,9.08,0,0,0,0
61626,62310,0.001183,0.011365,0.02434,631,0,0,0,0,1,0,0,-256.39,-10.15,257.11,14.49,0,0,0,0
61630,61629,0.001042,0.036722,0,341.96,0,0,1.0375,0,1,0,0,-156.48,-58.57,156.78,68.82,0,0,0,0
61630,61629,0.001042,0.036722,0,341.96,0,0,1.0375,0,1,0,0,-156.48,-58.57,156.78,68.82,0,0,0,0
61630,61629,0.001042,0.036722,0,341.96,0,0,1.0375,0,1,0,0,-156.48,-58.57,156.78,68.82,0,0,0,0
61630,61629,0.001042,0.036722,0,341.96,0,0,1.0375,0,1,0,0,-156.48,-58.57,156.78,68.82,0,0,0,0
61629,61631,0.000214,0.001099,0,0,0,0,0,0,1,0,0,-686.69,-289.13,687.82,294.94,0,0,0,0
61629,61632,0.000257,0.001016,0,0,0,0,0,0,1,0,0,59.59,13.86,-59.58,-13.83,0,0,0,0
61630,61633,0.00279,0.009934,0.00237,254.87,0,0,0,0,1,0,0,49.79,12.08,-49.72,-12.1,0,0,0,0
61630,61654,0.002673,0.013599,0.003,108.67,0,0,0,0,1,0,0,4.75,-5.43,-4.75,5.11,0,0,0,0
61630,61676,0.001337,0.007393,0.02611,177.31,0,0,0,0,1,0,0,47.35,43.91,-47.3,-46.41,0,0,0,0
61630,61706,0.001014,0.005357,0.00189,221.66,0,0,0,0,1,0,0,79.81,32.85,-79.74,-32.68,0,0,0,0
61630,61706,0.001014,0.005357,0.00189,221.66,0,0,0,0,1,0,0,79.81,32.85,-79.74,-32.68,0,0,0,0
61630,61706,0.001014,0.005357,0.00189,221.66,0,0,0,0,1,0,0,79.81,32.85,-79.74,-32.68,0,0,0,0
61630,61732,0.003171,0.013391,0.00364,204.18,0,0,0,0,1,0,0,117.48,15.91,-117.06,-14.55,0,0,0,0
61630,61790,0.002219,0.011662,0.00985,207.23,0,0,0,0,1,0,0,65.06,24.32,-64.96,-24.85,0,0,0,0
61630,61790,0.002219,0.011662,0.00985,207.23,0,0,0,0,1,0,0,65.06,24.32,-64.96,-24.85,0,0,0,0
61661,61631,0.000997,0.008999,0.02419,386.01,0,0,0,0,1,0,0,34.4,3.1,-34.39,-5.56,0,0,0,0
61631,61764,0.001225,0.009741,0.04168,634.75,0,0,0,0,1,0,0,-270.89,-69.93,271.79,72.64,0,0,0,0
61633,61704,0.001098,0.004155,0.00084,179.31,0,0,0,0,1,0,0,22.72,8.4,-22.71,-8.47,0,0,0,0
61910,61634,0.00027,0.001611,0.00079,120.96,0,0,0,0,1,0,0,-6.95,25.85,6.95,-25.92,0,0,0,0
61941,61634,0.003658,0.011363,0.0033,160.28,0,0,0,0,1,0,0,-32.18,-20.1,32.22,19.9,0,0,0,0
61636,61635,0.002119,0.0839,0,199.16,0,0,1.0625,0,1,0,0,-84.15,-67.75,84.4,77.97,0,0,0,0
61635,61637,0.000265,0.001045,0,0,0,0,0,0,1,0,0,-84.4,199.69,84.52,-199.23,0,0,0,0
61636,61697,0.00089,0.004734,0.00156,139.65,0,0,0,0,1,0,0,11.59,39.09,-11.58,-39.18,0,0,0,0
61665,61637,0.000608,0.005989,0.01335,491.4,0,0,0,0,1,0,0,-95.41,-46.61,95.48,45.8,0,0,0,0
61637,61772,0.001261,0.009672,0.03288,582.49,0,0,0,0,1,0,0,-186.16,53.14,186.6,-53.31,0,0,0,0
61637,62185,0.000383,0.003383,0.03181,632.4,0,0,0,0,1,0,0,252.14,26.73,-251.91,-28.15,0,0,0,0
62223,61637,0.000381,0.004331,0.0267,648.54,0,0,0,0,1,0,0,291.32,-27.74,-291.02,28.29,0,0,0,0
61639,61638,0.000363,0.020375,0,279.88,0,0,1.00625,0,1,0,0,-104.98,-24.96,105.02,27.19,0,0,0,0
61639,61638,0.000363,0.020375,0,279.88,0,0,1.00625,0,1,0,0,-104.98,-24.96,105.02,27.19,0,0,0,0
61639,61638,0.000363,0.020375,0,279.88,0,0,1.00625,0,1,0,0,-104.98,-24.96,105.02,27.19,0,0,0,0
61638,61640,0.000257,0.001148,0,0,0,0,0,0,1,0,0,-317.04,83.98,317.3,-82.83,0,0,0,0
61638,61641,0.000269,0.001165,0,0,0,0,0,0,1,0,0,1.99,0.94,-1.99,-0.94,0,0,0,0
61718,61639,0.001634,0.008452,0.00529,217.97,0,0,0,0,1,0,0,-58.82,-22.09,58.88,21.83,0,0,0,0
61718,61639,0.001634,0.008452,0.00529,217.97,0,0,0,0,1,0,0,-58.82,-22.09,58.88,21.83,0,0,0,0
61718,61639,0.001634,0.008452,0.00529,217.97,0,0,0,0,1,0,0,-58.82,-22.09,58.88,21.83,0,0,0,0
61639,61803,0.000677,0.002638,0.00067,206.89,0,0,0,0,1,0,0,69.14,4.7,-69.11,-4.65,0,0,0,0
61639,61803,0.000677,0.002638,0.00067,206.89,0,0,0,0,1,0,0,69.14,4.7,-69.11,-4.65,0,0,0,0
61640,61682,0.001321,0.012412,0.05525,610.84,0,0,0,0,1,0,0,-221.74,25.7,222.36,-25.85,0,0,0,0
61640,61792,0.000573,0.00622,0.01059,559.83,0,0,0,0,1,0,0,-168.11,31.92,168.27,-31.35,0,0,0,0
61642,61643,0.000209,0.001049,0,0,0,0,0,0,1,0,0,35.55,10.4,-35.54,-10.38,0,0,0,0
61644,61642,0.000612,0.002935,0.00079,180.96,0,0,0,0,1,0,0,64,-6.79,-63.97,6.82,0,0,0,0
61644,61803,0.004282,0.022581,0.00672,195.25,0,0,0,0,1,0,0,-99.54,3.44,99.94,-2.06,0,0,0,0
61646,61647,0.000232,0.001138,0,0,0,0,0,0,1,0,0,38.19,9.06,-38.19,-9.05,0,0,0,0
61646,61648,0.00024,0.001059,0,0,0,0,0,0,1,0,0,-38.19,-9.06,38.19,9.08,0,0,0,0
61648,61707,0.001588,0.006921,0.00237,145.22,0,0,0,0,1,0,0,-23.18,-50.52,23.22,50.47,0,0,0,0
61648,61730,0.002762,0.010188,0.00229,186.58,0,0,0,0,1,0,0,80.38,27.87,-80.19,-27.41,0,0,0,0
61791,61648,0.002726,0.012442,0.0017,152.54,0,0,0,0,1,0,0,-22.84,-5.9,22.86,5.79,0,0,0,0
61648,61798,0.001092,0.005103,0.00422,204.63,0,0,0,0,1,0,0,-118.26,7.78,118.4,-7.55,0,0,0,0
61651,61761,0.002014,0.010819,0.00263,183.11,0,0,0,0,1,0,0,-67.37,11.25,67.46,-11.06,0,0,0,0
61652,61653,0.000249,0.001177,0,0,0,0,0,0,1,0,0,31.09,8.79,-31.09,-8.78,0,0,0,0
61652,61654,0.000237,0.001114,0,0,0,0,0,0,1,0,0,-31.09,-8.79,31.09,8.8,0,0,0,0
61655,61709,0.002081,0.009102,0.00134,126.64,0,0,0,0,1,0,0,-4.92,-2.96,4.92,2.82,0,0,0,0
61655,61783,0.00272,0.014473,0.0054,142.57,0,0,0,0,1,0,0,14.36,19.14,-14.35,-19.62,0,0,0,0
61656,61660,0.000264,0.017812,0,1100.35,0,0,1,0,1,0,0,387.31,117.94,-386.92,-91.23,0,0,0,0
61656,61662,0.000243,0.001123,0,0,0,0,0,0,1,0,0,-387.31,95.77,387.67,-94.14,0,0,0,0
61658,61657,0.001784,0.066717,0,236.71,0,0,1.05625,0,1,0,0,-123.5,-55.93,123.84,68.5,0,0,0,0
61657,61660,-6.8e-05,-0.004606,0,975.35,0,0,1,0,1,0,0,-387.02,-98.14,386.92,91.23,0,0,0,0
61657,61661,0.000258,0.001129,0,0,0,0,0,0,1,0,0,263.18,29.64,-263.01,-28.89,0,0,0,0
61658,61767,0.000818,0.003943,0.00068,204.82,0,0,0,0,1,0,0,123.5,55.93,-123.36,-55.34,0,0,0,0
61659,61660,0.001233,0.083276,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61759,61662,0.000191,0.002719,0.27026,2846.41,0,0,0,0,1,0,0,814.61,-137.37,-813.42,124.83,0,0,0,0
61664,61663,0.001041,0.051912,0,240.51,0,0,1,0,1,0,0,-127,-6.16,127.16,14.09,0,0,0,0
61663,61665,0.000294,0.00102,0,0,0,0,0,0,1,0,0,-205.49,-48.25,205.61,48.68,0,0,0,0
61663,61666,0.000205,0.001004,0,0,0,0,0,0,1,0,0,78.33,34.16,-78.32,-34.1,0,0,0,0
61663,61667,0.000225,0.001114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61744,61664,0.000649,0.003218,0.00059,205.31,0,0,0,0,1,0,0,-126.9,-5.73,127,6.16,0,0,0,0
61665,61764,0.001108,0.010959,0.05177,656.89,0,0,0,0,1,0,0,-293.53,3.96,294.42,-0.74,0,0,0,0
61668,61669,0.000261,0.00109,0,0,0,0,0,0,1,0,0,42.06,13.02,-42.06,-13,0,0,0,0
61668,61768,0.00075,0.003174,0.00119,166.84,0,0,0,0,1,0,0,45.3,0.5,-45.29,-0.57,0,0,0,0
62129,61668,0.000671,0.004035,0.00112,189.81,0,0,0,0,1,0,0,87.41,13.69,-87.36,-13.52,0,0,0,0
61789,61670,0.002277,0.01316,0.00152,150,0,0,0,0,1,0,0,21.14,19.1,-21.12,-19.16,0,0,0,0
62383,61670,0.002277,0.010783,0.00168,150.29,0,0,0,0,1,0,0,20.95,6.45,-20.94,-6.58,0,0,0,0
61671,61672,0.00029,0.001017,0,0,0,0,0,0,1,0,0,49.81,39.06,-49.8,-39.02,0,0,0,0
61684,61671,0.000863,0.004109,0.00191,246.81,0,0,0,0,1,0,0,124.33,62.83,-124.17,-62.28,0,0,0,0
61743,61671,0.001677,0.008439,0.00286,187.41,0,0,0,0,1,0,0,-74.26,-23.03,74.36,23.22,0,0,0,0
61674,61673,0.012032,0.265146,0,46.77,0,0,1.1,0,1,0,0,2.11,-21.96,-2.05,23.4,0,0,0,0
61673,61675,0.000282,0.001057,0,0,0,0,0,0,1,0,0,30.86,8.2,-30.86,-8.19,0,0,0,0
61690,61676,0.001685,0.008304,0.00216,167.86,0,0,0,0,1,0,0,-44.36,1.02,44.39,-1.1,0,0,0,0
61676,61768,0.001797,0.008373,0.00132,174.51,0,0,0,0,1,0,0,-59.06,1.64,59.12,-1.51,0,0,0,0
61676,61789,0.003422,0.014413,0.00971,136.57,0,0,0,0,1,0,0,-14.72,11.55,14.73,-12.54,0,0,0,0
61677,61680,0.003242,0.119336,0,215,0,0,1,0,1,0,0,55.22,0.92,-55.13,2.48,0,0,0,0
61677,61681,0.000224,0.001076,0,0,0,0,0,0,1,0,0,76.71,19.76,-76.69,-19.7,0,0,0,0
61677,61682,0.000231,0.001084,0,0,0,0,0,0,1,0,0,-131.92,-20.68,131.96,20.86,0,0,0,0
61677,61683,0.000266,0.001003,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61678,61680,-0.000747,-0.027487,0,165,0,0,1,0,1,0,0,-55.15,1.69,55.13,-2.48,0,0,0,0
61678,61719,0.001379,0.006584,0.00146,154.19,0,0,0,0,1,0,0,-33.21,-5.78,33.22,5.69,0,0,0,0
61678,61789,0.001891,0.007396,0.01777,188.99,0,0,0,0,1,0,0,88.35,4.09,-88.21,-5.44,0,0,0,0
61679,61680,0.016583,0.610441,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61706,61684,0.001828,0.011041,0.00243,217.38,0,0,0,0,1,0,0,59.12,26.82,-59.04,-26.64,0,0,0,0
61706,61684,0.001828,0.011041,0.00243,217.38,0,0,0,0,1,0,0,59.12,26.82,-59.04,-26.64,0,0,0,0
61706,61684,0.001828,0.011041,0.00243,217.38,0,0,0,0,1,0,0,59.12,26.82,-59.04,-26.64,0,0,0,0
61687,61685,0.001737,0.010623,0.00277,186.95,0,0,0,0,1,0,0,80.93,34.03,-80.81,-33.55,0,0,0,0
61746,61685,0.000996,0.003174,0.00047,163.84,0,0,0,0,1,0,0,-44.54,-21.36,44.56,21.38,0,0,0,0
61687,61686,0.001372,0.052552,0,249.69,0,0,1,0,1,0,0,-140.96,10.7,141.22,-0.78,0,0,0,0
61686,61688,0.000263,0.001033,0,0,0,0,0,0,1,0,0,40.53,8.64,-40.52,-8.62,0,0,0,0
61686,61689,0.000276,0.00116,0,0,0,0,0,0,1,0,0,-181.75,-7.86,181.83,8.22,0,0,0,0
61932,61687,0.001218,0.004848,0.00157,194.53,0,0,0,0,1,0,0,-80.24,15.94,80.32,-15.8,0,0,0,0
61689,61895,0.001694,0.016419,0.03661,540.92,0,0,0,0,1,0,0,-192.49,-55.92,193.13,58.21,0,0,0,0
61689,61897,0.000636,0.005827,0.01855,440.5,0,0,0,0,1,0,0,10.66,47.7,-10.64,-49.52,0,0,0,0
61790,61690,0.002218,0.008097,0.0013,117.11,0,0,0,0,1,0,0,-3.84,4.96,3.84,-5.09,0,0,0,0
61691,61732,0.004686,0.019452,0.00487,142.98,0,0,0,0,1,0,0,-11.18,22.93,11.21,-23.34,0,0,0,0
61767,61691,0.002922,0.013099,0.00182,135.02,0,0,0,0,1,0,0,14.1,31.34,-14.07,-31.39,0,0,0,0
61692,61693,0.000218,0.00108,0,0,0,0,0,0,1,0,0,57.48,12.72,-57.48,-12.68,0,0,0,0
62161,61692,0.001646,0.009304,0.00328,177.39,0,0,0,0,1,0,0,42.2,4.24,-42.17,-4.44,0,0,0,0
61692,62220,0.003117,0.015122,0.00944,114.79,0,0,0,0,1,0,0,-15.31,-8.28,15.32,7.31,0,0,0,0
61695,61694,0.01264,0.370059,0,45.39,0,0,1,0,1,0,0,2.56,-0.31,-2.56,0.33,0,0,0,0
61694,61696,0.000299,0.001152,0,0,0,0,0,0,1,0,0,49.66,22.07,-49.65,-22.04,0,0,0,0
61694,61697,0.000235,0.001076,0,0,0,0,0,0,1,0,0,-47.1,-22.4,47.1,22.42,0,0,0,0
61694,61698,0.000288,0.001068,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61697,61811,0.001078,0.004855,0.00185,161.65,0,0,0,0,1,0,0,-35.52,16.76,35.54,-16.89,0,0,0,0
61700,61699,0.005204,0.142601,0,58.9,0,0,1.03125,0,1,0,0,-16.15,-16.32,16.18,17.06,0,0,0,0
61699,61701,0.000253,0.001024,0,0,0,0,0,0,1,0,0,49.65,14.78,-49.65,-14.76,0,0,0,0
61699,61702,0.000288,0.001055,0,0,0,0,0,0,1,0,0,-65.83,-31.84,65.85,31.89,0,0,0,0
61703,61704,0.000216,0.001148,0,0,0,0,0,0,1,0,0,-41.71,-13.4,41.71,13.42,0,0,0,0
61704,61706,0.00158,0.007809,0.00163,145.43,0,0,0,0,1,0,0,-20.16,-3.99,20.17,3.84,0,0,0,0
61704,61941,0.002118,0.006633,0.00252,124.26,0,0,0,0,1,0,0,1.16,-0.97,-1.16,0.7,0,0,0,0
61705,61706,0.000227,0.001143,0,0,0,0,0,0,1,0,0,-41.71,-13.73,41.71,13.75,0,0,0,0
61707,61708,0.000298,0.001175,0,0,0,0,0,0,1,0,0,29.97,1.03,-29.97,-1.02,0,0,0,0
61707,62184,0.003704,0.01766,0.00834,200.47,0,0,0,0,1,0,0,-110.95,-35.26,111.42,36.61,0,0,0,0
61711,61710,0.015319,0.299269,0,78.18,0,0,1,0,1,0,0,-5.73,0.2,5.73,-0.11,0,0,0,0
61710,61712,0.000209,0.001182,0,0,0,0,0,0,1,0,0,69.79,22.98,-69.78,-22.92,0,0,0,0
61710,61713,0.000284,0.001027,0,0,0,0,0,0,1,0,0,-75.52,-22.87,75.53,22.93,0,0,0,0
61710,61714,0.000207,0.001026,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61711,61748,0.001857,0.008997,0.00228,127.34,0,0,0,0,1,0,0,26.66,-11.42,-26.65,11.24,0,0,0,0
62276,61711,0.000573,0.002224,0.00043,116.94,0,0,0,0,1,0,0,11.45,-0.08,-11.45,0.04,0,0,0,0
62184,61713,0.000904,0.003579,0.00067,185.97,0,0,0,0,1,0,0,75.59,23.06,-75.53,-22.93,0,0,0,0
61715,61716,0.000276,0.001135,0,0,0,0,0,0,1,0,0,69.79,32.66,-69.78,-32.6,0,0,0,0
61715,61717,0.000273,0.001075,0,0,0,0,0,0,1,0,0,-69.79,-32.66,69.81,32.72,0,0,0,0
61717,61719,0.00299,0.017257,0.00224,192.98,0,0,0,0,1,0,0,-91.16,-33.32,91.42,34.62,0,0,0,0
61717,61729,0.003786,0.014527,0.00612,149.27,0,0,0,0,1,0,0,21.35,0.6,-21.33,-1.18,0,0,0,0
62354,61719,0.003409,0.018536,0.00385,211.28,0,0,0,0,1,0,0,81.58,27.93,-81.35,-27.08,0,0,0,0
62354,61719,0.003409,0.018536,0.00385,211.28,0,0,0,0,1,0,0,81.58,27.93,-81.35,-27.08,0,0,0,0
61720,61723,0.002803,0.129494,0,260.73,0,0,1,0,1,0,0,42.38,2.23,-42.33,-0.03,0,0,0,0
61720,61724,0.000255,0.001153,0,0,0,0,0,0,1,0,0,-89.13,-12.07,89.15,12.16,0,0,0,0
61720,61725,0.000292,0.001163,0,0,0,0,0,0,1,0,0,46.75,9.84,-46.74,-9.81,0,0,0,0
61721,61723,-0.001158,-0.053516,0,160.73,0,0,1,0,1,0,0,-42.35,-0.94,42.33,0.03,0,0,0,0
61721,61729,0.004774,0.026743,0.01421,163.73,0,0,0,0,1,0,0,37.19,1.27,-37.12,-2.42,0,0,0,0
61722,61723,0.008314,0.384123,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61727,61726,0.008532,0.266659,0,49.23,0,0,1,0,1,0,0,-5.47,2.81,5.47,-2.72,0,0,0,0
61726,61728,0.000257,0.001095,0,0,0,0,0,0,1,0,0,46.75,1.66,-46.74,-1.63,0,0,0,0
61726,61729,0.000276,0.001084,0,0,0,0,0,0,1,0,0,-52.22,1.06,52.23,-1.03,0,0,0,0
61729,61791,0.002719,0.011728,0.00296,127.47,0,0,0,0,1,0,0,6.23,4.63,-6.23,-4.94,0,0,0,0
61730,61731,0.000283,0.001105,0,0,0,0,0,0,1,0,0,19.87,3.32,-19.87,-3.31,0,0,0,0
61730,61783,0.000452,0.001897,0.0005,177.14,0,0,0,0,1,0,0,60.32,24.09,-60.31,-24.06,0,0,0,0
61733,61732,0.006216,0.188034,0,54.25,0,0,1,0,1,0,0,-6.22,2.8,6.22,-2.71,0,0,0,0
61732,61734,0.000278,0.001011,0,0,0,0,0,0,1,0,0,37.12,7.13,-37.11,-7.11,0,0,0,0
61740,61732,0.000818,0.003614,0.00099,179.84,0,0,0,0,1,0,0,-62.48,-33.41,62.52,33.47,0,0,0,0
61739,61733,0.001453,0.006306,0.00054,117.29,0,0,0,0,1,0,0,-11.81,3.98,11.81,-4.03,0,0,0,0
61735,61736,0.000266,0.001146,0,0,0,0,0,0,1,0,0,37.12,1.49,-37.11,-1.47,0,0,0,0
61735,61737,0.000284,0.001135,0,0,0,0,0,0,1,0,0,-50.72,-3.53,50.72,3.56,0,0,0,0
61737,61740,0.002519,0.010414,0.00417,131.38,0,0,0,0,1,0,0,-7.97,-27.81,7.99,27.45,0,0,0,0
61739,61738,0.00749,0.137428,0,55.51,0,0,1,0,1,0,0,-7.01,5.37,7.02,-5.27,0,0,0,0
61738,61740,0.000235,0.001145,0,0,0,0,0,0,1,0,0,-54.49,-5.93,54.49,5.96,0,0,0,0
61738,61741,0.000267,0.00107,0,0,0,0,0,0,1,0,0,47.47,11.2,-47.46,-11.18,0,0,0,0
61742,62170,0.003245,0.012552,0.00396,201.69,0,0,0,0,1,0,0,-113.08,-14.84,113.48,15.95,0,0,0,0
61743,61799,0.001536,0.00723,0.00183,174.18,0,0,0,0,1,0,0,45.35,14.4,-45.31,-14.43,0,0,0,0
61744,61745,0.000229,0.001022,0,0,0,0,0,0,1,0,0,62.26,13.44,-62.25,-13.4,0,0,0,0
61799,61746,0.002048,0.010182,0.00173,120.74,0,0,0,0,1,0,0,-8.46,0.11,8.46,-0.28,0,0,0,0
61748,61747,0.008302,0.19069,0,53.43,0,0,1.06875,0,1,0,0,3.19,-22.69,-3.15,23.75,0,0,0,0
61747,61749,0.000289,0.001023,0,0,0,0,0,0,1,0,0,36.09,7.95,-36.08,-7.93,0,0,0,0
61747,61750,0.000281,0.001197,0,0,0,0,0,0,1,0,0,-32.94,-31.7,32.94,31.72,0,0,0,0
61750,61783,0.00197,0.011953,0.00136,158.94,0,0,0,0,1,0,0,-32.94,-31.72,32.98,31.82,0,0,0,0
61752,61751,0.009987,0.281835,0,43.5,0,0,1,0,1,0,0,1.16,8.3,-1.15,-8.11,0,0,0,0
61751,61753,0.000263,0.001117,0,0,0,0,0,0,1,0,0,34.04,6.76,-34.03,-6.75,0,0,0,0
61751,61756,0.003518,0.013061,0.00388,159.34,0,0,0,0,1,0,0,34.83,33.72,-34.75,-33.81,0,0,0,0
61755,61754,0.009759,0.211211,0,44.82,0,0,1.1,0,1,0,0,-0.62,-29.13,0.71,31.15,0,0,0,0
61754,61756,0.000214,0.001134,0,0,0,0,0,0,1,0,0,-34.75,-33.79,34.75,33.81,0,0,0,0
61754,61757,0.00028,0.001106,0,0,0,0,0,0,1,0,0,34.04,2.64,-34.03,-2.62,0,0,0,0
61758,61790,0.002222,0.014169,0.00251,188.47,0,0,0,0,1,0,0,-76.42,-29.49,76.56,30.13,0,0,0,0
61760,61759,0.000203,0.013766,0,994.71,0,0,1.00625,0,1,0,0,-400.97,-56.2,401.28,77.31,0,0,0,0
61759,61826,0.000241,0.005157,0.68116,2949.53,0,0,0,0,1,0,0,-1011.36,36.56,1013.63,-62.02,0,0,0,0
62224,61759,9.8e-05,0.001787,0.14958,2655.91,0,0,0,0,1,0,0,-532.27,-54.09,532.53,42.51,0,0,0,0
61760,61763,0.000532,0.025621,0,401.22,0,0,1,0,1,0,0,142.27,12.66,-142.17,-7.83,0,0,0,0
61760,61764,0.000222,0.00112,0,0,0,0,0,0,1,0,0,258.69,43.54,-258.55,-42.83,0,0,0,0
61760,61765,0.000207,0.001196,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61761,61763,0.000711,0.034266,0,251.22,0,0,1,0,1,0,0,-142.04,-1.37,142.17,7.83,0,0,0,0
61762,61763,0.008639,0.416232,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61764,61772,0.000734,0.005591,0.00988,555.97,0,0,0,0,1,0,0,148.79,24.36,-148.64,-24.25,0,0,0,0
61764,62223,0.000795,0.007911,0.05486,582.58,0,0,0,0,1,0,0,177.28,-22.65,-177.04,19.06,0,0,0,0
62310,61764,0.000825,0.007873,0.05001,576.05,0,0,0,0,1,0,0,191.58,-4.95,-191.3,2.21,0,0,0,0
61764,62337,0.001057,0.009512,0.09448,658.5,0,0,0,0,1,0,0,-293.78,-31.4,294.63,28.8,0,0,0,0
61766,61767,0.000282,0.001018,0,0,0,0,0,0,1,0,0,-49.83,-7.77,49.83,7.79,0,0,0,0
61768,61769,0.000278,0.001078,0,0,0,0,0,0,1,0,0,49.83,7.2,-49.83,-7.17,0,0,0,0
61768,62088,0.003656,0.015339,0.00342,178.65,0,0,0,0,1,0,0,-63.67,-5.12,63.81,5.33,0,0,0,0
61771,61770,0.001298,0.069776,0,221.01,0,0,1.0375,0,1,0,0,-106.17,-43.86,106.34,53.04,0,0,0,0
61770,61772,0.000241,0.001109,0,0,0,0,0,0,1,0,0,-160.7,-59.89,160.76,60.19,0,0,0,0
61770,61773,0.000277,0.00107,0,0,0,0,0,0,1,0,0,54.36,6.85,-54.35,-6.82,0,0,0,0
61775,61771,0.000846,0.003786,0.0006,170.49,0,0,0,0,1,0,0,-49.82,-25.42,49.84,25.46,0,0,0,0
61772,62177,0.001232,0.010289,0.06026,591.72,0,0,0,0,1,0,0,-204.34,-9.8,204.82,7.3,0,0,0,0
61775,61776,0.000298,0.001129,0,0,0,0,0,0,1,0,0,40.38,5.86,-40.38,-5.85,0,0,0,0
61779,61775,0.00215,0.008872,0.00131,130.09,0,0,0,0,1,0,0,-9.42,-19.65,9.43,19.55,0,0,0,0
61777,61778,0.000268,0.001074,0,0,0,0,0,0,1,0,0,40.38,18.93,-40.38,-18.91,0,0,0,0
61910,61777,0.002097,0.007996,0.00213,151.14,0,0,0,0,1,0,0,-20.26,41.31,20.31,-41.38,0,0,0,0
61779,61780,0.000295,0.00106,0,0,0,0,0,0,1,0,0,41.67,14.67,-41.66,-14.65,0,0,0,0
61781,61782,0.000203,0.001161,0,0,0,0,0,0,1,0,0,41.67,11.84,-41.66,-11.82,0,0,0,0
61781,61783,0.000247,0.001174,0,0,0,0,0,0,1,0,0,-41.67,-11.84,41.67,11.87,0,0,0,0
61784,61787,0.014676,0.365941,0,202.1,0,0,1,0,1,0,0,-4.86,-3.06,4.87,3.18,0,0,0,0
61784,61788,0.000236,0.001063,0,0,0,0,0,0,1,0,0,57.2,1.92,-57.19,-1.88,0,0,0,0
61784,61789,0.000266,0.001095,0,0,0,0,0,0,1,0,0,-52.34,1.15,52.34,-1.12,0,0,0,0
61785,61787,-0.004807,-0.119854,0,52.1,0,0,1,0,1,0,0,4.87,3.14,-4.87,-3.18,0,0,0,0
61786,61787,0.063358,1.579817,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61791,61812,0.001453,0.005817,0.0025,160.41,0,0,0,0,1,0,0,-34.19,-4.17,34.2,3.98,0,0,0,0
61792,61796,0.000985,0.048902,0,347.42,0,0,1,0,1,0,0,131.46,24.79,-131.29,-16.63,0,0,0,0
61792,61797,0.000269,0.001026,0,0,0,0,0,0,1,0,0,63.27,16.76,-63.26,-16.72,0,0,0,0
61792,62185,0.000945,0.008417,0.01209,575.32,0,0,0,0,1,0,0,-192.33,-8.28,192.66,9.89,0,0,0,0
61794,61793,0.013309,0.289345,0,57.56,0,0,1.09375,0,1,0,0,-12.8,-24.54,12.91,27,0,0,0,0
61793,61796,-0.000359,-0.017806,0,247.42,0,0,1,0,1,0,0,-131.35,-19.6,131.29,16.63,0,0,0,0
61793,61798,0.00029,0.001142,0,0,0,0,0,0,1,0,0,118.44,-7.4,-118.4,7.55,0,0,0,0
61795,61796,0.003201,0.158897,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61800,61891,0.001785,0.010056,0.00155,140.01,0,0,0,0,1,0,0,3.69,16.19,-3.69,-16.33,0,0,0,0
61800,61898,0.001546,0.006391,0.00502,150.27,0,0,0,0,1,0,0,-38.06,-22.28,38.09,21.85,0,0,0,0
61801,61802,0.000218,0.001138,0,0,0,0,0,0,1,0,0,34.37,7.15,-34.37,-7.14,0,0,0,0
61804,61807,0.0001,0.002538,0,208.38,0,0,1,0,1,0,0,38.4,27.25,-38.4,-27.2,0,0,0,0
61804,61808,0.000296,0.001138,0,0,0,0,0,0,1,0,0,-38.4,-27.25,38.41,27.28,0,0,0,0
61804,61809,0.000205,0.001064,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61804,61810,0.000268,0.001075,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61805,61807,0.005383,0.139051,0,104.19,0,0,1,0,1,0,0,-38.29,-24.34,38.4,27.2,0,0,0,0
61806,61807,0.005383,0.139051,0,104.19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61808,62129,0.003975,0.012959,0.01045,160.13,0,0,0,0,1,0,0,2.39,11.08,-2.38,-12.18,0,0,0,0
61808,62282,0.000657,0.003107,0.00102,164.49,0,0,0,0,1,0,0,-40.8,-38.35,40.81,38.33,0,0,0,0
61811,62282,0.005559,0.022389,0.0027,179.93,0,0,0,0,1,0,0,-63.74,11.44,63.95,-10.85,0,0,0,0
61812,61813,0.000297,0.001077,0,0,0,0,0,0,1,0,0,39.33,29.89,-39.33,-29.86,0,0,0,0
61812,62184,0.006282,0.029803,0.00353,185.61,0,0,0,0,1,0,0,-73.54,-33.87,73.93,35.34,0,0,0,0
61814,61815,0.000228,0.00114,0,0,0,0,0,0,1,0,0,-39.33,-3.16,39.33,3.18,0,0,0,0
61815,62122,0.001904,0.009773,0.00195,169.98,0,0,0,0,1,0,0,-57.36,-5.88,57.42,5.98,0,0,0,0
61817,61818,0.000234,0.00117,0,0,0,0,0,0,1,0,0,7.05,0.07,-7.05,-0.07,0,0,0,0
61817,61819,0.000291,0.001151,0,0,0,0,0,0,1,0,0,-7.05,-0.07,7.05,0.07,0,0,0,0
61820,61821,0.000205,0.001043,0,0,0,0,0,0,1,0,0,-20.95,-7.09,20.95,7.09,0,0,0,0
61820,61822,0.000208,0.001081,0,0,0,0,0,0,1,0,0,20.95,7.09,-20.95,-7.08,0,0,0,0
61821,61868,0.009227,0.035829,0.00599,156.09,0,0,0,0,1,0,0,-26.07,-3.54,26.13,3.14,0,0,0,0
61821,61873,0.006381,0.031669,0.01663,132.65,0,0,0,0,1,0,0,5.12,-3.55,-5.12,1.81,0,0,0,0
61823,61824,0.000287,0.001148,0,0,0,0,0,0,1,0,0,26.54,5.37,-26.54,-5.36,0,0,0,0
61823,61851,0.002746,0.0124,0.00231,176.13,0,0,0,0,1,0,0,-41.09,4.63,41.13,-4.68,0,0,0,0
61938,61823,0.007396,0.028049,0.00281,154.96,0,0,0,0,1,0,0,-14.52,9.78,14.54,-10,0,0,0,0
61827,61826,0.000265,0.014901,0,790.87,0,0,1.0125,0,1,0,0,-234.8,-78.1,234.95,86.69,0,0,0,0
61828,61827,0.001771,0.079858,0,143.62,0,0,1.01875,0,1,0,0,-42.9,-23.96,42.94,25.8,0,0,0,0
61827,61829,0.000242,0.001024,0,0,0,0,0,0,1,0,0,191.85,52.31,-191.77,-51.93,0,0,0,0
61828,62098,0.005907,0.020861,0.00725,165.59,0,0,0,0,1,0,0,42.66,23.84,-42.53,-24.17,0,0,0,0
61829,61833,0.000971,0.008595,0.09904,491.97,0,0,0,0,1,0,0,-81.25,31.28,81.32,-41.4,0,0,0,0
61831,61830,0.001278,0.07105,0,148.85,0,0,1.01875,0,1,0,0,-48.84,-21.27,48.87,23.19,0,0,0,0
61830,61832,0.000216,0.001005,0,0,0,0,0,0,1,0,0,60.59,3.38,-60.59,-3.35,0,0,0,0
61830,61833,0.000263,0.001166,0,0,0,0,0,0,1,0,0,-109.47,-26.57,109.5,26.71,0,0,0,0
61830,61834,0.000254,0.001118,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
61887,61831,0.005698,0.02562,0.00369,169.84,0,0,0,0,1,0,0,-48.69,-20.99,48.84,21.27,0,0,0,0
61844,61833,0.002072,0.018592,0.08854,556.58,0,0,0,0,1,0,0,-150.29,12.43,150.73,-18.09,0,0,0,0
61835,61861,0.004987,0.026429,0.0063,134.27,0,0,0,0,1,0,0,6.64,-14.59,-6.63,13.98,0,0,0,0
61835,61868,0.001889,0.006537,0.00386,168.52,0,0,0,0,1,0,0,42.28,7.35,-42.25,-7.65,0,0,0,0
61836,61837,0.000283,0.001081,0,0,0,0,0,0,1,0,0,15.86,3.56,-15.86,-3.56,0,0,0,0
61836,61838,0.000295,0.001062,0,0,0,0,0,0,1,0,0,-15.86,-3.56,15.86,3.56,0,0,0,0
61840,61839,0.001441,0.063954,0,193.21,0,0,1.025,0,1,0,0,-81.1,-32.55,81.21,37.27,0,0,0,0
61839,61844,0.000288,0.001088,0,0,0,0,0,0,1,0,0,-81.21,-37.27,81.23,37.35,0,0,0,0
61839,61845,0.000237,0.001085,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61840,61843,0.000225,0.006167,0,234.41,0,0,1,0,1,0,0,54.13,19.54,-54.12,-19.35,0,0,0,0
61970,61840,0.005264,0.028517,0.00511,154.72,0,0,0,0,1,0,0,-26.93,-13.32,26.97,13.01,0,0,0,0
61841,61843,0.003018,0.082545,0,117.2,0,0,1,0,1,0,0,-54.03,-16.84,54.12,19.35,0,0,0,0
61842,61843,0.003018,0.082545,0,117.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
61844,61847,0.001542,0.01427,0.02833,481.14,0,0,0,0,1,0,0,69.06,-49.78,-68.96,47.64,0,0,0,0
61847,61846,0.000213,0.013868,0,402.39,0,0,1.0125,0,1,0,0,-29.84,-90.43,29.86,91.61,0,0,0,0
61846,61849,0.000286,0.00105,0,0,0,0,0,0,1,0,0,-29.86,146.6,29.92,-146.38,0,0,0,0
61848,61847,0.000988,0.044957,0,210.23,0,0,1.01875,0,1,0,0,-98.7,-38.03,98.8,42.79,0,0,0,0
61956,61848,0.000944,0.004158,0.00092,166.91,0,0,0,0,1,0,0,-44.65,-18.84,44.67,18.83,0,0,0,0
61900,61849,0.000155,0.002709,0.29047,2010.44,0,0,0,0,1,0,0,29.96,-177.24,-29.92,146.38,0,0,0,0
61951,61850,0.002834,0.016034,0.0046,168.69,0,0,0,0,1,0,0,50.37,2.8,-50.3,-2.9,0,0,0,0
61850,61953,0.002127,0.011349,0.0036,125.74,0,0,0,0,1,0,0,11.87,-4.4,-11.87,4.04,0,0,0,0
61851,61852,0.000261,0.001106,0,0,0,0,0,0,1,0,0,41.63,5.55,-41.63,-5.53,0,0,0,0
61851,61862,0.003702,0.020668,0.00541,157.82,0,0,0,0,1,0,0,-20.15,19.98,20.18,-20.41,0,0,0,0
61871,61851,0.003669,0.020312,0.00257,183.18,0,0,0,0,1,0,0,62.76,21.39,-62.61,-20.85,0,0,0,0
61853,61905,0.00276,0.011752,0.00294,125.83,0,0,0,0,1,0,0,-4.38,2.77,4.38,-3.09,0,0,0,0
61853,61970,0.00331,0.016388,0.00227,141.05,0,0,0,0,1,0,0,-14.35,-9.29,14.36,9.09,0,0,0,0
61854,61905,0.007464,0.034904,0.01995,160.71,0,0,0,0,1,0,0,29.83,-15.41,-29.76,13.63,0,0,0,0
61856,61855,0.001447,0.057255,0,208.74,0,0,1.05,0,1,0,0,-99.01,-68.34,99.22,76.71,0,0,0,0
61855,61857,0.000226,0.001167,0,0,0,0,0,0,1,0,0,-150.36,-109.62,150.44,110,0,0,0,0
61855,61858,0.000201,0.001015,0,0,0,0,0,0,1,0,0,51.14,32.91,-51.13,-32.88,0,0,0,0
61859,61860,0.000207,0.001032,0,0,0,0,0,0,1,0,0,25.12,7.76,-25.12,-7.75,0,0,0,0
61887,61861,0.001843,0.006983,0.00538,142.65,0,0,0,0,1,0,0,17.81,17.87,-17.8,-18.4,0,0,0,0
61862,61863,0.000263,0.001172,0,0,0,0,0,0,1,0,0,56.96,15.86,-56.95,-15.82,0,0,0,0
61875,61862,0.005345,0.024103,0.00909,191.39,0,0,0,0,1,0,0,77.43,-4.18,-77.14,4.55,0,0,0,0
61864,61865,0.000285,0.001178,0,0,0,0,0,0,1,0,0,13.38,3.9,-13.37,-3.89,0,0,0,0
61866,61867,0.000298,0.001125,0,0,0,0,0,0,1,0,0,39.23,5.73,-39.23,-5.71,0,0,0,0
61871,61870,0.001858,0.073322,0,174.03,0,0,1.01875,0,1,0,0,-62.76,-21.39,62.84,24.46,0,0,0,0
61870,61872,0.000274,0.001102,0,0,0,0,0,0,1,0,0,56.97,2.74,-56.96,-2.7,0,0,0,0
61873,62098,0.00669,0.026613,0.00808,171.06,0,0,0,0,1,0,0,-51.85,-23.74,52.05,23.7,0,0,0,0
61875,61874,0.001361,0.059119,0,201.03,0,0,1,0,1,0,0,-77.43,4.18,77.51,-0.88,0,0,0,0
61874,61876,0.000209,0.001144,0,0,0,0,0,0,1,0,0,60.25,15.01,-60.25,-14.97,0,0,0,0
61874,61877,0.000265,0.001098,0,0,0,0,0,0,1,0,0,-137.76,-14.13,137.81,14.33,0,0,0,0
61879,61878,9.9e-05,0.009273,0,1050.96,0,0,1,0,1,0,0,-409.56,-22.7,409.72,37.16,0,0,0,0
61878,61881,0.000214,0.001037,0,0,0,0,0,0,1,0,0,60.25,10.67,-60.25,-10.63,0,0,0,0
61878,61900,0.000158,0.00254,0.35075,2589.93,0,0,0,0,1,0,0,514.78,40.76,-514.39,-72.48,0,0,0,0
61880,61879,0.001325,0.062987,0,230.74,0,0,1,0,1,0,0,-111.04,-5.49,111.2,12.81,0,0,0,0
61879,61882,0.000283,0.001132,0,0,0,0,0,0,1,0,0,298.37,9.9,-298.13,-8.96,0,0,0,0
61883,61884,0.000257,0.00112,0,0,0,0,0,0,1,0,0,12,2.17,-12,-2.17,0,0,0,0
61905,61883,0.006997,0.032026,0.00735,123.45,0,0,0,0,1,0,0,-6.64,-15,6.66,14.28,0,0,0,0
61956,61883,0.00605,0.028109,0.00449,143.39,0,0,0,0,1,0,0,18.7,16.12,-18.66,-16.45,0,0,0,0
61885,61886,0.000275,0.001001,0,0,0,0,0,0,1,0,0,30.88,3.12,-30.88,-3.11,0,0,0,0
61885,61887,0.000246,0.001191,0,0,0,0,0,0,1,0,0,-30.88,-3.12,30.88,3.13,0,0,0,0
61885,61888,0.000246,0.001079,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
61889,61890,0.000217,0.00113,0,0,0,0,0,0,1,0,0,48.02,18.18,-48.02,-18.15,0,0,0,0
61889,61904,0.004699,0.018344,0.014,170.28,0,0,0,0,1,0,0,44.9,-11.46,-44.81,10.35,0,0,0,0
61889,61936,0.004321,0.019808,0.00615,194.63,0,0,0,0,1,0,0,-92.92,-6.72,93.28,7.69,0,0,0,0
61893,61892,0.001417,0.061084,0,216.17,0,0,1.04375,0,1,0,0,-116.13,-63.15,116.38,73.87,0,0,0,0
61892,61894,0.000205,0.001185,0,0,0,0,0,0,1,0,0,50.91,34.75,-50.9,-34.71,0,0,0,0
61892,61895,0.000299,0.001188,0,0,0,0,0,0,1,0,0,-167.28,51.72,167.37,-51.38,0,0,0,0
61892,61896,0.000299,0.001045,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61893,61907,0.001692,0.006547,0.00434,157.18,0,0,0,0,1,0,0,-15.21,25.99,15.22,-26.41,0,0,0,0
61936,61893,0.002847,0.012348,0.00425,247.02,0,0,0,0,1,0,0,-130.85,-35.5,131.34,37.16,0,0,0,0
61895,62077,0.001425,0.013417,0.04307,647.71,0,0,0,0,1,0,0,-360.5,-6.82,362.21,18.23,0,0,0,0
61898,61897,0.001243,0.054782,0,238,0,0,1.06875,0,1,0,0,-126.49,-93.31,126.81,107.72,0,0,0,0
61897,61899,0.000215,0.001013,0,0,0,0,0,0,1,0,0,50.91,27.83,-50.9,-27.8,0,0,0,0
61897,61901,0.001556,0.014867,0.0829,591.25,0,0,0,0,1,0,0,-167.08,-86.03,167.59,82.07,0,0,0,0
61898,62209,0.00103,0.004978,0.00147,147.22,0,0,0,0,1,0,0,17.25,12.99,-17.24,-13.13,0,0,0,0
61901,61900,0.00016,0.010675,0,1121.79,0,0,1.01875,0,1,0,0,-484.03,-158.82,484.43,185.39,0,0,0,0
61902,61901,0.001127,0.057387,0,271.9,0,0,1.0125,0,1,0,0,-86.86,-13.8,86.94,17.98,0,0,0,0
61902,61901,0.001127,0.057387,0,271.9,0,0,1.0125,0,1,0,0,-86.86,-13.8,86.94,17.98,0,0,0,0
61902,61901,0.001127,0.057387,0,271.9,0,0,1.0125,0,1,0,0,-86.86,-13.8,86.94,17.98,0,0,0,0
61901,61903,0.000246,0.001116,0,0,0,0,0,0,1,0,0,55.62,22.82,-55.61,-22.78,0,0,0,0
61938,61902,0.004007,0.020978,0.00316,147.23,0,0,0,0,1,0,0,-31.65,-17.74,31.7,17.65,0,0,0,0
61904,61931,0.00312,0.020179,0.00851,141.03,0,0,0,0,1,0,0,-20.19,1.35,20.2,-2.18,0,0,0,0
61935,61904,0.002319,0.010035,0.00397,130.37,0,0,0,0,1,0,0,-10.61,34.97,10.64,-35.26,0,0,0,0
61906,61936,0.002913,0.008685,0.00292,135.71,0,0,0,0,1,0,0,8.62,-19.58,-8.61,19.31,0,0,0,0
61907,61908,0.000257,0.001139,0,0,0,0,0,0,1,0,0,44.66,10.43,-44.66,-10.41,0,0,0,0
61909,61910,0.000206,0.001098,0,0,0,0,0,0,1,0,0,-38.13,101.64,38.16,-101.52,0,0,0,0
61912,61911,0.0007,0.034905,0,205.11,0,0,1.0125,0,1,0,0,-87.9,-19.94,87.96,22.61,0,0,0,0
61911,61913,0.000206,0.001004,0,0,0,0,0,0,1,0,0,56.35,10.86,-56.35,-10.83,0,0,0,0
61911,61919,0.001783,0.016357,0.03874,611.19,0,0,0,0,1,0,0,188.95,-32.83,-188.34,34.21,0,0,0,0
61911,61929,0.000775,0.00709,0.02816,435.71,0,0,0,0,1,0,0,-39.07,12.12,39.08,-15.04,0,0,0,0
61911,62077,0.001803,0.016719,0.04169,701.76,0,0,0,0,1,0,0,-267.26,-25.1,268.46,31.73,0,0,0,0
61911,62077,0.001803,0.016719,0.04169,701.76,0,0,0,0,1,0,0,-267.26,-25.1,268.46,31.73,0,0,0,0
61914,61917,0.004873,0.195081,0,318.56,0,0,1,0,1,0,0,83.64,9.55,-83.32,3.24,0,0,0,0
61914,61918,0.000219,0.001049,0,0,0,0,0,0,1,0,0,42.38,5,-42.38,-4.98,0,0,0,0
61914,61919,0.00028,0.001118,0,0,0,0,0,0,1,0,0,-126.02,-14.55,126.07,14.71,0,0,0,0
61914,61920,0.000295,0.001195,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
61915,61917,-0.002657,-0.106344,0,193.56,0,0,1,0,1,0,0,-83.49,-3.73,83.32,-3.24,0,0,0,0
61916,61917,0.013373,0.535307,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62297,61919,0.001474,0.012048,0.0745,561.67,0,0,0,0,1,0,0,131.84,2.2,-131.61,-8.35,0,0,0,0
61921,61922,0.000247,0.001023,0,0,0,0,0,0,1,0,0,24.2,8.11,-24.19,-8.1,0,0,0,0
61924,61923,0.000194,0.01602,0,841.69,0,0,1,0,1,0,0,-255.16,5.47,255.27,4.22,0,0,0,0
61923,61928,0.000294,0.001153,0,0,0,0,0,0,1,0,0,65.87,11.83,-65.85,-11.78,0,0,0,0
62082,61923,0.000208,0.003273,0.29752,2862.7,0,0,0,0,1,0,0,1103.46,284.4,-1100.99,-277.91,0,0,0,0
61923,62284,0.000115,0.001629,0.17611,2669.23,0,0,0,0,1,0,0,779.85,-311.4,-779.1,302.92,0,0,0,0
61924,61927,0.002274,0.094641,0,314.79,0,0,1,0,1,0,0,105.3,8.91,-105.06,0.91,0,0,0,0
61924,61929,0.000251,0.001058,0,0,0,0,0,0,1,0,0,149.86,-14.37,-149.81,14.6,0,0,0,0
61924,61930,0.000218,0.001012,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
61925,61927,-0.000569,-0.023697,0,214.79,0,0,1,0,1,0,0,-105.12,-1.55,105.06,-0.91,0,0,0,0
61926,61927,0.009325,0.388131,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62286,61931,0.002727,0.012056,0.00921,187.01,0,0,0,0,1,0,0,83.79,5.9,-83.61,-6.07,0,0,0,0
61933,61934,0.000245,0.001132,0,0,0,0,0,0,1,0,0,32.05,11.42,-32.05,-11.41,0,0,0,0
61933,61935,0.000221,0.001199,0,0,0,0,0,0,1,0,0,-32.05,71.73,32.07,-71.66,0,0,0,0
61936,61937,0.000286,0.001136,0,0,0,0,0,0,1,0,0,46.18,8.5,-46.18,-8.48,0,0,0,0
61939,61940,0.000289,0.001126,0,0,0,0,0,0,1,0,0,33.72,8.09,-33.71,-8.08,0,0,0,0
61939,61941,0.000232,0.001024,0,0,0,0,0,0,1,0,0,-33.72,-8.09,33.72,8.1,0,0,0,0
61942,62251,0.002784,0.013394,0.00518,206.15,0,0,0,0,1,0,0,-67.78,-9.8,67.9,9.82,0,0,0,0
61942,62251,0.002784,0.013394,0.00518,206.15,0,0,0,0,1,0,0,-67.78,-9.8,67.9,9.82,0,0,0,0
61943,61946,0.00107,0.051241,0,297.75,0,0,1,0,1,0,0,72.45,1.34,-72.39,1.13,0,0,0,0
61943,61947,0.000205,0.001067,0,0,0,0,0,0,1,0,0,52.66,15.22,-52.66,-15.19,0,0,0,0
61943,61948,0.000276,0.001059,0,0,0,0,0,0,1,0,0,-125.11,-16.56,125.15,16.71,0,0,0,0
61944,61946,-0.000361,-0.017275,0,197.75,0,0,1,0,1,0,0,-72.41,0.3,72.39,-1.13,0,0,0,0
61944,62251,0.004252,0.018236,0.00406,189.44,0,0,0,0,1,0,0,72.41,-0.3,-72.21,0.74,0,0,0,0
61945,61946,0.002815,0.134795,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62077,61948,0.000889,0.007237,0.01215,536.49,0,0,0,0,1,0,0,125.28,16.44,-125.15,-16.71,0,0,0,0
61949,61950,0.000211,0.001152,0,0,0,0,0,0,1,0,0,39.34,2.66,-39.34,-2.65,0,0,0,0
61949,61951,0.000244,0.001172,0,0,0,0,0,0,1,0,0,-39.34,-2.66,39.35,2.68,0,0,0,0
62078,61951,0.004297,0.023457,0.00997,189.25,0,0,0,0,1,0,0,90.05,6.24,-89.72,-5.49,0,0,0,0
61952,61953,0.002647,0.012903,0.00209,140.44,0,0,0,0,1,0,0,-5.03,-15.43,5.03,15.24,0,0,0,0
61952,61972,0.003609,0.017529,0.03911,144.14,0,0,0,0,1,0,0,-24.34,8.12,24.36,-12.07,0,0,0,0
61954,61955,0.000227,0.001142,0,0,0,0,0,0,1,0,0,-36.17,-16.41,36.17,16.43,0,0,0,0
61955,61972,0.00746,0.030759,0.01411,138.18,0,0,0,0,1,0,0,19.14,-5.48,-19.11,4.13,0,0,0,0
61957,61958,0.000253,0.001115,0,0,0,0,0,0,1,0,0,11.5,3.02,-11.5,-3.02,0,0,0,0
61986,61957,0.000721,0.00361,0.00741,127.93,0,0,0,0,1,0,0,2,-5.78,-2,5,0,0,0,0
61999,61957,0.002552,0.011731,0.00195,149.18,0,0,0,0,1,0,0,14.45,-7.17,-14.45,6.99,0,0,0,0
61959,61960,0.000231,0.001106,0,0,0,0,0,0,1,0,0,7.42,0.53,-7.42,-0.53,0,0,0,0
61962,61961,0.005584,0.027796,0.01687,169.51,0,0,0,0,1,0,0,38.89,-6.98,-38.81,5.57,0,0,0,0
61962,61963,0.000287,0.001016,0,0,0,0,0,0,1,0,0,7.54,1.19,-7.54,-1.19,0,0,0,0
61964,61965,0.000285,0.001101,0,0,0,0,0,0,1,0,0,-36.17,-9.84,36.17,9.85,0,0,0,0
61965,62003,0.002905,0.017314,0.00513,151.75,0,0,0,0,1,0,0,-30.82,16.45,30.85,-16.8,0,0,0,0
61965,62014,0.003576,0.019659,0.00448,158.95,0,0,0,0,1,0,0,25.46,-12.55,-25.44,12.22,0,0,0,0
62050,61965,0.002558,0.012391,0.00212,168.75,0,0,0,0,1,0,0,30.84,13.66,-30.82,-13.76,0,0,0,0
61966,61996,0.010562,0.038901,0.0084,157.72,0,0,0,0,1,0,0,-34.25,12.2,34.38,-12.61,0,0,0,0
61997,61966,0.00609,0.026402,0.00512,170.14,0,0,0,0,1,0,0,-47.58,0.6,47.71,-0.58,0,0,0,0
61966,62004,0.004147,0.019445,0.04033,164.76,0,0,0,0,1,0,0,-35.73,-18.71,35.79,14.68,0,0,0,0
61967,61968,0.000224,0.001127,0,0,0,0,0,0,1,0,0,-39.23,-4.9,39.23,4.92,0,0,0,0
61968,62010,0.008861,0.041093,0.00856,147.39,0,0,0,0,1,0,0,-19.09,-0.29,19.12,-0.48,0,0,0,0
62014,61968,0.001898,0.010251,0.01115,149.74,0,0,0,0,1,0,0,20.14,3.47,-20.14,-4.62,0,0,0,0
62007,61969,0.003426,0.015977,0.00263,186.05,0,0,0,0,1,0,0,61.91,19.64,-61.77,-19.3,0,0,0,0
61969,62050,0.004683,0.017212,0.004,165.51,0,0,0,0,1,0,0,27.88,11.89,-27.84,-12.17,0,0,0,0
62009,61971,0.004332,0.015685,0.00224,169.38,0,0,0,0,1,0,0,-34.58,7.88,34.64,-7.93,0,0,0,0
61971,62033,0.002181,0.011678,0.00192,187.97,0,0,0,0,1,0,0,-67.36,4.99,67.46,-4.68,0,0,0,0
61972,61973,0.000296,0.001031,0,0,0,0,0,0,1,0,0,32.68,12.09,-32.68,-12.08,0,0,0,0
61975,61974,0.001531,0.063995,0,117.23,0,0,1.00625,0,1,0,0,9.61,-8.58,-9.61,8.68,0,0,0,0
61974,61976,0.000203,0.001092,0,0,0,0,0,0,1,0,0,-16.53,-15,16.53,15.01,0,0,0,0
61974,61977,0.000296,0.001031,0,0,0,0,0,0,1,0,0,26.14,6.32,-26.14,-6.32,0,0,0,0
61974,61978,0.000223,0.001102,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
61983,61976,0.001455,0.013072,0.05515,613.37,0,0,0,0,1,0,0,-271.19,33.92,272.2,-30.83,0,0,0,0
61976,62105,0.002195,0.020966,0.07154,617.07,0,0,0,0,1,0,0,-288.73,15.82,290.43,-7.34,0,0,0,0
61981,61979,0.003178,0.013996,0.00191,173.83,0,0,0,0,1,0,0,52.76,11.72,-52.67,-11.55,0,0,0,0
61981,61980,0.001567,0.067169,0,215.98,0,0,1.025,0,1,0,0,-106.21,-25.36,106.39,33.07,0,0,0,0
61980,61982,0.000275,0.001051,0,0,0,0,0,0,1,0,0,37.8,5.54,-37.79,-5.53,0,0,0,0
61980,61983,0.000293,0.001005,0,0,0,0,0,0,1,0,0,-144.19,44.68,144.25,-44.47,0,0,0,0
61984,61989,0.003483,0.013636,0.00343,163.37,0,0,0,0,1,0,0,-36.05,6.24,36.1,-6.44,0,0,0,0
62004,61984,0.001501,0.007273,0.00063,147.66,0,0,0,0,1,0,0,-18.37,9.06,18.38,-9.1,0,0,0,0
61985,61986,0.000275,0.001144,0,0,0,0,0,0,1,0,0,-10.57,-1.31,10.57,1.31,0,0,0,0
61999,61986,0.002543,0.013099,0.00257,144.58,0,0,0,0,1,0,0,12.58,-4.71,-12.58,4.47,0,0,0,0
61987,61988,0.000238,0.001004,0,0,0,0,0,0,1,0,0,26.96,11.26,-26.96,-11.25,0,0,0,0
61987,62010,0.006488,0.027414,0.00994,177.29,0,0,0,0,1,0,0,55.7,-21.6,-55.49,21.45,0,0,0,0
61987,62142,0.00228,0.013485,0.00362,190.16,0,0,0,0,1,0,0,-82.67,10.34,82.82,-9.84,0,0,0,0
61989,61994,0.003301,0.016947,0.00332,197.81,0,0,0,0,1,0,0,-101.68,17.37,102.01,-16.05,0,0,0,0
61989,62004,0.002852,0.011216,0.00194,177.12,0,0,0,0,1,0,0,55.46,-13.95,-55.37,14.09,0,0,0,0
61990,61991,0.000266,0.001138,0,0,0,0,0,0,1,0,0,14.16,4.36,-14.16,-4.35,0,0,0,0
61990,62007,0.007401,0.028371,0.00881,142.05,0,0,0,0,1,0,0,4.73,-16.8,-4.71,15.92,0,0,0,0
62194,61990,0.005336,0.026152,0.01142,157.26,0,0,0,0,1,0,0,18.92,-13.54,-18.89,12.44,0,0,0,0
61992,61993,0.000214,0.001082,0,0,0,0,0,0,1,0,0,-9.71,-1.84,9.71,1.84,0,0,0,0
61993,62009,0.00359,0.017387,0.03154,146.11,0,0,0,0,1,0,0,3.98,6.57,-3.97,-9.88,0,0,0,0
62011,61993,0.004152,0.019666,0.00804,193.44,0,0,0,0,1,0,0,94.84,-3.88,-94.49,4.7,0,0,0,0
61994,61995,0.000233,0.00119,0,0,0,0,0,0,1,0,0,11.58,3.35,-11.58,-3.35,0,0,0,0
61994,62002,0.00191,0.010029,0.00292,182.55,0,0,0,0,1,0,0,-64.52,22.23,64.61,-22.11,0,0,0,0
61994,62022,0.003323,0.017249,0.01088,173.75,0,0,0,0,1,0,0,-49.07,-9.54,49.14,8.76,0,0,0,0
61997,61998,0.00028,0.001055,0,0,0,0,0,0,1,0,0,17.95,12.06,-17.95,-12.06,0,0,0,0
62011,61997,0.002826,0.014663,0.0035,156.91,0,0,0,0,1,0,0,-29.6,12.44,29.63,-12.66,0,0,0,0
62000,62001,0.00021,0.001172,0,0,0,0,0,0,1,0,0,19.62,8.19,-19.62,-8.19,0,0,0,0
62003,62015,0.005578,0.028513,0.01032,168.27,0,0,0,0,1,0,0,32.94,9.08,-32.88,-9.85,0,0,0,0
62263,62003,0.003538,0.014778,0.0012,196.39,0,0,0,0,1,0,0,102.09,-2.85,-101.75,4.17,0,0,0,0
62004,62005,0.000207,0.00104,0,0,0,0,0,0,1,0,0,37.95,18.03,-37.95,-18.01,0,0,0,0
62007,62006,0.00162,0.062912,0,202.42,0,0,1.06875,0,1,0,0,-92.08,-83.16,92.34,93.34,0,0,0,0
62006,62008,0.000239,0.001087,0,0,0,0,0,0,1,0,0,-92.34,-93.34,92.38,93.51,0,0,0,0
62007,62027,0.002893,0.0157,0.00145,140.59,0,0,0,0,1,0,0,-6.28,32.15,6.31,-32.15,0,0,0,0
62018,62008,0.001419,0.011833,0.04063,694.51,0,0,0,0,1,0,0,-127.78,15.21,128,-17.71,0,0,0,0
62018,62008,0.001419,0.011833,0.04063,694.51,0,0,0,0,1,0,0,-127.78,15.21,128,-17.71,0,0,0,0
62146,62008,0.001182,0.009995,0.04595,520.81,0,0,0,0,1,0,0,-97.04,13.06,97.14,-17.06,0,0,0,0
62009,62015,0.003246,0.014879,0.00692,121.78,0,0,0,0,1,0,0,6.75,-0.06,-6.75,-0.66,0,0,0,0
62010,62017,0.003364,0.01656,0.00207,128.67,0,0,0,0,1,0,0,4.56,-28.41,-4.53,28.32,0,0,0,0
62011,62012,0.00028,0.001032,0,0,0,0,0,0,1,0,0,44.8,8.67,-44.79,-8.65,0,0,0,0
62228,62011,0.004508,0.02329,0.00782,201.39,0,0,0,0,1,0,0,110.57,19.1,-110.04,-17.22,0,0,0,0
62013,62014,0.000296,0.001046,0,0,0,0,0,0,1,0,0,-39.58,-10.51,39.58,10.53,0,0,0,0
62017,62014,0.004086,0.015327,0.00496,156.17,0,0,0,0,1,0,0,34.36,25.96,-34.29,-26.22,0,0,0,0
62017,62016,0.001831,0.074519,0,186.03,0,0,1.05625,0,1,0,0,-81.68,-60.91,81.88,68.91,0,0,0,0
62016,62018,0.000276,0.001015,0,0,0,0,0,0,1,0,0,-81.88,-68.91,81.91,69.02,0,0,0,0
62016,62019,0.000292,0.001117,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62016,62020,0.000226,0.001158,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62018,62042,0.002137,0.021977,0.24598,754.87,0,0,0,0,1,0,0,265.11,-51.93,-263.67,40.32,0,0,0,0
62018,62042,0.002137,0.021977,0.24598,754.87,0,0,0,0,1,0,0,265.11,-51.93,-263.67,40.32,0,0,0,0
62018,62146,0.001014,0.009067,0.01528,541.85,0,0,0,0,1,0,0,-60.06,3.57,60.09,-4.9,0,0,0,0
62232,62018,0.001235,0.011495,0.0244,949.05,0,0,0,0,1,0,0,297.53,6.01,-296.51,0.84,0,0,0,0
62022,62021,0.001479,0.053585,0,157.3,0,0,1.0125,0,1,0,0,-49.14,-8.76,49.18,10.03,0,0,0,0
62021,62023,0.000227,0.00117,0,0,0,0,0,0,1,0,0,52.26,19.67,-52.25,-19.64,0,0,0,0
62021,62024,0.00025,0.001192,0,0,0,0,0,0,1,0,0,-101.44,-29.7,101.46,29.82,0,0,0,0
62024,62232,0.001818,0.01644,0.0493,439.93,0,0,0,0,1,0,0,24.95,-30.05,-24.93,24.97,0,0,0,0
62025,62026,0.000264,0.00116,0,0,0,0,0,0,1,0,0,-22.88,-15.27,22.88,15.28,0,0,0,0
62033,62026,0.004128,0.015582,0.0052,196.04,0,0,0,0,1,0,0,-91.81,-5.19,92.15,5.89,0,0,0,0
62026,62142,0.001009,0.004372,0.00195,204.92,0,0,0,0,1,0,0,-57.51,-10.59,57.54,10.52,0,0,0,0
62026,62142,0.001009,0.004372,0.00195,204.92,0,0,0,0,1,0,0,-57.51,-10.59,57.54,10.52,0,0,0,0
62028,62031,-0.000123,-0.003055,0,129.58,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
62028,62032,0.000244,0.001001,0,0,0,0,0,0,1,0,0,24.36,9.87,-24.35,-9.86,0,0,0,0
62028,62033,0.000245,0.001126,0,0,0,0,0,0,1,0,0,-24.36,-9.87,24.36,9.87,0,0,0,0
62029,62031,0.005113,0.126842,0,64.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62030,62031,0.005113,0.126842,0,64.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62034,62037,0.001099,0.049697,0,311.56,0,0,1,0,1,0,0,89.33,9.43,-89.25,-5.71,0,0,0,0
62034,62041,0.001473,0.064608,0,185.65,0,0,1,0,1,0,0,-31.99,4.53,32,-3.9,0,0,0,0
62034,62042,0.000266,0.001126,0,0,0,0,0,0,1,0,0,-57.34,-13.96,57.35,14,0,0,0,0
62034,62043,0.000299,0.001126,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62034,62044,0.000253,0.001081,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62035,62037,0.000261,0.011811,0,211.56,0,0,1,0,1,0,0,-89.23,-4.82,89.25,5.71,0,0,0,0
62035,62040,-0.000318,-0.006764,0,191.52,0,0,1,0,1,0,0,-31.97,-14.38,31.97,14.3,0,0,0,0
62036,62037,0.007611,0.344114,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62038,62040,0.004973,0.105851,0,95.76,0,0,1,0,1,0,0,16,7.46,-15.99,-7.15,0,0,0,0
62039,62040,0.004973,0.105851,0,95.76,0,0,1,0,1,0,0,16,7.46,-15.99,-7.15,0,0,0,0
62045,62046,0.012814,0.294501,0,36.94,0,0,1.01875,0,1,0,0,-3,-1.49,3,1.53,0,0,0,0
62045,62047,0.006378,0.178385,0,37.38,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62045,62048,0.011171,0.323422,0,37.16,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62045,62049,0.03108,0.649666,0,15.79,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62045,62050,0.000275,0.00106,0,0,0,0,0,0,1,0,0,3,1.49,-3,-1.49,0,0,0,0
62045,62051,0.000207,0.00118,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62053,62052,0.000216,0.013745,0,969.15,0,0,1,0,1,0,0,-413.02,-35.47,413.36,57.22,0,0,0,0
62052,62055,0.000169,0.014649,0,905.39,0,0,1.05,0,1,0,0,-216.58,-39.91,216.67,47.03,0,0,0,0
62052,62056,0.000237,0.017648,0,901.73,0,0,1.05625,0,1,0,0,-216.55,-38.37,216.67,47.03,0,0,0,0
62052,62057,0.000221,0.016497,0,900.13,0,0,1.05625,0,1,0,0,-216.56,-38.93,216.67,47.03,0,0,0,0
62052,62058,0.000152,0.010818,0,897.2,0,0,1.05,0,1,0,0,-216.59,-41.75,216.67,47.03,0,0,0,0
62052,62059,0.000183,0.012654,0,896.33,0,0,1.05,0,1,0,0,-216.58,-40.87,216.67,47.03,0,0,0,0
62052,62060,0.000208,0.012964,0,895.6,0,0,1.05,0,1,0,0,-216.57,-40.72,216.67,47.03,0,0,0,0
62052,62061,0.000256,0.001144,0,0,0,0,0,0,1,0,0,886.06,183.32,-884.16,-174.81,0,0,0,0
62052,62062,0.000232,0.001174,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62054,62053,0.001616,0.057934,0,235.99,0,0,1,0,1,0,0,-122.59,-11.59,122.82,19.85,0,0,0,0
62054,62316,0.000662,0.002316,0.00082,152.08,0,0,0,0,1,0,0,26.38,2.58,-26.38,-2.65,0,0,0,0
62063,62064,0.009448,0.182713,0,67.86,0,0,1.01875,0,1,0,0,-23.95,-4.08,24,5.11,0,0,0,0
62063,62065,0.000229,0.001106,0,0,0,0,0,0,1,0,0,23.95,4.08,-23.95,-4.07,0,0,0,0
62063,62066,0.000221,0.001157,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62068,62067,0.000247,0.013746,0,837.36,0,0,1.00625,0,1,0,0,-286.02,-14.4,286.21,24.79,0,0,0,0
62067,62070,0.0002,0.014635,0,889.03,0,0,1,0,1,0,0,-213.42,-11.57,213.5,17.69,0,0,0,0
62067,62071,0.00012,0.010061,0,888.16,0,0,1,0,1,0,0,-213.45,-13.48,213.5,17.69,0,0,0,0
62067,62072,0.000435,0.029007,0,547.68,0,0,1,0,1,0,0,-64.65,-16.51,64.67,17.69,0,0,0,0
62067,62073,0.000207,0.015254,0,544.47,0,0,1,0,1,0,0,-64.66,-17.07,64.67,17.69,0,0,0,0
62067,62074,0.000272,0.020511,0,542.3,0,0,1,0,1,0,0,-64.66,-16.85,64.67,17.69,0,0,0,0
62067,62348,0.000673,0.010382,1.08654,2828.5,0,0,0,0,1,0,0,-923.57,58.16,928.91,-94.23,0,0,0,0
62069,62068,0.001999,0.082074,0,120.79,0,0,1.00625,0,1,0,0,-26.82,-7.61,26.83,8.2,0,0,0,0
62068,62075,0.00025,0.001087,0,0,0,0,0,0,1,0,0,259.19,6.2,-259.03,-5.54,0,0,0,0
62077,62076,0.000198,0.012404,0,1287.29,0,0,1,0,1,0,0,-388.8,-42.04,389.07,59.33,0,0,0,0
62077,62076,0.000198,0.012404,0,1287.29,0,0,1,0,1,0,0,-388.8,-42.04,389.07,59.33,0,0,0,0
62077,62076,0.000198,0.012404,0,1287.29,0,0,1,0,1,0,0,-388.8,-42.04,389.07,59.33,0,0,0,0
62076,62079,0.000164,0.010555,0,1480.05,0,0,1.075,0,1,0,0,-1136.21,-219.72,1138.5,366.77,0,0,0,0
62076,62080,9.7e-05,0.008026,0,1480.05,0,0,1.06875,0,1,0,0,-1137.14,-254.72,1138.5,366.77,0,0,0,0
62076,62081,0.000283,0.001011,0,0,0,0,0,0,1,0,0,0.29,0.05,-0.29,-0.05,0,0,0,0
62076,62082,0.000202,0.001017,0,0,0,0,0,0,1,0,0,1105.84,296.4,-1103.46,-284.4,0,0,0,0
62078,62077,0.00222,0.075881,0,244.54,0,0,1,0,1,0,0,-141.55,-13.48,141.98,27.97,0,0,0,0
62083,62380,0.002535,0.012344,0.00535,160.92,0,0,0,0,1,0,0,-40.35,-12.55,40.39,12.17,0,0,0,0
62084,62087,0.0001,0.001775,0,197.59,0,0,1.0375,0,1,0,0,-39.76,-17.17,39.76,17.21,0,0,0,0
