F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
62084,62088,0.000282,0.001066,0,0,0,0,0,0,1,0,0,39.76,17.17,-39.76,-17.16,0,0,0,0
62085,62087,0.003959,0.093414,0,98.79,0,0,1,0,1,0,0,19.9,9.04,-19.88,-8.6,0,0,0,0
62086,62087,0.003959,0.093414,0,98.79,0,0,1,0,1,0,0,19.9,9.04,-19.88,-8.6,0,0,0,0
62220,62088,0.000169,0.000957,0.00031,164.95,0,0,0,0,1,0,0,24.06,-11.85,-24.06,11.82,0,0,0,0
62089,62092,-0.000173,-0.003189,0,92.84,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
62089,62093,0.011036,0.299957,0,48.94,0,0,1.03125,0,1,0,0,-11.18,-5.25,11.2,5.7,0,0,0,0
62089,62094,0.000294,0.001113,0,0,0,0,0,0,1,0,0,12.78,6.05,-12.78,-6.05,0,0,0,0
62089,62095,0.000283,0.0012,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62090,62092,0.012445,0.229712,0,46.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62091,62092,0.012445,0.229712,0,46.42,0,0,1,0,1,0,0,1.6,0.81,-1.6,-0.81,0,0,0,0
62096,62097,0.000238,0.001079,0,0,0,0,0,0,1,0,0,2.88,0.47,-2.88,-0.47,0,0,0,0
62096,62098,0.000277,0.001089,0,0,0,0,0,0,1,0,0,9.52,-0.47,-9.52,0.47,0,0,0,0
62193,62099,0.006637,0.029867,0.01979,146.28,0,0,0,0,1,0,0,-11.18,7.24,11.19,-9.33,0,0,0,0
62100,62102,0.003409,0.016672,0.01266,151.6,0,0,0,0,1,0,0,-19.67,-5.51,19.69,4.2,0,0,0,0
62100,62395,0.006974,0.031778,0.01731,170.94,0,0,0,0,1,0,0,45.67,1.77,-45.54,-3.02,0,0,0,0
62101,62104,0.001754,0.084986,0,267.3,0,0,1,0,1,0,0,19.69,4.35,-19.68,-4.03,0,0,0,0
62101,62105,0.000276,0.001184,0,0,0,0,0,0,1,0,0,68.71,27.95,-68.7,-27.89,0,0,0,0
62101,62106,0.000251,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62101,62107,0.000252,0.001154,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62102,62104,-0.000921,-0.044629,0,117.3,0,0,1,0,1,0,0,-19.69,-4.2,19.68,4.03,0,0,0,0
62103,62104,0.005073,0.245836,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62105,62133,0.001214,0.008868,0.02344,484.86,0,0,0,0,1,0,0,-98.42,17.34,98.53,-19.07,0,0,0,0
62109,62108,0.001752,0.065369,0,146.35,0,0,1,0,1,0,0,-24.62,1.08,24.63,-0.72,0,0,0,0
62108,62238,0.003731,0.032091,0.08449,452.26,0,0,0,0,1,0,0,-24.63,0.72,24.66,-9.67,0,0,0,0
62110,62109,0.00623,0.17799,0,93.67,0,0,1.01875,0,1,0,0,-26.02,-9.77,26.07,11.09,0,0,0,0
62109,62113,0.000142,0.00523,0,343.7,0,0,1,0,1,0,0,-39.98,2.86,39.98,-2.78,0,0,0,0
62109,62114,0.000221,0.001167,0,0,0,0,0,0,1,0,0,38.53,-15.03,-38.53,15.05,0,0,0,0
62111,62113,0.002994,0.110596,0,171.85,0,0,1,0,1,0,0,20,-0.98,-19.99,1.39,0,0,0,0
62112,62113,0.002994,0.110596,0,171.85,0,0,1,0,1,0,0,20,-0.98,-19.99,1.39,0,0,0,0
62116,62115,0.000356,0.01861,0,823.75,0,0,1,0,1,0,0,-237.21,5.59,237.39,4.1,0,0,0,0
62115,62118,0.000187,0.011462,0,722.09,0,0,1,0,1,0,0,-140.96,-27.85,141,30.03,0,0,0,0
62115,62197,0.000178,0.002687,0.22913,2245.59,0,0,0,0,1,0,0,54.5,-260.77,-54.4,237.41,0,0,0,0
62115,62215,0.000202,0.003949,0.43717,2945.34,0,0,0,0,1,0,0,-1100.07,22,1102.34,-25.2,0,0,0,0
62117,62116,0.001203,0.051283,0,167.8,0,0,1,0,1,0,0,-58.24,6.51,58.28,-4.89,0,0,0,0
62116,62119,0.000276,0.001113,0,0,0,0,0,0,1,0,0,178.93,-0.7,-178.85,1.03,0,0,0,0
62121,62120,0.000131,0.008783,0,1090.96,0,0,1,0,1,0,0,-526.55,-27.97,526.89,50.72,0,0,0,0
62120,62125,0.000279,0.001192,0,0,0,0,0,0,1,0,0,19.5,128.67,-19.46,-128.49,0,0,0,0
62122,62121,0.001135,0.052051,0,173.06,0,0,1,0,1,0,0,-75.2,-4.79,75.26,7.56,0,0,0,0
62121,62124,0.0002,0.001021,0,0,0,0,0,0,1,0,0,451.29,20.4,-450.91,-18.46,0,0,0,0
62123,62122,0.008532,0.243145,0,62.66,0,0,1,0,1,0,0,-17.76,1.92,17.79,-1.2,0,0,0,0
62334,62124,0.001537,0.01445,0.02906,614.84,0,0,0,0,1,0,0,-243.1,-41.38,243.99,46.65,0,0,0,0
62125,62182,0.000185,0.003072,0.29165,2868.91,0,0,0,0,1,0,0,-806.32,-9.5,807.44,-3.48,0,0,0,0
62125,62249,0.000174,0.00292,0.26023,3502.31,0,0,0,0,1,0,0,1044.24,-246.45,-1042.39,249.24,0,0,0,0
62126,62127,0.000274,0.001025,0,0,0,0,0,0,1,0,0,32,-3.9,-32,3.91,0,0,0,0
62151,62127,0.001332,0.006181,0.00111,161.62,0,0,0,0,1,0,0,23.71,5.52,-23.7,-5.6,0,0,0,0
62128,62129,0.000281,0.00104,0,0,0,0,0,0,1,0,0,16,-1.78,-16,1.78,0,0,0,0
62128,62130,0.000282,0.001198,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62128,62131,0.000247,0.001045,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62129,62220,0.001986,0.007268,0.01414,182.54,0,0,0,0,1,0,0,-69.03,-3.29,69.12,2.09,0,0,0,0
62132,62136,0.000161,0.011516,0,1077.9,0,0,1,0,1,0,0,375.81,-22.38,-375.6,37.44,0,0,0,0
62132,62137,0.000335,0.025169,0,672.55,0,0,1.00625,0,1,0,0,-101.97,-2.16,102,4.61,0,0,0,0
62132,62138,0.000695,0.046759,0,312.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62132,62139,0.000254,0.001172,0,0,0,0,0,0,1,0,0,-273.85,-24.23,274.02,25.04,0,0,0,0
62132,62140,0.000223,0.001136,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62134,62133,0.001412,0.072191,0,128.88,0,0,1.00625,0,1,0,0,-39.4,-5.91,39.42,6.98,0,0,0,0
62133,62136,-3e-05,-0.00212,0,977.9,0,0,1,0,1,0,0,-375.64,34.67,375.6,-37.44,0,0,0,0
62157,62133,0.001283,0.011255,0.06895,467.64,0,0,0,0,1,0,0,-41.98,-13.14,42,5.84,0,0,0,0
62133,62346,0.001394,0.012158,0.14627,575.18,0,0,0,0,1,0,0,195.69,-28.41,-195.19,16.82,0,0,0,0
62135,62136,0.000717,0.051405,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62139,62252,0.000285,0.004226,0.45551,2542.33,0,0,0,0,1,0,0,-504.17,62.34,504.86,-101.51,0,0,0,0
62142,62141,0.00117,0.041643,0,271.67,0,0,1,0,1,0,0,-88.06,1.79,88.15,1.24,0,0,0,0
62142,62141,0.00117,0.041643,0,271.67,0,0,1,0,1,0,0,-88.06,1.79,88.15,1.24,0,0,0,0
62142,62141,0.00117,0.041643,0,271.67,0,0,1,0,1,0,0,-88.06,1.79,88.15,1.24,0,0,0,0
62141,62146,0.000208,0.001086,0,0,0,0,0,0,1,0,0,-231.44,-3.73,231.55,4.28,0,0,0,0
62141,62147,0.000281,0.001102,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
62141,62148,0.000233,0.001075,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62142,62145,-0.000214,-0.004985,0,89.78,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62142,62263,0.001943,0.010647,0.0019,183.83,0,0,0,0,1,0,0,66.28,-16.56,-66.19,16.82,0,0,0,0
62143,62145,0.010893,0.25329,0,44.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62144,62145,0.010893,0.25329,0,44.89,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62150,62149,0.0003,0.020498,0,717.34,0,0,1,0,1,0,0,-151.23,12.72,151.29,-8.37,0,0,0,0
62149,62154,0.0001,0.000876,0,1609.69,0,0,0.9875,0,1,0,0,-85.74,-18.48,85.75,18.54,0,0,0,0
62149,62155,0.000333,0.023246,0,611.88,0,0,0.9875,0,1,0,0,-85.73,-7.87,85.75,9.42,0,0,0,0
62149,62156,0.000261,0.001021,0,0,0,0,0,0,1,0,0,20.17,-66.96,-20.16,67.01,0,0,0,0
62151,62150,0.001603,0.053437,0,172.97,0,0,1,0,1,0,0,-61.83,0.8,61.89,1.08,0,0,0,0
62150,62157,0.00026,0.001063,0,0,0,0,0,0,1,0,0,89.35,-13.8,-89.33,13.88,0,0,0,0
62152,62154,0.000136,0.008584,0,804.84,0,0,1,0,1,0,0,42.87,9.42,-42.87,-9.27,0,0,0,0
62153,62154,0.000136,0.008584,0,804.84,0,0,1,0,1,0,0,42.88,9.42,-42.87,-9.27,0,0,0,0
62156,62252,0.000234,0.003455,0.32054,2814.37,0,0,0,0,1,0,0,-944.69,79.49,946.64,-85.41,0,0,0,0
62348,62156,0.000223,0.003499,0.32503,2836.86,0,0,0,0,1,0,0,-962.9,141.82,964.85,-146.49,0,0,0,0
62158,62159,0.01386,0.274981,0,48.52,0,0,1.03125,0,1,0,0,-9.98,-4.76,10,5.09,0,0,0,0
62158,62160,0.013471,0.299255,0,55.37,0,0,1.05,0,1,0,0,-19.93,-8.73,20,10.18,0,0,0,0
62158,62161,0.000208,0.001079,0,0,0,0,0,0,1,0,0,29.92,13.49,-29.92,-13.47,0,0,0,0
62158,62162,0.000241,0.001106,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62163,62164,0.004613,0.119078,0,86.14,0,0,1,0,1,0,0,-58.85,2.85,59,0.94,0,0,0,0
62163,62165,0.000285,0.001015,0,0,0,0,0,0,1,0,0,58.85,-2.85,-58.84,2.89,0,0,0,0
62163,62166,0.000216,0.001116,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62163,62167,0.000275,0.001121,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62169,62168,0.000214,0.013316,0,970.26,0,0,1,0,1,0,0,-392.56,36.77,392.87,-17.66,0,0,0,0
62168,62173,0.000273,0.017028,0,880.23,0,0,0.9875,0,1,0,0,-204.56,-34.79,204.67,41.42,0,0,0,0
62168,62174,0.000153,0.009372,0,879.35,0,0,0.9875,0,1,0,0,-204.61,-37.75,204.67,41.42,0,0,0,0
62168,62175,0.000234,0.015308,0,879.23,0,0,0.9875,0,1,0,0,-204.58,-35.45,204.67,41.42,0,0,0,0
62168,62176,0.00028,0.001175,0,0,0,0,0,0,1,0,0,220.88,-382.9,-220.37,385.03,0,0,0,0
62169,62172,0.001189,0.069275,0,323.21,0,0,1,0,1,0,0,73.42,3.54,-73.36,-0.08,0,0,0,0
62169,62177,0.000289,0.001098,0,0,0,0,0,0,1,0,0,319.14,-40.31,-318.86,41.36,0,0,0,0
62170,62172,0.000352,0.020509,0,173.21,0,0,1,0,1,0,0,-73.35,0.94,73.36,0.08,0,0,0,0
62171,62172,0.007007,0.408259,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62308,62176,1.8e-05,0.00025,0.0282,2489.13,0,0,0,0,1,0,0,306.47,327.87,-306.44,-330.47,0,0,0,0
62314,62177,0.000623,0.005821,0.0256,586.65,0,0,0,0,1,0,0,190.56,-1.86,-190.35,1.03,0,0,0,0
62177,62337,0.000585,0.00541,0.04619,654.98,0,0,0,0,1,0,0,-279.98,-63,280.42,62.08,0,0,0,0
62196,62178,0.001263,0.005745,0.00087,154,0,0,0,0,1,0,0,-30.49,-23.01,30.51,23,0,0,0,0
62178,62329,0.002674,0.011313,0.00186,154.56,0,0,0,0,1,0,0,22.79,-23.81,-22.76,23.73,0,0,0,0
62179,62180,0.005271,0.10592,0,97.85,0,0,1,0,1,0,0,-66.78,12.68,67,-8.17,0,0,0,0
62179,62181,0.00023,0.001196,0,0,0,0,0,0,1,0,0,66.78,-12.68,-66.77,12.73,0,0,0,0
62181,62312,0.001133,0.005487,0.00425,219.56,0,0,0,0,1,0,0,-63.83,-22.3,63.87,22.07,0,0,0,0
62181,62312,0.001133,0.005487,0.00425,219.56,0,0,0,0,1,0,0,-63.83,-22.3,63.87,22.07,0,0,0,0
62181,62312,0.001133,0.005487,0.00425,219.56,0,0,0,0,1,0,0,-63.83,-22.3,63.87,22.07,0,0,0,0
62183,62182,0.000274,0.018203,0,896.44,0,0,1.025,0,1,0,0,-346.89,-137.88,347.26,162.63,0,0,0,0
62182,62224,0.000118,0.00184,0.21143,3000.77,0,0,0,0,1,0,0,-1080.12,-55.14,1081.39,52.11,0,0,0,0
62184,62183,0.000826,0.036027,0,288.83,0,0,1.01875,0,1,0,0,-125.28,-40.73,125.42,46.73,0,0,0,0
62184,62183,0.000826,0.036027,0,288.83,0,0,1.01875,0,1,0,0,-125.28,-40.73,125.42,46.73,0,0,0,0
62184,62183,0.000826,0.036027,0,288.83,0,0,1.01875,0,1,0,0,-125.28,-40.73,125.42,46.73,0,0,0,0
62183,62185,0.000241,0.001025,0,0,0,0,0,0,1,0,0,-29.36,-2.29,29.36,2.3,0,0,0,0
62184,62282,0.000573,0.003349,0.00104,201.88,0,0,0,0,1,0,0,114.9,27.18,-114.83,-26.86,0,0,0,0
62186,62187,0.009444,0.243138,0,54.46,0,0,0.98125,0,1,0,0,-19.97,3.33,20,-2.44,0,0,0,0
62186,62188,0.000204,0.001035,0,0,0,0,0,0,1,0,0,19.97,-3.33,-19.96,3.33,0,0,0,0
62189,62190,0.011538,0.261381,0,41.84,0,0,1,0,1,0,0,-4.9,0.06,4.9,0,0,0,0,0
62189,62191,0.02932,0.642267,0,27.66,0,0,1,0,1,0,0,-0.93,0.01,0.93,0,0,0,0,0
62189,62192,0.050584,1.177918,0,9.04,0,0,1,0,1,0,0,-0.93,0.01,0.93,0,0,0,0,0
62189,62193,0.000214,0.001083,0,0,0,0,0,0,1,0,0,6.76,-0.07,-6.76,0.07,0,0,0,0
62195,62196,0.000293,0.00101,0,0,0,0,0,0,1,0,0,6,-0.67,-6,0.67,0,0,0,0
62197,62201,0.000117,0.00878,0,842.3,0,0,1,0,1,0,0,174.58,22.45,-174.54,-19.97,0,0,0,0
62197,62202,0.000266,0.015829,0,516.07,0,0,1,0,1,0,0,-58.79,-3.4,58.8,3.91,0,0,0,0
62197,62203,0.000375,0.028325,0,509.04,0,0,1,0,1,0,0,-58.79,-3.01,58.8,3.91,0,0,0,0
62197,62204,0.000877,0.050168,0,274.27,0,0,1,0,1,0,0,-2.6,-1.32,2.6,1.32,0,0,0,0
62199,62198,0.001977,0.072358,0,179,0,0,1.00625,0,1,0,0,-69.48,-3.46,69.56,6.7,0,0,0,0
62198,62201,-1.8e-05,-0.001339,0,792.3,0,0,1,0,1,0,0,-174.55,-20.35,174.54,19.97,0,0,0,0
62198,62205,0.000247,0.001121,0,0,0,0,0,0,1,0,0,104.98,13.65,-104.96,-13.53,0,0,0,0
62200,62201,0.000637,0.047995,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62206,62207,0.000206,0.001121,0,0,0,0,0,0,1,0,0,50.5,-5.61,-50.5,5.63,0,0,0,0
62207,62338,0.000639,0.003688,0.0006,131.76,0,0,0,0,1,0,0,-21.85,-21.66,21.85,21.63,0,0,0,0
62208,62209,0.000282,0.001084,0,0,0,0,0,0,1,0,0,32.1,16.34,-32.1,-16.33,0,0,0,0
62211,62210,0.00016,0.009443,0,1035.91,0,0,1.00625,0,1,0,0,-421.7,-35.85,421.97,51.57,0,0,0,0
62210,62213,0.000275,0.019174,0,637.64,0,0,1,0,1,0,0,-97.24,9.2,97.27,-7.51,0,0,0,0
62210,62215,0.000242,0.001005,0,0,0,0,0,0,1,0,0,-324.73,86.9,324.98,-85.85,0,0,0,0
62210,62217,0.000254,0.001181,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62212,62211,0.001342,0.060472,0,257.09,0,0,1.00625,0,1,0,0,-88,-12.13,88.09,16.59,0,0,0,0
62212,62211,0.001342,0.060472,0,257.09,0,0,1.00625,0,1,0,0,-88,-12.13,88.09,16.59,0,0,0,0
62211,62214,0.000619,0.028379,0,233.07,0,0,1,0,1,0,0,-48.62,6.02,48.63,-5.4,0,0,0,0
62211,62216,0.000208,0.001173,0,0,0,0,0,0,1,0,0,294.14,-3.35,-293.97,4.28,0,0,0,0
62212,62358,0.000489,0.002266,0.0005,213.34,0,0,0,0,1,0,0,82.02,10.47,-81.99,-10.38,0,0,0,0
62212,62358,0.000489,0.002266,0.0005,213.34,0,0,0,0,1,0,0,82.02,10.47,-81.99,-10.38,0,0,0,0
62252,62215,0.000196,0.002435,0.23043,2791.76,0,0,0,0,1,0,0,842.06,-154.31,-840.74,145.76,0,0,0,0
62219,62218,0.000209,0.012578,0,1029.67,0,0,1,0,1,0,0,-447.31,10.49,447.7,12.79,0,0,0,0
62218,62221,0.000219,0.01822,0,635.05,0,0,1,0,1,0,0,-96.28,12.27,96.3,-10.69,0,0,0,0
62218,62222,0.000307,0.024764,0,633.2,0,0,1,0,1,0,0,-96.27,12.84,96.3,-10.69,0,0,0,0
62218,62224,0.000205,0.001036,0,0,0,0,0,0,1,0,0,-255.15,-37.9,255.27,38.54,0,0,0,0
62218,62225,0.000288,0.001191,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62220,62219,0.00184,0.06504,0,223.65,0,0,1,0,1,0,0,-108.49,2.45,108.69,4.66,0,0,0,0
62219,62223,0.000273,0.001183,0,0,0,0,0,0,1,0,0,338.62,-15.15,-338.33,16.41,0,0,0,0
62224,62344,0.000225,0.003719,0.34711,2822.12,0,0,0,0,1,0,0,-804.39,-36.56,805.73,20.93,0,0,0,0
62227,62226,0.000156,0.009033,0,1119.73,0,0,1.00625,0,1,0,0,-383.49,-57,383.71,69.75,0,0,0,0
62226,62229,0.00013,0.0077,0,982.28,0,0,1,0,1,0,0,-242.59,-34.39,242.67,38.68,0,0,0,0
62226,62230,0.000178,0.010801,0,980.45,0,0,1,0,1,0,0,-242.57,-32.68,242.67,38.68,0,0,0,0
62226,62231,0.000158,0.010685,0,979.46,0,0,1,0,1,0,0,-242.58,-32.74,242.67,38.68,0,0,0,0
62226,62235,0.000264,0.001116,0,0,0,0,0,0,1,0,0,344.03,-86.3,-343.72,87.61,0,0,0,0
62228,62227,0.00102,0.051537,0,224.89,0,0,1.0125,0,1,0,0,-110.57,-19.1,110.69,25.27,0,0,0,0
62227,62232,0.000291,0.001065,0,0,0,0,0,0,1,0,0,272.8,31.73,-272.6,-30.98,0,0,0,0
62227,62233,0.000261,0.001039,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62227,62234,0.000247,0.001076,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62237,62236,0.001082,0.048876,0,161.23,0,0,1.0125,0,1,0,0,-55.14,-9.52,55.17,10.95,0,0,0,0
62236,62238,0.000218,0.001031,0,0,0,0,0,0,1,0,0,-55.17,-10.95,55.18,10.98,0,0,0,0
62240,62239,0.000183,0.015364,0,967.07,0,0,1,0,1,0,0,-392.62,-80.56,392.9,103.79,0,0,0,0
62239,62242,0.000167,0.010305,0,924.88,0,0,1,0,1,0,0,-222.92,-42,223,46.85,0,0,0,0
62239,62243,0.000218,0.014668,0,922.55,0,0,1,0,1,0,0,-222.9,-39.96,223,46.85,0,0,0,0
62239,62244,0.000184,0.014037,0,918.18,0,0,1,0,1,0,0,-222.91,-40.26,223,46.85,0,0,0,0
62239,62245,0.000225,0.014047,0,917.48,0,0,1,0,1,0,0,-222.89,-40.25,223,46.85,0,0,0,0
62239,62246,0.000288,0.016612,0,915.63,0,0,1,0,1,0,0,-222.86,-39.07,223,46.85,0,0,0,0
62239,62247,0.000124,0.008549,0,911.84,0,0,1,0,1,0,0,-222.94,-42.82,223,46.85,0,0,0,0
62239,62249,0.000279,0.001105,0,0,0,0,0,0,1,0,0,944.54,-108.42,-942.23,117.57,0,0,0,0
62241,62240,0.000922,0.04583,0,155.73,0,0,1,0,1,0,0,-57.34,12.42,57.37,-10.95,0,0,0,0
62240,62248,0.000296,0.001083,0,0,0,0,0,0,1,0,0,335.25,91.51,-334.92,-90.28,0,0,0,0
62248,62334,0.000698,0.006089,0.02076,438.53,0,0,0,0,1,0,0,42.58,55.03,-42.55,-56.93,0,0,0,0
62250,62251,0.000203,0.001122,0,0,0,0,0,0,1,0,0,63.6,29.64,-63.59,-29.59,0,0,0,0
62253,62252,0.000173,0.011318,0,876.08,0,0,1.00625,0,1,0,0,-298.79,-9.56,298.93,18.95,0,0,0,0
62252,62255,8.5e-05,0.007132,0,1687.4,0,0,1.04375,0,1,0,0,-1296.46,-334.44,1298,463.21,0,0,0,0
62252,62256,0.000108,0.007448,0,1687.4,0,0,1.05,0,1,0,0,-1296.04,-327.54,1298,463.21,0,0,0,0
62254,62253,0.001065,0.035177,0,165.07,0,0,1.00625,0,1,0,0,-66.61,-6.38,66.65,7.83,0,0,0,0
62253,62257,0.000299,0.001163,0,0,0,0,0,0,1,0,0,232.14,1.73,-231.99,-1.15,0,0,0,0
62253,62258,0.000216,0.001155,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62259,62260,0.000237,0.001109,0,0,0,0,0,0,1,0,0,32,14.91,-32,-14.9,0,0,0,0
62261,62262,0.007102,0.200299,0,70.07,0,0,1,0,1,0,0,-35.9,-13.99,36,16.78,0,0,0,0
62261,62263,0.000242,0.001063,0,0,0,0,0,0,1,0,0,35.9,13.99,-35.9,-13.97,0,0,0,0
62261,62264,0.000234,0.001061,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62261,62265,0.00023,0.001083,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62261,62266,0.000258,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62268,62267,0.000224,0.015223,0,917.11,0,0,1.01875,0,1,0,0,-381.13,-103.1,381.46,125.49,0,0,0,0
62267,62270,0.000174,0.013146,0,910.1,0,0,1,0,1,0,0,-217.12,-20.82,217.2,26.53,0,0,0,0
62267,62271,0.000144,0.010171,0,910.02,0,0,1,0,1,0,0,-217.14,-22.11,217.2,26.53,0,0,0,0
62267,62272,0.000286,0.014997,0,907.02,0,0,1,0,1,0,0,-217.08,-20.03,217.2,26.53,0,0,0,0
62317,62267,9e-06,0.000134,0.01041,2464.08,0,0,0,0,1,0,0,-269.86,-311.11,269.87,310.18,0,0,0,0
62269,62268,0.000971,0.040366,0,129.19,0,0,1.0125,0,1,0,0,-48.41,-22.04,48.44,23.09,0,0,0,0
62268,62273,0.000264,0.001122,0,0,0,0,0,0,1,0,0,332.7,80,-332.42,-78.81,0,0,0,0
62268,62274,0.00022,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62326,62273,7.4e-05,0.000764,0.0023,690.19,0,0,0,0,1,0,0,326.15,-59.74,-326.07,60.26,0,0,0,0
62275,62278,0.008323,0.188639,0,106.75,0,0,1,0,1,0,0,11.46,0.09,-11.45,0.14,0,0,0,0
62275,62279,0.009988,0.228847,0,37.05,0,0,0.99375,0,1,0,0,-1.4,-0.71,1.4,0.71,0,0,0,0
62275,62280,0.016633,0.402432,0,35.68,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62275,62281,0.039252,0.869669,0,14.69,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62275,62282,0.000222,0.001135,0,0,0,0,0,0,1,0,0,-10.06,0.62,10.06,-0.61,0,0,0,0
62275,62283,0.000217,0.001007,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
62276,62278,-0.002036,-0.046137,0,56.75,0,0,1,0,1,0,0,-11.45,0.08,11.45,-0.14,0,0,0,0
62277,62278,0.03611,0.818383,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62285,62284,0.00023,0.016251,0,887.56,0,0,1.00625,0,1,0,0,-287.46,-25.1,287.64,37.7,0,0,0,0
62284,62291,0.0001,0.001623,0,648.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62284,62292,0.000279,0.019697,0,584.17,0,0,0.9875,0,1,0,0,-70.69,-16.84,70.7,17.77,0,0,0,0
62284,62293,0.000587,0.040064,0,327.84,0,0,0.99375,0,1,0,0,-5.27,-2.67,5.27,2.68,0,0,0,0
62285,62288,0.00246,0.107588,0,373.69,0,0,1,0,1,0,0,155.58,22.71,-155.02,1.74,0,0,0,0
62285,62297,0.000237,0.00119,0,0,0,0,0,0,1,0,0,131.88,2.39,-131.84,-2.2,0,0,0,0
62285,62298,0.000202,0.001098,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62286,62288,-0.001097,-0.047961,0,248.69,0,0,1,0,1,0,0,-155.27,-9.16,155.02,-1.74,0,0,0,0
62286,62294,0.017364,0.394134,0,36.03,0,0,0.99375,0,1,0,0,-1.47,-0.74,1.48,0.75,0,0,0,0
62286,62295,0.017696,0.334464,0,34.5,0,0,0.99375,0,1,0,0,-1.2,-0.61,1.2,0.61,0,0,0,0
62286,62296,0.009782,0.222496,0,34.05,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62287,62288,0.007564,0.330853,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62289,62291,0.000518,0.03585,0,324.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62290,62291,0.000518,0.03585,0,324.14,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62300,62299,0.000138,0.009411,0,1163.32,0,0,1.00625,0,1,0,0,-440.89,-52.15,441.15,69.4,0,0,0,0
62300,62299,0.000138,0.009411,0,1163.32,0,0,1.00625,0,1,0,0,-440.89,-52.15,441.15,69.4,0,0,0,0
62299,62302,0.000236,0.016261,0,731.21,0,0,1,0,1,0,0,-143.55,-20.54,143.6,23.68,0,0,0,0
62299,62303,0.000301,0.020062,0,730.22,0,0,1,0,1,0,0,-143.54,-19.81,143.6,23.68,0,0,0,0
62299,62304,0.000193,0.013572,0,729.65,0,0,1,0,1,0,0,-143.56,-21.05,143.6,23.68,0,0,0,0
62299,62305,0.000228,0.014079,0,728.68,0,0,1,0,1,0,0,-143.56,-20.96,143.6,23.68,0,0,0,0
62299,62306,0.000182,0.013703,0,727.19,0,0,1,0,1,0,0,-143.56,-21.03,143.6,23.68,0,0,0,0
62299,62307,0.000284,0.019164,0,725.17,0,0,1,0,1,0,0,-143.55,-19.98,143.6,23.68,0,0,0,0
62299,62308,0.000225,0.00116,0,0,0,0,0,0,1,0,0,-20.97,41.14,20.97,-41.12,0,0,0,0
62299,62309,0.000238,0.001141,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62301,62300,0.001536,0.072011,0,196.89,0,0,1.03125,0,1,0,0,-94.32,-39.83,94.48,47.21,0,0,0,0
62300,62310,0.000296,0.001176,0,0,0,0,0,0,1,0,0,787.31,57.08,-785.62,-50.35,0,0,0,0
62310,62314,0.000619,0.004186,0.03656,611.64,0,0,0,0,1,0,0,-208.87,11.71,209.12,-13.98,0,0,0,0
62312,62311,0.001181,0.056282,0,208.77,0,0,1.075,0,1,0,0,-104.94,-114.05,105.24,128.38,0,0,0,0
62311,62313,0.000861,0.041884,0,295.79,0,0,1,0,1,0,0,-89.92,-42,90,45.81,0,0,0,0
62311,62314,0.000284,0.001109,0,0,0,0,0,0,1,0,0,-15.31,-86.38,15.33,86.46,0,0,0,0
62311,62315,0.000251,0.001139,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62312,62377,0.00064,0.003085,0.00076,206.19,0,0,0,0,1,0,0,-86.69,47.84,86.75,-47.65,0,0,0,0
62318,62317,0.000268,0.018535,0,827.39,0,0,1.00625,0,1,0,0,-296.6,-18.58,296.82,33.68,0,0,0,0
62317,62322,0.000198,0.015262,0,1158.57,0,0,0.98125,0,1,0,0,-849.24,70.9,850.5,26.53,0,0,0,0
62317,62323,0.000151,0.013608,0,1153.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62318,62321,0.002428,0.107327,0,214.09,0,0,1,0,1,0,0,25.39,-4.69,-25.37,5.34,0,0,0,0
62318,62324,0.001293,0.06075,0,212.24,0,0,1.03125,0,1,0,0,-44.57,6.14,44.6,-4.95,0,0,0,0
62318,62325,0.002044,0.06558,0,208.94,0,0,1.03125,0,1,0,0,-44.56,6.24,44.6,-4.95,0,0,0,0
62318,62326,0.000217,0.001165,0,0,0,0,0,0,1,0,0,360.35,10.89,-360.09,-9.51,0,0,0,0
62318,62327,0.000216,0.001169,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62319,62321,-0.000822,-0.036344,0,114.09,0,0,1,0,1,0,0,-25.38,5.12,25.37,-5.34,0,0,0,0
62320,62321,0.010149,0.448649,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
62329,62328,0.001218,0.062186,0,131.65,0,0,1.08125,0,1,0,0,-40.51,-93.28,40.65,100.22,0,0,0,0
62328,62334,0.000299,0.001198,0,0,0,0,0,0,1,0,0,-40.65,-100.22,40.68,100.35,0,0,0,0
62328,62335,0.000254,0.001141,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62329,62332,0.000309,0.00854,0,199.68,0,0,1.04375,0,1,0,0,-42.36,-17.1,42.36,17.28,0,0,0,0
62329,62333,0.013811,0.286133,0,56.23,0,0,1.0625,0,1,0,0,-21.13,-7.67,21.2,9.17,0,0,0,0
62330,62332,0.003663,0.101272,0,99.84,0,0,1,0,1,0,0,21.2,9.17,-21.18,-8.64,0,0,0,0
62331,62332,0.003663,0.101272,0,99.84,0,0,1,0,1,0,0,21.2,9.17,-21.18,-8.64,0,0,0,0
62337,62336,0.000203,0.016723,0,924.72,0,0,1.0375,0,1,0,0,-330.91,-220.7,331.22,246.78,0,0,0,0
62336,62340,0.000243,0.016727,0,887.96,0,0,1,0,1,0,0,-208.93,-33.08,209.03,39.92,0,0,0,0
62336,62341,0.0002,0.01635,0,886.17,0,0,1,0,1,0,0,-208.94,-33.23,209.03,39.92,0,0,0,0
62336,62342,0.000183,0.011878,0,884.96,0,0,1,0,1,0,0,-208.95,-35.05,209.03,39.92,0,0,0,0
62336,62343,0.000272,0.014315,0,884.14,0,0,1,0,1,0,0,-208.91,-34.06,209.03,39.92,0,0,0,0
62336,62344,0.000233,0.001122,0,0,0,0,0,0,1,0,0,504.51,-4.14,-503.97,6.75,0,0,0,0
62338,62337,0.001268,0.060034,0,181.9,0,0,1.01875,0,1,0,0,-85.35,-27.3,85.45,31.87,0,0,0,0
62339,62338,0.009033,0.212269,0,47.92,0,0,1.0125,0,1,0,0,4.17,-5.73,-4.17,5.83,0,0,0,0
62338,62377,0.004534,0.016556,0.00394,181.64,0,0,0,0,1,0,0,67.66,-0.16,-67.47,0.42,0,0,0,0
62346,62345,0.000158,0.013117,0,655.11,0,0,1.00625,0,1,0,0,-127.96,-49.43,127.98,51.73,0,0,0,0
62345,62348,0.000278,0.001009,0,0,0,0,0,0,1,0,0,-33.98,-7.92,33.99,7.93,0,0,0,0
62345,62349,0.000245,0.001021,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62347,62346,0.001343,0.07329,0,145.36,0,0,1.025,0,1,0,0,-45.42,-34.53,45.46,36.84,0,0,0,0
62347,62350,0.001679,0.008871,0.00209,134.56,0,0,0,0,1,0,0,5.84,15.53,-5.84,-15.74,0,0,0,0
62352,62351,0.000992,0.048087,0,213.34,0,0,1.025,0,1,0,0,-95.49,-46.1,95.6,51.32,0,0,0,0
62351,62355,0.00024,0.001012,0,0,0,0,0,0,1,0,0,-95.6,144.19,95.67,-143.91,0,0,0,0
62353,62352,0.00952,0.2405,0,49.6,0,0,1.05625,0,1,0,0,-6.6,-21.91,6.65,23.2,0,0,0,0
62352,62354,0.000285,0.00116,0,0,0,0,0,0,1,0,0,163.24,56.18,-163.17,-55.86,0,0,0,0
62356,62357,0.008765,0.195577,0,76.81,0,0,1,0,1,0,0,-43.84,8.49,44,-4.88,0,0,0,0
62356,62358,0.000273,0.001158,0,0,0,0,0,0,1,0,0,43.84,-8.49,-43.83,8.51,0,0,0,0
62360,62359,0.000123,0.008357,0,565.74,0,0,1.0125,0,1,0,0,-66.02,-88.23,66.04,89.18,0,0,0,0
62359,62364,0.0001,-0.000326,0,853.5,0,0,1.03125,0,1,0,0,-21.6,-10.88,21.6,10.88,0,0,0,0
62359,62365,0.000308,0.021696,0,522.89,0,0,1.03125,0,1,0,0,-60.49,-29.83,60.5,30.79,0,0,0,0
62359,62366,0.00055,0.040369,0,340.69,0,0,1.03125,0,1,0,0,-10.8,-5.44,10.8,5.5,0,0,0,0
62359,62369,0.000293,0.001189,0,0,0,0,0,0,1,0,0,26.85,-43.03,-26.84,43.06,0,0,0,0
62361,62360,0.003397,0.090953,0,165.94,0,0,1.025,0,1,0,0,-61.15,-26.62,61.3,30.51,0,0,0,0
62360,62367,0.000226,0.001137,0,0,0,0,0,0,1,0,0,4.72,57.72,-4.72,-57.68,0,0,0,0
62360,62368,0.000269,0.001129,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62362,62364,0.000529,0.039489,0,426.75,0,0,1,0,1,0,0,10.8,5.5,-10.8,-5.44,0,0,0,0
62363,62364,0.000529,0.039489,0,426.75,0,0,1,0,1,0,0,10.8,5.5,-10.8,-5.44,0,0,0,0
62370,62371,0.01664,0.433799,0,27.66,0,0,1.0125,0,1,0,0,-0.93,-0.47,0.93,0.48,0,0,0,0
62370,62372,0.010386,0.327405,0,27.12,0,0,1.0125,0,1,0,0,-0.93,-0.47,0.93,0.48,0,0,0,0
62370,62373,0.023561,0.472444,0,25.28,0,0,1.0125,0,1,0,0,-0.93,-0.47,0.93,0.48,0,0,0,0
62370,62374,0.000273,0.001042,0,0,0,0,0,0,1,0,0,2.8,1.41,-2.8,-1.41,0,0,0,0
62370,62375,0.000284,0.001172,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62376,62377,0.00022,0.001052,0,0,0,0,0,0,1,0,0,55.8,-6.81,-55.79,6.84,0,0,0,0
62378,62379,0.004969,0.109211,0,128.96,0,0,1.05625,0,1,0,0,-98.69,-12.39,99.2,23.52,0,0,0,0
62378,62380,0.000292,0.001181,0,0,0,0,0,0,1,0,0,98.69,12.39,-98.67,-12.28,0,0,0,0
62382,62381,0.009231,0.242448,0,68.06,0,0,1.0125,0,1,0,0,1.7,-2.49,-1.7,2.51,0,0,0,0
62381,62383,0.000214,0.001071,0,0,0,0,0,0,1,0,0,20.95,6.46,-20.95,-6.45,0,0,0,0
62381,62384,0.000278,0.001048,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62381,62385,0.000261,0.001189,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
62387,62386,0.000218,0.015599,0,963.84,0,0,1.00625,0,1,0,0,-313.86,18.17,314.06,-3.94,0,0,0,0
62386,62389,0.000138,0.007805,0,1141.14,0,0,1.00625,0,1,0,0,-654.89,-75.17,655.45,106.92,0,0,0,0
62386,62390,5e-05,0.002637,0,1137.81,0,0,1,0,1,0,0,-655.25,-96.23,655.45,106.92,0,0,0,0
62386,62391,0.000266,0.001168,0,0,0,0,0,0,1,0,0,996.08,-246.47,-993.49,257.84,0,0,0,0
62388,62387,0.000804,0.037283,0,220.34,0,0,1.00625,0,1,0,0,-107.15,-6.11,107.24,10.05,0,0,0,0
62387,62392,0.000294,0.001014,0,0,0,0,0,0,1,0,0,206.62,-28.22,-206.51,28.63,0,0,0,0
62394,62395,0.000206,0.00105,0,0,0,0,0,0,1,0,0,21.8,0,-21.8,0,0,0,0,0
62394,62396,0.000264,0.001098,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62394,62397,0.000226,0.001133,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62399,62398,0.000229,0.015231,0,632.19,0,0,1.01875,0,1,0,0,-123.74,-119.34,123.8,123.62,0,0,0,0
62398,62403,0.00019,0.01633,0,713.5,0,0,1.0125,0,1,0,0,-134.07,-13.97,134.1,16.76,0,0,0,0
62399,62402,0.001821,0.079212,0,333.85,0,0,1,0,1,0,0,70.09,10.53,-70.01,-6.88,0,0,0,0
62399,62404,0.000259,0.001098,0,0,0,0,0,0,1,0,0,53.65,108.82,-53.61,-108.67,0,0,0,0
62399,62405,0.000244,0.001034,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
62400,62402,-0.000531,-0.023108,0,183.85,0,0,1,0,1,0,0,-70.03,-7.95,70.01,6.88,0,0,0,0
62401,62402,0.008063,0.350664,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63001,63002,0.000286,0.001035,0,0,0,0,0,0,1,0,0,-29.42,-5.35,29.42,5.36,0,0,0,0
63002,63048,0.005781,0.012884,0.00163,68.47,0,0,0,0,1,0,0,39.04,-6.64,-38.96,6.66,0,0,0,0
63002,63053,0.025371,0.075997,0.00321,77.25,0,0,0,0,1,0,0,-28.98,4.53,29.19,-4.25,0,0,0,0
63002,63053,0.025371,0.075997,0.00321,77.25,0,0,0,0,1,0,0,-28.98,4.53,29.19,-4.25,0,0,0,0
63002,63053,0.025371,0.075997,0.00321,77.25,0,0,0,0,1,0,0,-28.98,4.53,29.19,-4.25,0,0,0,0
63079,63002,0.036736,0.092235,0.0043,62.97,0,0,0,0,1,0,0,-18.31,12.3,18.48,-12.32,0,0,0,0
63098,63003,0.017855,0.055159,0.01077,73.55,0,0,0,0,1,0,0,-24.32,6.7,24.42,-7.54,0,0,0,0
63098,63003,0.017855,0.055159,0.01077,73.55,0,0,0,0,1,0,0,-24.32,6.7,24.42,-7.54,0,0,0,0
63098,63003,0.017855,0.055159,0.01077,73.55,0,0,0,0,1,0,0,-24.32,6.7,24.42,-7.54,0,0,0,0
63003,63438,0.040162,0.120853,0.00912,74.95,0,0,0,0,1,0,0,-28.88,5.66,29.2,-5.69,0,0,0,0
63003,63438,0.040162,0.120853,0.00912,74.95,0,0,0,0,1,0,0,-28.88,5.66,29.2,-5.69,0,0,0,0
63003,63438,0.040162,0.120853,0.00912,74.95,0,0,0,0,1,0,0,-28.88,5.66,29.2,-5.69,0,0,0,0
63012,63004,0.00642,0.036601,0.01433,240.7,0,0,0,0,1,0,0,117.06,-38.03,-116.13,41.81,0,0,0,0
63004,63051,0.005015,0.030383,0.00686,213.05,0,0,0,0,1,0,0,41.75,-24,-41.64,23.93,0,0,0,0
63010,63005,0.003691,0.008389,0.00099,75.57,0,0,0,0,1,0,0,33.81,3.93,-33.77,-3.95,0,0,0,0
63010,63005,0.003691,0.008389,0.00099,75.57,0,0,0,0,1,0,0,33.81,3.93,-33.77,-3.95,0,0,0,0
63010,63005,0.003691,0.008389,0.00099,75.57,0,0,0,0,1,0,0,33.81,3.93,-33.77,-3.95,0,0,0,0
63005,63016,0.025118,0.04848,0.00191,87.92,0,0,0,0,1,0,0,21.36,-3.86,-21.25,3.87,0,0,0,0
63362,63005,0.009053,0.025565,0.00132,97.6,0,0,0,0,1,0,0,-31.42,-4.48,31.5,4.58,0,0,0,0
63007,63006,0.005951,0.172558,0,92.84,0,0,1.04375,0,1,0,0,-37.43,-8.18,37.52,10.73,0,0,0,0
63007,63006,0.005951,0.172558,0,92.84,0,0,1.04375,0,1,0,0,-37.43,-8.18,37.52,10.73,0,0,0,0
63007,63006,0.005951,0.172558,0,92.84,0,0,1.04375,0,1,0,0,-37.43,-8.18,37.52,10.73,0,0,0,0
63006,63008,0.000276,0.001009,0,0,0,0,0,0,1,0,0,-112.55,-32.18,112.59,32.31,0,0,0,0
63007,63016,0.008337,0.023598,0.00293,92.11,0,0,0,0,1,0,0,-15.94,7.17,15.96,-7.42,0,0,0,0
63007,63037,0.008709,0.025986,0.00739,79.46,0,0,0,0,1,0,0,33.61,5.82,-33.51,-6.34,0,0,0,0
63007,63119,0.015878,0.037962,0.01685,101.43,0,0,0,0,1,0,0,47.26,-22.06,-46.87,21.17,0,0,0,0
63007,63392,0.007765,0.020178,0.0007,53.09,0,0,0,0,1,0,0,-9.69,12.7,9.7,-12.72,0,0,0,0
63008,63057,0.003499,0.019377,0.04754,241.53,0,0,0,0,1,0,0,-115.63,21.39,116.1,-23.68,0,0,0,0
63008,63218,0.003496,0.020014,0.00725,199.31,0,0,0,0,1,0,0,3.04,-53.71,-2.94,53.5,0,0,0,0
63010,63009,0.005408,0.146188,0,115.3,0,0,1.0375,0,1,0,0,-56.37,-4.73,56.54,9.35,0,0,0,0
63010,63009,0.005408,0.146188,0,115.3,0,0,1.0375,0,1,0,0,-56.37,-4.73,56.54,9.35,0,0,0,0
63010,63009,0.005408,0.146188,0,115.3,0,0,1.0375,0,1,0,0,-56.37,-4.73,56.54,9.35,0,0,0,0
63010,63009,0.005408,0.146188,0,115.3,0,0,1.0375,0,1,0,0,-56.37,-4.73,56.54,9.35,0,0,0,0
63010,63009,0.005408,0.146188,0,115.3,0,0,1.0375,0,1,0,0,-56.37,-4.73,56.54,9.35,0,0,0,0
63009,63011,0.000282,0.001054,0,0,0,0,0,0,1,0,0,57.05,17.91,-57.04,-17.87,0,0,0,0
63009,63012,0.000205,0.001193,0,0,0,0,0,0,1,0,0,-339.75,-64.63,339.98,66.01,0,0,0,0
63009,63013,0.000228,0.001148,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
63010,63016,0.00931,0.025162,0.00542,101.31,0,0,0,0,1,0,0,55.6,-0.37,-55.33,0.49,0,0,0,0
63010,63016,0.00931,0.025162,0.00542,101.31,0,0,0,0,1,0,0,55.6,-0.37,-55.33,0.49,0,0,0,0
63010,63016,0.00931,0.025162,0.00542,101.31,0,0,0,0,1,0,0,55.6,-0.37,-55.33,0.49,0,0,0,0
63025,63010,0.010103,0.028625,0.00159,63.46,0,0,0,0,1,0,0,-13.6,-13.06,13.63,12.98,0,0,0,0
63012,63057,0.003776,0.022332,0.00718,225.82,0,0,0,0,1,0,0,66.99,17,-66.82,-16.72,0,0,0,0
63012,63334,0.005975,0.044151,0.05573,253.92,0,0,0,0,1,0,0,-127.38,-21.5,128.32,22.6,0,0,0,0
63012,63429,0.009912,0.060496,0.02851,267.62,0,0,0,0,1,0,0,-132.22,-7.82,133.88,14.95,0,0,0,0
63012,63429,0.009912,0.060496,0.02851,267.62,0,0,0,0,1,0,0,-132.22,-7.82,133.88,14.95,0,0,0,0
63012,63429,0.009912,0.060496,0.02851,267.62,0,0,0,0,1,0,0,-132.22,-7.82,133.88,14.95,0,0,0,0
63014,63015,0.00028,0.00108,0,0,0,0,0,0,1,0,0,39.77,8.26,-39.77,-8.24,0,0,0,0
63014,63020,0.02846,0.076703,0.00744,58.36,0,0,0,0,1,0,0,-21.85,-1.28,21.98,0.82,0,0,0,0
63362,63014,0.016054,0.037829,0.00352,60.7,0,0,0,0,1,0,0,17.98,6.73,-17.92,-6.98,0,0,0,0
63016,63017,0.000231,0.001144,0,0,0,0,0,0,1,0,0,39.77,10.54,-39.77,-10.52,0,0,0,0
63146,63016,0.011316,0.024585,0.00777,85.64,0,0,0,0,1,0,0,-43.92,4.54,44.13,-4.93,0,0,0,0
63146,63016,0.011316,0.024585,0.00777,85.64,0,0,0,0,1,0,0,-43.92,4.54,44.13,-4.93,0,0,0,0
63146,63016,0.011316,0.024585,0.00777,85.64,0,0,0,0,1,0,0,-43.92,4.54,44.13,-4.93,0,0,0,0
63016,63362,0.01284,0.03018,0.00165,51.22,0,0,0,0,1,0,0,-9.6,5.76,9.62,-5.91,0,0,0,0
63016,63455,0.00924,0.023861,0.00128,56.67,0,0,0,0,1,0,0,8.74,0.58,-8.73,-0.7,0,0,0,0
63018,63219,0.009664,0.024903,0.02755,72.84,0,0,0,0,1,0,0,20.56,-14.54,-20.51,11.75,0,0,0,0
63018,63219,0.009664,0.024903,0.02755,72.84,0,0,0,0,1,0,0,20.56,-14.54,-20.51,11.75,0,0,0,0
63018,63219,0.009664,0.024903,0.02755,72.84,0,0,0,0,1,0,0,20.56,-14.54,-20.51,11.75,0,0,0,0
63331,63018,0.019827,0.043677,0.01348,74.32,0,0,0,0,1,0,0,25.73,-12.08,-25.59,10.97,0,0,0,0
63331,63018,0.019827,0.043677,0.01348,74.32,0,0,0,0,1,0,0,25.73,-12.08,-25.59,10.97,0,0,0,0
63331,63018,0.019827,0.043677,0.01348,74.32,0,0,0,0,1,0,0,25.73,-12.08,-25.59,10.97,0,0,0,0
63018,63357,0.02862,0.081045,0.00355,61.68,0,0,0,0,1,0,0,-18.51,5.71,18.61,-5.8,0,0,0,0
63019,63020,0.00025,0.00103,0,0,0,0,0,0,1,0,0,-33.59,-4.75,33.59,4.76,0,0,0,0
63019,63021,0.000272,0.001007,0,0,0,0,0,0,1,0,0,33.59,4.75,-33.58,-4.74,0,0,0,0
63020,63223,0.015067,0.043126,0.00997,57.88,0,0,0,0,1,0,0,-14.64,13.04,14.69,-13.96,0,0,0,0
63020,63230,0.018726,0.058916,0.00304,75.74,0,0,0,0,1,0,0,-31.59,-0.38,31.77,0.59,0,0,0,0
63020,63230,0.018726,0.058916,0.00304,75.74,0,0,0,0,1,0,0,-31.59,-0.38,31.77,0.59,0,0,0,0
63020,63230,0.018726,0.058916,0.00304,75.74,0,0,0,0,1,0,0,-31.59,-0.38,31.77,0.59,0,0,0,0
63426,63020,0.004419,0.010615,0.00318,69.87,0,0,0,0,1,0,0,-26.89,8.48,26.93,-8.74,0,0,0,0
63426,63020,0.004419,0.010615,0.00318,69.87,0,0,0,0,1,0,0,-26.89,8.48,26.93,-8.74,0,0,0,0
63022,63113,0.041197,0.116823,0.00284,53.32,0,0,0,0,1,0,0,8.41,-10.42,-8.34,10.31,0,0,0,0
63023,63024,0.000267,0.001041,0,0,0,0,0,0,1,0,0,7.02,3.01,-7.02,-3.01,0,0,0,0
63038,63023,0.021697,0.057691,0.00602,61.71,0,0,0,0,1,0,0,-18.92,6.95,19,-7.36,0,0,0,0
63023,63352,0.045142,0.104549,0.00559,64.56,0,0,0,0,1,0,0,-26.02,4.35,26.32,-4.25,0,0,0,0
63036,63025,0.02914,0.05055,0.00921,52.33,0,0,0,0,1,0,0,-14.14,-7.73,14.21,6.86,0,0,0,0
63093,63025,0.032359,0.090975,0.00146,75.83,0,0,0,0,1,0,0,27.68,-9.86,-27.42,10.42,0,0,0,0
63093,63025,0.032359,0.090975,0.00146,75.83,0,0,0,0,1,0,0,27.68,-9.86,-27.42,10.42,0,0,0,0
63093,63025,0.032359,0.090975,0.00146,75.83,0,0,0,0,1,0,0,27.68,-9.86,-27.42,10.42,0,0,0,0
63025,63362,0.012905,0.027293,0.00538,72.9,0,0,0,0,1,0,0,23.8,-9.68,-23.72,9.26,0,0,0,0
63025,63362,0.012905,0.027293,0.00538,72.9,0,0,0,0,1,0,0,23.8,-9.68,-23.72,9.26,0,0,0,0
63025,63362,0.012905,0.027293,0.00538,72.9,0,0,0,0,1,0,0,23.8,-9.68,-23.72,9.26,0,0,0,0
63026,63079,0.01125,0.036882,0.00144,52.76,0,0,0,0,1,0,0,9.44,12.83,-9.41,-12.89,0,0,0,0
63026,63148,0.00905,0.024057,0.0005,71.43,0,0,0,0,1,0,0,-22.8,-3.98,22.85,4.05,0,0,0,0
63026,63148,0.00905,0.024057,0.0005,71.43,0,0,0,0,1,0,0,-22.8,-3.98,22.85,4.05,0,0,0,0
63026,63148,0.00905,0.024057,0.0005,71.43,0,0,0,0,1,0,0,-22.8,-3.98,22.85,4.05,0,0,0,0
63027,63028,0.000281,0.001081,0,0,0,0,0,0,1,0,0,52.91,19.47,-52.9,-19.44,0,0,0,0
63027,63052,0.005373,0.026942,0.01042,220.05,0,0,0,0,1,0,0,-81.89,-8.34,82.22,8.89,0,0,0,0
63078,63027,0.001678,0.011439,0.00861,217.52,0,0,0,0,1,0,0,41.17,-7.57,-41.15,6.82,0,0,0,0
63029,63072,0.016494,0.051407,0.00379,98.11,0,0,0,0,1,0,0,23.35,-15.67,-23.23,15.64,0,0,0,0
63029,63139,0.012654,0.030543,0.01693,54.05,0,0,0,0,1,0,0,5.67,4.96,-5.66,-6.74,0,0,0,0
63146,63029,0.01347,0.029598,0.00312,72.04,0,0,0,0,1,0,0,21.86,-2.76,-21.8,2.56,0,0,0,0
63146,63029,0.01347,0.029598,0.00312,72.04,0,0,0,0,1,0,0,21.86,-2.76,-21.8,2.56,0,0,0,0
63146,63029,0.01347,0.029598,0.00312,72.04,0,0,0,0,1,0,0,21.86,-2.76,-21.8,2.56,0,0,0,0
63030,63031,0.000275,0.001001,0,0,0,0,0,0,1,0,0,36.39,3.68,-36.38,-3.66,0,0,0,0
63030,63134,0.010628,0.027403,0.00144,46.32,0,0,0,0,1,0,0,-9.9,-19.74,9.95,19.71,0,0,0,0
63030,63139,0.015131,0.037055,0.00135,65.46,0,0,0,0,1,0,0,-26.48,16.06,26.62,-15.87,0,0,0,0
63032,63134,0.020463,0.052623,0.00501,75.47,0,0,0,0,1,0,0,23.88,-12.91,-23.74,12.73,0,0,0,0
63032,63134,0.020463,0.052623,0.00501,75.47,0,0,0,0,1,0,0,23.88,-12.91,-23.74,12.73,0,0,0,0
63032,63134,0.020463,0.052623,0.00501,75.47,0,0,0,0,1,0,0,23.88,-12.91,-23.74,12.73,0,0,0,0
63032,63146,0.010948,0.033494,0.00254,87.53,0,0,0,0,1,0,0,-10.46,8.76,10.48,-8.98,0,0,0,0
63032,63455,0.013008,0.038125,0.0079,79.83,0,0,0,0,1,0,0,-33.27,8.45,33.41,-8.88,0,0,0,0
63032,63455,0.013008,0.038125,0.0079,79.83,0,0,0,0,1,0,0,-33.27,8.45,33.41,-8.88,0,0,0,0
63032,63455,0.013008,0.038125,0.0079,79.83,0,0,0,0,1,0,0,-33.27,8.45,33.41,-8.88,0,0,0,0
63033,63086,0.00566,0.023131,0.02294,212.88,0,0,0,0,1,0,0,-74.66,-63.07,75.16,62.59,0,0,0,0
63034,63035,0.000283,0.001173,0,0,0,0,0,0,1,0,0,-7.37,-2.13,7.37,2.13,0,0,0,0
63035,63038,0.066169,0.171349,0.00518,51.48,0,0,0,0,1,0,0,-2.94,7.29,2.98,-7.73,0,0,0,0
63036,63113,0.04712,0.11988,0.00597,63.04,0,0,0,0,1,0,0,-22.91,5.56,23.15,-5.57,0,0,0,0
63146,63037,0.012122,0.031963,0.0015,47.1,0,0,0,0,1,0,0,3.54,-0.5,-3.53,0.34,0,0,0,0
63040,63039,0.005097,0.151223,0,73.82,0,0,1,0,1,0,0,-22.16,-2.61,22.18,3.33,0,0,0,0
63039,63041,0.000243,0.001058,0,0,0,0,0,0,1,0,0,-92.51,-21.1,92.53,21.19,0,0,0,0
63039,63042,0.000288,0.001159,0,0,0,0,0,0,1,0,0,70.33,17.77,-70.31,-17.71,0,0,0,0
63039,63043,0.000282,0.00106,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
63040,63066,0.006644,0.020199,0.00055,60.75,0,0,0,0,1,0,0,23.05,11.52,-23.01,-11.45,0,0,0,0
63040,63083,0.0125,0.032065,0.00924,93.9,0,0,0,0,1,0,0,-29.05,-0.25,29.15,-0.45,0,0,0,0
63102,63040,0.014977,0.041319,0.00446,62.67,0,0,0,0,1,0,0,-28.04,8.54,28.16,-8.66,0,0,0,0
63045,63041,0.004082,0.02967,0.00692,228.01,0,0,0,0,1,0,0,92.88,22.98,-92.53,-21.19,0,0,0,0
63045,63044,0.000249,0.018419,0,877.85,0,0,1,0,1,0,0,-304.87,-23.21,305.09,39.21,0,0,0,0
63044,63047,0.000208,0.001178,0,0,0,0,0,0,1,0,0,70.32,11.41,-70.31,-11.35,0,0,0,0
63044,63074,0.00015,0.002714,0.3407,2950.97,0,0,0,0,1,0,0,-1088.97,197,1090.67,-203.26,0,0,0,0
63046,63045,0.003441,0.094975,0,101.34,0,0,1,0,1,0,0,-44.1,-5.56,44.16,7.33,0,0,0,0
63046,63045,0.003441,0.094975,0,101.34,0,0,1,0,1,0,0,-44.1,-5.56,44.16,7.33,0,0,0,0
63046,63045,0.003441,0.094975,0,101.34,0,0,1,0,1,0,0,-44.1,-5.56,44.16,7.33,0,0,0,0
63046,63045,0.003441,0.094975,0,101.34,0,0,1,0,1,0,0,-44.1,-5.56,44.16,7.33,0,0,0,0
63063,63046,0.012905,0.030217,0.00156,68.81,0,0,0,0,1,0,0,-23.69,-2.33,23.76,2.33,0,0,0,0
63063,63046,0.012905,0.030217,0.00156,68.81,0,0,0,0,1,0,0,-23.69,-2.33,23.76,2.33,0,0,0,0
63046,63083,0.008717,0.02508,0.00115,81.84,0,0,0,0,1,0,0,42.95,5.86,-42.8,-5.53,0,0,0,0
63046,63083,0.008717,0.02508,0.00115,81.84,0,0,0,0,1,0,0,42.95,5.86,-42.8,-5.53,0,0,0,0
63046,63083,0.008717,0.02508,0.00115,81.84,0,0,0,0,1,0,0,42.95,5.86,-42.8,-5.53,0,0,0,0
63048,63049,0.0003,0.001111,0,0,0,0,0,0,1,0,0,36.81,6.59,-36.8,-6.58,0,0,0,0
63048,63148,0.049695,0.121176,0.00479,51.89,0,0,0,0,1,0,0,2.15,-13.25,-2.07,12.94,0,0,0,0
63066,63050,0.005224,0.014672,0.00089,46.8,0,0,0,0,1,0,0,-1.75,-2.83,1.75,2.74,0,0,0,0
63050,63079,0.027698,0.071351,0.00246,78.98,0,0,0,0,1,0,0,-6.03,-12.05,6.08,11.91,0,0,0,0
63083,63050,0.016552,0.042083,0.00249,64.08,0,0,0,0,1,0,0,32.69,3.79,-32.52,-3.62,0,0,0,0
63051,63078,0.002977,0.018238,0.00571,167.7,0,0,0,0,1,0,0,-13.93,-43.47,13.99,43.21,0,0,0,0
63052,63068,0.005208,0.03035,0.02279,247.79,0,0,0,0,1,0,0,-77.16,-6.32,77.44,5.45,0,0,0,0
63052,63068,0.005208,0.03035,0.02279,247.79,0,0,0,0,1,0,0,-77.16,-6.32,77.44,5.45,0,0,0,0
63052,63068,0.005208,0.03035,0.02279,247.79,0,0,0,0,1,0,0,-77.16,-6.32,77.44,5.45,0,0,0,0
63053,63054,0.000262,0.001116,0,0,0,0,0,0,1,0,0,38.24,9.72,-38.23,-9.7,0,0,0,0
63098,63053,0.041338,0.100222,0.00722,85.28,0,0,0,0,1,0,0,42.63,-0.11,-41.94,1.01,0,0,0,0
63098,63053,0.041338,0.100222,0.00722,85.28,0,0,0,0,1,0,0,42.63,-0.11,-41.94,1.01,0,0,0,0
63098,63053,0.041338,0.100222,0.00722,85.28,0,0,0,0,1,0,0,42.63,-0.11,-41.94,1.01,0,0,0,0
63055,63056,0.000255,0.001177,0,0,0,0,0,0,1,0,0,38.24,10.62,-38.23,-10.6,0,0,0,0
63055,63057,0.000297,0.00118,0,0,0,0,0,0,1,0,0,-38.24,-10.62,38.24,10.63,0,0,0,0
63057,63095,0.008265,0.046433,0.01972,234.52,0,0,0,0,1,0,0,-87.53,29.76,88.22,-27.9,0,0,0,0
63058,63081,0.036318,0.095199,0.00324,48.77,0,0,0,0,1,0,0,5.65,1.15,-5.64,-1.45,0,0,0,0
63058,63092,0.042449,0.120618,0.00392,57.91,0,0,0,0,1,0,0,-16.8,-4.7,16.93,4.66,0,0,0,0
63061,63059,0.005518,0.012102,0.00078,75.84,0,0,0,0,1,0,0,36.28,13.19,-36.21,-13.11,0,0,0,0
63061,63059,0.005518,0.012102,0.00078,75.84,0,0,0,0,1,0,0,36.28,13.19,-36.21,-13.11,0,0,0,0
63061,63059,0.005518,0.012102,0.00078,75.84,0,0,0,0,1,0,0,36.28,13.19,-36.21,-13.11,0,0,0,0
63059,63065,0.018768,0.036961,0.00332,69.86,0,0,0,0,1,0,0,29.25,1.22,-29.1,-1.29,0,0,0,0
63059,63065,0.018768,0.036961,0.00332,69.86,0,0,0,0,1,0,0,29.25,1.22,-29.1,-1.29,0,0,0,0
63059,63110,0.013439,0.038535,0.00726,54.39,0,0,0,0,1,0,0,-7.08,8.49,7.1,-9.23,0,0,0,0
63112,63059,0.005431,0.017377,0.00169,50.78,0,0,0,0,1,0,0,-8.12,-8.11,8.12,7.95,0,0,0,0
63061,63060,0.005015,0.139567,0,97.46,0,0,1.04375,0,1,0,0,-46.47,-19.68,46.6,23.24,0,0,0,0
63061,63060,0.005015,0.139567,0,97.46,0,0,1.04375,0,1,0,0,-46.47,-19.68,46.6,23.24,0,0,0,0
63061,63060,0.005015,0.139567,0,97.46,0,0,1.04375,0,1,0,0,-46.47,-19.68,46.6,23.24,0,0,0,0
63060,63062,0.000288,0.001088,0,0,0,0,0,0,1,0,0,49.08,13.65,-49.07,-13.63,0,0,0,0
63060,63071,0.002011,0.009602,0.00734,212.29,0,0,0,0,1,0,0,68.85,45.59,-68.72,-45.75,0,0,0,0
63078,63060,0.003957,0.015983,0.01185,247.49,0,0,0,0,1,0,0,86.25,43.09,-85.91,-42.98,0,0,0,0
63078,63060,0.003957,0.015983,0.01185,247.49,0,0,0,0,1,0,0,86.25,43.09,-85.91,-42.98,0,0,0,0
63078,63060,0.003957,0.015983,0.01185,247.49,0,0,0,0,1,0,0,86.25,43.09,-85.91,-42.98,0,0,0,0
63061,63065,0.015072,0.049995,0.00387,78.62,0,0,0,0,1,0,0,31.42,9.65,-31.27,-9.57,0,0,0,0
63061,63076,0.016405,0.047039,0.00475,90.97,0,0,0,0,1,0,0,-18.57,-0.07,18.63,-0.3,0,0,0,0
63061,63112,0.012196,0.033004,0.00175,63.42,0,0,0,0,1,0,0,17.72,9.88,-17.67,-9.94,0,0,0,0
63063,63064,0.000285,0.001043,0,0,0,0,0,0,1,0,0,42.1,4.83,-42.1,-4.82,0,0,0,0
63063,63083,0.027571,0.063609,0.00177,71.24,0,0,0,0,1,0,0,5.29,-0.17,-5.28,0,0,0,0,0
63065,63102,0.028585,0.052758,0.00152,70.47,0,0,0,0,1,0,0,17.7,17.42,-17.54,-17.27,0,0,0,0
63065,63107,0.034439,0.081449,0.00266,64.26,0,0,0,0,1,0,0,29.68,-15.35,-29.32,15.91,0,0,0,0
63068,63067,0.00028,0.017594,0,873.16,0,0,1.0125,0,1,0,0,-293.71,-12.9,293.93,26.94,0,0,0,0
63067,63069,0.000244,0.001058,0,0,0,0,0,0,1,0,0,-345.42,130.63,345.73,-129.31,0,0,0,0
63067,63070,0.000269,0.001124,0,0,0,0,0,0,1,0,0,51.49,14.92,-51.48,-14.89,0,0,0,0
63074,63069,0.000181,0.003204,0.47522,2837.05,0,0,0,0,1,0,0,-970.13,-102.36,971.72,78.81,0,0,0,0
63089,63069,0.000406,0.005835,0.50014,2716.85,0,0,0,0,1,0,0,-599.44,39.27,600.79,-74.43,0,0,0,0
63069,63442,0.000319,0.005828,0.60274,3078.08,0,0,0,0,1,0,0,-1458.03,125.59,1464.31,-76.33,0,0,0,0
63071,63136,0.002622,0.014354,0.01077,213.41,0,0,0,0,1,0,0,-38.04,54.2,38.16,-54.72,0,0,0,0
63072,63073,0.000226,0.001063,0,0,0,0,0,0,1,0,0,53.61,4.35,-53.61,-4.32,0,0,0,0
63072,63076,0.008137,0.025926,0.00055,98.22,0,0,0,0,1,0,0,-36.44,-21.77,36.58,22.14,0,0,0,0
63072,63148,0.016332,0.037929,0.0014,77.25,0,0,0,0,1,0,0,6.05,1.78,-6.05,-1.91,0,0,0,0
63075,63074,0.000162,0.011439,0,1075.68,0,0,1.0375,0,1,0,0,-518.37,-271.87,518.92,310.56,0,0,0,0
63074,63077,0.00023,0.001038,0,0,0,0,0,0,1,0,0,59.66,19.07,-59.65,-19.03,0,0,0,0
63131,63074,0.000199,0.003017,0.241,2285.5,0,0,0,0,1,0,0,-112.59,53.93,112.62,-79.56,0,0,0,0
63074,63217,0.00016,0.003218,0.30662,2817.83,0,0,0,0,1,0,0,-811.73,55.55,812.71,-68.92,0,0,0,0
63076,63075,0.003926,0.142015,0,103.2,0,0,1.0375,0,1,0,0,-50.91,-22.12,51.03,26.43,0,0,0,0
63076,63075,0.003926,0.142015,0,103.2,0,0,1.0375,0,1,0,0,-50.91,-22.12,51.03,26.43,0,0,0,0
63076,63075,0.003926,0.142015,0,103.2,0,0,1.0375,0,1,0,0,-50.91,-22.12,51.03,26.43,0,0,0,0
63076,63075,0.003926,0.142015,0,103.2,0,0,1.0375,0,1,0,0,-50.91,-22.12,51.03,26.43,0,0,0,0
63075,63078,0.000292,0.001098,0,0,0,0,0,0,1,0,0,314.24,166.17,-313.91,-164.89,0,0,0,0
63076,63079,0.020394,0.055039,0.00432,73.77,0,0,0,0,1,0,0,38.38,20.95,-38.02,-20.45,0,0,0,0
63076,63148,0.014895,0.03258,0.00088,75.82,0,0,0,0,1,0,0,36.69,15.23,-36.47,-14.86,0,0,0,0
63076,63148,0.014895,0.03258,0.00088,75.82,0,0,0,0,1,0,0,36.69,15.23,-36.47,-14.86,0,0,0,0
63076,63148,0.014895,0.03258,0.00088,75.82,0,0,0,0,1,0,0,36.69,15.23,-36.47,-14.86,0,0,0,0
63079,63080,0.000277,0.00116,0,0,0,0,0,0,1,0,0,59.66,9.13,-59.65,-9.09,0,0,0,0
63081,63082,0.000236,0.001094,0,0,0,0,0,0,1,0,0,35.32,8.63,-35.32,-8.61,0,0,0,0
63081,63083,0.035389,0.108307,0.00362,66.82,0,0,0,0,1,0,0,-34.47,-7.94,34.91,8.91,0,0,0,0
63085,63084,0.000189,0.013846,0,532.17,0,0,1.05,0,1,0,0,-86.36,-327.12,86.58,343.01,0,0,0,0
63084,63089,0.000232,0.001003,0,0,0,0,0,0,1,0,0,-86.58,-59.39,86.6,59.49,0,0,0,0
63086,63085,0.000399,0.020485,0,500.37,0,0,1.025,0,1,0,0,-276.76,-87.43,277.08,103.73,0,0,0,0
63085,63087,0.000245,0.001178,0,0,0,0,0,0,1,0,0,-251.19,198.59,251.42,-197.49,0,0,0,0
63085,63088,0.000289,0.001062,0,0,0,0,0,0,1,0,0,60.47,24.8,-60.46,-24.76,0,0,0,0
63090,63086,0.004286,0.026144,0.01368,245.31,0,0,0,0,1,0,0,-67.02,-8.71,67.2,8.28,0,0,0,0
63090,63086,0.004286,0.026144,0.01368,245.31,0,0,0,0,1,0,0,-67.02,-8.71,67.2,8.28,0,0,0,0
63090,63086,0.004286,0.026144,0.01368,245.31,0,0,0,0,1,0,0,-67.02,-8.71,67.2,8.28,0,0,0,0
63091,63092,0.000224,0.001078,0,0,0,0,0,0,1,0,0,-17.03,-4.6,17.03,4.61,0,0,0,0
63093,63094,0.000212,0.001187,0,0,0,0,0,0,1,0,0,20.48,5.13,-20.48,-5.13,0,0,0,0
63354,63093,0.019515,0.056221,0.00745,80.06,0,0,0,0,1,0,0,34.73,-8.29,-34.51,8.14,0,0,0,0
63354,63093,0.019515,0.056221,0.00745,80.06,0,0,0,0,1,0,0,34.73,-8.29,-34.51,8.14,0,0,0,0
63354,63093,0.019515,0.056221,0.00745,80.06,0,0,0,0,1,0,0,34.73,-8.29,-34.51,8.14,0,0,0,0
63095,63096,0.000234,0.001141,0,0,0,0,0,0,1,0,0,37.85,11.25,-37.85,-11.24,0,0,0,0
63099,63095,0.005029,0.027764,0.01932,238.01,0,0,0,0,1,0,0,-120.09,-41.1,120.91,43.7,0,0,0,0
63098,63097,0.006417,0.179782,0,85.99,0,0,1.075,0,1,0,0,-26.74,-9.12,26.8,10.64,0,0,0,0
63098,63097,0.006417,0.179782,0,85.99,0,0,1.075,0,1,0,0,-26.74,-9.12,26.8,10.64,0,0,0,0
63098,63097,0.006417,0.179782,0,85.99,0,0,1.075,0,1,0,0,-26.74,-9.12,26.8,10.64,0,0,0,0
63097,63099,0.000215,0.001012,0,0,0,0,0,0,1,0,0,-120.06,-40.94,120.09,41.1,0,0,0,0
63097,63100,0.000242,0.001085,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
63097,63101,0.000269,0.001153,0,0,0,0,0,0,1,0,0,39.66,9.01,-39.66,-8.99,0,0,0,0
63098,63113,0.020118,0.052629,0.0023,61.69,0,0,0,0,1,0,0,21.39,6.6,-21.29,-6.61,0,0,0,0
63103,63106,-0.00041,-0.010091,0,167.87,0,0,1,0,1,0,0,37.95,15.43,-37.96,-15.59,0,0,0,0
63103,63107,0.000231,0.001028,0,0,0,0,0,0,1,0,0,-37.95,16.84,37.96,-16.82,0,0,0,0
63103,63108,0.00028,0.001155,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
63103,63109,0.000299,0.001133,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
63104,63106,0.005935,0.146248,0,83.93,0,0,1,0,1,0,0,-37.87,-13.3,37.96,15.59,0,0,0,0
63105,63106,0.005935,0.146248,0,83.93,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63110,63111,0.000245,0.001099,0,0,0,0,0,0,1,0,0,37.87,4.54,-37.87,-4.52,0,0,0,0
63110,63112,0.017938,0.048483,0.00148,81.51,0,0,0,0,1,0,0,8.46,-4.48,-8.44,4.36,0,0,0,0
63134,63110,0.002266,0.005929,0.00017,103.94,0,0,0,0,1,0,0,49.8,15.35,-49.74,-15.22,0,0,0,0
63139,63110,0.017096,0.041621,0.0012,65.69,0,0,0,0,1,0,0,24.09,-24.88,-23.89,25.22,0,0,0,0
63110,63145,0.020022,0.039227,0.00255,69.82,0,0,0,0,1,0,0,16.15,-10.28,-16.08,10.14,0,0,0,0
63110,63178,0.032508,0.061746,0.0039,55.5,0,0,0,0,1,0,0,11.27,-11.99,-11.19,11.72,0,0,0,0
63201,63110,0.007841,0.021414,0.00213,55.72,0,0,0,0,1,0,0,7.25,-21.56,-7.21,21.44,0,0,0,0
63113,63114,0.000258,0.001078,0,0,0,0,0,0,1,0,0,6.48,1.86,-6.48,-1.86,0,0,0,0
63115,63116,0.00218,0.011972,0.00321,256.66,0,0,0,0,1,0,0,82.64,-15.03,-82.49,15.49,0,0,0,0
63115,63116,0.00218,0.011972,0.00321,256.66,0,0,0,0,1,0,0,82.64,-15.03,-82.49,15.49,0,0,0,0
63115,63116,0.00218,0.011972,0.00321,256.66,0,0,0,0,1,0,0,82.64,-15.03,-82.49,15.49,0,0,0,0
63115,63120,0.004396,0.021094,0.01109,234.41,0,0,0,0,1,0,0,81.1,-8.4,-80.82,8.57,0,0,0,0
63115,63287,0.001625,0.010108,0.00829,281.99,0,0,0,0,1,0,0,145.66,7.16,-145.33,-5.99,0,0,0,0
63115,63287,0.001625,0.010108,0.00829,281.99,0,0,0,0,1,0,0,145.66,7.16,-145.33,-5.99,0,0,0,0
63115,63287,0.001625,0.010108,0.00829,281.99,0,0,0,0,1,0,0,145.66,7.16,-145.33,-5.99,0,0,0,0
63115,63401,0.004555,0.028239,0.00616,210.31,0,0,0,0,1,0,0,-57.84,-38.43,58.05,39.06,0,0,0,0
63115,63422,0.004455,0.024891,0.05853,320,0,0,0,0,1,0,0,-260.31,17.02,263.2,-7.12,0,0,0,0
63115,63422,0.004455,0.024891,0.05853,320,0,0,0,0,1,0,0,-260.31,17.02,263.2,-7.12,0,0,0,0
63115,63422,0.004455,0.024891,0.05853,320,0,0,0,0,1,0,0,-260.31,17.02,263.2,-7.12,0,0,0,0
63116,63117,0.00023,0.001184,0,0,0,0,0,0,1,0,0,72.8,2.18,-72.79,-2.12,0,0,0,0
63116,63206,0.004374,0.018479,0.00992,229.52,0,0,0,0,1,0,0,11.06,-45.2,-10.97,44.52,0,0,0,0
63116,63304,0.002809,0.016848,0.01845,242.18,0,0,0,0,1,0,0,58.33,0.89,-58.24,-2.29,0,0,0,0
63116,63304,0.002809,0.016848,0.01845,242.18,0,0,0,0,1,0,0,58.33,0.89,-58.24,-2.29,0,0,0,0
63119,63118,0.005325,0.158665,0,91.28,0,0,1.0375,0,1,0,0,-35.81,-10.71,35.89,12.91,0,0,0,0
63119,63118,0.005325,0.158665,0,91.28,0,0,1.0375,0,1,0,0,-35.81,-10.71,35.89,12.91,0,0,0,0
63119,63118,0.005325,0.158665,0,91.28,0,0,1.0375,0,1,0,0,-35.81,-10.71,35.89,12.91,0,0,0,0
63118,63120,0.000238,0.001085,0,0,0,0,0,0,1,0,0,-107.66,-38.73,107.69,38.86,0,0,0,0
63119,63201,0.019805,0.050833,0.00141,57.4,0,0,0,0,1,0,0,13.04,9.3,-12.99,-9.33,0,0,0,0
63119,63202,0.019058,0.043698,0.00175,74.73,0,0,0,0,1,0,0,28.41,-4.15,-28.27,4.29,0,0,0,0
63119,63202,0.019058,0.043698,0.00175,74.73,0,0,0,0,1,0,0,28.41,-4.15,-28.27,4.29,0,0,0,0
