F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
63119,63202,0.019058,0.043698,0.00175,74.73,0,0,0,0,1,0,0,28.41,-4.15,-28.27,4.29,0,0,0,0
63120,63206,0.003428,0.018348,0.00693,148.33,0,0,0,0,1,0,0,-26.87,-47.43,26.96,47.21,0,0,0,0
63121,63122,0.000219,0.001087,0,0,0,0,0,0,1,0,0,57.89,13.82,-57.88,-13.79,0,0,0,0
63121,63123,0.000227,0.001081,0,0,0,0,0,0,1,0,0,-57.89,-13.82,57.9,13.86,0,0,0,0
63192,63123,0.001338,0.004213,0.00054,68.96,0,0,0,0,1,0,0,-21.99,-12.97,22,12.94,0,0,0,0
63192,63123,0.001338,0.004213,0.00054,68.96,0,0,0,0,1,0,0,-21.99,-12.97,22,12.94,0,0,0,0
63123,63365,0.012352,0.025667,0.00036,39.31,0,0,0,0,1,0,0,1.78,5.13,-1.78,-5.17,0,0,0,0
63398,63123,0.004214,0.011217,0.00046,76.52,0,0,0,0,1,0,0,34.61,15.05,-34.56,-14.96,0,0,0,0
63398,63123,0.004214,0.011217,0.00046,76.52,0,0,0,0,1,0,0,34.61,15.05,-34.56,-14.96,0,0,0,0
63398,63123,0.004214,0.011217,0.00046,76.52,0,0,0,0,1,0,0,34.61,15.05,-34.56,-14.96,0,0,0,0
63124,63125,0.000249,0.00101,0,0,0,0,0,0,1,0,0,-45.19,-27.16,45.19,27.18,0,0,0,0
63189,63125,0.020685,0.047777,0.00092,56,0,0,0,0,1,0,0,-12.39,5.53,12.43,-5.55,0,0,0,0
63125,63199,0.020955,0.051862,0.00231,60.04,0,0,0,0,1,0,0,19.13,-6.65,-19.05,6.6,0,0,0,0
63125,63344,0.014338,0.030893,0.00124,72.12,0,0,0,0,1,0,0,-25.58,-4.99,25.67,5.06,0,0,0,0
63125,63344,0.014338,0.030893,0.00124,72.12,0,0,0,0,1,0,0,-25.58,-4.99,25.67,5.06,0,0,0,0
63125,63344,0.014338,0.030893,0.00124,72.12,0,0,0,0,1,0,0,-25.58,-4.99,25.67,5.06,0,0,0,0
63126,63127,0.000221,0.001145,0,0,0,0,0,0,1,0,0,37.07,13.12,-37.07,-13.1,0,0,0,0
63126,63176,0.022055,0.057507,0.00214,62.15,0,0,0,0,1,0,0,-23.75,7.61,23.88,-7.51,0,0,0,0
63126,63192,0.015993,0.031441,0.00822,45.91,0,0,0,0,1,0,0,-0.5,-25.94,0.6,25.25,0,0,0,0
63196,63126,0.025551,0.050394,0.00091,42.45,0,0,0,0,1,0,0,-2.88,1.71,2.89,-1.81,0,0,0,0
63209,63126,0.014179,0.031052,0.00069,57.29,0,0,0,0,1,0,0,15.74,-7,-15.7,7.01,0,0,0,0
63129,63128,0.000154,0.008722,0,1277.78,0,0,1.0125,0,1,0,0,-437.1,-132.07,437.4,149.3,0,0,0,0
63129,63128,0.000154,0.008722,0,1277.78,0,0,1.0125,0,1,0,0,-437.1,-132.07,437.4,149.3,0,0,0,0
63129,63128,0.000154,0.008722,0,1277.78,0,0,1.0125,0,1,0,0,-437.1,-132.07,437.4,149.3,0,0,0,0
63128,63130,0.000277,0.001152,0,0,0,0,0,0,1,0,0,71.6,9.71,-71.59,-9.66,0,0,0,0
63128,63131,0.000273,0.001092,0,0,0,0,0,0,1,0,0,-1383.8,184.61,1388.71,-164.92,0,0,0,0
63128,63132,0.000205,0.00108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
63129,63161,0.002455,0.011539,0.00721,250.09,0,0,0,0,1,0,0,111.34,42.66,-111.02,-41.91,0,0,0,0
63129,63161,0.002455,0.011539,0.00721,250.09,0,0,0,0,1,0,0,111.34,42.66,-111.02,-41.91,0,0,0,0
63129,63161,0.002455,0.011539,0.00721,250.09,0,0,0,0,1,0,0,111.34,42.66,-111.02,-41.91,0,0,0,0
63206,63129,0.001546,0.008689,0.00334,267.75,0,0,0,0,1,0,0,-160.6,-46.6,161.01,48.51,0,0,0,0
63206,63129,0.001546,0.008689,0.00334,267.75,0,0,0,0,1,0,0,-160.6,-46.6,161.01,48.51,0,0,0,0
63206,63129,0.001546,0.008689,0.00334,267.75,0,0,0,0,1,0,0,-160.6,-46.6,161.01,48.51,0,0,0,0
63129,63279,0.005946,0.028994,0.01886,260.98,0,0,0,0,1,0,0,129.2,22.9,-128.25,-20.29,0,0,0,0
63129,63279,0.005946,0.028994,0.01886,260.98,0,0,0,0,1,0,0,129.2,22.9,-128.25,-20.29,0,0,0,0
63129,63279,0.005946,0.028994,0.01886,260.98,0,0,0,0,1,0,0,129.2,22.9,-128.25,-20.29,0,0,0,0
63129,63304,0.005037,0.020426,0.0204,217.53,0,0,0,0,1,0,0,106.65,54,-105.98,-53.45,0,0,0,0
63217,63131,0.000177,0.002964,0.24304,2908.61,0,0,0,0,1,0,0,997.86,-142.81,-996.21,144.3,0,0,0,0
63131,63254,0.000163,0.002546,0.28813,4315.79,0,0,0,0,1,0,0,803.76,-160.29,-802.76,144.61,0,0,0,0
63396,63131,0.000166,0.002644,0.28441,3184,0,0,0,0,1,0,0,1085.51,-128.68,-1083.68,126.98,0,0,0,0
63134,63133,0.004287,0.135684,0,98.42,0,0,1.04375,0,1,0,0,-44.22,-13.54,44.31,16.47,0,0,0,0
63134,63133,0.004287,0.135684,0,98.42,0,0,1.04375,0,1,0,0,-44.22,-13.54,44.31,16.47,0,0,0,0
63134,63133,0.004287,0.135684,0,98.42,0,0,1.04375,0,1,0,0,-44.22,-13.54,44.31,16.47,0,0,0,0
63133,63135,0.000284,0.00114,0,0,0,0,0,0,1,0,0,71.6,19.54,-71.59,-19.48,0,0,0,0
63133,63136,0.000203,0.001028,0,0,0,0,0,0,1,0,0,-204.55,-68.95,204.64,69.41,0,0,0,0
63134,63187,0.008544,0.018878,0.01726,88.79,0,0,0,0,1,0,0,48.04,-10.87,-47.85,9.43,0,0,0,0
63134,63187,0.008544,0.018878,0.01726,88.79,0,0,0,0,1,0,0,48.04,-10.87,-47.85,9.43,0,0,0,0
63134,63187,0.008544,0.018878,0.01726,88.79,0,0,0,0,1,0,0,48.04,-10.87,-47.85,9.43,0,0,0,0
63136,63149,0.004179,0.021044,0.01478,249.49,0,0,0,0,1,0,0,-80.93,-4.9,81.19,4.68,0,0,0,0
63136,63149,0.004179,0.021044,0.01478,249.49,0,0,0,0,1,0,0,-80.93,-4.9,81.19,4.68,0,0,0,0
63136,63149,0.004179,0.021044,0.01478,249.49,0,0,0,0,1,0,0,-80.93,-4.9,81.19,4.68,0,0,0,0
63137,63138,0.000259,0.001093,0,0,0,0,0,0,1,0,0,38.74,14.03,-38.73,-14.01,0,0,0,0
63137,63139,0.000242,0.001066,0,0,0,0,0,0,1,0,0,-38.74,-14.03,38.74,14.04,0,0,0,0
63142,63139,0.01627,0.047482,0.00547,75.83,0,0,0,0,1,0,0,28.07,-11.33,-27.93,11.15,0,0,0,0
63142,63139,0.01627,0.047482,0.00547,75.83,0,0,0,0,1,0,0,28.07,-11.33,-27.93,11.15,0,0,0,0
63142,63139,0.01627,0.047482,0.00547,75.83,0,0,0,0,1,0,0,28.07,-11.33,-27.93,11.15,0,0,0,0
63140,63141,0.000267,0.001198,0,0,0,0,0,0,1,0,0,38.74,8.48,-38.73,-8.46,0,0,0,0
63169,63140,0.010751,0.027891,0.00197,60.53,0,0,0,0,1,0,0,21.81,5.84,-21.76,-5.93,0,0,0,0
63140,63202,0.022574,0.048233,0.00297,58.8,0,0,0,0,1,0,0,-15.35,7.45,15.41,-7.63,0,0,0,0
63140,63285,0.011394,0.030191,0.00192,62.15,0,0,0,0,1,0,0,-25.56,-6.64,25.63,6.63,0,0,0,0
63142,63196,0.018311,0.044398,0.02015,67.53,0,0,0,0,1,0,0,30.77,-18.68,-30.55,17.05,0,0,0,0
63219,63142,0.012621,0.030273,0.00095,88.4,0,0,0,0,1,0,0,47.66,-16.52,-47.36,17.14,0,0,0,0
63219,63142,0.012621,0.030273,0.00095,88.4,0,0,0,0,1,0,0,47.66,-16.52,-47.36,17.14,0,0,0,0
63219,63142,0.012621,0.030273,0.00095,88.4,0,0,0,0,1,0,0,47.66,-16.52,-47.36,17.14,0,0,0,0
63142,63392,0.017773,0.04362,0.00754,60.27,0,0,0,0,1,0,0,-11.09,-13.77,11.14,13.09,0,0,0,0
63143,63144,0.000259,0.001069,0,0,0,0,0,0,1,0,0,38.19,11.09,-38.19,-11.08,0,0,0,0
63143,63145,0.000297,0.001072,0,0,0,0,0,0,1,0,0,-38.19,-11.09,38.2,11.11,0,0,0,0
63145,63159,0.015683,0.033285,0.00143,59.25,0,0,0,0,1,0,0,-23.32,-11.26,23.41,11.31,0,0,0,0
63145,63178,0.013697,0.025189,0.00087,48.93,0,0,0,0,1,0,0,2.56,-12.88,-2.54,12.83,0,0,0,0
63145,63187,0.017677,0.039493,0.00111,47.43,0,0,0,0,1,0,0,-1.36,2.89,1.36,-3.01,0,0,0,0
63146,63147,0.000223,0.001044,0,0,0,0,0,0,1,0,0,52.17,4.12,-52.16,-4.1,0,0,0,0
63149,63150,0.000281,0.001157,0,0,0,0,0,0,1,0,0,47.75,23.83,-47.75,-23.8,0,0,0,0
63149,63174,0.00263,0.015,0.07549,238.13,0,0,0,0,1,0,0,116.98,-14.01,-116.64,8.08,0,0,0,0
63218,63149,0.001365,0.007862,0.0133,263.84,0,0,0,0,1,0,0,136.35,7.95,-136.11,-7.96,0,0,0,0
63218,63149,0.001365,0.007862,0.0133,263.84,0,0,0,0,1,0,0,136.35,7.95,-136.11,-7.96,0,0,0,0
63218,63149,0.001365,0.007862,0.0133,263.84,0,0,0,0,1,0,0,136.35,7.95,-136.11,-7.96,0,0,0,0
63151,63152,0.000273,0.001133,0,0,0,0,0,0,1,0,0,36.39,24.33,-36.39,-24.31,0,0,0,0
63159,63151,0.026603,0.055178,0.00315,65.63,0,0,0,0,1,0,0,36.45,5.24,-36.12,-4.9,0,0,0,0
63151,63162,0.01895,0.031086,0.0027,50.71,0,0,0,0,1,0,0,6.85,-3.41,-6.84,3.14,0,0,0,0
63151,63187,0.018056,0.034497,0.00393,101.14,0,0,0,0,1,0,0,-35.83,6.92,36.05,-6.91,0,0,0,0
63151,63194,0.005272,0.013104,0.00075,63.97,0,0,0,0,1,0,0,27.61,-10.92,-27.57,10.95,0,0,0,0
63233,63151,0.005265,0.01198,0.00118,56.53,0,0,0,0,1,0,0,12.69,-5.42,-12.68,5.32,0,0,0,0
63153,63154,0.000248,0.001157,0,0,0,0,0,0,1,0,0,36.39,1.68,-36.39,-1.67,0,0,0,0
63153,63266,0.010901,0.028522,0.00081,63.87,0,0,0,0,1,0,0,-24.23,4.11,24.3,-4.04,0,0,0,0
63155,63156,0.000249,0.001177,0,0,0,0,0,0,1,0,0,-43.6,-8.91,43.6,8.94,0,0,0,0
63192,63156,0.018733,0.045212,0.00398,73.39,0,0,0,0,1,0,0,25.76,-4.8,-25.64,4.66,0,0,0,0
63192,63156,0.018733,0.045212,0.00398,73.39,0,0,0,0,1,0,0,25.76,-4.8,-25.64,4.66,0,0,0,0
63192,63156,0.018733,0.045212,0.00398,73.39,0,0,0,0,1,0,0,25.76,-4.8,-25.64,4.66,0,0,0,0
63156,63323,0.010315,0.022499,0.01372,100.56,0,0,0,0,1,0,0,33.33,-22.92,-33.18,21.77,0,0,0,0
63157,63178,0.021105,0.055706,0.00594,63.33,0,0,0,0,1,0,0,-25.59,2.44,25.72,-2.74,0,0,0,0
63157,63183,0.015116,0.040784,0.00097,57.73,0,0,0,0,1,0,0,-18,-15.59,18.08,15.7,0,0,0,0
63159,63158,0.003271,0.111201,0,108.36,0,0,1.03125,0,1,0,0,-63.14,-11.54,63.27,16,0,0,0,0
63159,63158,0.003271,0.111201,0,108.36,0,0,1.03125,0,1,0,0,-63.14,-11.54,63.27,16,0,0,0,0
63159,63158,0.003271,0.111201,0,108.36,0,0,1.03125,0,1,0,0,-63.14,-11.54,63.27,16,0,0,0,0
63159,63158,0.003271,0.111201,0,108.36,0,0,1.03125,0,1,0,0,-63.14,-11.54,63.27,16,0,0,0,0
63158,63160,0.00023,0.001023,0,0,0,0,0,0,1,0,0,63.19,14.52,-63.19,-14.48,0,0,0,0
63158,63161,0.000292,0.001119,0,0,0,0,0,0,1,0,0,-316.29,-78.5,316.58,79.62,0,0,0,0
63159,63178,0.009415,0.020203,0.00084,80.13,0,0,0,0,1,0,0,43,2.55,-42.84,-2.3,0,0,0,0
63159,63178,0.009415,0.020203,0.00084,80.13,0,0,0,0,1,0,0,43,2.55,-42.84,-2.3,0,0,0,0
63159,63178,0.009415,0.020203,0.00084,80.13,0,0,0,0,1,0,0,43,2.55,-42.84,-2.3,0,0,0,0
63159,63187,0.007732,0.020515,0.00083,74.54,0,0,0,0,1,0,0,34.57,27.81,-34.43,-27.53,0,0,0,0
63161,63287,0.002922,0.019798,0.02956,219.27,0,0,0,0,1,0,0,16.48,46.11,-16.41,-48.76,0,0,0,0
63162,63165,0.000329,0.009045,0,130.73,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
63162,63166,0.000259,0.001152,0,0,0,0,0,0,1,0,0,36.64,4.52,-36.64,-4.5,0,0,0,0
63162,63266,0.008751,0.017954,0.00161,62.86,0,0,0,0,1,0,0,-29.8,-7.66,29.88,7.64,0,0,0,0
63163,63165,0.003157,0.086687,0,65.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63164,63165,0.003157,0.086687,0,65.36,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63167,63168,0.000249,0.001025,0,0,0,0,0,0,1,0,0,-42.21,-12.16,42.22,12.18,0,0,0,0
63168,63183,0.012795,0.035102,0.00544,74.45,0,0,0,0,1,0,0,-28.32,-8.52,28.42,8.21,0,0,0,0
63168,63183,0.012795,0.035102,0.00544,74.45,0,0,0,0,1,0,0,-28.32,-8.52,28.42,8.21,0,0,0,0
63168,63183,0.012795,0.035102,0.00544,74.45,0,0,0,0,1,0,0,-28.32,-8.52,28.42,8.21,0,0,0,0
63285,63169,0.002018,0.005494,0.00016,70.82,0,0,0,0,1,0,0,30.06,6.02,-30.04,-5.99,0,0,0,0
63285,63169,0.002018,0.005494,0.00016,70.82,0,0,0,0,1,0,0,30.06,6.02,-30.04,-5.99,0,0,0,0
63170,63173,0.000394,0.010991,0,105.91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63170,63174,0.000227,0.001013,0,0,0,0,0,0,1,0,0,-6.14,-2.23,6.14,2.23,0,0,0,0
63170,63175,0.000249,0.001124,0,0,0,0,0,0,1,0,0,6.14,2.23,-6.14,-2.23,0,0,0,0
63171,63173,0.010533,0.294081,0,52.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63172,63173,0.010533,0.294081,0,52.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63176,63190,0.029918,0.059314,0.00857,66.85,0,0,0,0,1,0,0,32.63,-27.66,-32.13,27.73,0,0,0,0
63176,63209,0.012218,0.036615,0.00134,69.69,0,0,0,0,1,0,0,24.04,-5.65,-23.97,5.72,0,0,0,0
63176,63209,0.012218,0.036615,0.00134,69.69,0,0,0,0,1,0,0,24.04,-5.65,-23.97,5.72,0,0,0,0
63221,63176,0.028342,0.072675,0.00282,58.31,0,0,0,0,1,0,0,16.57,-6.48,-16.49,6.39,0,0,0,0
63176,63223,0.021431,0.055283,0.00524,83.33,0,0,0,0,1,0,0,-43.26,10.54,43.66,-10.08,0,0,0,0
63176,63223,0.021431,0.055283,0.00524,83.33,0,0,0,0,1,0,0,-43.26,10.54,43.66,-10.08,0,0,0,0
63176,63223,0.021431,0.055283,0.00524,83.33,0,0,0,0,1,0,0,-43.26,10.54,43.66,-10.08,0,0,0,0
63177,63209,0.019212,0.038315,0.00411,66.86,0,0,0,0,1,0,0,-35.78,-3.68,36.01,3.71,0,0,0,0
63178,63179,0.000234,0.001064,0,0,0,0,0,0,1,0,0,38.86,5.47,-38.85,-5.46,0,0,0,0
63187,63178,0.010038,0.025518,0.00031,83.68,0,0,0,0,1,0,0,6.67,-17.54,-6.64,17.59,0,0,0,0
63180,63181,0.000253,0.001183,0,0,0,0,0,0,1,0,0,38.86,7.06,-38.85,-7.04,0,0,0,0
63180,63183,0.016079,0.050954,0.00609,58.78,0,0,0,0,1,0,0,-19.24,-8.24,19.3,7.78,0,0,0,0
63183,63182,0.005839,0.163149,0,93.76,0,0,1.05,0,1,0,0,-40.88,-16.04,40.99,19.21,0,0,0,0
63183,63182,0.005839,0.163149,0,93.76,0,0,1.05,0,1,0,0,-40.88,-16.04,40.99,19.21,0,0,0,0
63183,63182,0.005839,0.163149,0,93.76,0,0,1.05,0,1,0,0,-40.88,-16.04,40.99,19.21,0,0,0,0
63182,63184,0.0003,0.001145,0,0,0,0,0,0,1,0,0,-180.15,-63.15,180.25,63.54,0,0,0,0
63182,63185,0.000246,0.001093,0,0,0,0,0,0,1,0,0,57.17,5.53,-57.16,-5.49,0,0,0,0
63182,63186,0.000287,0.001175,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
63184,63206,0.002668,0.01573,0.03784,266.69,0,0,0,0,1,0,0,-133.27,-12.47,133.72,11.1,0,0,0,0
63184,63206,0.002668,0.01573,0.03784,266.69,0,0,0,0,1,0,0,-133.27,-12.47,133.72,11.1,0,0,0,0
63184,63206,0.002668,0.01573,0.03784,266.69,0,0,0,0,1,0,0,-133.27,-12.47,133.72,11.1,0,0,0,0
63184,63279,0.006341,0.033941,0.00894,189.33,0,0,0,0,1,0,0,6.98,3.78,-6.98,-4.71,0,0,0,0
63187,63188,0.000221,0.001064,0,0,0,0,0,0,1,0,0,45.66,32.38,-45.65,-32.35,0,0,0,0
63233,63187,0.016447,0.03927,0.00278,74.77,0,0,0,0,1,0,0,-29.28,1.91,29.41,-1.89,0,0,0,0
63233,63187,0.016447,0.03927,0.00278,74.77,0,0,0,0,1,0,0,-29.28,1.91,29.41,-1.89,0,0,0,0
63233,63187,0.016447,0.03927,0.00278,74.77,0,0,0,0,1,0,0,-29.28,1.91,29.41,-1.89,0,0,0,0
63199,63189,0.009484,0.024381,0.00091,57.49,0,0,0,0,1,0,0,-15.92,3.53,15.94,-3.57,0,0,0,0
63344,63189,0.019304,0.053596,0.00123,64.18,0,0,0,0,1,0,0,26.75,0.1,-26.63,0.12,0,0,0,0
63405,63189,0.036694,0.081642,0.00244,51.93,0,0,0,0,1,0,0,-5.21,6.02,5.23,-6.23,0,0,0,0
63285,63190,0.007809,0.022723,0.00457,101.63,0,0,0,0,1,0,0,-35.9,21.5,36.03,-21.63,0,0,0,0
63190,63310,0.01455,0.033344,0.00383,67.86,0,0,0,0,1,0,0,35.18,-15.23,-34.98,15.27,0,0,0,0
63190,63398,0.017569,0.04924,0.00362,72.06,0,0,0,0,1,0,0,-24.77,-0.28,24.87,0.17,0,0,0,0
63190,63398,0.017569,0.04924,0.00362,72.06,0,0,0,0,1,0,0,-24.77,-0.28,24.87,0.17,0,0,0,0
63190,63398,0.017569,0.04924,0.00362,72.06,0,0,0,0,1,0,0,-24.77,-0.28,24.87,0.17,0,0,0,0
63191,63241,0.011715,0.030385,0.00744,56.99,0,0,0,0,1,0,0,11.87,-18.73,-11.82,18.07,0,0,0,0
63319,63191,0.004143,0.011199,0.0007,57.71,0,0,0,0,1,0,0,15.66,-2.56,-15.65,2.51,0,0,0,0
63192,63193,0.000268,0.001127,0,0,0,0,0,0,1,0,0,45.39,6.56,-45.39,-6.53,0,0,0,0
63192,63215,0.00579,0.013833,0.00146,100.41,0,0,0,0,1,0,0,-36.07,27.66,36.18,-27.56,0,0,0,0
63192,63398,0.004265,0.011133,0.0009,102.63,0,0,0,0,1,0,0,-43.23,-19.11,43.32,19.24,0,0,0,0
63194,63233,0.010181,0.024207,0.0017,61.08,0,0,0,0,1,0,0,-21.08,8.65,21.13,-8.72,0,0,0,0
63282,63194,0.009472,0.024613,0.00111,52.78,0,0,0,0,1,0,0,-10.19,29.88,10.28,-29.77,0,0,0,0
63195,63285,0.01104,0.027461,0.00244,67.2,0,0,0,0,1,0,0,-34.03,-3.95,34.15,3.99,0,0,0,0
63195,63323,0.009923,0.02092,0.00148,61.53,0,0,0,0,1,0,0,-21.81,-0.08,21.86,0.01,0,0,0,0
63195,63395,0.002713,0.006371,0.00183,60.62,0,0,0,0,1,0,0,-24.45,-12.9,24.47,12.75,0,0,0,0
63365,63196,0.011746,0.025655,0.00145,41.8,0,0,0,0,1,0,0,7.31,25.07,-7.23,-25.07,0,0,0,0
63197,63198,0.000233,0.001036,0,0,0,0,0,0,1,0,0,40.67,9.86,-40.67,-9.85,0,0,0,0
63197,63201,0.013754,0.033965,0.01731,70.12,0,0,0,0,1,0,0,27.78,-10.38,-27.67,8.8,0,0,0,0
63197,63201,0.013754,0.033965,0.01731,70.12,0,0,0,0,1,0,0,27.78,-10.38,-27.67,8.8,0,0,0,0
63215,63197,0.017069,0.040691,0.0023,52.26,0,0,0,0,1,0,0,10.81,7.55,-10.78,-7.74,0,0,0,0
63197,63426,0.043238,0.097969,0.00555,74.41,0,0,0,0,1,0,0,-28.48,6.21,28.83,-6.02,0,0,0,0
63197,63426,0.043238,0.097969,0.00555,74.41,0,0,0,0,1,0,0,-28.48,6.21,28.83,-6.02,0,0,0,0
63197,63426,0.043238,0.097969,0.00555,74.41,0,0,0,0,1,0,0,-28.48,6.21,28.83,-6.02,0,0,0,0
63199,63221,0.028783,0.069741,0.00397,66.8,0,0,0,0,1,0,0,33.06,-9.31,-32.75,9.65,0,0,0,0
63199,63223,0.021925,0.053785,0.00483,71.39,0,0,0,0,1,0,0,20.9,-10,-20.79,9.75,0,0,0,0
63199,63223,0.021925,0.053785,0.00483,71.39,0,0,0,0,1,0,0,20.9,-10,-20.79,9.75,0,0,0,0
63199,63223,0.021925,0.053785,0.00483,71.39,0,0,0,0,1,0,0,20.9,-10,-20.79,9.75,0,0,0,0
63329,63199,0.049778,0.123179,0.00558,53.05,0,0,0,0,1,0,0,2.22,-21.51,-2,21.47,0,0,0,0
63344,63199,0.025579,0.065035,0.0012,74.61,0,0,0,0,1,0,0,27.81,-1.83,-27.63,2.16,0,0,0,0
63344,63199,0.025579,0.065035,0.0012,74.61,0,0,0,0,1,0,0,27.81,-1.83,-27.63,2.16,0,0,0,0
63344,63199,0.025579,0.065035,0.0012,74.61,0,0,0,0,1,0,0,27.81,-1.83,-27.63,2.16,0,0,0,0
63199,63405,0.020117,0.055243,0.00111,49.18,0,0,0,0,1,0,0,1.47,-7.33,-1.46,7.24,0,0,0,0
63200,63201,0.000254,0.001169,0,0,0,0,0,0,1,0,0,-61.08,-13.25,61.09,13.29,0,0,0,0
63202,63203,0.00029,0.00107,0,0,0,0,0,0,1,0,0,38.69,9.44,-38.69,-9.43,0,0,0,0
63202,63282,0.026705,0.070341,0.00144,66.11,0,0,0,0,1,0,0,30.7,-14.68,-30.41,15.28,0,0,0,0
63204,63205,0.000299,0.001083,0,0,0,0,0,0,1,0,0,64.66,14.71,-64.64,-14.66,0,0,0,0
63204,63206,0.000214,0.001064,0,0,0,0,0,0,1,0,0,-64.66,-14.71,64.66,14.75,0,0,0,0
63208,63207,0.00371,0.129969,0,100.49,0,0,1.05,0,1,0,0,-40.03,-18.91,40.1,21.5,0,0,0,0
63208,63207,0.00371,0.129969,0,100.49,0,0,1.05,0,1,0,0,-40.03,-18.91,40.1,21.5,0,0,0,0
63208,63207,0.00371,0.129969,0,100.49,0,0,1.05,0,1,0,0,-40.03,-18.91,40.1,21.5,0,0,0,0
63207,63213,0.000284,0.001058,0,0,0,0,0,0,1,0,0,-120.3,-64.51,120.35,64.7,0,0,0,0
63208,63211,0.017981,0.471272,0,138.88,0,0,1,0,1,0,0,10.64,4.36,-10.62,-3.79,0,0,0,0
63208,63212,0.000295,0.001006,0,0,0,0,0,0,1,0,0,109.44,52.38,-109.4,-52.24,0,0,0,0
63209,63211,-0.011005,-0.288438,0,63.88,0,0,1,0,1,0,0,-10.63,-4.14,10.62,3.79,0,0,0,0
63209,63221,0.02222,0.060276,0.00359,77.88,0,0,0,0,1,0,0,-34.37,11.47,34.64,-11.11,0,0,0,0
63209,63221,0.02222,0.060276,0.00359,77.88,0,0,0,0,1,0,0,-34.37,11.47,34.64,-11.11,0,0,0,0
63209,63221,0.02222,0.060276,0.00359,77.88,0,0,0,0,1,0,0,-34.37,11.47,34.64,-11.11,0,0,0,0
63209,63302,0.019594,0.051351,0.00125,79.36,0,0,0,0,1,0,0,36.64,-12.81,-36.37,13.4,0,0,0,0
63209,63302,0.019594,0.051351,0.00125,79.36,0,0,0,0,1,0,0,36.64,-12.81,-36.37,13.4,0,0,0,0
63209,63302,0.019594,0.051351,0.00125,79.36,0,0,0,0,1,0,0,36.64,-12.81,-36.37,13.4,0,0,0,0
63210,63211,0.038917,1.019996,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63213,63216,0.005245,0.032466,0.01621,204.96,0,0,0,0,1,0,0,16.17,-36.29,-16.09,35.06,0,0,0,0
63227,63213,0.005348,0.030148,0.01075,264.25,0,0,0,0,1,0,0,125.78,5.56,-124.98,-2.16,0,0,0,0
63227,63213,0.005348,0.030148,0.01075,264.25,0,0,0,0,1,0,0,125.78,5.56,-124.98,-2.16,0,0,0,0
63227,63213,0.005348,0.030148,0.01075,264.25,0,0,0,0,1,0,0,125.78,5.56,-124.98,-2.16,0,0,0,0
63213,63299,0.004841,0.029111,0.00932,252.84,0,0,0,0,1,0,0,79.48,-7.31,-79.18,8.12,0,0,0,0
63213,63299,0.004841,0.029111,0.00932,252.84,0,0,0,0,1,0,0,79.48,-7.31,-79.18,8.12,0,0,0,0
63213,63299,0.004841,0.029111,0.00932,252.84,0,0,0,0,1,0,0,79.48,-7.31,-79.18,8.12,0,0,0,0
63215,63214,0.005179,0.166942,0,93.96,0,0,1,0,1,0,0,-41.14,7.97,41.22,-5.26,0,0,0,0
63215,63214,0.005179,0.166942,0,93.96,0,0,1,0,1,0,0,-41.14,7.97,41.22,-5.26,0,0,0,0
63215,63214,0.005179,0.166942,0,93.96,0,0,1,0,1,0,0,-41.14,7.97,41.22,-5.26,0,0,0,0
63214,63216,0.000286,0.001154,0,0,0,0,0,0,1,0,0,-123.67,15.77,123.71,-15.6,0,0,0,0
63215,63398,0.013314,0.038688,0.001,41.4,0,0,0,0,1,0,0,1.55,-15.29,-1.52,15.27,0,0,0,0
63216,63229,0.006744,0.043377,0.01935,268.69,0,0,0,0,1,0,0,-133.34,3.4,134.47,1.8,0,0,0,0
63216,63229,0.006744,0.043377,0.01935,268.69,0,0,0,0,1,0,0,-133.34,3.4,134.47,1.8,0,0,0,0
63216,63229,0.006744,0.043377,0.01935,268.69,0,0,0,0,1,0,0,-133.34,3.4,134.47,1.8,0,0,0,0
63216,63287,0.005097,0.023946,0.0145,200.07,0,0,0,0,1,0,0,73.81,17.04,-73.54,-17.27,0,0,0,0
63216,63313,0.004551,0.028943,0.03063,273.68,0,0,0,0,1,0,0,140.15,13.23,-139.3,-11.04,0,0,0,0
63216,63313,0.004551,0.028943,0.03063,273.68,0,0,0,0,1,0,0,140.15,13.23,-139.3,-11.04,0,0,0,0
63216,63313,0.004551,0.028943,0.03063,273.68,0,0,0,0,1,0,0,140.15,13.23,-139.3,-11.04,0,0,0,0
63216,63401,0.002761,0.013592,0.00252,244.71,0,0,0,0,1,0,0,-100.94,-43.19,101.26,44.46,0,0,0,0
63216,63401,0.002761,0.013592,0.00252,244.71,0,0,0,0,1,0,0,-100.94,-43.19,101.26,44.46,0,0,0,0
63218,63217,0.000241,0.014678,0,1075.27,0,0,1,0,1,0,0,-487.68,-66.89,488.23,100.67,0,0,0,0
63217,63220,0.000287,0.001078,0,0,0,0,0,0,1,0,0,69.43,24.87,-69.41,-24.81,0,0,0,0
63217,63231,0.000179,0.002924,0.22563,3084.75,0,0,0,0,1,0,0,-1398.23,44.56,1401.47,-15.94,0,0,0,0
63217,63419,0.000214,0.003971,0.37735,2767.23,0,0,0,0,1,0,0,-970,41.64,971.87,-47.67,0,0,0,0
63219,63218,0.005558,0.178747,0,84.62,0,0,1,0,1,0,0,-27.15,4.76,27.19,-3.49,0,0,0,0
63219,63218,0.005558,0.178747,0,84.62,0,0,1,0,1,0,0,-27.15,4.76,27.19,-3.49,0,0,0,0
63219,63218,0.005558,0.178747,0,84.62,0,0,1,0,1,0,0,-27.15,4.76,27.19,-3.49,0,0,0,0
63223,63221,0.017357,0.029438,0.00068,100.69,0,0,0,0,1,0,0,36.61,-9.12,-36.38,9.44,0,0,0,0
63221,63405,0.023253,0.055171,0.00198,78.69,0,0,0,0,1,0,0,-40.26,5.42,40.62,-4.78,0,0,0,0
63221,63405,0.023253,0.055171,0.00198,78.69,0,0,0,0,1,0,0,-40.26,5.42,40.62,-4.78,0,0,0,0
63221,63405,0.023253,0.055171,0.00198,78.69,0,0,0,0,1,0,0,-40.26,5.42,40.62,-4.78,0,0,0,0
63222,63225,0.003943,0.100213,0,233.86,0,0,1,0,1,0,0,101.78,-14.29,-101.38,24.31,0,0,0,0
63222,63226,0.000274,0.00112,0,0,0,0,0,0,1,0,0,94.99,19.66,-94.96,-19.56,0,0,0,0
63222,63227,0.000214,0.001032,0,0,0,0,0,0,1,0,0,-196.76,-5.37,196.84,5.75,0,0,0,0
63223,63225,-0.001067,-0.027111,0,133.86,0,0,1,0,1,0,0,-101.49,21.6,101.38,-24.31,0,0,0,0
63223,63405,0.023841,0.057269,0.0018,57.44,0,0,0,0,1,0,0,-18.41,2.46,18.48,-2.47,0,0,0,0
63224,63225,0.010823,0.275104,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63227,63334,0.004928,0.032955,0.03675,280.75,0,0,0,0,1,0,0,-179.42,-2.79,180.93,8.9,0,0,0,0
63227,63334,0.004928,0.032955,0.03675,280.75,0,0,0,0,1,0,0,-179.42,-2.79,180.93,8.9,0,0,0,0
63343,63227,0.006731,0.027499,0.01581,210.63,0,0,0,0,1,0,0,66.97,-8.71,-66.68,8.21,0,0,0,0
63422,63227,0.002288,0.012769,0.01261,324.18,0,0,0,0,1,0,0,149.15,26.47,-148.66,-25.07,0,0,0,0
63229,63228,0.000161,0.014939,0,1069.56,0,0,1.01875,0,1,0,0,-379.03,-115.19,379.27,137.72,0,0,0,0
63228,63231,0.000238,0.001092,0,0,0,0,0,0,1,0,0,-474.26,-59.18,474.76,61.49,0,0,0,0
63228,63232,0.000281,0.001006,0,0,0,0,0,0,1,0,0,94.98,7.83,-94.96,-7.74,0,0,0,0
63230,63229,0.006636,0.181219,0,95.48,0,0,1.01875,0,1,0,0,-44,-3.34,44.13,6.68,0,0,0,0
63230,63229,0.006636,0.181219,0,95.48,0,0,1.01875,0,1,0,0,-44,-3.34,44.13,6.68,0,0,0,0
63230,63229,0.006636,0.181219,0,95.48,0,0,1.01875,0,1,0,0,-44,-3.34,44.13,6.68,0,0,0,0
63334,63229,0.006211,0.039089,0.01633,236.73,0,0,0,0,1,0,0,117.71,-18.86,-116.89,22.23,0,0,0,0
63343,63229,0.005067,0.022237,0.00886,206.27,0,0,0,0,1,0,0,19.29,-46.79,-19.17,46.37,0,0,0,0
63229,63422,0.003722,0.025256,0.02278,174.29,0,0,0,0,1,0,0,-20.68,21.16,20.71,-23.4,0,0,0,0
63230,63405,0.039677,0.048169,0.01679,44.09,0,0,0,0,1,0,0,5.61,8.71,-5.57,-10.48,0,0,0,0
63426,63230,0.02248,0.069901,0.00185,71.76,0,0,0,0,1,0,0,-30.9,0.89,31.1,-0.47,0,0,0,0
63231,63396,0.000226,0.003221,0.38174,3084.31,0,0,0,0,1,0,0,1299.72,-64.63,-1296.2,73.6,0,0,0,0
63434,63231,0.000327,0.004417,0.48395,3168.98,0,0,0,0,1,0,0,1065.02,-10.56,-1061.61,3.98,0,0,0,0
63434,63231,0.000327,0.004417,0.48395,3168.98,0,0,0,0,1,0,0,1065.02,-10.56,-1061.61,3.98,0,0,0,0
63231,63442,0.00032,0.00461,0.57156,2878.03,0,0,0,0,1,0,0,-1052.73,11.12,1056,-25.93,0,0,0,0
63233,63234,0.000299,0.001048,0,0,0,0,0,0,1,0,0,43.53,20.46,-43.52,-20.44,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63236,63235,0.001037,0.036145,0,157.41,0,0,1.0625,0,1,0,0,-113.09,-57.01,113.27,63,0,0,0,0
63235,63238,0.000287,0.001023,0,0,0,0,0,0,1,0,0,43.52,4.63,-43.52,-4.61,0,0,0,0
63235,63251,0.00346,0.023142,0.00504,250.75,0,0,0,0,1,0,0,-105.94,-61.86,106.45,64.77,0,0,0,0
63235,63317,0.003744,0.021783,0.01586,257.79,0,0,0,0,1,0,0,-104.92,-44.48,105.39,45.63,0,0,0,0
63237,63236,0.010309,0.265956,0,49.84,0,0,1.06875,0,1,0,0,-6.7,-24.58,6.77,26.39,0,0,0,0
63237,63289,0.003884,0.010649,0.00053,50.23,0,0,0,0,1,0,0,11.71,27.57,-11.68,-27.54,0,0,0,0
63240,63239,0.004301,0.147383,0,93.33,0,0,1,0,1,0,0,-37.81,8.87,37.87,-6.81,0,0,0,0
63240,63239,0.004301,0.147383,0,93.33,0,0,1,0,1,0,0,-37.81,8.87,37.87,-6.81,0,0,0,0
63240,63239,0.004301,0.147383,0,93.33,0,0,1,0,1,0,0,-37.81,8.87,37.87,-6.81,0,0,0,0
63279,63239,0.002498,0.013295,0.00844,238.02,0,0,0,0,1,0,0,114.92,-25.79,-114.59,26.65,0,0,0,0
63241,63240,0.009791,0.245707,0,33.45,0,0,1,0,1,0,0,-3.63,0.77,3.63,-0.74,0,0,0,0
63240,63242,0.000217,0.001165,0,0,0,0,0,0,1,0,0,109.79,-25.88,-109.77,26.01,0,0,0,0
63242,63262,0.001958,0.009149,0.00398,173.95,0,0,0,0,1,0,0,-62.69,-52.36,62.81,52.49,0,0,0,0
63243,63247,0.00828,0.204154,0,187.61,0,0,1,0,1,0,0,66.33,-2.57,-65.98,11.19,0,0,0,0
63243,63249,0.00024,0.001068,0,0,0,0,0,0,1,0,0,-66.33,2.57,66.34,-2.53,0,0,0,0
63245,63244,0.009961,0.267657,0,44.75,0,0,1.1,0,1,0,0,-2.81,-27.8,2.9,30.14,0,0,0,0
63244,63247,-0.004099,-0.101069,0,87.61,0,0,1,0,1,0,0,-66.15,6.92,65.98,-11.19,0,0,0,0
63244,63248,0.000258,0.001171,0,0,0,0,0,0,1,0,0,63.25,-37.06,-63.24,37.12,0,0,0,0
63266,63245,0.00752,0.017421,0.00101,62.79,0,0,0,0,1,0,0,23.38,-20.3,-23.31,20.34,0,0,0,0
63282,63245,0.012771,0.026248,0.00092,55.98,0,0,0,0,1,0,0,-17,11.57,17.05,-11.56,0,0,0,0
63246,63247,0.021307,0.52537,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63248,63321,0.002168,0.009595,0.00753,123.63,0,0,0,0,1,0,0,-19.31,-44.87,19.35,44.3,0,0,0,0
63304,63249,0.001967,0.010629,0.00904,242.02,0,0,0,0,1,0,0,124.71,2.08,-124.42,-1.45,0,0,0,0
63317,63249,0.001632,0.009593,0.00612,223.11,0,0,0,0,1,0,0,-58.02,-4.3,58.08,3.98,0,0,0,0
63251,63250,0.000202,0.013722,0,1019.07,0,0,1,0,1,0,0,-467.86,-127.55,468.32,158.27,0,0,0,0
63250,63253,0.000231,0.001035,0,0,0,0,0,0,1,0,0,61.41,18.26,-61.4,-18.23,0,0,0,0
63250,63254,0.000211,0.001138,0,0,0,0,0,0,1,0,0,-529.73,161.83,530.32,-158.63,0,0,0,0
63252,63251,0.004528,0.113707,0,107.41,0,0,1,0,1,0,0,-56.37,14.96,56.51,-11.37,0,0,0,0
63252,63251,0.004528,0.113707,0,107.41,0,0,1,0,1,0,0,-56.37,14.96,56.51,-11.37,0,0,0,0
63252,63251,0.004528,0.113707,0,107.41,0,0,1,0,1,0,0,-56.37,14.96,56.51,-11.37,0,0,0,0
63252,63251,0.004528,0.113707,0,107.41,0,0,1,0,1,0,0,-56.37,14.96,56.51,-11.37,0,0,0,0
63251,63264,0.002933,0.016641,0.00547,221.78,0,0,0,0,1,0,0,76.31,44.85,-76.09,-44.18,0,0,0,0
63321,63252,0.002477,0.011949,0.00829,116.84,0,0,0,0,1,0,0,-22.49,-68.16,22.61,67.85,0,0,0,0
63260,63254,0.000118,0.001624,0.15793,2863.98,0,0,0,0,1,0,0,755.31,-81.09,-754.69,72.46,0,0,0,0
63256,63255,0.000226,0.012064,0,1072.08,0,0,1.05625,0,1,0,0,-513.56,-454.14,514.66,512.53,0,0,0,0
63255,63259,0.000249,0.001082,0,0,0,0,0,0,1,0,0,61.41,8.95,-61.4,-8.91,0,0,0,0
63255,63260,0.000206,0.001051,0,0,0,0,0,0,1,0,0,-576.07,138.98,576.73,-135.6,0,0,0,0
63257,63256,0.004025,0.1166,0,108.7,0,0,1.04375,0,1,0,0,-60.88,-28.63,61.06,33.88,0,0,0,0
63257,63256,0.004025,0.1166,0,108.7,0,0,1.04375,0,1,0,0,-60.88,-28.63,61.06,33.88,0,0,0,0
63257,63256,0.004025,0.1166,0,108.7,0,0,1.04375,0,1,0,0,-60.88,-28.63,61.06,33.88,0,0,0,0
63257,63256,0.004025,0.1166,0,108.7,0,0,1.04375,0,1,0,0,-60.88,-28.63,61.06,33.88,0,0,0,0
63256,63258,0.000268,0.001102,0,0,0,0,0,0,1,0,0,269.33,318.63,-268.9,-316.86,0,0,0,0
63257,63262,0.005638,0.025005,0.02063,160.07,0,0,0,0,1,0,0,39.24,6.36,-39.16,-8.24,0,0,0,0
63313,63258,0.002961,0.013491,0.00447,242.65,0,0,0,0,1,0,0,-98.91,-95.6,99.44,97.57,0,0,0,0
63313,63258,0.002961,0.013491,0.00447,242.65,0,0,0,0,1,0,0,-98.91,-95.6,99.44,97.57,0,0,0,0
63260,63396,0.000171,0.002629,0.36579,3523.25,0,0,0,0,1,0,0,-1402.06,240.33,1405.25,-230.97,0,0,0,0
63260,63396,0.000171,0.002629,0.36579,3523.25,0,0,0,0,1,0,0,-1402.06,240.33,1405.25,-230.97,0,0,0,0
63262,63261,0.005233,0.124918,0,101.03,0,0,1.075,0,1,0,0,-41.37,-30.95,41.52,34.49,0,0,0,0
63262,63261,0.005233,0.124918,0,101.03,0,0,1.075,0,1,0,0,-41.37,-30.95,41.52,34.49,0,0,0,0
63262,63261,0.005233,0.124918,0,101.03,0,0,1.075,0,1,0,0,-41.37,-30.95,41.52,34.49,0,0,0,0
63262,63261,0.005233,0.124918,0,101.03,0,0,1.075,0,1,0,0,-41.37,-30.95,41.52,34.49,0,0,0,0
63261,63263,0.000295,0.001066,0,0,0,0,0,0,1,0,0,44.43,15.36,-44.43,-15.33,0,0,0,0
63261,63264,0.000212,0.001057,0,0,0,0,0,0,1,0,0,-210.5,-153.32,210.64,154.01,0,0,0,0
63264,63279,0.003934,0.018994,0.00767,224.84,0,0,0,0,1,0,0,-74.32,-44.65,74.61,45.22,0,0,0,0
63265,63266,0.000258,0.001127,0,0,0,0,0,0,1,0,0,-49.53,-16.96,49.54,16.99,0,0,0,0
63266,63285,0.015324,0.032616,0.00353,77.75,0,0,0,0,1,0,0,-35.86,0.49,36.04,-0.48,0,0,0,0
63266,63285,0.015324,0.032616,0.00353,77.75,0,0,0,0,1,0,0,-35.86,0.49,36.04,-0.48,0,0,0,0
63266,63285,0.015324,0.032616,0.00353,77.75,0,0,0,0,1,0,0,-35.86,0.49,36.04,-0.48,0,0,0,0
63266,63395,0.008261,0.021593,0.00243,69.85,0,0,0,0,1,0,0,-19.53,-1.77,19.56,1.59,0,0,0,0
63267,63268,0.000296,0.00119,0,0,0,0,0,0,1,0,0,40.2,8.82,-40.2,-8.8,0,0,0,0
63270,63271,0.000202,0.001168,0,0,0,0,0,0,1,0,0,-32.02,-15.76,32.02,15.77,0,0,0,0
63270,63272,0.000225,0.001004,0,0,0,0,0,0,1,0,0,32.02,15.76,-32.02,-15.74,0,0,0,0
63274,63275,0.000239,0.001026,0,0,0,0,0,0,1,0,0,29.02,18.44,-29.02,-18.42,0,0,0,0
63312,63274,0.011635,0.027347,0.0082,65.7,0,0,0,0,1,0,0,24.2,-15,-24.11,14.31,0,0,0,0
63277,63276,0.008546,0.184355,0,92.35,0,0,1,0,1,0,0,-35.09,1.32,35.19,0.85,0,0,0,0
63277,63276,0.008546,0.184355,0,92.35,0,0,1,0,1,0,0,-35.09,1.32,35.19,0.85,0,0,0,0
63277,63276,0.008546,0.184355,0,92.35,0,0,1,0,1,0,0,-35.09,1.32,35.19,0.85,0,0,0,0
63276,63278,0.000252,0.001035,0,0,0,0,0,0,1,0,0,42.87,4.13,-42.86,-4.12,0,0,0,0
63276,63279,0.000205,0.001001,0,0,0,0,0,0,1,0,0,-148.43,-6.67,148.47,6.88,0,0,0,0
63279,63313,0.001863,0.010854,0.07139,187.46,0,0,0,0,1,0,0,17.93,44.69,-17.88,-51.9,0,0,0,0
63280,63281,0.000292,0.0012,0,0,0,0,0,0,1,0,0,-32.76,-10.39,32.77,10.4,0,0,0,0
63281,63285,0.012461,0.033338,0.00305,64.26,0,0,0,0,1,0,0,-25.36,-0.92,25.43,0.79,0,0,0,0
63281,63309,0.014885,0.026925,0.00113,55.49,0,0,0,0,1,0,0,15.46,1.23,-15.43,-1.29,0,0,0,0
63281,63316,0.016953,0.031516,0.00335,50.9,0,0,0,0,1,0,0,-0.48,-14.05,0.51,13.74,0,0,0,0
63323,63281,0.005987,0.016932,0.00134,63.55,0,0,0,0,1,0,0,22.42,-3.4,-22.39,3.34,0,0,0,0
63282,63283,0.000235,0.001004,0,0,0,0,0,0,1,0,0,57.6,8.69,-57.59,-8.66,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63285,63284,0.003124,0.101592,0,119.98,0,0,1.0375,0,1,0,0,-69.01,-11.53,69.17,16.45,0,0,0,0
63284,63286,0.000218,0.001084,0,0,0,0,0,0,1,0,0,57.6,5.42,-57.59,-5.38,0,0,0,0
63284,63287,0.000237,0.001091,0,0,0,0,0,0,1,0,0,-472.59,-104.13,473.12,106.59,0,0,0,0
63285,63310,0.007448,0.019188,0.00193,72.1,0,0,0,0,1,0,0,22.24,2.31,-22.21,-2.43,0,0,0,0
63285,63310,0.007448,0.019188,0.00193,72.1,0,0,0,0,1,0,0,22.24,2.31,-22.21,-2.43,0,0,0,0
63285,63310,0.007448,0.019188,0.00193,72.1,0,0,0,0,1,0,0,22.24,2.31,-22.21,-2.43,0,0,0,0
63285,63323,0.006848,0.017272,0.00098,74.53,0,0,0,0,1,0,0,27.14,4.76,-27.09,-4.74,0,0,0,0
63285,63323,0.006848,0.017272,0.00098,74.53,0,0,0,0,1,0,0,27.14,4.76,-27.09,-4.74,0,0,0,0
63285,63323,0.006848,0.017272,0.00098,74.53,0,0,0,0,1,0,0,27.14,4.76,-27.09,-4.74,0,0,0,0
63285,63395,0.010789,0.02594,0.00476,65.84,0,0,0,0,1,0,0,30.03,0.38,-29.94,-0.68,0,0,0,0
63304,63287,0.001806,0.009348,0.00423,259.36,0,0,0,0,1,0,0,-52.76,22.43,52.82,-22.58,0,0,0,0
63288,63289,0.000206,0.001098,0,0,0,0,0,0,1,0,0,-40.14,-10.89,40.15,10.91,0,0,0,0
63290,63291,0.000238,0.001079,0,0,0,0,0,0,1,0,0,42.03,28.09,-42.02,-28.07,0,0,0,0
63290,63293,0.00679,0.011123,0.0004,61.4,0,0,0,0,1,0,0,-26.9,-14.17,26.96,14.22,0,0,0,0
63290,63314,0.016271,0.048606,0.00225,56.83,0,0,0,0,1,0,0,-15.13,-13.92,15.19,13.87,0,0,0,0
63292,63295,0.005359,0.182516,0,207.47,0,0,1,0,1,0,0,54.88,-15.19,-54.71,20.88,0,0,0,0
63292,63296,0.000296,0.001179,0,0,0,0,0,0,1,0,0,-54.88,15.19,54.89,-15.15,0,0,0,0
63293,63295,-0.001594,-0.054302,0,82.47,0,0,1,0,1,0,0,-54.76,19.18,54.71,-20.88,0,0,0,0
63293,63310,0.009433,0.028003,0.00632,65.41,0,0,0,0,1,0,0,-23.43,4.88,23.48,-5.41,0,0,0,0
63293,63316,0.005811,0.01395,0.00515,53.74,0,0,0,0,1,0,0,-13.51,-22.55,13.54,22.08,0,0,0,0
63294,63295,0.022141,0.754099,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63299,63296,0.003103,0.01616,0.00719,237.18,0,0,0,0,1,0,0,94.78,-27.23,-94.49,28,0,0,0,0
63296,63313,0.002857,0.016319,0.00641,217.1,0,0,0,0,1,0,0,39.6,-12.84,-39.55,12.45,0,0,0,0
63302,63298,0.010597,0.02299,0.00219,77.38,0,0,0,0,1,0,0,33.63,-15.66,-33.5,15.72,0,0,0,0
63302,63298,0.010597,0.02299,0.00219,77.38,0,0,0,0,1,0,0,33.63,-15.66,-33.5,15.72,0,0,0,0
63302,63298,0.010597,0.02299,0.00219,77.38,0,0,0,0,1,0,0,33.63,-15.66,-33.5,15.72,0,0,0,0
63300,63299,0.005905,0.157734,0,92.65,0,0,1.03125,0,1,0,0,-33.13,2.78,33.19,-1.11,0,0,0,0
63300,63299,0.005905,0.157734,0,92.65,0,0,1.03125,0,1,0,0,-33.13,2.78,33.19,-1.11,0,0,0,0
63300,63299,0.005905,0.157734,0,92.65,0,0,1.03125,0,1,0,0,-33.13,2.78,33.19,-1.11,0,0,0,0
63299,63301,0.000269,0.001119,0,0,0,0,0,0,1,0,0,43.19,6.21,-43.19,-6.19,0,0,0,0
63302,63303,0.000221,0.001077,0,0,0,0,0,0,1,0,0,43.19,12.19,-43.19,-12.17,0,0,0,0
63302,63365,0.016287,0.038312,0.00322,100.53,0,0,0,0,1,0,0,-34.99,-5.41,35.18,5.51,0,0,0,0
63305,63304,0.008599,0.222662,0,76.92,0,0,1.09375,0,1,0,0,-34.18,-28.71,34.37,33.62,0,0,0,0
63304,63306,0.000256,0.001195,0,0,0,0,0,0,1,0,0,38.5,13.74,-38.49,-13.72,0,0,0,0
63305,63323,0.00531,0.01561,0.00071,63.36,0,0,0,0,1,0,0,-24.1,10.31,24.13,-10.29,0,0,0,0
63307,63308,0.000263,0.001114,0,0,0,0,0,0,1,0,0,38.5,2.04,-38.49,-2.02,0,0,0,0
63307,63309,0.000268,0.001168,0,0,0,0,0,0,1,0,0,-38.5,-2.04,38.5,2.05,0,0,0,0
63309,63395,0.011094,0.020305,0.00124,60.1,0,0,0,0,1,0,0,-23.07,-0.76,23.13,0.73,0,0,0,0
63310,63311,0.000265,0.001188,0,0,0,0,0,0,1,0,0,45.66,6.48,-45.66,-6.46,0,0,0,0
63310,63322,0.017117,0.042222,0.00225,59.01,0,0,0,0,1,0,0,14.6,-8.71,-14.56,8.58,0,0,0,0
63310,63395,0.007297,0.02024,0.00266,59.63,0,0,0,0,1,0,0,17.87,-0.32,-17.85,0.09,0,0,0,0
63314,63312,0.01266,0.037517,0.00292,74.11,0,0,0,0,1,0,0,25.17,0.85,-25.1,-0.95,0,0,0,0
63314,63312,0.01266,0.037517,0.00292,74.11,0,0,0,0,1,0,0,25.17,0.85,-25.1,-0.95,0,0,0,0
63314,63312,0.01266,0.037517,0.00292,74.11,0,0,0,0,1,0,0,25.17,0.85,-25.1,-0.95,0,0,0,0
63312,63395,0.014855,0.031976,0.00373,78.48,0,0,0,0,1,0,0,-21.37,18.57,21.48,-18.74,0,0,0,0
63314,63313,0.003768,0.118616,0,104.46,0,0,1.04375,0,1,0,0,-50.59,-13.6,50.69,16.85,0,0,0,0
63314,63313,0.003768,0.118616,0,104.46,0,0,1.04375,0,1,0,0,-50.59,-13.6,50.69,16.85,0,0,0,0
63314,63313,0.003768,0.118616,0,104.46,0,0,1.04375,0,1,0,0,-50.59,-13.6,50.69,16.85,0,0,0,0
63314,63313,0.003768,0.118616,0,104.46,0,0,1.04375,0,1,0,0,-50.59,-13.6,50.69,16.85,0,0,0,0
63313,63315,0.000264,0.001122,0,0,0,0,0,0,1,0,0,39.8,11.72,-39.8,-11.7,0,0,0,0
63314,63316,0.003067,0.008761,0.00028,74.73,0,0,0,0,1,0,0,32.2,10.61,-32.17,-10.55,0,0,0,0
63314,63316,0.003067,0.008761,0.00028,74.73,0,0,0,0,1,0,0,32.2,10.61,-32.17,-10.55,0,0,0,0
63314,63316,0.003067,0.008761,0.00028,74.73,0,0,0,0,1,0,0,32.2,10.61,-32.17,-10.55,0,0,0,0
63314,63322,0.013607,0.029907,0.00102,54.33,0,0,0,0,1,0,0,15.04,6.14,-15,-6.17,0,0,0,0
63316,63322,0.013567,0.036895,0.00063,45.5,0,0,0,0,1,0,0,4.51,3.66,-4.5,-3.71,0,0,0,0
63318,63317,0.004979,0.165903,0,78.29,0,0,1,0,1,0,0,-38.26,7.19,38.33,-4.81,0,0,0,0
63319,63318,0.008549,0.221818,0,28.94,0,0,1,0,1,0,0,-2.84,3.08,2.84,-3.05,0,0,0,0
63318,63320,0.000218,0.001097,0,0,0,0,0,0,1,0,0,38.55,19.72,-38.55,-19.7,0,0,0,0
63318,63321,0.00021,0.001026,0,0,0,0,0,0,1,0,0,-3.13,-23.86,3.13,23.87,0,0,0,0
63323,63326,-0.000459,-0.005548,0,166.11,0,0,1,0,1,0,0,34.18,7.26,-34.18,-7.32,0,0,0,0
63395,63323,0.008384,0.027535,0.00095,56.57,0,0,0,0,1,0,0,-11.85,1.05,11.86,-1.12,0,0,0,0
63324,63326,0.010805,0.130528,0,83.06,0,0,1,0,1,0,0,-34.06,-5.84,34.18,7.32,0,0,0,0
63325,63326,0.010805,0.130528,0,83.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63327,63328,0.000285,0.001091,0,0,0,0,0,0,1,0,0,63.16,16.15,-63.14,-16.11,0,0,0,0
63327,63375,0.029225,0.082864,0.00789,69.25,0,0,0,0,1,0,0,38.78,-8.59,-38.34,9.02,0,0,0,0
63329,63375,0.025151,0.060099,0.00213,69.22,0,0,0,0,1,0,0,-40.12,8.69,40.54,-7.92,0,0,0,0
63330,63333,0.003018,0.097579,0,206.52,0,0,1,0,1,0,0,113.87,10.21,-113.5,1.63,0,0,0,0
63330,63334,0.000215,0.001127,0,0,0,0,0,0,1,0,0,-113.87,-10.21,113.89,10.34,0,0,0,0
63330,63335,0.000226,0.001087,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
63331,63333,0.000381,0.012326,0,144.67,0,0,1,0,1,0,0,-113.46,3.12,113.5,-1.63,0,0,0,0
63349,63331,0.013261,0.043306,0.0026,63.88,0,0,0,0,1,0,0,18.57,-5.82,-18.52,5.7,0,0,0,0
63331,63350,0.009618,0.022591,0.00133,56.69,0,0,0,0,1,0,0,18.77,5.77,-18.73,-5.83,0,0,0,0
63331,63359,0.034902,0.089009,0.00946,61.16,0,0,0,0,1,0,0,-17.96,2.81,18.06,-3.54,0,0,0,0
63332,63333,0.019096,0.61743,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63334,63337,0.001933,0.010624,0.06421,400,0,0,0,0,1,0,0,-290.38,-21.53,291.9,22.89,0,0,0,0
63334,63337,0.001933,0.010624,0.06421,400,0,0,0,0,1,0,0,-290.38,-21.53,291.9,22.89,0,0,0,0
63334,63337,0.001933,0.010624,0.06421,400,0,0,0,0,1,0,0,-290.38,-21.53,291.9,22.89,0,0,0,0
63334,63343,0.006058,0.028559,0.01633,260.38,0,0,0,0,1,0,0,141.03,2.21,-139.91,1.31,0,0,0,0
63334,63343,0.006058,0.028559,0.01633,260.38,0,0,0,0,1,0,0,141.03,2.21,-139.91,1.31,0,0,0,0
63337,63336,0.000137,0.008217,0,1243.75,0,0,1.00625,0,1,0,0,-321.81,-40.81,321.94,48.81,0,0,0,0
63337,63336,0.000137,0.008217,0,1243.75,0,0,1.00625,0,1,0,0,-321.81,-40.81,321.94,48.81,0,0,0,0
63337,63336,0.000137,0.008217,0,1243.75,0,0,1.00625,0,1,0,0,-321.81,-40.81,321.94,48.81,0,0,0,0
63336,63338,0.000235,0.001079,0,0,0,0,0,0,1,0,0,71.46,13.03,-71.45,-12.98,0,0,0,0
63336,63339,0.000209,0.001006,0,0,0,0,0,0,1,0,0,-1037.28,252.26,1039.46,-241.73,0,0,0,0
63337,63346,0.006145,0.042964,0.01622,278.45,0,0,0,0,1,0,0,115.33,15.87,-114.57,-12.3,0,0,0,0
63339,63419,0.000296,0.005102,0.44596,2890.31,0,0,0,0,1,0,0,1072.14,18.97,-1069.02,-13.38,0,0,0,0
63341,63340,0.003388,0.099845,0,93.01,0,0,1.06875,0,1,0,0,-34.65,-1.45,34.69,2.71,0,0,0,0
63341,63340,0.003388,0.099845,0,93.01,0,0,1.06875,0,1,0,0,-34.65,-1.45,34.69,2.71,0,0,0,0
63341,63340,0.003388,0.099845,0,93.01,0,0,1.06875,0,1,0,0,-34.65,-1.45,34.69,2.71,0,0,0,0
63340,63342,0.000227,0.001028,0,0,0,0,0,0,1,0,0,-104.06,-8.13,104.09,8.25,0,0,0,0
63341,63349,0.041707,0.104778,0.00841,72.68,0,0,0,0,1,0,0,22.41,0.79,-22.22,-1.2,0,0,0,0
63341,63349,0.041707,0.104778,0.00841,72.68,0,0,0,0,1,0,0,22.41,0.79,-22.22,-1.2,0,0,0,0
63341,63349,0.041707,0.104778,0.00841,72.68,0,0,0,0,1,0,0,22.41,0.79,-22.22,-1.2,0,0,0,0
63344,63343,0.004131,0.136241,0,104.77,0,0,1.01875,0,1,0,0,-46.8,-2.45,46.89,5.31,0,0,0,0
63344,63343,0.004131,0.136241,0,104.77,0,0,1.01875,0,1,0,0,-46.8,-2.45,46.89,5.31,0,0,0,0
63344,63343,0.004131,0.136241,0,104.77,0,0,1.01875,0,1,0,0,-46.8,-2.45,46.89,5.31,0,0,0,0
63344,63343,0.004131,0.136241,0,104.77,0,0,1.01875,0,1,0,0,-46.8,-2.45,46.89,5.31,0,0,0,0
63343,63345,0.00028,0.001064,0,0,0,0,0,0,1,0,0,66.92,48.52,-66.9,-48.45,0,0,0,0
63346,63343,0.005967,0.036179,0.02132,200.2,0,0,0,0,1,0,0,60.88,-0.83,-60.68,-0.18,0,0,0,0
63422,63343,0.004153,0.027899,0.00996,204.69,0,0,0,0,1,0,0,0.25,15.69,-0.24,-16.68,0,0,0,0
63347,63346,0.006515,0.179956,0,85.37,0,0,1.00625,0,1,0,0,-26.83,1.67,26.87,-0.46,0,0,0,0
63347,63346,0.006515,0.179956,0,85.37,0,0,1.00625,0,1,0,0,-26.83,1.67,26.87,-0.46,0,0,0,0
63347,63346,0.006515,0.179956,0,85.37,0,0,1.00625,0,1,0,0,-26.83,1.67,26.87,-0.46,0,0,0,0
63346,63348,0.000211,0.001067,0,0,0,0,0,0,1,0,0,66.91,1.4,-66.9,-1.35,0,0,0,0
63349,63350,0.027416,0.082706,0.00246,58.68,0,0,0,0,1,0,0,14.7,-1.19,-14.64,1.1,0,0,0,0
63352,63353,0.000297,0.001037,0,0,0,0,0,0,1,0,0,10,2.76,-10,-2.76,0,0,0,0
63354,63438,0.029001,0.085355,0.00299,85.6,0,0,0,0,1,0,0,-42.22,6.15,42.7,-5.04,0,0,0,0
63354,63438,0.029001,0.085355,0.00299,85.6,0,0,0,0,1,0,0,-42.22,6.15,42.7,-5.04,0,0,0,0
63354,63438,0.029001,0.085355,0.00299,85.6,0,0,0,0,1,0,0,-42.22,6.15,42.7,-5.04,0,0,0,0
63355,63356,0.000224,0.001146,0,0,0,0,0,0,1,0,0,5.93,1.59,-5.93,-1.59,0,0,0,0
63438,63355,0.039157,0.061083,0.00585,75.6,0,0,0,0,1,0,0,-29.92,17.48,30.35,-17.45,0,0,0,0
63438,63355,0.039157,0.061083,0.00585,75.6,0,0,0,0,1,0,0,-29.92,17.48,30.35,-17.45,0,0,0,0
63438,63355,0.039157,0.061083,0.00585,75.6,0,0,0,0,1,0,0,-29.92,17.48,30.35,-17.45,0,0,0,0
63355,63449,0.009181,0.021516,0.0209,81.07,0,0,0,0,1,0,0,-32.79,16.82,32.91,-18.85,0,0,0,0
63355,63449,0.009181,0.021516,0.0209,81.07,0,0,0,0,1,0,0,-32.79,16.82,32.91,-18.85,0,0,0,0
63355,63449,0.009181,0.021516,0.0209,81.07,0,0,0,0,1,0,0,-32.79,16.82,32.91,-18.85,0,0,0,0
63357,63453,0.065889,0.160163,0.00465,65.87,0,0,0,0,1,0,0,-29.97,3.59,30.54,-2.71,0,0,0,0
63358,63359,0.029226,0.071117,0.01075,64.37,0,0,0,0,1,0,0,25.15,-3.42,-24.98,2.69,0,0,0,0
63358,63438,0.030524,0.081164,0.00238,68.01,0,0,0,0,1,0,0,-35.45,1.07,35.81,-0.38,0,0,0,0
63360,63361,0.010796,0.225706,0,37.76,0,0,1,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
63360,63362,0.000266,0.001126,0,0,0,0,0,0,1,0,0,1.8,0.83,-1.8,-0.83,0,0,0,0
63360,63363,0.00025,0.001195,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
63362,63371,0.014801,0.032178,0.00125,53.98,0,0,0,0,1,0,0,9.49,-3.91,-9.47,3.81,0,0,0,0
63362,63455,0.008522,0.022849,0.00095,72.27,0,0,0,0,1,0,0,22.43,-6.46,-22.39,6.47,0,0,0,0
63362,63455,0.008522,0.022849,0.00095,72.27,0,0,0,0,1,0,0,22.43,-6.46,-22.39,6.47,0,0,0,0
63362,63455,0.008522,0.022849,0.00095,72.27,0,0,0,0,1,0,0,22.43,-6.46,-22.39,6.47,0,0,0,0
63364,63365,0.000282,0.001096,0,0,0,0,0,0,1,0,0,4.8,2.44,-4.8,-2.44,0,0,0,0
63364,63366,0.000207,0.001032,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
63398,63365,0.005357,0.011956,0.00028,65.39,0,0,0,0,1,0,0,36,23.14,-35.91,-22.97,0,0,0,0
63367,63370,0.000391,0.008922,0,96.36,0,0,1,0,1,0,0,-1.6,-0.74,1.6,0.74,0,0,0,0
63367,63371,0.000297,0.001105,0,0,0,0,0,0,1,0,0,1.6,0.74,-1.6,-0.74,0,0,0,0
63367,63372,0.000274,0.00114,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
63368,63370,0.010066,0.229776,0,48.18,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63369,63370,0.010066,0.229776,0,48.18,0,0,1,0,1,0,0,1.6,0.75,-1.6,-0.74,0,0,0,0
63455,63371,0.00704,0.016573,0.00017,55.22,0,0,0,0,1,0,0,-11.06,3.07,11.07,-3.07,0,0,0,0
63373,63374,0.015679,0.336721,0,28.1,0,0,1,0,1,0,0,-2.2,-1.1,2.2,1.12,0,0,0,0
63373,63375,0.000267,0.001039,0,0,0,0,0,0,1,0,0,2.2,1.1,-2.2,-1.1,0,0,0,0
63373,63376,0.000211,0.001024,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
63373,63377,0.000226,0.001147,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
63378,63381,-0.00021,-0.003444,0,85.89,0,0,1,0,1,0,0,-1.22,0.15,1.22,-0.15,0,0,0,0
63378,63382,0.014346,0.25758,0,40.29,0,0,1,0,1,0,0,-4.4,0.58,4.4,-0.54,0,0,0,0
63378,63383,0.01202,0.26364,0,40.09,0,0,1,0,1,0,0,-4.4,0.58,4.4,-0.54,0,0,0,0
63378,63384,0.012721,0.251069,0,40,0,0,1,0,1,0,0,-4.4,0.58,4.4,-0.54,0,0,0,0
63378,63385,0.020886,0.429526,0,34.83,0,0,1,0,1,0,0,-3.4,0.46,3.4,-0.41,0,0,0,0
63378,63386,0.020645,0.335451,0,33.83,0,0,1,0,1,0,0,-3.2,0.42,3.2,-0.39,0,0,0,0
63378,63387,0.029109,0.456416,0,33.34,0,0,1,0,1,0,0,-1.6,0.21,1.6,-0.2,0,0,0,0
63378,63388,0.020908,0.491093,0,33.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63378,63389,0.018431,0.343003,0,31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63378,63390,0.01321,0.320785,0,29.58,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63378,63391,0.045724,0.74506,0,14.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63378,63392,0.000286,0.001079,0,0,0,0,0,0,1,0,0,22.6,-3,-22.6,3,0,0,0,0
63378,63393,0.000257,0.001181,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
63378,63394,0.00024,0.001138,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
63379,63381,0.026387,0.433798,0,42.95,0,0,1,0,1,0,0,1.22,-0.15,-1.22,0.15,0,0,0,0
63380,63381,0.026387,0.433798,0,42.95,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63392,63455,0.008439,0.018377,0.00083,40.1,0,0,0,0,1,0,0,1.76,-3.36,-1.75,3.28,0,0,0,0
63397,63396,0.000214,0.016863,0,960.95,0,0,1.05625,0,1,0,0,-374.73,-300.84,375.24,340.9,0,0,0,0
63396,63399,0.000281,0.022308,0,540.58,0,0,1,0,1,0,0,-61.99,-30.57,62,31.56,0,0,0,0
63396,63400,0.000302,0.01985,0,536.58,0,0,1,0,1,0,0,-61.99,-30.68,62,31.56,0,0,0,0
63419,63396,0.000161,0.002765,0.23769,3342.63,0,0,0,0,1,0,0,1428.58,-92,-1425.53,118.69,0,0,0,0
63419,63396,0.000161,0.002765,0.23769,3342.63,0,0,0,0,1,0,0,1428.58,-92,-1425.53,118.69,0,0,0,0
63398,63397,0.004168,0.132948,0,108.72,0,0,1.04375,0,1,0,0,-64.06,-25.83,64.26,32.16,0,0,0,0
63398,63397,0.004168,0.132948,0,108.72,0,0,1.04375,0,1,0,0,-64.06,-25.83,64.26,32.16,0,0,0,0
63398,63397,0.004168,0.132948,0,108.72,0,0,1.04375,0,1,0,0,-64.06,-25.83,64.26,32.16,0,0,0,0
63398,63397,0.004168,0.132948,0,108.72,0,0,1.04375,0,1,0,0,-64.06,-25.83,64.26,32.16,0,0,0,0
63397,63401,0.000271,0.001053,0,0,0,0,0,0,1,0,0,117.68,172.19,-117.58,-171.76,0,0,0,0
63397,63402,0.000214,0.001074,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
63401,63422,0.00648,0.034208,0.02527,283.38,0,0,0,0,1,0,0,-142.98,43.79,144.33,-39.39,0,0,0,0
63404,63403,0.000239,0.012281,0,1297.75,0,0,1,0,1,0,0,-411.9,10.59,412.28,8.79,0,0,0,0
63404,63403,0.000239,0.012281,0,1297.75,0,0,1,0,1,0,0,-411.9,10.59,412.28,8.79,0,0,0,0
63404,63403,0.000239,0.012281,0,1297.75,0,0,1,0,1,0,0,-411.9,10.59,412.28,8.79,0,0,0,0
63403,63408,0.000301,0.018998,0,878.6,0,0,0.99375,0,1,0,0,-204.22,-32.77,204.33,40.22,0,0,0,0
63403,63409,0.000209,0.014735,0,876.71,0,0,0.99375,0,1,0,0,-204.25,-34.42,204.33,40.22,0,0,0,0
63403,63410,0.000218,0.014082,0,876.69,0,0,0.99375,0,1,0,0,-204.25,-34.68,204.33,40.22,0,0,0,0
63403,63411,0.000377,0.021595,0,816.33,0,0,0.99375,0,1,0,0,-176.34,-33.84,176.45,40.22,0,0,0,0
63403,63412,0.00016,0.012378,0,815.44,0,0,0.99375,0,1,0,0,-176.4,-36.53,176.45,40.22,0,0,0,0
63403,63413,0.000203,0.013292,0,782.54,0,0,0.99375,0,1,0,0,-162.95,-36.82,163,40.22,0,0,0,0
63403,63414,0.000272,0.017328,0,781.66,0,0,0.99375,0,1,0,0,-162.93,-35.8,163,40.22,0,0,0,0
63403,63415,0.000283,0.01904,0,780.4,0,0,0.99375,0,1,0,0,-162.93,-35.37,163,40.22,0,0,0,0
63403,63416,0.000205,0.013296,0,776.33,0,0,0.99375,0,1,0,0,-162.95,-36.82,163,40.22,0,0,0,0
63403,63417,0.000272,0.019046,0,769.78,0,0,0.99375,0,1,0,0,-162.93,-35.36,163,40.22,0,0,0,0
63403,63418,0.000283,0.022119,0,769.78,0,0,0.99375,0,1,0,0,-162.93,-34.59,163,40.22,0,0,0,0
63403,63419,0.000222,0.00119,0,0,0,0,0,0,1,0,0,706.24,-258.93,-705.07,265.17,0,0,0,0
63403,63420,0.000214,0.001096,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
63403,63421,0.000274,0.00112,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
63404,63407,0.002314,0.076545,0,241.05,0,0,1,0,1,0,0,128.46,-2.38,-128.1,14.13,0,0,0,0
63404,63422,0.000281,0.001104,0,0,0,0,0,0,1,0,0,1107.24,-29.38,-1104.04,41.97,0,0,0,0
63405,63407,-1.8e-05,-0.000583,0,141.05,0,0,1,0,1,0,0,-128.11,14.04,128.1,-14.13,0,0,0,0
63406,63407,0.01303,0.43107,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63423,63424,0.075096,1.740553,0,5.17,0,0,1,0,1,0,0,-0.9,0.11,0.9,-0.1,0,0,0,0
63423,63425,0.12329,1.771857,0,4.92,0,0,1,0,1,0,0,-0.9,0.11,0.9,-0.1,0,0,0,0
63423,63426,0.000203,0.001116,0,0,0,0,0,0,1,0,0,1.8,-0.23,-1.8,0.23,0,0,0,0
63423,63427,0.000219,0.001145,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
63429,63428,0.00023,0.012584,0,945.52,0,0,1,0,1,0,0,-329.5,-40.4,329.73,53.2,0,0,0,0
63428,63430,0.000261,0.015261,0,814.88,0,0,1.0125,0,1,0,0,-176.28,-84.33,176.37,89.77,0,0,0,0
63428,63431,0.00022,0.013831,0,813.53,0,0,1.0125,0,1,0,0,-176.3,-84.83,176.37,89.77,0,0,0,0
63428,63432,0.000161,0.010349,0,812.76,0,0,1.0125,0,1,0,0,-176.32,-86.05,176.37,89.77,0,0,0,0
63428,63433,0.000132,0.010198,0,812.55,0,0,1.0125,0,1,0,0,-176.33,-86.11,176.37,89.77,0,0,0,0
63428,63434,0.000207,0.00107,0,0,0,0,0,0,1,0,0,375.49,288.12,-375.07,-285.93,0,0,0,0
63428,63435,0.000214,0.001133,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
63444,63429,0.000727,0.005371,0.00307,239.63,0,0,0,0,1,0,0,49.63,25.8,-49.61,-25.98,0,0,0,0
63444,63429,0.000727,0.005371,0.00307,239.63,0,0,0,0,1,0,0,49.63,25.8,-49.61,-25.98,0,0,0,0
63442,63434,2.1e-05,0.000379,0.0386,2990.14,0,0,0,0,1,0,0,442.01,-193.83,-441.96,190.43,0,0,0,0
63437,63436,0.000231,0.013273,0,904.82,0,0,1.0125,0,1,0,0,-291.25,-84.91,291.45,96.41,0,0,0,0
63436,63439,0.00019,0.014163,0,803.88,0,0,1.0125,0,1,0,0,-171.05,-9.69,171.1,13.61,0,0,0,0
63436,63440,0.00029,0.016894,0,803.02,0,0,1.01875,0,1,0,0,-171.02,-8.88,171.1,13.61,0,0,0,0
63436,63441,0.000211,0.013635,0,802.95,0,0,1.0125,0,1,0,0,-171.04,-9.84,171.1,13.61,0,0,0,0
63436,63442,0.000283,0.001187,0,0,0,0,0,0,1,0,0,221.66,-67.99,-221.52,68.58,0,0,0,0
63436,63443,0.000291,0.001003,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
63438,63437,0.005935,0.188284,0,102.18,0,0,1.01875,0,1,0,0,-47.86,-4.2,47.99,8.3,0,0,0,0
