F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
63438,63437,0.005935,0.188284,0,102.18,0,0,1.01875,0,1,0,0,-47.86,-4.2,47.99,8.3,0,0,0,0
63438,63437,0.005935,0.188284,0,102.18,0,0,1.01875,0,1,0,0,-47.86,-4.2,47.99,8.3,0,0,0,0
63438,63437,0.005935,0.188284,0,102.18,0,0,1.01875,0,1,0,0,-47.86,-4.2,47.99,8.3,0,0,0,0
63437,63444,0.000286,0.00116,0,0,0,0,0,0,1,0,0,99.3,51.73,-99.27,-51.59,0,0,0,0
63437,63445,0.000249,0.001184,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
63438,63453,0.015444,0.036753,0.00133,65.61,0,0,0,0,1,0,0,29.66,-3.07,-29.54,3.22,0,0,0,0
63446,63447,0.018401,0.357683,0,37.51,0,0,1.00625,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
63446,63448,0.00897,0.221105,0,23.18,0,0,1.00625,0,1,0,0,-1.8,-0.83,1.8,0.84,0,0,0,0
63446,63449,0.000202,0.001047,0,0,0,0,0,0,1,0,0,3.6,1.66,-3.6,-1.66,0,0,0,0
63446,63450,0.000211,0.001149,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
63451,63452,0.024988,0.42863,0,25.46,0,0,1.0375,0,1,0,0,-1,-0.5,1,0.51,0,0,0,0
63451,63453,0.000245,0.001163,0,0,0,0,0,0,1,0,0,1,0.5,-1,-0.5,0,0,0,0
63451,63454,0.000255,0.001082,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
63455,63456,0.00834,0.141934,0,50.81,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
63455,63457,0.011407,0.215226,0,50.33,0,0,1.025,0,1,0,0,-7.67,1.06,7.68,-0.94,0,0,0,0
63455,63458,0.011978,0.300168,0,38.73,0,0,1.025,0,1,0,0,-3.84,0.51,3.84,-0.47,0,0,0,0
65001,65002,0.000209,0.001195,0,0,0,0,0,0,1,0,0,-38.57,-16.94,38.57,16.96,0,0,0,0
65002,65062,0.003153,0.011959,0.00227,138.33,0,0,0,0,1,0,0,53.26,20.04,-53.17,-19.91,0,0,0,0
65415,65002,0.003634,0.017475,0.00282,142.75,0,0,0,0,1,0,0,62.11,5.91,-61.97,-5.57,0,0,0,0
65506,65002,0.000658,0.002901,0.00047,129.58,0,0,0,0,1,0,0,29.87,31.43,-29.86,-31.43,0,0,0,0
65003,65004,0.000274,0.001193,0,0,0,0,0,0,1,0,0,33.41,10.37,-33.41,-10.36,0,0,0,0
65009,65003,0.003735,0.016553,0.0055,126.22,0,0,0,0,1,0,0,30.2,4.25,-30.17,-4.69,0,0,0,0
65003,65374,0.016858,0.07849,0.007,113.19,0,0,0,0,1,0,0,-3.24,-5.68,3.25,4.97,0,0,0,0
65005,65006,0.007145,0.026711,0.00351,118.17,0,0,0,0,1,0,0,16.99,-2.46,-16.97,2.17,0,0,0,0
65005,65009,0.006994,0.028125,0.00228,136.99,0,0,0,0,1,0,0,-50.4,-2.35,50.57,2.79,0,0,0,0
65040,65006,0.005347,0.02173,0.00317,126.35,0,0,0,0,1,0,0,22.78,11.91,-22.74,-12.11,0,0,0,0
65007,65111,0.010775,0.05424,0.00807,137.71,0,0,0,0,1,0,0,-45.29,-7.42,45.5,7.61,0,0,0,0
65391,65007,0.007325,0.037688,0.00364,131.23,0,0,0,0,1,0,0,-32.8,-4.28,32.87,4.28,0,0,0,0
65008,65011,0.002644,0.121153,0,272.6,0,0,1,0,1,0,0,114.61,18.56,-114.28,-3.42,0,0,0,0
65008,65286,0.002193,0.018469,0.22845,450.53,0,0,0,0,1,0,0,-20.11,-15.47,20.12,-9.13,0,0,0,0
65341,65008,0.001363,0.011707,0.06617,546.46,0,0,0,0,1,0,0,94.61,-3.09,-94.5,-3.09,0,0,0,0
65009,65011,-0.001495,-0.068503,0,222.6,0,0,1,0,1,0,0,-114.46,-11.98,114.28,3.42,0,0,0,0
65010,65011,0.00618,0.283141,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65013,65012,0.000992,0.036314,0,236.58,0,0,1.025,0,1,0,0,-125.24,-41.3,125.41,47.41,0,0,0,0
65012,65014,0.000244,0.001117,0,0,0,0,0,0,1,0,0,87.47,21.86,-87.45,-21.77,0,0,0,0
65341,65012,0.00122,0.009699,0.01542,542.59,0,0,0,0,1,0,0,171.42,43.54,-171.07,-42.39,0,0,0,0
65380,65012,0.001222,0.012003,0.02555,470.92,0,0,0,0,1,0,0,41.84,24.4,-41.81,-26.88,0,0,0,0
65013,65040,0.007501,0.034249,0.0031,152.75,0,0,0,0,1,0,0,75.61,25.91,-75.16,-24.23,0,0,0,0
65013,65370,0.01022,0.032305,0.00395,135.09,0,0,0,0,1,0,0,49.64,15.39,-49.38,-15.01,0,0,0,0
65015,65016,0.000269,0.001143,0,0,0,0,0,0,1,0,0,-39.76,-6.04,39.76,6.06,0,0,0,0
65016,65272,0.002691,0.011959,0.00083,128.9,0,0,0,0,1,0,0,-20.89,-36.1,20.94,36.2,0,0,0,0
65506,65016,0.008601,0.028686,0.00256,114.13,0,0,0,0,1,0,0,18.97,-29.98,-18.87,30.04,0,0,0,0
65017,65021,0.000156,0.012685,0,1535.99,0,0,1,0,1,0,0,294.61,64.41,-294.48,-53.82,0,0,0,0
65017,65022,0.000253,0.001086,0,0,0,0,0,0,1,0,0,-294.61,-64.41,294.82,65.31,0,0,0,0
65019,65018,0.001637,0.055653,0,210.22,0,0,1,0,1,0,0,-89.6,-0.43,89.72,4.59,0,0,0,0
65018,65021,-5.5e-05,-0.004491,0,1460.99,0,0,1,0,1,0,0,-294.52,-57.57,294.48,53.82,0,0,0,0
65018,65023,0.000298,0.001091,0,0,0,0,0,0,1,0,0,204.8,52.97,-204.68,-52.52,0,0,0,0
65081,65019,0.019774,0.095561,0.0153,116.29,0,0,0,0,1,0,0,-8.96,-6.28,8.98,4.75,0,0,0,0
65304,65019,0.015581,0.074798,0.0084,130.21,0,0,0,0,1,0,0,-29.18,1.86,29.31,-2.16,0,0,0,0
65019,65313,0.013,0.060569,0.0097,138.9,0,0,0,0,1,0,0,51.31,-2.16,-50.99,2.61,0,0,0,0
65020,65021,0.00048,0.038925,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65022,65342,7.8e-05,0.002077,0.79678,4245.47,0,0,0,0,1,0,0,201.76,41.46,-201.72,-127.43,0,0,0,0
65022,65382,6.9e-05,0.001899,0.98452,4249.2,0,0,0,0,1,0,0,1182.68,70.5,-1181.78,-153.17,0,0,0,0
65022,65474,9.6e-05,0.002486,1.60146,4280.03,0,0,0,0,1,0,0,-1015.22,-122.67,1016.13,-29.11,0,0,0,0
65022,65516,8.2e-05,0.002421,1.13606,4309.25,0,0,0,0,1,0,0,-664.03,-54.6,664.36,-59.77,0,0,0,0
65023,65044,0.001514,0.014682,0.05079,528.19,0,0,0,0,1,0,0,125.27,62.78,-124.99,-65.46,0,0,0,0
65023,65047,0.001837,0.015595,0.05636,542.4,0,0,0,0,1,0,0,98.77,0.55,-98.6,-5.19,0,0,0,0
65023,65511,0.003067,0.028061,0.13409,517.4,0,0,0,0,1,0,0,-82.78,-23.57,82.98,10.9,0,0,0,0
65024,65025,0.000273,0.001133,0,0,0,0,0,0,1,0,0,36.16,24.18,-36.16,-24.16,0,0,0,0
65024,65026,0.000251,0.001115,0,0,0,0,0,0,1,0,0,-36.16,-24.18,36.17,24.2,0,0,0,0
65245,65026,0.003321,0.010874,0.00201,138,0,0,0,0,1,0,0,50.55,17.53,-50.46,-17.46,0,0,0,0
65031,65027,0.005385,0.023819,0.00161,127.34,0,0,0,0,1,0,0,27.44,-6.03,-27.4,6.04,0,0,0,0
65050,65027,0.002141,0.008872,0.00103,99.75,0,0,0,0,1,0,0,-0.56,12.44,0.57,-12.54,0,0,0,0
65028,65029,0.000265,0.001061,0,0,0,0,0,0,1,0,0,45.87,5.17,-45.86,-5.15,0,0,0,0
65304,65028,0.009485,0.045202,0.00799,132.97,0,0,0,0,1,0,0,33.94,1.02,-33.84,-1.38,0,0,0,0
65523,65028,0.005151,0.023794,0.00317,112.33,0,0,0,0,1,0,0,12.03,3.49,-12.03,-3.79,0,0,0,0
65030,65031,0.000254,0.001143,0,0,0,0,0,0,1,0,0,-45.87,-30.76,45.88,30.8,0,0,0,0
65030,65032,0.000229,0.0011,0,0,0,0,0,0,1,0,0,45.87,30.76,-45.86,-30.73,0,0,0,0
65031,65041,0.017683,0.093057,0.00714,123.62,0,0,0,0,1,0,0,-21.62,-13.46,21.72,13.28,0,0,0,0
65347,65031,0.005152,0.019915,0.00226,139.65,0,0,0,0,1,0,0,51.84,11.61,-51.71,-11.31,0,0,0,0
65033,65054,0.006067,0.023617,0.00266,121.7,0,0,0,0,1,0,0,-19.04,-1.28,19.06,1.08,0,0,0,0
65056,65033,0.00546,0.022679,0.00133,130.67,0,0,0,0,1,0,0,34.93,2,-34.86,-1.88,0,0,0,0
65034,65242,0.002712,0.012696,0.00142,143.73,0,0,0,0,1,0,0,-62.96,-11.04,63.06,11.39,0,0,0,0
65035,65036,0.000223,0.001154,0,0,0,0,0,0,1,0,0,-35.15,-4.81,35.16,4.82,0,0,0,0
65036,65037,0.011197,0.037305,0.00362,120.24,0,0,0,0,1,0,0,-17,-12.06,17.04,11.83,0,0,0,0
65036,65048,0.003642,0.018382,0.00225,121.01,0,0,0,0,1,0,0,-18.16,7.24,18.17,-7.41,0,0,0,0
65037,65038,0.000252,0.001059,0,0,0,0,0,0,1,0,0,25.65,9.85,-25.64,-9.84,0,0,0,0
65037,65045,0.009916,0.039839,0.00737,136.07,0,0,0,0,1,0,0,-44.27,-22.76,44.5,22.88,0,0,0,0
65039,65136,0.017005,0.073941,0.00998,107.57,0,0,0,0,1,0,0,-11.99,-6.17,12.02,5.23,0,0,0,0
65039,65440,0.011599,0.047588,0.00626,122.63,0,0,0,0,1,0,0,-12.4,0.46,12.41,-1.06,0,0,0,0
65041,65312,0.001931,0.009235,0.00108,136.34,0,0,0,0,1,0,0,-46.48,-19.05,46.53,19.15,0,0,0,0
65042,65043,0.000273,0.00109,0,0,0,0,0,0,1,0,0,30.91,7.88,-30.9,-7.87,0,0,0,0
65148,65042,0.005092,0.025127,0.00455,108.19,0,0,0,0,1,0,0,-1.5,3.68,1.5,-4.15,0,0,0,0
65391,65042,0.018715,0.061165,0.00448,130.46,0,0,0,0,1,0,0,32.6,3.88,-32.4,-3.73,0,0,0,0
65045,65044,0.001598,0.063138,0,187,0,0,1.04375,0,1,0,0,-70.77,-34.93,70.87,38.85,0,0,0,0
65044,65046,0.000233,0.001117,0,0,0,0,0,0,1,0,0,54.11,26.62,-54.11,-26.58,0,0,0,0
65312,65045,0.014076,0.05063,0.00588,128.46,0,0,0,0,1,0,0,-26.17,-12.3,26.27,12.05,0,0,0,0
65048,65047,0.001038,0.049025,0,247.62,0,0,1,0,1,0,0,-131.36,-11.71,131.53,19.8,0,0,0,0
65047,65049,0.000201,0.001191,0,0,0,0,0,0,1,0,0,47.29,10.32,-47.28,-10.29,0,0,0,0
65047,65341,0.00141,0.016034,0.04568,444.99,0,0,0,0,1,0,0,-80.22,-24.93,80.31,21.05,0,0,0,0
65048,65059,0.005207,0.028248,0.00351,147.32,0,0,0,0,1,0,0,63.16,7.3,-62.96,-6.58,0,0,0,0
65048,65347,0.003316,0.014067,0.00132,139.2,0,0,0,0,1,0,0,50.03,11.83,-49.95,-11.61,0,0,0,0
65051,65050,0.003737,0.016798,0.00192,139.05,0,0,0,0,1,0,0,-54.03,3.8,54.13,-3.52,0,0,0,0
65050,65059,0.001904,0.009065,0.00182,148.07,0,0,0,0,1,0,0,-69.47,-6.86,69.56,7.09,0,0,0,0
65050,65062,0.00649,0.025848,0.00479,118.14,0,0,0,0,1,0,0,-16.75,-11.06,16.77,10.66,0,0,0,0
65060,65051,0.003565,0.017241,0.0024,121.76,0,0,0,0,1,0,0,-21.36,8.59,21.38,-8.75,0,0,0,0
65052,65053,0.000221,0.001083,0,0,0,0,0,0,1,0,0,32.94,6.78,-32.93,-6.77,0,0,0,0
65052,65054,0.000234,0.001089,0,0,0,0,0,0,1,0,0,-32.94,-6.78,32.94,6.8,0,0,0,0
65056,65054,0.001514,0.006892,0.0009,138.4,0,0,0,0,1,0,0,49.59,2.36,-49.55,-2.29,0,0,0,0
65054,65446,0.007294,0.033571,0.00398,105.21,0,0,0,0,1,0,0,-2.45,-5.58,2.45,5.17,0,0,0,0
65056,65055,0.001668,0.070931,0,197.43,0,0,1,0,1,0,0,-84.52,-4.36,84.63,9.13,0,0,0,0
65055,65057,0.000253,0.001157,0,0,0,0,0,0,1,0,0,52.6,6.4,-52.59,-6.37,0,0,0,0
65055,65058,0.00025,0.001094,0,0,0,0,0,0,1,0,0,-137.23,-15.53,137.27,15.72,0,0,0,0
65058,65341,0.000661,0.005701,0.03433,521.15,0,0,0,0,1,0,0,-171.72,-19.54,171.9,17.41,0,0,0,0
65058,65380,0.000688,0.005127,0.01722,417.44,0,0,0,0,1,0,0,34.45,3.82,-34.44,-5.62,0,0,0,0
65065,65059,0.005836,0.026687,0.00403,128.75,0,0,0,0,1,0,0,33.38,12.72,-33.31,-12.82,0,0,0,0
65060,65061,0.000294,0.001198,0,0,0,0,0,0,1,0,0,30.69,11.92,-30.69,-11.91,0,0,0,0
65060,65230,0.009256,0.034615,0.00328,117.03,0,0,0,0,1,0,0,-9.34,-20.51,9.38,20.34,0,0,0,0
65063,65064,0.000293,0.001131,0,0,0,0,0,0,1,0,0,32.37,9.3,-32.36,-9.29,0,0,0,0
65063,65065,0.000297,0.001025,0,0,0,0,0,0,1,0,0,-32.37,-9.3,32.37,9.31,0,0,0,0
65065,65523,0.002499,0.011645,0.00116,145.8,0,0,0,0,1,0,0,-65.75,-22.03,65.86,22.44,0,0,0,0
65066,65067,0.000242,0.001186,0,0,0,0,0,0,1,0,0,32.55,12.47,-32.55,-12.45,0,0,0,0
65066,65234,0.008998,0.028021,0.00306,114.72,0,0,0,0,1,0,0,-1.47,7.32,1.47,-7.63,0,0,0,0
65066,65242,0.005292,0.031295,0.00515,151.21,0,0,0,0,1,0,0,67.26,9.84,-67.03,-9.04,0,0,0,0
65333,65066,0.003751,0.017721,0.00136,157.75,0,0,0,0,1,0,0,98.71,31.22,-98.34,-29.62,0,0,0,0
65068,65229,0.005288,0.020207,0.00294,121.96,0,0,0,0,1,0,0,19.28,2.02,-19.27,-2.26,0,0,0,0
65068,65272,0.010969,0.036492,0.00365,130.5,0,0,0,0,1,0,0,-35.43,-4.75,35.56,4.79,0,0,0,0
65069,65070,0.0002,0.001179,0,0,0,0,0,0,1,0,0,20.01,3.12,-20.01,-3.12,0,0,0,0
65069,65263,0.003727,0.014602,0.00231,143.37,0,0,0,0,1,0,0,-63.49,-2.13,63.64,2.44,0,0,0,0
65069,65506,0.002569,0.011816,0.00147,133.3,0,0,0,0,1,0,0,43.49,-1,-43.44,1.05,0,0,0,0
65071,65075,0.009562,0.048018,0.00404,118.79,0,0,0,0,1,0,0,16.26,-9.5,-16.23,9.23,0,0,0,0
65071,65512,0.010414,0.034412,0.00281,146.88,0,0,0,0,1,0,0,-69.74,-6.72,70.22,8,0,0,0,0
65072,65481,0.004972,0.019181,0.00264,125.8,0,0,0,0,1,0,0,-26.68,-5.05,26.71,4.9,0,0,0,0
65072,65512,0.006542,0.032523,0.00372,132.35,0,0,0,0,1,0,0,-35.33,-7.37,35.41,7.36,0,0,0,0
65073,65074,0.000262,0.001082,0,0,0,0,0,0,1,0,0,-19.96,23.06,19.96,-23.05,0,0,0,0
65075,65074,0.012526,0.048657,0.00728,106.82,0,0,0,0,1,0,0,5.1,-10.86,-5.08,10.13,0,0,0,0
65077,65074,0.016128,0.071001,0.00653,120.09,0,0,0,0,1,0,0,14.94,-13.36,-14.88,12.92,0,0,0,0
65076,65077,0.000274,0.001022,0,0,0,0,0,0,1,0,0,-15.97,-4.34,15.97,4.34,0,0,0,0
65076,65078,0.000211,0.001052,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65077,65454,0.008318,0.033132,0.00327,129.62,0,0,0,0,1,0,0,-30.91,9.02,30.99,-9.05,0,0,0,0
65079,65080,0.000267,0.001179,0,0,0,0,0,0,1,0,0,29.32,9.86,-29.32,-9.85,0,0,0,0
65083,65079,0.025844,0.109359,0.00683,125.31,0,0,0,0,1,0,0,26.46,0.16,-26.29,-0.14,0,0,0,0
65081,65082,0.000244,0.001153,0,0,0,0,0,0,1,0,0,10.34,1.78,-10.34,-1.78,0,0,0,0
65081,65096,0.025546,0.109304,0.00685,98.35,0,0,0,0,1,0,0,-1.38,4.5,1.39,-5.19,0,0,0,0
65083,65084,0.000288,0.001192,0,0,0,0,0,0,1,0,0,23.09,6.11,-23.09,-6.11,0,0,0,0
65087,65083,0.015082,0.064001,0.00785,117.61,0,0,0,0,1,0,0,20,2.19,-19.94,-2.77,0,0,0,0
65313,65083,0.01885,0.081784,0.01311,136.31,0,0,0,0,1,0,0,46.23,-3.21,-45.85,3.47,0,0,0,0
65085,65086,0.000297,0.001074,0,0,0,0,0,0,1,0,0,22.6,4.99,-22.6,-4.99,0,0,0,0
65085,65087,0.000261,0.001118,0,0,0,0,0,0,1,0,0,-22.6,-4.99,22.6,5,0,0,0,0
65087,65493,0.009288,0.049655,0.00535,131.01,0,0,0,0,1,0,0,-42.59,-7.19,42.76,7.49,0,0,0,0
65088,65089,0.013345,0.058906,0.00946,131.2,0,0,0,0,1,0,0,34.54,-10.68,-34.38,10.39,0,0,0,0
65088,65482,0.016504,0.078288,0.00885,151.33,0,0,0,0,1,0,0,-73.41,-3.26,74.25,6.29,0,0,0,0
65089,65454,0.003752,0.016271,0.00187,120.83,0,0,0,0,1,0,0,16.01,-12.38,-15.99,12.25,0,0,0,0
65090,65091,0.000233,0.001031,0,0,0,0,0,0,1,0,0,40.71,6.3,-40.71,-6.28,0,0,0,0
65090,65092,0.000255,0.001135,0,0,0,0,0,0,1,0,0,-40.71,-6.3,40.72,6.32,0,0,0,0
65092,65322,0.010605,0.055762,0.0036,138.59,0,0,0,0,1,0,0,-49.16,-3.95,49.4,4.84,0,0,0,0
65092,65330,0.003989,0.02026,0.00202,113.92,0,0,0,0,1,0,0,8.44,-2.37,-8.44,2.17,0,0,0,0
65093,65111,0.009764,0.039622,0.0046,146.67,0,0,0,0,1,0,0,-63.4,-20.24,63.81,21.4,0,0,0,0
65130,65093,0.008921,0.036787,0.00364,130.69,0,0,0,0,1,0,0,-32.79,-13.42,32.89,13.48,0,0,0,0
65095,65094,0.022504,0.101135,0.00833,108.12,0,0,0,0,1,0,0,-4.4,1.13,4.41,-2,0,0,0,0
65094,65349,0.021881,0.085984,0.00863,119.97,0,0,0,0,1,0,0,-16.61,-3.3,16.67,2.61,0,0,0,0
65095,65365,0.005178,0.026473,0.00347,118.31,0,0,0,0,1,0,0,-13.92,-2.03,13.93,1.71,0,0,0,0
65096,65097,0.000234,0.00103,0,0,0,0,0,0,1,0,0,16.6,7.36,-16.59,-7.36,0,0,0,0
65257,65096,0.014334,0.063162,0.00486,119.22,0,0,0,0,1,0,0,18.03,1.85,-17.98,-2.16,0,0,0,0
65098,65099,0.00984,0.043863,0.00336,114.82,0,0,0,0,1,0,0,-7.9,-7.88,7.91,7.57,0,0,0,0
65320,65098,0.008458,0.038176,0.00402,108.58,0,0,0,0,1,0,0,6.46,0.2,-6.46,-0.61,0,0,0,0
65365,65099,0.021085,0.083795,0.01288,114.49,0,0,0,0,1,0,0,-7.95,-2.18,7.97,0.85,0,0,0,0
65099,65496,0.011574,0.046108,0.0081,133.65,0,0,0,0,1,0,0,-37.52,-16.13,37.7,15.97,0,0,0,0
65100,65103,0.000835,0.042025,0,240.7,0,0,1,0,1,0,0,94.31,14.48,-94.24,-10.83,0,0,0,0
65100,65104,0.000277,0.001081,0,0,0,0,0,0,1,0,0,46.39,12.88,-46.39,-12.86,0,0,0,0
65100,65105,0.000267,0.001039,0,0,0,0,0,0,1,0,0,-140.71,-27.36,140.76,27.56,0,0,0,0
65100,65106,0.000204,0.001193,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65100,65107,0.00028,0.001031,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65101,65103,0.000217,0.010938,0,215.7,0,0,1,0,1,0,0,-94.22,-9.88,94.24,10.83,0,0,0,0
65101,65108,0.003386,0.016198,0.00118,159.53,0,0,0,0,1,0,0,93.08,17.04,-92.79,-15.76,0,0,0,0
65109,65101,0.011386,0.037205,0.00336,158,0,0,0,0,1,0,0,-1.14,6.84,1.14,-7.17,0,0,0,0
65102,65103,0.00457,0.229846,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65105,65112,0.001705,0.014045,0.06385,616.47,0,0,0,0,1,0,0,-173.94,-20.18,174.44,17.52,0,0,0,0
65118,65105,0.001496,0.012579,0.08085,496.82,0,0,0,0,1,0,0,-33.17,-0.96,33.19,-7.39,0,0,0,0
65295,65108,0.019159,0.069092,0.00607,141.12,0,0,0,0,1,0,0,-45.99,8.24,46.4,-7.37,0,0,0,0
65109,65128,0.004408,0.021878,0.00237,120.19,0,0,0,0,1,0,0,-12.87,-8.92,12.88,8.73,0,0,0,0
65111,65110,0.001035,0.048002,0,268.52,0,0,1.025,0,1,0,0,-84.11,-21.56,84.19,25.06,0,0,0,0
65111,65110,0.001035,0.048002,0,268.52,0,0,1.025,0,1,0,0,-84.11,-21.56,84.19,25.06,0,0,0,0
65111,65110,0.001035,0.048002,0,268.52,0,0,1.025,0,1,0,0,-84.11,-21.56,84.19,25.06,0,0,0,0
65110,65112,0.000279,0.001017,0,0,0,0,0,0,1,0,0,-252.57,-75.17,252.75,75.84,0,0,0,0
65110,65113,0.000237,0.001109,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65326,65111,0.004418,0.02278,0.00313,131.37,0,0,0,0,1,0,0,-33.09,-4.21,33.13,4.1,0,0,0,0
65448,65111,0.010324,0.037163,0.00431,148.24,0,0,0,0,1,0,0,-62.68,-21.06,63.1,22.13,0,0,0,0
65112,65501,0.002354,0.021752,0.13542,690.82,0,0,0,0,1,0,0,-213.59,-46.68,214.64,41.79,0,0,0,0
65112,65501,0.002354,0.021752,0.13542,690.82,0,0,0,0,1,0,0,-213.59,-46.68,214.64,41.79,0,0,0,0
65114,65115,0.000281,0.001197,0,0,0,0,0,0,1,0,0,28.62,7.19,-28.61,-7.18,0,0,0,0
65114,65433,0.011459,0.051798,0.0041,126.84,0,0,0,0,1,0,0,-20.62,11.62,20.69,-11.74,0,0,0,0
65117,65116,0.001071,0.048839,0,256.36,0,0,1,0,1,0,0,-156.14,-31.41,156.41,43.7,0,0,0,0
65116,65118,0.000216,0.001171,0,0,0,0,0,0,1,0,0,-156.41,-43.7,156.47,44,0,0,0,0
65117,65120,0.005599,0.026649,0.00211,141.06,0,0,0,0,1,0,0,52.53,8.87,-52.37,-8.33,0,0,0,0
65453,65117,0.004817,0.019801,0.0018,137.63,0,0,0,0,1,0,0,-45.24,-3.01,45.33,3.23,0,0,0,0
65119,65120,0.000217,0.001016,0,0,0,0,0,0,1,0,0,-47.02,-21.47,47.02,21.49,0,0,0,0
65120,65123,0.006675,0.03209,0.0037,129.24,0,0,0,0,1,0,0,-25.41,-5.87,25.45,5.72,0,0,0,0
65120,65509,0.0057,0.022885,0.00653,132.81,0,0,0,0,1,0,0,30.76,-7.29,-30.7,6.87,0,0,0,0
65121,65122,0.000204,0.001002,0,0,0,0,0,0,1,0,0,23.2,8.02,-23.2,-8.02,0,0,0,0
65121,65123,0.00023,0.001092,0,0,0,0,0,0,1,0,0,-23.2,-8.02,23.2,8.03,0,0,0,0
65123,65261,0.007412,0.028525,0.0036,140.19,0,0,0,0,1,0,0,-48.65,-13.74,48.84,14.1,0,0,0,0
65124,65125,0.005751,0.02348,0.00211,105.15,0,0,0,0,1,0,0,-5.9,-14.68,5.91,14.52,0,0,0,0
65124,65295,0.007331,0.030571,0.0046,127.57,0,0,0,0,1,0,0,-20.55,3.85,20.58,-4.18,0,0,0,0
65125,65126,0.013012,0.061315,0.00627,124.17,0,0,0,0,1,0,0,-29.81,-18.45,29.96,18.53,0,0,0,0
65126,65127,0.000206,0.001059,0,0,0,0,0,0,1,0,0,15.64,3.32,-15.64,-3.32,0,0,0,0
65128,65129,0.000228,0.001181,0,0,0,0,0,0,1,0,0,25.99,6.53,-25.99,-6.52,0,0,0,0
65128,65130,0.01917,0.070402,0.00732,83.38,0,0,0,0,1,0,0,2.7,0.24,-2.69,-1,0,0,0,0
65448,65128,0.005748,0.028777,0.0041,135.75,0,0,0,0,1,0,0,41.67,15.6,-41.56,-15.49,0,0,0,0
65131,65281,0.01762,0.076547,0.00697,126.62,0,0,0,0,1,0,0,-24.73,-3.38,24.84,3.11,0,0,0,0
65526,65131,0.001637,0.008512,0.00146,116.13,0,0,0,0,1,0,0,12.24,5.97,-12.24,-6.1,0,0,0,0
65133,65132,0.001503,0.070494,0,182.06,0,0,1.025,0,1,0,0,-75.89,-18.59,75.98,22.73,0,0,0,0
65132,65134,0.000287,0.00107,0,0,0,0,0,0,1,0,0,34.88,11.36,-34.88,-11.34,0,0,0,0
65132,65286,0.001343,0.011231,0.04546,507.02,0,0,0,0,1,0,0,-110.86,-34.09,111.03,30.59,0,0,0,0
65133,65136,0.007694,0.031442,0.00254,148.88,0,0,0,0,1,0,0,75.89,18.59,-75.46,-17.1,0,0,0,0
65135,65203,0.009914,0.04586,0.00807,119.05,0,0,0,0,1,0,0,-15.89,-4.72,15.92,4,0,0,0,0
65398,65135,0.004971,0.023393,0.00341,119.5,0,0,0,0,1,0,0,15.41,-2.77,-15.4,2.47,0,0,0,0
65169,65136,0.011362,0.04369,0.00617,135.85,0,0,0,0,1,0,0,-41.47,-7.22,41.66,7.3,0,0,0,0
65158,65137,0.00538,0.019616,0.00248,117.71,0,0,0,0,1,0,0,20.64,-7.53,-20.61,7.36,0,0,0,0
65137,65484,0.005606,0.03151,0.00355,103.99,0,0,0,0,1,0,0,5.44,-8.25,-5.44,7.9,0,0,0,0
65138,65157,0.006474,0.027864,0.00191,104.76,0,0,0,0,1,0,0,3.51,7.88,-3.51,-8.05,0,0,0,0
65186,65138,0.025219,0.09626,0.00582,130.28,0,0,0,0,1,0,0,36.07,13.81,-35.71,-13.01,0,0,0,0
65139,65140,0.000282,0.001112,0,0,0,0,0,0,1,0,0,27.46,6.71,-27.46,-6.7,0,0,0,0
65139,65168,0.006412,0.027659,0.00304,119.76,0,0,0,0,1,0,0,-15.61,-5.26,15.62,5.04,0,0,0,0
65409,65139,0.010945,0.050346,0.00538,116.27,0,0,0,0,1,0,0,11.87,0.99,-11.85,-1.44,0,0,0,0
65152,65141,0.005706,0.031346,0.00379,122.65,0,0,0,0,1,0,0,-23.18,6.87,23.22,-7.08,0,0,0,0
65426,65141,0.024316,0.082209,0.00829,130.46,0,0,0,0,1,0,0,38.97,-2.13,-38.62,2.45,0,0,0,0
65192,65142,0.005634,0.024082,0.0019,114.92,0,0,0,0,1,0,0,11.19,-1.89,-11.18,1.73,0,0,0,0
65142,65450,0.003871,0.01784,0.00405,123.86,0,0,0,0,1,0,0,-19.29,-7.69,19.3,7.34,0,0,0,0
65143,65210,0.003097,0.013746,0.00222,125.88,0,0,0,0,1,0,0,-24.3,-3.04,24.32,2.89,0,0,0,0
65143,65398,0.001913,0.007036,0.0013,113.06,0,0,0,0,1,0,0,-8.26,-2.15,8.26,2.02,0,0,0,0
65144,65145,0.000239,0.001087,0,0,0,0,0,0,1,0,0,-12.95,-3.65,12.95,3.65,0,0,0,0
65144,65146,0.000247,0.001062,0,0,0,0,0,0,1,0,0,12.95,3.65,-12.95,-3.64,0,0,0,0
65144,65147,0.000259,0.001064,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65353,65145,0.005167,0.022367,0.00419,137.92,0,0,0,0,1,0,0,51.1,5.82,-50.97,-5.73,0,0,0,0
65145,65466,0.003914,0.017032,0.0023,131.15,0,0,0,0,1,0,0,38.02,2.08,-37.97,-2.1,0,0,0,0
65155,65148,0.009401,0.037194,0.00338,105.63,0,0,0,0,1,0,0,0.46,1.17,-0.46,-1.52,0,0,0,0
65148,65387,0.011075,0.045438,0.00665,108.02,0,0,0,0,1,0,0,-9.62,-4.51,9.63,3.86,0,0,0,0
65192,65149,0.003348,0.013915,0.00192,130.12,0,0,0,0,1,0,0,-35.55,-7.04,35.59,7.02,0,0,0,0
65484,65149,0.005707,0.021453,0.00268,138.03,0,0,0,0,1,0,0,51.59,11.64,-51.44,-11.35,0,0,0,0
65150,65151,0.000286,0.001139,0,0,0,0,0,0,1,0,0,-25.97,-0.57,25.97,0.58,0,0,0,0
65162,65151,0.008974,0.032943,0.0046,117.62,0,0,0,0,1,0,0,13.67,16.71,-13.64,-17.07,0,0,0,0
65151,65171,0.010053,0.040182,0.00614,117.74,0,0,0,0,1,0,0,-12.34,16.5,12.38,-16.99,0,0,0,0
65186,65152,0.004687,0.018152,0.00178,129.31,0,0,0,0,1,0,0,-28.68,7.95,28.72,-7.98,0,0,0,0
65152,65418,0.012934,0.051241,0.00457,128.2,0,0,0,0,1,0,0,-23.87,-3.27,23.94,3.08,0,0,0,0
65166,65153,0.005155,0.022055,0.00254,142.37,0,0,0,0,1,0,0,66.09,25.46,-65.85,-24.71,0,0,0,0
65153,65269,0.007747,0.037159,0.00436,102.01,0,0,0,0,1,0,0,1.49,13,-1.48,-13.4,0,0,0,0
65153,65344,0.011066,0.048583,0.00356,121.45,0,0,0,0,1,0,0,23.76,-0.89,-23.7,0.77,0,0,0,0
65426,65154,0.014808,0.055138,0.0048,119.2,0,0,0,0,1,0,0,6.55,5.51,-6.54,-5.97,0,0,0,0
65155,65391,0.018181,0.073777,0.00649,127.94,0,0,0,0,1,0,0,-27.34,-2.75,27.47,2.6,0,0,0,0
65156,65157,0.000261,0.001111,0,0,0,0,0,0,1,0,0,-17.96,-4.24,17.96,4.24,0,0,0,0
65267,65157,0.00521,0.02142,0.00254,119.22,0,0,0,0,1,0,0,14.46,-4.01,-14.45,3.8,0,0,0,0
65158,65159,0.000289,0.00106,0,0,0,0,0,0,1,0,0,17.2,5.84,-17.2,-5.84,0,0,0,0
65170,65158,0.010233,0.036237,0.00391,128.04,0,0,0,0,1,0,0,37.98,-1.61,-37.84,1.69,0,0,0,0
65353,65160,0.004556,0.016186,0.00239,135.69,0,0,0,0,1,0,0,45.43,7.31,-45.35,-7.26,0,0,0,0
65361,65160,0.006503,0.020919,0.0023,198.3,0,0,0,0,1,0,0,40.29,5.29,-40.2,-5.22,0,0,0,0
65466,65160,0.005783,0.022222,0.00345,135.8,0,0,0,0,1,0,0,-46.88,0.9,46.99,-0.81,0,0,0,0
65162,65161,0.001438,0.073969,0,171.78,0,0,1.05,0,1,0,0,-66.57,-36.97,66.65,41.29,0,0,0,0
65161,65163,0.00023,0.001068,0,0,0,0,0,0,1,0,0,38.57,14.83,-38.56,-14.81,0,0,0,0
65161,65164,0.000238,0.001162,0,0,0,0,0,0,1,0,0,-105.22,-56.12,105.25,56.28,0,0,0,0
65357,65164,0.001789,0.016907,0.03346,503.67,0,0,0,0,1,0,0,105.49,54.97,-105.25,-56.28,0,0,0,0
65166,65165,0.001502,0.053905,0,270.53,0,0,1.01875,0,1,0,0,-91.92,-25.02,92.05,29.72,0,0,0,0
65166,65165,0.001502,0.053905,0,270.53,0,0,1.01875,0,1,0,0,-91.92,-25.02,92.05,29.72,0,0,0,0
65166,65165,0.001502,0.053905,0,270.53,0,0,1.01875,0,1,0,0,-91.92,-25.02,92.05,29.72,0,0,0,0
65165,65167,0.000243,0.00115,0,0,0,0,0,0,1,0,0,42.03,12.73,-42.03,-12.71,0,0,0,0
65165,65181,0.002391,0.019965,0.05917,553.99,0,0,0,0,1,0,0,-126.02,-5.64,126.37,2.23,0,0,0,0
65165,65207,0.001396,0.01193,0.03289,539.62,0,0,0,0,1,0,0,137.98,21.54,-137.72,-22.87,0,0,0,0
65488,65165,0.001694,0.016216,0.03848,536.31,0,0,0,0,1,0,0,101.45,1.53,-101.29,-4.11,0,0,0,0
65166,65212,0.004025,0.015428,0.00163,134.6,0,0,0,0,1,0,0,39.55,6.42,-39.49,-6.37,0,0,0,0
65214,65166,0.001641,0.006915,0.0005,155.55,0,0,0,0,1,0,0,-80.26,-16.68,80.36,17.06,0,0,0,0
65219,65166,0.001833,0.008006,0.001,155.91,0,0,0,0,1,0,0,-89.61,-25.57,89.76,26.11,0,0,0,0
65168,65267,0.006671,0.027812,0.00404,117.32,0,0,0,0,1,0,0,9.37,-6.31,-9.36,5.95,0,0,0,0
65168,65453,0.012817,0.053457,0.0057,140.08,0,0,0,0,1,0,0,-50.31,-2.18,50.63,2.99,0,0,0,0
65387,65169,0.004699,0.024919,0.0039,101.85,0,0,0,0,1,0,0,-4.63,-3.86,4.63,3.46,0,0,0,0
65169,65418,0.010199,0.047987,0.00702,126.16,0,0,0,0,1,0,0,18.98,2.51,-18.94,-3.08,0,0,0,0
65171,65170,0.005176,0.020551,0.00142,139.4,0,0,0,0,1,0,0,60.55,11.1,-60.37,-10.52,0,0,0,0
65171,65172,0.000224,0.00112,0,0,0,0,0,0,1,0,0,20.41,5.73,-20.41,-5.72,0,0,0,0
65466,65171,0.002822,0.013508,0.00103,155.49,0,0,0,0,1,0,0,94.24,1.18,-94.01,-0.18,0,0,0,0
65174,65173,0.001785,0.078264,0,235.62,0,0,1.1,0,1,0,0,-113.53,-110.3,114.04,132.64,0,0,0,0
65173,65175,0.000228,0.001133,0,0,0,0,0,0,1,0,0,52.49,6.26,-52.48,-6.23,0,0,0,0
65173,65176,0.000236,0.001101,0,0,0,0,0,0,1,0,0,-166.53,-16.7,166.59,16.98,0,0,0,0
65174,65190,0.001711,0.006429,0.00055,161.37,0,0,0,0,1,0,0,56.77,55.15,-56.66,-54.83,0,0,0,0
65174,65190,0.001711,0.006429,0.00055,161.37,0,0,0,0,1,0,0,56.77,55.15,-56.66,-54.83,0,0,0,0
65181,65176,0.00115,0.010257,0.03556,560.95,0,0,0,0,1,0,0,166.89,15.83,-166.59,-16.98,0,0,0,0
65178,65177,7e-05,0.005367,0,1630.09,0,0,1,0,1,0,0,-534.71,-54.05,534.9,68.37,0,0,0,0
65177,65180,0.000236,0.001033,0,0,0,0,0,0,1,0,0,62.13,9.06,-62.12,-9.02,0,0,0,0
65177,65279,4.7e-05,0.001284,0.61626,4191.3,0,0,0,0,1,0,0,-597.03,-77.42,597.18,14.4,0,0,0,0
65179,65178,0.001415,0.069646,0,247.46,0,0,1,0,1,0,0,-130.17,-15.16,130.4,26.55,0,0,0,0
65178,65181,0.000251,0.001135,0,0,0,0,0,0,1,0,0,404.31,27.5,-403.93,-25.78,0,0,0,0
65193,65179,0.006439,0.027703,0.00329,160.5,0,0,0,0,1,0,0,-58.43,2.85,58.64,-2.28,0,0,0,0
65193,65179,0.006439,0.027703,0.00329,160.5,0,0,0,0,1,0,0,-58.43,2.85,58.64,-2.28,0,0,0,0
65179,65491,0.001816,0.008356,0.00126,123.75,0,0,0,0,1,0,0,12.9,19.73,-12.89,-19.81,0,0,0,0
65488,65181,0.000834,0.007936,0.03029,518.76,0,0,0,0,1,0,0,-110.57,-10.09,110.66,7.72,0,0,0,0
65182,65185,0.001886,0.009013,0.00093,125.35,0,0,0,0,1,0,0,18.36,11.18,-18.35,-11.24,0,0,0,0
65190,65182,0.002172,0.007516,0.00123,118.99,0,0,0,0,1,0,0,7.17,39,-7.13,-39.02,0,0,0,0
65193,65182,0.006117,0.024228,0.00187,137.06,0,0,0,0,1,0,0,51.28,-18.46,-51.1,18.95,0,0,0,0
65183,65184,0.000251,0.001002,0,0,0,0,0,0,1,0,0,47.5,13.28,-47.49,-13.26,0,0,0,0
65183,65185,0.000223,0.001183,0,0,0,0,0,0,1,0,0,-47.5,-13.28,47.5,13.31,0,0,0,0
65185,65344,0.018504,0.064116,0.00723,125.16,0,0,0,0,1,0,0,-29.15,-2.07,29.3,1.83,0,0,0,0
65189,65186,0.003756,0.016379,0.00218,115.54,0,0,0,0,1,0,0,13.06,12.38,-13.04,-12.56,0,0,0,0
65186,65407,0.006628,0.030215,0.00353,124.74,0,0,0,0,1,0,0,-24.5,-16.06,24.56,15.94,0,0,0,0
65187,65188,0.000283,0.001176,0,0,0,0,0,0,1,0,0,30.16,7.82,-30.15,-7.81,0,0,0,0
65187,65189,0.000216,0.001176,0,0,0,0,0,0,1,0,0,-30.16,-7.82,30.16,7.83,0,0,0,0
65189,65190,0.004739,0.015729,0.00167,133.12,0,0,0,0,1,0,0,-43.21,-20.22,43.32,20.39,0,0,0,0
65190,65407,0.001861,0.007371,0.00068,120.12,0,0,0,0,1,0,0,18.97,13.07,-18.96,-13.11,0,0,0,0
65191,65192,0.000204,0.001012,0,0,0,0,0,0,1,0,0,-24.36,-8.93,24.37,8.93,0,0,0,0
65484,65194,0.005352,0.025899,0.00452,140.77,0,0,0,0,1,0,0,56.91,14.17,-56.74,-13.8,0,0,0,0
65491,65194,0.004295,0.017636,0.00245,101.49,0,0,0,0,1,0,0,-1.66,6.84,1.66,-7.09,0,0,0,0
65195,65196,0.000279,0.001022,0,0,0,0,0,0,1,0,0,35.9,17.31,-35.9,-17.29,0,0,0,0
65195,65214,0.005938,0.028911,0.00405,140.93,0,0,0,0,1,0,0,-44.67,-11.15,44.79,11.29,0,0,0,0
65197,65198,0.012368,0.041368,0.00618,78.2,0,0,0,0,1,0,0,1.39,4.08,-1.39,-4.71,0,0,0,0
65197,65200,0.008887,0.040041,0.00481,117.29,0,0,0,0,1,0,0,12.57,8.91,-12.55,-9.31,0,0,0,0
65197,65201,0.001383,0.006431,0.00146,118.09,0,0,0,0,1,0,0,10.66,-6.84,-10.65,6.69,0,0,0,0
65219,65197,0.014207,0.046326,0.00398,147,0,0,0,0,1,0,0,68.06,18.52,-67.4,-16.79,0,0,0,0
65198,65210,0.003297,0.011954,0.00101,135.15,0,0,0,0,1,0,0,-41.4,-2.29,41.46,2.38,0,0,0,0
65199,65409,0.009366,0.041094,0.00653,114.47,0,0,0,0,1,0,0,8.46,0.62,-8.45,-1.24,0,0,0,0
65199,65509,0.010222,0.049118,0.00466,123.17,0,0,0,0,1,0,0,-19.95,-5.4,19.99,5.14,0,0,0,0
65200,65398,0.005638,0.026506,0.00394,126.86,0,0,0,0,1,0,0,-25.62,-8.1,25.66,7.88,0,0,0,0
65201,65203,0.001793,0.007941,0.00091,154.27,0,0,0,0,1,0,0,-77.67,-6.65,77.78,7.02,0,0,0,0
65202,65205,0.00315,0.13654,0,362.54,0,0,1,0,1,0,0,93.83,16.65,-93.56,-4.98,0,0,0,0
65202,65206,0.000283,0.001071,0,0,0,0,0,0,1,0,0,43.85,6.01,-43.84,-5.99,0,0,0,0
65202,65207,0.000262,0.001148,0,0,0,0,0,0,1,0,0,-137.68,-22.66,137.72,22.87,0,0,0,0
65202,65208,0.00022,0.001182,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65203,65205,-0.00163,-0.070662,0,212.54,0,0,1,0,1,0,0,-93.7,-11.02,93.56,4.98,0,0,0,0
65204,65205,0.007402,0.320842,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65210,65209,0.001569,0.065425,0,223.46,0,0,1,0,1,0,0,-104.75,-7.63,104.92,14.6,0,0,0,0
65209,65211,0.000298,0.001005,0,0,0,0,0,0,1,0,0,50.87,14.36,-50.87,-14.33,0,0,0,0
65398,65210,0.00177,0.007058,0.00069,133.64,0,0,0,0,1,0,0,-38.95,-2.33,38.98,2.36,0,0,0,0
65212,65213,0.000204,0.001148,0,0,0,0,0,0,1,0,0,32.27,3.52,-32.27,-3.51,0,0,0,0
65212,65214,0.005004,0.016947,0.00217,100.4,0,0,0,0,1,0,0,-3.2,0.28,3.2,-0.51,0,0,0,0
65215,65218,0.0001,-0.001286,0,710.87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65215,65219,0.000223,0.001155,0,0,0,0,0,0,1,0,0,-21.55,-7.04,21.55,7.05,0,0,0,0
65215,65220,0.000267,0.001106,0,0,0,0,0,0,1,0,0,21.55,7.04,-21.55,-7.04,0,0,0,0
65216,65218,0.001201,0.036757,0,355.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65217,65218,0.001201,0.036757,0,355.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65221,65222,0.000275,0.001035,0,0,0,0,0,0,1,0,0,-29.33,-1.55,29.33,1.56,0,0,0,0
65221,65223,0.000226,0.001087,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65290,65222,0.003943,0.016457,0.001,154.83,0,0,0,0,1,0,0,79.99,-8.75,-79.76,9.62,0,0,0,0
65224,65225,0.000271,0.001065,0,0,0,0,0,0,1,0,0,-47.36,-8.37,47.37,8.39,0,0,0,0
65225,65226,0.004038,0.019444,0.00352,124.57,0,0,0,0,1,0,0,24.66,9.25,-24.63,-9.5,0,0,0,0
65237,65225,0.002644,0.01263,0.00222,153.96,0,0,0,0,1,0,0,77.46,15.96,-77.31,-15.46,0,0,0,0
71048,65225,0.010267,0.036875,0.00544,136.61,0,0,0,0,1,0,0,-43.02,-4.85,43.2,4.92,0,0,0,0
65226,65227,0.000246,0.001146,0,0,0,0,0,0,1,0,0,47.37,6.58,-47.36,-6.55,0,0,0,0
65226,71001,0.012774,0.056979,0.00432,133.11,0,0,0,0,1,0,0,-36.17,1.6,36.33,-1.36,0,0,0,0
65228,65229,0.000225,0.001032,0,0,0,0,0,0,1,0,0,-26.78,-7.74,26.79,7.75,0,0,0,0
65230,65317,0.011632,0.045212,0.00447,134.11,0,0,0,0,1,0,0,-38.18,-30.94,38.45,31.49,0,0,0,0
65231,65232,0.001702,0.050622,0,216.79,0,0,1.00625,0,1,0,0,-1.85,-0.71,1.85,0.71,0,0,0,0
65231,65233,0.001926,0.052955,0,203.56,0,0,1.00625,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65231,65234,0.000275,0.001017,0,0,0,0,0,0,1,0,0,3.45,1.32,-3.45,-1.32,0,0,0,0
65234,65374,0.001907,0.007478,0.00125,111.35,0,0,0,0,1,0,0,1.98,8.95,-1.98,-9.08,0,0,0,0
65236,65235,0.00012,0.010689,0,1491.1,0,0,1,0,1,0,0,-330.26,-20.51,330.38,31.33,0,0,0,0
65235,65238,0.000149,0.011271,0,1614.08,0,0,1,0,1,0,0,-288.88,40.9,289,-32.08,0,0,0,0
65235,65239,8.8e-05,0.007215,0,1610.31,0,0,1,0,1,0,0,-288.93,37.71,289,-32.08,0,0,0,0
65235,65241,0.000241,0.001096,0,0,0,0,0,0,1,0,0,247.43,-109.95,-247.27,110.69,0,0,0,0
65237,65236,0.001563,0.07551,0,192.51,0,0,1.0125,0,1,0,0,-77.46,-15.96,77.55,20.45,0,0,0,0
65236,65240,0.000254,0.001001,0,0,0,0,0,0,1,0,0,252.71,0.05,-252.56,0.54,0,0,0,0
65357,65240,0.001438,0.013206,0.04412,521.9,0,0,0,0,1,0,0,115.78,-26.13,-115.6,23.09,0,0,0,0
65241,65288,2.2e-05,0.000605,0.33067,4076.64,0,0,0,0,1,0,0,234.12,69.76,-234.1,-105.39,0,0,0,0
65242,65440,0.01269,0.042285,0.00559,117.02,0,0,0,0,1,0,0,2.72,-1.63,-2.71,1.04,0,0,0,0
65243,65244,0.001725,0.051344,0,273.08,0,0,1.025,0,1,0,0,-9.4,-4.34,9.4,4.39,0,0,0,0
65243,65245,0.000242,0.001024,0,0,0,0,0,0,1,0,0,9.4,4.34,-9.4,-4.33,0,0,0,0
65272,65245,0.000919,0.004047,0.00043,134.84,0,0,0,0,1,0,0,41.17,13.22,-41.15,-13.2,0,0,0,0
65246,65249,0.000181,0.004807,0,336.49,0,0,1,0,1,0,0,-1,-0.51,1,0.51,0,0,0,0
65246,65250,0.001927,0.051491,0,203.44,0,0,1,0,1,0,0,-3.2,-1.62,3.2,1.63,0,0,0,0
65246,65251,0.003148,0.083897,0,144.79,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
65246,65252,0.000242,0.001029,0,0,0,0,0,0,1,0,0,5.8,2.94,-5.8,-2.94,0,0,0,0
65246,65253,0.000273,0.001158,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
65247,65249,0.002191,0.058263,0,168.24,0,0,1,0,1,0,0,0.5,0.25,-0.5,-0.25,0,0,0,0
65248,65249,0.002191,0.058263,0,168.24,0,0,1,0,1,0,0,0.5,0.25,-0.5,-0.25,0,0,0,0
65303,65252,0.009501,0.036664,0.00429,134.24,0,0,0,0,1,0,0,35.86,7.67,-35.74,-7.64,0,0,0,0
65252,65427,0.007985,0.034349,0.00421,136.73,0,0,0,0,1,0,0,41.54,10.59,-41.4,-10.41,0,0,0,0
65254,65255,0.002835,0.074587,0,201.12,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65254,65256,0.003617,0.098137,0,143.83,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65254,65257,0.000212,0.001189,0,0,0,0,0,0,1,0,0,3.2,1.22,-3.2,-1.22,0,0,0,0
65254,65258,0.000273,0.001185,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
65257,65403,0.003029,0.014875,0.00346,117.93,0,0,0,0,1,0,0,-14.83,-0.63,14.83,0.29,0,0,0,0
65259,65260,0.001398,0.040263,0,307.31,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65259,65261,0.000281,0.001081,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65261,65427,0.002168,0.009312,0.00108,140.63,0,0,0,0,1,0,0,-48.84,-14.1,48.9,14.23,0,0,0,0
65262,65263,0.000228,0.001108,0,0,0,0,0,0,1,0,0,5.7,2.66,-5.7,-2.66,0,0,0,0
65374,65263,0.0004,0.002146,0.00024,158.38,0,0,0,0,1,0,0,107.54,6.02,-107.49,-5.81,0,0,0,0
65263,65415,0.002027,0.009079,0.00124,136.59,0,0,0,0,1,0,0,49.56,6.03,-49.51,-5.95,0,0,0,0
65264,65265,0.00202,0.049224,0,240.56,0,0,0.95625,0,1,0,0,-5.1,-1.94,5.1,1.96,0,0,0,0
65264,65266,0.001798,0.049333,0,143.5,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65264,65267,0.00023,0.001061,0,0,0,0,0,0,1,0,0,5.1,1.94,-5.1,-1.94,0,0,0,0
65264,65268,0.000234,0.001106,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65269,65484,0.009294,0.043344,0.00538,132.56,0,0,0,0,1,0,0,-34.42,0.96,34.52,-1.04,0,0,0,0
65271,65270,9.8e-05,0.008373,0,1422.13,0,0,1.00625,0,1,0,0,-216.89,-87.9,216.94,92.18,0,0,0,0
65270,65273,0.000131,0.009484,0,1367.18,0,0,1.00625,0,1,0,0,-113.58,-18.23,113.6,19.4,0,0,0,0
65270,65274,0.000139,0.009161,0,1203.21,0,0,1.00625,0,1,0,0,-59.99,-19.06,60,19.4,0,0,0,0
65270,65275,0.000162,0.011982,0,1203.17,0,0,1.00625,0,1,0,0,-59.99,-18.96,60,19.4,0,0,0,0
65270,65319,2.3e-05,0.000584,0.25609,4144.35,0,0,0,0,1,0,0,594.91,-346.16,-594.81,320.8,0,0,0,0
65270,65382,3.4e-05,0.000859,0.40964,4143.75,0,0,0,0,1,0,0,-578.27,-35.04,578.37,-6.8,0,0,0,0
65272,65271,0.001662,0.062356,0,251.67,0,0,1.04375,0,1,0,0,-132.85,-62.81,133.22,76.37,0,0,0,0
65271,65276,0.001993,0.082952,0,125.28,0,0,1.0375,0,1,0,0,-16.99,-7.88,17,8.17,0,0,0,0
65271,65277,0.00026,0.001016,0,0,0,0,0,0,1,0,0,100.66,19.41,-100.64,-19.31,0,0,0,0
65271,65278,0.000223,0.00109,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65280,65279,0.000127,0.0101,0,1450.03,0,0,1,0,1,0,0,-307.45,-39.94,307.56,48.91,0,0,0,0
65279,65282,0.000102,0.007761,0,1442.08,0,0,1.0125,0,1,0,0,-179.97,-40.44,180,42.92,0,0,0,0
65279,65283,0.000107,0.008466,0,1441.84,0,0,1.0125,0,1,0,0,-179.97,-40.22,180,42.92,0,0,0,0
65279,65342,9.4e-05,0.00271,1.64649,4220.55,0,0,0,0,1,0,0,-83.37,-21.22,83.38,-158,0,0,0,0
65279,65358,7.1e-05,0.002086,0.97971,4078.2,0,0,0,0,1,0,0,-461.44,60.41,461.58,-162.89,0,0,0,0
65281,65280,0.002106,0.089444,0,213.72,0,0,1,0,1,0,0,-89.09,-9.5,89.25,16.3,0,0,0,0
65280,65285,0.000226,0.001137,0,0,0,0,0,0,1,0,0,7.8,4.19,-7.8,-4.19,0,0,0,0
65280,65286,0.000201,0.001038,0,0,0,0,0,0,1,0,0,210.4,19.45,-210.32,-19.02,0,0,0,0
65280,65287,0.000289,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65281,65284,0.003459,0.092389,0,143.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65399,65281,0.017037,0.085,0.00787,120.36,0,0,0,0,1,0,0,-15.42,-2.89,15.46,2.26,0,0,0,0
65281,65426,0.003472,0.016534,0.0013,142.14,0,0,0,0,1,0,0,48.79,4.13,-48.71,-3.89,0,0,0,0
65286,65488,0.002147,0.020674,0.08077,514.52,0,0,0,0,1,0,0,79.17,-2.43,-79.05,-5.08,0,0,0,0
65289,65288,0.00011,0.008949,0,1507.73,0,0,1,0,1,0,0,-390.75,-9.6,390.91,22.22,0,0,0,0
65289,65292,0.001816,0.077528,0,248.56,0,0,1,0,1,0,0,80.05,-6.11,-79.94,10.73,0,0,0,0
65289,65293,0.000213,0.001163,0,0,0,0,0,0,1,0,0,310.7,15.72,-310.51,-14.68,0,0,0,0
65289,65294,0.000222,0.001058,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65290,65292,-0.000778,-0.033226,0,198.56,0,0,1,0,1,0,0,-79.99,8.75,79.94,-10.73,0,0,0,0
65291,65292,0.004755,0.202961,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65295,65298,0.001751,0.049799,0,408.29,0,0,1,0,1,0,0,18.34,-6.71,-18.33,6.89,0,0,0,0
65295,65299,0.000242,0.001124,0,0,0,0,0,0,1,0,0,7.07,2.65,-7.07,-2.65,0,0,0,0
65296,65298,-0.000108,-0.003081,0,251.94,0,0,1,0,1,0,0,-13.44,9.12,13.44,-9.12,0,0,0,0
65297,65298,0.007174,0.20405,0,156.35,0,0,1,0,1,0,0,-4.89,-2.17,4.89,2.23,0,0,0,0
65300,65301,0.001036,0.036253,0,233.83,0,0,1,0,1,0,0,-4.7,-0.99,4.7,1,0,0,0,0
65300,65302,0.001518,0.041942,0,148.15,0,0,1,0,1,0,0,-1.7,-0.36,1.7,0.36,0,0,0,0
65300,65303,0.000208,0.001056,0,0,0,0,0,0,1,0,0,6.4,1.35,-6.4,-1.35,0,0,0,0
65456,65303,0.003987,0.013998,0.00272,130.59,0,0,0,0,1,0,0,29.5,6.15,-29.46,-6.31,0,0,0,0
65304,65305,0.001684,0.048133,0,258.05,0,0,0.9875,0,1,0,0,-6.5,-3.29,6.5,3.31,0,0,0,0
65304,65306,0.000204,0.001181,0,0,0,0,0,0,1,0,0,1.74,0.41,-1.74,-0.41,0,0,0,0
65307,65308,0.000897,0.027458,0,328.34,0,0,1,0,1,0,0,-11,-3.73,11,3.77,0,0,0,0
65307,65309,0.002086,0.053309,0,280.24,0,0,1,0,1,0,0,-11,-3.7,11,3.77,0,0,0,0
65307,65310,0.002239,0.057171,0,158.6,0,0,1,0,1,0,0,-1.8,-0.69,1.8,0.69,0,0,0,0
65307,65311,0.000213,0.001014,0,0,0,0,0,0,1,0,0,3.43,1.26,-3.43,-1.26,0,0,0,0
65307,65312,0.000243,0.001149,0,0,0,0,0,0,1,0,0,20.36,6.86,-20.36,-6.86,0,0,0,0
65313,65314,0.000217,0.001019,0,0,0,0,0,0,1,0,0,9.56,0.6,-9.56,-0.6,0,0,0,0
65316,65315,0.00011,0.008785,0,1476.6,0,0,1.0125,0,1,0,0,-332.08,-158.25,332.22,169.41,0,0,0,0
65315,65318,2.3e-05,0.00187,0,1604.02,0,0,1,0,1,0,0,-288.98,-145.31,289,147.1,0,0,0,0
65315,65319,0.000285,0.001088,0,0,0,0,0,0,1,0,0,-43.24,275.97,43.44,-275.2,0,0,0,0
65317,65316,0.001035,0.050908,0,255.44,0,0,1.05,0,1,0,0,-137.77,-91.2,138.05,105.24,0,0,0,0
65319,65382,4.8e-05,0.001381,0.78538,4157.05,0,0,0,0,1,0,0,-612.32,88.93,612.49,-169.39,0,0,0,0
65320,65322,0.017107,0.068755,0.01473,121.76,0,0,0,0,1,0,0,-18.31,-5.15,18.37,3.81,0,0,0,0
65322,65321,0.001001,0.048276,0,189.92,0,0,1,0,1,0,0,-66.14,-14.02,66.18,16.07,0,0,0,0
65321,65323,0.000271,0.001147,0,0,0,0,0,0,1,0,0,-45.58,-17.08,45.59,17.1,0,0,0,0
65349,65322,0.003926,0.0135,0.00182,125.3,0,0,0,0,1,0,0,-23.29,-3.12,23.31,2.99,0,0,0,0
65322,65389,0.005292,0.019221,0.00191,110.38,0,0,0,0,1,0,0,5.96,0.86,-5.96,-1.06,0,0,0,0
65323,65476,0.003732,0.029552,0.08556,496.83,0,0,0,0,1,0,0,-72.38,-19.33,72.57,11.4,0,0,0,0
65501,65323,0.001182,0.010626,0.03402,445.21,0,0,0,0,1,0,0,-26.79,-5.86,26.79,2.22,0,0,0,0
65324,65325,0.001763,0.051654,0,248.25,0,0,0.9875,0,1,0,0,-2.5,0,2.5,0,0,0,0,0
65324,65326,0.000273,0.001163,0,0,0,0,0,0,1,0,0,2.5,-0,-2.5,0,0,0,0,0
65391,65326,0.02025,0.0828,0.00726,132.09,0,0,0,0,1,0,0,-35.34,-4,35.59,4.2,0,0,0,0
65327,65328,0.001909,0.051536,0,200.81,0,0,1,0,1,0,0,-3.2,-1.22,3.2,1.23,0,0,0,0
65327,65329,0.003102,0.076789,0,141.38,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65327,65330,0.000265,0.001188,0,0,0,0,0,0,1,0,0,4.8,1.84,-4.8,-1.84,0,0,0,0
65330,65431,0.007,0.026408,0.00175,117.35,0,0,0,0,1,0,0,13.24,-0.34,-13.23,0.2,0,0,0,0
65332,65331,4.1e-05,0.003507,0,1620.43,0,0,1.00625,0,1,0,0,-617.71,-119.74,617.86,132.69,0,0,0,0
65331,65334,0.000164,0.011808,0,1300.55,0,0,1,0,1,0,0,-89.09,-27.78,89.1,28.73,0,0,0,0
65331,65335,0.000175,0.013098,0,1300.33,0,0,1,0,1,0,0,-89.09,-27.67,89.1,28.73,0,0,0,0
65331,65336,0.000136,0.010541,0,1298.8,0,0,1,0,1,0,0,-89.09,-27.88,89.1,28.73,0,0,0,0
65331,65337,0.000111,0.00846,0,1297.59,0,0,1,0,1,0,0,-89.09,-28.04,89.1,28.73,0,0,0,0
65331,65338,0.000127,0.010369,0,1290.24,0,0,1,0,1,0,0,-89.09,-27.89,89.1,28.73,0,0,0,0
65331,65339,0.000192,0.013815,0,1289.53,0,0,1,0,1,0,0,-89.08,-27.62,89.1,28.73,0,0,0,0
65331,65340,0.000248,0.001171,0,0,0,0,0,0,1,0,0,34.79,15.8,-34.79,-15.78,0,0,0,0
65331,65342,0.000249,0.001102,0,0,0,0,0,0,1,0,0,-118.12,-284.45,118.34,285.42,0,0,0,0
65333,65332,0.001656,0.065599,0,210.48,0,0,1.025,0,1,0,0,-98.71,-31.22,98.88,38,0,0,0,0
65332,65341,0.000227,0.001111,0,0,0,0,0,0,1,0,0,518.82,81.74,-518.24,-78.92,0,0,0,0
65343,65344,0.000208,0.001067,0,0,0,0,0,0,1,0,0,5.6,2.61,-5.6,-2.61,0,0,0,0
65345,65346,0.00174,0.049404,0,231.51,0,0,0.98125,0,1,0,0,-1.9,0,1.9,0,0,0,0,0
65345,65347,0.00025,0.00107,0,0,0,0,0,0,1,0,0,1.9,-0,-1.9,0,0,0,0,0
65348,65349,0.000271,0.001194,0,0,0,0,0,0,1,0,0,4.56,1.75,-4.56,-1.75,0,0,0,0
65349,65389,0.00686,0.033821,0.0033,110.55,0,0,0,0,1,0,0,-5.96,-1.41,5.96,1.06,0,0,0,0
65481,65350,0.005341,0.017593,0.00197,123.36,0,0,0,0,1,0,0,-23.41,-4.9,23.44,4.78,0,0,0,0
65493,65350,0.017216,0.069678,0.00684,127.76,0,0,0,0,1,0,0,-22.36,-3.17,22.44,2.76,0,0,0,0
65512,65350,0.001995,0.008927,0.00126,134.7,0,0,0,0,1,0,0,25.21,-2.04,-25.2,1.96,0,0,0,0
65352,65351,7.3e-05,0.005299,0,1509.48,0,0,1,0,1,0,0,-379.83,0.06,379.92,7.02,0,0,0,0
65351,65354,0.000107,0.008317,0,1264.53,0,0,1,0,1,0,0,-84.72,-36.38,84.73,37.04,0,0,0,0
65351,65355,0.000141,0.010842,0,1263.63,0,0,1,0,1,0,0,-84.72,-36.19,84.73,37.04,0,0,0,0
65351,65356,0.000171,0.013686,0,1263.25,0,0,1,0,1,0,0,-84.72,-35.96,84.73,37.04,0,0,0,0
65351,65358,0.000286,0.00103,0,0,0,0,0,0,1,0,0,-125.76,-376.72,126.17,378.22,0,0,0,0
65353,65352,0.00165,0.07864,0,158.85,0,0,1,0,1,0,0,-50.13,7.07,50.17,-5.21,0,0,0,0
65352,65357,0.000289,0.001151,0,0,0,0,0,0,1,0,0,329.65,5.15,-329.36,-3.99,0,0,0,0
65361,65353,0.000377,0.001617,0.00027,165.04,0,0,0,0,1,0,0,68.73,13.11,-68.72,-13.06,0,0,0,0
65361,65353,0.000377,0.001617,0.00027,165.04,0,0,0,0,1,0,0,68.73,13.11,-68.72,-13.06,0,0,0,0
71113,65353,0.005075,0.023712,0.00269,157.46,0,0,0,0,1,0,0,-90.65,-4.41,91.04,5.93,0,0,0,0
71047,65357,0.002109,0.021347,0.06988,537.02,0,0,0,0,1,0,0,-107.85,19.71,108.09,-24.85,0,0,0,0
65358,71142,7.7e-05,0.001985,0.91239,4042.74,0,0,0,0,1,0,0,-396.21,-84.72,396.32,-11.76,0,0,0,0
65359,65471,0.008718,0.031141,0.00444,128.38,0,0,0,0,1,0,0,-31.06,-3,31.13,2.78,0,0,0,0
65359,65482,0.015597,0.056363,0.0046,125.84,0,0,0,0,1,0,0,24.72,1.63,-24.63,-1.82,0,0,0,0
65360,65361,0.000237,0.001197,0,0,0,0,0,0,1,0,0,254.2,50.17,-254.05,-49.43,0,0,0,0
71032,65361,0.005258,0.023207,0.00486,153.81,0,0,0,0,1,0,0,-75.99,-17.14,76.29,17.92,0,0,0,0
65362,65363,0.002014,0.055924,0,254.61,0,0,1,0,1,0,0,-6,0.02,6,0,0,0,0,0
65362,65364,0.00254,0.07338,0,168.01,0,0,1,0,1,0,0,-2,0,2,0,0,0,0,0
65362,65365,0.00022,0.001053,0,0,0,0,0,0,1,0,0,8,-0.02,-8,0.02,0,0,0,0
65366,65367,0.002855,0.075259,0,206.68,0,0,1.0125,0,1,0,0,-3.45,-1.31,3.45,1.32,0,0,0,0
65366,65368,0.001438,0.042733,0,205.9,0,0,1.00625,0,1,0,0,-1.72,-0.66,1.72,0.66,0,0,0,0
65366,65369,0.002309,0.065817,0,171.88,0,0,1.00625,0,1,0,0,-2.4,-0.92,2.4,0.92,0,0,0,0
65366,65370,0.000261,0.001023,0,0,0,0,0,0,1,0,0,7.57,2.89,-7.57,-2.89,0,0,0,0
65366,65371,0.000274,0.001123,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65370,65461,0.001794,0.008007,0.00148,110.15,0,0,0,0,1,0,0,7.44,3.02,-7.44,-3.18,0,0,0,0
65370,65523,0.002202,0.007268,0.00078,135.56,0,0,0,0,1,0,0,49.51,14.88,-49.46,-14.78,0,0,0,0
65372,65376,0.000152,0.012042,0,1543.64,0,0,1,0,1,0,0,251.51,14.52,-251.42,-7.44,0,0,0,0
65372,65377,0.000196,0.01377,0,1274.01,0,0,1.025,0,1,0,0,-86.95,-26.54,86.97,27.64,0,0,0,0
65372,65378,0.000129,0.01015,0,1271.29,0,0,1.01875,0,1,0,0,-86.96,-26.83,86.97,27.64,0,0,0,0
65372,65379,0.000126,0.009752,0,1268.81,0,0,1.01875,0,1,0,0,-86.96,-26.87,86.97,27.64,0,0,0,0
65372,65382,0.000262,0.001053,0,0,0,0,0,0,1,0,0,9.35,-328.31,-9.09,329.36,0,0,0,0
65374,65373,0.001403,0.062106,0,225.96,0,0,1,0,1,0,0,-104.16,-3.37,104.3,9.7,0,0,0,0
65373,65376,-4.9e-05,-0.003877,0,1493.64,0,0,1,0,1,0,0,-251.45,-9.72,251.42,7.44,0,0,0,0
65373,65380,0.000275,0.00105,0,0,0,0,0,0,1,0,0,147.15,0.03,-147.1,0.19,0,0,0,0
65373,65381,0.000201,0.001091,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65374,65446,0.001912,0.008774,0.00109,108.34,0,0,0,0,1,0,0,-4.65,1.46,4.65,-1.57,0,0,0,0
65375,65376,0.000539,0.042758,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65383,65386,0.0001,-0.001815,0,552.14,0,0,1,0,1,0,0,-5,0,5,-0,0,0,0,0
65383,65387,0.000299,0.001064,0,0,0,0,0,0,1,0,0,5,-0,-5,0,0,0,0,0
65384,65386,0.001341,0.035892,0,276.07,0,0,1,0,1,0,0,2,0,-2,0,0,0,0,0
65385,65386,0.001341,0.035892,0,276.07,0,0,1,0,1,0,0,3,0,-3,0,0,0,0,0
65388,65389,0.000254,0.001051,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
65388,65390,0.000261,0.001101,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65391,65392,0.002639,0.073567,0,209.9,0,0,1.01875,0,1,0,0,-2,0,2,0,0,0,0,0
65391,65393,0.000227,0.001114,0,0,0,0,0,0,1,0,0,10.08,1.79,-10.08,-1.79,0,0,0,0
65394,65395,0.001122,0.038045,0,261.34,0,0,1,0,1,0,0,-3.46,-1.61,3.46,1.61,0,0,0,0
65394,65396,0.001543,0.045408,0,260.53,0,0,1,0,1,0,0,-6.92,-3.2,6.92,3.22,0,0,0,0
65394,65397,0.001803,0.052092,0,208.22,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65394,65398,0.000225,0.001048,0,0,0,0,0,0,1,0,0,10.38,4.81,-10.38,-4.8,0,0,0,0
65399,65426,0.027571,0.081298,0.00833,110.45,0,0,0,0,1,0,0,-6.19,-1.35,6.2,0.51,0,0,0,0
65400,65401,0.003113,0.078967,0,151.34,0,0,1,0,1,0,0,-1.75,-0.67,1.75,0.67,0,0,0,0
65400,65402,0.002685,0.073084,0,150.49,0,0,1,0,1,0,0,-0.87,-0.34,0.88,0.34,0,0,0,0
65400,65403,0.000293,0.001009,0,0,0,0,0,0,1,0,0,-1.59,-0.8,1.59,0.8,0,0,0,0
65400,65404,0.000219,0.001017,0,0,0,0,0,0,1,0,0,4.22,1.81,-4.22,-1.81,0,0,0,0
65431,65403,0.001347,0.00648,0.0008,118.85,0,0,0,0,1,0,0,16.43,1.03,-16.42,-1.09,0,0,0,0
65405,65406,0.001989,0.060628,0,252.04,0,0,1,0,1,0,0,-5.6,-2.83,5.6,2.85,0,0,0,0
65405,65407,0.000226,0.001188,0,0,0,0,0,0,1,0,0,5.6,2.83,-5.6,-2.83,0,0,0,0
65405,65408,0.000285,0.001152,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65409,65410,0.000289,0.001023,0,0,0,0,0,0,1,0,0,1.49,0.25,-1.49,-0.25,0,0,0,0
65411,65412,0.002268,0.056704,0,255.78,0,0,1,0,1,0,0,-6.2,0.02,6.2,0,0,0,0,0
65411,65413,0.001914,0.050254,0,233.89,0,0,1,0,1,0,0,-4.9,0.01,4.9,0,0,0,0,0
65411,65414,0.001949,0.054948,0,196.19,0,0,1,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
65411,65415,0.000213,0.001154,0,0,0,0,0,0,1,0,0,12.6,-0.03,-12.6,0.03,0,0,0,0
65411,65416,0.000295,0.001142,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
65417,65418,0.000269,0.001029,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
65419,65420,0.001506,0.038385,0,280.85,0,0,1.00625,0,1,0,0,-11.2,0.59,11.2,-0.55,0,0,0,0
65419,65421,0.000284,0.00114,0,0,0,0,0,0,1,0,0,11.2,-0.59,-11.2,0.59,0,0,0,0
65419,65422,0.000233,0.001111,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65424,65421,0.002587,0.013751,0.0012,133.23,0,0,0,0,1,0,0,38.65,5.57,-38.61,-5.51,0,0,0,0
65421,65482,0.008223,0.033213,0.00271,138.24,0,0,0,0,1,0,0,49.81,4.92,-49.62,-4.46,0,0,0,0
65423,65424,0.000285,0.001001,0,0,0,0,0,0,1,0,0,17.5,-0.86,-17.5,0.86,0,0,0,0
65424,65471,0.002111,0.009019,0.00043,124.05,0,0,0,0,1,0,0,-21.15,-6.43,21.16,6.42,0,0,0,0
65425,65426,0.000243,0.001167,0,0,0,0,0,0,1,0,0,3,0,-3,0,0,0,0,0
65428,65429,0.002208,0.064064,0,200.03,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65428,65430,0.003384,0.097705,0,140.19,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65428,65431,0.000238,0.001129,0,0,0,0,0,0,1,0,0,3.2,1.22,-3.2,-1.22,0,0,0,0
65432,65433,0.000244,0.00108,0,0,0,0,0,0,1,0,0,5.5,0,-5.5,0,0,0,0,0
65509,65433,0.004996,0.022224,0.00365,124.94,0,0,0,0,1,0,0,15.21,-12.02,-15.19,11.74,0,0,0,0
65434,65437,0.000225,0.00576,0,502.42,0,0,1,0,1,0,0,-2.8,0,2.8,-0,0,0,0,0
65434,65438,0.002325,0.068559,0,194.6,0,0,1,0,1,0,0,-3,0.01,3,0,0,0,0,0
65434,65439,0.001742,0.050854,0,218.86,0,0,1,0,1,0,0,-3.9,0.01,3.9,0,0,0,0,0
65434,65440,0.00024,0.001017,0,0,0,0,0,0,1,0,0,9.7,-0.02,-9.7,0.02,0,0,0,0
65434,65441,0.000229,0.001089,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
65435,65437,0.00209,0.053404,0,251.21,0,0,1,0,1,0,0,1.4,0,-1.4,0,0,0,0,0
65436,65437,0.00209,0.053404,0,251.21,0,0,1,0,1,0,0,1.4,0,-1.4,0,0,0,0,0
65442,65443,0.002049,0.058048,0,241.24,0,0,0.9875,0,1,0,0,-3.2,-1.62,3.2,1.63,0,0,0,0
65442,65444,0.001495,0.047444,0,217.82,0,0,0.9875,0,1,0,0,-1.95,-0.99,1.95,0.99,0,0,0,0
65442,65445,0.002725,0.068041,0,162.46,0,0,0.9875,0,1,0,0,-1.95,-0.99,1.95,0.99,0,0,0,0
65442,65446,0.000205,0.001037,0,0,0,0,0,0,1,0,0,7.1,3.6,-7.1,-3.6,0,0,0,0
65447,65448,0.000278,0.001031,0,0,0,0,0,0,1,0,0,1.7,0.36,-1.7,-0.36,0,0,0,0
65448,65456,0.002311,0.011853,0.00371,128.91,0,0,0,0,1,0,0,22.71,5.82,-22.7,-6.15,0,0,0,0
65449,65450,0.000239,0.001017,0,0,0,0,0,0,1,0,0,4,0,-4,0,0,0,0,0
65450,65491,0.000396,0.001544,0.00016,121.08,0,0,0,0,1,0,0,-15.3,-7.34,15.3,7.33,0,0,0,0
65451,65452,0.002381,0.063337,0,248.01,0,0,0.975,0,1,0,0,-5.4,0.02,5.4,0,0,0,0,0
65451,65453,0.000233,0.001003,0,0,0,0,0,0,1,0,0,5.4,-0.02,-5.4,0.02,0,0,0,0
65455,65456,0.000299,0.001198,0,0,0,0,0,0,1,0,0,6.8,0,-6.8,0,0,0,0,0
65457,65458,0.001321,0.036167,0,358.33,0,0,0.98125,0,1,0,0,-16.7,-6.31,16.7,6.41,0,0,0,0
65457,65459,0.00533,0.15166,0,79.37,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65457,65460,0.002579,0.068565,0,169.34,0,0,0.98125,0,1,0,0,-2.07,-0.79,2.07,0.79,0,0,0,0
65457,65461,0.000228,0.001036,0,0,0,0,0,0,1,0,0,18.76,7.1,-18.76,-7.1,0,0,0,0
65523,65461,0.002364,0.011347,0.00095,125.58,0,0,0,0,1,0,0,-26.19,-10.29,26.21,10.27,0,0,0,0
65462,65463,0.001434,0.039643,0,238.69,0,0,0.98125,0,1,0,0,-5,0.01,5,0,0,0,0,0
65462,65464,0.00138,0.035785,0,215.41,0,0,0.98125,0,1,0,0,-1.9,0,1.9,0,0,0,0,0
65462,65465,0.002568,0.076585,0,175.95,0,0,0.98125,0,1,0,0,-2.5,0,2.5,0,0,0,0,0
65462,65466,0.000205,0.001025,0,0,0,0,0,0,1,0,0,9.4,-0.01,-9.4,0.02,0,0,0,0
65462,65467,0.000238,0.001073,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
