F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
65462,65468,0.000243,0.001058,0,0,0,0,0,0,1,0,0,-0,-0,0,0,0,0,0,0
65470,65469,7.9e-05,0.006347,0,1381.85,0,0,1.00625,0,1,0,0,-124.9,-21.82,124.91,22.76,0,0,0,0
65469,65472,0.000141,0.011776,0,1730.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65469,65473,6.7e-05,0.005371,0,1647.3,0,0,1.01875,0,1,0,0,-299.94,-62.82,300,67.6,0,0,0,0
65469,65474,0.000211,0.001067,0,0,0,0,0,0,1,0,0,175.03,-52.02,-174.97,52.34,0,0,0,0
65469,65475,0.000239,0.001189,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65469,65477,0.000283,0.001023,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
65471,65470,0.000832,0.045464,0,161.06,0,0,1.00625,0,1,0,0,-52.29,-9.2,52.31,10.37,0,0,0,0
65470,65476,0.000291,0.001093,0,0,0,0,0,0,1,0,0,72.59,11.45,-72.57,-11.4,0,0,0,0
65478,65479,0.001819,0.05374,0,211.67,0,0,1.025,0,1,0,0,-1.8,0,1.8,0,0,0,0,0
65478,65480,0.002594,0.080131,0,130.12,0,0,1.025,0,1,0,0,-1.5,0,1.5,0,0,0,0,0
65478,65481,0.000252,0.00105,0,0,0,0,0,0,1,0,0,3.3,-0,-3.3,0,0,0,0,0
65483,65486,0.005033,0.195088,0,282.48,0,0,1,0,1,0,0,88.15,13.56,-87.77,0.85,0,0,0,0
65483,65488,0.000286,0.001023,0,0,0,0,0,0,1,0,0,-88.15,-13.56,88.17,13.64,0,0,0,0
65483,65489,0.000247,0.001018,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
65484,65486,-0.003194,-0.123817,0,207.48,0,0,1,0,1,0,0,-88.01,-8.3,87.77,-0.85,0,0,0,0
65484,65487,0.001012,0.030173,0,379.05,0,0,1,0,1,0,0,-49.57,-24.38,49.6,25.25,0,0,0,0
65485,65486,0.010139,0.393024,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65490,65491,0.000201,0.001021,0,0,0,0,0,0,1,0,0,5,0,-5,0,0,0,0,0
65491,65526,0.006266,0.023877,0.00317,109.13,0,0,0,0,1,0,0,4.25,5.65,-4.24,-5.97,0,0,0,0
65492,65493,0.000223,0.001102,0,0,0,0,0,0,1,0,0,20.4,4.33,-20.4,-4.32,0,0,0,0
65495,65494,8.8e-05,0.007525,0,1605.79,0,0,1.0125,0,1,0,0,-440.6,-96.65,440.77,111,0,0,0,0
65494,65497,0.000113,0.00889,0,1574.17,0,0,1.0375,0,1,0,0,-234.93,-84.73,235,90.24,0,0,0,0
65494,65498,0.000154,0.011163,0,1573.86,0,0,1.04375,0,1,0,0,-234.9,-83.27,235,90.24,0,0,0,0
65494,65499,7.2e-05,0.005949,0,1573.12,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65494,65500,0.000122,0.008868,0,1563.45,0,0,1.0375,0,1,0,0,-234.92,-84.75,235,90.24,0,0,0,0
65494,65502,0.000284,0.001083,0,0,0,0,0,0,1,0,0,263.99,-189.81,-263.71,190.86,0,0,0,0
65496,65495,0.001438,0.079801,0,143.43,0,0,1.0125,0,1,0,0,-37.7,-15.97,37.72,17.22,0,0,0,0
65495,65501,0.00025,0.001109,0,0,0,0,0,0,1,0,0,402.88,79.42,-402.5,-77.71,0,0,0,0
65502,65516,0.000185,0.00499,2.05425,3833.96,0,0,0,0,1,0,0,263.71,-190.86,-263.58,-29.5,0,0,0,0
65503,65504,0.00109,0.030825,0,247.26,0,0,0.96875,0,1,0,0,-2.7,-1.26,2.7,1.26,0,0,0,0
65503,65505,0.002563,0.076389,0,179.75,0,0,0.96875,0,1,0,0,-2.7,-1.25,2.7,1.26,0,0,0,0
65503,65506,0.000285,0.001015,0,0,0,0,0,0,1,0,0,5.4,2.51,-5.4,-2.51,0,0,0,0
65507,65508,0.00094,0.026023,0,230.22,0,0,0.975,0,1,0,0,-4.5,0.01,4.5,0,0,0,0,0
65507,65509,0.000225,0.001003,0,0,0,0,0,0,1,0,0,4.5,-0.01,-4.5,0.01,0,0,0,0
65511,65510,0.000124,0.01067,0,1435.65,0,0,1.00625,0,1,0,0,-214.07,-35.47,214.13,40.13,0,0,0,0
65510,65513,0.000124,0.008855,0,1288.94,0,0,0.99375,0,1,0,0,-87.74,10.37,87.75,-9.74,0,0,0,0
65510,65514,0.000124,0.010203,0,1287.83,0,0,0.99375,0,1,0,0,-87.74,10.46,87.75,-9.74,0,0,0,0
65510,65515,0.000293,0.018296,0,887.83,0,0,0.99375,0,1,0,0,-3,0.33,3,-0.33,0,0,0,0
65510,65516,0.000254,0.00105,0,0,0,0,0,0,1,0,0,-35.65,-322.01,35.89,323.03,0,0,0,0
65510,65517,0.000203,0.001169,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
65512,65511,0.001551,0.069082,0,252.02,0,0,1.0125,0,1,0,0,-130.84,-13.31,131.09,24.57,0,0,0,0
65518,65519,0.003372,0.088741,0,139.68,0,0,1,0,1,0,0,-1.6,-0.61,1.6,0.61,0,0,0,0
65518,65520,0.002641,0.075807,0,118.67,0,0,1,0,1,0,0,-0.65,-0.25,0.65,0.25,0,0,0,0
65518,65521,0.033577,0.90228,0,11.45,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65518,65522,0.434052,11.976528,0,0.84,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
65518,65523,0.000225,0.00116,0,0,0,0,0,0,1,0,0,2.25,0.86,-2.25,-0.86,0,0,0,0
65518,65524,0.000202,0.001101,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
65525,65526,0.000206,0.001197,0,0,0,0,0,0,1,0,0,8,0,-8,0,0,0,0,0
67001,67117,0.003987,0.027889,0.01011,252.87,0,0,0,0,1,0,0,-5.02,-10.01,5.02,8.96,0,0,0,0
67999,67001,0.002658,0.017865,0.02921,251.55,0,0,0,0,1,0,0,44.45,0.64,-44.4,-3.42,0,0,0,0
67003,67002,0.000277,0.020174,0,676.42,0,0,1,0,1,0,0,-108.45,10.54,108.48,-8.29,0,0,0,0
67002,67004,0.000223,0.001154,0,0,0,0,0,0,1,0,0,-154.35,-181.36,154.47,181.98,0,0,0,0
67002,67005,0.000225,0.001172,0,0,0,0,0,0,1,0,0,45.87,25.93,-45.86,-25.9,0,0,0,0
67003,67040,0.002684,0.020447,0.01943,274.14,0,0,0,0,1,0,0,22.88,-7.37,-22.87,5.41,0,0,0,0
67099,67003,0.002185,0.011671,0.00506,232.67,0,0,0,0,1,0,0,-10.32,-4.36,10.33,3.83,0,0,0,0
67003,67121,0.001845,0.01288,0.01721,249.11,0,0,0,0,1,0,0,12.74,3.15,-12.73,-4.96,0,0,0,0
67003,67999,0.002585,0.016546,0.01331,245.85,0,0,0,0,1,0,0,36.79,-5.63,-36.75,4.43,0,0,0,0
67003,68028,0.002784,0.015967,0.00861,237.13,0,0,0,0,1,0,0,25.72,-4.5,-25.7,3.69,0,0,0,0
67004,67518,0.000367,0.005274,0.63541,2308.19,0,0,0,0,1,0,0,244.82,-190.63,-244.53,126.46,0,0,0,0
67004,67989,0.000307,0.005492,0.49069,2066.12,0,0,0,0,1,0,0,-399.29,8.65,399.75,-52.77,0,0,0,0
67006,67015,0.004638,0.021306,0.01514,213.15,0,0,0,0,1,0,0,-8.24,1.23,8.25,-2.85,0,0,0,0
67117,67006,0.004432,0.026121,0.01954,260.21,0,0,0,0,1,0,0,-12.63,-9.87,12.64,7.84,0,0,0,0
67006,67580,0.004245,0.025043,0.02309,266.4,0,0,0,0,1,0,0,-8.8,-9.91,8.8,7.46,0,0,0,0
67007,67118,0.004505,0.025577,0.01697,281.8,0,0,0,0,1,0,0,75.87,-3.06,-75.63,2.62,0,0,0,0
67007,67908,0.003783,0.020039,0.06202,300.88,0,0,0,0,1,0,0,-113.17,-3.7,113.62,-0.58,0,0,0,0
67008,67009,0.000259,0.001091,0,0,0,0,0,0,1,0,0,40.92,7.52,-40.92,-7.5,0,0,0,0
67054,67008,0.003188,0.021295,0.02536,266.95,0,0,0,0,1,0,0,40.98,5.16,-40.92,-7.52,0,0,0,0
67019,67010,0.002896,0.013966,0.00801,258.12,0,0,0,0,1,0,0,31.15,-13.53,-31.12,12.82,0,0,0,0
67010,67023,0.002901,0.017118,0.01887,288.32,0,0,0,0,1,0,0,-82.04,4.42,82.23,-5.36,0,0,0,0
67010,67123,0.001147,0.007018,0.00382,294.95,0,0,0,0,1,0,0,96.81,-21.6,-96.71,21.84,0,0,0,0
67011,67020,0.003447,0.02024,0.0072,229.85,0,0,0,0,1,0,0,-5.7,2.65,5.7,-3.42,0,0,0,0
67011,67871,0.013,0.042,0.019,150,0,0,0,0,1,0,0,-3.25,-4.55,3.26,2.52,0,0,0,0
67012,67067,0.000891,0.005121,0.01388,218.8,0,0,0,0,1,0,0,-9.35,12.38,9.35,-13.84,0,0,0,0
67072,67012,0.000886,0.006031,0.00471,303.29,0,0,0,0,1,0,0,119.7,-17.5,-119.58,17.83,0,0,0,0
67141,67012,0.001193,0.008117,0.00614,289.17,0,0,0,0,1,0,0,-93.05,34.83,93.16,-34.73,0,0,0,0
67013,67014,0.000225,0.001106,0,0,0,0,0,0,1,0,0,-31.02,-2.29,31.03,2.3,0,0,0,0
67014,67062,0.006923,0.040114,0.02534,258.34,0,0,0,0,1,0,0,-31.03,-2.3,31.09,-0.06,0,0,0,0
67015,67016,0.000282,0.00111,0,0,0,0,0,0,1,0,0,4.57,1.04,-4.57,-1.04,0,0,0,0
67015,67865,0.006515,0.029258,0.02663,249.67,0,0,0,0,1,0,0,-8.01,-7.7,8.02,4.86,0,0,0,0
67015,67888,0.003423,0.023736,0.01098,248.58,0,0,0,0,1,0,0,-4.81,9.51,4.81,-10.66,0,0,0,0
67017,67018,0.000231,0.001077,0,0,0,0,0,0,1,0,0,22.76,2.8,-22.75,-2.8,0,0,0,0
67078,67017,0.003969,0.025097,0.01539,249.92,0,0,0,0,1,0,0,-2.2,1.33,2.2,-2.98,0,0,0,0
67145,67017,0.009,0.045,0.015,164,0,0,0,0,1,0,0,25.01,-1.52,-24.95,0.17,0,0,0,0
67019,67083,0.004785,0.028604,0.02903,274.7,0,0,0,0,1,0,0,-51.87,8.14,51.99,-10.5,0,0,0,0
67020,67021,0.000239,0.001007,0,0,0,0,0,0,1,0,0,20.46,7.79,-20.46,-7.78,0,0,0,0
67084,67020,0.005428,0.035365,0.01055,257.06,0,0,0,0,1,0,0,26.2,3.47,-26.16,-4.37,0,0,0,0
67023,67022,0.000115,0.008511,0,604.4,0,0,1,0,1,0,0,-82.23,5.36,82.23,-4.83,0,0,0,0
67022,67024,0.000239,0.001048,0,0,0,0,0,0,1,0,0,40.34,6.71,-40.34,-6.69,0,0,0,0
67022,67049,0.000261,0.004959,0.58666,2564.04,0,0,0,0,1,0,0,-419.62,74.91,420.08,-129.05,0,0,0,0
67198,67022,0.000225,0.004684,0.61407,2493.28,0,0,0,0,1,0,0,-296.86,14.66,297.05,-76.79,0,0,0,0
67074,67025,0.01,0.03,0.019,200,0,0,0,0,1,0,0,16.33,-7.56,-16.3,5.58,0,0,0,0
67247,67025,0.001619,0.01075,0.08217,230.77,0,0,0,0,1,0,0,-6.91,-0.76,6.91,-8.16,0,0,0,0
67070,67026,0.00214,0.011286,0.00609,235.41,0,0,0,0,1,0,0,4.99,-2.83,-4.99,2.19,0,0,0,0
67026,67097,0.00088,0.005244,0.00161,237.06,0,0,0,0,1,0,0,-19.63,-7.41,19.64,7.26,0,0,0,0
67027,67028,0.00024,0.001177,0,0,0,0,0,0,1,0,0,5.42,2.15,-5.42,-2.15,0,0,0,0
67027,67029,0.002925,0.015927,0.01284,270.04,0,0,0,0,1,0,0,-36.38,9.14,36.42,-10.31,0,0,0,0
67027,67155,0.003176,0.02137,0.02993,266.71,0,0,0,0,1,0,0,30.96,-11.29,-30.93,8.29,0,0,0,0
67029,67030,0.000227,0.001141,0,0,0,0,0,0,1,0,0,5.78,1.93,-5.78,-1.93,0,0,0,0
67123,67029,0.00249,0.014678,0.01706,274.52,0,0,0,0,1,0,0,42.24,-9.95,-42.19,8.37,0,0,0,0
67031,67032,0.000297,0.001157,0,0,0,0,0,0,1,0,0,34.83,1.96,-34.82,-1.95,0,0,0,0
67031,67038,0.001446,0.008415,0.0103,247.08,0,0,0,0,1,0,0,-28.45,0.03,28.46,-1.08,0,0,0,0
67043,67031,0.001993,0.009516,0.0108,239.87,0,0,0,0,1,0,0,22.93,-1.27,-22.92,0.14,0,0,0,0
67031,67260,0.009,0.04,0.018,180,0,0,0,0,1,0,0,16.54,-2.12,-16.52,0.27,0,0,0,0
67033,67036,0.00047,0.028804,0,690.97,0,0,1,0,1,0,0,77.81,5.49,-77.78,-3.87,0,0,0,0
67033,68093,0.000251,0.00446,0.62829,2280.12,0,0,0,0,1,0,0,-77.81,-203.06,77.89,135.79,0,0,0,0
67034,67036,-0.000176,-0.010783,0,665.97,0,0,1,0,1,0,0,-77.79,-4.48,77.78,3.87,0,0,0,0
67058,67034,0.00364,0.022493,0.02492,288.3,0,0,0,0,1,0,0,-43.1,-3.92,43.16,1.61,0,0,0,0
67035,67036,0.001799,0.110364,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67037,67038,0.000278,0.001148,0,0,0,0,0,0,1,0,0,-11.53,-6.4,11.53,6.41,0,0,0,0
67038,67043,0.000104,0.000598,0.00563,267.03,0,0,0,0,1,0,0,32.98,-10.18,-32.98,9.58,0,0,0,0
67038,67073,0.003597,0.020406,0.00878,229.7,0,0,0,0,1,0,0,-0.28,-5.6,0.28,4.64,0,0,0,0
67038,67076,0.00515,0.028123,0.02233,222.4,0,0,0,0,1,0,0,22.12,1.38,-22.1,-3.68,0,0,0,0
67038,68017,0.003548,0.020951,0.04448,294.28,0,0,0,0,1,0,0,-94.81,9.08,95.11,-12.17,0,0,0,0
67039,67042,0.000964,0.006019,0.00609,211.55,0,0,0,0,1,0,0,-0.25,-5.47,0.25,4.82,0,0,0,0
67039,67128,0.002058,0.011312,0.02021,263.15,0,0,0,0,1,0,0,-34.23,-10.15,34.26,8.11,0,0,0,0
67040,67041,0.000221,0.001023,0,0,0,0,0,0,1,0,0,6.45,1.84,-6.45,-1.83,0,0,0,0
67040,67106,0.00291,0.018526,0.01174,269.41,0,0,0,0,1,0,0,16.41,-7.24,-16.4,6.04,0,0,0,0
67042,68118,0.005511,0.032245,0.01519,254.22,0,0,0,0,1,0,0,-28.89,-9.12,28.93,7.75,0,0,0,0
67043,67044,0.000205,0.001053,0,0,0,0,0,0,1,0,0,12.35,1.68,-12.35,-1.68,0,0,0,0
67043,67073,0.00183,0.010833,0.01603,239.06,0,0,0,0,1,0,0,-2.29,-9.99,2.29,8.25,0,0,0,0
67045,67048,0.000257,0.018228,0,632.11,0,0,1,0,1,0,0,108.31,-18.61,-108.28,20.69,0,0,0,0
67045,67049,0.000209,0.001195,0,0,0,0,0,0,1,0,0,-108.31,-180.97,108.4,181.47,0,0,0,0
67045,67050,0.000258,0.001121,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67046,67048,-6.9e-05,-0.00492,0,607.11,0,0,1,0,1,0,0,-108.29,20.13,108.28,-20.69,0,0,0,0
67046,67978,0.001752,0.009785,0.00664,262.76,0,0,0,0,1,0,0,-0.42,-20.07,0.43,19.4,0,0,0,0
68132,67046,0.002899,0.01811,0.01707,276.46,0,0,0,0,1,0,0,-51.3,2.41,51.37,-3.77,0,0,0,0
67047,67048,0.000878,0.062217,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67069,67049,0.000159,0.002375,0.24531,2548.7,0,0,0,0,1,0,0,-681.44,-111.66,682.15,96.22,0,0,0,0
67049,68073,0.000235,0.003377,0.39777,2859.06,0,0,0,0,1,0,0,-1210.63,-148.64,1213.89,152.83,0,0,0,0
67051,67090,0.002665,0.015064,0.01339,268.03,0,0,0,0,1,0,0,-12.42,26.06,12.44,-27.39,0,0,0,0
67790,67051,0.003311,0.020844,0.03407,278.62,0,0,0,0,1,0,0,2.37,23.56,-2.35,-27.16,0,0,0,0
67052,67053,0.000259,0.001193,0,0,0,0,0,0,1,0,0,18.5,5.32,-18.5,-5.32,0,0,0,0
67052,67054,0.000217,0.001156,0,0,0,0,0,0,1,0,0,-18.5,-5.32,18.5,5.33,0,0,0,0
67109,67054,0.003083,0.019599,0.0246,240.59,0,0,0,0,1,0,0,-93.12,18.19,93.39,-19.16,0,0,0,0
68136,67054,0.001484,0.007903,0.01282,288.37,0,0,0,0,1,0,0,153.19,-8.3,-152.86,8.67,0,0,0,0
67055,67056,0.000271,0.001125,0,0,0,0,0,0,1,0,0,5.5,1.83,-5.5,-1.83,0,0,0,0
67055,67057,0.000233,0.001167,0,0,0,0,0,0,1,0,0,-5.5,-1.83,5.5,1.83,0,0,0,0
67057,67083,0.003255,0.021341,0.03079,263.02,0,0,0,0,1,0,0,25.1,-1.97,-25.08,-1.2,0,0,0,0
67096,67057,0.002218,0.013263,0.00999,291.36,0,0,0,0,1,0,0,87.38,8.43,-87.22,-8.55,0,0,0,0
67057,67097,0.003431,0.02408,0.02397,264.44,0,0,0,0,1,0,0,56.62,8.69,-56.51,-10.5,0,0,0,0
67058,67116,0.007082,0.047822,0.03025,269.79,0,0,0,0,1,0,0,13.93,-6.71,-13.91,3.54,0,0,0,0
67059,67060,0.000243,0.001032,0,0,0,0,0,0,1,0,0,22.69,10.38,-22.69,-10.38,0,0,0,0
67066,67059,0.003388,0.021712,0.01159,231.12,0,0,0,0,1,0,0,-33.91,-1.45,33.95,0.44,0,0,0,0
67059,67125,0.001367,0.00879,0.02923,263.89,0,0,0,0,1,0,0,-62,-13.48,62.05,10.67,0,0,0,0
67061,67121,0.004401,0.025229,0.01962,229.98,0,0,0,0,1,0,0,0.17,-2.95,-0.17,0.86,0,0,0,0
67504,67061,0.008,0.039,0.0168,205,0,0,0,0,1,0,0,9.19,-2.63,-9.18,0.88,0,0,0,0
67062,67063,0.000246,0.001095,0,0,0,0,0,0,1,0,0,11.2,3.66,-11.2,-3.66,0,0,0,0
67062,67123,0.001965,0.010045,0.02364,254.13,0,0,0,0,1,0,0,-43.64,12.45,43.68,-14.79,0,0,0,0
67062,67143,0.002178,0.010791,0.02453,241.13,0,0,0,0,1,0,0,1.35,-16.05,-1.34,13.44,0,0,0,0
67064,67065,0.00024,0.001083,0,0,0,0,0,0,1,0,0,10.14,1.97,-10.14,-1.97,0,0,0,0
67064,67066,0.000203,0.001099,0,0,0,0,0,0,1,0,0,-10.14,-1.97,10.14,1.98,0,0,0,0
67066,67150,0.001748,0.009862,0.00773,197.87,0,0,0,0,1,0,0,23.77,-0.53,-23.76,-0.24,0,0,0,0
67067,67068,0.000267,0.001118,0,0,0,0,0,0,1,0,0,50.97,10.47,-50.96,-10.44,0,0,0,0
67072,67067,0.001613,0.01113,0.00629,277.66,0,0,0,0,1,0,0,60.37,-3.64,-60.32,3.36,0,0,0,0
67070,67069,0.000155,0.009044,0,725.47,0,0,1,0,1,0,0,-157.1,14.14,157.14,-12.02,0,0,0,0
67069,67071,0.000257,0.001148,0,0,0,0,0,0,1,0,0,34.65,12.06,-34.64,-12.04,0,0,0,0
67989,67069,0.000129,0.002005,0.24623,2311.5,0,0,0,0,1,0,0,-92.18,187.36,92.24,-212.62,0,0,0,0
68123,67069,0.000208,0.003116,0.29444,2531.64,0,0,0,0,1,0,0,-396.87,336.69,397.42,-360.04,0,0,0,0
67070,67072,0.001239,0.007215,0.00734,315.28,0,0,0,0,1,0,0,152.11,-11.31,-151.84,12.11,0,0,0,0
67072,67147,0.000677,0.004054,0.04007,274.95,0,0,0,0,1,0,0,-62.88,0.04,62.91,-4.13,0,0,0,0
67073,67764,0.002379,0.015519,0.12527,243.01,0,0,0,0,1,0,0,-8.57,-13.08,8.57,-0.58,0,0,0,0
67074,67075,0.000297,0.001013,0,0,0,0,0,0,1,0,0,5.77,0.38,-5.77,-0.38,0,0,0,0
67074,67076,0.000232,0.00112,0,0,0,0,0,0,1,0,0,-22.09,-3.67,22.1,3.68,0,0,0,0
67074,67077,0.000241,0.001067,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67078,67125,0.003034,0.017392,0.03682,282.26,0,0,0,0,1,0,0,-38.32,-8.57,38.36,4.86,0,0,0,0
67079,67080,0.000288,0.001014,0,0,0,0,0,0,1,0,0,14.2,0.86,-14.2,-0.85,0,0,0,0
67079,67082,0.001091,0.006318,0.0114,253.03,0,0,0,0,1,0,0,-16.04,-5.03,16.04,3.83,0,0,0,0
67150,67079,0.002484,0.012211,0.00618,234.79,0,0,0,0,1,0,0,-1.84,-4.83,1.84,4.17,0,0,0,0
67081,67082,0.000269,0.001105,0,0,0,0,0,0,1,0,0,-5.38,-1.55,5.38,1.55,0,0,0,0
67082,67090,0.003982,0.025952,0.02182,255.86,0,0,0,0,1,0,0,27.17,-24.66,-27.13,22.62,0,0,0,0
67082,67106,0.002355,0.012682,0.04478,255.18,0,0,0,0,1,0,0,-58.06,12.97,58.14,-17.33,0,0,0,0
67150,67082,0.001838,0.012717,0.01092,251.31,0,0,0,0,1,0,0,-9.47,-7.46,9.47,6.31,0,0,0,0
67083,67101,0.000569,0.004247,0.00289,257.86,0,0,0,0,1,0,0,-41.52,8.52,41.53,-8.76,0,0,0,0
67084,67085,0.000205,0.001019,0,0,0,0,0,0,1,0,0,7.95,1.75,-7.95,-1.75,0,0,0,0
67143,67084,0.000997,0.005819,0.00434,252.71,0,0,0,0,1,0,0,-18.08,-10.32,18.08,9.87,0,0,0,0
67148,67084,0.000791,0.004742,0.00745,240.94,0,0,0,0,1,0,0,-13.47,-6.24,13.48,5.45,0,0,0,0
68118,67084,0.001277,0.007875,0.01813,290.17,0,0,0,0,1,0,0,65.76,18.92,-65.71,-20.54,0,0,0,0
67086,67089,0.0001,0.002055,0,306.57,0,0,1,0,1,0,0,14.68,4.77,-14.68,-4.76,0,0,0,0
67086,67090,0.000275,0.001051,0,0,0,0,0,0,1,0,0,-14.68,-4.77,14.69,4.77,0,0,0,0
67086,67091,0.000226,0.001084,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67086,67092,0.000276,0.001091,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67087,67089,0.002528,0.070865,0,153.29,0,0,1,0,1,0,0,-14.68,-4.61,14.68,4.76,0,0,0,0
67088,67089,0.002528,0.070865,0,153.29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67093,67094,0.0003,0.001034,0,0,0,0,0,0,1,0,0,-42.79,-2.59,42.8,2.61,0,0,0,0
67093,67095,0.000269,0.00107,0,0,0,0,0,0,1,0,0,42.79,2.59,-42.79,-2.57,0,0,0,0
68040,67094,0.001076,0.007683,0.00829,264.32,0,0,0,0,1,0,0,-59.9,3.51,59.93,-4.15,0,0,0,0
68077,67094,0.001849,0.012099,0.02902,291.6,0,0,0,0,1,0,0,102.91,-3.51,-102.73,1.54,0,0,0,0
67096,67908,0.001448,0.008422,0.04045,295.54,0,0,0,0,1,0,0,-97.14,-9.52,97.27,5.89,0,0,0,0
67097,67098,0.000272,0.001023,0,0,0,0,0,0,1,0,0,15.22,4.44,-15.22,-4.44,0,0,0,0
67097,67147,0.001871,0.011414,0.00929,284.65,0,0,0,0,1,0,0,78,-0.41,-77.9,0.07,0,0,0,0
68132,67097,0.001628,0.009293,0.01421,278.32,0,0,0,0,1,0,0,56.4,-0.45,-56.35,-0.79,0,0,0,0
67099,67100,0.000259,0.001191,0,0,0,0,0,0,1,0,0,10.32,4.36,-10.32,-4.35,0,0,0,0
67102,67103,0.000228,0.001099,0,0,0,0,0,0,1,0,0,-6.61,-1.71,6.61,1.71,0,0,0,0
67109,67103,0.002206,0.013921,0.0907,223.14,0,0,0,0,1,0,0,83.95,-18.38,-83.8,9.63,0,0,0,0
67103,67504,0.002034,0.014026,0.00865,234.42,0,0,0,0,1,0,0,20.07,15.56,-20.06,-16.4,0,0,0,0
67103,67545,0.004137,0.021748,0.03618,251.16,0,0,0,0,1,0,0,11.67,-18.74,-11.65,14.94,0,0,0,0
67618,67103,0.004921,0.028424,0.01519,236.39,0,0,0,0,1,0,0,-45.36,7.1,45.46,-8.16,0,0,0,0
67104,67105,0.000243,0.001164,0,0,0,0,0,0,1,0,0,24.73,12.99,-24.72,-12.98,0,0,0,0
67119,67104,0.000611,0.00413,0.00967,257.93,0,0,0,0,1,0,0,-14.13,0.73,14.13,-1.75,0,0,0,0
67104,67888,0.003571,0.018535,0.0094,264.49,0,0,0,0,1,0,0,-12.78,-9.5,12.78,8.54,0,0,0,0
67104,67999,0.001425,0.010307,0.05811,241.86,0,0,0,0,1,0,0,-26.08,-1.74,26.09,-4.39,0,0,0,0
67106,67107,0.000219,0.001017,0,0,0,0,0,0,1,0,0,18.27,7.84,-18.26,-7.83,0,0,0,0
67106,67138,0.001464,0.009163,0.08946,206.1,0,0,0,0,1,0,0,-60,3.45,60.05,-12.7,0,0,0,0
67108,67109,0.000292,0.001109,0,0,0,0,0,0,1,0,0,-9.17,-0.2,9.17,0.2,0,0,0,0
67108,67110,0.000248,0.001033,0,0,0,0,0,0,1,0,0,9.17,0.2,-9.17,-0.2,0,0,0,0
67111,67114,0.000111,0.00328,0,235.07,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
67111,67115,0.000233,0.001151,0,0,0,0,0,0,1,0,0,12.34,5.71,-12.34,-5.7,0,0,0,0
67111,67116,0.000267,0.001161,0,0,0,0,0,0,1,0,0,-12.34,-5.71,12.34,5.71,0,0,0,0
67112,67114,0.002793,0.08289,0,117.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67113,67114,0.002793,0.08289,0,117.54,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67116,67259,0.005896,0.026363,0.03222,258.96,0,0,0,0,1,0,0,1.57,-9.25,-1.57,5.77,0,0,0,0
67118,67140,0.004533,0.023884,0.0227,278.22,0,0,0,0,1,0,0,70.25,-3.92,-70.04,2.61,0,0,0,0
67119,67120,0.00022,0.00104,0,0,0,0,0,0,1,0,0,30.33,8.13,-30.32,-8.12,0,0,0,0
67572,67119,0.008,0.039,0.0168,220,0,0,0,0,1,0,0,16.21,-4.55,-16.19,2.86,0,0,0,0
67121,67122,0.000201,0.001023,0,0,0,0,0,0,1,0,0,12.9,4.1,-12.9,-4.1,0,0,0,0
67123,67124,0.000247,0.001013,0,0,0,0,0,0,1,0,0,10.79,2.9,-10.79,-2.9,0,0,0,0
67125,67126,0.000232,0.001175,0,0,0,0,0,0,1,0,0,12.51,3.03,-12.51,-3.03,0,0,0,0
67136,67125,0.000486,0.002831,0.00327,271.41,0,0,0,0,1,0,0,62.52,31.13,-62.5,-31.35,0,0,0,0
67125,67138,0.001232,0.008002,0.02354,241.07,0,0,0,0,1,0,0,12.12,34.77,-12.1,-37.18,0,0,0,0
67125,67149,0.00055,0.003164,0.01553,274.26,0,0,0,0,1,0,0,-62.53,-21.98,62.55,20.43,0,0,0,0
67127,67128,0.000278,0.001038,0,0,0,0,0,0,1,0,0,-36.87,-10.74,36.87,10.76,0,0,0,0
67128,67154,0.000506,0.002776,0.00239,247.82,0,0,0,0,1,0,0,50.92,24.7,-50.91,-24.88,0,0,0,0
68118,67128,0.000765,0.004476,0.00511,297.94,0,0,0,0,1,0,0,122.17,43.72,-122.05,-43.57,0,0,0,0
67130,67129,0.0002,0.016968,0,677.01,0,0,1.0125,0,1,0,0,-143.82,-60.69,143.86,64.6,0,0,0,0
67129,67131,0.000248,0.001153,0,0,0,0,0,0,1,0,0,45.85,23.31,-45.84,-23.28,0,0,0,0
67129,67132,0.000297,0.001168,0,0,0,0,0,0,1,0,0,-189.71,23.27,189.81,-22.87,0,0,0,0
67129,67133,0.000244,0.00114,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
67130,67136,0.001043,0.006104,0.00363,292.75,0,0,0,0,1,0,0,100.46,34.12,-100.35,-33.87,0,0,0,0
67130,68101,0.000669,0.004292,0.00283,259.33,0,0,0,0,1,0,0,43.36,26.57,-43.34,-26.78,0,0,0,0
68123,67132,6.4e-05,0.001344,0.16926,2335.93,0,0,0,0,1,0,0,189.83,-40.68,-189.81,22.87,0,0,0,0
67151,67134,0.000921,0.005368,0.00313,268.08,0,0,0,0,1,0,0,-40.1,6.6,40.12,-6.86,0,0,0,0
67134,67154,0.001892,0.011277,0.00494,251.52,0,0,0,0,1,0,0,21.59,-9.74,-21.58,9.27,0,0,0,0
67985,67134,0.002559,0.013559,0.00676,304.8,0,0,0,0,1,0,0,106.14,-12.44,-105.87,13.15,0,0,0,0
67135,67136,0.000226,0.001089,0,0,0,0,0,0,1,0,0,-37.82,-2.73,37.83,2.75,0,0,0,0
67135,67137,0.000281,0.001053,0,0,0,0,0,0,1,0,0,37.82,2.73,-37.82,-2.72,0,0,0,0
67138,67139,0.000228,0.00101,0,0,0,0,0,0,1,0,0,31.97,2.26,-31.96,-2.25,0,0,0,0
67138,67141,0.001803,0.010148,0.02325,272.86,0,0,0,0,1,0,0,-79.92,47.63,80.06,-49.27,0,0,0,0
67141,67140,0.000645,0.003654,0.00276,218.63,0,0,0,0,1,0,0,-17.47,10.17,17.48,-10.45,0,0,0,0
67141,67142,0.000253,0.001171,0,0,0,0,0,0,1,0,0,30.46,4.27,-30.46,-4.26,0,0,0,0
67143,67144,0.000269,0.001131,0,0,0,0,0,0,1,0,0,31.75,6.29,-31.75,-6.28,0,0,0,0
67143,67148,0.000614,0.003365,0.00461,249.08,0,0,0,0,1,0,0,-12.33,-9.4,12.33,8.92,0,0,0,0
67145,67146,0.000253,0.001139,0,0,0,0,0,0,1,0,0,-56.75,-1.82,56.76,1.86,0,0,0,0
67146,67154,0.001297,0.008302,0.03244,259.22,0,0,0,0,1,0,0,-56.76,-1.86,56.8,-1.38,0,0,0,0
68118,67148,0.002953,0.012792,0.00754,275.51,0,0,0,0,1,0,0,45.73,10.88,-45.67,-11.43,0,0,0,0
68101,67149,0.000925,0.004892,0.00289,286.82,0,0,0,0,1,0,0,82.84,22.38,-82.78,-22.36,0,0,0,0
67151,67152,0.000206,0.001089,0,0,0,0,0,0,1,0,0,35.34,6.02,-35.33,-6.01,0,0,0,0
67151,67154,0.000973,0.005825,0.00554,226.95,0,0,0,0,1,0,0,4.76,-12.62,-4.76,12.04,0,0,0,0
67153,67154,0.000288,0.001152,0,0,0,0,0,0,1,0,0,-20.45,-4.95,20.45,4.95,0,0,0,0
67155,67156,0.000287,0.001016,0,0,0,0,0,0,1,0,0,9.94,2.3,-9.94,-2.3,0,0,0,0
67155,67201,0.003896,0.024243,0.06281,257.98,0,0,0,0,1,0,0,20.99,5.56,-20.97,-12.18,0,0,0,0
67157,67158,0.000267,0.001174,0,0,0,0,0,0,1,0,0,5.91,1.79,-5.91,-1.79,0,0,0,0
67157,67159,0.000216,0.001029,0,0,0,0,0,0,1,0,0,-5.91,-1.79,5.91,1.79,0,0,0,0
67179,67159,0.003808,0.020915,0.02492,252.53,0,0,0,0,1,0,0,25.23,1.4,-25.2,-4,0,0,0,0
67160,67161,0.000205,0.001066,0,0,0,0,0,0,1,0,0,14.86,0.52,-14.86,-0.52,0,0,0,0
67160,67162,0.000275,0.001073,0,0,0,0,0,0,1,0,0,-14.86,-0.52,14.86,0.53,0,0,0,0
67162,67203,0.005208,0.031394,0.03785,305.73,0,0,0,0,1,0,0,107.84,-16.17,-107.26,15.57,0,0,0,0
67162,67211,0.002669,0.018778,0.02747,222.06,0,0,0,0,1,0,0,5.35,9.09,-5.35,-12.01,0,0,0,0
67163,67164,0.000256,0.001037,0,0,0,0,0,0,1,0,0,29.62,11.73,-29.62,-11.72,0,0,0,0
67163,67180,0.004072,0.02402,0.02345,248.46,0,0,0,0,1,0,0,26.04,-8.02,-26.01,5.68,0,0,0,0
67187,67163,0.003867,0.026604,0.01599,257.64,0,0,0,0,1,0,0,-17.54,1.36,17.55,-2.99,0,0,0,0
67163,67201,0.002609,0.012724,0.00781,242.07,0,0,0,0,1,0,0,-6.9,-10.19,6.91,9.37,0,0,0,0
67163,67204,0.002699,0.015454,0.01537,283.37,0,0,0,0,1,0,0,-66.31,9.47,66.42,-10.46,0,0,0,0
67165,67169,0.005462,0.037693,0.01395,252.98,0,0,0,0,1,0,0,51.6,-1.36,-51.47,0.75,0,0,0,0
67165,68001,0.003075,0.020219,0.0118,262.93,0,0,0,0,1,0,0,-62.46,-1.48,62.57,0.91,0,0,0,0
67166,67179,0.005991,0.031632,0.01004,234.26,0,0,0,0,1,0,0,6.4,-5.53,-6.39,4.45,0,0,0,0
67166,67200,0.005362,0.032998,0.02653,244.3,0,0,0,0,1,0,0,-13.04,4.49,13.05,-7.32,0,0,0,0
67167,67168,0.000252,0.0011,0,0,0,0,0,0,1,0,0,-21.92,-4.7,21.92,4.7,0,0,0,0
67168,67183,0.002336,0.012194,0.00556,257.63,0,0,0,0,1,0,0,-32.46,17.93,32.49,-18.37,0,0,0,0
67168,67199,0.002761,0.015758,0.00953,263.16,0,0,0,0,1,0,0,-18.78,-11.12,18.79,10.17,0,0,0,0
67169,67200,0.003311,0.019864,0.01416,262.3,0,0,0,0,1,0,0,30.55,-5.01,-30.52,3.64,0,0,0,0
67169,67259,0.006854,0.037666,0.05567,253.06,0,0,0,0,1,0,0,4.84,0.84,-4.84,-6.88,0,0,0,0
67170,67171,0.000292,0.00107,0,0,0,0,0,0,1,0,0,7.69,0.65,-7.69,-0.65,0,0,0,0
67170,67880,0.001695,0.009952,0.00534,226.94,0,0,0,0,1,0,0,14.08,-7.37,-14.07,6.82,0,0,0,0
67170,67911,0.003589,0.024386,0.03187,253.37,0,0,0,0,1,0,0,-34.98,14.88,35.03,-18,0,0,0,0
67170,68128,0.001228,0.006548,0.00468,232.99,0,0,0,0,1,0,0,13,-8.27,-12.99,7.78,0,0,0,0
67172,67195,0.025,0.051,0.025,200,0,0,0,0,1,0,0,19.23,-0.7,-19.15,-1.83,0,0,0,0
67172,67823,0.003502,0.024311,0.01433,222.03,0,0,0,0,1,0,0,-24.56,0.65,24.58,-2.07,0,0,0,0
67173,67174,0.000287,0.001099,0,0,0,0,0,0,1,0,0,21.89,5.8,-21.89,-5.79,0,0,0,0
67173,67880,0.001936,0.011709,0.03329,248.68,0,0,0,0,1,0,0,-21.89,-5.8,21.9,2.24,0,0,0,0
67175,67176,0.000264,0.001172,0,0,0,0,0,0,1,0,0,12.51,3.2,-12.51,-3.2,0,0,0,0
67175,67193,0.005268,0.031345,0.02268,242.83,0,0,0,0,1,0,0,13.44,0.72,-13.43,-3.1,0,0,0,0
67871,67175,0.002106,0.012267,0.00728,256.92,0,0,0,0,1,0,0,25.96,3.22,-25.95,-3.92,0,0,0,0
67177,67185,0.001189,0.006684,0.01058,273.53,0,0,0,0,1,0,0,-51.27,2.81,51.3,-3.79,0,0,0,0
67177,67193,0.002488,0.012706,0.01415,269.26,0,0,0,0,1,0,0,45.4,-4.36,-45.35,3.09,0,0,0,0
67178,67179,0.000294,0.001163,0,0,0,0,0,0,1,0,0,-10.53,-1.39,10.53,1.39,0,0,0,0
67271,67179,0.003514,0.020492,0.05051,252.19,0,0,0,0,1,0,0,29.39,1.87,-29.36,-7.24,0,0,0,0
67180,67181,0.000226,0.001194,0,0,0,0,0,0,1,0,0,40.03,14.55,-40.02,-14.53,0,0,0,0
67180,67183,0.002901,0.019291,0.00801,264.04,0,0,0,0,1,0,0,40.14,-18.11,-40.09,17.6,0,0,0,0
67193,67180,0.003567,0.019495,0.0394,277.95,0,0,0,0,1,0,0,54.25,-1.57,-54.16,-2.12,0,0,0,0
67182,67183,0.000285,0.001156,0,0,0,0,0,0,1,0,0,-7.6,-0.77,7.6,0.77,0,0,0,0
67184,67185,0.000263,0.001125,0,0,0,0,0,0,1,0,0,-32.49,-28.18,32.5,28.2,0,0,0,0
67184,67186,0.00021,0.001032,0,0,0,0,0,0,1,0,0,32.49,28.18,-32.49,-28.16,0,0,0,0
67185,67920,0.003603,0.023469,0.01426,291.88,0,0,0,0,1,0,0,-83.79,-24.41,84.05,24.52,0,0,0,0
67187,67190,0.000234,0.006582,0,234.42,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
67187,67191,0.000296,0.001018,0,0,0,0,0,0,1,0,0,11.35,3.97,-11.35,-3.96,0,0,0,0
67209,67187,0.003976,0.019732,0.01145,245.35,0,0,0,0,1,0,0,-6.19,4.12,6.19,-5.33,0,0,0,0
67188,67190,0.003339,0.09375,0,117.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67189,67190,0.003339,0.09375,0,117.21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67192,67193,0.000283,0.00113,0,0,0,0,0,0,1,0,0,-4.53,-1.58,4.53,1.58,0,0,0,0
67911,67194,0.001086,0.006197,0.01355,229.72,0,0,0,0,1,0,0,7.78,35.73,-7.77,-37.11,0,0,0,0
67203,67195,0.004583,0.026748,0.01651,275.09,0,0,0,0,1,0,0,33.11,-14.95,-33.06,13.49,0,0,0,0
67197,67196,0.000257,0.015037,0,601.83,0,0,1,0,1,0,0,-60.9,3.13,60.91,-2.61,0,0,0,0
67196,67198,0.00028,0.001187,0,0,0,0,0,0,1,0,0,-60.91,-318.2,61.19,319.37,0,0,0,0
67197,67203,0.002482,0.01305,0.01352,275.31,0,0,0,0,1,0,0,-65.91,-0.21,66.01,-0.71,0,0,0,0
67204,67197,0.004405,0.025731,0.01854,287.32,0,0,0,0,1,0,0,-73.51,8.99,73.74,-9.65,0,0,0,0
67198,67919,0.000182,0.003255,0.36685,2221.41,0,0,0,0,1,0,0,-53.06,-125.82,53.08,86.6,0,0,0,0
67199,67953,0.003729,0.023756,0.02966,271.93,0,0,0,0,1,0,0,-29.58,-11.34,29.61,8.34,0,0,0,0
67202,67203,0.000252,0.001038,0,0,0,0,0,0,1,0,0,-8.14,-0.09,8.14,0.09,0,0,0,0
67953,67205,0.003212,0.016281,0.00601,271.44,0,0,0,0,1,0,0,-29.61,-8.34,29.64,7.83,0,0,0,0
67205,68001,0.002652,0.017769,0.04256,280.17,0,0,0,0,1,0,0,-41.56,-13.41,41.61,9.05,0,0,0,0
67206,67207,0.000258,0.001164,0,0,0,0,0,0,1,0,0,-8.37,-4.47,8.37,4.47,0,0,0,0
67206,67208,0.000224,0.001168,0,0,0,0,0,0,1,0,0,8.37,3.38,-8.37,-3.38,0,0,0,0
67209,67210,0.000284,0.001063,0,0,0,0,0,0,1,0,0,31.57,7.25,-31.57,-7.24,0,0,0,0
67209,67213,0.00215,0.013106,0.01431,236.97,0,0,0,0,1,0,0,-25.38,-11.37,25.39,9.93,0,0,0,0
67212,67213,0.000217,0.001132,0,0,0,0,0,0,1,0,0,-44.33,-14.8,44.34,14.82,0,0,0,0
67212,67214,0.000247,0.001111,0,0,0,0,0,0,1,0,0,44.33,14.8,-44.33,-14.77,0,0,0,0
67212,67215,0.000253,0.001031,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
67213,67217,0.00211,0.012777,0.0074,278.42,0,0,0,0,1,0,0,-69.73,-24.75,69.84,24.6,0,0,0,0
67217,67216,0.000232,0.016779,0,660.84,0,0,1,0,1,0,0,-114.17,-36.46,114.2,38.69,0,0,0,0
67216,67218,0.000275,0.001119,0,0,0,0,0,0,1,0,0,-114.2,-38.69,114.23,38.83,0,0,0,0
67218,67223,0.000155,0.00269,0.21926,2258.06,0,0,0,0,1,0,0,-114.23,-38.83,114.25,15.11,0,0,0,0
67219,67220,0.000247,0.001028,0,0,0,0,0,0,1,0,0,38.25,13.75,-38.25,-13.74,0,0,0,0
67222,67219,0.00237,0.011226,0.00623,239.76,0,0,0,0,1,0,0,21.08,13.35,-21.06,-13.97,0,0,0,0
68128,67219,0.001351,0.008811,0.01625,250.75,0,0,0,0,1,0,0,17.19,-1.96,-17.18,0.21,0,0,0,0
67222,67221,0.000179,0.01313,0,579.91,0,0,1,0,1,0,0,-67.96,-28.29,67.96,28.94,0,0,0,0
67221,67223,0.000269,0.001043,0,0,0,0,0,0,1,0,0,-67.96,-28.94,67.98,29,0,0,0,0
67224,67225,0.000282,0.001108,0,0,0,0,0,0,1,0,0,6.45,4.47,-6.45,-4.47,0,0,0,0
67227,67224,0.003469,0.02162,0.02291,249.34,0,0,0,0,1,0,0,23.23,1.17,-23.22,-3.53,0,0,0,0
67234,67224,0.00165,0.010886,0.00553,258.65,0,0,0,0,1,0,0,-14.51,1.26,14.52,-1.84,0,0,0,0
67244,67226,0.001676,0.011487,0.0074,241.61,0,0,0,0,1,0,0,62.73,9.81,-62.67,-10.19,0,0,0,0
67262,67226,0.001714,0.011137,0.00663,214.52,0,0,0,0,1,0,0,-43.89,-9.06,43.92,8.55,0,0,0,0
67227,67278,0.001892,0.01204,0.02085,252.03,0,0,0,0,1,0,0,6.06,-1.99,-6.06,-0.26,0,0,0,0
67279,67227,0.00732,0.032502,0.02795,243.04,0,0,0,0,1,0,0,44.66,-1.03,-44.52,-1.41,0,0,0,0
67229,67230,0.000222,0.001095,0,0,0,0,0,0,1,0,0,5.38,1.16,-5.38,-1.16,0,0,0,0
67238,67229,0.002173,0.012228,0.01414,212.09,0,0,0,0,1,0,0,2.11,6.55,-2.11,-8.09,0,0,0,0
67244,67229,0.004588,0.028458,0.01144,253.77,0,0,0,0,1,0,0,4.94,-4.48,-4.94,3.24,0,0,0,0
67229,67257,0.00342,0.025942,0.01405,244.81,0,0,0,0,1,0,0,1.67,3.69,-1.67,-5.21,0,0,0,0
67231,67268,0.002515,0.015754,0.01145,261.95,0,0,0,0,1,0,0,-4.02,-4.07,4.02,2.84,0,0,0,0
67274,67231,0.000461,0.003123,0.00515,254.19,0,0,0,0,1,0,0,4.74,-2.32,-4.74,1.76,0,0,0,0
67277,67232,0.004249,0.025253,0.01344,285.53,0,0,0,0,1,0,0,-69.15,2.86,69.33,-3.21,0,0,0,0
67232,67295,0.002516,0.015228,0.00671,288.99,0,0,0,0,1,0,0,-75.17,1.38,75.3,-1.32,0,0,0,0
67284,67233,0.000754,0.005096,0.02434,290.17,0,0,0,0,1,0,0,71.27,25.98,-71.23,-28.38,0,0,0,0
67305,67233,0.002106,0.014136,0.00552,285.57,0,0,0,0,1,0,0,-62.41,-25.35,62.49,25.33,0,0,0,0
67234,67235,0.000254,0.001049,0,0,0,0,0,0,1,0,0,7.61,5.77,-7.61,-5.77,0,0,0,0
67250,67234,0.004955,0.027735,0.02099,264.41,0,0,0,0,1,0,0,-6.9,4.79,6.9,-7.03,0,0,0,0
67237,67236,9.8e-05,0.007669,0,1316.97,0,0,1.00625,0,1,0,0,-244.72,0.97,244.77,3.27,0,0,0,0
67236,67241,0.000217,0.00108,0,0,0,0,0,0,1,0,0,50.91,16.91,-50.9,-16.88,0,0,0,0
67771,67236,0.000131,0.003521,1.73236,4210.03,0,0,0,0,1,0,0,326.45,-87.6,-326.32,-96.77,0,0,0,0
67237,67240,0.000518,0.041329,0,762.44,0,0,1,0,1,0,0,106.53,12.31,-106.48,-7.97,0,0,0,0
67237,67242,0.000277,0.001165,0,0,0,0,0,0,1,0,0,138.18,-13.28,-138.13,13.48,0,0,0,0
67238,67240,-0.000264,-0.021084,0,662.44,0,0,1,0,1,0,0,-106.51,-10.18,106.48,7.97,0,0,0,0
67290,67238,0.001515,0.010393,0.00591,260.21,0,0,0,0,1,0,0,-32.59,-1.91,32.6,1.37,0,0,0,0
67238,67981,0.000937,0.006809,0.00896,287.74,0,0,0,0,1,0,0,71.79,2.26,-71.75,-2.92,0,0,0,0
67239,67240,0.001286,0.102715,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67242,67246,0.000196,0.00228,0.28324,2421.08,0,0,0,0,1,0,0,286.37,9.83,-286.22,-39.12,0,0,0,0
67242,67297,0.000149,0.002897,0.21762,2333.46,0,0,0,0,1,0,0,141.9,-3.82,-141.88,-19.49,0,0,0,0
67242,67777,0.000347,0.006028,0.61529,2546.34,0,0,0,0,1,0,0,-290.14,-19.49,290.4,-43.34,0,0,0,0
67244,67243,0.000245,0.016425,0,560.72,0,0,1,0,1,0,0,-67.67,-5.33,67.68,6.03,0,0,0,0
67243,67245,0.000286,0.001006,0,0,0,0,0,0,1,0,0,50.91,26.23,-50.9,-26.2,0,0,0,0
67243,67246,0.000255,0.001001,0,0,0,0,0,0,1,0,0,-118.59,-160.89,118.69,161.26,0,0,0,0
67246,67287,0.000255,0.003761,0.33122,2334.81,0,0,0,0,1,0,0,167.53,-122.14,-167.44,87.12,0,0,0,0
67247,67248,0.000269,0.00108,0,0,0,0,0,0,1,0,0,16.3,4.09,-16.3,-4.08,0,0,0,0
67276,67247,0.00594,0.034055,0.02728,235.2,0,0,0,0,1,0,0,-11.6,-9.71,11.61,6.82,0,0,0,0
67247,67295,0.004995,0.029298,0.04133,263.57,0,0,0,0,1,0,0,-20.99,-10.15,21.02,5.79,0,0,0,0
67291,67249,0.004833,0.030718,0.06257,293.38,0,0,0,0,1,0,0,109.6,-21.15,-109.05,17.9,0,0,0,0
67250,67251,0.000285,0.00112,0,0,0,0,0,0,1,0,0,8.48,1.02,-8.48,-1.02,0,0,0,0
67250,67277,0.004363,0.027432,0.01114,279.98,0,0,0,0,1,0,0,-59.22,4.17,59.36,-4.48,0,0,0,0
67291,67250,0.005646,0.037458,0.02302,291.61,0,0,0,0,1,0,0,-118.95,15.85,119.71,-13.32,0,0,0,0
67301,67250,0.002413,0.015448,0.03914,285.78,0,0,0,0,1,0,0,62.16,-7.02,-62.07,3.34,0,0,0,0
67252,67253,0.000272,0.001066,0,0,0,0,0,0,1,0,0,43.94,8.47,-43.94,-8.45,0,0,0,0
67252,67298,0.001687,0.010389,0.00411,260.49,0,0,0,0,1,0,0,-39.04,0.62,39.06,-0.91,0,0,0,0
67252,68105,0.003386,0.019791,0.03502,233.28,0,0,0,0,1,0,0,-4.9,-9.08,4.91,5.33,0,0,0,0
67254,67255,0.000282,0.001148,0,0,0,0,0,0,1,0,0,8.74,0.68,-8.74,-0.68,0,0,0,0
67301,67254,0.002528,0.016342,0.02002,255.83,0,0,0,0,1,0,0,-21.41,-7.66,21.42,5.56,0,0,0,0
67305,67254,0.001897,0.008439,0.00392,262.76,0,0,0,0,1,0,0,30.17,5.89,-30.16,-6.25,0,0,0,0
67256,67257,0.000205,0.001133,0,0,0,0,0,0,1,0,0,-5.57,-0.69,5.57,0.69,0,0,0,0
67260,67257,0.003631,0.019549,0.00833,236.43,0,0,0,0,1,0,0,3.9,-5.42,-3.9,4.52,0,0,0,0
67258,67259,0.000292,0.001006,0,0,0,0,0,0,1,0,0,-6.41,-1.1,6.41,1.11,0,0,0,0
67260,67261,0.000212,0.001066,0,0,0,0,0,0,1,0,0,9.14,1.86,-9.14,-1.86,0,0,0,0
67274,67262,0.003413,0.018331,0.01103,280.73,0,0,0,0,1,0,0,19.48,0.15,-19.47,-1.28,0,0,0,0
67262,67298,0.002456,0.016405,0.02949,272.28,0,0,0,0,1,0,0,53.34,4.75,-53.27,-7.49,0,0,0,0
67263,67266,0.009824,0.36783,0,206.38,0,0,1,0,1,0,0,-6.72,-1.92,6.73,2.09,0,0,0,0
67263,67267,0.000207,0.001174,0,0,0,0,0,0,1,0,0,5.4,1.68,-5.4,-1.68,0,0,0,0
67263,67268,0.000242,0.001078,0,0,0,0,0,0,1,0,0,1.32,0.24,-1.32,-0.24,0,0,0,0
67263,67269,0.00024,0.001076,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67264,67266,-0.005105,-0.191166,0,81.38,0,0,1,0,1,0,0,6.72,2,-6.73,-2.09,0,0,0,0
67264,67798,0.005049,0.028648,0.01472,136.24,0,0,0,0,1,0,0,-6.72,-2,6.73,0.41,0,0,0,0
67265,67266,0.027084,1.014111,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67268,67274,0.003748,0.023107,0.01229,255.36,0,0,0,0,1,0,0,2.11,1.97,-2.11,-3.3,0,0,0,0
67271,67270,0.000211,0.013557,0,672.68,0,0,1.00625,0,1,0,0,-160.15,-12.06,160.2,15.29,0,0,0,0
67270,67272,0.000268,0.001051,0,0,0,0,0,0,1,0,0,-160.2,-26.17,160.26,26.43,0,0,0,0
67271,67279,0.003843,0.025866,0.02737,278.72,0,0,0,0,1,0,0,98.56,2.4,-98.22,-3.1,0,0,0,0
67278,67273,0.005195,0.035578,0.02209,236.86,0,0,0,0,1,0,0,-26.33,-2.56,26.37,0.4,0,0,0,0
67273,67279,0.002352,0.014246,0.02156,256.19,0,0,0,0,1,0,0,-42.11,-4.21,42.15,2.1,0,0,0,0
67792,67274,0.002059,0.014098,0.01267,261.37,0,0,0,0,1,0,0,49.39,0.69,-49.34,-1.74,0,0,0,0
67275,67276,0.000267,0.00102,0,0,0,0,0,0,1,0,0,-11.6,-9.71,11.6,9.71,0,0,0,0
67288,67278,0.00383,0.023608,0.01312,255.06,0,0,0,0,1,0,0,-22.24,-1.05,22.25,-0.26,0,0,0,0
67279,67280,0.000251,0.00118,0,0,0,0,0,0,1,0,0,11.42,2.03,-11.41,-2.03,0,0,0,0
67281,67282,0.000259,0.00109,0,0,0,0,0,0,1,0,0,10.89,2.23,-10.89,-2.23,0,0,0,0
67288,67281,0.001286,0.008371,0.00425,234.34,0,0,0,0,1,0,0,6.17,-2.58,-6.17,2.12,0,0,0,0
67284,67283,0.000286,0.017813,0,668.75,0,0,1.0125,0,1,0,0,-116.69,-71.36,116.74,74.45,0,0,0,0
67283,67286,0.000281,0.001197,0,0,0,0,0,0,1,0,0,50.62,13.84,-50.61,-13.81,0,0,0,0
67283,67287,0.000249,0.001061,0,0,0,0,0,0,1,0,0,-167.36,87.47,167.44,-87.12,0,0,0,0
67285,67284,0.003945,0.143982,0,84.18,0,0,1.0125,0,1,0,0,-2.11,-9.13,2.12,9.24,0,0,0,0
67284,67300,0.005002,0.031701,0.02088,269,0,0,0,0,1,0,0,43.3,36.14,-43.15,-37.47,0,0,0,0
67285,68103,0.003031,0.012259,0.00383,136.84,0,0,0,0,1,0,0,2.11,9.13,-2.11,-9.54,0,0,0,0
67288,67289,0.00025,0.001081,0,0,0,0,0,0,1,0,0,16.07,3.63,-16.07,-3.63,0,0,0,0
67981,67290,0.001267,0.006972,0.00382,248.41,0,0,0,0,1,0,0,-21.28,1.03,21.28,-1.41,0,0,0,0
67292,67291,0.004385,0.11909,0,93.53,0,0,1,0,1,0,0,5.3,0.41,-5.3,-0.38,0,0,0,0
67291,67293,0.000294,0.001198,0,0,0,0,0,0,1,0,0,14.65,5.69,-14.65,-5.69,0,0,0,0
67295,67294,0.000223,0.01213,0,669.75,0,0,1,0,1,0,0,-96.32,-4.47,96.34,5.5,0,0,0,0
67294,67296,0.000237,0.001049,0,0,0,0,0,0,1,0,0,45.48,13.8,-45.48,-13.78,0,0,0,0
67294,67297,0.000286,0.001005,0,0,0,0,0,0,1,0,0,-141.82,-19.3,141.88,19.49,0,0,0,0
67298,67299,0.000233,0.001155,0,0,0,0,0,0,1,0,0,14.21,8.41,-14.21,-8.4,0,0,0,0
67301,67302,0.000251,0.001021,0,0,0,0,0,0,1,0,0,22.03,3.87,-22.03,-3.86,0,0,0,0
67301,67303,0.002164,0.01285,0.00943,282.34,0,0,0,0,1,0,0,-62.79,10.82,62.87,-11.36,0,0,0,0
67303,67304,0.000251,0.001142,0,0,0,0,0,0,1,0,0,32.23,12.35,-32.23,-12.33,0,0,0,0
67981,67303,0.003132,0.02057,0.01532,300.48,0,0,0,0,1,0,0,97.02,1.44,-96.75,-1.33,0,0,0,0
67305,67306,0.000281,0.00104,0,0,0,0,0,0,1,0,0,32.23,19.46,-32.23,-19.44,0,0,0,0
67307,67308,0.000235,0.001059,0,0,0,0,0,0,1,0,0,21.77,19.94,-21.77,-19.93,0,0,0,0
67326,67307,0.001969,0.01419,0.00861,245.18,0,0,0,0,1,0,0,-18.38,20.99,18.39,-21.81,0,0,0,0
67349,67307,0.00258,0.01555,0.01346,258.33,0,0,0,0,1,0,0,37.43,7.03,-37.4,-8.27,0,0,0,0
67369,67307,0.00312,0.01847,0.00976,230.39,0,0,0,0,1,0,0,2.76,-11.17,-2.76,10.14,0,0,0,0
67367,67309,0.002613,0.015012,0.01782,256.85,0,0,0,0,1,0,0,29.24,11.51,-29.22,-13.32,0,0,0,0
67310,67311,0.000297,0.001071,0,0,0,0,0,0,1,0,0,8.63,2.78,-8.63,-2.78,0,0,0,0
67310,67317,0.00281,0.018476,0.00799,267,0,0,0,0,1,0,0,-37.53,5.6,37.57,-6.22,0,0,0,0
67310,67485,0.003577,0.024031,0.06419,306.85,0,0,0,0,1,0,0,109.21,-10.6,-108.81,6.32,0,0,0,0
67926,67310,0.004553,0.029551,0.01318,293.25,0,0,0,0,1,0,0,80.58,-1.9,-80.3,2.23,0,0,0,0
67312,67313,0.000201,0.001015,0,0,0,0,0,0,1,0,0,23.48,14.71,-23.48,-14.7,0,0,0,0
67312,67314,0.000205,0.001072,0,0,0,0,0,0,1,0,0,-23.48,-14.71,23.48,14.72,0,0,0,0
67314,67337,0.00839,0.053285,0.02071,295.04,0,0,0,0,1,0,0,35.96,-1.29,-35.86,-0.32,0,0,0,0
67338,67314,0.002837,0.016807,0.02669,262.83,0,0,0,0,1,0,0,14.14,-0.83,-14.13,-2.04,0,0,0,0
67361,67314,0.002537,0.015276,0.0118,254.15,0,0,0,0,1,0,0,11.15,1.17,-11.15,-2.44,0,0,0,0
67378,67314,0.002613,0.016708,0.01636,244.69,0,0,0,0,1,0,0,24.72,5.86,-24.71,-7.54,0,0,0,0
67314,67389,0.005217,0.03129,0.03205,258.77,0,0,0,0,1,0,0,-9.45,-1.41,9.45,-2.05,0,0,0,0
67315,67316,0.000243,0.001045,0,0,0,0,0,0,1,0,0,13.05,5.95,-13.05,-5.94,0,0,0,0
67315,67322,0.003201,0.017836,0.00997,258.66,0,0,0,0,1,0,0,-28.94,-6.31,28.97,5.36,0,0,0,0
67926,67315,0.006642,0.04072,0.01471,244.92,0,0,0,0,1,0,0,-15.88,-1.87,15.9,0.36,0,0,0,0
67317,67926,0.004924,0.027826,0.02748,282.49,0,0,0,0,1,0,0,-60.16,-1.46,60.32,-0.59,0,0,0,0
67318,67319,0.000298,0.001133,0,0,0,0,0,0,1,0,0,5.43,0.71,-5.43,-0.71,0,0,0,0
67373,67318,0.003063,0.019485,0.0212,270.6,0,0,0,0,1,0,0,-38.81,-11.65,38.85,9.63,0,0,0,0
67401,67318,0.003397,0.02044,0.04062,274.43,0,0,0,0,1,0,0,44.35,6.28,-44.28,-10.34,0,0,0,0
67320,67321,0.000286,0.001076,0,0,0,0,0,0,1,0,0,-53.6,-8.42,53.61,8.45,0,0,0,0
67321,67485,0.00265,0.01736,0.01338,262.02,0,0,0,0,1,0,0,35.18,14.98,-35.14,-16.19,0,0,0,0
67321,67993,0.003114,0.019053,0.00784,294.57,0,0,0,0,1,0,0,-88.79,-23.43,89.03,24.05,0,0,0,0
68049,67322,0.00086,0.005062,0.00238,262.93,0,0,0,0,1,0,0,33.88,6.16,-33.87,-6.37,0,0,0,0
67323,67328,0.001979,0.012702,0.00655,220,0,0,0,0,1,0,0,-2.84,-0.76,2.84,0.04,0,0,0,0
67329,67323,0.001514,0.009075,0.01105,284.57,0,0,0,0,1,0,0,-70.48,-2.71,70.54,1.91,0,0,0,0
67323,67357,0.001393,0.008678,0.01039,285.75,0,0,0,0,1,0,0,-74.69,-3.02,74.76,2.32,0,0,0,0
67324,67325,0.000241,0.001084,0,0,0,0,0,0,1,0,0,21.6,3.65,-21.6,-3.64,0,0,0,0
67324,67335,0.002326,0.012203,0.01336,276.38,0,0,0,0,1,0,0,-68.09,-31.62,68.21,30.78,0,0,0,0
67324,67453,0.00225,0.009598,0.04436,258.71,0,0,0,0,1,0,0,46.49,27.97,-46.42,-32.51,0,0,0,0
67326,67327,0.000229,0.001097,0,0,0,0,0,0,1,0,0,18.38,2.8,-18.37,-2.8,0,0,0,0
67360,67328,0.001413,0.009616,0.03025,231.25,0,0,0,0,1,0,0,7.94,-1.8,-7.94,-1.51,0,0,0,0
67342,67329,0.001217,0.007846,0.01661,254.34,0,0,0,0,1,0,0,-27.41,-7.65,27.42,5.9,0,0,0,0
67393,67329,0.001477,0.008269,0.00364,260.69,0,0,0,0,1,0,0,-36.73,-14.53,36.75,14.25,0,0,0,0
67331,67330,0.00901,0.048142,0.0175,276.73,0,0,0,0,1,0,0,51.86,-1.82,-51.64,1.08,0,0,0,0
68125,67330,0.002705,0.017583,0.03813,267.91,0,0,0,0,1,0,0,-39.64,-0.09,39.68,-3.81,0,0,0,0
67331,68139,0.003627,0.016333,0.0141,281.22,0,0,0,0,1,0,0,-61.03,-0.78,61.15,-0.22,0,0,0,0
67332,67372,0.002032,0.01256,0.01912,292.96,0,0,0,0,1,0,0,-31.49,4.7,31.51,-6.68,0,0,0,0
67842,67332,0.001491,0.008243,0.00602,289.09,0,0,0,0,1,0,0,-22.12,4.81,22.12,-5.43,0,0,0,0
67334,67333,0.00011,0.008629,0,1381,0,0,1.025,0,1,0,0,-218.6,-230.6,218.7,238.91,0,0,0,0
67333,67336,0.000277,0.00116,0,0,0,0,0,0,1,0,0,61.41,9.4,-61.4,-9.36,0,0,0,0
67333,67903,0.000127,0.003455,3.23229,4105.38,0,0,0,0,1,0,0,-310.69,-239.57,310.81,-110.33,0,0,0,0
67333,68137,4.6e-05,0.001343,0.67888,4006.05,0,0,0,0,1,0,0,30.58,-8.73,-30.58,-65.2,0,0,0,0
67335,67334,0.000255,0.017027,0,649.33,0,0,1.00625,0,1,0,0,-154.86,-42.95,154.93,47,0,0,0,0
67467,67334,0.000124,0.002437,0.2293,2148.3,0,0,0,0,1,0,0,-63.62,-207.82,63.67,183.6,0,0,0,0
67335,67367,0.001156,0.006606,0.01617,268.95,0,0,0,0,1,0,0,86.65,12.16,-86.57,-13.48,0,0,0,0
67354,67337,0.002127,0.011034,0.00986,287.82,0,0,0,0,1,0,0,-21.04,2.24,21.05,-3.26,0,0,0,0
67338,67345,0.001854,0.009896,0.09958,286.13,0,0,0,0,1,0,0,-49.08,-6.99,49.12,-3.63,0,0,0,0
67381,67339,0.00048,0.003424,0.01127,228.23,0,0,0,0,1,0,0,-9.93,-24.26,9.93,23.07,0,0,0,0
67339,67444,0.001542,0.009203,0.00826,275.96,0,0,0,0,1,0,0,-54.85,-35.37,54.91,34.84,0,0,0,0
67367,67340,0.001556,0.009989,0.00851,268.1,0,0,0,0,1,0,0,42.56,0.46,-42.54,-1.23,0,0,0,0
67341,67342,0.000294,0.001042,0,0,0,0,0,0,1,0,0,-21.44,-3.88,21.44,3.89,0,0,0,0
67393,67342,0.002828,0.014927,0.01681,220.78,0,0,0,0,1,0,0,-5.97,-5.6,5.97,3.77,0,0,0,0
67383,67343,0.004807,0.03087,0.01468,262.42,0,0,0,0,1,0,0,32.64,-2.32,-32.59,1.03,0,0,0,0
67489,67343,0.002893,0.015297,0.05322,256.79,0,0,0,0,1,0,0,-26.68,-3.39,26.7,-2.27,0,0,0,0
67453,67344,0.000941,0.005813,0.0064,262.66,0,0,0,0,1,0,0,26.58,21.36,-26.57,-21.98,0,0,0,0
67458,67344,0.00239,0.017246,0.00747,240.25,0,0,0,0,1,0,0,-6.01,-19.57,6.02,18.83,0,0,0,0
67345,67389,0.000877,0.0061,0.00279,276.39,0,0,0,0,1,0,0,70.39,9.34,-70.35,-9.36,0,0,0,0
67345,67390,0.003032,0.020185,0.01789,221.51,0,0,0,0,1,0,0,5.19,-0.5,-5.19,-1.44,0,0,0,0
67690,67345,0.001443,0.008559,0.00887,267.79,0,0,0,0,1,0,0,-26.91,0.18,26.92,-1.09,0,0,0,0
67345,67722,0.003597,0.022892,0.03996,307.25,0,0,0,0,1,0,0,-70.46,7.11,70.62,-10.41,0,0,0,0
67345,67845,0.004968,0.030779,0.02036,281.14,0,0,0,0,1,0,0,-91.8,-14.41,92.19,14.6,0,0,0,0
67346,67347,0.000264,0.001098,0,0,0,0,0,0,1,0,0,34.2,5.98,-34.2,-5.97,0,0,0,0
67389,67346,0.001953,0.01036,0.01869,231.38,0,0,0,0,1,0,0,49.32,6.2,-49.27,-8,0,0,0,0
67346,67687,0.004876,0.029563,0.022,251.72,0,0,0,0,1,0,0,15.07,2.01,-15.06,-4.33,0,0,0,0
67697,67348,0.002109,0.012182,0.03092,270.11,0,0,0,0,1,0,0,-27.66,17.48,27.69,-20.68,0,0,0,0
67699,67348,0.004697,0.026325,0.01289,274.43,0,0,0,0,1,0,0,33.65,-20.07,-33.58,19.06,0,0,0,0
67349,67375,0.004493,0.026003,0.01038,268.02,0,0,0,0,1,0,0,-49.03,-11.08,49.13,10.56,0,0,0,0
67380,67350,0.000491,0.003073,0.00316,303.29,0,0,0,0,1,0,0,-106.28,-17.97,106.33,17.95,0,0,0,0
67350,67873,0.001681,0.010523,0.01358,186.54,0,0,0,0,1,0,0,8.66,-14.32,-8.66,12.87,0,0,0,0
67350,68059,0.001859,0.012275,0.02433,308.11,0,0,0,0,1,0,0,-131.44,-8.57,131.74,7.89,0,0,0,0
67351,67372,0.004511,0.025294,0.09654,296.5,0,0,0,0,1,0,0,36.86,-15.18,-36.8,4.94,0,0,0,0
67378,67351,0.003247,0.019279,0.04064,255.91,0,0,0,0,1,0,0,-34.7,-7.41,34.73,3.19,0,0,0,0
67351,67400,0.005613,0.031903,0.02798,269.66,0,0,0,0,1,0,0,-28.99,-0.89,29.03,-1.93,0,0,0,0
67351,67691,0.005186,0.030767,0.01426,294.91,0,0,0,0,1,0,0,-58.09,9.13,58.25,-9.71,0,0,0,0
67352,67353,0.000245,0.001038,0,0,0,0,0,0,1,0,0,46.87,8.48,-46.86,-8.46,0,0,0,0
67478,67352,0.001133,0.005343,0.00752,284.95,0,0,0,0,1,0,0,-71.83,-28.56,71.89,28.04,0,0,0,0
67855,67352,0.000615,0.003382,0.01572,306.21,0,0,0,0,1,0,0,121.42,35.73,-121.33,-36.94,0,0,0,0
67354,67355,0.000251,0.001179,0,0,0,0,0,0,1,0,0,48.43,7,-48.42,-6.97,0,0,0,0
67354,67384,0.001285,0.008149,0.00558,237.44,0,0,0,0,1,0,0,9.56,-15.4,-9.56,14.82,0,0,0,0
67354,67437,0.000885,0.006068,0.00256,235.8,0,0,0,0,1,0,0,-36.95,6.16,36.96,-6.36,0,0,0,0
67357,67356,0.000147,0.010774,0,637.56,0,0,1,0,1,0,0,-110.28,-2.36,110.29,3.55,0,0,0,0
67356,67358,0.000276,0.001109,0,0,0,0,0,0,1,0,0,48.23,9.07,-48.23,-9.04,0,0,0,0
67356,67359,0.000202,0.001053,0,0,0,0,0,0,1,0,0,-158.53,-12.62,158.57,12.86,0,0,0,0
67397,67357,0.002136,0.011503,0.01329,254.39,0,0,0,0,1,0,0,-35.49,-1.37,35.51,0.04,0,0,0,0
67410,67359,0.000162,0.002866,0.40598,2322.21,0,0,0,0,1,0,0,158.61,-31.21,-158.57,-12.86,0,0,0,0
67397,67360,0.001392,0.007017,0.00916,246.8,0,0,0,0,1,0,0,17.91,-0.79,-17.9,-0.19,0,0,0,0
67361,67362,0.000263,0.001051,0,0,0,0,0,0,1,0,0,7.12,2.31,-7.12,-2.31,0,0,0,0
67361,67690,0.002592,0.014764,0.06087,263.52,0,0,0,0,1,0,0,-21.93,-4.08,21.94,-2.48,0,0,0,0
67409,67363,0.000291,0.001626,0.00128,296.81,0,0,0,0,1,0,0,93.85,12.54,-93.83,-12.55,0,0,0,0
67363,67437,0.000902,0.006222,0.00397,260.08,0,0,0,0,1,0,0,60.98,4.37,-60.95,-4.58,0,0,0,0
67975,67363,0.000152,0.001135,0.00075,268.04,0,0,0,0,1,0,0,-15.94,-6.05,15.94,5.97,0,0,0,0
67364,67365,0.000257,0.001096,0,0,0,0,0,0,1,0,0,-36.62,-13.91,36.63,13.93,0,0,0,0
67365,67370,0.002584,0.015979,0.06191,276.12,0,0,0,0,1,0,0,43.81,-6.87,-43.76,0.52,0,0,0,0
67365,67471,0.001436,0.00899,0.00894,295.29,0,0,0,0,1,0,0,-80.44,-7.06,80.53,6.65,0,0,0,0
67366,67367,0.000237,0.001109,0,0,0,0,0,0,1,0,0,-36.62,-3.97,36.63,3.99,0,0,0,0
67367,67391,0.003173,0.018577,0.05949,283.56,0,0,0,0,1,0,0,-21.86,-2.48,21.88,-3.96,0,0,0,0
67977,67368,0.002277,0.014326,0.01529,253,0,0,0,0,1,0,0,25.51,0.34,-25.5,-1.92,0,0,0,0
67369,67370,0.000752,0.003877,0.00513,233.18,0,0,0,0,1,0,0,-3.73,12.27,3.73,-12.81,0,0,0,0
67369,68014,0.000528,0.002687,0.0062,278.02,0,0,0,0,1,0,0,-57.3,-15.21,57.32,14.63,0,0,0,0
67370,67388,0.002403,0.014121,0.01991,242.13,0,0,0,0,1,0,0,-18.23,0.68,18.23,-2.77,0,0,0,0
67371,67480,0.003749,0.024485,0.03289,269.51,0,0,0,0,1,0,0,-41.76,-0.29,41.82,-2.88,0,0,0,0
68038,67371,0.003892,0.022891,0.02173,263.55,0,0,0,0,1,0,0,-34.91,0.86,34.95,-2.95,0,0,0,0
67373,67480,0.002517,0.015421,0.01199,276.12,0,0,0,0,1,0,0,-53.07,3.39,53.14,-4.29,0,0,0,0
68038,67373,0.002514,0.01584,0.00844,286.12,0,0,0,0,1,0,0,-63.36,0.88,63.45,-1.2,0,0,0,0
67374,67375,0.000206,0.001195,0,0,0,0,0,0,1,0,0,-13.88,-3.34,13.88,3.35,0,0,0,0
67900,67375,0.002908,0.015193,0.01845,277.66,0,0,0,0,1,0,0,63.12,12.46,-63.01,-13.9,0,0,0,0
67900,67376,0.004712,0.024725,0.01889,237.69,0,0,0,0,1,0,0,13.58,31.89,-13.53,-33.67,0,0,0,0
67377,67378,0.000224,0.001072,0,0,0,0,0,0,1,0,0,-9.97,-1.55,9.97,1.55,0,0,0,0
67379,67380,0.000212,0.001,0,0,0,0,0,0,1,0,0,-51.87,-6.53,51.87,6.55,0,0,0,0
67380,68014,0.003065,0.016148,0.02369,276.91,0,0,0,0,1,0,0,54.41,11.41,-54.32,-13.5,0,0,0,0
67381,67382,0.00028,0.001057,0,0,0,0,0,0,1,0,0,51.87,8.41,-51.86,-8.38,0,0,0,0
67381,67435,0.001255,0.008751,0.02386,269.6,0,0,0,0,1,0,0,-41.95,15.85,41.97,-18.24,0,0,0,0
68125,67383,0.003842,0.025628,0.01922,272.48,0,0,0,0,1,0,0,45.44,-0.55,-45.36,-1.05,0,0,0,0
67393,67384,0.0037,0.021024,0.03719,248.29,0,0,0,0,1,0,0,24.93,12.4,-24.9,-16.29,0,0,0,0
67385,67386,0.000203,0.001006,0,0,0,0,0,0,1,0,0,-34.46,-2.49,34.46,2.5,0,0,0,0
67409,67386,0.001332,0.006983,0.00215,258.39,0,0,0,0,1,0,0,29.56,2.74,-29.55,-2.91,0,0,0,0
67386,67975,0.00132,0.007289,0.00326,214.13,0,0,0,0,1,0,0,-4.9,0.42,4.9,-0.77,0,0,0,0
67387,67388,0.006719,0.042903,0.01661,261.14,0,0,0,0,1,0,0,36.29,1.42,-36.2,-2.68,0,0,0,0
67402,67387,0.005693,0.036002,0.01559,271.08,0,0,0,0,1,0,0,48.56,3.48,-48.44,-4.38,0,0,0,0
67391,67392,0.000268,0.001042,0,0,0,0,0,0,1,0,0,13.58,3.73,-13.58,-3.73,0,0,0,0
67391,67397,0.003785,0.018408,0.02716,205.92,0,0,0,0,1,0,0,-9.09,-3.42,9.09,0.46,0,0,0,0
67842,67391,0.002072,0.010442,0.01556,291.11,0,0,0,0,1,0,0,26.38,-5.28,-26.37,3.65,0,0,0,0
67394,67395,0.000249,0.00113,0,0,0,0,0,0,1,0,0,47.93,14.93,-47.93,-14.9,0,0,0,0
67394,67414,0.000353,0.002534,0.00285,267.59,0,0,0,0,1,0,0,35,12.69,-34.99,-12.96,0,0,0,0
67451,67394,0.000768,0.00469,0.00839,295.43,0,0,0,0,1,0,0,82.98,27.05,-82.93,-27.62,0,0,0,0
67421,67396,0.001228,0.007696,0.00606,294.32,0,0,0,0,1,0,0,74.38,36.93,-74.3,-37.09,0,0,0,0
67454,67396,0.000995,0.006656,0.00618,262.6,0,0,0,0,1,0,0,-22.64,-15.96,22.65,15.35,0,0,0,0
67397,67398,0.000298,0.001138,0,0,0,0,0,0,1,0,0,8.49,1.7,-8.49,-1.7,0,0,0,0
67399,67400,0.000288,0.001089,0,0,0,0,0,0,1,0,0,-4.78,-0.88,4.78,0.88,0,0,0,0
67400,67716,0.011207,0.064651,0.03078,273.34,0,0,0,0,1,0,0,-33.81,1.04,33.93,-3.75,0,0,0,0
67401,67900,0.000981,0.005954,0.00341,279.38,0,0,0,0,1,0,0,-51.71,-8.89,51.73,8.66,0,0,0,0
67402,67977,0.001588,0.010602,0.0158,280.35,0,0,0,0,1,0,0,-61.89,-5.4,61.94,4.05,0,0,0,0
67419,67403,0.001956,0.010406,0.00797,272.09,0,0,0,0,1,0,0,-56.88,-3.81,56.94,3.27,0,0,0,0
67403,67421,0.000989,0.005339,0.00972,279.81,0,0,0,0,1,0,0,-107.9,11.45,108.01,-11.91,0,0,0,0
