F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
67403,67432,0.001446,0.008093,0.00615,240.15,0,0,0,0,1,0,0,24.4,-19.63,-24.38,19.05,0,0,0,0
67404,67405,0.000257,0.001107,0,0,0,0,0,0,1,0,0,9,2.65,-9,-2.65,0,0,0,0
67475,67404,0.001565,0.009915,0.00706,238.76,0,0,0,0,1,0,0,-10.54,-5.42,10.54,4.67,0,0,0,0
67404,67939,0.000813,0.005125,0.00574,249.89,0,0,0,0,1,0,0,-19.54,-7.31,19.54,6.71,0,0,0,0
67406,67407,0.000251,0.001154,0,0,0,0,0,0,1,0,0,-19.99,-1.03,19.99,1.04,0,0,0,0
67407,67428,0.001242,0.006691,0.00404,306.06,0,0,0,0,1,0,0,127.33,10.81,-127.14,-10.22,0,0,0,0
67945,67407,0.001082,0.007289,0.00367,312.53,0,0,0,0,1,0,0,147.54,12.93,-147.32,-11.85,0,0,0,0
67409,67408,0.000128,0.01165,0,826.76,0,0,1,0,1,0,0,-233.63,-69.11,233.7,75.49,0,0,0,0
67408,67410,0.000294,0.001039,0,0,0,0,0,0,1,0,0,-233.7,39.03,233.85,-38.5,0,0,0,0
67442,67409,0.001064,0.006373,0.01158,277.45,0,0,0,0,1,0,0,-75.53,-8.41,75.59,7.5,0,0,0,0
67409,67830,0.001303,0.008039,0.02509,248.89,0,0,0,0,1,0,0,-13.1,37.05,13.12,-39.64,0,0,0,0
67434,67410,8.5e-05,0.001384,0.16424,2528.83,0,0,0,0,1,0,0,-79.85,-182.87,79.88,165.28,0,0,0,0
67410,67854,0.000416,0.008161,0.80655,2718.5,0,0,0,0,1,0,0,-472.34,-95.57,473.2,22.88,0,0,0,0
67411,67412,0.000222,0.001119,0,0,0,0,0,0,1,0,0,-54.17,-20.53,54.18,20.56,0,0,0,0
67412,67432,0.000897,0.005756,0.0057,261.41,0,0,0,0,1,0,0,-35.96,-12.51,35.98,11.97,0,0,0,0
67412,67449,0.001364,0.006796,0.00593,246.66,0,0,0,0,1,0,0,-18.21,-8.06,18.22,7.44,0,0,0,0
67413,67414,0.000292,0.001105,0,0,0,0,0,0,1,0,0,-25.59,-15.13,25.59,15.14,0,0,0,0
67414,67428,0.001143,0.006579,0.01856,265.65,0,0,0,0,1,0,0,-39.63,17.46,39.65,-19.33,0,0,0,0
67414,67435,0.00101,0.004747,0.01121,273.86,0,0,0,0,1,0,0,52.76,-5.78,-52.73,4.7,0,0,0,0
67414,67460,0.001381,0.007755,0.0132,217.17,0,0,0,0,1,0,0,-3.73,-13.85,3.73,12.45,0,0,0,0
67415,67428,0.000902,0.005452,0.00282,256.81,0,0,0,0,1,0,0,-41.47,-16.07,41.49,15.87,0,0,0,0
67415,67454,0.000736,0.003676,0.00152,233.36,0,0,0,0,1,0,0,23.24,9.19,-23.23,-9.33,0,0,0,0
67416,67417,0.000212,0.001096,0,0,0,0,0,0,1,0,0,33.8,4.44,-33.8,-4.42,0,0,0,0
67416,67459,0.000336,0.001906,0.00133,213.16,0,0,0,0,1,0,0,-2.68,2.06,2.68,-2.21,0,0,0,0
67469,67416,0.001002,0.00648,0.00678,258.34,0,0,0,0,1,0,0,31.12,5.83,-31.11,-6.5,0,0,0,0
67418,67435,0.000914,0.006685,0.00783,271.47,0,0,0,0,1,0,0,43.27,7,-43.25,-7.72,0,0,0,0
67418,67451,0.000783,0.004648,0.02607,300.69,0,0,0,0,1,0,0,-95.27,-23.1,95.34,20.71,0,0,0,0
67419,67458,0.002088,0.013503,0.00605,250.72,0,0,0,0,1,0,0,32.41,0.72,-32.39,-1.24,0,0,0,0
67420,67423,0.00034,0.024358,0,865.91,0,0,1,0,1,0,0,182.44,28.91,-182.34,-21.24,0,0,0,0
67420,67424,0.000242,0.001111,0,0,0,0,0,0,1,0,0,56.28,17.59,-56.27,-17.56,0,0,0,0
67420,67425,0.000229,0.001092,0,0,0,0,0,0,1,0,0,-238.72,-120.18,238.87,120.9,0,0,0,0
67421,67423,-0.000168,-0.01201,0,715.91,0,0,1,0,1,0,0,-182.39,-25.02,182.34,21.24,0,0,0,0
67422,67423,0.000976,0.069827,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67467,67425,0.000135,0.002279,0.1916,2256.19,0,0,0,0,1,0,0,-133,105.69,133.03,-125.92,0,0,0,0
67942,67425,9.9e-05,0.001814,0.1761,2453.15,0,0,0,0,1,0,0,372.03,-21.86,-371.91,5.02,0,0,0,0
67426,67427,0.000253,0.001134,0,0,0,0,0,0,1,0,0,-45.48,-11.78,45.49,11.8,0,0,0,0
67447,67427,0.001138,0.006565,0.00665,250.91,0,0,0,0,1,0,0,15.23,-3.52,-15.23,2.82,0,0,0,0
67461,67427,0.002546,0.015028,0.00866,248.63,0,0,0,0,1,0,0,30.29,13.84,-30.26,-14.63,0,0,0,0
67428,67429,0.000262,0.001163,0,0,0,0,0,0,1,0,0,46,13.68,-46,-13.66,0,0,0,0
67430,67432,0.0003,0.001436,0.00111,265.97,0,0,0,0,1,0,0,-46.92,-14.95,46.92,14.86,0,0,0,0
67430,67830,0.000797,0.004594,0.00188,222.08,0,0,0,0,1,0,0,0.92,-9.39,-0.92,9.19,0,0,0,0
67432,67431,0.000238,0.016991,0,718.44,0,0,1,0,1,0,0,-143.99,-46.36,144.04,49.97,0,0,0,0
67431,67433,0.00023,0.001111,0,0,0,0,0,0,1,0,0,51.6,22.96,-51.59,-22.92,0,0,0,0
67431,67434,0.000269,0.001026,0,0,0,0,0,0,1,0,0,-195.64,-43.91,195.74,44.29,0,0,0,0
67432,67440,0.001015,0.005355,0.00344,238.83,0,0,0,0,1,0,0,18.35,0.66,-18.35,-1.01,0,0,0,0
67432,67449,0.000314,0.001994,0.00177,260.37,0,0,0,0,1,0,0,42.52,5.86,-42.52,-6.01,0,0,0,0
67830,67432,0.000442,0.002925,0.00209,234.64,0,0,0,0,1,0,0,-24.59,5.82,24.6,-6.03,0,0,0,0
67434,67450,0.00015,0.002498,0.28472,2383.87,0,0,0,0,1,0,0,-115.88,138.58,115.93,-168.86,0,0,0,0
67435,67436,0.000216,0.001176,0,0,0,0,0,0,1,0,0,54.01,21.25,-54,-21.22,0,0,0,0
67437,67442,0.000483,0.002487,0.01205,199.49,0,0,0,0,1,0,0,-19.8,3.39,19.81,-4.69,0,0,0,0
67438,67439,0.000281,0.001021,0,0,0,0,0,0,1,0,0,26.53,8.5,-26.53,-8.49,0,0,0,0
67438,67440,0.000208,0.001015,0,0,0,0,0,0,1,0,0,-26.53,-8.5,26.54,8.51,0,0,0,0
67438,67441,0.000238,0.001119,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67440,67830,0.000621,0.003351,0.00359,236.25,0,0,0,0,1,0,0,-8.19,-7.5,8.19,7.11,0,0,0,0
67444,67443,0.000259,0.017495,0,708.85,0,0,1.00625,0,1,0,0,-131.81,-48.48,131.86,51.71,0,0,0,0
67443,67445,0.000241,0.001186,0,0,0,0,0,0,1,0,0,-193.45,-20.78,193.54,21.19,0,0,0,0
67443,67446,0.00028,0.001076,0,0,0,0,0,0,1,0,0,61.6,7.12,-61.59,-7.08,0,0,0,0
67444,67447,0.001102,0.00629,0.02531,292.9,0,0,0,0,1,0,0,76.89,13.64,-76.83,-16.02,0,0,0,0
67445,67450,0.000118,0.002155,0.26153,2370.79,0,0,0,0,1,0,0,-193.54,-21.19,193.58,-6.55,0,0,0,0
67447,67448,0.000277,0.001031,0,0,0,0,0,0,1,0,0,61.6,19.54,-61.59,-19.5,0,0,0,0
67830,67449,0.000309,0.001707,0.00079,246,0,0,0,0,1,0,0,8.01,17.06,-8.01,-17.14,0,0,0,0
67451,67450,0.000158,0.012989,0,770.18,0,0,1,0,1,0,0,-178.32,-47.77,178.37,51.88,0,0,0,0
67450,67452,0.000239,0.001157,0,0,0,0,0,0,1,0,0,52.14,9.77,-52.13,-9.74,0,0,0,0
67450,67467,0.000105,0.001713,0.21642,2265.15,0,0,0,0,1,0,0,-42.6,-88.59,42.6,65.1,0,0,0,0
67450,67827,0.000178,0.003285,0.33941,2479.92,0,0,0,0,1,0,0,-497.43,-37.33,497.83,7.77,0,0,0,0
67453,67975,0.001455,0.008582,0.03657,273.17,0,0,0,0,1,0,0,-26.03,-8.55,26.03,4.65,0,0,0,0
67454,67455,0.000257,0.001189,0,0,0,0,0,0,1,0,0,45.88,25.29,-45.87,-25.26,0,0,0,0
67456,67457,0.000217,0.001174,0,0,0,0,0,0,1,0,0,38.4,20.79,-38.39,-20.77,0,0,0,0
67456,67458,0.000225,0.001015,0,0,0,0,0,0,1,0,0,-38.4,-20.79,38.4,20.81,0,0,0,0
67459,67464,0.002106,0.00969,0.00895,266.81,0,0,0,0,1,0,0,-41.08,-7.93,41.11,7.13,0,0,0,0
67464,67460,0.001362,0.008526,0.00796,257.2,0,0,0,0,1,0,0,37.41,18.67,-37.38,-19.39,0,0,0,0
67461,67462,0.000299,0.001037,0,0,0,0,0,0,1,0,0,33.66,1.49,-33.66,-1.48,0,0,0,0
67461,67873,0.000288,0.002045,0.00123,277.66,0,0,0,0,1,0,0,-63.95,-15.33,63.96,15.28,0,0,0,0
67463,67466,9.8e-05,0.008262,0,961.86,0,0,1,0,1,0,0,305.3,76.3,-305.21,-68.79,0,0,0,0
67463,67467,0.000283,0.001175,0,0,0,0,0,0,1,0,0,-305.3,-76.3,305.56,77.37,0,0,0,0
67463,67468,0.000225,0.001059,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
67464,67466,-1.3e-05,-0.001068,0,886.86,0,0,1,0,1,0,0,-305.22,-69.76,305.21,68.79,0,0,0,0
67469,67464,0.000388,0.002179,0.00219,298.26,0,0,0,0,1,0,0,-92.46,-22.65,92.49,22.6,0,0,0,0
67471,67464,0.000454,0.003101,0.00299,293.47,0,0,0,0,1,0,0,-80.3,-14.41,80.33,14.28,0,0,0,0
67465,67466,0.000575,0.048335,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67467,68063,0.000251,0.003918,0.35317,2141.32,0,0,0,0,1,0,0,-151.54,-40.35,151.59,2.58,0,0,0,0
67471,67469,0.000633,0.003555,0.00644,242.51,0,0,0,0,1,0,0,-13.36,3.23,13.36,-3.91,0,0,0,0
67470,67471,0.000203,0.001111,0,0,0,0,0,0,1,0,0,-13.14,-4.54,13.14,4.54,0,0,0,0
67472,67473,0.000258,0.001044,0,0,0,0,0,0,1,0,0,29.48,18.05,-29.48,-18.04,0,0,0,0
67472,67475,0.001718,0.011187,0.00426,176.94,0,0,0,0,1,0,0,3.22,1.43,-3.22,-1.89,0,0,0,0
67472,67478,0.00117,0.007232,0.00528,257.01,0,0,0,0,1,0,0,-32.7,-19.48,32.72,19.01,0,0,0,0
67474,67475,0.000216,0.001148,0,0,0,0,0,0,1,0,0,-13.76,-7.3,13.76,7.3,0,0,0,0
67476,67477,0.000669,0.003849,0.00296,259.43,0,0,0,0,1,0,0,-37.09,-16.17,37.1,15.91,0,0,0,0
67476,67835,0.001026,0.00611,0.00446,212.82,0,0,0,0,1,0,0,2.14,12.08,-2.14,-12.56,0,0,0,0
67964,67477,0.000936,0.005388,0.0048,284.61,0,0,0,0,1,0,0,72.1,28.5,-72.05,-28.73,0,0,0,0
67480,67479,0.000299,0.017606,0,640.99,0,0,1,0,1,0,0,-94.96,7.16,94.98,-5.69,0,0,0,0
67479,67481,0.000216,0.001002,0,0,0,0,0,0,1,0,0,-128.31,-294.76,128.52,295.72,0,0,0,0
67479,67482,0.000209,0.001027,0,0,0,0,0,0,1,0,0,33.33,10.25,-33.33,-10.24,0,0,0,0
67479,67483,0.000223,0.001186,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67481,67902,0.000329,0.004157,0.54373,2484.86,0,0,0,0,1,0,0,-293.23,-123.91,293.52,68.04,0,0,0,0
67481,67996,0.000242,0.004211,0.59944,2410.91,0,0,0,0,1,0,0,164.71,-171.81,-164.61,107.98,0,0,0,0
67484,67490,0.001898,0.009616,0.01022,291.03,0,0,0,0,1,0,0,70.46,-0.18,-70.37,-0.48,0,0,0,0
67484,67573,0.001925,0.011513,0.00823,299.42,0,0,0,0,1,0,0,-87.14,-2.76,87.27,2.68,0,0,0,0
67596,67485,0.004155,0.023316,0.0325,244.64,0,0,0,0,1,0,0,-20.54,-0.55,20.56,-2.87,0,0,0,0
67485,67664,0.00195,0.013849,0.11598,308.35,0,0,0,0,1,0,0,111.82,11.47,-111.59,-22.29,0,0,0,0
67486,67528,0.002785,0.016308,0.01497,266.82,0,0,0,0,1,0,0,26.84,-16.53,-26.82,15.07,0,0,0,0
67531,67486,0.003439,0.022545,0.03273,283.97,0,0,0,0,1,0,0,56.44,-7.97,-56.33,5.14,0,0,0,0
67486,67664,0.001451,0.008095,0.00722,249.42,0,0,0,0,1,0,0,-17.58,8.34,17.59,-9.09,0,0,0,0
67487,67488,0.000282,0.001101,0,0,0,0,0,0,1,0,0,5.68,1.34,-5.68,-1.34,0,0,0,0
67487,67489,0.000294,0.001051,0,0,0,0,0,0,1,0,0,-5.68,-1.34,5.68,1.34,0,0,0,0
67596,67489,0.004291,0.023886,0.02153,250.48,0,0,0,0,1,0,0,-20.99,-4.28,21.01,2.05,0,0,0,0
67490,67502,0.002376,0.01426,0.01279,261.21,0,0,0,0,1,0,0,28.89,7.4,-28.87,-8.66,0,0,0,0
67490,67663,0.002307,0.014916,0.00972,259.81,0,0,0,0,1,0,0,28.53,10.21,-28.51,-11.13,0,0,0,0
67491,67492,0.000212,0.001018,0,0,0,0,0,0,1,0,0,31.06,8.28,-31.06,-8.27,0,0,0,0
67491,67497,0.002108,0.014264,0.01352,217.1,0,0,0,0,1,0,0,46.02,-13.4,-45.97,12.24,0,0,0,0
67491,67519,0.006507,0.038014,0.02276,255.12,0,0,0,0,1,0,0,-77.08,5.12,77.44,-5.46,0,0,0,0
67493,67494,0.000204,0.001188,0,0,0,0,0,0,1,0,0,31.06,12.28,-31.06,-12.26,0,0,0,0
67588,67493,0.003414,0.024633,0.02659,258.7,0,0,0,0,1,0,0,31.09,2.1,-31.06,-4.75,0,0,0,0
67495,67496,0.000268,0.001005,0,0,0,0,0,0,1,0,0,28.56,7.7,-28.56,-7.69,0,0,0,0
67495,67497,0.000223,0.001029,0,0,0,0,0,0,1,0,0,-28.56,-7.7,28.57,7.71,0,0,0,0
67497,67510,0.001301,0.007003,0.02853,273.42,0,0,0,0,1,0,0,-16.55,-15.44,16.56,12.39,0,0,0,0
67497,67602,0.002224,0.014109,0.00787,243.6,0,0,0,0,1,0,0,33.96,-4.51,-33.93,3.82,0,0,0,0
67498,67501,0.000264,0.009598,0,318.84,0,0,1,0,1,0,0,18.63,5.87,-18.63,-5.84,0,0,0,0
67498,67502,0.000228,0.001065,0,0,0,0,0,0,1,0,0,-18.63,-5.87,18.63,5.88,0,0,0,0
67499,67501,0.002409,0.087674,0,159.42,0,0,1,0,1,0,0,-18.62,-5.53,18.63,5.84,0,0,0,0
67500,67501,0.002409,0.087674,0,159.42,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67502,67590,0.001689,0.011376,0.01123,189.33,0,0,0,0,1,0,0,-16.59,-15.09,16.6,13.93,0,0,0,0
67502,67663,0.000934,0.005435,0.00331,202.45,0,0,0,0,1,0,0,2.74,7.05,-2.74,-7.4,0,0,0,0
67502,67670,0.002651,0.014322,0.03279,243.13,0,0,0,0,1,0,0,24.09,10.82,-24.07,-14.23,0,0,0,0
67503,67510,0.003207,0.019024,0.02095,269.83,0,0,0,0,1,0,0,-35.41,-6.12,35.45,4.08,0,0,0,0
67503,67564,0.000961,0.004916,0.00421,242.16,0,0,0,0,1,0,0,10.63,2.38,-10.63,-2.83,0,0,0,0
67592,67503,0.00072,0.003933,0.00472,240.92,0,0,0,0,1,0,0,-11.61,-3.09,11.61,2.59,0,0,0,0
67504,67505,0.000239,0.001007,0,0,0,0,0,0,1,0,0,10.87,4.14,-10.87,-4.14,0,0,0,0
67506,67548,0.002277,0.013463,0.00736,247.18,0,0,0,0,1,0,0,-23.05,4.02,23.06,-4.75,0,0,0,0
67506,67730,0.003276,0.016199,0.01563,272.13,0,0,0,0,1,0,0,-21.85,1.06,21.87,-2.68,0,0,0,0
67506,67745,0.003949,0.025052,0.02282,267.89,0,0,0,0,1,0,0,18.65,-9.79,-18.63,7.42,0,0,0,0
67507,67508,0.000214,0.001084,0,0,0,0,0,0,1,0,0,18.44,1.88,-18.44,-1.88,0,0,0,0
67510,67507,0.001947,0.0125,0.00724,248.18,0,0,0,0,1,0,0,28.6,1.29,-28.58,-1.98,0,0,0,0
67576,67507,0.000986,0.006184,0.00701,212.32,0,0,0,0,1,0,0,-10.14,-0.85,10.14,0.1,0,0,0,0
67510,67509,0.000314,0.020334,0,704.37,0,0,1,0,1,0,0,-108.44,-18.53,108.47,20.8,0,0,0,0
67509,67511,0.000275,0.001051,0,0,0,0,0,0,1,0,0,47.28,6.93,-47.27,-6.91,0,0,0,0
67509,67512,0.0002,0.001068,0,0,0,0,0,0,1,0,0,-155.75,2.78,155.79,-2.54,0,0,0,0
67510,67576,0.002403,0.015093,0.01407,245.07,0,0,0,0,1,0,0,27.83,0.77,-27.81,-2.18,0,0,0,0
67512,67606,0.000213,0.003394,0.34167,2346.9,0,0,0,0,1,0,0,-155.79,2.54,155.84,-39.02,0,0,0,0
67513,67546,0.001872,0.011087,0.00753,234.72,0,0,0,0,1,0,0,11.44,-12.03,-11.43,11.25,0,0,0,0
67513,67610,0.004112,0.022212,0.01941,278.94,0,0,0,0,1,0,0,-58.71,-13.23,58.84,11.87,0,0,0,0
67515,67514,0.000283,0.017108,0,697.68,0,0,1,0,1,0,0,-114.07,-2.41,114.1,4.47,0,0,0,0
67514,67516,0.000222,0.001027,0,0,0,0,0,0,1,0,0,-114.1,-46.76,114.13,46.9,0,0,0,0
67515,67598,0.004128,0.024783,0.01718,298.14,0,0,0,0,1,0,0,80.88,-6.15,-80.63,5.79,0,0,0,0
68033,67516,0.000311,0.005191,0.47957,2297.55,0,0,0,0,1,0,0,114.17,-4.6,-114.13,-46.9,0,0,0,0
67517,67521,0.00016,0.013089,0,1445.35,0,0,1,0,1,0,0,22.78,29.77,-22.78,-29.6,0,0,0,0
67517,67523,0.000296,0.001083,0,0,0,0,0,0,1,0,0,-22.78,-130.04,22.83,130.21,0,0,0,0
67519,67518,0.000277,0.01937,0,564.97,0,0,1,0,1,0,0,-79.96,2.36,79.98,-1.22,0,0,0,0
67518,67521,-1.8e-05,-0.001503,0,1420.35,0,0,1,0,1,0,0,-22.78,-29.62,22.78,29.6,0,0,0,0
67518,67522,0.000282,0.001124,0,0,0,0,0,0,1,0,0,46.68,11.06,-46.68,-11.04,0,0,0,0
67518,67554,0.000232,0.003148,0.34223,1900.24,0,0,0,0,1,0,0,140.65,-106.69,-140.59,70.35,0,0,0,0
67601,67519,0.002374,0.013051,0.00871,243.56,0,0,0,0,1,0,0,-2.52,-4.04,2.53,3.1,0,0,0,0
67520,67521,0.000784,0.064241,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67523,67760,0.000164,0.004832,2.56971,4006.43,0,0,0,0,1,0,0,16.75,-65.87,-16.74,-213.77,0,0,0,0
67523,67917,8.2e-05,0.002288,0.88278,4003.07,0,0,0,0,1,0,0,14.64,14.94,-14.64,-111.2,0,0,0,0
68115,67523,0.000138,0.003831,1.78759,4067.89,0,0,0,0,1,0,0,54.23,-115.84,-54.22,-79.29,0,0,0,0
67524,67525,0.000274,0.001109,0,0,0,0,0,0,1,0,0,17.31,6.68,-17.31,-6.67,0,0,0,0
67531,67524,0.002135,0.014155,0.02415,256.15,0,0,0,0,1,0,0,-24.47,1.99,24.49,-4.5,0,0,0,0
67524,67539,0.003647,0.021921,0.01278,270.14,0,0,0,0,1,0,0,-41.79,-2.17,41.85,1.16,0,0,0,0
67526,67527,0.000244,0.001082,0,0,0,0,0,0,1,0,0,20.94,0.32,-20.94,-0.31,0,0,0,0
67625,67526,0.000977,0.006372,0.00325,237.28,0,0,0,0,1,0,0,-25.15,-9.79,25.15,9.49,0,0,0,0
67526,67936,0.001141,0.007251,0.0038,261.1,0,0,0,0,1,0,0,-46.1,-9.8,46.12,9.54,0,0,0,0
67638,67528,0.001857,0.011957,0.01275,197.39,0,0,0,0,1,0,0,14.16,18.38,-14.15,-19.69,0,0,0,0
67529,67530,0.00027,0.001146,0,0,0,0,0,0,1,0,0,14.31,2.04,-14.31,-2.04,0,0,0,0
67542,67529,0.003301,0.02132,0.01575,258.35,0,0,0,0,1,0,0,14.24,-6.6,-14.23,4.95,0,0,0,0
67602,67529,0.00383,0.025565,0.01592,241.94,0,0,0,0,1,0,0,0.61,5.34,-0.61,-7.05,0,0,0,0
67531,67532,0.00021,0.001178,0,0,0,0,0,0,1,0,0,18.44,6.51,-18.44,-6.5,0,0,0,0
67531,67538,0.003395,0.018385,0.01136,277.42,0,0,0,0,1,0,0,-50.4,-0.53,50.48,-0.26,0,0,0,0
67533,67534,0.000269,0.001183,0,0,0,0,0,0,1,0,0,6.15,1.11,-6.15,-1.11,0,0,0,0
67533,67535,0.000293,0.001129,0,0,0,0,0,0,1,0,0,-6.15,-1.11,6.15,1.11,0,0,0,0
67535,67588,0.004518,0.025035,0.02861,282.24,0,0,0,0,1,0,0,50.61,-5.87,-50.51,3.37,0,0,0,0
67605,67535,0.002662,0.013562,0.01351,285.45,0,0,0,0,1,0,0,56.84,-5.81,-56.76,4.75,0,0,0,0
67536,67537,0.000209,0.001041,0,0,0,0,0,0,1,0,0,-23.1,-0.99,23.1,1,0,0,0,0
67613,67537,0.001289,0.008309,0.00434,223.02,0,0,0,0,1,0,0,8.36,-14.99,-8.36,14.55,0,0,0,0
67537,67662,0.002021,0.012679,0.03949,243.39,0,0,0,0,1,0,0,-14.74,-15.55,14.75,11.35,0,0,0,0
67538,68038,0.003971,0.026721,0.02664,281.05,0,0,0,0,1,0,0,-55.75,-1.2,55.86,-0.89,0,0,0,0
67539,67540,0.000281,0.001028,0,0,0,0,0,0,1,0,0,3.98,0.51,-3.98,-0.51,0,0,0,0
67539,68038,0.003859,0.025204,0.01555,273.47,0,0,0,0,1,0,0,-45.83,-1.67,45.91,0.48,0,0,0,0
67573,67541,0.003628,0.020242,0.01069,262.64,0,0,0,0,1,0,0,-33.44,-12.35,33.48,11.42,0,0,0,0
67993,67541,0.003706,0.025788,0.02879,277.36,0,0,0,0,1,0,0,52.61,9.77,-52.51,-12.25,0,0,0,0
67542,67543,0.00331,0.014799,0.02779,285.39,0,0,0,0,1,0,0,-56.04,5.02,56.14,-7.56,0,0,0,0
67613,67542,0.00371,0.020869,0.02808,256.93,0,0,0,0,1,0,0,-31.95,-2.46,31.99,-0.35,0,0,0,0
67543,67544,0.000276,0.001087,0,0,0,0,0,0,1,0,0,13.86,1.99,-13.86,-1.99,0,0,0,0
67543,67598,0.003784,0.020694,0.02356,294.37,0,0,0,0,1,0,0,-73.95,5.06,74.15,-6.54,0,0,0,0
67545,67553,0.00088,0.00543,0.00486,266.79,0,0,0,0,1,0,0,-4.89,-17.71,4.89,17.2,0,0,0,0
67546,67607,0.002613,0.014875,0.01346,248.89,0,0,0,0,1,0,0,-27.17,-14.3,27.19,12.97,0,0,0,0
67546,67667,0.002034,0.011324,0.0077,240.71,0,0,0,0,1,0,0,10.87,0.56,-10.87,-1.38,0,0,0,0
67546,67883,0.002088,0.015842,0.01576,224.75,0,0,0,0,1,0,0,3.14,-1.1,-3.14,-0.61,0,0,0,0
67547,67603,0.002048,0.013016,0.01142,274.39,0,0,0,0,1,0,0,-18.51,-20.17,18.52,19.02,0,0,0,0
67615,67547,0.002294,0.014398,0.01238,264.5,0,0,0,0,1,0,0,-6.1,-16.98,6.1,15.69,0,0,0,0
67548,67549,0.000282,0.00108,0,0,0,0,0,0,1,0,0,13.58,1.85,-13.58,-1.85,0,0,0,0
67559,67548,0.005426,0.029509,0.03989,260.54,0,0,0,0,1,0,0,36.71,-6.84,-36.64,2.9,0,0,0,0
67550,67551,0.000284,0.001027,0,0,0,0,0,0,1,0,0,-10.86,-4.29,10.86,4.29,0,0,0,0
67551,67605,0.003122,0.016718,0.00675,258.94,0,0,0,0,1,0,0,30.17,-2.46,-30.14,1.87,0,0,0,0
68131,67551,0.0026,0.017172,0.01474,268.19,0,0,0,0,1,0,0,41.07,0.5,-41.03,-1.83,0,0,0,0
67553,67552,0.000122,0.010352,0,571.68,0,0,1,0,1,0,0,-31.34,-42.39,31.34,42.66,0,0,0,0
67552,67554,0.000273,0.001124,0,0,0,0,0,0,1,0,0,-63.49,-46.65,63.51,46.71,0,0,0,0
67552,67555,0.00025,0.001109,0,0,0,0,0,0,1,0,0,32.15,3.98,-32.14,-3.97,0,0,0,0
67572,67553,0.003257,0.020566,0.01472,232.51,0,0,0,0,1,0,0,-26.41,-26.51,26.45,25.19,0,0,0,0
67554,67916,0.000316,0.006807,0.81952,2224.79,0,0,0,0,1,0,0,77.08,-117.06,-77.05,28.22,0,0,0,0
67585,67556,0.001244,0.008174,0.00828,241.79,0,0,0,0,1,0,0,15.85,28.22,-15.84,-29.03,0,0,0,0
67557,67558,0.000277,0.0011,0,0,0,0,0,0,1,0,0,7.68,1.55,-7.68,-1.55,0,0,0,0
67557,67593,0.002518,0.017632,0.01069,227.56,0,0,0,0,1,0,0,24.99,-9.81,-24.97,8.78,0,0,0,0
67557,67616,0.015,0.043,0.02,175,0,0,0,0,1,0,0,-32.67,8.26,32.83,-9.93,0,0,0,0
67559,67560,0.000269,0.001063,0,0,0,0,0,0,1,0,0,10.38,2.27,-10.38,-2.27,0,0,0,0
67559,67604,0.008897,0.039469,0.02394,268.25,0,0,0,0,1,0,0,-47.09,4.57,47.27,-6.34,0,0,0,0
67561,67562,0.000233,0.001061,0,0,0,0,0,0,1,0,0,-26.64,-7.55,26.64,7.56,0,0,0,0
67562,67603,0.001912,0.01248,0.02932,261.19,0,0,0,0,1,0,0,-58.08,13.06,58.14,-15.82,0,0,0,0
67562,67629,0.001711,0.010276,0.00942,245.53,0,0,0,0,1,0,0,-4.75,-6.81,4.75,5.79,0,0,0,0
67562,67658,0.002435,0.012175,0.02656,253.61,0,0,0,0,1,0,0,36.19,-13.81,-36.16,11.1,0,0,0,0
67764,67563,0.002025,0.012399,0.01362,229.2,0,0,0,0,1,0,0,8.46,1.02,-8.45,-2.5,0,0,0,0
67592,67564,0.000519,0.003546,0.00268,222.23,0,0,0,0,1,0,0,1.84,0.57,-1.84,-0.86,0,0,0,0
67883,67564,0.008,0.039,0.0168,200,0,0,0,0,1,0,0,9.54,3.87,-9.53,-5.64,0,0,0,0
67565,67566,0.000206,0.001059,0,0,0,0,0,0,1,0,0,10.78,1.8,-10.78,-1.79,0,0,0,0
67573,67565,0.003167,0.022606,0.01629,284.53,0,0,0,0,1,0,0,-59.15,9.22,59.25,-10.24,0,0,0,0
67619,67565,0.004356,0.026371,0.02964,289.93,0,0,0,0,1,0,0,70.23,-10.44,-70.03,8.44,0,0,0,0
67567,67568,0.000243,0.001091,0,0,0,0,0,0,1,0,0,45.55,9.44,-45.55,-9.42,0,0,0,0
67567,67569,0.000297,0.001056,0,0,0,0,0,0,1,0,0,-45.55,-9.44,45.56,9.46,0,0,0,0
67569,67607,0.002387,0.013304,0.00602,265.64,0,0,0,0,1,0,0,-41.29,-14.31,41.34,13.89,0,0,0,0
67569,67667,0.000937,0.004951,0.00271,222.45,0,0,0,0,1,0,0,-4.27,4.85,4.27,-5.14,0,0,0,0
67914,67570,0.001114,0.005778,0.00596,256.93,0,0,0,0,1,0,0,29.73,150.09,-29.49,-149.49,0,0,0,0
67604,67571,0.001606,0.009026,0.0174,246.8,0,0,0,0,1,0,0,-24.37,3.85,24.38,-5.69,0,0,0,0
68032,67571,0.000825,0.0051,0.00187,259.71,0,0,0,0,1,0,0,37.21,-3.09,-37.2,2.95,0,0,0,0
67573,67574,0.000265,0.001043,0,0,0,0,0,0,1,0,0,4.6,0.28,-4.6,-0.28,0,0,0,0
67575,67576,0.000214,0.001004,0,0,0,0,0,0,1,0,0,-36.14,-14.15,36.14,14.16,0,0,0,0
67576,67579,0.00234,0.013843,0.01708,240.54,0,0,0,0,1,0,0,1.81,-11.13,-1.81,9.3,0,0,0,0
67577,67578,0.000213,0.001087,0,0,0,0,0,0,1,0,0,36.14,3.15,-36.14,-3.14,0,0,0,0
67577,67579,0.000271,0.001155,0,0,0,0,0,0,1,0,0,-38.96,-3.3,38.96,3.32,0,0,0,0
67607,67579,0.002657,0.018655,0.00846,261.8,0,0,0,0,1,0,0,28.76,9.27,-28.74,-10.03,0,0,0,0
67579,67632,0.001389,0.008527,0.01804,246.9,0,0,0,0,1,0,0,-8.42,-2.59,8.42,0.65,0,0,0,0
67580,67914,0.002929,0.02067,0.01494,275.94,0,0,0,0,1,0,0,-20.77,-15.07,20.79,13.58,0,0,0,0
67581,67584,0.0001,0.000642,0,268.85,0,0,1,0,1,0,0,7.25,1.17,-7.25,-1.17,0,0,0,0
67581,67585,0.000287,0.001123,0,0,0,0,0,0,1,0,0,-7.25,-1.17,7.25,1.17,0,0,0,0
67581,67586,0.00029,0.00117,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
67581,67587,0.000282,0.001014,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67582,67584,0.003433,0.083685,0,134.43,0,0,1,0,1,0,0,-7.25,-1.13,7.25,1.17,0,0,0,0
67583,67584,0.003433,0.083685,0,134.43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67652,67585,0.000852,0.005285,0.00561,251.2,0,0,0,0,1,0,0,23.44,21.94,-23.43,-22.5,0,0,0,0
67662,67585,0.001153,0.007156,0.0033,201.43,0,0,0,0,1,0,0,-0.33,6.55,0.33,-6.9,0,0,0,0
67588,67589,0.000213,0.001169,0,0,0,0,0,0,1,0,0,10.99,2.37,-10.99,-2.36,0,0,0,0
67751,67588,0.00804,0.050034,0.0193,248.39,0,0,0,0,1,0,0,-8.42,5.81,8.43,-7.84,0,0,0,0
67590,67591,0.000298,0.00114,0,0,0,0,0,0,1,0,0,10.8,6.09,-10.8,-6.09,0,0,0,0
67652,67590,0.000349,0.002159,0.00287,234.5,0,0,0,0,1,0,0,27.41,19.73,-27.4,-20.02,0,0,0,0
67593,67594,0.000279,0.001011,0,0,0,0,0,0,1,0,0,13,5.14,-13,-5.14,0,0,0,0
67593,67615,0.001884,0.010634,0.00727,248.02,0,0,0,0,1,0,0,11.97,-13.92,-11.97,13.17,0,0,0,0
67595,67596,0.00023,0.001009,0,0,0,0,0,0,1,0,0,-41.53,-4.81,41.53,4.83,0,0,0,0
67597,67598,0.000205,0.001091,0,0,0,0,0,0,1,0,0,-6.48,-0.74,6.48,0.74,0,0,0,0
67597,67599,0.000204,0.001094,0,0,0,0,0,0,1,0,0,6.48,0.74,-6.48,-0.74,0,0,0,0
67597,67600,0.000234,0.001004,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67601,67856,0.001908,0.01089,0.00619,232.88,0,0,0,0,1,0,0,-4.57,2.88,4.57,-3.55,0,0,0,0
67603,67948,0.001776,0.010178,0.01546,301.01,0,0,0,0,1,0,0,-90.58,-10.46,90.71,9.56,0,0,0,0
67604,67933,0.001824,0.012687,0.00735,269.07,0,0,0,0,1,0,0,-41.7,-3.17,41.73,2.57,0,0,0,0
67605,67745,0.00439,0.021813,0.02776,272.88,0,0,0,0,1,0,0,-38.39,3.18,38.45,-5.89,0,0,0,0
67607,67606,0.000263,0.016167,0,764.47,0,0,1.0125,0,1,0,0,-176.13,-84.2,176.22,90.01,0,0,0,0
67606,67608,0.000228,0.001181,0,0,0,0,0,0,1,0,0,58.18,10.96,-58.18,-10.93,0,0,0,0
67606,67611,0.000149,0.002286,0.17226,2317.92,0,0,0,0,1,0,0,-77.5,-0.56,77.5,-18.08,0,0,0,0
67606,67653,0.000172,0.003107,0.41088,2265.17,0,0,0,0,1,0,0,-45.83,-37.17,45.83,-7.56,0,0,0,0
67606,67950,0.000205,0.003169,0.37132,2342.26,0,0,0,0,1,0,0,-266.92,-24.22,267.06,-14.2,0,0,0,0
67607,67627,0.00089,0.005775,0.00267,288.98,0,0,0,0,1,0,0,76.12,35.57,-76.06,-35.48,0,0,0,0
67658,67607,0.001383,0.009044,0.00475,236.53,0,0,0,0,1,0,0,-2.72,-13,2.72,12.5,0,0,0,0
67610,67609,0.000186,0.010764,0,757.35,0,0,1.00625,0,1,0,0,-165.19,-44.74,165.24,47.67,0,0,0,0
67609,67611,0.000254,0.001056,0,0,0,0,0,0,1,0,0,-223.42,-59.49,223.54,60.01,0,0,0,0
67609,67612,0.000216,0.00115,0,0,0,0,0,0,1,0,0,58.18,11.83,-58.18,-11.79,0,0,0,0
67610,67629,0.00161,0.010397,0.01069,284.96,0,0,0,0,1,0,0,53.76,15.18,-53.71,-16.04,0,0,0,0
67610,67660,0.003163,0.018013,0.0109,276.78,0,0,0,0,1,0,0,52.58,17.69,-52.49,-18.37,0,0,0,0
67611,68033,0.000674,0.012532,1.22344,2497.46,0,0,0,0,1,0,0,-301.05,-41.93,301.61,-80.83,0,0,0,0
67613,67614,0.0003,0.001006,0,0,0,0,0,0,1,0,0,23.59,17.46,-23.59,-17.45,0,0,0,0
67616,67617,0.000252,0.001057,0,0,0,0,0,0,1,0,0,12.53,2.81,-12.53,-2.81,0,0,0,0
67616,67618,0.000263,0.001005,0,0,0,0,0,0,1,0,0,-45.36,7.12,45.36,-7.1,0,0,0,0
67619,68032,0.004979,0.027506,0.01544,292.27,0,0,0,0,1,0,0,-77.34,9.75,77.62,-9.88,0,0,0,0
67655,67620,0.000438,0.002266,0.00195,214.63,0,0,0,0,1,0,0,-4.68,-10.31,4.68,10.1,0,0,0,0
67620,67870,0.001435,0.007686,0.00556,259.24,0,0,0,0,1,0,0,-33.68,-13.8,33.7,13.29,0,0,0,0
67621,67622,0.000284,0.001001,0,0,0,0,0,0,1,0,0,32.5,15.07,-32.49,-15.06,0,0,0,0
67621,67655,0.000978,0.006679,0.00332,253.31,0,0,0,0,1,0,0,24.24,-5.8,-24.23,5.48,0,0,0,0
67621,68108,0.001087,0.007489,0.00376,279.29,0,0,0,0,1,0,0,-56.73,-9.27,56.77,9.1,0,0,0,0
67623,67624,0.000268,0.001123,0,0,0,0,0,0,1,0,0,32.5,2.28,-32.49,-2.27,0,0,0,0
67623,67634,0.00165,0.010159,0.01246,270.86,0,0,0,0,1,0,0,-54.23,1.32,54.27,-2.39,0,0,0,0
67638,67623,0.002292,0.014361,0.01261,266,0,0,0,0,1,0,0,-53.86,8.15,53.92,-9.12,0,0,0,0
67646,67623,0.001824,0.009697,0.00691,254.09,0,0,0,0,1,0,0,32.21,-6.16,-32.19,5.51,0,0,0,0
67625,67652,0.001172,0.007812,0.0075,251.86,0,0,0,0,1,0,0,-12.17,3.16,12.17,-3.96,0,0,0,0
67645,67626,0.001443,0.008216,0.01324,274.08,0,0,0,0,1,0,0,44.41,12.19,-44.38,-13.46,0,0,0,0
67648,67626,0.000991,0.006104,0.0035,243.6,0,0,0,0,1,0,0,-10.83,-7.18,10.83,6.81,0,0,0,0
67627,67639,0.000343,0.002062,0.0102,234.53,0,0,0,0,1,0,0,9.81,7.6,-9.81,-8.7,0,0,0,0
67627,67667,0.000859,0.004948,0.01174,239.7,0,0,0,0,1,0,0,17.29,3.27,-17.29,-4.52,0,0,0,0
67628,67629,0.000285,0.001103,0,0,0,0,0,0,1,0,0,-48.96,-10.23,48.96,10.25,0,0,0,0
67630,67631,0.000277,0.001048,0,0,0,0,0,0,1,0,0,32.74,8,-32.74,-7.98,0,0,0,0
67630,67632,0.000212,0.001108,0,0,0,0,0,0,1,0,0,-32.74,-8,32.74,8.01,0,0,0,0
67632,67642,0.001351,0.007582,0.00656,274.93,0,0,0,0,1,0,0,-41.16,-8.65,41.18,8.07,0,0,0,0
67634,67633,0.000156,0.009847,0,771.68,0,0,1,0,1,0,0,-196.57,-25.22,196.63,28.8,0,0,0,0
67633,67635,0.000233,0.001002,0,0,0,0,0,0,1,0,0,40.01,5.01,-40.01,-4.99,0,0,0,0
67633,67643,0.000138,0.002769,0.21671,2344.17,0,0,0,0,1,0,0,-125.98,-38.32,126,15.16,0,0,0,0
68114,67633,8.3e-05,0.001694,0.16678,2132.11,0,0,0,0,1,0,0,110.67,-8.87,-110.66,-9.08,0,0,0,0
67634,67645,0.000457,0.002369,0.00231,291.96,0,0,0,0,1,0,0,77.25,19.18,-77.22,-19.3,0,0,0,0
67646,67634,0.000573,0.003629,0.0046,279.73,0,0,0,0,1,0,0,-65.03,-8.79,65.05,8.43,0,0,0,0
67660,67636,0.003044,0.01291,0.02138,252.77,0,0,0,0,1,0,0,24.64,3.16,-24.63,-5.4,0,0,0,0
67636,68108,0.002702,0.014122,0.00778,238.39,0,0,0,0,1,0,0,-15.07,-2.06,15.07,1.25,0,0,0,0
67637,67638,0.000281,0.001021,0,0,0,0,0,0,1,0,0,-39.69,26.55,39.7,-26.53,0,0,0,0
67639,67640,0.000284,0.00101,0,0,0,0,0,0,1,0,0,33.88,6.71,-33.88,-6.7,0,0,0,0
67639,67961,0.000639,0.003857,0.02095,249.94,0,0,0,0,1,0,0,-24.07,1.99,24.07,-4.23,0,0,0,0
67642,67641,0.000203,0.01542,0,734.16,0,0,1.00625,0,1,0,0,-152.88,-47.78,152.93,51.47,0,0,0,0
67641,67643,0.000262,0.001128,0,0,0,0,0,0,1,0,0,-189.96,-26.21,190.05,26.59,0,0,0,0
67641,67644,0.000202,0.00116,0,0,0,0,0,0,1,0,0,37.03,2.47,-37.03,-2.45,0,0,0,0
67642,67650,0.001665,0.00945,0.00676,262.8,0,0,0,0,1,0,0,33.14,14.85,-33.12,-15.47,0,0,0,0
67642,67656,0.001509,0.010106,0.00588,244.69,0,0,0,0,1,0,0,17.8,2.53,-17.8,-3.13,0,0,0,0
67642,67936,0.000996,0.006868,0.00354,255.79,0,0,0,0,1,0,0,39.73,6,-39.72,-6.28,0,0,0,0
67642,68083,0.000188,0.001116,0.00107,254.61,0,0,0,0,1,0,0,21.03,16.34,-21.03,-16.44,0,0,0,0
67643,67653,9.1e-05,0.001802,0.23502,2493.03,0,0,0,0,1,0,0,-316.05,-41.75,316.14,17.8,0,0,0,0
67646,67647,0.000256,0.001024,0,0,0,0,0,0,1,0,0,32.82,14.95,-32.81,-14.94,0,0,0,0
67648,67649,0.000201,0.001107,0,0,0,0,0,0,1,0,0,52.42,17.37,-52.41,-17.33,0,0,0,0
67654,67648,0.000728,0.004248,0.00243,252.66,0,0,0,0,1,0,0,28.99,6.4,-28.98,-6.63,0,0,0,0
67648,67669,0.000809,0.005023,0.00393,231.31,0,0,0,0,1,0,0,-12.61,-3.56,12.62,3.14,0,0,0,0
68099,67650,0.000886,0.006399,0.00554,243.13,0,0,0,0,1,0,0,19.6,5.61,-19.6,-6.18,0,0,0,0
67652,67651,0.000331,0.025307,0,709.31,0,0,1.0125,0,1,0,0,-142.61,-66.38,142.69,72.33,0,0,0,0
67651,67653,0.000234,0.001081,0,0,0,0,0,0,1,0,0,-142.69,-72.33,142.75,72.58,0,0,0,0
67662,67652,0.000524,0.002789,0.00297,271.79,0,0,0,0,1,0,0,-45.67,-23.71,45.68,23.46,0,0,0,0
67996,67653,0.000376,0.005561,0.70107,2625.23,0,0,0,0,1,0,0,505.6,19.1,-504.72,-82.82,0,0,0,0
68108,67654,0.001186,0.006415,0.00407,276.82,0,0,0,0,1,0,0,57.94,9.9,-57.9,-10.14,0,0,0,0
67656,67657,0.000255,0.001039,0,0,0,0,0,0,1,0,0,38.88,3.83,-38.87,-3.82,0,0,0,0
68083,67656,0.001454,0.007387,0.00666,247.97,0,0,0,0,1,0,0,21.08,0.01,-21.08,-0.7,0,0,0,0
67658,67659,0.000273,0.001005,0,0,0,0,0,0,1,0,0,38.88,1.91,-38.87,-1.89,0,0,0,0
67660,67661,0.000275,0.001038,0,0,0,0,0,0,1,0,0,27.85,15.2,-27.85,-15.19,0,0,0,0
67664,67665,0.00154,0.0097,0.00828,279.87,0,0,0,0,1,0,0,52.26,5.75,-52.22,-6.39,0,0,0,0
67665,67666,0.000268,0.001197,0,0,0,0,0,0,1,0,0,41.75,17.77,-41.74,-17.75,0,0,0,0
67665,67670,0.001436,0.009527,0.02095,243.71,0,0,0,0,1,0,0,10.48,-11.38,-10.48,9.16,0,0,0,0
67667,67668,0.00021,0.001038,0,0,0,0,0,0,1,0,0,23.89,11.04,-23.89,-11.04,0,0,0,0
67669,68108,0.001416,0.009136,0.01188,269.66,0,0,0,0,1,0,0,-47.16,-10.16,47.19,9.08,0,0,0,0
67670,67671,0.000279,0.001086,0,0,0,0,0,0,1,0,0,34.55,5.07,-34.55,-5.06,0,0,0,0
67673,67672,0.004564,0.139258,0,92.64,0,0,1,0,1,0,0,-25.82,-1.53,25.85,2.38,0,0,0,0
67672,67674,0.000213,0.001101,0,0,0,0,0,0,1,0,0,-25.85,-2.38,25.85,2.39,0,0,0,0
67674,67709,0.002047,0.012396,0.00691,244.9,0,0,0,0,1,0,0,-25.85,-2.39,25.86,1.71,0,0,0,0
67682,67675,0.002853,0.016565,0.00996,302.2,0,0,0,0,1,0,0,76.94,-0.45,-76.79,0.26,0,0,0,0
67675,67709,0.003411,0.020533,0.03722,283.96,0,0,0,0,1,0,0,-43.61,-2.28,43.67,-1.43,0,0,0,0
67675,68023,0.002409,0.015575,0.01558,307.62,0,0,0,0,1,0,0,72.01,-13.66,-71.89,12.72,0,0,0,0
67676,67677,0.00023,0.00111,0,0,0,0,0,0,1,0,0,14.62,4.08,-14.62,-4.07,0,0,0,0
67676,67678,0.000235,0.001079,0,0,0,0,0,0,1,0,0,-14.62,-4.08,14.62,4.08,0,0,0,0
67705,67678,0.001419,0.007471,0.01786,291.99,0,0,0,0,1,0,0,-66.42,-2.51,66.48,0.87,0,0,0,0
67678,67720,0.007835,0.041618,0.04043,246.31,0,0,0,0,1,0,0,19.43,20.81,-19.36,-24.83,0,0,0,0
67678,67957,0.001679,0.011509,0.02285,306.58,0,0,0,0,1,0,0,-100.53,-25.76,100.69,24.39,0,0,0,0
67697,67679,0.001878,0.011626,0.05119,286.97,0,0,0,0,1,0,0,44.3,-19.01,-44.26,13.72,0,0,0,0
67679,67725,0.001427,0.010282,0.04774,285.17,0,0,0,0,1,0,0,40.73,-13.89,-40.71,8.89,0,0,0,0
67680,67681,0.000225,0.001183,0,0,0,0,0,0,1,0,0,5.18,0.81,-5.18,-0.81,0,0,0,0
67680,67697,0.002673,0.01595,0.019,263.97,0,0,0,0,1,0,0,29.27,1.32,-29.24,-3.25,0,0,0,0
67680,67878,0.004039,0.02154,0.02125,268.34,0,0,0,0,1,0,0,-34.45,-2.13,34.49,0.07,0,0,0,0
67711,67682,0.004354,0.022035,0.01409,305.25,0,0,0,0,1,0,0,84.91,2.38,-84.63,-2.49,0,0,0,0
67684,67683,0.003329,0.12709,0,97.03,0,0,1,0,1,0,0,-3.1,-9.33,3.11,9.45,0,0,0,0
67683,67685,0.000264,0.001111,0,0,0,0,0,0,1,0,0,9.15,1.82,-9.15,-1.82,0,0,0,0
67683,67686,0.000296,0.001059,0,0,0,0,0,0,1,0,0,-12.26,-11.27,12.26,11.27,0,0,0,0
67686,67714,0.006072,0.033873,0.02609,251.2,0,0,0,0,1,0,0,-37.59,-1.63,37.67,-0.74,0,0,0,0
67686,67801,0.005704,0.030813,0.02381,252.61,0,0,0,0,1,0,0,25.33,-9.64,-25.29,7.27,0,0,0,0
67687,67688,0.000287,0.00116,0,0,0,0,0,0,1,0,0,12.24,5.79,-12.24,-5.79,0,0,0,0
67687,67723,0.003388,0.023006,0.02171,263.37,0,0,0,0,1,0,0,2.82,-1.46,-2.82,-0.88,0,0,0,0
67689,67690,0.000286,0.001147,0,0,0,0,0,0,1,0,0,-4.97,-2.3,4.97,2.3,0,0,0,0
67693,67691,0.005782,0.03178,0.02096,303.45,0,0,0,0,1,0,0,76.95,1.76,-76.64,-2.36,0,0,0,0
67691,67710,0.002605,0.012995,0.01544,232.4,0,0,0,0,1,0,0,10.34,10.74,-10.33,-12.4,0,0,0,0
67692,67718,0.005185,0.031168,0.01981,280.06,0,0,0,0,1,0,0,20.2,-0.27,-20.18,-1.76,0,0,0,0
67693,67694,0.000215,0.001003,0,0,0,0,0,0,1,0,0,5.44,0.38,-5.44,-0.38,0,0,0,0
67693,67701,0.003874,0.023684,0.04089,301.56,0,0,0,0,1,0,0,-70.74,12.14,70.92,-15.54,0,0,0,0
67707,67693,0.00181,0.011285,0.01519,287.04,0,0,0,0,1,0,0,55.5,9.93,-55.45,-11.29,0,0,0,0
67693,67716,0.004968,0.025551,0.01059,279.42,0,0,0,0,1,0,0,43.8,-2.99,-43.71,2.26,0,0,0,0
67699,67695,0.004199,0.024563,0.02063,280.88,0,0,0,0,1,0,0,-43.43,-5.04,43.5,3.26,0,0,0,0
67706,67695,0.004529,0.029046,0.03146,288.82,0,0,0,0,1,0,0,56.17,1.52,-56.04,-4.06,0,0,0,0
67707,67696,0.003155,0.019433,0.03063,291.24,0,0,0,0,1,0,0,-64.06,-11.83,64.18,9.15,0,0,0,0
67696,67711,0.004037,0.023392,0.03451,310.6,0,0,0,0,1,0,0,-36.02,33.86,36.11,-37.15,0,0,0,0
67859,67696,0.001065,0.006562,0.00517,294.88,0,0,0,0,1,0,0,37.01,46.84,-36.98,-47.21,0,0,0,0
67697,67698,0.000221,0.001002,0,0,0,0,0,0,1,0,0,7.79,3.29,-7.79,-3.29,0,0,0,0
67699,67700,0.000219,0.001132,0,0,0,0,0,0,1,0,0,9.78,2.64,-9.78,-2.64,0,0,0,0
67701,67702,0.000298,0.001125,0,0,0,0,0,0,1,0,0,8.4,1.22,-8.4,-1.22,0,0,0,0
67703,67878,0.004973,0.022489,0.0379,307.1,0,0,0,0,1,0,0,90.02,-7.92,-89.64,5.47,0,0,0,0
67957,67703,0.006872,0.041475,0.05612,310.6,0,0,0,0,1,0,0,97.84,-8.69,-97.24,6.16,0,0,0,0
67704,67705,0.000206,0.001141,0,0,0,0,0,0,1,0,0,-6.02,-1.21,6.02,1.21,0,0,0,0
67706,67705,0.003861,0.027481,0.01834,290.48,0,0,0,0,1,0,0,-60.27,-2.37,60.4,1.3,0,0,0,0
67707,67708,0.000287,0.001045,0,0,0,0,0,0,1,0,0,8.56,1.9,-8.56,-1.89,0,0,0,0
67711,67712,0.000272,0.00117,0,0,0,0,0,0,1,0,0,21.69,11.69,-21.69,-11.69,0,0,0,0
67713,67714,0.006033,0.034194,0.02237,258.32,0,0,0,0,1,0,0,44.59,0.7,-44.48,-2.5,0,0,0,0
67713,67957,0.002215,0.011211,0.01408,289.65,0,0,0,0,1,0,0,-91.49,-21.95,91.67,21.31,0,0,0,0
67714,67715,0.000228,0.001057,0,0,0,0,0,0,1,0,0,6.82,3.25,-6.81,-3.25,0,0,0,0
67716,67717,0.000282,0.001097,0,0,0,0,0,0,1,0,0,9.79,1.49,-9.79,-1.49,0,0,0,0
67718,67719,0.00028,0.001188,0,0,0,0,0,0,1,0,0,5.84,1.5,-5.84,-1.5,0,0,0,0
67721,67718,0.002545,0.015294,0.011,276.67,0,0,0,0,1,0,0,-14.34,-1.42,14.34,0.26,0,0,0,0
67721,67723,0.006722,0.03366,0.01234,272.36,0,0,0,0,1,0,0,9.22,-1.01,-9.21,-0.3,0,0,0,0
68023,67722,0.002863,0.018048,0.01455,308.98,0,0,0,0,1,0,0,76.69,-10.3,-76.53,9.7,0,0,0,0
67724,67741,0.0075,0.036,0.014,200,0,0,0,0,1,0,0,15.19,-5.57,-15.18,4.13,0,0,0,0
67724,67748,0.004678,0.028092,0.04101,236.51,0,0,0,0,1,0,0,-27.79,-28.37,27.85,24.25,0,0,0,0
67725,67726,0.000214,0.001074,0,0,0,0,0,0,1,0,0,9.51,2.37,-9.51,-2.37,0,0,0,0
67727,67725,0.002901,0.017462,0.01764,231.53,0,0,0,0,1,0,0,11.92,-0.68,-11.92,-1.21,0,0,0,0
67729,67725,0.006557,0.038478,0.01512,262.36,0,0,0,0,1,0,0,-10.37,5.54,10.38,-7.13,0,0,0,0
67725,67758,0.003422,0.020058,0.00937,260.1,0,0,0,0,1,0,0,32.74,-2.93,-32.7,2.11,0,0,0,0
67727,67728,0.000227,0.001082,0,0,0,0,0,0,1,0,0,6.09,1.54,-6.09,-1.54,0,0,0,0
67730,67727,0.004032,0.021736,0.04959,277.12,0,0,0,0,1,0,0,-28.94,-1.41,28.97,-3.8,0,0,0,0
67727,67736,0.002784,0.018711,0.04398,287.22,0,0,0,0,1,0,0,-46.99,2.94,47.04,-7.33,0,0,0,0
67729,67743,0.001909,0.011206,0.01537,247.22,0,0,0,0,1,0,0,5.72,-3.96,-5.72,2.29,0,0,0,0
67729,67874,0.007509,0.040724,0.02195,231.24,0,0,0,0,1,0,0,-0.56,-3.51,0.57,1.12,0,0,0,0
67730,67731,0.00021,0.001083,0,0,0,0,0,0,1,0,0,7.07,4.09,-7.07,-4.09,0,0,0,0
67732,67733,0.00022,0.001197,0,0,0,0,0,0,1,0,0,5.87,2.19,-5.87,-2.19,0,0,0,0
67787,67732,0.003783,0.023031,0.01438,261.22,0,0,0,0,1,0,0,-34.56,8.34,34.6,-9.64,0,0,0,0
67894,67732,0.002812,0.019343,0.01389,271.5,0,0,0,0,1,0,0,54.51,-1.65,-54.44,0.66,0,0,0,0
67732,68043,0.00367,0.020371,0.05191,237.93,0,0,0,0,1,0,0,-14.76,-1.1,14.77,-4.53,0,0,0,0
68131,67732,0.002807,0.018661,0.02142,247.1,0,0,0,0,1,0,0,-28.7,-10.07,28.73,7.89,0,0,0,0
67787,67734,0.001786,0.011859,0.01067,256.85,0,0,0,0,1,0,0,28.93,-11.22,-28.91,10.16,0,0,0,0
67735,67755,0.002921,0.017354,0.01222,225.77,0,0,0,0,1,0,0,19.85,2.45,-19.84,-3.71,0,0,0,0
67788,67735,0.004663,0.027104,0.01813,254.72,0,0,0,0,1,0,0,39.64,-3.38,-39.57,1.8,0,0,0,0
67735,67796,0.004062,0.027891,0.00865,235.67,0,0,0,0,1,0,0,11.73,-6.84,-11.72,5.94,0,0,0,0
67878,67736,0.002942,0.020144,0.01765,290.15,0,0,0,0,1,0,0,52.92,-6.56,-52.84,5.17,0,0,0,0
67737,67748,0.006307,0.035871,0.01825,248.98,0,0,0,0,1,0,0,-36.98,-9.09,37.06,7.55,0,0,0,0
67737,67805,0.002564,0.013481,0.01052,243.81,0,0,0,0,1,0,0,32.54,7.35,-32.51,-8.36,0,0,0,0
67738,67739,0.000297,0.001138,0,0,0,0,0,0,1,0,0,5.47,0.64,-5.47,-0.64,0,0,0,0
67775,67738,0.003858,0.027794,0.0263,273.52,0,0,0,0,1,0,0,64.6,1.07,-64.45,-2.88,0,0,0,0
67792,67738,0.002362,0.014549,0.01559,269.4,0,0,0,0,1,0,0,-58.9,-3.46,58.98,2.24,0,0,0,0
67762,67740,0.003811,0.025212,0.0243,273.19,0,0,0,0,1,0,0,34.22,-3.52,-34.18,1.13,0,0,0,0
67740,67778,0.002529,0.017218,0.0553,265.39,0,0,0,0,1,0,0,24.38,-4.17,-24.37,-1.79,0,0,0,0
67741,67742,0.000217,0.001055,0,0,0,0,0,0,1,0,0,4.07,1.47,-4.07,-1.47,0,0,0,0
67742,67783,0.001728,0.009001,0.03529,234.58,0,0,0,0,1,0,0,4.07,1.47,-4.07,-5.31,0,0,0,0
67743,67744,0.000292,0.001171,0,0,0,0,0,0,1,0,0,10.46,1.77,-10.46,-1.77,0,0,0,0
67743,67874,0.003166,0.018155,0.01467,231.07,0,0,0,0,1,0,0,-4.74,-4.07,4.74,2.47,0,0,0,0
67745,67746,0.000218,0.001004,0,0,0,0,0,0,1,0,0,5.25,2.32,-5.25,-2.32,0,0,0,0
67745,68131,0.002696,0.014484,0.01127,236.47,0,0,0,0,1,0,0,-25.06,-3.84,25.08,2.7,0,0,0,0
67748,67747,0.000271,0.016041,0,525.8,0,0,1.00625,0,1,0,0,-64.91,-31.8,64.92,32.57,0,0,0,0
67747,67749,0.000211,0.001189,0,0,0,0,0,0,1,0,0,-114.7,25.59,114.72,-25.44,0,0,0,0
67747,67750,0.000276,0.001148,0,0,0,0,0,0,1,0,0,49.78,10.25,-49.77,-10.22,0,0,0,0
67763,67749,0.000212,0.004124,0.58171,2228.17,0,0,0,0,1,0,0,114.76,-88.88,-114.72,25.44,0,0,0,0
67751,67752,0.000236,0.001076,0,0,0,0,0,0,1,0,0,21.19,4.79,-21.19,-4.79,0,0,0,0
67751,67755,0.008,0.039,0.0168,210,0,0,0,0,1,0,0,-12.77,1.33,12.78,-3.1,0,0,0,0
67753,67754,0.000223,0.001189,0,0,0,0,0,0,1,0,0,-9.84,-1.68,9.84,1.68,0,0,0,0
67784,67754,0.008188,0.041527,0.03564,218.62,0,0,0,0,1,0,0,0.17,-2.63,-0.17,-1.26,0,0,0,0
67754,67797,0.001854,0.0117,0.0221,254.12,0,0,0,0,1,0,0,26.2,2.5,-26.19,-4.83,0,0,0,0
67811,67754,0.006225,0.037242,0.02125,274.79,0,0,0,0,1,0,0,59.1,2.91,-58.9,-4.05,0,0,0,0
67813,67754,0.003809,0.024534,0.02012,247.35,0,0,0,0,1,0,0,-23.01,-3.21,23.03,1.14,0,0,0,0
67755,67756,0.000259,0.001122,0,0,0,0,0,0,1,0,0,7.04,1.38,-7.04,-1.38,0,0,0,0
67755,67757,0.0002,0.001176,0,0,0,0,0,0,1,0,0,0.01,0,-0.01,-0,0,0,0,0
67758,67759,0.000298,0.001058,0,0,0,0,0,0,1,0,0,32.7,10.88,-32.7,-10.87,0,0,0,0
67761,67760,0.00011,0.009085,0,1334.06,0,0,1,0,1,0,0,-192.79,69.39,192.84,-65.91,0,0,0,0
67897,67760,0.000146,0.003948,1.88008,4225.5,0,0,0,0,1,0,0,494.36,50.86,-494,-246.56,0,0,0,0
67760,68088,9.6e-05,0.002829,1.39352,4199.31,0,0,0,0,1,0,0,317.91,-81.68,-317.82,-66.95,0,0,0,0
67762,67761,0.000125,0.007705,0,681.61,0,0,1,0,1,0,0,-117.51,-8.51,117.53,9.49,0,0,0,0
67761,67763,0.000251,0.001181,0,0,0,0,0,0,1,0,0,75.27,-78.88,-75.24,79,0,0,0,0
67762,67804,0.005377,0.027213,0.02391,246.39,0,0,0,0,1,0,0,33.24,-2.89,-33.19,0.54,0,0,0,0
67777,67763,0.000223,0.004362,0.4144,2593.34,0,0,0,0,1,0,0,-229.39,-35.1,229.5,-8.3,0,0,0,0
67812,67763,0.000146,0.002643,0.35122,2573.34,0,0,0,0,1,0,0,135.32,-54.21,-135.29,16.11,0,0,0,0
67763,68045,0.00049,0.008816,0.7821,2337.52,0,0,0,0,1,0,0,-133.72,2.06,133.81,-86.15,0,0,0,0
67764,67765,0.000237,0.001159,0,0,0,0,0,0,1,0,0,8.2,2.59,-8.2,-2.59,0,0,0,0
67794,67764,0.002496,0.01465,0.01502,192.7,0,0,0,0,1,0,0,25.25,1.47,-25.23,-3.03,0,0,0,0
67766,67770,0.000212,0.016332,0,1387.03,0,0,1,0,1,0,0,106.89,-97.84,-106.85,101.01,0,0,0,0
67766,67771,0.0002,0.001188,0,0,0,0,0,0,1,0,0,-106.89,-124.95,106.94,125.24,0,0,0,0
67768,67767,0.000267,0.017684,0,567.56,0,0,1,0,1,0,0,-54.71,-1.96,54.71,2.45,0,0,0,0
67767,67770,-0.00013,-0.009992,0,1312.03,0,0,1,0,1,0,0,-106.87,99.07,106.85,-101.01,0,0,0,0
67767,67772,0.000241,0.001123,0,0,0,0,0,0,1,0,0,73.48,22.81,-73.47,-22.75,0,0,0,0
67767,67773,0.00023,0.001178,0,0,0,0,0,0,1,0,0,-21.32,-124.33,21.36,124.5,0,0,0,0
68017,67768,0.001619,0.008038,0.00482,270.91,0,0,0,0,1,0,0,-54.66,-2.27,54.71,1.96,0,0,0,0
67769,67770,0.000489,0.037685,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68088,67771,4.3e-05,0.001123,0.59392,4222.04,0,0,0,0,1,0,0,433.46,-24.86,-433.39,-37.64,0,0,0,0
67773,67777,0.000231,0.003291,0.19222,1868.01,0,0,0,0,1,0,0,203.93,-23.28,-203.84,3.45,0,0,0,0
67773,67916,0.00036,0.006521,0.58618,2111.47,0,0,0,0,1,0,0,-153.45,-26.62,153.53,-36.28,0,0,0,0
68093,67773,0.000179,0.003271,0.2397,2065.21,0,0,0,0,1,0,0,71.85,48.52,-71.84,-74.6,0,0,0,0
67775,67774,0.00023,0.014067,0,537.25,0,0,1,0,1,0,0,-65.8,-0.91,65.81,1.47,0,0,0,0
67774,67776,0.000212,0.00104,0,0,0,0,0,0,1,0,0,76.96,1.02,-76.95,-0.96,0,0,0,0
67774,67777,0.000245,0.001146,0,0,0,0,0,0,1,0,0,-142.77,-74.72,142.83,74.99,0,0,0,0
67778,67775,0.002904,0.019067,0.00794,238.36,0,0,0,0,1,0,0,-1.2,-0.71,1.2,-0.16,0,0,0,0
67778,67779,0.000237,0.001098,0,0,0,0,0,0,1,0,0,6.34,1.83,-6.34,-1.83,0,0,0,0
67782,67778,0.004559,0.029038,0.01233,241.41,0,0,0,0,1,0,0,-15.56,-1.2,15.57,-0.08,0,0,0,0
67780,67781,0.000254,0.001011,0,0,0,0,0,0,1,0,0,-6,-1.29,6,1.29,0,0,0,0
67804,67781,0.003413,0.021344,0.02512,247.8,0,0,0,0,1,0,0,-6.69,-9.41,6.7,6.68,0,0,0,0
67781,67811,0.004546,0.027333,0.02054,254.23,0,0,0,0,1,0,0,-12.69,-7.97,12.7,5.77,0,0,0,0
67788,67783,0.003286,0.014245,0.00839,260.24,0,0,0,0,1,0,0,18.53,-2.88,-18.52,2.01,0,0,0,0
67785,67784,0.003283,0.096245,0,84.57,0,0,1.00625,0,1,0,0,-0.62,-2.09,0.62,2.09,0,0,0,0
67784,67786,0.000215,0.001086,0,0,0,0,0,0,1,0,0,12.55,1.36,-12.55,-1.36,0,0,0,0
67805,67784,0.001407,0.007282,0.00721,221.24,0,0,0,0,1,0,0,13.35,0.04,-13.34,-0.82,0,0,0,0
67806,67785,0.005109,0.01826,0.00282,150.98,0,0,0,0,1,0,0,-4.87,-0.67,4.87,0.36,0,0,0,0
67788,67789,0.000242,0.001066,0,0,0,0,0,0,1,0,0,5.52,0.7,-5.52,-0.7,0,0,0,0
68030,67788,0.004818,0.026266,0.03588,283.86,0,0,0,0,1,0,0,63.87,-8.49,-63.69,5.57,0,0,0,0
67790,67791,0.000266,0.001183,0,0,0,0,0,0,1,0,0,11.15,2.11,-11.15,-2.11,0,0,0,0
67790,67794,0.003788,0.028736,0.03214,244.66,0,0,0,0,1,0,0,43.24,-0.54,-43.17,-2.5,0,0,0,0
67790,68090,0.002543,0.017372,0.02114,294.01,0,0,0,0,1,0,0,-56.76,-25.14,56.85,23.4,0,0,0,0
67792,67793,0.000298,0.001165,0,0,0,0,0,0,1,0,0,9.51,2.78,-9.51,-2.78,0,0,0,0
67795,67796,0.000297,0.001118,0,0,0,0,0,0,1,0,0,-11.72,5.94,11.72,-5.94,0,0,0,0
67798,67797,0.001828,0.049783,0,74.94,0,0,1,0,1,0,0,-4.98,1.97,4.98,-1.96,0,0,0,0
67797,67799,0.000295,0.001188,0,0,0,0,0,0,1,0,0,21.2,6.79,-21.2,-6.79,0,0,0,0
67798,67814,0.026455,0.102646,0.01382,127.32,0,0,0,0,1,0,0,-1.74,-2.38,1.75,0.87,0,0,0,0
67800,67801,0.000243,0.001132,0,0,0,0,0,0,1,0,0,-25.29,7.27,25.29,-7.27,0,0,0,0
67802,67803,0.000214,0.001152,0,0,0,0,0,0,1,0,0,3.99,0.97,-3.99,-0.97,0,0,0,0
67874,67802,0.004341,0.029621,0.03486,223.56,0,0,0,0,1,0,0,6,1.72,-6,-5.5,0,0,0,0
67806,67805,0.003296,0.137018,0,74.34,0,0,1.00625,0,1,0,0,-1.76,-1.84,1.76,1.85,0,0,0,0
67805,67807,0.000273,0.001182,0,0,0,0,0,0,1,0,0,17.4,6.47,-17.4,-6.47,0,0,0,0
67806,67814,0.009712,0.048328,0.00808,147.2,0,0,0,0,1,0,0,6.63,2.51,-6.62,-3.38,0,0,0,0
67809,67808,0.000201,0.013024,0,673.41,0,0,1.00625,0,1,0,0,-112.91,-22.25,112.93,23.84,0,0,0,0
67808,67812,0.000278,0.001048,0,0,0,0,0,0,1,0,0,-112.93,-74.22,112.98,74.39,0,0,0,0
67810,67809,0.001897,0.064777,0,102.78,0,0,1.00625,0,1,0,0,-41.07,-12.43,41.1,13.53,0,0,0,0
67809,67811,0.000255,0.001045,0,0,0,0,0,0,1,0,0,71.81,8.72,-71.8,-8.67,0,0,0,0
67814,67813,0.003568,0.126252,0,73.48,0,0,1,0,1,0,0,1.2,2.76,-1.2,-2.75,0,0,0,0
67813,67815,0.000241,0.001098,0,0,0,0,0,0,1,0,0,24.21,5.96,-24.21,-5.96,0,0,0,0
67817,67816,0.00013,0.012165,0,1407.14,0,0,1,0,1,0,0,-142.33,-22.91,142.35,25.22,0,0,0,0
67897,67816,0.000105,0.003044,1.82258,4254.98,0,0,0,0,1,0,0,-626.29,-80.93,626.67,-108.51,0,0,0,0
67958,67816,0.00014,0.003732,1.78693,4335.36,0,0,0,0,1,0,0,697.08,-102.13,-696.46,-77.92,0,0,0,0
67816,68052,4.8e-05,0.001385,0.61177,4017.88,0,0,0,0,1,0,0,-39.05,157.48,39.07,-224.1,0,0,0,0
67818,67817,0.000214,0.015255,0,509.58,0,0,1,0,1,0,0,-26.42,-5.22,26.42,5.32,0,0,0,0
67817,67819,0.000229,0.001055,0,0,0,0,0,0,1,0,0,149.41,32.16,-149.36,-31.93,0,0,0,0
67818,68032,0.003017,0.017336,0.03803,259.02,0,0,0,0,1,0,0,26.42,5.22,-26.4,-9.24,0,0,0,0
68033,67819,0.000139,0.002852,0.24646,2367.16,0,0,0,0,1,0,0,-141.66,-58.02,141.69,31.73,0,0,0,0
67820,67821,0.010591,0.362118,0,45.07,0,0,1.0375,0,1,0,0,-1.6,0.19,1.6,-0.18,0,0,0,0
67820,67822,0.007581,0.279249,0,44.29,0,0,1.0375,0,1,0,0,-1.6,0.18,1.6,-0.18,0,0,0,0
67820,67823,0.000239,0.001143,0,0,0,0,0,0,1,0,0,3.2,-0.37,-3.2,0.37,0,0,0,0
67825,67824,0.000186,0.014291,0,588.8,0,0,1.00625,0,1,0,0,-71.43,-41.3,71.44,42.2,0,0,0,0
67824,67826,0.000169,0.011319,0,495.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67824,67827,0.000205,0.001089,0,0,0,0,0,0,1,0,0,-71.44,-42.2,71.46,42.27,0,0,0,0
67825,67855,0.00026,0.001743,0.00079,285.35,0,0,0,0,1,0,0,71.43,41.3,-71.42,-41.28,0,0,0,0
67827,67834,6.6e-05,0.001127,0.13368,2520.3,0,0,0,0,1,0,0,-569.29,-50.04,569.48,38.79,0,0,0,0
67828,67829,0.006354,0.166112,0,77.48,0,0,1,0,1,0,0,-3.8,0.44,3.8,-0.42,0,0,0,0
67828,67830,0.000244,0.001126,0,0,0,0,0,0,1,0,0,3.8,-0.44,-3.8,0.44,0,0,0,0
67828,67831,0.000267,0.001195,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
67828,67832,0.000212,0.001124,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67834,67833,0.000112,0.008508,0,1419.94,0,0,1,0,1,0,0,-286.16,41.81,286.25,-35.31,0,0,0,0
67833,67836,0.00013,0.009869,0,1233.22,0,0,1,0,1,0,0,-40,-15.19,40,15.36,0,0,0,0
67833,67837,0.000121,0.009099,0,1232.64,0,0,1,0,1,0,0,-79.99,-30.11,80,30.72,0,0,0,0
67833,67838,0.000139,0.010766,0,1229.7,0,0,1,0,1,0,0,-79.99,-30,80,30.72,0,0,0,0
67833,67839,0.000272,0.001106,0,0,0,0,0,0,1,0,0,-86.27,64.9,86.29,-64.78,0,0,0,0
67833,67840,0.000294,0.001182,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67835,67834,0.0002,0.013186,0,614.44,0,0,1,0,1,0,0,-76.28,7.54,76.29,-6.84,0,0,0,0
67971,67834,2.3e-05,0.000401,0.02835,2430.63,0,0,0,0,1,0,0,359.65,71.15,-359.62,-73.76,0,0,0,0
67977,67835,0.002995,0.015758,0.01177,289.09,0,0,0,0,1,0,0,-78.26,-5.41,78.43,5.02,0,0,0,0
67943,67839,5.3e-05,0.001456,0.66437,4053.24,0,0,0,0,1,0,0,-279.99,73.66,280.04,-144.8,0,0,0,0
67972,67839,5e-06,0.000143,0.07056,4117.57,0,0,0,0,1,0,0,508.71,-48.94,-508.7,41.61,0,0,0,0
67839,68062,5.7e-05,0.001629,0.84161,4003.36,0,0,0,0,1,0,0,142.37,167.97,-142.33,-258.21,0,0,0,0
67841,67842,0.00022,0.001001,0,0,0,0,0,0,1,0,0,4.27,-0.47,-4.27,0.47,0,0,0,0
67844,67843,9.1e-05,0.006877,0,1372.48,0,0,1,0,1,0,0,-175.14,3.06,175.17,-1.17,0,0,0,0
67843,67848,7.9e-05,0.006397,0,1405.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67843,67849,8.7e-05,0.007473,0,1405.03,0,0,1,0,1,0,0,-156.78,20.81,156.8,-19.13,0,0,0,0
67843,67850,8.5e-05,0.007033,0,1404.75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67843,67851,9.1e-05,0.007467,0,1404.36,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
67843,67853,0.000234,0.001108,0,0,0,0,0,0,1,0,0,-18.39,-19.64,18.39,19.65,0,0,0,0
67844,67847,8.2e-05,0.007011,0,679.29,0,0,1,0,1,0,0,92.21,16.3,-92.2,-15.75,0,0,0,0
67844,67852,0.000257,0.001028,0,0,0,0,0,0,1,0,0,2.11,0.49,-2.11,-0.49,0,0,0,0
67844,67854,0.000262,0.001011,0,0,0,0,0,0,1,0,0,80.82,-19.85,-80.8,19.92,0,0,0,0
67845,67847,0.000171,0.014604,0,579.29,0,0,1,0,1,0,0,-92.19,-14.6,92.2,15.75,0,0,0,0
67846,67847,0.001389,0.118918,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67857,67853,0.000111,0.003008,1.58078,3879.8,0,0,0,0,1,0,0,18.39,-156.3,-18.39,-19.65,0,0,0,0
67854,67860,0.000409,0.006351,0.6923,2672.13,0,0,0,0,1,0,0,-392.39,-42.8,392.96,-25.8,0,0,0,0
67856,67865,0.005031,0.026099,0.01478,248.21,0,0,0,0,1,0,0,6.32,2.92,-6.32,-4.51,0,0,0,0
67858,67857,8.6e-05,0.00632,0,1568.76,0,0,1.0125,0,1,0,0,153.84,-146.31,-153.81,148.92,0,0,0,0
67958,67857,0.000144,0.004567,2.06623,4158.78,0,0,0,0,1,0,0,-135.37,-234.56,135.41,7.38,0,0,0,0
67859,67858,0.000145,0.010677,0,561.48,0,0,1.00625,0,1,0,0,-37.01,-46.84,37.02,47.18,0,0,0,0
67858,67860,0.000262,0.001018,0,0,0,0,0,0,1,0,0,-94.56,88.45,94.6,-88.29,0,0,0,0
67858,67861,0.000234,0.001144,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67862,67863,0.006731,0.215492,0,46.44,0,0,1.03125,0,1,0,0,-1.7,-0.36,1.7,0.36,0,0,0,0
67862,67864,0.006834,0.250117,0,46.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67862,67865,0.000234,0.001141,0,0,0,0,0,0,1,0,0,1.7,0.36,-1.7,-0.36,0,0,0,0
67862,67866,0.000275,0.001121,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
67867,67868,0.002345,0.069494,0,110.06,0,0,0.9875,0,1,0,0,-14.53,0.84,14.53,-0.71,0,0,0,0
67867,67869,0.004205,0.103316,0,126.63,0,0,0.9875,0,1,0,0,-29.03,2.22,29.07,-1.42,0,0,0,0
67867,67870,0.000229,0.001198,0,0,0,0,0,0,1,0,0,43.56,-3.06,-43.56,3.08,0,0,0,0
67870,67961,0.000793,0.004401,0.00482,198.57,0,0,0,0,1,0,0,5.85,-16.62,-5.85,16.11,0,0,0,0
68128,67872,0.001445,0.010071,0.00623,214.18,0,0,0,0,1,0,0,-3.69,-0.26,3.69,-0.42,0,0,0,0
67874,67875,0.000276,0.001191,0,0,0,0,0,0,1,0,0,2.2,0.5,-2.2,-0.5,0,0,0,0
68043,67874,0.003937,0.02448,0.02912,235.02,0,0,0,0,1,0,0,13.51,2.68,-13.5,-5.81,0,0,0,0
67876,67877,0.00024,0.001031,0,0,0,0,0,0,1,0,0,3.84,0.84,-3.84,-0.84,0,0,0,0
67876,67878,0.000279,0.001175,0,0,0,0,0,0,1,0,0,-2.24,-1.02,2.24,1.02,0,0,0,0
67879,67880,0.000241,0.001032,0,0,0,0,0,0,1,0,0,23.03,-1.13,-23.03,1.13,0,0,0,0
67880,68128,0.000495,0.002915,0.00528,208.86,0,0,0,0,1,0,0,-18.48,6.34,18.48,-6.91,0,0,0,0
67881,67882,0.000213,0.001103,0,0,0,0,0,0,1,0,0,37.5,12.58,-37.5,-12.56,0,0,0,0
