F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
68017,67882,0.003256,0.019004,0.00945,263.71,0,0,0,0,1,0,0,-37.45,14.42,37.5,-15.16,0,0,0,0
67884,67885,0.008278,0.189785,0,90.26,0,0,1.0125,0,1,0,0,-5.86,0.71,5.87,-0.65,0,0,0,0
67884,67886,0.004091,0.154135,0,90.17,0,0,1.0125,0,1,0,0,-5.87,0.7,5.87,-0.65,0,0,0,0
67884,67887,0.004384,0.132792,0,89.08,0,0,1.0125,0,1,0,0,-5.87,0.7,5.87,-0.65,0,0,0,0
67884,67888,0.000221,0.001161,0,0,0,0,0,0,1,0,0,17.59,-2.11,-17.59,2.12,0,0,0,0
67884,67889,0.000258,0.001151,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67890,67891,0.000207,0.001042,0,0,0,0,0,0,1,0,0,3.6,1.83,-3.6,-1.83,0,0,0,0
68040,67891,0.001936,0.009265,0.01851,301.65,0,0,0,0,1,0,0,145.08,7.57,-144.71,-7.76,0,0,0,0
67891,68136,0.000912,0.005981,0.0055,303.28,0,0,0,0,1,0,0,148.31,9.59,-148.12,-8.95,0,0,0,0
67893,67892,0.00011,0.009323,0,1421.76,0,0,1,0,1,0,0,-217.97,-11.94,218.02,16,0,0,0,0
67892,67895,9.8e-05,0.007852,0,1286.2,0,0,1.025,0,1,0,0,-87.49,13.19,87.5,-12.6,0,0,0,0
67892,67896,0.000203,0.001098,0,0,0,0,0,0,1,0,0,1.36,0.71,-1.36,-0.71,0,0,0,0
67892,67897,0.000254,0.001062,0,0,0,0,0,0,1,0,0,-131.89,-29.89,131.93,30.07,0,0,0,0
67894,67893,0.000196,0.016126,0,566.67,0,0,1,0,1,0,0,-54.51,1.65,54.52,-1.21,0,0,0,0
68045,67893,0.000137,0.00275,0.27169,2362.33,0,0,0,0,1,0,0,-163.42,-42.17,163.46,13.15,0,0,0,0
67899,67898,0.000113,0.0087,0,1483,0,0,1.01875,0,1,0,0,-342.26,-169.63,342.42,181.57,0,0,0,0
67898,67901,6.4e-05,0.005509,0,1809.59,0,0,1.01875,0,1,0,0,-654.81,-200.13,655.1,224.63,0,0,0,0
67898,67903,0.000234,0.001082,0,0,0,0,0,0,1,0,0,312.4,-108.91,-312.16,109.99,0,0,0,0
67900,67899,0.000273,0.016407,0,698.62,0,0,1.00625,0,1,0,0,-128.43,-53.02,128.48,55.94,0,0,0,0
67899,67902,0.000262,0.001177,0,0,0,0,0,0,1,0,0,213.78,113.69,-213.64,-113.06,0,0,0,0
67902,68063,0.000285,0.004117,0.31109,2323.77,0,0,0,0,1,0,0,-79.88,45.03,79.91,-78.77,0,0,0,0
67904,67907,0.000307,0.006605,0,141.06,0,0,1,0,1,0,0,-1.3,-0.5,1.3,0.5,0,0,0,0
67904,67908,0.000256,0.00115,0,0,0,0,0,0,1,0,0,6.3,2.42,-6.3,-2.42,0,0,0,0
67905,67907,0.005293,0.113884,0,70.53,0,0,1,0,1,0,0,0.65,0.25,-0.65,-0.25,0,0,0,0
67906,67907,0.005293,0.113884,0,70.53,0,0,1,0,1,0,0,0.65,0.25,-0.65,-0.25,0,0,0,0
67908,68066,0.001878,0.011424,0.08288,325.59,0,0,0,0,1,0,0,-204.59,-2.89,205.32,-1.68,0,0,0,0
67909,67910,0.000204,0.001028,0,0,0,0,0,0,1,0,0,1.87,0.8,-1.87,-0.8,0,0,0,0
67909,67911,0.000215,0.001181,0,0,0,0,0,0,1,0,0,1.53,0.51,-1.53,-0.51,0,0,0,0
67913,67912,0.000104,0.009143,0,1413.7,0,0,1.01875,0,1,0,0,-127.05,-158.8,127.09,162.37,0,0,0,0
67912,67915,0.000107,0.007934,0,1362.37,0,0,1,0,1,0,0,-112.49,-51.31,112.5,52.42,0,0,0,0
67912,67917,0.000278,0.001199,0,0,0,0,0,0,1,0,0,-14.61,-111.06,14.64,111.2,0,0,0,0
67914,67913,0.000162,0.011325,0,620.74,0,0,1.0125,0,1,0,0,-50.51,-163.67,50.56,166.8,0,0,0,0
67913,67916,0.000295,0.001011,0,0,0,0,0,0,1,0,0,76.49,-8.01,-76.48,8.06,0,0,0,0
67919,67918,0.000137,0.009894,0,1384.49,0,0,1.0125,0,1,0,0,-137.14,-111.85,137.18,114.78,0,0,0,0
67918,67921,0.000154,0.011489,0,1214.41,0,0,0.99375,0,1,0,0,-64.19,-32.14,64.2,32.68,0,0,0,0
67918,67922,0.000151,0.014114,0,870.46,0,0,0.99375,0,1,0,0,-2.7,-1.37,2.7,1.37,0,0,0,0
67918,67923,0.000268,0.001113,0,0,0,0,0,0,1,0,0,-70.29,-81.27,70.32,81.39,0,0,0,0
67918,67924,0.000281,0.001059,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67920,67919,0.000161,0.010349,0,622.2,0,0,1.00625,0,1,0,0,-84.05,-24.52,84.06,25.26,0,0,0,0
68116,67923,0.000106,0.002951,1.21884,4231.07,0,0,0,0,1,0,0,945.86,-200.42,-944.96,93.89,0,0,0,0
67925,67928,0.000513,0.037028,0,777.17,0,0,1,0,1,0,0,125.05,-2.26,-124.97,7.58,0,0,0,0
67925,67929,0.00029,0.001122,0,0,0,0,0,0,1,0,0,-30.65,-11.34,30.65,11.35,0,0,0,0
67925,67930,0.000284,0.001194,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67926,67928,-0.00031,-0.02239,0,702.17,0,0,1,0,1,0,0,-125.02,4.36,124.97,-7.58,0,0,0,0
67927,67928,0.001148,0.082924,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67929,68010,0.000101,0.001653,0.19538,2210.94,0,0,0,0,1,0,0,79.01,-86.94,-79,65.81,0,0,0,0
68141,67929,0.000166,0.002735,0.2501,2294.89,0,0,0,0,1,0,0,109.73,163.9,-109.66,-190.18,0,0,0,0
67931,67932,0.003618,0.120194,0,93.28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67931,67933,0.000283,0.001173,0,0,0,0,0,0,1,0,0,0,0,0,-0,0,0,0,0
67931,67934,0.0002,0.001062,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67931,67935,0.000229,0.001189,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
67933,68005,0.000522,0.003684,0.00295,269.04,0,0,0,0,1,0,0,-41.73,-2.57,41.74,2.31,0,0,0,0
67938,67937,6.3e-05,0.005473,0,1503.24,0,0,1,0,1,0,0,-479.62,-3.18,479.75,14.74,0,0,0,0
67937,67940,0.000112,0.008896,0,1497.89,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
67937,67941,0.000107,0.008874,0,1497.22,0,0,1.0125,0,1,0,0,-199.95,-89.2,200,93.2,0,0,0,0
67937,67943,0.000251,0.001047,0,0,0,0,0,0,1,0,0,-279.8,74.46,279.99,-73.66,0,0,0,0
67939,67938,0.000239,0.017076,0,650.28,0,0,1,0,1,0,0,-107.22,-21.78,107.25,23.68,0,0,0,0
67938,67942,0.000264,0.001067,0,0,0,0,0,0,1,0,0,372.37,-20.5,-372.03,21.86,0,0,0,0
67939,67945,0.000445,0.002341,0.00225,288.77,0,0,0,0,1,0,0,87.68,15.07,-87.65,-15.14,0,0,0,0
67944,67945,0.000293,0.001124,0,0,0,0,0,0,1,0,0,59.9,-2.17,-59.89,2.21,0,0,0,0
67947,67946,7.8e-05,0.005687,0,1440.93,0,0,1.00625,0,1,0,0,-357.98,2.31,358.07,4.45,0,0,0,0
67946,67949,7.1e-05,0.006081,0,1758.09,0,0,1,0,1,0,0,-613.74,-121.98,614,144.04,0,0,0,0
68115,67946,6.5e-05,0.001901,1.05646,4112.24,0,0,0,0,1,0,0,-255.57,269.52,255.67,-381.21,0,0,0,0
67948,67947,0.00028,0.020782,0,653.44,0,0,1,0,1,0,0,-90.71,-9.56,90.73,11.15,0,0,0,0
67947,67950,0.000285,0.001133,0,0,0,0,0,0,1,0,0,267.24,-13.46,-267.06,14.2,0,0,0,0
67951,67952,0.004642,0.147845,0,105.83,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67951,67953,0.000203,0.001057,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67951,67954,0.000228,0.001108,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
67956,67955,4.7e-05,0.004064,0,1699.2,0,0,1.0125,0,1,0,0,562.76,-180.06,-562.6,193.19,0,0,0,0
67955,67958,0.000229,0.001126,0,0,0,0,0,0,1,0,0,562.6,-332.3,-561.71,336.69,0,0,0,0
67957,67956,0.000126,0.009788,0,911.25,0,0,1,0,1,0,0,-290.21,-37.01,290.3,44.63,0,0,0,0
67959,67960,0.002264,0.075565,0,98.02,0,0,1.0375,0,1,0,0,-8.5,-0.87,8.5,0.93,0,0,0,0
67959,67961,0.000242,0.00115,0,0,0,0,0,0,1,0,0,8.5,0.87,-8.5,-0.87,0,0,0,0
67961,68099,0.000432,0.002799,0.00383,244.65,0,0,0,0,1,0,0,-9.73,-11.01,9.73,10.6,0,0,0,0
67963,67962,0.000109,0.008045,0,1476,0,0,1.0125,0,1,0,0,-432.06,-101.66,432.26,116.45,0,0,0,0
67962,67965,9.9e-05,0.007759,0,1727.26,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67962,67966,6.7e-05,0.005155,0,1687.99,0,0,1,0,1,0,0,-404.75,-45.89,404.85,53.74,0,0,0,0
67962,67967,0.000117,0.00857,0,1683.89,0,0,1,0,1,0,0,-404.67,-40.73,404.85,53.74,0,0,0,0
67962,67968,7.6e-05,0.005881,0,1680.53,0,0,1,0,1,0,0,-404.73,-44.79,404.85,53.74,0,0,0,0
67962,67969,0.000142,0.009752,0,1675.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67962,67970,8.3e-05,0.00576,0,1673.34,0,0,1,0,1,0,0,-404.72,-44.97,404.85,53.74,0,0,0,0
67962,67972,0.000279,0.001101,0,0,0,0,0,0,1,0,0,1186.62,-179.86,-1182.94,194.41,0,0,0,0
67964,67963,0.000191,0.013977,0,588.78,0,0,1.00625,0,1,0,0,-72.1,-28.5,72.11,29.27,0,0,0,0
67963,67971,0.000249,0.00101,0,0,0,0,0,0,1,0,0,359.95,72.39,-359.65,-71.15,0,0,0,0
67963,67973,0.000254,0.001114,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67972,68137,0.000135,0.004193,2.11046,4175.39,0,0,0,0,1,0,0,674.22,-145.47,-673.66,-66.63,0,0,0,0
67974,67975,0.000239,0.00111,0,0,0,0,0,0,1,0,0,15,-2.16,-15,2.16,0,0,0,0
67976,67977,0.00027,0.001052,0,0,0,0,0,0,1,0,0,9.2,-1.02,-9.2,1.02,0,0,0,0
67978,68136,0.000211,0.001284,0.00041,259.85,0,0,0,0,1,0,0,3.57,-17.86,-3.57,17.82,0,0,0,0
67979,67980,0.001403,0.045077,0,82.88,0,0,1,0,1,0,0,-4,0.45,4,-0.44,0,0,0,0
67979,67981,0.000235,0.001145,0,0,0,0,0,0,1,0,0,4,-0.45,-4,0.45,0,0,0,0
67979,67982,0.000253,0.001078,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
67984,67983,0.000109,0.007925,0,1443.8,0,0,1.0125,0,1,0,0,-414.05,-125.63,414.24,139.82,0,0,0,0
67983,67986,6.7e-05,0.005204,0,1139.61,0,0,0.99375,0,1,0,0,-51.35,-25.98,51.35,26.14,0,0,0,0
67983,67987,0.000133,0.010977,0,1138.07,0,0,0.99375,0,1,0,0,-51.35,-25.8,51.35,26.14,0,0,0,0
67983,67988,0.000239,0.001183,0,0,0,0,0,0,1,0,0,-311.55,-320.77,311.99,322.99,0,0,0,0
67983,67990,0.000233,0.001031,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
67985,67984,0.0003,0.021284,0,669.3,0,0,1,0,1,0,0,-106.14,12.44,106.17,-10.18,0,0,0,0
67984,67989,0.000293,0.001152,0,0,0,0,0,0,1,0,0,307.88,135.81,-307.57,-134.59,0,0,0,0
68116,67988,3.9e-05,0.00102,0.49244,4282.65,0,0,0,0,1,0,0,-1242.18,-3.63,1242.74,-34.74,0,0,0,0
67992,67991,5.1e-05,0.004145,0,1616.41,0,0,1.01875,0,1,0,0,-482.95,-166.54,483.07,176.7,0,0,0,0
67991,67994,0.00016,0.01212,0,1217.4,0,0,1,0,1,0,0,-66.19,-33.08,66.2,33.7,0,0,0,0
67991,67995,0.000139,0.010545,0,852.08,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
67991,67997,0.000274,0.001042,0,0,0,0,0,0,1,0,0,-416.88,-143.62,417.37,145.5,0,0,0,0
67993,67992,0.000349,0.022105,0,712.85,0,0,1.00625,0,1,0,0,-141.64,-33.82,141.71,38.13,0,0,0,0
67992,67996,0.000206,0.001102,0,0,0,0,0,0,1,0,0,341.24,128.41,-340.99,-127.08,0,0,0,0
68137,67997,7.1e-05,0.002122,0.9347,4156.88,0,0,0,0,1,0,0,417.49,47.52,-417.37,-145.5,0,0,0,0
67998,67999,0.000211,0.001133,0,0,0,0,0,0,1,0,0,7,3.56,-7,-3.56,0,0,0,0
68028,67999,0.001032,0.007333,0.00282,239.36,0,0,0,0,1,0,0,26.8,-3.13,-26.79,2.88,0,0,0,0
68001,68000,0.000283,0.017768,0,636.06,0,0,1.00625,0,1,0,0,-104.18,-9.96,104.2,11.76,0,0,0,0
68000,68002,0.000279,0.001082,0,0,0,0,0,0,1,0,0,-69.7,-4.41,69.72,4.46,0,0,0,0
68002,68123,0.000463,0.006658,0.71168,2474.1,0,0,0,0,1,0,0,-362.35,68.59,362.96,-137.05,0,0,0,0
68003,68007,0.000177,0.012348,0,1479.35,0,0,1,0,1,0,0,167.67,-35.02,-167.62,38.35,0,0,0,0
68003,68008,8.8e-05,0.007012,0,1382.66,0,0,1.0375,0,1,0,0,-125.99,-25.69,126,26.84,0,0,0,0
68003,68009,0.00024,0.00113,0,0,0,0,0,0,1,0,0,-41.69,-201.96,41.78,202.4,0,0,0,0
68005,68004,0.000288,0.02356,0,563.55,0,0,1,0,1,0,0,-41.74,-2.31,41.75,2.69,0,0,0,0
68004,68007,-5.2e-05,-0.003603,0,1404.35,0,0,1,0,1,0,0,-167.64,37.38,167.62,-38.35,0,0,0,0
68004,68010,0.000258,0.001162,0,0,0,0,0,0,1,0,0,125.89,-40.07,-125.85,40.25,0,0,0,0
68004,68011,0.000212,0.001179,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68006,68007,0.000727,0.050789,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68052,68009,4.2e-05,0.001137,0.60486,3970.96,0,0,0,0,1,0,0,-73.93,140.66,73.94,-206.34,0,0,0,0
68009,68137,5e-05,0.001506,0.73763,3939.14,0,0,0,0,1,0,0,-115.72,3.94,115.73,-84.1,0,0,0,0
68033,68010,0.000148,0.002607,0.25918,2482.92,0,0,0,0,1,0,0,-306.05,-49.86,306.18,23.88,0,0,0,0
68010,68051,0.000147,0.002624,0.32553,2295.61,0,0,0,0,1,0,0,-101.33,-129.94,101.36,94.86,0,0,0,0
68012,68013,0.006939,0.183373,0,71.31,0,0,1,0,1,0,0,-3,-1.13,3,1.15,0,0,0,0
68012,68014,0.000272,0.001048,0,0,0,0,0,0,1,0,0,3,1.13,-3,-1.13,0,0,0,0
68015,68016,0.004881,0.183655,0,71.19,0,0,1.03125,0,1,0,0,-3,0.02,3,0,0,0,0,0
68015,68017,0.000238,0.001079,0,0,0,0,0,0,1,0,0,3,-0.02,-3,0.02,0,0,0,0
68018,68019,0.005266,0.142748,0,74.27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68018,68020,0.009749,0.304303,0,39.15,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
68018,68021,0.006469,0.222658,0,74.21,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
68018,68022,0.011176,0.297427,0,38.62,0,0,1,0,1,0,0,-1.6,-0.81,1.6,0.81,0,0,0,0
68018,68023,0.000267,0.001011,0,0,0,0,0,0,1,0,0,4.8,2.42,-4.8,-2.42,0,0,0,0
68018,68024,0.000298,0.001193,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
68018,68025,0.000269,0.001183,0,0,0,0,0,0,1,0,0,0,-0,0,0,0,0,0,0
68026,68027,0.006008,0.180818,0,63.45,0,0,1,0,1,0,0,-1.1,-0.56,1.1,0.56,0,0,0,0
68026,68028,0.000282,0.001168,0,0,0,0,0,0,1,0,0,1.1,0.56,-1.1,-0.56,0,0,0,0
68029,68056,0.001138,0.00656,0.00633,268.21,0,0,0,0,1,0,0,-59.48,-7.01,59.52,6.53,0,0,0,0
68087,68029,0.000998,0.004779,0.0014,276.69,0,0,0,0,1,0,0,-71.34,-6.35,71.38,6.43,0,0,0,0
68030,68043,0.002592,0.015325,0.03624,282.15,0,0,0,0,1,0,0,-60.67,8.14,60.76,-11.57,0,0,0,0
68032,68031,0.000138,0.009425,0,498.56,0,0,1,0,1,0,0,-31.83,15.93,31.84,-15.82,0,0,0,0
68031,68033,0.000252,0.001101,0,0,0,0,0,0,1,0,0,-31.84,-192.91,31.93,193.3,0,0,0,0
68034,68035,0.004967,0.147557,0,81.42,0,0,1,0,1,0,0,-2,-0.76,2,0.77,0,0,0,0
68034,68036,0.018765,0.662926,0,18.39,0,0,1,0,1,0,0,-1,-0.38,1,0.38,0,0,0,0
68034,68037,0.07533,2.37043,0,4.53,0,0,1,0,1,0,0,-0.5,-0.19,0.5,0.19,0,0,0,0
68034,68038,0.000233,0.001086,0,0,0,0,0,0,1,0,0,3.5,1.32,-3.5,-1.32,0,0,0,0
68039,68040,0.000208,0.001094,0,0,0,0,0,0,1,0,0,8,2.68,-8,-2.67,0,0,0,0
68039,68041,0.000242,0.001045,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68040,68087,0.002645,0.016037,0.00626,279.57,0,0,0,0,1,0,0,-77.19,-8.4,77.33,8.62,0,0,0,0
68043,68042,0.000207,0.013222,0,585.41,0,0,1,0,1,0,0,-89.04,13.42,89.06,-12.43,0,0,0,0
68042,68044,0.000319,0.021845,0,522.65,0,0,1,0,1,0,0,-59.49,-11.94,59.5,12.67,0,0,0,0
68042,68045,0.000264,0.001132,0,0,0,0,0,0,1,0,0,-29.57,-128.15,29.61,128.33,0,0,0,0
68042,68046,0.000299,0.001112,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68048,68047,0.000144,0.008782,0,1384.54,0,0,1.0125,0,1,0,0,-135.29,-101.46,135.33,103.8,0,0,0,0
68047,68050,0.000119,0.010154,0,1343.07,0,0,0.9875,0,1,0,0,-100.49,-20.45,100.5,21.41,0,0,0,0
68047,68052,0.000259,0.001193,0,0,0,0,0,0,1,0,0,-34.84,-83.35,34.86,83.44,0,0,0,0
68047,68053,0.000297,0.00114,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68049,68048,0.000285,0.022685,0,544.33,0,0,1,0,1,0,0,-33.88,-6.16,33.88,6.41,0,0,0,0
68048,68051,0.000272,0.00112,0,0,0,0,0,0,1,0,0,101.41,95.06,-101.36,-94.86,0,0,0,0
68054,68055,0.002908,0.074291,0,156.27,0,0,1.0625,0,1,0,0,-57.28,-26.17,57.4,29.22,0,0,0,0
68054,68056,0.000207,0.001176,0,0,0,0,0,0,1,0,0,57.28,26.17,-57.27,-26.13,0,0,0,0
68056,68066,0.00146,0.008656,0.00767,239.82,0,0,0,0,1,0,0,-2.25,19.6,2.25,-20.4,0,0,0,0
68058,68057,0.000117,0.009495,0,1473.39,0,0,1,0,1,0,0,-363.38,64.99,363.53,-53.16,0,0,0,0
68057,68062,0.000236,0.001094,0,0,0,0,0,0,1,0,0,-142.23,165.8,142.33,-165.32,0,0,0,0
68058,68061,0.000358,0.02744,0,789.59,0,0,1,0,1,0,0,131.77,10.57,-131.71,-6.18,0,0,0,0
68058,68063,0.000201,0.001165,0,0,0,0,0,0,1,0,0,231.61,-75.56,-231.5,76.19,0,0,0,0
68059,68061,-0.000139,-0.010675,0,689.59,0,0,1,0,1,0,0,-131.74,-7.89,131.71,6.18,0,0,0,0
68060,68061,0.001212,0.092951,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68065,68064,6.4e-05,0.004812,0,1641.65,0,0,1,0,1,0,0,-658.26,1.83,658.52,17.38,0,0,0,0
68064,68067,9.3e-05,0.006865,0,1450.11,0,0,1.04375,0,1,0,0,-180.98,-89.34,181.02,92.14,0,0,0,0
68064,68068,0.000129,0.010027,0,1448.23,0,0,1.04375,0,1,0,0,-180.96,-88.07,181.02,92.14,0,0,0,0
68064,68069,8e-05,0.006544,0,1446.48,0,0,1.04375,0,1,0,0,-180.98,-89.46,181.02,92.14,0,0,0,0
68064,68070,0.000108,0.008094,0,1445.48,0,0,1.04375,0,1,0,0,-180.97,-88.84,181.02,92.14,0,0,0,0
68064,68071,7.9e-05,0.007099,0,1445.28,0,0,1.04375,0,1,0,0,-180.98,-89.24,181.02,92.14,0,0,0,0
68064,68072,9.2e-05,0.008234,0,1442.77,0,0,1.04375,0,1,0,0,-180.98,-88.78,181.02,92.14,0,0,0,0
68064,68074,0.000219,0.001012,0,0,0,0,0,0,1,0,0,427.35,-359.91,-426.72,362.81,0,0,0,0
68066,68065,0.000249,0.01674,0,663.37,0,0,1,0,1,0,0,-123.89,13.86,123.92,-11.47,0,0,0,0
68065,68073,0.000294,0.001071,0,0,0,0,0,0,1,0,0,534.34,9.64,-533.57,-6.83,0,0,0,0
68073,68080,8.5e-05,0.001492,0.13231,2299.33,0,0,0,0,1,0,0,-144.97,-42.41,144.99,28.38,0,0,0,0
68075,68074,2.5e-05,0.000673,0.27815,4067.3,0,0,0,0,1,0,0,-248.06,-33.38,248.07,3.38,0,0,0,0
68076,68075,0.000121,0.010895,0,1413.78,0,0,1,0,1,0,0,-247.99,-27.13,248.06,33.38,0,0,0,0
68075,68078,8.5e-05,0.007116,0,1831.04,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68075,68079,8.5e-05,0.007372,0,1830.2,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68077,68076,0.000332,0.020748,0,620.35,0,0,1,0,1,0,0,-102.91,3.51,102.94,-1.48,0,0,0,0
68076,68080,0.00029,0.001133,0,0,0,0,0,0,1,0,0,145.05,28.61,-144.99,-28.38,0,0,0,0
68076,68081,0.0003,0.001087,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
68076,68082,0.000234,0.001143,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68083,68099,0.001166,0.00646,0.01072,258.63,0,0,0,0,1,0,0,25.34,13.62,-25.33,-14.73,0,0,0,0
68084,68085,0.005597,0.193396,0,80.99,0,0,1.00625,0,1,0,0,-2,-0.76,2,0.77,0,0,0,0
68084,68086,0.005374,0.192353,0,80.96,0,0,1.00625,0,1,0,0,-4,-1.5,4,1.54,0,0,0,0
68084,68087,0.000248,0.001033,0,0,0,0,0,0,1,0,0,6,2.26,-6,-2.26,0,0,0,0
68089,68088,5.9e-05,0.004563,0,1418.15,0,0,1.01875,0,1,0,0,-206.75,-209.01,206.8,212.71,0,0,0,0
68088,68091,8.1e-05,0.007287,0,1414.73,0,0,1,0,1,0,0,-161.23,-60.85,161.25,62.84,0,0,0,0
68088,68092,0.000123,0.010221,0,1412.81,0,0,1,0,1,0,0,-161.22,-60.05,161.25,62.84,0,0,0,0
68090,68089,0.000318,0.020586,0,630.97,0,0,1.00625,0,1,0,0,-56.85,-23.4,56.86,24.11,0,0,0,0
68089,68093,0.000299,0.001154,0,0,0,0,0,0,1,0,0,149.89,184.9,-149.74,-184.31,0,0,0,0
68089,68094,0.000247,0.001167,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
68089,68095,0.000251,0.001107,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
68096,68097,0.004768,0.187324,0,75.62,0,0,1,0,1,0,0,-3.5,-1.32,3.5,1.34,0,0,0,0
68096,68098,0.556685,14.736679,0,0.65,0,0,1.01875,0,1,0,0,-0.5,-0.15,0.5,0.19,0,0,0,0
68096,68099,0.000223,0.001102,0,0,0,0,0,0,1,0,0,4,1.47,-4,-1.47,0,0,0,0
68100,68101,0.000299,0.001054,0,0,0,0,0,0,1,0,0,39.5,-4.38,-39.5,4.4,0,0,0,0
68103,68102,0.00258,0.08369,0,81.61,0,0,1.00625,0,1,0,0,4.91,5.37,-4.91,-5.33,0,0,0,0
68102,68105,0.000206,0.001098,0,0,0,0,0,0,1,0,0,4.91,5.33,-4.91,-5.33,0,0,0,0
68103,68104,0.005704,0.168166,0,78.83,0,0,1,0,1,0,0,-47.58,6.6,47.7,-3.07,0,0,0,0
68107,68106,0.000123,0.010053,0,1419.86,0,0,1,0,1,0,0,-287.71,-24.55,287.81,32.25,0,0,0,0
68106,68111,0.0001,0.000648,0,2529.25,0,0,1,0,1,0,0,-21.65,-10.03,21.65,10.04,0,0,0,0
68106,68112,0.000137,0.010043,0,1071.26,0,0,1,0,1,0,0,-21.65,-10.04,21.65,10.09,0,0,0,0
68106,68113,0.00015,0.012319,0,1053.15,0,0,1,0,1,0,0,-43.3,-19.92,43.3,20.18,0,0,0,0
68106,68115,0.000225,0.001169,0,0,0,0,0,0,1,0,0,-201.21,154.37,201.34,-153.68,0,0,0,0
68108,68107,0.00016,0.013274,0,746.57,0,0,1,0,1,0,0,-176.97,-29.33,177.02,33.29,0,0,0,0
68107,68114,0.000233,0.001128,0,0,0,0,0,0,1,0,0,110.7,-8.74,-110.67,8.87,0,0,0,0
68109,68111,0.000129,0.009856,0,1264.62,0,0,1,0,1,0,0,21.65,10.09,-21.65,-10.04,0,0,0,0
68110,68111,0.000129,0.009856,0,1264.62,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
68117,68116,9.5e-05,0.008526,0,1476.59,0,0,1.025,0,1,0,0,-418.69,-246.43,418.91,265.94,0,0,0,0
68116,68121,0.0001,-0.000573,0,2837.93,0,0,1,0,1,0,0,-81.72,-41.34,81.73,41.29,0,0,0,0
68116,68122,0.000156,0.012749,0,1045.99,0,0,1,0,1,0,0,-40.86,-20.55,40.87,20.8,0,0,0,0
68118,68117,0.000107,0.008002,0,829.39,0,0,1.00625,0,1,0,0,-262.6,-81.27,262.67,86.92,0,0,0,0
68117,68123,0.000206,0.001197,0,0,0,0,0,0,1,0,0,156.01,159.51,-155.92,-158.96,0,0,0,0
68119,68121,0.0001,0.007973,0,1418.96,0,0,1,0,1,0,0,40.87,20.8,-40.86,-20.65,0,0,0,0
68120,68121,0.0001,0.007973,0,1418.96,0,0,1,0,1,0,0,40.87,20.8,-40.86,-20.65,0,0,0,0
68124,68125,0.000243,0.00108,0,0,0,0,0,0,1,0,0,5.8,-0.64,-5.8,0.64,0,0,0,0
68126,68127,0.003703,0.113267,0,113.97,0,0,1.0375,0,1,0,0,-18.99,1.34,19,-0.93,0,0,0,0
68126,68128,0.000273,0.00109,0,0,0,0,0,0,1,0,0,18.99,-1.34,-18.99,1.34,0,0,0,0
68129,68130,0.003884,0.10894,0,133.75,0,0,1,0,1,0,0,-37.45,6.85,37.5,-5.4,0,0,0,0
68129,68131,0.000234,0.001112,0,0,0,0,0,0,1,0,0,37.45,-6.85,-37.45,6.87,0,0,0,0
68133,68134,0.007763,0.235045,0,37.2,0,0,1.01875,0,1,0,0,-0.75,-0.29,0.75,0.29,0,0,0,0
68133,68135,0.009115,0.282729,0,37.01,0,0,1.01875,0,1,0,0,-0.75,-0.29,0.75,0.29,0,0,0,0
68133,68136,0.000258,0.001091,0,0,0,0,0,0,1,0,0,1.5,0.57,-1.5,-0.57,0,0,0,0
68138,68137,0.000109,0.007734,0,1387.81,0,0,1.01875,0,1,0,0,-170.96,-164.31,171.02,168.4,0,0,0,0
68137,68140,0.000141,0.012881,0,1352.52,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
68139,68138,0.000117,0.008145,0,580.36,0,0,1,0,1,0,0,-61.15,0.22,61.15,0.05,0,0,0,0
68138,68141,0.000216,0.001014,0,0,0,0,0,0,1,0,0,109.81,164.26,-109.73,-163.9,0,0,0,0
69001,69002,0.000261,0.001043,0,0,0,0,0,0,1,0,0,-62.41,-12.49,62.42,12.53,0,0,0,0
69256,69002,0.000369,0.002287,0.00274,295.68,0,0,0,0,1,0,0,-79.83,-33.64,79.86,33.5,0,0,0,0
69002,69403,0.000552,0.003411,0.00799,272.14,0,0,0,0,1,0,0,-32.48,43.64,32.49,-44.41,0,0,0,0
69002,69754,0.000295,0.001988,0.0013,302.72,0,0,0,0,1,0,0,-109.81,-89.66,109.86,89.89,0,0,0,0
69004,69003,0.000185,0.01344,0,974.7,0,0,1.025,0,1,0,0,-363.91,-188.53,364.21,210.29,0,0,0,0
69003,69005,0.000274,0.001121,0,0,0,0,0,0,1,0,0,62.42,14.77,-62.41,-14.73,0,0,0,0
69003,69006,0.00027,0.001001,0,0,0,0,0,0,1,0,0,-426.64,194.52,427.18,-192.51,0,0,0,0
69266,69004,0.000302,0.002137,0.00151,294.12,0,0,0,0,1,0,0,-84.18,-53.4,84.21,53.43,0,0,0,0
69004,69267,0.00056,0.003087,0.00461,309.29,0,0,0,0,1,0,0,124.85,47.51,-124.75,-47.5,0,0,0,0
69548,69004,0.000735,0.004461,0.00386,274.7,0,0,0,0,1,0,0,-58.39,-30.48,58.42,30.24,0,0,0,0
69004,69577,0.000177,0.001134,0.00141,301.8,0,0,0,0,1,0,0,96.44,57.35,-96.42,-57.37,0,0,0,0
69006,69485,6.7e-05,0.001101,0.09298,2532.33,0,0,0,0,1,0,0,340.85,183.65,-340.76,-192.24,0,0,0,0
69006,69661,7.7e-05,0.001163,0.16296,2754.92,0,0,0,0,1,0,0,-768.03,8.86,768.45,-20.36,0,0,0,0
69007,69008,0.000237,0.001185,0,0,0,0,0,0,1,0,0,62.42,21.99,-62.41,-21.94,0,0,0,0
69007,69009,0.000236,0.001172,0,0,0,0,0,0,1,0,0,-62.42,-21.99,62.43,22.04,0,0,0,0
69009,69185,0.000145,0.000903,0.00189,319.89,0,0,0,0,1,0,0,-159.3,-48.59,159.34,48.62,0,0,0,0
69231,69009,0.000498,0.003366,0.00186,300.4,0,0,0,0,1,0,0,-96.82,-26.43,96.87,26.55,0,0,0,0
69010,69011,0.000297,0.001014,0,0,0,0,0,0,1,0,0,71.55,7.36,-71.53,-7.31,0,0,0,0
69010,69016,0.000733,0.004559,0.00618,247.11,0,0,0,0,1,0,0,-23.26,-39.57,23.27,39,0,0,0,0
69357,69010,0.000506,0.002659,0.00645,267.46,0,0,0,0,1,0,0,38.05,-8.31,-38.04,7.66,0,0,0,0
69013,69012,0.004749,0.135218,0,95.42,0,0,1.025,0,1,0,0,-24.46,-9.42,24.5,10.31,0,0,0,0
69012,69014,0.000273,0.001168,0,0,0,0,0,0,1,0,0,64.44,10.02,-64.43,-9.98,0,0,0,0
69012,69144,0.00048,0.003121,0.00375,335.42,0,0,0,0,1,0,0,-234.08,-2.99,234.33,4.18,0,0,0,0
69326,69012,0.000205,0.001504,0.00084,307.06,0,0,0,0,1,0,0,-111.25,30.84,111.27,-30.75,0,0,0,0
69012,69421,0.00086,0.00517,0.0049,253.49,0,0,0,0,1,0,0,33.87,13.4,-33.86,-13.86,0,0,0,0
69013,69022,0.002284,0.009747,0.001,150.86,0,0,0,0,1,0,0,-85.06,-3.28,85.21,3.82,0,0,0,0
69015,69016,0.000213,0.001006,0,0,0,0,0,0,1,0,0,-16.41,-3.65,16.41,3.65,0,0,0,0
69016,69401,0.001022,0.005972,0.00382,285.77,0,0,0,0,1,0,0,-68.54,40.32,68.6,-40.38,0,0,0,0
69018,69017,0.005052,0.156648,0,96.2,0,0,1.00625,0,1,0,0,-25.07,-2.47,25.1,3.4,0,0,0,0
69017,69019,0.000285,0.001135,0,0,0,0,0,0,1,0,0,70.56,4.46,-70.55,-4.4,0,0,0,0
69017,69020,0.000253,0.001073,0,0,0,0,0,0,1,0,0,-95.67,-7.86,95.69,7.95,0,0,0,0
69294,69018,0.001804,0.007579,0.00067,124.64,0,0,0,0,1,0,0,-25.06,-2.5,25.07,2.47,0,0,0,0
69288,69020,0.000377,0.002027,0.00219,266.68,0,0,0,0,1,0,0,-37.21,-4.94,37.22,4.73,0,0,0,0
69020,69746,0.000311,0.002035,0.00204,313.2,0,0,0,0,1,0,0,-132.91,-12.68,132.96,12.79,0,0,0,0
69022,69021,0.004606,0.158112,0,85.1,0,0,1.01875,0,1,0,0,-14.25,-2.1,14.26,2.41,0,0,0,0
69021,69023,0.000232,0.001135,0,0,0,0,0,0,1,0,0,81.57,17.07,-81.55,-17,0,0,0,0
69021,69024,0.00029,0.001087,0,0,0,0,0,0,1,0,0,-95.83,-19.48,95.85,19.58,0,0,0,0
69024,69337,0.001074,0.005899,0.01631,303.4,0,0,0,0,1,0,0,-100.33,-12.2,100.43,11.02,0,0,0,0
69024,69421,0.00043,0.002761,0.00156,236.17,0,0,0,0,1,0,0,4.48,-7.38,-4.48,7.22,0,0,0,0
69025,69026,0.000281,0.00106,0,0,0,0,0,0,1,0,0,-36.61,-12.97,36.62,12.99,0,0,0,0
69025,69027,0.000236,0.001121,0,0,0,0,0,0,1,0,0,36.61,12.97,-36.61,-12.96,0,0,0,0
69401,69026,0.000466,0.002159,0.00451,306.1,0,0,0,0,1,0,0,-116.66,35.85,116.73,-36.03,0,0,0,0
69026,69419,0.000911,0.005151,0.00917,319.08,0,0,0,0,1,0,0,-153.35,23.04,153.55,-22.86,0,0,0,0
69028,69029,0.000215,0.001184,0,0,0,0,0,0,1,0,0,-36.61,-2.47,36.61,2.48,0,0,0,0
69029,69237,0.000459,0.003278,0.006,297,0,0,0,0,1,0,0,-86.63,23.87,86.66,-24.28,0,0,0,0
69029,69274,0.000518,0.003699,0.00419,282.9,0,0,0,0,1,0,0,58.65,9.56,-58.64,-9.9,0,0,0,0
69328,69029,0.000193,0.001082,0.001,230.1,0,0,0,0,1,0,0,8.64,35.82,-8.64,-35.92,0,0,0,0
69030,69075,0.000911,0.005416,0.00319,294.45,0,0,0,0,1,0,0,-89.84,-58.05,89.93,58.27,0,0,0,0
69031,69032,0.000284,0.00117,0,0,0,0,0,0,1,0,0,58.64,20.7,-58.63,-20.65,0,0,0,0
69031,69041,0.000938,0.005388,0.01216,279.63,0,0,0,0,1,0,0,-51.4,16.93,51.42,-18.11,0,0,0,0
69353,69031,0.00037,0.002379,0.00298,199.73,0,0,0,0,1,0,0,7.25,37.33,-7.24,-37.63,0,0,0,0
69033,69034,0.000203,0.001019,0,0,0,0,0,0,1,0,0,55.41,19.79,-55.41,-19.76,0,0,0,0
69033,69035,0.00025,0.001074,0,0,0,0,0,0,1,0,0,-55.41,-19.79,55.42,19.83,0,0,0,0
69035,69173,0.000397,0.002177,0.00167,280.66,0,0,0,0,1,0,0,56.53,-45.77,-56.51,45.7,0,0,0,0
69192,69035,0.000812,0.004575,0.00316,287.39,0,0,0,0,1,0,0,-70.41,-26.23,70.45,26.13,0,0,0,0
69035,69724,0.000923,0.005721,0.01309,326.96,0,0,0,0,1,0,0,-182.41,-0.18,182.69,0.53,0,0,0,0
69036,69264,0.000621,0.004627,0.00563,245.48,0,0,0,0,1,0,0,-1.92,57.56,1.94,-58.02,0,0,0,0
69036,69398,0.000651,0.003896,0.00181,234.6,0,0,0,0,1,0,0,16.72,-46.52,-16.7,46.41,0,0,0,0
69036,69436,0.001172,0.008264,0.01148,281.28,0,0,0,0,1,0,0,-46.65,-17.12,46.68,16.06,0,0,0,0
69037,69038,0.000282,0.001009,0,0,0,0,0,0,1,0,0,-31.85,55.04,31.87,-55,0,0,0,0
69038,69225,0.000361,0.002112,0.0012,252.22,0,0,0,0,1,0,0,-26.88,27.08,26.88,-27.18,0,0,0,0
69038,69338,0.000294,0.001773,0.00137,225.95,0,0,0,0,1,0,0,-4.99,27.92,4.99,-28.06,0,0,0,0
69039,69040,0.000244,0.001126,0,0,0,0,0,0,1,0,0,-36.75,-15.38,36.76,15.4,0,0,0,0
69040,69237,0.000346,0.002039,0.00183,303.72,0,0,0,0,1,0,0,-105.54,-13.13,105.57,13.14,0,0,0,0
69040,69358,0.000767,0.004536,0.00367,286.56,0,0,0,0,1,0,0,68.78,-2.27,-68.75,2.07,0,0,0,0
69041,69113,0.000228,0.001567,0.00122,254.79,0,0,0,0,1,0,0,35.29,6.36,-35.28,-6.47,0,0,0,0
69041,69369,0.000488,0.003348,0.00247,331.85,0,0,0,0,1,0,0,-96.88,-20.58,96.92,20.62,0,0,0,0
69041,69369,0.000488,0.003348,0.00247,331.85,0,0,0,0,1,0,0,-96.88,-20.58,96.92,20.62,0,0,0,0
69041,69406,0.000758,0.004487,0.00433,283.47,0,0,0,0,1,0,0,58.27,40.33,-58.24,-40.59,0,0,0,0
69042,69045,0.000608,0.035825,0,1084.9,0,0,1,0,1,0,0,380.45,55.59,-379.63,-7.02,0,0,0,0
69042,69046,0.000268,0.001053,0,0,0,0,0,0,1,0,0,62.32,18.33,-62.31,-18.29,0,0,0,0
69042,69047,0.000218,0.001048,0,0,0,0,0,0,1,0,0,-442.77,70.57,443.18,-68.63,0,0,0,0
69042,69048,0.000292,0.001014,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69042,69049,0.000288,0.001134,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69043,69045,-0.000327,-0.019284,0,984.9,0,0,1,0,1,0,0,-380.07,-33.16,379.63,7.02,0,0,0,0
69043,69144,0.000292,0.002118,0.00208,339.23,0,0,0,0,1,0,0,94.34,12.43,-94.31,-12.47,0,0,0,0
69043,69144,0.000292,0.002118,0.00208,339.23,0,0,0,0,1,0,0,94.34,12.43,-94.31,-12.47,0,0,0,0
69043,69144,0.000292,0.002118,0.00208,339.23,0,0,0,0,1,0,0,94.34,12.43,-94.31,-12.47,0,0,0,0
69043,69357,0.001404,0.008061,0.00718,306.58,0,0,0,0,1,0,0,114.8,10.77,-114.62,-10.54,0,0,0,0
69044,69045,0.001633,0.096281,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69050,69053,0.0001,-0.001228,0,245.79,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
69050,69054,0.000233,0.001051,0,0,0,0,0,0,1,0,0,62.32,8.05,-62.31,-8.02,0,0,0,0
69050,69055,0.000215,0.00107,0,0,0,0,0,0,1,0,0,-62.32,-8.05,62.33,8.09,0,0,0,0
69051,69053,0.002135,0.061727,0,122.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69052,69053,0.002135,0.061727,0,122.9,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69055,69126,0.000598,0.003758,0.0022,250.41,0,0,0,0,1,0,0,20.93,-17.7,-20.92,17.48,0,0,0,0
69055,69499,0.000267,0.001385,0.00074,292.83,0,0,0,0,1,0,0,-83.25,9.6,83.27,-9.59,0,0,0,0
69056,69057,0.000267,0.001154,0,0,0,0,0,0,1,0,0,38.13,7.99,-38.12,-7.97,0,0,0,0
69056,69281,0.000506,0.003436,0.00506,305.77,0,0,0,0,1,0,0,-122.7,-32.42,122.78,32.38,0,0,0,0
69056,69334,0.001082,0.006656,0.00495,289.07,0,0,0,0,1,0,0,84.58,24.43,-84.5,-24.48,0,0,0,0
69350,69058,0.000454,0.002277,0.00051,277.52,0,0,0,0,1,0,0,58.28,10.36,-58.26,-10.34,0,0,0,0
69058,69480,0.000487,0.003464,0.00145,225.72,0,0,0,0,1,0,0,8.96,-13.85,-8.96,13.7,0,0,0,0
69059,69060,0.000268,0.001044,0,0,0,0,0,0,1,0,0,50.18,1.92,-50.18,-1.9,0,0,0,0
69216,69059,0.001295,0.007137,0.00467,245.87,0,0,0,0,1,0,0,-16.66,-13.76,16.66,13.28,0,0,0,0
69059,69286,0.000378,0.002069,0.00218,285.49,0,0,0,0,1,0,0,-66.85,-15.21,66.86,15.06,0,0,0,0
69061,69062,0.000216,0.001168,0,0,0,0,0,0,1,0,0,50.18,11.83,-50.18,-11.8,0,0,0,0
69061,69063,0.000297,0.001048,0,0,0,0,0,0,1,0,0,-50.18,-11.83,50.19,11.85,0,0,0,0
69063,69260,0.001053,0.006329,0.0021,314.04,0,0,0,0,1,0,0,143.29,7.89,-143.09,-6.92,0,0,0,0
69063,69534,0.001397,0.008186,0.00513,327.83,0,0,0,0,1,0,0,-193.48,-19.75,193.97,22.04,0,0,0,0
69064,69185,0.000577,0.002997,0.00366,288.03,0,0,0,0,1,0,0,-60.28,-41.1,60.31,40.85,0,0,0,0
69064,69195,0.000229,0.001498,0.00142,263.75,0,0,0,0,1,0,0,-36.19,-28.11,36.2,27.99,0,0,0,0
69066,69065,0.005946,0.190319,0,79.38,0,0,1.01875,0,1,0,0,-8.66,-6.82,8.67,7.04,0,0,0,0
69065,69067,0.000259,0.001056,0,0,0,0,0,0,1,0,0,36.72,8,-36.72,-7.99,0,0,0,0
69065,69068,0.000215,0.001144,0,0,0,0,0,0,1,0,0,-45.39,-15.05,45.39,15.07,0,0,0,0
69517,69066,0.002203,0.006577,0.00055,115.5,0,0,0,0,1,0,0,-8.66,-6.87,8.66,6.82,0,0,0,0
69069,69068,0.000385,0.00205,0.00101,308.64,0,0,0,0,1,0,0,133.89,5.8,-133.83,-5.57,0,0,0,0
69536,69068,0.000193,0.001062,0.00344,291.24,0,0,0,0,1,0,0,-88.42,9.21,88.43,-9.5,0,0,0,0
69069,69070,0.000292,0.001189,0,0,0,0,0,0,1,0,0,70.16,14.85,-70.15,-14.79,0,0,0,0
69454,69069,0.000289,0.001696,0.00122,330.44,0,0,0,0,1,0,0,204.16,21.18,-204.05,-20.65,0,0,0,0
69071,69072,0.00021,0.0011,0,0,0,0,0,0,1,0,0,68.19,25.33,-68.18,-25.28,0,0,0,0
69071,69310,0.000218,0.0012,0.00199,332.4,0,0,0,0,1,0,0,-198,-11.55,198.08,11.77,0,0,0,0
69071,69528,0.000591,0.003402,0.00832,313.06,0,0,0,0,1,0,0,129.82,-13.78,-129.72,13.41,0,0,0,0
69073,69531,0.000132,0.000773,0.00082,299.39,0,0,0,0,1,0,0,98.28,-13.28,-98.27,13.26,0,0,0,0
69667,69073,0.001169,0.006871,0.00277,321.94,0,0,0,0,1,0,0,171.12,6.55,-170.8,-5,0,0,0,0
69075,69074,0.00022,0.014158,0,1008.38,0,0,1.025,0,1,0,0,-406.78,-179.59,407.2,206.51,0,0,0,0
69074,69076,0.000278,0.001108,0,0,0,0,0,0,1,0,0,88.63,8.68,-88.61,-8.6,0,0,0,0
69533,69074,8.3e-05,0.00121,0.09411,2677.32,0,0,0,0,1,0,0,-632.2,-208.47,632.53,203.07,0,0,0,0
69075,69094,0.000712,0.004685,0.00506,291.83,0,0,0,0,1,0,0,82.22,39.49,-82.17,-39.68,0,0,0,0
69104,69075,0.000992,0.006085,0.00643,315.31,0,0,0,0,1,0,0,-139.95,-38.96,140.14,39.44,0,0,0,0
69077,69078,0.000281,0.00116,0,0,0,0,0,0,1,0,0,39.11,15.74,-39.1,-15.72,0,0,0,0
69077,69079,0.000202,0.00114,0,0,0,0,0,0,1,0,0,-39.11,-15.74,39.11,15.76,0,0,0,0
69103,69079,0.000582,0.00315,0.00442,246.92,0,0,0,0,1,0,0,31.48,2.78,-31.48,-3.22,0,0,0,0
69079,69272,0.000878,0.005564,0.00428,246.69,0,0,0,0,1,0,0,-7.64,-12.54,7.64,12.09,0,0,0,0
69080,69081,0.000231,0.001122,0,0,0,0,0,0,1,0,0,68.67,1.53,-68.66,-1.49,0,0,0,0
69080,69179,0.001074,0.006154,0.00861,203.24,0,0,0,0,1,0,0,-7.2,35.36,7.21,-36.21,0,0,0,0
69080,69229,0.000242,0.001435,0.00176,284.84,0,0,0,0,1,0,0,-61.47,-36.89,61.49,36.77,0,0,0,0
69082,69083,0.000203,0.001155,0,0,0,0,0,0,1,0,0,51.92,27.11,-51.91,-27.07,0,0,0,0
69082,69179,0.000178,0.000932,0.0014,308.05,0,0,0,0,1,0,0,113.5,11.63,-113.48,-11.67,0,0,0,0
69082,69775,0.001101,0.006986,0.00861,324.24,0,0,0,0,1,0,0,-165.42,-38.74,165.71,39.66,0,0,0,0
69084,69085,0.000209,0.001065,0,0,0,0,0,0,1,0,0,58.28,17.13,-58.27,-17.09,0,0,0,0
69084,69288,0.00038,0.002483,0.002,281.18,0,0,0,0,1,0,0,57.86,-0.73,-57.85,0.59,0,0,0,0
69746,69084,0.000363,0.001741,0.00108,306.26,0,0,0,0,1,0,0,116.19,16.51,-116.14,-16.4,0,0,0,0
69086,69089,0.001599,0.051926,0,201.51,0,0,1,0,1,0,0,32.88,-0.67,-32.86,1.19,0,0,0,0
69086,69090,0.000276,0.001058,0,0,0,0,0,0,1,0,0,58.28,12.97,-58.27,-12.93,0,0,0,0
69086,69091,0.000239,0.001046,0,0,0,0,0,0,1,0,0,-91.16,-12.3,91.18,12.38,0,0,0,0
69087,69089,0.001501,0.048722,0,101.51,0,0,1,0,1,0,0,-32.85,1.68,32.86,-1.19,0,0,0,0
69087,69348,0.001632,0.007036,0.00081,122.84,0,0,0,0,1,0,0,-22.08,1.69,22.09,-1.74,0,0,0,0
69088,69089,0.019634,0.637398,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69091,69406,0.000538,0.003051,0.00673,296.7,0,0,0,0,1,0,0,-91.18,-12.38,91.22,11.89,0,0,0,0
69092,69093,0.000232,0.001024,0,0,0,0,0,0,1,0,0,62.02,16.57,-62.01,-16.53,0,0,0,0
69092,69475,0.000382,0.002454,0.00151,288.86,0,0,0,0,1,0,0,73.09,19.28,-73.07,-19.31,0,0,0,0
69092,69702,0.001019,0.005269,0.00455,312.52,0,0,0,0,1,0,0,-135.11,-35.85,135.29,36.3,0,0,0,0
69094,69097,-0.000236,-0.00841,0,245.44,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69094,69098,0.000268,0.001182,0,0,0,0,0,0,1,0,0,62.03,20.94,-62.01,-20.89,0,0,0,0
69095,69097,0.002627,0.093547,0,122.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69096,69097,0.002627,0.093547,0,122.72,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69099,69100,0.000261,0.001004,0,0,0,0,0,0,1,0,0,39.07,7.83,-39.06,-7.81,0,0,0,0
69099,69179,0.000322,0.002049,0.00225,467.65,0,0,0,0,1,0,0,-109.77,-35.24,109.81,35.25,0,0,0,0
69099,69185,0.000689,0.00391,0.00492,446.51,0,0,0,0,1,0,0,70.7,27.41,-70.67,-27.74,0,0,0,0
69101,69232,0.001239,0.00597,0.0067,304.92,0,0,0,0,1,0,0,115.35,47.75,-115.17,-47.62,0,0,0,0
69680,69101,0.00012,0.000621,0.00062,321.75,0,0,0,0,1,0,0,172.22,53.23,-172.18,-53.11,0,0,0,0
69102,69103,0.000263,0.001146,0,0,0,0,0,0,1,0,0,-40.06,-17.69,40.06,17.71,0,0,0,0
69103,69492,0.000461,0.002772,0.00481,289.6,0,0,0,0,1,0,0,63.57,13.99,-63.56,-14.39,0,0,0,0
69525,69103,0.000483,0.002857,0.00381,313.12,0,0,0,0,1,0,0,135.2,34.58,-135.12,-34.47,0,0,0,0
69106,69105,0.00291,0.101103,0,86.14,0,0,1,0,1,0,0,-15.74,5.33,15.75,-5.07,0,0,0,0
69105,69107,0.000249,0.001116,0,0,0,0,0,0,1,0,0,-63.94,-1.92,63.95,1.96,0,0,0,0
69105,69108,0.000232,0.001008,0,0,0,0,0,0,1,0,0,48.2,6.99,-48.19,-6.97,0,0,0,0
69105,69109,0.00024,0.001182,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69476,69106,0.00254,0.009929,0.00071,125.23,0,0,0,0,1,0,0,24.46,-2.16,-24.44,2.14,0,0,0,0
69106,69483,0.001995,0.007727,0.00162,133.81,0,0,0,0,1,0,0,40.18,-7.47,-40.15,7.41,0,0,0,0
69107,69235,0.000287,0.001792,0.00503,282.64,0,0,0,0,1,0,0,-63.95,-1.96,63.96,1.49,0,0,0,0
69110,69111,0.000231,0.001106,0,0,0,0,0,0,1,0,0,26.82,1.91,-26.82,-1.9,0,0,0,0
69110,69112,0.000237,0.001012,0,0,0,0,0,0,1,0,0,-26.82,99.98,26.85,-99.88,0,0,0,0
69173,69112,0.000222,0.001368,0.0019,243.63,0,0,0,0,1,0,0,13.58,-57.38,-13.57,57.22,0,0,0,0
69303,69113,0.00047,0.002641,0.00167,233.21,0,0,0,0,1,0,0,1.83,7.39,-1.83,-7.57,0,0,0,0
69115,69114,0.003418,0.090069,0,97.63,0,0,1,0,1,0,0,-23.25,3.83,23.27,-3.37,0,0,0,0
69114,69116,0.000278,0.001031,0,0,0,0,0,0,1,0,0,37.11,8.23,-37.11,-8.21,0,0,0,0
69114,69555,0.000688,0.004172,0.01192,282.24,0,0,0,0,1,0,0,-60.39,-4.85,60.41,3.71,0,0,0,0
69117,69220,0.000393,0.002098,0.00531,311.42,0,0,0,0,1,0,0,-135.73,19.26,135.79,-19.47,0,0,0,0
69263,69117,0.000448,0.002627,0.00188,277.34,0,0,0,0,1,0,0,-50.79,15.9,50.8,-16.04,0,0,0,0
69117,69461,0.000602,0.002953,0.00673,283.62,0,0,0,0,1,0,0,72.97,-6.5,-72.94,5.91,0,0,0,0
69118,69119,0.000294,0.001133,0,0,0,0,0,0,1,0,0,-30.04,-2.91,30.04,2.92,0,0,0,0
69118,69120,0.000203,0.001172,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69119,69223,0.001185,0.007588,0.00629,269.89,0,0,0,0,1,0,0,43.3,24.53,-43.27,-25.03,0,0,0,0
69119,69285,0.000852,0.006293,0.00455,299.85,0,0,0,0,1,0,0,110.15,20.75,-110.05,-20.5,0,0,0,0
69119,69702,0.001057,0.006517,0.00954,322.34,0,0,0,0,1,0,0,-183.49,-48.19,183.84,49.32,0,0,0,0
69121,69122,0.000259,0.001164,0,0,0,0,0,0,1,0,0,69.53,6.91,-69.52,-6.85,0,0,0,0
69285,69121,0.000395,0.002293,0.00113,240.49,0,0,0,0,1,0,0,-13.03,6.14,13.03,-6.26,0,0,0,0
69449,69121,0.000859,0.004184,0.00204,292.31,0,0,0,0,1,0,0,82.62,0.69,-82.56,-0.65,0,0,0,0
69124,69123,0.004255,0.161852,0,92.49,0,0,1.03125,0,1,0,0,-17.86,-19.01,17.89,20.1,0,0,0,0
69123,69125,0.000279,0.001026,0,0,0,0,0,0,1,0,0,-17.89,-20.1,17.89,20.1,0,0,0,0
69361,69124,0.000396,0.002179,0.00022,139.06,0,0,0,0,1,0,0,51.67,4.89,-51.66,-4.86,0,0,0,0
69125,69187,0.000282,0.001547,0.00104,319.99,0,0,0,0,1,0,0,161.75,61.19,-161.67,-60.88,0,0,0,0
69125,69257,0.000199,0.001202,0.00084,282.74,0,0,0,0,1,0,0,63.68,7.74,-63.67,-7.78,0,0,0,0
69513,69125,0.000311,0.002061,0.00266,301.14,0,0,0,0,1,0,0,-100.38,-36.82,100.42,36.75,0,0,0,0
69125,69714,0.000464,0.002397,0.03067,348.07,0,0,0,0,1,0,0,-114.58,-41.93,114.64,38.93,0,0,0,0
69125,69714,0.000464,0.002397,0.03067,348.07,0,0,0,0,1,0,0,-114.58,-41.93,114.64,38.93,0,0,0,0
69125,69714,0.000464,0.002397,0.03067,348.07,0,0,0,0,1,0,0,-114.58,-41.93,114.64,38.93,0,0,0,0
69126,69404,0.000636,0.004142,0.00625,281.1,0,0,0,0,1,0,0,54.27,16.62,-54.25,-17.18,0,0,0,0
69577,69126,0.000391,0.001981,0.00204,277.4,0,0,0,0,1,0,0,51.42,38.77,-51.41,-38.92,0,0,0,0
69127,69128,0.000237,0.001184,0,0,0,0,0,0,1,0,0,45.67,17.79,-45.66,-17.77,0,0,0,0
69127,69129,0.000221,0.001035,0,0,0,0,0,0,1,0,0,-45.67,-17.79,45.67,17.81,0,0,0,0
69129,69381,0.001291,0.006412,0.00472,315.93,0,0,0,0,1,0,0,155.68,32.43,-155.38,-31.44,0,0,0,0
69129,69390,0.000784,0.004788,0.00299,304.04,0,0,0,0,1,0,0,-117.11,-11.64,117.21,11.93,0,0,0,0
69129,69632,0.001909,0.011733,0.01493,293.08,0,0,0,0,1,0,0,-84.25,-38.6,84.4,37.9,0,0,0,0
69130,69131,0.000242,0.001063,0,0,0,0,0,0,1,0,0,-45.67,-5.44,45.67,5.46,0,0,0,0
69130,69132,0.000259,0.001132,0,0,0,0,0,0,1,0,0,45.67,5.44,-45.66,-5.41,0,0,0,0
69131,69137,0.001104,0.006394,0.01774,250.47,0,0,0,0,1,0,0,-21.29,-2.84,21.3,0.96,0,0,0,0
69134,69133,0.003705,0.163476,0,94.77,0,0,1.025,0,1,0,0,-20.71,-8.12,20.72,8.9,0,0,0,0
69133,69135,0.000272,0.001052,0,0,0,0,0,0,1,0,0,-20.72,-8.9,20.72,8.9,0,0,0,0
69135,69172,0.00041,0.002962,0.00485,248.16,0,0,0,0,1,0,0,-20.72,-8.9,20.73,8.39,0,0,0,0
69136,69137,0.000295,0.001058,0,0,0,0,0,0,1,0,0,-30.29,-9.8,30.29,9.81,0,0,0,0
69137,69138,0.000936,0.006138,0.00703,276.83,0,0,0,0,1,0,0,-51.59,-10.77,51.61,10.17,0,0,0,0
69138,69632,0.003765,0.027283,0.01323,292.81,0,0,0,0,1,0,0,-81.9,-20.65,82.15,21.01,0,0,0,0
69152,69139,0.00121,0.007505,0.00898,309.52,0,0,0,0,1,0,0,128.75,39.52,-128.55,-39.25,0,0,0,0
69139,69282,0.000881,0.006037,0.01191,291.52,0,0,0,0,1,0,0,80.03,32.32,-79.97,-33.19,0,0,0,0
69140,69143,0.000154,0.003596,0,387.63,0,0,1,0,1,0,0,48.6,33.2,-48.6,-33.08,0,0,0,0
69140,69144,0.000292,0.001018,0,0,0,0,0,0,1,0,0,-48.6,-33.2,48.61,33.23,0,0,0,0
69141,69143,0.002355,0.055014,0,193.82,0,0,1,0,1,0,0,-48.52,-31.3,48.6,33.08,0,0,0,0
69142,69143,0.002355,0.055014,0,193.82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69145,69322,0.001263,0.008236,0.00464,235.23,0,0,0,0,1,0,0,-13.48,24.64,13.49,-25.08,0,0,0,0
69145,69342,0.001588,0.010529,0.03062,263.33,0,0,0,0,1,0,0,-34.53,-33.24,34.57,30.14,0,0,0,0
69317,69146,0.000252,0.001523,0.00441,301.48,0,0,0,0,1,0,0,97.04,25.24,-97.01,-25.58,0,0,0,0
69432,69146,0.0013,0.006972,0.01175,262.88,0,0,0,0,1,0,0,-32.7,-13.53,32.72,12.33,0,0,0,0
69355,69147,0.000937,0.00491,0.00542,277.08,0,0,0,0,1,0,0,48.13,-18.12,-48.11,17.65,0,0,0,0
69147,69383,0.00117,0.006871,0.01055,229.87,0,0,0,0,1,0,0,-16.19,-42.47,16.21,41.45,0,0,0,0
69148,69150,0.002159,0.014062,0.01602,320.71,0,0,0,0,1,0,0,-144.69,2.96,145.11,-1.98,0,0,0,0
69148,69432,0.000892,0.005502,0.0077,310.77,0,0,0,0,1,0,0,112.27,-14.73,-112.17,14.54,0,0,0,0
69149,69152,0.000945,0.004911,0.00816,358.03,0,0,0,0,1,0,0,-94.89,-16.4,94.97,15.93,0,0,0,0
69155,69149,0.000702,0.004038,0.00313,314.63,0,0,0,0,1,0,0,-143.07,-51.58,143.22,52.1,0,0,0,0
69164,69149,0.000372,0.002551,0.00668,436.18,0,0,0,0,1,0,0,79.81,37.23,-79.79,-37.78,0,0,0,0
69150,69157,0.000299,0.002078,0.00121,340.84,0,0,0,0,1,0,0,-94.17,1.2,94.2,-1.16,0,0,0,0
69150,69157,0.000299,0.002078,0.00121,340.84,0,0,0,0,1,0,0,-94.17,1.2,94.2,-1.16,0,0,0,0
69150,69157,0.000299,0.002078,0.00121,340.84,0,0,0,0,1,0,0,-94.17,1.2,94.2,-1.16,0,0,0,0
69151,69615,0.001911,0.011592,0.01199,308.85,0,0,0,0,1,0,0,119.62,-0.29,-119.36,0.54,0,0,0,0
69152,69632,0.000436,0.002209,0.00277,337.62,0,0,0,0,1,0,0,-130.56,-33.22,130.63,33.28,0,0,0,0
69152,69632,0.000436,0.002209,0.00277,337.62,0,0,0,0,1,0,0,-130.56,-33.22,130.63,33.28,0,0,0,0
69153,69154,0.000272,0.001073,0,0,0,0,0,0,1,0,0,57.42,15.55,-57.41,-15.52,0,0,0,0
69153,69155,0.000222,0.00118,0,0,0,0,0,0,1,0,0,-57.42,-15.55,57.43,15.59,0,0,0,0
69282,69155,0.000797,0.004774,0.00621,292.95,0,0,0,0,1,0,0,-85.58,-36.28,85.64,35.99,0,0,0,0
69157,69156,0.000237,0.016207,0,868.26,0,0,1.00625,0,1,0,0,-282.59,3.48,282.76,8.55,0,0,0,0
69156,69158,0.000285,0.001016,0,0,0,0,0,0,1,0,0,-350.97,-235.22,351.44,236.91,0,0,0,0
69156,69159,0.000217,0.00111,0,0,0,0,0,0,1,0,0,68.21,22.84,-68.2,-22.79,0,0,0,0
69156,69160,0.000274,0.001098,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69158,69395,0.000159,0.002656,0.30596,2779.11,0,0,0,0,1,0,0,702.96,-180.77,-702.2,160.21,0,0,0,0
69162,69161,0.000194,0.011056,0,1093.77,0,0,1.01875,0,1,0,0,-525.99,-117.83,526.52,148.29,0,0,0,0
69637,69161,7.8e-05,0.00119,0.10372,2617.87,0,0,0,0,1,0,0,424.31,174.59,-424.16,-183.57,0,0,0,0
69161,69661,0.000112,0.001887,0.23719,2680.7,0,0,0,0,1,0,0,657.81,-199.34,-657.33,181.63,0,0,0,0
69163,69162,0.001271,0.038555,0,138.9,0,0,1.0125,0,1,0,0,-75.52,-10.12,75.58,12.19,0,0,0,0
69163,69162,0.001271,0.038555,0,138.9,0,0,1.0125,0,1,0,0,-75.52,-10.12,75.58,12.19,0,0,0,0
69163,69162,0.001271,0.038555,0,138.9,0,0,1.0125,0,1,0,0,-75.52,-10.12,75.58,12.19,0,0,0,0
69163,69162,0.001271,0.038555,0,138.9,0,0,1.0125,0,1,0,0,-75.52,-10.12,75.58,12.19,0,0,0,0
69163,69162,0.001271,0.038555,0,138.9,0,0,1.0125,0,1,0,0,-75.52,-10.12,75.58,12.19,0,0,0,0
69162,69164,0.000251,0.001002,0,0,0,0,0,0,1,0,0,148.07,56.9,-148.01,-56.67,0,0,0,0
69165,69168,0.000635,0.037645,0,851.25,0,0,1,0,1,0,0,193.05,-0.97,-192.83,13.99,0,0,0,0
69165,69169,0.000261,0.001038,0,0,0,0,0,0,1,0,0,65.57,18.64,-65.56,-18.59,0,0,0,0
69165,69170,0.00025,0.001096,0,0,0,0,0,0,1,0,0,-258.62,-17.67,258.77,18.35,0,0,0,0
69166,69168,-0.000303,-0.017963,0,776.25,0,0,1,0,1,0,0,-192.93,7.78,192.83,-13.99,0,0,0,0
69419,69166,0.003022,0.015427,0.01156,328.03,0,0,0,0,1,0,0,-191.89,11.87,192.93,-7.78,0,0,0,0
69167,69168,0.001834,0.108786,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69171,69615,0.003032,0.016449,0.03936,287.76,0,0,0,0,1,0,0,-66.2,4.26,66.32,-7.79,0,0,0,0
69172,69282,0.000768,0.004179,0.00262,293.15,0,0,0,0,1,0,0,-86.28,-35.62,86.35,35.67,0,0,0,0
69174,69175,0.000225,0.001196,0,0,0,0,0,0,1,0,0,45.62,9.83,-45.61,-9.81,0,0,0,0
69399,69174,0.000409,0.002561,0.00191,292.47,0,0,0,0,1,0,0,-69.65,0.26,69.67,-0.35,0,0,0,0
69174,69667,0.000921,0.004948,0.00232,309.35,0,0,0,0,1,0,0,-115.29,-9.49,115.4,9.84,0,0,0,0
69465,69176,0.000573,0.003943,0.00225,332.59,0,0,0,0,1,0,0,-124.71,-12.35,124.79,12.68,0,0,0,0
69465,69176,0.000573,0.003943,0.00225,332.59,0,0,0,0,1,0,0,-124.71,-12.35,124.79,12.68,0,0,0,0
69177,69178,0.000299,0.001194,0,0,0,0,0,0,1,0,0,60.96,23.18,-60.94,-23.13,0,0,0,0
69177,69179,0.000374,0.002287,0.0032,287.04,0,0,0,0,1,0,0,64.5,2.58,-64.49,-2.83,0,0,0,0
69177,69627,0.001315,0.007391,0.00507,310.95,0,0,0,0,1,0,0,-125.46,-25.75,125.66,26.32,0,0,0,0
69180,69181,0.000217,0.001057,0,0,0,0,0,0,1,0,0,54.41,16.94,-54.4,-16.91,0,0,0,0
69509,69180,0.000383,0.002337,0.00524,241.89,0,0,0,0,1,0,0,-4.21,-19.27,4.21,18.72,0,0,0,0
69180,69544,0.000466,0.003201,0.00306,286.59,0,0,0,0,1,0,0,-58.62,-35.66,58.64,35.47,0,0,0,0
69182,69183,0.000296,0.001108,0,0,0,0,0,0,1,0,0,58.09,10.34,-58.08,-10.31,0,0,0,0
69182,69465,0.001381,0.007117,0.01163,261.34,0,0,0,0,1,0,0,-68.2,-13.97,68.26,13.04,0,0,0,0
69182,69492,0.000721,0.004074,0.00207,259.63,0,0,0,0,1,0,0,-19.15,1.7,19.15,-1.91,0,0,0,0
69182,69578,0.000649,0.004223,0.00518,230.34,0,0,0,0,1,0,0,29.26,1.92,-29.25,-2.45,0,0,0,0
69184,69185,0.000248,0.001109,0,0,0,0,0,0,1,0,0,-58.08,-26.32,58.09,26.36,0,0,0,0
69185,69624,0.000462,0.002759,0.00207,330.49,0,0,0,0,1,0,0,-103.53,-44.05,103.59,44.15,0,0,0,0
69185,69624,0.000462,0.002759,0.00207,330.49,0,0,0,0,1,0,0,-103.53,-44.05,103.59,44.15,0,0,0,0
69188,69187,0.00417,0.123942,0,93.69,0,0,1.01875,0,1,0,0,-19.96,-13.51,19.98,14.2,0,0,0,0
69187,69189,0.000263,0.001052,0,0,0,0,0,0,1,0,0,58.11,28.93,-58.1,-28.89,0,0,0,0
69187,69586,0.001246,0.007171,0.01229,292.33,0,0,0,0,1,0,0,83.58,17.76,-83.49,-18.6,0,0,0,0
69188,69258,0.000546,0.002524,0.00053,117.87,0,0,0,0,1,0,0,11.11,9.2,-11.11,-9.25,0,0,0,0
69188,69270,0.001536,0.007224,0.00166,121.36,0,0,0,0,1,0,0,-17.77,-0.58,17.77,0.42,0,0,0,0
69188,69361,0.00081,0.004033,0.00051,124.8,0,0,0,0,1,0,0,26.62,4.89,-26.62,-4.92,0,0,0,0
69191,69190,0.004306,0.135088,0,85.1,0,0,1,0,1,0,0,-12.04,4.29,12.04,-4.08,0,0,0,0
69190,69192,0.000239,0.001063,0,0,0,0,0,0,1,0,0,-70.4,-26.17,70.41,26.23,0,0,0,0
69190,69193,0.000205,0.001001,0,0,0,0,0,0,1,0,0,58.35,30.25,-58.35,-30.21,0,0,0,0
69190,69194,0.000253,0.001168,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69195,69735,0.001201,0.007463,0.00724,296.49,0,0,0,0,1,0,0,-88.92,-48.69,89.03,48.62,0,0,0,0
69196,69197,0.000235,0.001049,0,0,0,0,0,0,1,0,0,76.32,7.93,-76.31,-7.87,0,0,0,0
69196,69198,0.000223,0.001105,0,0,0,0,0,0,1,0,0,-76.32,-7.93,76.34,7.99,0,0,0,0
69375,69198,0.000338,0.00198,0.002,255.81,0,0,0,0,1,0,0,35.61,2.56,-35.61,-2.75,0,0,0,0
69482,69198,0.000147,0.000807,0.00287,272.56,0,0,0,0,1,0,0,40.73,4.94,-40.73,-5.23,0,0,0,0
69199,69204,0.000758,0.004129,0.00205,261.55,0,0,0,0,1,0,0,39.28,-6.01,-39.27,5.85,0,0,0,0
69200,69201,0.000233,0.001167,0,0,0,0,0,0,1,0,0,-30.92,-8.92,30.92,8.93,0,0,0,0
69478,69201,0.000319,0.001611,0.00112,292.84,0,0,0,0,1,0,0,-80.94,-16.23,80.96,16.21,0,0,0,0
69201,69603,0.000423,0.002702,0.00296,245.4,0,0,0,0,1,0,0,-24.37,-0.75,24.37,0.44,0,0,0,0
69203,69210,0.000403,0.002505,0.0014,251.1,0,0,0,0,1,0,0,-22.32,-7.95,22.33,7.81,0,0,0,0
69203,69589,0.000179,0.00101,0.00093,229.4,0,0,0,0,1,0,0,-9.91,-1.83,9.91,1.73,0,0,0,0
69204,69463,0.00043,0.002544,0.00709,286.28,0,0,0,0,1,0,0,-79.7,3.27,79.73,-3.88,0,0,0,0
69204,69509,0.000338,0.002321,0.00145,292.98,0,0,0,0,1,0,0,98.21,-16.07,-98.18,16.13,0,0,0,0
69205,69208,0.0001,-0.001251,0,316.13,0,0,1,0,1,0,0,18.41,2.16,-18.41,-2.16,0,0,0,0
69205,69209,0.000252,0.001183,0,0,0,0,0,0,1,0,0,-18.41,-2.16,18.41,2.16,0,0,0,0
69206,69208,0.001389,0.045747,0,158.07,0,0,1,0,1,0,0,-18.4,-2.01,18.41,2.16,0,0,0,0
69207,69208,0.001389,0.045747,0,158.07,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69209,69462,0.000792,0.004755,0.00948,237.27,0,0,0,0,1,0,0,-2.35,9.51,2.35,-10.52,0,0,0,0
69587,69209,0.000467,0.002507,0.0016,258.68,0,0,0,0,1,0,0,16.06,11.51,-16.06,-11.67,0,0,0,0
69210,69211,0.000203,0.001156,0,0,0,0,0,0,1,0,0,46.9,7.97,-46.9,-7.94,0,0,0,0
69210,69542,0.000577,0.003804,0.0031,286.73,0,0,0,0,1,0,0,-69.23,-15.78,69.26,15.62,0,0,0,0
69486,69212,0.000575,0.004119,0.00467,260.61,0,0,0,0,1,0,0,36.5,-39.58,-36.48,39.19,0,0,0,0
69212,69524,0.000645,0.003762,0.02709,256.99,0,0,0,0,1,0,0,-23.05,-57.01,23.08,54.2,0,0,0,0
69212,69600,0.000802,0.005078,0.01082,269.23,0,0,0,0,1,0,0,40.34,12.14,-40.33,-13.22,0,0,0,0
69213,69214,0.000234,0.001086,0,0,0,0,0,0,1,0,0,39.26,8.7,-39.25,-8.68,0,0,0,0
69213,69215,0.000273,0.001039,0,0,0,0,0,0,1,0,0,-39.26,-8.7,39.26,8.72,0,0,0,0
69223,69215,0.000169,0.000971,0.00059,235.76,0,0,0,0,1,0,0,-19.29,9.15,19.3,-9.21,0,0,0,0
69215,69458,0.000721,0.005033,0.00801,274.47,0,0,0,0,1,0,0,-58.56,0.5,58.58,-1.2,0,0,0,0
69216,69217,0.000272,0.001094,0,0,0,0,0,0,1,0,0,39.26,10.33,-39.25,-10.32,0,0,0,0
69278,69216,0.000413,0.002231,0.0058,247.21,0,0,0,0,1,0,0,22.6,-4.04,-22.6,3.43,0,0,0,0
69218,69219,0.000283,0.001105,0,0,0,0,0,0,1,0,0,44.6,7.46,-44.6,-7.44,0,0,0,0
69218,69220,0.000254,0.001076,0,0,0,0,0,0,1,0,0,-44.6,-7.46,44.61,7.48,0,0,0,0
69501,69220,0.000346,0.002134,0.0022,324.99,0,0,0,0,1,0,0,180.51,-11.59,-180.4,11.99,0,0,0,0
69221,69222,0.000218,0.001134,0,0,0,0,0,0,1,0,0,31.32,9.11,-31.32,-9.1,0,0,0,0
69221,69223,0.000279,0.001165,0,0,0,0,0,0,1,0,0,-31.32,-9.11,31.32,9.12,0,0,0,0
69223,69272,0.000995,0.007271,0.01175,253.03,0,0,0,0,1,0,0,31.24,6.75,-31.23,-7.95,0,0,0,0
69224,69225,0.000259,0.001147,0,0,0,0,0,0,1,0,0,-31.32,-3.34,31.32,3.35,0,0,0,0
69224,69226,0.000275,0.00115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69531,69225,0.000439,0.002807,0.00269,277.87,0,0,0,0,1,0,0,58.22,-24.02,-58.2,23.83,0,0,0,0
69227,69228,0.000277,0.001143,0,0,0,0,0,0,1,0,0,42.2,26.18,-42.19,-26.15,0,0,0,0
69227,69229,0.000291,0.001189,0,0,0,0,0,0,1,0,0,-42.2,-26.18,42.2,26.2,0,0,0,0
69227,69230,0.000261,0.001139,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69229,69371,0.000303,0.001733,0.00063,304.49,0,0,0,0,1,0,0,-103.69,-62.97,103.73,63.13,0,0,0,0
69232,69233,0.000231,0.001162,0,0,0,0,0,0,1,0,0,44.71,23.55,-44.71,-23.52,0,0,0,0
69232,69281,0.000361,0.001987,0.00295,284.72,0,0,0,0,1,0,0,70.46,24.07,-70.44,-24.28,0,0,0,0
69234,69235,0.000272,0.001159,0,0,0,0,0,0,1,0,0,-44.71,-12.13,44.71,12.15,0,0,0,0
69235,69375,0.000297,0.001738,0.00128,286.12,0,0,0,0,1,0,0,78.11,8.76,-78.1,-8.8,0,0,0,0
