F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
69235,69684,0.000532,0.002513,0.00155,324.17,0,0,0,0,1,0,0,-93.39,-11.2,93.44,11.24,0,0,0,0
69235,69684,0.000532,0.002513,0.00155,324.17,0,0,0,0,1,0,0,-93.39,-11.2,93.44,11.24,0,0,0,0
69236,69237,0.000291,0.001062,0,0,0,0,0,0,1,0,0,-58.8,-7.84,58.81,7.87,0,0,0,0
69236,69238,0.000246,0.001001,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69237,69281,0.00102,0.005312,0.01122,308.26,0,0,0,0,1,0,0,131.72,65.3,-131.52,-65.46,0,0,0,0
69237,69663,0.000358,0.001763,0.00931,358.11,0,0,0,0,1,0,0,-127.59,-20.68,127.64,19.94,0,0,0,0
69237,69663,0.000358,0.001763,0.00931,358.11,0,0,0,0,1,0,0,-127.59,-20.68,127.64,19.94,0,0,0,0
69237,69663,0.000358,0.001763,0.00931,358.11,0,0,0,0,1,0,0,-127.59,-20.68,127.64,19.94,0,0,0,0
69239,69242,0.010493,0.316146,0,212.16,0,0,1,0,1,0,0,15.83,-1.95,-15.81,2.7,0,0,0,0
69538,69239,0.00085,0.005259,0.0042,317.76,0,0,0,0,1,0,0,-137.16,-13.08,137.31,13.56,0,0,0,0
69684,69239,0.000327,0.001797,0.00257,320.75,0,0,0,0,1,0,0,153.22,11.73,-153.15,-11.61,0,0,0,0
69240,69242,-0.005014,-0.151061,0,87.16,0,0,1,0,1,0,0,-15.82,2.35,15.81,-2.7,0,0,0,0
69240,69483,0.002772,0.013235,0.00128,138.41,0,0,0,0,1,0,0,-42.36,-1.89,42.4,1.97,0,0,0,0
69707,69240,0.002218,0.008731,0.00139,114.05,0,0,0,0,1,0,0,0.63,20.27,-0.62,-20.39,0,0,0,0
69241,69242,0.035473,1.068767,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69243,69365,0.000723,0.0051,0.00904,334.93,0,0,0,0,1,0,0,-225.73,-5.32,226.07,6.74,0,0,0,0
69243,69445,0.000274,0.001855,0.00171,305.47,0,0,0,0,1,0,0,-121.32,-27.16,121.36,27.24,0,0,0,0
69243,69529,0.000414,0.002105,0.00114,326.73,0,0,0,0,1,0,0,194.9,6.6,-194.76,-5.98,0,0,0,0
69243,69555,0.000289,0.00195,0.00425,299.52,0,0,0,0,1,0,0,93.74,6.3,-93.72,-6.61,0,0,0,0
69244,69430,0.000789,0.005101,0.00701,187.34,0,0,0,0,1,0,0,-7.51,17.86,7.51,-18.59,0,0,0,0
69556,69244,0.000591,0.004067,0.00436,279.49,0,0,0,0,1,0,0,50.91,22.48,-50.89,-22.83,0,0,0,0
69246,69245,9.1e-05,0.007461,0,1509.79,0,0,1.0375,0,1,0,0,-500.32,-487.78,500.76,523.86,0,0,0,0
69245,69248,0.000205,0.001013,0,0,0,0,0,0,1,0,0,77.66,23.79,-77.65,-23.73,0,0,0,0
69245,69394,5.1e-05,0.0013,0.59275,4070.06,0,0,0,0,1,0,0,-168.84,-279.78,168.88,216.28,0,0,0,0
69245,69744,4.5e-05,0.001142,0.51309,4096.23,0,0,0,0,1,0,0,-409.59,-267.87,409.68,214.36,0,0,0,0
69247,69246,0.000194,0.013518,0,984.75,0,0,1.01875,0,1,0,0,-377.37,-136.51,377.67,157.33,0,0,0,0
69441,69246,3.5e-05,0.000643,0.06771,2102.33,0,0,0,0,1,0,0,-122.61,-337.05,122.65,330.45,0,0,0,0
69277,69247,0.001481,0.009973,0.00502,256.81,0,0,0,0,1,0,0,23.68,-53.51,-23.63,53.28,0,0,0,0
69247,69341,0.000737,0.004804,0.00339,268.49,0,0,0,0,1,0,0,52.16,23.52,-52.14,-23.75,0,0,0,0
69378,69247,0.001714,0.010778,0.00645,288.88,0,0,0,0,1,0,0,-67.67,-8.15,67.74,7.91,0,0,0,0
69247,69408,0.000259,0.001392,0.00065,296.83,0,0,0,0,1,0,0,103.22,37.41,-103.19,-37.33,0,0,0,0
69247,69613,0.000535,0.00364,0.00321,332.09,0,0,0,0,1,0,0,177.88,14.38,-177.72,-13.66,0,0,0,0
69376,69249,0.000706,0.003928,0.00572,329.68,0,0,0,0,1,0,0,177.89,37.51,-177.67,-36.92,0,0,0,0
69437,69249,0.000121,0.000704,0.00153,311.02,0,0,0,0,1,0,0,-117.75,-11.04,117.77,10.97,0,0,0,0
69250,69251,0.000223,0.001132,0,0,0,0,0,0,1,0,0,59.91,27.68,-59.9,-27.64,0,0,0,0
69250,69252,0.000271,0.001043,0,0,0,0,0,0,1,0,0,-59.91,-27.68,59.92,27.73,0,0,0,0
69664,69252,0.000216,0.001648,0.00248,253.22,0,0,0,0,1,0,0,-33.14,-14.45,33.14,14.2,0,0,0,0
69667,69252,0.000775,0.005443,0.00295,293.26,0,0,0,0,1,0,0,93.14,42.13,-93.06,-41.93,0,0,0,0
69254,69253,0.003592,0.120598,0,102.65,0,0,1,0,1,0,0,-34.44,0.44,34.48,0.88,0,0,0,0
69253,69255,0.000233,0.001168,0,0,0,0,0,0,1,0,0,59.91,34.97,-59.9,-34.91,0,0,0,0
69253,69256,0.000206,0.001027,0,0,0,0,0,0,1,0,0,-94.39,-35.85,94.41,35.94,0,0,0,0
69663,69256,0.000448,0.002565,0.00257,220.11,0,0,0,0,1,0,0,14.58,2.03,-14.58,-2.3,0,0,0,0
69258,69257,0.00464,0.153327,0,91.96,0,0,1,0,1,0,0,-17.23,0.93,17.24,-0.5,0,0,0,0
69257,69259,0.00029,0.001101,0,0,0,0,0,0,1,0,0,46.43,8.29,-46.42,-8.26,0,0,0,0
69260,69261,0.000211,0.001059,0,0,0,0,0,0,1,0,0,46.43,8.49,-46.42,-8.47,0,0,0,0
69260,69291,0.000855,0.005144,0.0031,307.46,0,0,0,0,1,0,0,119.52,16.1,-119.4,-15.74,0,0,0,0
69260,69496,0.000588,0.003634,0.00775,256.28,0,0,0,0,1,0,0,-22.85,-17.67,22.85,16.86,0,0,0,0
69262,69263,0.000261,0.001085,0,0,0,0,0,0,1,0,0,-62.62,-11.23,62.63,11.27,0,0,0,0
69263,69353,0.000573,0.003516,0.01062,271.33,0,0,0,0,1,0,0,-43.12,-42.61,43.14,41.57,0,0,0,0
69448,69263,0.000307,0.001791,0.00102,326.64,0,0,0,0,1,0,0,-179.46,4.41,179.55,-3.98,0,0,0,0
69263,69501,0.000904,0.005428,0.00309,316.74,0,0,0,0,1,0,0,-148.28,19.42,148.46,-18.64,0,0,0,0
69264,69265,0.000299,0.00111,0,0,0,0,0,0,1,0,0,62.63,38.31,-62.62,-38.25,0,0,0,0
69264,69285,0.000435,0.002941,0.02491,266.16,0,0,0,0,1,0,0,-51.76,-6.41,51.78,3.8,0,0,0,0
69264,69536,0.000604,0.003777,0.00493,264.14,0,0,0,0,1,0,0,-12.81,26.12,12.82,-26.62,0,0,0,0
69418,69266,0.000258,0.001393,0.00237,250.44,0,0,0,0,1,0,0,-21.56,-42.4,21.56,42.17,0,0,0,0
69267,69268,0.000242,0.001192,0,0,0,0,0,0,1,0,0,71.61,18.78,-71.6,-18.72,0,0,0,0
69267,69274,0.000802,0.004918,0.01403,283.3,0,0,0,0,1,0,0,-54.23,-1.21,54.25,-0.18,0,0,0,0
69436,69267,0.000234,0.001444,0.00251,307.84,0,0,0,0,1,0,0,-107.34,-30.04,107.37,29.93,0,0,0,0
69270,69269,0.002385,0.084698,0,93.09,0,0,1.00625,0,1,0,0,-17.77,-0.42,17.78,0.67,0,0,0,0
69269,69271,0.000268,0.001113,0,0,0,0,0,0,1,0,0,71.61,28.97,-71.6,-28.91,0,0,0,0
69269,69272,0.000211,0.001031,0,0,0,0,0,0,1,0,0,-89.39,-29.64,89.41,29.73,0,0,0,0
69269,69273,0.000255,0.001185,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69272,69449,0.000614,0.003683,0.00302,292.41,0,0,0,0,1,0,0,-65.82,-33.87,65.85,33.73,0,0,0,0
69274,69328,0.0005,0.003352,0.00311,288.05,0,0,0,0,1,0,0,-67.21,-21.94,67.23,21.75,0,0,0,0
69275,69276,0.000294,0.001075,0,0,0,0,0,0,1,0,0,72.45,42.94,-72.43,-42.87,0,0,0,0
69275,69277,0.000265,0.001089,0,0,0,0,0,0,1,0,0,-72.45,-42.94,72.46,43.01,0,0,0,0
69277,69442,0.001561,0.008824,0.0072,301.49,0,0,0,0,1,0,0,-96.14,10.49,96.28,-10.5,0,0,0,0
69278,69474,0.001002,0.005635,0.00874,295.82,0,0,0,0,1,0,0,-95.98,-18.2,96.07,17.76,0,0,0,0
69600,69278,0.00038,0.002378,0.00146,211.93,0,0,0,0,1,0,0,-0.95,4.33,0.95,-4.49,0,0,0,0
69279,69280,0.000247,0.001182,0,0,0,0,0,0,1,0,0,72.44,22.88,-72.43,-22.82,0,0,0,0
69279,69303,0.001077,0.005303,0.00502,232.37,0,0,0,0,1,0,0,-14.94,10.43,14.95,-10.96,0,0,0,0
69279,69328,0.000466,0.002764,0.00387,281.74,0,0,0,0,1,0,0,-57.5,-33.31,57.51,33,0,0,0,0
69282,69283,0.000261,0.001003,0,0,0,0,0,0,1,0,0,79.2,33.8,-79.18,-33.73,0,0,0,0
69304,69284,0.000451,0.002585,0.00283,235.68,0,0,0,0,1,0,0,-9.86,0.3,9.86,-0.6,0,0,0,0
69284,69341,0.00121,0.006237,0.01835,291.8,0,0,0,0,1,0,0,-81.17,-24.48,81.25,22.92,0,0,0,0
69524,69286,0.00043,0.002253,0.00148,270.54,0,0,0,0,1,0,0,38.54,62.44,-38.52,-62.49,0,0,0,0
69286,69553,0.000408,0.002838,0.00783,297.3,0,0,0,0,1,0,0,-97.43,22.35,97.47,-22.93,0,0,0,0
69287,69288,0.000247,0.001042,0,0,0,0,0,0,1,0,0,-69.09,-21.61,69.1,21.66,0,0,0,0
69296,69288,0.000482,0.002883,0.00174,296.79,0,0,0,0,1,0,0,-91.65,-12.33,91.68,12.37,0,0,0,0
69664,69288,0.000398,0.002661,0.00161,279.17,0,0,0,0,1,0,0,65.74,29.64,-65.72,-29.68,0,0,0,0
69289,69290,0.000247,0.001143,0,0,0,0,0,0,1,0,0,69.1,18.4,-69.09,-18.34,0,0,0,0
69289,69291,0.000217,0.001192,0,0,0,0,0,0,1,0,0,-69.1,-18.4,69.11,18.46,0,0,0,0
69289,69292,0.000299,0.001093,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69294,69293,0.003835,0.140836,0,97.66,0,0,1,0,1,0,0,-26.81,2.09,26.84,-1.15,0,0,0,0
69293,69295,0.000233,0.00116,0,0,0,0,0,0,1,0,0,64.79,13.39,-64.78,-13.34,0,0,0,0
69293,69296,0.000234,0.001165,0,0,0,0,0,0,1,0,0,-91.63,-12.24,91.65,12.33,0,0,0,0
69293,69297,0.000237,0.001103,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69298,69299,0.000212,0.001061,0,0,0,0,0,0,1,0,0,64.79,5.65,-64.78,-5.6,0,0,0,0
69298,69667,0.000968,0.005839,0.00365,281.13,0,0,0,0,1,0,0,69.75,-2.55,-69.71,2.41,0,0,0,0
69298,69771,0.000451,0.003272,0.00269,309.09,0,0,0,0,1,0,0,-134.54,-3.1,134.62,3.35,0,0,0,0
69301,69300,0.000354,0.018247,0,856.83,0,0,1,0,1,0,0,-264.22,12.22,264.45,-0.44,0,0,0,0
69300,69302,0.000243,0.001119,0,0,0,0,0,0,1,0,0,64.79,11.9,-64.78,-11.85,0,0,0,0
69441,69300,6.7e-05,0.001106,0.14144,2613.79,0,0,0,0,1,0,0,583.6,-59.57,-583.38,47.76,0,0,0,0
69300,69541,0.00012,0.002069,0.24881,2436.59,0,0,0,0,1,0,0,254.14,-59.22,-254.06,33.53,0,0,0,0
69301,69418,0.001305,0.007777,0.00467,268.1,0,0,0,0,1,0,0,44.74,-25.72,-44.71,25.4,0,0,0,0
69440,69301,0.000295,0.00209,0.003,313.51,0,0,0,0,1,0,0,-136.05,-47.03,136.11,47.11,0,0,0,0
69301,69568,0.001771,0.009436,0.0094,268.79,0,0,0,0,1,0,0,38.88,-18.93,-38.85,18.07,0,0,0,0
69301,69583,0.001713,0.0114,0.00971,276.64,0,0,0,0,1,0,0,44.49,-14.68,-44.45,13.86,0,0,0,0
69303,69499,0.000551,0.002911,0.00605,248.74,0,0,0,0,1,0,0,16.04,-3.01,-16.04,2.36,0,0,0,0
69303,69663,0.000784,0.005405,0.00639,306.19,0,0,0,0,1,0,0,-106.15,-14.45,106.23,14.33,0,0,0,0
69304,69307,0.0001,0.000441,0,242.48,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
69304,69308,0.000209,0.001043,0,0,0,0,0,0,1,0,0,73.34,19.16,-73.33,-19.11,0,0,0,0
69345,69304,0.000541,0.002847,0.0029,280.88,0,0,0,0,1,0,0,63.51,19.26,-63.49,-19.46,0,0,0,0
69305,69307,0.002366,0.07973,0,121.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69306,69307,0.002366,0.07973,0,121.24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69309,69312,0.000383,0.022939,0,813.47,0,0,1,0,1,0,0,198.19,18.55,-198.05,-10.23,0,0,0,0
69309,69313,0.000219,0.001084,0,0,0,0,0,0,1,0,0,67.96,9.28,-67.95,-9.24,0,0,0,0
69309,69314,0.000298,0.001091,0,0,0,0,0,0,1,0,0,-266.15,122.94,266.39,-122.08,0,0,0,0
69309,69315,0.000243,0.001163,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69310,69312,-7.1e-05,-0.004253,0,788.47,0,0,1,0,1,0,0,-198.08,-11.77,198.05,10.23,0,0,0,0
69311,69312,0.00199,0.119161,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69314,69352,3.1e-05,0.000553,0.0699,2439.74,0,0,0,0,1,0,0,230.48,-421.66,-230.41,415.16,0,0,0,0
69314,69446,5.9e-05,0.000859,0.09133,2631.51,0,0,0,0,1,0,0,545.2,387.47,-544.96,-393.85,0,0,0,0
69314,69508,5.5e-05,0.000833,0.08521,2628.78,0,0,0,0,1,0,0,-517.82,34.91,517.96,-42.15,0,0,0,0
69314,69749,4.3e-05,0.000706,0.06623,2593.32,0,0,0,0,1,0,0,-524.24,121.37,524.36,-126.72,0,0,0,0
69317,69316,0.000275,0.018712,0,962.36,0,0,1.01875,0,1,0,0,-335.48,-78.09,335.79,99.28,0,0,0,0
69316,69318,0.000299,0.001113,0,0,0,0,0,0,1,0,0,67.96,24.11,-67.95,-24.05,0,0,0,0
69316,69319,0.000291,0.001052,0,0,0,0,0,0,1,0,0,-403.75,-123.39,404.23,125.12,0,0,0,0
69317,69376,0.000659,0.00425,0.00292,337.07,0,0,0,0,1,0,0,119.22,26.42,-119.13,-26.16,0,0,0,0
69317,69376,0.000659,0.00425,0.00292,337.07,0,0,0,0,1,0,0,119.22,26.42,-119.13,-26.16,0,0,0,0
69319,69395,0.000106,0.001708,0.1983,2797.74,0,0,0,0,1,0,0,714.98,-182.4,-714.45,169.28,0,0,0,0
69320,69321,0.000244,0.001014,0,0,0,0,0,0,1,0,0,67.96,42.88,-67.95,-42.82,0,0,0,0
69320,69322,0.000211,0.001155,0,0,0,0,0,0,1,0,0,-67.96,-42.88,67.98,42.95,0,0,0,0
69322,69442,0.000672,0.003918,0.00318,291.14,0,0,0,0,1,0,0,-81.46,-17.87,81.51,17.79,0,0,0,0
69324,69323,0.003393,0.087557,0,103.33,0,0,1.03125,0,1,0,0,-37.16,-21.83,37.22,23.41,0,0,0,0
69323,69325,0.000228,0.001024,0,0,0,0,0,0,1,0,0,73.02,11.4,-73.01,-11.35,0,0,0,0
69323,69326,0.000222,0.00102,0,0,0,0,0,0,1,0,0,-110.25,-34.81,110.28,34.94,0,0,0,0
69334,69326,0.000642,0.004472,0.00802,235.62,0,0,0,0,1,0,0,-1.94,-15.51,1.94,14.66,0,0,0,0
69326,69346,0.000799,0.003717,0.00528,204.75,0,0,0,0,1,0,0,-0.97,-80.44,1.01,80.1,0,0,0,0
69328,69327,0.000296,0.018642,0,902.89,0,0,1.03125,0,1,0,0,-311.11,-173.36,311.47,196.45,0,0,0,0
69327,69329,0.000255,0.001135,0,0,0,0,0,0,1,0,0,73.02,11.53,-73.01,-11.48,0,0,0,0
69661,69327,4e-05,0.000764,0.07311,2500.21,0,0,0,0,1,0,0,384.57,-208.12,-384.5,201.45,0,0,0,0
69328,69358,0.000413,0.002921,0.00162,294.41,0,0,0,0,1,0,0,86.81,51.38,-86.77,-51.29,0,0,0,0
69328,69386,0.000281,0.001861,0.00104,293.18,0,0,0,0,1,0,0,90.92,31.4,-90.89,-31.35,0,0,0,0
69331,69330,0.004096,0.115049,0,95.45,0,0,1.025,0,1,0,0,-23.89,-14.67,23.92,15.55,0,0,0,0
69330,69332,0.000281,0.00107,0,0,0,0,0,0,1,0,0,62.48,24.33,-62.46,-24.29,0,0,0,0
69330,69333,0.000279,0.001193,0,0,0,0,0,0,1,0,0,0.02,0.01,-0.02,-0.01,0,0,0,0
69330,69334,0.000284,0.001138,0,0,0,0,0,0,1,0,0,-86.41,-39.88,86.44,39.98,0,0,0,0
69330,69335,0.000209,0.001164,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69336,69440,0.00078,0.004371,0.00424,250.28,0,0,0,0,1,0,0,-33.96,1.44,33.97,-1.85,0,0,0,0
69336,69613,0.00109,0.00631,0.01385,265.01,0,0,0,0,1,0,0,-28.51,-12.95,28.52,11.51,0,0,0,0
69337,69381,0.000934,0.006329,0.05479,311.6,0,0,0,0,1,0,0,-125.03,-21.13,125.17,16.19,0,0,0,0
69337,69640,0.000292,0.001679,0.00136,242.55,0,0,0,0,1,0,0,-16.67,3.53,16.67,-3.67,0,0,0,0
69338,69339,0.000212,0.00112,0,0,0,0,0,0,1,0,0,41.27,20.14,-41.26,-20.11,0,0,0,0
69398,69338,0.000125,0.00069,0.00087,284.32,0,0,0,0,1,0,0,-61.17,10.15,61.17,-10.22,0,0,0,0
69338,69448,0.000456,0.002777,0.00428,306.1,0,0,0,0,1,0,0,-107.43,18.14,107.48,-18.3,0,0,0,0
69340,69341,0.00024,0.001123,0,0,0,0,0,0,1,0,0,-57.67,-13.74,57.68,13.78,0,0,0,0
69341,69408,0.000481,0.002604,0.00652,257.57,0,0,0,0,1,0,0,-41.83,-20.73,41.84,20.08,0,0,0,0
69424,69341,0.000538,0.002982,0.00225,284.67,0,0,0,0,1,0,0,44.96,-7.97,-44.95,7.79,0,0,0,0
69342,69343,0.000227,0.001126,0,0,0,0,0,0,1,0,0,57.68,17.94,-57.67,-17.9,0,0,0,0
69342,69390,0.000198,0.001203,0.00122,298.03,0,0,0,0,1,0,0,-92.24,-48.07,92.26,48.06,0,0,0,0
69344,69345,0.000274,0.001086,0,0,0,0,0,0,1,0,0,-57.67,-16.77,57.68,16.8,0,0,0,0
69345,69427,0.000847,0.004515,0.01199,310.88,0,0,0,0,1,0,0,-134.17,-58.46,134.34,58.06,0,0,0,0
69452,69345,0.000309,0.002153,0.00182,238.36,0,0,0,0,1,0,0,-12.98,-22.58,12.99,22.4,0,0,0,0
69348,69347,0.003745,0.127508,0,94.84,0,0,1,0,1,0,0,-22.09,1.74,22.11,-1.16,0,0,0,0
69347,69349,0.000289,0.001079,0,0,0,0,0,0,1,0,0,70.72,24.39,-70.7,-24.33,0,0,0,0
69347,69350,0.00026,0.001016,0,0,0,0,0,0,1,0,0,-92.83,-23.23,92.85,23.31,0,0,0,0
69350,69644,0.000915,0.005831,0.00601,317.03,0,0,0,0,1,0,0,-151.13,-33.67,151.33,34.32,0,0,0,0
69352,69351,9e-05,0.007043,0,1621.17,0,0,1.1,0,1,0,0,-598.97,-1254.44,600.88,1404.7,0,0,0,0
69351,69354,0.000221,0.001157,0,0,0,0,0,0,1,0,0,70.71,22.43,-70.7,-22.38,0,0,0,0
69645,69351,2.8e-05,0.000832,0.39353,4043.68,0,0,0,0,1,0,0,87.02,-117.92,-87.01,75.02,0,0,0,0
69351,69672,2.2e-05,0.000618,0.32315,4051.49,0,0,0,0,1,0,0,-185.63,193.46,185.64,-228.32,0,0,0,0
69351,69696,2.6e-05,0.000759,0.42773,4044.82,0,0,0,0,1,0,0,-282.28,108.6,282.3,-154.68,0,0,0,0
69351,69744,2e-05,0.000558,0.24305,4043.19,0,0,0,0,1,0,0,-125.3,179.93,125.31,-206.23,0,0,0,0
69351,69787,2.9e-05,0.000896,0.4157,4099.83,0,0,0,0,1,0,0,-343.88,125.9,343.92,-170.18,0,0,0,0
69798,69351,3.3e-05,0.000894,0.58635,4124.79,0,0,0,0,1,0,0,-352.47,49.63,352.51,-112.75,0,0,0,0
69353,69352,0.000279,0.018628,0,883.63,0,0,1.05,0,1,0,0,-294.61,-272.07,295.06,302.41,0,0,0,0
69352,69485,4.7e-05,0.00083,0.09338,2581.54,0,0,0,0,1,0,0,534.32,536.86,-534.07,-542.67,0,0,0,0
69524,69353,0.000381,0.002163,0.0058,336.62,0,0,0,0,1,0,0,-115.96,-81.85,116.03,81.62,0,0,0,0
69524,69353,0.000381,0.002163,0.0058,336.62,0,0,0,0,1,0,0,-115.96,-81.85,116.03,81.62,0,0,0,0
69353,69568,0.000793,0.004701,0.00524,227.15,0,0,0,0,1,0,0,12.17,29.92,-12.16,-30.45,0,0,0,0
69355,69356,0.000297,0.001109,0,0,0,0,0,0,1,0,0,76.37,14.6,-76.36,-14.54,0,0,0,0
69355,69390,0.00051,0.002972,0.003,310.81,0,0,0,0,1,0,0,-124.51,3.52,124.58,-3.42,0,0,0,0
69358,69414,0.001008,0.007061,0.02283,291.65,0,0,0,0,1,0,0,79.16,30.49,-79.09,-32.49,0,0,0,0
69360,69359,0.000156,0.009476,0,905.2,0,0,1,0,1,0,0,-311.77,-27.25,311.91,35.78,0,0,0,0
69359,69366,0.000222,0.001159,0,0,0,0,0,0,1,0,0,-311.91,496.29,312.61,-492.65,0,0,0,0
69360,69363,0.013139,0.376514,0,147.69,0,0,1,0,1,0,0,25.09,0.95,-25.01,1.24,0,0,0,0
69360,69364,0.000211,0.001043,0,0,0,0,0,0,1,0,0,60.49,19.02,-60.49,-18.98,0,0,0,0
69360,69365,0.000245,0.001157,0,0,0,0,0,0,1,0,0,226.19,7.28,-226.07,-6.74,0,0,0,0
69360,69367,0.000287,0.001184,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69361,69363,-0.007252,-0.207806,0,97.69,0,0,1,0,1,0,0,-25.05,0.03,25.01,-1.24,0,0,0,0
69362,69363,0.034166,0.979046,0,50,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69366,69500,2.5e-05,0.000472,0.0491,2463.09,0,0,0,0,1,0,0,-312.61,492.65,312.68,-496.47,0,0,0,0
69368,69369,0.000263,0.001128,0,0,0,0,0,0,1,0,0,-60.49,-11.52,60.5,11.56,0,0,0,0
69369,69499,0.000418,0.002939,0.008,314.21,0,0,0,0,1,0,0,143.96,18.43,-143.88,-18.73,0,0,0,0
69506,69369,0.000268,0.001635,0.00133,367.12,0,0,0,0,1,0,0,132.81,23.87,-132.77,-23.74,0,0,0,0
69506,69369,0.000268,0.001635,0.00133,367.12,0,0,0,0,1,0,0,132.81,23.87,-132.77,-23.74,0,0,0,0
69506,69369,0.000268,0.001635,0.00133,367.12,0,0,0,0,1,0,0,132.81,23.87,-132.77,-23.74,0,0,0,0
69371,69370,0.000154,0.012481,0,1011.44,0,0,1.025,0,1,0,0,-412.51,-170.35,412.8,194.29,0,0,0,0
69370,69372,0.000298,0.001129,0,0,0,0,0,0,1,0,0,60.5,8.8,-60.49,-8.76,0,0,0,0
69533,69370,4.5e-05,0.000638,0.10279,2475.28,0,0,0,0,1,0,0,-237.31,410.84,237.41,-420.67,0,0,0,0
69673,69371,0.000226,0.001066,0.00103,283.73,0,0,0,0,1,0,0,-72.32,-25.16,72.33,25.1,0,0,0,0
69371,69802,0.000281,0.001825,0.00091,335.23,0,0,0,0,1,0,0,236.45,82.11,-236.29,-81.16,0,0,0,0
69373,69374,0.00027,0.001085,0,0,0,0,0,0,1,0,0,42.48,6.22,-42.47,-6.2,0,0,0,0
69373,69375,0.00021,0.001024,0,0,0,0,0,0,1,0,0,-42.48,-6.22,42.48,6.23,0,0,0,0
69376,69377,0.000242,0.001196,0,0,0,0,0,0,1,0,0,60.37,14.81,-60.36,-14.77,0,0,0,0
69378,69455,0.00157,0.007655,0.00895,238.93,0,0,0,0,1,0,0,7.31,-11.13,-7.3,10.18,0,0,0,0
69379,69380,0.000237,0.001178,0,0,0,0,0,0,1,0,0,60.37,15.72,-60.36,-15.68,0,0,0,0
69379,69386,0.000981,0.005147,0.00293,247.09,0,0,0,0,1,0,0,-25.52,-20.84,25.53,20.57,0,0,0,0
69379,69396,0.000802,0.004403,0.00649,277.69,0,0,0,0,1,0,0,49.6,4.07,-49.58,-4.67,0,0,0,0
69379,69427,0.001265,0.008549,0.00915,299.83,0,0,0,0,1,0,0,-84.45,1.04,84.53,-1.48,0,0,0,0
69381,69423,0.000221,0.001501,0.00076,265.11,0,0,0,0,1,0,0,-24.55,3.81,24.55,-3.89,0,0,0,0
69383,69382,0.000177,0.013564,0,1019.45,0,0,1.025,0,1,0,0,-412.61,-181.92,412.96,208.44,0,0,0,0
69382,69385,0.000298,0.001022,0,0,0,0,0,0,1,0,0,54.77,10.59,-54.76,-10.56,0,0,0,0
69382,69637,0.000115,0.002026,0.22249,2679.54,0,0,0,0,1,0,0,-603.9,114.06,604.3,-131.33,0,0,0,0
69382,69762,5.3e-05,0.000918,0.09912,2602.78,0,0,0,0,1,0,0,462.8,3.41,-462.7,-12.46,0,0,0,0
69384,69383,0.003594,0.114375,0,105.4,0,0,1.025,0,1,0,0,-40.82,-18.61,40.89,20.82,0,0,0,0
69427,69383,0.000861,0.005373,0.01805,355.52,0,0,0,0,1,0,0,-118.38,-41.08,118.5,39.89,0,0,0,0
69427,69383,0.000861,0.005373,0.01805,355.52,0,0,0,0,1,0,0,-118.38,-41.08,118.5,39.89,0,0,0,0
69427,69383,0.000861,0.005373,0.01805,355.52,0,0,0,0,1,0,0,-118.38,-41.08,118.5,39.89,0,0,0,0
69639,69384,0.000667,0.002845,0.00027,115.37,0,0,0,0,1,0,0,-7.41,5.7,7.41,-5.73,0,0,0,0
69386,69387,0.000211,0.001122,0,0,0,0,0,0,1,0,0,65.36,10.79,-65.35,-10.74,0,0,0,0
69389,69388,0.000131,0.010715,0,1359.16,0,0,1.05625,0,1,0,0,-214.42,-495.5,214.8,527.17,0,0,0,0
69388,69393,0.000237,0.001195,0,0,0,0,0,0,1,0,0,113.4,43.42,-113.36,-43.26,0,0,0,0
69388,69394,0.000246,0.001029,0,0,0,0,0,0,1,0,0,-328.2,267.22,328.6,-265.54,0,0,0,0
69389,69392,0.000489,0.028201,0,1130.15,0,0,1,0,1,0,0,415.07,55.43,-414.29,-10.5,0,0,0,0
69389,69395,0.00028,0.001095,0,0,0,0,0,0,1,0,0,-200.65,440.07,201.25,-437.75,0,0,0,0
69390,69392,-0.000265,-0.015268,0,1030.15,0,0,1,0,1,0,0,-414.71,-34.82,414.29,10.5,0,0,0,0
69390,69403,0.001803,0.009949,0.02547,298.69,0,0,0,0,1,0,0,80.66,-21.74,-80.55,19.61,0,0,0,0
69391,69392,0.001242,0.071582,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69394,69636,3e-05,0.000839,0.49779,4147.81,0,0,0,0,1,0,0,-497.49,49.26,497.56,-101.68,0,0,0,0
69395,69441,0.00015,0.002435,0.21683,2747.83,0,0,0,0,1,0,0,711.61,146.76,-710.88,-158.48,0,0,0,0
69395,69661,0.000136,0.00214,0.23089,2663.5,0,0,0,0,1,0,0,503.8,-38.51,-503.48,18.28,0,0,0,0
69396,69397,0.000271,0.001117,0,0,0,0,0,0,1,0,0,77.89,29.22,-77.87,-29.15,0,0,0,0
69396,69548,0.001024,0.005346,0.0018,248.46,0,0,0,0,1,0,0,-28.31,-24.55,28.32,24.42,0,0,0,0
69399,69400,0.000295,0.001159,0,0,0,0,0,0,1,0,0,77.89,38.21,-77.87,-38.13,0,0,0,0
69399,69724,0.000595,0.003906,0.00736,323.14,0,0,0,0,1,0,0,165.74,2.62,-165.59,-2.43,0,0,0,0
69802,69399,0.000271,0.001405,0.00181,320.63,0,0,0,0,1,0,0,174.06,41.31,-173.98,-41.09,0,0,0,0
69401,69402,0.000204,0.001089,0,0,0,0,0,0,1,0,0,48.06,4.53,-48.06,-4.51,0,0,0,0
69404,69405,0.000276,0.00108,0,0,0,0,0,0,1,0,0,61.36,9.36,-61.35,-9.32,0,0,0,0
69404,69461,0.000519,0.003012,0.00739,198.56,0,0,0,0,1,0,0,-7.11,7.82,7.11,-8.62,0,0,0,0
69406,69407,0.000212,0.001016,0,0,0,0,0,0,1,0,0,61.36,15.99,-61.35,-15.95,0,0,0,0
69746,69406,0.000436,0.00316,0.00489,294.72,0,0,0,0,1,0,0,94.37,-12.97,-94.34,12.71,0,0,0,0
69410,69409,0.002734,0.083859,0,110,0,0,1.025,0,1,0,0,-51.89,-22.5,51.98,25.06,0,0,0,0
69409,69411,0.000288,0.001065,0,0,0,0,0,0,1,0,0,66.26,12.65,-66.25,-12.61,0,0,0,0
69409,69412,0.000246,0.001007,0,0,0,0,0,0,1,0,0,6.93,3.17,-6.93,-3.17,0,0,0,0
69409,69413,0.000285,0.001136,0,0,0,0,0,0,1,0,0,-125.16,-40.89,125.21,41.07,0,0,0,0
69754,69413,0.00073,0.003417,0.00298,307.51,0,0,0,0,1,0,0,125.32,41.29,-125.21,-41.07,0,0,0,0
69414,69415,0.000212,0.001106,0,0,0,0,0,0,1,0,0,66.26,13.58,-66.25,-13.53,0,0,0,0
69414,69556,0.000982,0.005651,0.00829,297.14,0,0,0,0,1,0,0,84.29,27.68,-84.22,-28.16,0,0,0,0
69414,69613,0.001236,0.008262,0.01104,290.11,0,0,0,0,1,0,0,-71.46,-8.77,71.52,7.97,0,0,0,0
69416,69417,0.000286,0.001182,0,0,0,0,0,0,1,0,0,66.26,16.95,-66.25,-16.9,0,0,0,0
69416,69418,0.000252,0.001127,0,0,0,0,0,0,1,0,0,-66.26,-16.95,66.27,17,0,0,0,0
69420,69421,0.000215,0.001108,0,0,0,0,0,0,1,0,0,-38.34,-6.63,38.34,6.64,0,0,0,0
69420,69422,0.000223,0.001191,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69423,69437,0.001103,0.006141,0.00796,286.9,0,0,0,0,1,0,0,-57.05,-3.19,57.09,2.52,0,0,0,0
69424,69432,0.002287,0.012785,0.11331,301.01,0,0,0,0,1,0,0,-77.46,3.91,77.59,-15.46,0,0,0,0
69426,69425,0.004258,0.138196,0,102.72,0,0,1.01875,0,1,0,0,-35.03,-9.41,35.08,11.14,0,0,0,0
69425,69427,0.000287,0.001079,0,0,0,0,0,0,1,0,0,-35.08,-11.14,35.09,11.15,0,0,0,0
69426,69639,0.004561,0.021523,0.00585,146.47,0,0,0,0,1,0,0,-37.65,-0.06,37.71,-0.3,0,0,0,0
69453,69427,0.000833,0.004742,0.00312,301.23,0,0,0,0,1,0,0,-101.08,-55.26,101.18,55.51,0,0,0,0
69428,69429,0.000252,0.001059,0,0,0,0,0,0,1,0,0,77.13,29.67,-77.11,-29.6,0,0,0,0
69428,69430,0.000226,0.001181,0,0,0,0,0,0,1,0,0,-77.13,-29.67,77.14,29.74,0,0,0,0
69430,69434,0.000644,0.00374,0.00595,289.55,0,0,0,0,1,0,0,-84.66,-11.16,84.7,10.77,0,0,0,0
69431,69440,0.00109,0.006847,0.01834,276.65,0,0,0,0,1,0,0,-41.38,-19.64,41.4,17.79,0,0,0,0
69431,69486,0.000463,0.002581,0.00117,238.79,0,0,0,0,1,0,0,-25.9,11.28,25.91,-11.38,0,0,0,0
69433,69434,0.0003,0.001029,0,0,0,0,0,0,1,0,0,-67.29,-19.89,67.3,19.94,0,0,0,0
69433,69435,0.000217,0.001087,0,0,0,0,0,0,1,0,0,67.29,19.89,-67.28,-19.84,0,0,0,0
69725,69434,0.000155,0.00097,0.00095,315.41,0,0,0,0,1,0,0,152.04,30.83,-152,-30.71,0,0,0,0
69438,69439,0.000271,0.001121,0,0,0,0,0,0,1,0,0,60.68,31.04,-60.67,-30.99,0,0,0,0
69438,69440,0.00022,0.001166,0,0,0,0,0,0,1,0,0,-60.68,-31.04,60.69,31.09,0,0,0,0
69442,69441,0.000401,0.021897,0,757.62,0,0,1,0,1,0,0,-177.78,-7.29,177.9,13.73,0,0,0,0
69441,69443,0.000284,0.001147,0,0,0,0,0,0,1,0,0,71.99,30.43,-71.97,-30.37,0,0,0,0
69445,69444,0.000166,0.013291,0,901.93,0,0,1.01875,0,1,0,0,-310,-120.7,310.17,134.77,0,0,0,0
69444,69446,0.000221,0.001091,0,0,0,0,0,0,1,0,0,-310.17,-134.77,310.41,135.93,0,0,0,0
69445,69449,0.000684,0.004843,0.00474,334.25,0,0,0,0,1,0,0,206.12,43.25,-205.84,-41.79,0,0,0,0
69445,69528,0.000467,0.002655,0.00867,299.07,0,0,0,0,1,0,0,-89.46,23.92,89.49,-24.65,0,0,0,0
69446,69457,7.2e-05,0.001084,0.14172,2681.79,0,0,0,0,1,0,0,591.77,-53.22,-591.54,41.38,0,0,0,0
69446,69500,4.2e-05,0.000672,0.07093,2514.68,0,0,0,0,1,0,0,-357.22,311.14,357.31,-317.41,0,0,0,0
69447,69448,0.000205,0.001125,0,0,0,0,0,0,1,0,0,-71.97,-13.84,71.98,13.89,0,0,0,0
69450,69451,0.000224,0.001084,0,0,0,0,0,0,1,0,0,57.39,40.68,-57.38,-40.64,0,0,0,0
69450,69452,0.00028,0.001069,0,0,0,0,0,0,1,0,0,-57.39,-40.68,57.4,40.73,0,0,0,0
69453,69452,0.000466,0.003432,0.00433,269.59,0,0,0,0,1,0,0,44.43,17.76,-44.42,-18.15,0,0,0,0
69519,69454,0.000226,0.001156,0.00142,290.54,0,0,0,0,1,0,0,-83.12,-36.63,83.14,36.57,0,0,0,0
69454,69727,0.000783,0.00459,0.01078,347.03,0,0,0,0,1,0,0,-114.65,-20.83,114.75,20.24,0,0,0,0
69454,69727,0.000783,0.00459,0.01078,347.03,0,0,0,0,1,0,0,-114.65,-20.83,114.75,20.24,0,0,0,0
69454,69727,0.000783,0.00459,0.01078,347.03,0,0,0,0,1,0,0,-114.65,-20.83,114.75,20.24,0,0,0,0
69455,69456,0.000239,0.001016,0,0,0,0,0,0,1,0,0,30.81,9.66,-30.8,-9.65,0,0,0,0
69613,69455,0.000607,0.004114,0.00357,268.45,0,0,0,0,1,0,0,35.05,-8.64,-35.04,8.3,0,0,0,0
69455,69617,0.000982,0.006356,0.00994,254.14,0,0,0,0,1,0,0,11.54,-28.14,-11.53,27.11,0,0,0,0
69458,69457,0.000215,0.016791,0,857.98,0,0,1,0,1,0,0,-267.52,-14.3,267.66,25.5,0,0,0,0
69457,69459,0.000277,0.001197,0,0,0,0,0,0,1,0,0,63.12,13.46,-63.11,-13.42,0,0,0,0
69458,69525,0.000284,0.001662,0.00087,284,0,0,0,0,1,0,0,58.46,-9.83,-58.45,9.79,0,0,0,0
69540,69458,0.000493,0.003319,0.00184,378.3,0,0,0,0,1,0,0,-127.83,-8.47,127.9,8.77,0,0,0,0
69458,69567,0.001031,0.005841,0.01242,245.25,0,0,0,0,1,0,0,22.58,16.56,-22.57,-17.85,0,0,0,0
69460,69480,0.000744,0.003838,0.00369,266.11,0,0,0,0,1,0,0,38.26,18.92,-38.25,-19.25,0,0,0,0
69460,69524,0.000529,0.003751,0.00243,302.24,0,0,0,0,1,0,0,-101.37,-34.33,101.43,34.47,0,0,0,0
69462,69469,0.001099,0.006362,0.00264,245.65,0,0,0,0,1,0,0,4.85,-7.31,-4.85,7.03,0,0,0,0
69462,69509,0.000467,0.002974,0.00752,274.1,0,0,0,0,1,0,0,-52.23,12.7,52.24,-13.42,0,0,0,0
69464,69562,0.000115,0.000703,0.00078,259.51,0,0,0,0,1,0,0,-21.28,-13.57,21.28,13.49,0,0,0,0
69464,69607,0.000724,0.004467,0.00645,234.6,0,0,0,0,1,0,0,-22.15,4.23,22.16,-4.9,0,0,0,0
69466,69467,0.000211,0.001017,0,0,0,0,0,0,1,0,0,32.9,7.29,-32.9,-7.28,0,0,0,0
69466,69468,0.000224,0.001071,0,0,0,0,0,0,1,0,0,-32.9,-7.29,32.9,7.3,0,0,0,0
69468,69511,0.000852,0.005085,0.00756,277.62,0,0,0,0,1,0,0,-54.45,-12.34,54.48,11.68,0,0,0,0
69468,69629,0.000964,0.005193,0.00481,249.83,0,0,0,0,1,0,0,21.55,5.05,-21.55,-5.54,0,0,0,0
69469,69470,0.000203,0.001032,0,0,0,0,0,0,1,0,0,41,10.75,-40.99,-10.73,0,0,0,0
69478,69469,0.001056,0.005459,0.0044,273.57,0,0,0,0,1,0,0,41.24,10.33,-41.22,-10.71,0,0,0,0
69471,69472,0.000239,0.001185,0,0,0,0,0,0,1,0,0,39.74,15.12,-39.74,-15.1,0,0,0,0
69471,69546,0.00094,0.004901,0.0061,228.68,0,0,0,0,1,0,0,-3.29,9.54,3.3,-10.19,0,0,0,0
69559,69471,0.000734,0.004016,0.00252,230.85,0,0,0,0,1,0,0,-13.18,-11.42,13.19,11.17,0,0,0,0
69585,69471,0.001052,0.005722,0.00347,266.85,0,0,0,0,1,0,0,49.67,35.65,-49.63,-35.82,0,0,0,0
69473,69474,0.000281,0.001123,0,0,0,0,0,0,1,0,0,-48.59,-13.79,48.6,13.82,0,0,0,0
69490,69474,0.000316,0.001952,0.00127,313.92,0,0,0,0,1,0,0,144.73,31.84,-144.66,-31.58,0,0,0,0
69476,69475,0.002651,0.08628,0,146.15,0,0,1,0,1,0,0,-24.46,2.16,24.47,-1.68,0,0,0,0
69475,69477,0.00025,0.001015,0,0,0,0,0,0,1,0,0,48.6,20.99,-48.59,-20.97,0,0,0,0
69478,69479,0.000299,0.001003,0,0,0,0,0,0,1,0,0,47.21,11.22,-47.2,-11.19,0,0,0,0
69478,69606,0.000777,0.003611,0.00288,235.6,0,0,0,0,1,0,0,-7.51,-5.32,7.51,5.01,0,0,0,0
69480,69481,0.000274,0.001126,0,0,0,0,0,0,1,0,0,47.21,5.55,-47.2,-5.53,0,0,0,0
69483,69482,0.003436,0.116657,0,88.78,0,0,1.03125,0,1,0,0,-16.84,-22.79,16.86,23.71,0,0,0,0
69482,69484,0.000217,0.00113,0,0,0,0,0,0,1,0,0,84.3,31.94,-84.28,-31.86,0,0,0,0
69482,69721,0.000575,0.003359,0.00428,317.21,0,0,0,0,1,0,0,-141.89,-60.59,142.02,60.87,0,0,0,0
69485,69488,0.0004,0.025869,0,1137.22,0,0,1,0,1,0,0,402.06,40.47,-401.46,-1.59,0,0,0,0
69485,69489,7.9e-05,0.000933,0.09356,2583.84,0,0,0,0,1,0,0,472.77,177.27,-472.58,-185.21,0,0,0,0
69486,69488,-0.000196,-0.012641,0,1012.22,0,0,1,0,1,0,0,-401.75,-20.59,401.46,1.59,0,0,0,0
69486,69493,0.001863,0.011264,0.02247,286.11,0,0,0,0,1,0,0,50.19,15.15,-50.14,-17.27,0,0,0,0
69486,69526,0.000496,0.00352,0.0273,291.82,0,0,0,0,1,0,0,70.71,0.12,-70.69,-2.9,0,0,0,0
69486,69725,0.000716,0.003885,0.01182,308.78,0,0,0,0,1,0,0,134.16,21.06,-134.04,-21.67,0,0,0,0
69487,69488,0.001173,0.075751,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69490,69489,0.000206,0.014145,0,904.75,0,0,1.0125,0,1,0,0,-312.51,-78.27,312.71,92.16,0,0,0,0
69489,69491,0.000212,0.001093,0,0,0,0,0,0,1,0,0,84.3,40.38,-84.28,-40.29,0,0,0,0
69489,69598,7.8e-05,0.001406,0.15322,2358.07,0,0,0,0,1,0,0,170.32,47.1,-170.3,-63.25,0,0,0,0
69489,69768,0.000104,0.001524,0.16926,2145.85,0,0,0,0,1,0,0,-94.75,-436.03,94.93,420.29,0,0,0,0
69562,69490,0.000485,0.002821,0.0033,325.26,0,0,0,0,1,0,0,-167.64,-46.01,167.78,46.44,0,0,0,0
69493,69578,0.000688,0.004217,0.00379,253.1,0,0,0,0,1,0,0,5.74,0.47,-5.74,-0.87,0,0,0,0
69494,69495,0.000204,0.001177,0,0,0,0,0,0,1,0,0,-45.64,-12.56,45.65,12.59,0,0,0,0
69497,69495,0.000729,0.004027,0.0045,276.43,0,0,0,0,1,0,0,-55.09,-24.28,55.11,23.93,0,0,0,0
69495,69526,0.000987,0.00678,0.01044,267.66,0,0,0,0,1,0,0,-30.45,7.96,30.46,-9.03,0,0,0,0
69495,69602,0.000906,0.004535,0.01349,278.42,0,0,0,0,1,0,0,-70.31,-44.48,70.37,43.31,0,0,0,0
69496,69802,0.000536,0.003775,0.00233,288.95,0,0,0,0,1,0,0,-68.49,-39.16,68.53,39.12,0,0,0,0
69629,69497,0.000384,0.002574,0.00133,249.97,0,0,0,0,1,0,0,21.55,5.54,-21.54,-5.67,0,0,0,0
69498,69499,0.00023,0.001197,0,0,0,0,0,0,1,0,0,-76.63,-25.89,76.65,25.97,0,0,0,0
69500,69503,0.000325,0.024444,0,938.52,0,0,1,0,1,0,0,329.17,-15.3,-328.84,39.87,0,0,0,0
69500,69504,0.000246,0.001006,0,0,0,0,0,0,1,0,0,77.31,19.01,-77.3,-18.95,0,0,0,0
69666,69500,4.9e-05,0.000781,0.10018,2752.88,0,0,0,0,1,0,0,743.95,396.06,-743.63,-401.78,0,0,0,0
69788,69500,4.3e-05,0.000622,0.05876,2440.01,0,0,0,0,1,0,0,332.94,388.38,-332.84,-393.22,0,0,0,0
69501,69503,-0.000127,-0.009595,0,913.52,0,0,1,0,1,0,0,-328.97,30.22,328.84,-39.87,0,0,0,0
69502,69503,0.001216,0.091591,0,25,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69506,69505,0.000228,0.012231,0,1001.01,0,0,1.0125,0,1,0,0,-398.44,-71.61,398.79,90.47,0,0,0,0
69505,69507,0.000296,0.001134,0,0,0,0,0,0,1,0,0,77.31,22.28,-77.3,-22.22,0,0,0,0
69505,69508,0.000252,0.001145,0,0,0,0,0,0,1,0,0,-476.1,-197.34,476.72,200.14,0,0,0,0
69508,69661,2.9e-05,0.000469,0.07897,2632.25,0,0,0,0,1,0,0,-569.83,-25.49,569.91,18.26,0,0,0,0
69508,69762,5.4e-05,0.000875,0.12219,2549.99,0,0,0,0,1,0,0,-424.85,-132.51,424.95,120.73,0,0,0,0
69509,69510,0.000275,0.001033,0,0,0,0,0,0,1,0,0,50.15,16.56,-50.14,-16.53,0,0,0,0
69511,69512,0.000259,0.001067,0,0,0,0,0,0,1,0,0,50.15,15.37,-50.14,-15.34,0,0,0,0
69562,69511,0.000377,0.002216,0.00222,303.03,0,0,0,0,1,0,0,104.66,27.04,-104.62,-27.04,0,0,0,0
69514,69513,0.003006,0.114462,0,94.05,0,0,1.0375,0,1,0,0,-21.29,-28.78,21.33,30.23,0,0,0,0
69513,69515,0.000227,0.001061,0,0,0,0,0,0,1,0,0,79.06,6.59,-79.04,-6.53,0,0,0,0
69517,69516,0.004781,0.152097,0,85.82,0,0,1.0375,0,1,0,0,-14.42,-21.09,14.45,22.08,0,0,0,0
69516,69518,0.000232,0.00101,0,0,0,0,0,0,1,0,0,79.06,29.54,-79.04,-29.48,0,0,0,0
69516,69519,0.000229,0.001022,0,0,0,0,0,0,1,0,0,-93.51,-51.62,93.53,51.73,0,0,0,0
69516,69520,0.000221,0.00119,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69522,69521,0.002437,0.08459,0,98.28,0,0,1,0,1,0,0,-29.66,8.12,29.68,-7.38,0,0,0,0
69521,69523,0.000299,0.001133,0,0,0,0,0,0,1,0,0,68.88,5.69,-68.87,-5.64,0,0,0,0
69709,69521,0.000426,0.00254,0.00239,290.55,0,0,0,0,1,0,0,77.45,29.72,-77.43,-29.82,0,0,0,0
69525,69714,0.001134,0.005797,0.01935,469.92,0,0,0,0,1,0,0,-145.63,-57.95,145.88,57.18,0,0,0,0
69526,69527,0.000224,0.00116,0,0,0,0,0,0,1,0,0,40.23,11.92,-40.23,-11.9,0,0,0,0
69529,69530,0.000263,0.001173,0,0,0,0,0,0,1,0,0,40.05,19.66,-40.04,-19.64,0,0,0,0
69553,69529,0.000239,0.00133,0.00156,317.08,0,0,0,0,1,0,0,-154.66,13.8,154.71,-13.68,0,0,0,0
69531,69532,0.000226,0.001133,0,0,0,0,0,0,1,0,0,40.05,10.76,-40.04,-10.74,0,0,0,0
69534,69533,0.000244,0.017231,0,773,0,0,1.00625,0,1,0,0,-193.97,-22.04,194.05,28.11,0,0,0,0
69533,69535,0.000258,0.001087,0,0,0,0,0,0,1,0,0,75.6,23,-75.59,-22.93,0,0,0,0
69533,69742,4.9e-05,0.000909,0.11131,2420.64,0,0,0,0,1,0,0,63.82,31.31,-63.82,-43.39,0,0,0,0
69536,69537,0.000225,0.001111,0,0,0,0,0,0,1,0,0,75.6,17.41,-75.59,-17.35,0,0,0,0
69539,69540,0.000255,0.001085,0,0,0,0,0,0,1,0,0,-42.68,-1.09,42.68,1.11,0,0,0,0
69540,69576,0.000289,0.001477,0.0008,305.47,0,0,0,0,1,0,0,98.71,23.66,-98.68,-23.6,0,0,0,0
69540,69586,0.000721,0.003474,0.00311,286.34,0,0,0,0,1,0,0,-13.56,-16.3,13.56,15.98,0,0,0,0
69542,69541,0.000306,0.021704,0,805.86,0,0,1.01875,0,1,0,0,-213.8,-77.01,213.95,87.72,0,0,0,0
69541,69543,0.000261,0.001015,0,0,0,0,0,0,1,0,0,40.12,9.94,-40.11,-9.92,0,0,0,0
69602,69542,0.000789,0.003813,0.00293,298.04,0,0,0,0,1,0,0,-75.95,-50.17,76.01,50.14,0,0,0,0
69605,69542,0.000223,0.001388,0.00067,284.32,0,0,0,0,1,0,0,-68.52,-11.27,68.53,11.25,0,0,0,0
69544,69714,0.00202,0.011948,0.00926,304.62,0,0,0,0,1,0,0,-98.75,-38.64,98.96,38.89,0,0,0,0
69545,69546,0.000232,0.001137,0,0,0,0,0,0,1,0,0,-44.75,-23.17,44.75,23.2,0,0,0,0
69546,69559,0.000404,0.002446,0.00312,259.36,0,0,0,0,1,0,0,28.52,-0.86,-28.52,0.55,0,0,0,0
69546,69595,0.001356,0.008312,0.00431,292.87,0,0,0,0,1,0,0,-76.57,-12.15,76.65,12.16,0,0,0,0
69547,69605,0.000654,0.003329,0.00318,216.37,0,0,0,0,1,0,0,-6.23,17,6.23,-17.33,0,0,0,0
69547,69766,0.001557,0.008914,0.01446,277.06,0,0,0,0,1,0,0,-51.04,-35.39,51.1,34.13,0,0,0,0
69549,69550,0.000255,0.001039,0,0,0,0,0,0,1,0,0,-30.07,-15.34,30.07,15.35,0,0,0,0
69550,69612,0.000249,0.001654,0.00162,290.09,0,0,0,0,1,0,0,65.92,52.59,-65.9,-52.66,0,0,0,0
69766,69550,0.000674,0.004092,0.00347,303.34,0,0,0,0,1,0,0,96.08,68.09,-95.99,-67.94,0,0,0,0
69551,69552,0.000227,0.001118,0,0,0,0,0,0,1,0,0,-44.48,-6.05,44.49,6.07,0,0,0,0
69552,69607,0.001809,0.010352,0.0183,264.15,0,0,0,0,1,0,0,-24.32,-12.95,24.33,11.05,0,0,0,0
69553,69554,0.000242,0.001107,0,0,0,0,0,0,1,0,0,57.19,9.13,-57.18,-9.09,0,0,0,0
69556,69557,0.000267,0.001157,0,0,0,0,0,0,1,0,0,33.31,5.68,-33.31,-5.67,0,0,0,0
69558,69559,0.000214,0.001186,0,0,0,0,0,0,1,0,0,-41.7,-10.86,41.7,10.88,0,0,0,0
69558,69560,0.000279,0.001136,0,0,0,0,0,0,1,0,0,41.7,10.86,-41.69,-10.84,0,0,0,0
69561,69562,0.00021,0.001164,0,0,0,0,0,0,1,0,0,-41.69,-5.45,41.7,5.47,0,0,0,0
69563,69564,0.000239,0.001006,0,0,0,0,0,0,1,0,0,54.3,26.76,-54.29,-26.73,0,0,0,0
69563,69565,0.000299,0.001148,0,0,0,0,0,0,1,0,0,-54.3,-26.76,54.31,26.8,0,0,0,0
69592,69565,0.000343,0.002136,0.00532,273.72,0,0,0,0,1,0,0,43.61,21.96,-43.6,-22.49,0,0,0,0
69565,69612,0.001687,0.009806,0.00385,217.88,0,0,0,0,1,0,0,-10.71,-4.31,10.71,3.91,0,0,0,0
69566,69567,0.000257,0.001074,0,0,0,0,0,0,1,0,0,-54.29,-1.9,54.3,1.93,0,0,0,0
69567,69595,0.001029,0.005762,0.00413,262.73,0,0,0,0,1,0,0,-31.73,15.92,31.74,-16.29,0,0,0,0
69568,69569,0.000253,0.001192,0,0,0,0,0,0,1,0,0,51.01,12.38,-51.01,-12.35,0,0,0,0
69570,69571,0.000235,0.001046,0,0,0,0,0,0,1,0,0,51.01,3.22,-51.01,-3.2,0,0,0,0
69612,69570,0.000994,0.005648,0.00632,267.96,0,0,0,0,1,0,0,-61.39,15.03,61.43,-15.51,0,0,0,0
69572,69575,0.000118,0.003582,0,240.82,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
69572,69576,0.00028,0.001002,0,0,0,0,0,0,1,0,0,-45,-5.91,45,5.93,0,0,0,0
69573,69575,0.002702,0.082123,0,120.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69574,69575,0.002702,0.082123,0,120.41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69576,69587,0.000633,0.00364,0.00682,285.53,0,0,0,0,1,0,0,53.68,17.68,-53.66,-18.3,0,0,0,0
69578,69579,0.000238,0.001015,0,0,0,0,0,0,1,0,0,34.99,3.32,-34.99,-3.31,0,0,0,0
69580,69581,0.000283,0.001156,0,0,0,0,0,0,1,0,0,34.99,12.88,-34.99,-12.86,0,0,0,0
69580,69590,0.000659,0.003987,0.00331,236.08,0,0,0,0,1,0,0,6.34,-15.04,-6.34,14.69,0,0,0,0
69580,69614,0.000854,0.004067,0.01159,257.99,0,0,0,0,1,0,0,-39.61,-26.36,39.63,25.18,0,0,0,0
69617,69580,0.000894,0.004745,0.00353,242.36,0,0,0,0,1,0,0,1.73,-28.87,-1.72,28.52,0,0,0,0
69582,69608,0.00104,0.005178,0.00186,301.05,0,0,0,0,1,0,0,103.03,1.16,-102.93,-0.85,0,0,0,0
69792,69582,0.000337,0.00206,0.00149,312.69,0,0,0,0,1,0,0,137.57,10.77,-137.52,-10.57,0,0,0,0
69583,69584,0.000201,0.001181,0,0,0,0,0,0,1,0,0,34.49,2.99,-34.49,-2.98,0,0,0,0
69583,69592,0.000571,0.003671,0.00722,245.79,0,0,0,0,1,0,0,9.96,-16.85,-9.96,16.07,0,0,0,0
69587,69588,0.000274,0.001122,0,0,0,0,0,0,1,0,0,37.59,6.79,-37.59,-6.78,0,0,0,0
69589,69612,0.000595,0.003013,0.00827,270.24,0,0,0,0,1,0,0,-47.5,-20.88,47.52,20.06,0,0,0,0
69590,69766,0.001238,0.007815,0.00762,277.64,0,0,0,0,1,0,0,-61.66,-24.5,61.71,23.99,0,0,0,0
69591,69605,0.001281,0.006615,0.00385,240.04,0,0,0,0,1,0,0,-13.03,-29.38,13.04,29.02,0,0,0,0
69608,69591,0.000377,0.002262,0.00213,276.27,0,0,0,0,1,0,0,54.98,-7.91,-54.97,7.74,0,0,0,0
69592,69593,0.000296,0.001074,0,0,0,0,0,0,1,0,0,61.75,22.99,-61.74,-22.95,0,0,0,0
69592,69619,0.000838,0.005147,0.00406,297.66,0,0,0,0,1,0,0,-95.4,-61.02,95.5,61.19,0,0,0,0
69594,69597,0.000619,0.042616,0,862.13,0,0,1,0,1,0,0,170.23,12.22,-170.06,-0.71,0,0,0,0
69594,69598,0.000238,0.001163,0,0,0,0,0,0,1,0,0,-170.23,-62.9,170.3,63.25,0,0,0,0
69594,69599,0.000206,0.001038,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69595,69597,-0.000271,-0.018659,0,762.13,0,0,1,0,1,0,0,-170.13,-5.75,170.06,0.71,0,0,0,0
69596,69597,0.00205,0.14106,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69601,69602,0.000217,0.001064,0,0,0,0,0,0,1,0,0,-24.26,-6.76,24.26,6.76,0,0,0,0
69603,69604,0.000294,0.001185,0,0,0,0,0,0,1,0,0,31.78,14.35,-31.78,-14.34,0,0,0,0
69607,69792,0.001657,0.0089,0.01578,298.47,0,0,0,0,1,0,0,-92.61,-20.6,92.75,19.63,0,0,0,0
69608,69609,0.000262,0.00111,0,0,0,0,0,0,1,0,0,47.95,8.76,-47.94,-8.73,0,0,0,0
69610,69611,0.000272,0.001181,0,0,0,0,0,0,1,0,0,69.05,13.61,-69.04,-13.56,0,0,0,0
69610,69612,0.000214,0.001054,0,0,0,0,0,0,1,0,0,-69.05,-13.61,69.06,13.66,0,0,0,0
69614,69766,0.000637,0.00444,0.00395,279.38,0,0,0,0,1,0,0,-67.04,-31.54,67.07,31.33,0,0,0,0
69616,69617,0.000246,0.001137,0,0,0,0,0,0,1,0,0,-9.81,-1.76,9.81,1.76,0,0,0,0
69616,69618,0.000235,0.001047,0,0,0,0,0,0,1,0,0,9.81,1.76,-9.8,-1.76,0,0,0,0
69619,69766,0.000108,0.000652,0.00073,259.76,0,0,0,0,1,0,0,-35,-67.9,35,67.86,0,0,0,0
69620,69623,0.000256,0.006586,0,395.17,0,0,1,0,1,0,0,-93.85,-24.79,93.87,25.36,0,0,0,0
69620,69624,0.000233,0.001111,0,0,0,0,0,0,1,0,0,93.85,24.79,-93.83,-24.69,0,0,0,0
69621,69623,0.002879,0.074067,0,197.59,0,0,1,0,1,0,0,47,14.29,-46.94,-12.68,0,0,0,0
69622,69623,0.002879,0.074067,0,197.59,0,0,1,0,1,0,0,47,14.29,-46.94,-12.68,0,0,0,0
69624,69735,0.000427,0.002277,0.00297,302.14,0,0,0,0,1,0,0,-113.34,-63.61,113.41,63.64,0,0,0,0
69625,69626,0.000278,0.001115,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69625,69627,0.000204,0.001068,0,0,0,0,0,0,1,0,0,37,-4.51,-37,4.53,0,0,0,0
69775,69627,0.000384,0.002125,0.00306,298.28,0,0,0,0,1,0,0,88.69,30.68,-88.66,-30.85,0,0,0,0
69628,69629,0.000225,0.001054,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69631,69630,0.00013,0.01175,0,1402.28,0,0,1.05,0,1,0,0,-258.62,-398.52,258.91,425.21,0,0,0,0
69630,69633,0.000113,0.008754,0,1728.53,0,0,1.05,0,1,0,0,-438.48,-202.68,438.75,223.32,0,0,0,0
69630,69634,5.1e-05,0.004553,0,1728.13,0,0,1.0375,0,1,0,0,-438.63,-212.65,438.75,223.32,0,0,0,0
69630,69635,0.000193,0.015464,0,1008.34,0,0,1.03125,0,1,0,0,-18,-9.1,18,9.16,0,0,0,0
69630,69636,0.000242,0.001111,0,0,0,0,0,0,1,0,0,636.2,-164.45,-635.24,168.84,0,0,0,0
69632,69631,0.000279,0.013354,0,1031.62,0,0,1.01875,0,1,0,0,-427.81,-125.48,428.34,150.61,0,0,0,0
69631,69637,0.000238,0.001054,0,0,0,0,0,0,1,0,0,-169.72,247.91,169.91,-247.05,0,0,0,0
69636,69645,4.2e-05,0.001204,0.55395,4078.64,0,0,0,0,1,0,0,137.69,-67.16,-137.68,6.88,0,0,0,0
69639,69638,0.002891,0.098136,0,98.73,0,0,1.01875,0,1,0,0,-30.3,-5.4,30.33,6.28,0,0,0,0
69638,69640,0.000208,0.001111,0,0,0,0,0,0,1,0,0,16.67,-3.67,-16.67,3.67,0,0,0,0
69641,69642,0.003234,0.100116,0,149.78,0,0,1,0,1,0,0,-46.93,-14.37,47,16.59,0,0,0,0
69641,69643,0.000281,0.001104,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69641,69644,0.00023,0.001024,0,0,0,0,0,0,1,0,0,46.93,14.37,-46.92,-14.35,0,0,0,0
69667,69644,0.000612,0.004024,0.0019,301.92,0,0,0,0,1,0,0,104.47,20.18,-104.41,-19.97,0,0,0,0
69646,69645,8e-05,0.006618,0,1559.99,0,0,1.00625,0,1,0,0,-556.8,-95.46,557.04,115.06,0,0,0,0
69645,69649,0.000146,0.010517,0,1180.61,0,0,0.99375,0,1,0,0,-53.33,6.19,53.33,-5.92,0,0,0,0
69645,69650,9e-05,0.007589,0,1178.94,0,0,0.99375,0,1,0,0,-53.33,6.12,53.33,-5.92,0,0,0,0
69645,69651,0.000141,0.011633,0,1169.38,0,0,0.99375,0,1,0,0,-53.33,6.22,53.33,-5.92,0,0,0,0
69645,69652,0.000149,0.013238,0,1168.36,0,0,0.99375,0,1,0,0,-53.33,6.27,53.33,-5.92,0,0,0,0
69645,69653,0.000104,0.008373,0,1166.48,0,0,0.99375,0,1,0,0,-53.33,6.14,53.33,-5.92,0,0,0,0
69645,69654,0.000194,0.01388,0,1166.18,0,0,0.99375,0,1,0,0,-53.33,6.28,53.33,-5.92,0,0,0,0
69645,69655,0.000164,0.013649,0,1159.82,0,0,0.99375,0,1,0,0,-53.33,6.28,53.33,-5.92,0,0,0,0
69645,69656,0.00012,0.008923,0,1157.72,0,0,0.99375,0,1,0,0,-53.33,6.15,53.33,-5.92,0,0,0,0
69645,69657,0.000108,0.009086,0,1154.24,0,0,0.99375,0,1,0,0,-53.33,6.16,53.33,-5.92,0,0,0,0
69645,69658,0.00014,0.011092,0,1150.31,0,0,0.99375,0,1,0,0,-53.33,6.21,53.33,-5.92,0,0,0,0
69645,69659,0.000134,0.009136,0,1148.71,0,0,0.99375,0,1,0,0,-53.33,6.16,53.33,-5.92,0,0,0,0
69645,69660,0.000148,0.011032,0,1148.47,0,0,0.99375,0,1,0,0,-53.33,6.21,53.33,-5.92,0,0,0,0
69645,69744,1.3e-05,0.00039,0.19674,4014.49,0,0,0,0,1,0,0,5.8,59.8,-5.8,-81.27,0,0,0,0
69763,69645,8e-06,0.000197,0.10938,4017.41,0,0,0,0,1,0,0,-127.78,126.31,127.78,-138.2,0,0,0,0
69647,69646,0.00013,0.009709,0,1110.46,0,0,1.0125,0,1,0,0,-532.74,-105.25,533.1,132.09,0,0,0,0
69646,69661,0.000299,0.001135,0,0,0,0,0,0,1,0,0,23.7,-36.63,-23.7,36.65,0,0,0,0
69646,69662,0.000293,0.001131,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69648,69647,0.00419,0.141466,0,102.07,0,0,1.025,0,1,0,0,-33.95,-18.37,34.01,20.4,0,0,0,0
69647,69663,0.000279,0.001121,0,0,0,0,0,0,1,0,0,498.73,84.85,-498.08,-82.23,0,0,0,0
69749,69661,4.1e-05,0.000795,0.06627,2589.12,0,0,0,0,1,0,0,-412.91,-92.27,412.97,86.34,0,0,0,0
69661,69762,2.4e-05,0.000432,0.04514,2419.59,0,0,0,0,1,0,0,-239.71,-237.28,239.73,232.79,0,0,0,0
69663,69680,0.000296,0.001677,0.00101,239.36,0,0,0,0,1,0,0,-5.66,6.06,5.66,-6.17,0,0,0,0
69666,69665,9.7e-05,0.008311,0,1551.63,0,0,1.01875,0,1,0,0,-525.21,-186.64,525.5,211.29,0,0,0,0
69665,69668,9e-05,0.007092,0,1441.26,0,0,1,0,1,0,0,-179.97,-50.3,180,52.59,0,0,0,0
69665,69669,7.6e-05,0.00626,0,1438.61,0,0,1,0,1,0,0,-179.98,-50.57,180,52.59,0,0,0,0
69665,69670,0.000119,0.011348,0,1438.4,0,0,1,0,1,0,0,-178.06,-49.01,178.1,52.59,0,0,0,0
69665,69671,0.000102,0.008688,0,1436.66,0,0,1,0,1,0,0,-178.07,-49.85,178.1,52.59,0,0,0,0
69665,69672,0.000285,0.001048,0,0,0,0,0,0,1,0,0,190.58,-526.4,-189.75,529.44,0,0,0,0
69667,69666,0.000203,0.013049,0,1028.88,0,0,1.0125,0,1,0,0,-414.43,-81.12,414.77,103.04,0,0,0,0
69666,69749,3.9e-05,0.000583,0.07086,2176.42,0,0,0,0,1,0,0,-19.54,-260.55,19.57,253.19,0,0,0,0
69744,69672,9e-06,0.00027,0.12482,3997.51,0,0,0,0,1,0,0,-166.13,76.79,166.13,-90.33,0,0,0,0
69787,69672,1.4e-05,0.000389,0.16045,4122.53,0,0,0,0,1,0,0,494.94,-16.81,-494.91,0.17,0,0,0,0
69674,69677,-0.000193,-0.005361,0,152.23,0,0,1,0,1,0,0,-1.8,0.2,1.8,-0.2,0,0,0,0
69674,69678,0.002509,0.090402,0,148.71,0,0,1,0,1,0,0,-46.95,7.09,47,-5.22,0,0,0,0
69674,69679,0.00182,0.059079,0,146.97,0,0,1,0,1,0,0,-46.96,6.44,47,-5.22,0,0,0,0
69674,69680,0.000251,0.001059,0,0,0,0,0,0,1,0,0,95.71,-13.73,-95.69,13.82,0,0,0,0
69674,69681,0.000285,0.001195,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
69675,69677,0.00479,0.133371,0,76.12,0,0,1,0,1,0,0,0.9,-0.1,-0.9,0.1,0,0,0,0
69676,69677,0.00479,0.133371,0,76.12,0,0,1,0,1,0,0,0.9,-0.1,-0.9,0.1,0,0,0,0
69680,69754,0.000637,0.004294,0.00485,294.45,0,0,0,0,1,0,0,-82.19,-60.88,82.25,60.76,0,0,0,0
69683,69682,8.1e-05,0.007606,0,1620.08,0,0,1.0125,0,1,0,0,-561.19,-135.22,561.45,158.98,0,0,0,0
69682,69687,0.000132,0.009641,0,1255.54,0,0,1,0,1,0,0,-83.79,-36.4,83.8,37.14,0,0,0,0
69682,69688,0.000121,0.009709,0,1255.23,0,0,1,0,1,0,0,-83.79,-36.39,83.8,37.14,0,0,0,0
69682,69689,0.000169,0.012237,0,1253.22,0,0,1,0,1,0,0,-83.79,-36.2,83.8,37.14,0,0,0,0
69682,69690,8.1e-05,0.006357,0,1249.37,0,0,1,0,1,0,0,-83.79,-36.65,83.8,37.14,0,0,0,0
69682,69691,0.000132,0.009875,0,1248.62,0,0,1,0,1,0,0,-83.79,-36.38,83.8,37.14,0,0,0,0
69682,69692,0.000111,0.008591,0,1246.23,0,0,1,0,1,0,0,-83.79,-36.48,83.8,37.14,0,0,0,0
69682,69695,0.00016,0.012099,0,1102.56,0,0,1,0,1,0,0,-48.03,-24.13,48.03,24.45,0,0,0,0
69682,69696,0.000266,0.001056,0,0,0,0,0,0,1,0,0,-10.68,-107.1,10.7,107.21,0,0,0,0
69682,69697,0.000203,0.001008,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69682,69699,0.000205,0.001165,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69683,69686,7.7e-05,0.006114,0,1093.7,0,0,1,0,1,0,0,340.33,53.16,-340.25,-46.52,0,0,0,0
69683,69693,0.000275,0.02356,0,442.83,0,0,1,0,1,0,0,-48.03,5.84,48.03,-5.33,0,0,0,0
69683,69694,0.00033,0.022997,0,440.06,0,0,1,0,1,0,0,-48.03,5.82,48.03,-5.33,0,0,0,0
69683,69698,0.000258,0.001169,0,0,0,0,0,0,1,0,0,316.91,70.4,-316.67,-69.28,0,0,0,0
69684,69686,0.000143,0.011353,0,943.7,0,0,1,0,1,0,0,-340.09,-34.2,340.25,46.52,0,0,0,0
69685,69686,0.001594,0.126308,0,150,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69696,69700,3e-06,9.4e-05,0.04823,4017.41,0,0,0,0,1,0,0,-16.36,101.82,16.36,-107.08,0,0,0,0
69696,69741,3e-06,7e-05,0.02629,3980.19,0,0,0,0,1,0,0,-20.92,-134.88,20.92,132.02,0,0,0,0
69696,69787,1.3e-05,0.000366,0.21053,4119.3,0,0,0,0,1,0,0,-255.72,80.53,255.73,-103.28,0,0,0,0
69701,69698,1.3e-05,0.000223,0.02023,1992.74,0,0,0,0,1,0,0,33.48,93.03,-33.48,-95.22,0,0,0,0
69698,69731,5e-06,9.8e-05,0.00802,2442.73,0,0,0,0,1,0,0,350.15,164.5,-350.14,-165.24,0,0,0,0
69701,69700,8.2e-05,0.005459,0,1685.77,0,0,1.0125,0,1,0,0,-842.76,-225.89,843.35,264.95,0,0,0,0
69700,69703,0.000107,0.007903,0,1524.06,0,0,1,0,1,0,0,-216.62,27.5,216.67,-24.05,0,0,0,0
69700,69704,7.9e-05,0.006822,0,1520.4,0,0,1,0,1,0,0,-216.63,27.03,216.67,-24.05,0,0,0,0
69700,69705,0.000118,0.009804,0,1519.49,0,0,1,0,1,0,0,-216.62,28.33,216.67,-24.05,0,0,0,0
69741,69700,5e-06,0.000147,0.0793,3975.42,0,0,0,0,1,0,0,-0.51,125.75,0.52,-134.39,0,0,0,0
69787,69700,1.5e-05,0.000432,0.21648,4107.16,0,0,0,0,1,0,0,213.27,-66.73,-213.26,43.28,0,0,0,0
69702,69701,0.000165,0.013767,0,891.46,0,0,1.0125,0,1,0,0,-319.14,-85.63,319.31,99.75,0,0,0,0
69707,69706,0.006048,0.17146,0,103.67,0,0,1.03125,0,1,0,0,-16.44,-15.46,16.47,16.31,0,0,0,0
69706,69708,0.000552,0.017139,0,175.04,0,0,1,0,1,0,0,-93.94,-46.1,94,47.85,0,0,0,0
69706,69709,0.000283,0.001022,0,0,0,0,0,0,1,0,0,77.47,29.79,-77.45,-29.72,0,0,0,0
69710,69711,0.001044,0.03599,0,256.53,0,0,1.075,0,1,0,0,-196.84,-79.4,197.33,96.52,0,0,0,0
69710,69712,0.002276,0.058955,0,256.53,0,0,1.1,0,1,0,0,-196.25,-68.37,197.33,96.52,0,0,0,0
69710,69713,0.001836,0.057154,0,256.53,0,0,1.09375,0,1,0,0,-196.46,-69.39,197.33,96.52,0,0,0,0
69710,69714,0.000215,0.001195,0,0,0,0,0,0,1,0,0,589.54,217.16,-588.77,-212.85,0,0,0,0
69715,69716,0.00316,0.111179,0,98.61,0,0,1,0,1,0,0,-8.93,1.07,8.93,-0.99,0,0,0,0
69715,69717,0.00171,0.06328,0,85.31,0,0,1,0,1,0,0,-4.47,0.51,4.47,-0.5,0,0,0,0
69715,69718,0.012645,0.375859,0,52.97,0,0,1,0,1,0,0,-0.93,0.11,0.93,-0.1,0,0,0,0
69715,69719,0.010803,0.307955,0,52.47,0,0,1,0,1,0,0,-0.93,0.11,0.93,-0.1,0,0,0,0
69715,69720,0.012152,0.364982,0,51.23,0,0,1,0,1,0,0,-0.93,0.11,0.93,-0.1,0,0,0,0
69715,69721,0.000241,0.001194,0,0,0,0,0,0,1,0,0,16.2,-1.9,-16.2,1.9,0,0,0,0
69715,69722,0.000285,0.001098,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69715,69723,0.000276,0.001002,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69735,69721,0.000473,0.002638,0.00157,311.23,0,0,0,0,1,0,0,125.91,63.09,-125.82,-62.78,0,0,0,0
69727,69726,0.000226,0.015286,0,918.32,0,0,1.00625,0,1,0,0,-344.25,-60.72,344.51,78.23,0,0,0,0
69726,69728,0.00026,0.015363,0,811.94,0,0,1.04375,0,1,0,0,-175.92,-13.01,176,17.79,0,0,0,0
69726,69729,0.000219,0.018618,0,810.78,0,0,1.04375,0,1,0,0,-175.93,-12,176,17.79,0,0,0,0
69726,69730,0.000197,0.013218,0,810.62,0,0,1.0375,0,1,0,0,-175.94,-13.72,176,17.79,0,0,0,0
69726,69731,0.000277,0.001187,0,0,0,0,0,0,1,0,0,183.28,-39.49,-183.19,39.88,0,0,0,0
69726,69732,0.000254,0.001047,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69742,69731,6e-06,0.000122,0.0207,2560.54,0,0,0,0,1,0,0,-533.32,-127.28,533.33,125.36,0,0,0,0
69734,69733,0.000106,0.008418,0,1657.84,0,0,1.0125,0,1,0,0,-633.71,-173.27,634.14,207.46,0,0,0,0
69733,69736,8.8e-05,0.00629,0,1655.79,0,0,1.04375,0,1,0,0,-332.4,-56.68,332.5,63.79,0,0,0,0
69733,69737,0.000143,0.010508,0,1655.71,0,0,1.05,0,1,0,0,-332.34,-51.83,332.5,63.79,0,0,0,0
69733,69738,9.5e-05,0.006743,0,1654.01,0,0,1.04375,0,1,0,0,-332.39,-56.17,332.5,63.79,0,0,0,0
