F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
69733,69739,0.000106,0.008176,0,1651.64,0,0,1.05,0,1,0,0,-332.38,-54.46,332.5,63.79,0,0,0,0
69733,69740,9.8e-05,0.009184,0,940.89,0,0,1.03125,0,1,0,0,-15,-7.61,15,7.64,0,0,0,0
69733,69741,0.000238,0.001166,0,0,0,0,0,0,1,0,0,710.37,19.3,-709.27,-13.93,0,0,0,0
69733,69743,0.000208,0.001137,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69735,69734,0.000166,0.011378,0,1068.44,0,0,1.01875,0,1,0,0,-463.12,-176.02,463.51,202.75,0,0,0,0
69734,69742,0.000208,0.001072,0,0,0,0,0,0,1,0,0,170.2,-29.48,-170.14,29.77,0,0,0,0
69741,69744,3e-05,0.000813,0.4654,3951.66,0,0,0,0,1,0,0,179.09,-4.68,-179.08,-45.91,0,0,0,0
69741,69787,1.3e-05,0.000333,0.15691,4132.26,0,0,0,0,1,0,0,-275.83,121.09,275.84,-137.94,0,0,0,0
69741,69798,5.4e-05,0.001418,0.54985,4106.55,0,0,0,0,1,0,0,374.19,-144.94,-374.12,86.78,0,0,0,0
69745,69744,0.000109,0.00822,0,1504.88,0,0,1.00625,0,1,0,0,-474.81,-69.66,475.04,87.22,0,0,0,0
69744,69763,2.1e-05,0.000583,0.23854,3966.66,0,0,0,0,1,0,0,39.37,-104.78,-39.37,78.77,0,0,0,0
69744,69787,2e-05,0.000632,0.29355,4092.83,0,0,0,0,1,0,0,-376.39,24.08,376.41,-55.31,0,0,0,0
69745,69748,0.000263,0.021919,0,1041.11,0,0,1,0,1,0,0,343.75,35.26,-343.46,-11.29,0,0,0,0
69745,69749,0.000242,0.001144,0,0,0,0,0,0,1,0,0,131.06,34.4,-131.02,-34.2,0,0,0,0
69745,69750,0.000212,0.001028,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
69745,69751,0.000281,0.001018,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69746,69748,-5.5e-05,-0.004611,0,941.11,0,0,1,0,1,0,0,-343.52,-16.33,343.46,11.29,0,0,0,0
69747,69748,0.001242,0.103351,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69753,69752,8e-05,0.006171,0,1531.19,0,0,1.0375,0,1,0,0,-518.48,-558.03,518.93,592.98,0,0,0,0
69752,69755,0.000138,0.012677,0,1201.4,0,0,1.025,0,1,0,0,-58.66,-24.94,58.67,25.43,0,0,0,0
69752,69756,0.000172,0.013194,0,1196.84,0,0,1.025,0,1,0,0,-58.66,-24.92,58.67,25.43,0,0,0,0
69752,69757,0.000195,0.014274,0,1196.76,0,0,1.03125,0,1,0,0,-58.66,-24.87,58.67,25.43,0,0,0,0
69752,69758,0.000166,0.013842,0,1195.45,0,0,1.03125,0,1,0,0,-58.66,-24.88,58.67,25.43,0,0,0,0
69752,69759,0.000152,0.012365,0,1194.86,0,0,1.025,0,1,0,0,-58.66,-24.95,58.67,25.43,0,0,0,0
69752,69760,8.2e-05,0.00578,0,1190.03,0,0,1.025,0,1,0,0,-58.66,-25.2,58.67,25.43,0,0,0,0
69752,69763,0.000291,0.001004,0,0,0,0,0,0,1,0,0,-166.97,205.73,167.15,-205.08,0,0,0,0
69752,69764,0.000275,0.001197,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0
69754,69753,0.000231,0.017525,0,902.26,0,0,1.03125,0,1,0,0,-315.84,-192.13,316.14,215.39,0,0,0,0
69753,69762,0.00025,0.001101,0,0,0,0,0,0,1,0,0,202.34,342.64,-201.98,-341.06,0,0,0,0
69754,69761,0.009313,0.314256,0,37.29,0,0,1.0125,0,1,0,0,-1.6,0.19,1.6,-0.18,0,0,0,0
69766,69765,0.000196,0.01388,0,895.69,0,0,1.03125,0,1,0,0,-310.96,-225.38,311.24,245.27,0,0,0,0
69765,69767,0.00024,0.016915,0,536.44,0,0,1,0,1,0,0,-60.49,-10.3,60.5,10.88,0,0,0,0
69765,69768,0.000262,0.001116,0,0,0,0,0,0,1,0,0,-250.74,85.68,250.91,-84.96,0,0,0,0
69768,69791,4.1e-05,0.000706,0.06783,2453.46,0,0,0,0,1,0,0,-345.84,-335.33,345.93,329.36,0,0,0,0
69769,69770,0.003081,0.078491,0,172.06,0,0,0.98125,0,1,0,0,-93.75,16.72,94,-10.43,0,0,0,0
69769,69771,0.000228,0.001137,0,0,0,0,0,0,1,0,0,93.75,-16.72,-93.73,16.81,0,0,0,0
69769,69772,0.000221,0.001087,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
69771,69775,0.000477,0.003043,0.00089,259.28,0,0,0,0,1,0,0,-40.89,-20.16,40.89,20.12,0,0,0,0
69774,69773,0.00013,0.010068,0,1651.36,0,0,1.05625,0,1,0,0,-629.08,-494.77,629.93,560.44,0,0,0,0
69773,69776,8.4e-05,0.007508,0,1757.56,0,0,0.9875,0,1,0,0,-608.72,-31.75,609,56.71,0,0,0,0
69773,69777,9.9e-05,0.007433,0,1755.83,0,0,0.9875,0,1,0,0,-608.67,-32,609,56.71,0,0,0,0
69773,69778,2.2e-05,0.001741,0,1749.28,0,0,0.99375,0,1,0,0,-608.93,-50.81,609,56.71,0,0,0,0
69773,69779,0.000146,0.011494,0,1377.65,0,0,0.9875,0,1,0,0,-124.98,-54.79,125,56.71,0,0,0,0
69773,69780,0.000126,0.01001,0,1377.59,0,0,0.9875,0,1,0,0,-124.98,-55.04,125,56.71,0,0,0,0
69773,69781,0.000105,0.008213,0,1284.84,0,0,0.99375,0,1,0,0,-87.16,-43.66,87.17,44.37,0,0,0,0
69773,69782,0.000151,0.012007,0,1282,0,0,0.99375,0,1,0,0,-87.15,-43.34,87.17,44.37,0,0,0,0
69773,69783,7.8e-05,0.006182,0,1280.81,0,0,0.99375,0,1,0,0,-87.16,-43.83,87.17,44.37,0,0,0,0
69773,69784,0.000121,0.009138,0,1279.88,0,0,0.99375,0,1,0,0,-87.16,-43.58,87.17,44.37,0,0,0,0
69773,69785,7.6e-05,0.005367,0,1278.96,0,0,0.99375,0,1,0,0,-87.16,-43.9,87.17,44.37,0,0,0,0
69773,69786,0.0001,0.008769,0,1274.39,0,0,0.99375,0,1,0,0,-87.16,-43.61,87.17,44.37,0,0,0,0
69773,69787,0.000242,0.001057,0,0,0,0,0,0,1,0,0,1969.29,-510.1,-1960.11,550.24,0,0,0,0
69775,69774,0.000236,0.014834,0,884.21,0,0,1.0125,0,1,0,0,-295.3,-90.47,295.51,103.75,0,0,0,0
69774,69788,0.000263,0.001098,0,0,0,0,0,0,1,0,0,333.58,391.02,-332.94,-388.38,0,0,0,0
69774,69789,0.000288,0.001029,0,0,0,0,0,0,1,0,0,-0,0,0,-0,0,0,0,0
69791,69790,8e-05,0.007592,0,1564.69,0,0,1.03125,0,1,0,0,-536.02,-373.76,536.35,405.08,0,0,0,0
69790,69797,0.0001,0.000713,0,2832.9,0,0,1,0,1,0,0,-80.79,-40.78,80.8,40.83,0,0,0,0
69790,69798,0.000292,0.001174,0,0,0,0,0,0,1,0,0,-455.56,95.55,456.14,-93.23,0,0,0,0
69791,69794,0.000774,0.045865,0,926.9,0,0,1,0,1,0,0,230.49,39.91,-230.1,-17.11,0,0,0,0
69792,69794,-0.000451,-0.02673,0,801.9,0,0,1,0,1,0,0,-230.33,-30.4,230.1,17.11,0,0,0,0
69793,69794,0.002009,0.119078,0,125,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
69795,69797,0.000101,0.007822,0,1416.45,0,0,1,0,1,0,0,40.4,20.56,-40.4,-20.42,0,0,0,0
69796,69797,0.000101,0.007822,0,1416.45,0,0,1,0,1,0,0,40.4,20.56,-40.4,-20.42,0,0,0,0
69799,69800,0.004266,0.17347,0,85.3,0,0,0.9875,0,1,0,0,-4.2,0.49,4.2,-0.47,0,0,0,0
69799,69801,0.004841,0.134292,0,63.26,0,0,0.9875,0,1,0,0,-2.1,0.24,2.1,-0.23,0,0,0,0
69799,69802,0.000282,0.001068,0,0,0,0,0,0,1,0,0,6.3,-0.73,-6.3,0.73,0,0,0,0
71001,71113,0.002947,0.013987,0.00129,144.47,0,0,0,0,1,0,0,-57.09,-0.24,57.18,0.52,0,0,0,0
71002,71050,0.006057,0.027474,0.00259,146.05,0,0,0,0,1,0,0,-68.14,-7.54,68.42,8.53,0,0,0,0
71002,71070,0.004738,0.02256,0.00308,126.87,0,0,0,0,1,0,0,30.63,-1.46,-30.59,1.35,0,0,0,0
71050,71003,0.005454,0.020694,0.00249,110.51,0,0,0,0,1,0,0,2.51,-5.08,-2.5,4.82,0,0,0,0
71004,71005,0.000291,0.00102,0,0,0,0,0,0,1,0,0,18.01,3.92,-18.01,-3.92,0,0,0,0
71004,71073,0.004379,0.019197,0.00203,127.11,0,0,0,0,1,0,0,-18.33,-2.7,18.34,2.55,0,0,0,0
71004,71135,0.035783,0.107863,0.01178,113.86,0,0,0,0,1,0,0,0,-1.25,0,0,0,0,0,0
71006,71007,0.000287,0.001099,0,0,0,0,0,0,1,0,0,21.62,8.55,-21.62,-8.54,0,0,0,0
71006,71008,0.000237,0.00109,0,0,0,0,0,0,1,0,0,-21.62,-8.55,21.62,8.56,0,0,0,0
71008,71018,0.007355,0.03092,0.00356,135.74,0,0,0,0,1,0,0,38.75,2.81,-38.65,-2.74,0,0,0,0
71008,71032,0.003477,0.016471,0.00154,146.72,0,0,0,0,1,0,0,-60.37,-11.36,60.5,11.78,0,0,0,0
71009,71010,0.012682,0.061294,0.00482,117.7,0,0,0,0,1,0,0,13.95,0.42,-13.93,-0.8,0,0,0,0
71009,71011,0.004077,0.017125,0.00194,123.88,0,0,0,0,1,0,0,-13.47,-20.88,13.49,20.78,0,0,0,0
71016,71009,0.01286,0.065231,0.0073,107.83,0,0,0,0,1,0,0,6.31,-10.96,-6.3,10.31,0,0,0,0
71128,71009,0.017874,0.067901,0.00815,125.81,0,0,0,0,1,0,0,31.87,5.83,-31.69,-6,0,0,0,0
71011,71010,0.009754,0.044591,0.00689,126.37,0,0,0,0,1,0,0,24.27,8.51,-24.21,-8.94,0,0,0,0
71011,71012,0.000219,0.001061,0,0,0,0,0,0,1,0,0,14.11,1.78,-14.11,-1.78,0,0,0,0
71014,71011,0.010017,0.040743,0.00604,144.67,0,0,0,0,1,0,0,52.23,31.87,-51.88,-31.08,0,0,0,0
71014,71013,0.000739,0.035052,0,228,0,0,1.01875,0,1,0,0,-105.13,-45.03,105.23,49.46,0,0,0,0
71013,71015,0.000289,0.001033,0,0,0,0,0,0,1,0,0,41.59,8.76,-41.59,-8.74,0,0,0,0
71013,71030,0.00137,0.012325,0.06013,460.26,0,0,0,0,1,0,0,56.27,-47.43,-56.21,41.55,0,0,0,0
71013,71056,0.002961,0.025808,0.06935,490.7,0,0,0,0,1,0,0,-118.74,6.65,119.13,-10.66,0,0,0,0
71013,71118,0.00192,0.017441,0.04178,516.56,0,0,0,0,1,0,0,-84.35,-17.43,84.49,14.14,0,0,0,0
71014,71054,0.011252,0.049843,0.0061,138.75,0,0,0,0,1,0,0,52.9,13.16,-52.59,-12.43,0,0,0,0
71016,71059,0.014585,0.065833,0.00921,132.15,0,0,0,0,1,0,0,-39.73,0.7,39.95,-0.63,0,0,0,0
71017,71037,0.006398,0.03087,0.0034,134.1,0,0,0,0,1,0,0,41.52,6.07,-41.42,-5.92,0,0,0,0
71017,71104,0.004996,0.024802,0.00727,142.85,0,0,0,0,1,0,0,-59.24,-11.57,59.41,11.64,0,0,0,0
71031,71018,0.017295,0.057029,0.00795,126.66,0,0,0,0,1,0,0,-22.52,-2.81,22.61,2.25,0,0,0,0
71019,71020,0.000279,0.001018,0,0,0,0,0,0,1,0,0,12.43,4.32,-12.43,-4.31,0,0,0,0
71019,71029,0.018294,0.072995,0.00923,127.33,0,0,0,0,1,0,0,30.07,-6.45,-29.91,6.08,0,0,0,0
71019,71061,0.007646,0.03115,0.00316,134.33,0,0,0,0,1,0,0,-42.5,2.13,42.63,-1.96,0,0,0,0
71022,71021,0.001758,0.077429,0,176.13,0,0,1.025,0,1,0,0,-69.96,-14.96,70.05,18.75,0,0,0,0
71021,71023,0.000256,0.001195,0,0,0,0,0,0,1,0,0,53.68,19.16,-53.67,-19.13,0,0,0,0
71021,71024,0.000252,0.001085,0,0,0,0,0,0,1,0,0,-123.73,-37.91,123.77,38.08,0,0,0,0
71022,71027,0.001995,0.009599,0.00143,148,0,0,0,0,1,0,0,69.96,14.96,-69.87,-14.66,0,0,0,0
71056,71024,0.001165,0.010176,0.15212,390.91,0,0,0,0,1,0,0,-4.54,-19.08,4.54,2.75,0,0,0,0
71025,71026,0.0002,0.001156,0,0,0,0,0,0,1,0,0,37.02,5.87,-37.02,-5.86,0,0,0,0
71025,71027,0.0002,0.001031,0,0,0,0,0,0,1,0,0,-37.02,-5.87,37.02,5.89,0,0,0,0
71029,71028,0.001503,0.068393,0,161.58,0,0,1.01875,0,1,0,0,-56.14,-24.06,56.2,26.5,0,0,0,0
71028,71030,0.000259,0.001143,0,0,0,0,0,0,1,0,0,-56.2,41.6,56.21,-41.55,0,0,0,0
71125,71029,0.018203,0.083435,0.00837,129.46,0,0,0,0,1,0,0,-33.98,-8.05,34.19,8.11,0,0,0,0
71110,71031,0.01179,0.044109,0.0055,108.6,0,0,0,0,1,0,0,9.96,18.61,-9.91,-19,0,0,0,0
71033,71034,0.000239,0.001078,0,0,0,0,0,0,1,0,0,51.99,14.09,-51.98,-14.06,0,0,0,0
71033,71080,0.015179,0.050376,0.00688,123.03,0,0,0,0,1,0,0,-18.6,-2.24,18.65,1.67,0,0,0,0
71090,71033,0.003857,0.018048,0.00292,128.97,0,0,0,0,1,0,0,33.43,11.75,-33.39,-11.85,0,0,0,0
71035,71036,0.000285,0.001104,0,0,0,0,0,0,1,0,0,51.99,10.26,-51.98,-10.23,0,0,0,0
71035,71037,0.000282,0.001067,0,0,0,0,0,0,1,0,0,-51.99,-10.26,51.99,10.28,0,0,0,0
71035,71038,0.000219,0.001079,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
71044,71037,0.004778,0.0214,0.00236,136.09,0,0,0,0,1,0,0,44.78,-1.12,-44.69,1.28,0,0,0,0
71037,71048,0.007895,0.027925,0.00223,113.27,0,0,0,0,1,0,0,-4.03,2.83,4.03,-3.06,0,0,0,0
71082,71037,0.006725,0.023084,0.00209,133.06,0,0,0,0,1,0,0,-38.05,8.59,38.15,-8.48,0,0,0,0
71040,71039,0.001616,0.071503,0,267.6,0,0,1.025,0,1,0,0,-85.38,-27.47,85.51,33.07,0,0,0,0
71040,71039,0.001616,0.071503,0,267.6,0,0,1.025,0,1,0,0,-85.38,-27.47,85.51,33.07,0,0,0,0
71040,71039,0.001616,0.071503,0,267.6,0,0,1.025,0,1,0,0,-85.38,-27.47,85.51,33.07,0,0,0,0
71039,71041,0.000255,0.001045,0,0,0,0,0,0,1,0,0,-256.53,-99.2,256.71,99.94,0,0,0,0
71040,71042,0.002801,0.014364,0.00297,151.38,0,0,0,0,1,0,0,70.74,26.92,-70.6,-26.48,0,0,0,0
71040,71090,0.002556,0.010439,0.00085,145.36,0,0,0,0,1,0,0,66.2,24.5,-66.08,-24.11,0,0,0,0
71092,71040,0.004958,0.015839,0.00279,152.24,0,0,0,0,1,0,0,-74.36,-15.88,74.63,16.44,0,0,0,0
71041,71047,0.000493,0.00511,0.02947,435.74,0,0,0,0,1,0,0,-8.72,-49.23,8.73,46.16,0,0,0,0
71144,71041,0.000812,0.006449,0.03361,607.19,0,0,0,0,1,0,0,248.48,50.9,-247.99,-50.71,0,0,0,0
71042,71086,0.006264,0.02561,0.00428,92.07,0,0,0,0,1,0,0,-1.12,-9.81,1.12,9.38,0,0,0,0
71044,71043,0.001921,0.089032,0,182.31,0,0,1,0,1,0,0,-71.02,-6.56,71.11,10.83,0,0,0,0
71043,71045,0.00024,0.001045,0,0,0,0,0,0,1,0,0,38.41,8.78,-38.41,-8.77,0,0,0,0
71043,71046,0.000284,0.001137,0,0,0,0,0,0,1,0,0,30.75,9.6,-30.75,-9.59,0,0,0,0
71043,71047,0.000294,0.001185,0,0,0,0,0,0,1,0,0,-140.27,-29.21,140.33,29.44,0,0,0,0
71044,71100,0.002865,0.012872,0.00334,127.13,0,0,0,0,1,0,0,26.24,7.68,-26.22,-7.95,0,0,0,0
71047,71106,0.001302,0.012193,0.02787,456.74,0,0,0,0,1,0,0,45.81,-25.88,-45.78,23.16,0,0,0,0
71047,71137,0.001201,0.010474,0.05397,479.29,0,0,0,0,1,0,0,-87.02,-69.43,87.15,64.71,0,0,0,0
71049,71052,0.002023,0.082685,0,322.49,0,0,1,0,1,0,0,135.19,28.33,-134.83,-13.77,0,0,0,0
71050,71052,-0.000176,-0.007191,0,247.49,0,0,1,0,1,0,0,-134.86,-15.04,134.83,13.77,0,0,0,0
71051,71052,0.01194,0.488018,0,75,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71053,71054,0.000297,0.001118,0,0,0,0,0,0,1,0,0,-13.48,-6.28,13.48,6.28,0,0,0,0
71053,71055,0.000271,0.001171,0,0,0,0,0,0,1,0,0,13.48,6.28,-13.48,-6.27,0,0,0,0
71054,71079,0.008565,0.03593,0.00387,131.55,0,0,0,0,1,0,0,39.11,6.15,-38.98,-6.02,0,0,0,0
71057,71056,0.000922,0.048506,0,172.97,0,0,1.0125,0,1,0,0,-75.33,-3.91,75.37,6.5,0,0,0,0
71056,71058,0.000244,0.001196,0,0,0,0,0,0,1,0,0,46.86,1.84,-46.85,-1.81,0,0,0,0
71072,71056,0.002243,0.020155,0.05315,581.12,0,0,0,0,1,0,0,238.01,-16.48,-236.82,21.41,0,0,0,0
71061,71057,0.00135,0.006899,0.00063,146.71,0,0,0,0,1,0,0,-75.26,-3.62,75.33,3.91,0,0,0,0
71059,71060,0.00026,0.001168,0,0,0,0,0,0,1,0,0,18.04,3.92,-18.03,-3.91,0,0,0,0
71059,71073,0.02047,0.089457,0.0078,141.04,0,0,0,0,1,0,0,-57.99,-3.29,58.66,5.4,0,0,0,0
71062,71094,0.005459,0.017998,0.00349,133.37,0,0,0,0,1,0,0,37.49,13.93,-37.41,-14.03,0,0,0,0
71138,71062,0.006869,0.03602,0.00802,151.44,0,0,0,0,1,0,0,71.5,21.63,-71.15,-20.65,0,0,0,0
71063,71068,0.005545,0.029043,0.00371,119.64,0,0,0,0,1,0,0,-15.24,-7.55,15.25,7.23,0,0,0,0
71063,71119,0.006647,0.023953,0.00347,120.82,0,0,0,0,1,0,0,-18.42,-4.28,18.45,4,0,0,0,0
71064,71065,0.00023,0.001003,0,0,0,0,0,0,1,0,0,-45.8,-5.53,45.8,5.55,0,0,0,0
71064,71066,0.000282,0.00115,0,0,0,0,0,0,1,0,0,0,-0,-0,0,0,0,0,0
71065,71092,0.003111,0.017133,0.00159,131.92,0,0,0,0,1,0,0,-37.55,-8.39,37.59,8.46,0,0,0,0
71161,71065,0.003936,0.015642,0.00395,114.74,0,0,0,0,1,0,0,8.26,-3.24,-8.25,2.84,0,0,0,0
71067,71068,0.000228,0.001052,0,0,0,0,0,0,1,0,0,-32.45,-8.53,32.45,8.54,0,0,0,0
71068,71099,0.002,0.008965,0.0017,124.87,0,0,0,0,1,0,0,20.98,7.69,-20.97,-7.83,0,0,0,0
71138,71068,0.00679,0.035897,0.00453,149.81,0,0,0,0,1,0,0,69.02,24.74,-68.69,-23.46,0,0,0,0
71069,71070,0.000242,0.001135,0,0,0,0,0,0,1,0,0,-32.45,-1.47,32.45,1.48,0,0,0,0
71070,71081,0.010079,0.043106,0.00349,110.3,0,0,0,0,1,0,0,-1.86,-2.83,1.86,2.48,0,0,0,0
71072,71071,0.000139,0.010276,0,1450.01,0,0,1,0,1,0,0,-315.1,4.85,315.22,4.63,0,0,0,0
71071,71074,0.000252,0.001149,0,0,0,0,0,0,1,0,0,58.46,18.73,-58.45,-18.69,0,0,0,0
71073,71072,0.001588,0.065143,0,194.44,0,0,1,0,1,0,0,-77,-7.95,77.09,11.63,0,0,0,0
71075,71076,0.000291,0.001066,0,0,0,0,0,0,1,0,0,34.08,9.26,-34.07,-9.25,0,0,0,0
71079,71075,0.016385,0.068442,0.00519,98.32,0,0,0,0,1,0,0,1.7,-6.62,-1.69,6.1,0,0,0,0
71075,71094,0.00561,0.02746,0.00221,130.73,0,0,0,0,1,0,0,-32.39,-15.36,32.45,15.47,0,0,0,0
71077,71078,0.000295,0.001092,0,0,0,0,0,0,1,0,0,37.28,12.62,-37.28,-12.6,0,0,0,0
71077,71079,0.000241,0.001174,0,0,0,0,0,0,1,0,0,-37.28,-12.62,37.28,12.64,0,0,0,0
71080,71127,0.005717,0.024344,0.00553,137.25,0,0,0,0,1,0,0,-45.19,-5.19,45.3,5.07,0,0,0,0
71081,71175,0.00293,0.012285,0.00151,128.64,0,0,0,0,1,0,0,-26.66,-6.2,26.68,6.13,0,0,0,0
71082,71083,0.000291,0.001021,0,0,0,0,0,0,1,0,0,33.77,6.72,-33.76,-6.71,0,0,0,0
71084,71108,0.002465,0.0106,0.00125,111.33,0,0,0,0,1,0,0,6.12,9.59,-6.12,-9.71,0,0,0,0
71117,71084,0.001302,0.00425,0.00064,133.04,0,0,0,0,1,0,0,39.9,18.57,-39.88,-18.57,0,0,0,0
71085,71086,0.000202,0.001006,0,0,0,0,0,0,1,0,0,-36.83,-5.76,36.83,5.77,0,0,0,0
71086,71148,0.003492,0.014286,0.00133,131.74,0,0,0,0,1,0,0,-37.95,-15.15,38.01,15.23,0,0,0,0
71087,71088,0.000239,0.001026,0,0,0,0,0,0,1,0,0,29.01,18.43,-29.01,-18.41,0,0,0,0
71161,71087,0.005123,0.031479,0.00376,142.01,0,0,0,0,1,0,0,50.87,24.76,-50.71,-24.2,0,0,0,0
71175,71087,0.00481,0.017726,0.00432,126.08,0,0,0,0,1,0,0,-21.68,-6.14,21.7,5.78,0,0,0,0
71089,71090,0.000273,0.001124,0,0,0,0,0,0,1,0,0,-32.65,-12.34,32.65,12.35,0,0,0,0
71091,71092,0.000226,0.001089,0,0,0,0,0,0,1,0,0,-32.65,-6.03,32.65,6.04,0,0,0,0
71092,71148,0.005765,0.023756,0.00295,129.48,0,0,0,0,1,0,0,-30.71,-19.75,30.78,19.73,0,0,0,0
71101,71093,0.00568,0.020036,0.00261,154.47,0,0,0,0,1,0,0,-82.37,-10.45,82.73,11.46,0,0,0,0
71138,71093,0.003776,0.020298,0.00324,163.05,0,0,0,0,1,0,0,57.27,16.99,-57.15,-16.68,0,0,0,0
71138,71093,0.003776,0.020298,0.00324,163.05,0,0,0,0,1,0,0,57.27,16.99,-57.15,-16.68,0,0,0,0
71094,71125,0.008544,0.037142,0.00538,117.26,0,0,0,0,1,0,0,9.21,-0.18,-9.21,-0.36,0,0,0,0
71094,71171,0.002827,0.009665,0.00339,131.33,0,0,0,0,1,0,0,-35.82,-6.52,35.86,6.28,0,0,0,0
71095,71098,0.0001,-0.000608,0,862.98,0,0,1,0,1,0,0,43.11,6.89,-43.1,-6.9,0,0,0,0
71095,71099,0.000256,0.001066,0,0,0,0,0,0,1,0,0,-43.11,-6.89,43.11,6.91,0,0,0,0
71096,71098,0.000966,0.025898,0,431.49,0,0,1,0,1,0,0,-43.09,-6.44,43.1,6.9,0,0,0,0
71097,71098,0.000966,0.025898,0,431.49,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71119,71099,0.001892,0.008276,0.00092,123.06,0,0,0,0,1,0,0,22.14,-0.98,-22.14,0.92,0,0,0,0
71100,71114,0.014717,0.055825,0.00667,120.67,0,0,0,0,1,0,0,-18.68,-4.03,18.73,3.51,0,0,0,0
71101,71102,0.000226,0.001074,0,0,0,0,0,0,1,0,0,50.08,4.77,-50.07,-4.75,0,0,0,0
71101,71117,0.000843,0.003666,0.00045,130.61,0,0,0,0,1,0,0,32.29,5.68,-32.28,-5.69,0,0,0,0
71104,71103,0.000837,0.042923,0,258.46,0,0,1,0,1,0,0,-92.63,-3.03,92.69,6.45,0,0,0,0
71104,71103,0.000837,0.042923,0,258.46,0,0,1,0,1,0,0,-92.63,-3.03,92.69,6.45,0,0,0,0
71103,71105,0.000215,0.001127,0,0,0,0,0,0,1,0,0,50.08,14.34,-50.07,-14.31,0,0,0,0
71103,71106,0.000281,0.001164,0,0,0,0,0,0,1,0,0,-235.46,-27.24,235.61,27.84,0,0,0,0
71104,71114,0.005659,0.020809,0.00337,138.63,0,0,0,0,1,0,0,51.99,11.75,-51.84,-11.56,0,0,0,0
71127,71104,0.002424,0.01135,0.00143,151.81,0,0,0,0,1,0,0,-73.73,17.77,73.86,-17.32,0,0,0,0
71106,71137,0.000906,0.00776,0.02559,572.47,0,0,0,0,1,0,0,-189.83,-51.01,190.15,50.96,0,0,0,0
71107,71108,0.000243,0.001037,0,0,0,0,0,0,1,0,0,-48.3,-7.02,48.31,7.04,0,0,0,0
71119,71108,0.004134,0.015998,0.00231,134.76,0,0,0,0,1,0,0,42.26,-2.65,-42.19,2.67,0,0,0,0
71109,71110,0.000279,0.001119,0,0,0,0,0,0,1,0,0,-35.82,-12.2,35.82,12.21,0,0,0,0
71110,71177,0.006742,0.024957,0.00312,134.16,0,0,0,0,1,0,0,-45.78,-30.82,45.97,31.2,0,0,0,0
71111,71112,0.000261,0.001138,0,0,0,0,0,0,1,0,0,50.52,3.92,-50.51,-3.89,0,0,0,0
71111,71117,0.002395,0.011054,0.0014,199.83,0,0,0,0,1,0,0,40.78,14.74,-40.73,-14.69,0,0,0,0
71111,71133,0.000637,0.002868,0.00026,139.38,0,0,0,0,1,0,0,47.38,22.78,-47.36,-22.73,0,0,0,0
71111,71145,0.00183,0.006532,0.00079,168.59,0,0,0,0,1,0,0,-69.34,-20.71,69.43,20.95,0,0,0,0
71111,71145,0.00183,0.006532,0.00079,168.59,0,0,0,0,1,0,0,-69.34,-20.71,69.43,20.95,0,0,0,0
71115,71116,0.000215,0.001019,0,0,0,0,0,0,1,0,0,33.11,1.8,-33.11,-1.79,0,0,0,0
71115,71117,0.000266,0.001082,0,0,0,0,0,0,1,0,0,-33.11,-1.8,33.11,1.81,0,0,0,0
71118,71121,0.001966,0.083249,0,330.82,0,0,1,0,1,0,0,111.42,11.26,-111.19,-1.59,0,0,0,0
71118,71122,0.000218,0.001097,0,0,0,0,0,0,1,0,0,43.18,22.09,-43.18,-22.06,0,0,0,0
71118,71144,0.001108,0.010097,0.02272,494.26,0,0,0,0,1,0,0,-90.88,-27.98,90.97,26.36,0,0,0,0
71119,71121,-0.000325,-0.013743,0,230.82,0,0,1,0,1,0,0,-111.23,-3.19,111.19,1.59,0,0,0,0
71171,71119,0.003323,0.014204,0.00092,130.06,0,0,0,0,1,0,0,-28.36,-2.81,28.38,2.82,0,0,0,0
71120,71121,0.010204,0.431975,0,100,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71123,71124,0.000262,0.001086,0,0,0,0,0,0,1,0,0,43.18,8.39,-43.18,-8.37,0,0,0,0
71123,71125,0.000298,0.001174,0,0,0,0,0,0,1,0,0,-43.18,-8.39,43.19,8.42,0,0,0,0
71123,71126,0.000278,0.001038,0,0,0,0,0,0,1,0,0,0,0,-0,-0,0,0,0,0
71128,71129,0.000235,0.001004,0,0,0,0,0,0,1,0,0,25.52,3.84,-25.52,-3.84,0,0,0,0
71130,71131,0.002396,0.071252,0,245.97,0,0,1,0,1,0,0,-5.2,0.6,5.2,-0.58,0,0,0,0
71130,71132,0.002333,0.064015,0,243.31,0,0,1,0,1,0,0,-5.2,0.59,5.2,-0.58,0,0,0,0
71130,71133,0.000288,0.001031,0,0,0,0,0,0,1,0,0,10.4,-1.19,-10.4,1.19,0,0,0,0
71161,71133,0.003809,0.014217,0.00156,144.86,0,0,0,0,1,0,0,-57.63,-21.2,57.76,21.54,0,0,0,0
71134,71135,0.000284,0.001193,0,0,0,0,0,0,1,0,0,0,0,-0,0,0,0,0,0
71137,71136,0.000118,0.008757,0,1610,0,0,1.025,0,1,0,0,-539.98,-248.85,540.37,278.47,0,0,0,0
71136,71139,0.000114,0.008919,0,1496.43,0,0,1.0375,0,1,0,0,-198.61,-96.83,198.67,101.12,0,0,0,0
71136,71140,7.8e-05,0.006144,0,1493.3,0,0,1.0375,0,1,0,0,-198.63,-98.15,198.67,101.12,0,0,0,0
71136,71141,9.3e-05,0.006693,0,1487.61,0,0,1.0375,0,1,0,0,-198.62,-97.89,198.67,101.12,0,0,0,0
71136,71142,0.000289,0.001022,0,0,0,0,0,0,1,0,0,55.49,90.85,-55.46,-90.74,0,0,0,0
71138,71137,0.001402,0.064728,0,266.72,0,0,1.025,0,1,0,0,-87.43,-38.71,87.56,44.39,0,0,0,0
71138,71137,0.001402,0.064728,0,266.72,0,0,1.025,0,1,0,0,-87.43,-38.71,87.56,44.39,0,0,0,0
71138,71137,0.001402,0.064728,0,266.72,0,0,1.025,0,1,0,0,-87.43,-38.71,87.56,44.39,0,0,0,0
71153,71138,0.000703,0.003097,0.00039,103.99,0,0,0,0,1,0,0,-7.23,-35.79,7.24,35.79,0,0,0,0
71142,71146,2.8e-05,0.000833,0.4775,3970.22,0,0,0,0,1,0,0,-36.13,70.72,36.13,-122.65,0,0,0,0
71144,71143,0.000106,0.008585,0,1560.28,0,0,1.0125,0,1,0,0,-478.57,-131.27,478.82,151.2,0,0,0,0
71143,71146,0.000298,0.001198,0,0,0,0,0,0,1,0,0,36.18,-122.47,-36.13,122.65,0,0,0,0
71145,71144,0.001331,0.059116,0,251.01,0,0,1.025,0,1,0,0,-138.85,-41.89,139.13,54.01,0,0,0,0
71147,71148,0.000269,0.001002,0,0,0,0,0,0,1,0,0,68.8,35.02,-68.79,-34.96,0,0,0,0
71149,71150,0.001468,0.043869,0,289.97,0,0,1,0,1,0,0,-13.6,1.58,13.6,-1.51,0,0,0,0
71149,71151,0.001373,0.037351,0,288.93,0,0,1,0,1,0,0,-13.6,1.57,13.6,-1.51,0,0,0,0
71149,71152,0.002222,0.057815,0,260.44,0,0,1,0,1,0,0,-6.8,0.78,6.8,-0.75,0,0,0,0
71149,71153,0.000237,0.001055,0,0,0,0,0,0,1,0,0,33.99,-3.94,-33.99,3.95,0,0,0,0
71149,71154,0.000274,0.001176,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
71177,71153,0.001868,0.00699,0.00062,130.93,0,0,0,0,1,0,0,-41.17,-31.73,41.22,31.84,0,0,0,0
71155,71158,-0.000133,-0.003804,0,701.1,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71155,71159,0.002007,0.05646,0,230.66,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71155,71160,0.003094,0.096096,0,132.58,0,0,1.00625,0,1,0,0,-1.5,-0.32,1.5,0.32,0,0,0,0
71155,71161,0.000296,0.001133,0,0,0,0,0,0,1,0,0,1.5,0.32,-1.5,-0.32,0,0,0,0
71155,71162,0.000296,0.001032,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
71156,71158,0.001849,0.052771,0,350.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71157,71158,0.001849,0.052771,0,350.55,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71163,71166,0.000149,0.003844,0,549.34,0,0,1,0,1,0,0,-2.5,-1.16,2.5,1.16,0,0,0,0
71163,71169,0.0001,-0.000934,0,694.06,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71163,71170,0.001742,0.049694,0,235.69,0,0,1,0,1,0,0,-5,-2.32,5,2.33,0,0,0,0
71163,71171,0.000251,0.001143,0,0,0,0,0,0,1,0,0,7.5,3.48,-7.5,-3.48,0,0,0,0
71163,71172,0.000272,0.001116,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
71164,71166,0.001751,0.04526,0,274.67,0,0,1,0,1,0,0,2.5,1.16,-2.5,-1.16,0,0,0,0
71165,71166,0.001751,0.04526,0,274.67,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71167,71169,0.000947,0.025889,0,347.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71168,71169,0.000947,0.025889,0,347.03,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
71173,71174,0.001082,0.02748,0,234.93,0,0,0.9875,0,1,0,0,-5,0.01,5,0,0,0,0,0
71173,71175,0.000284,0.001091,0,0,0,0,0,0,1,0,0,5,-0.01,-5,0.01,0,0,0,0
71173,71176,0.000206,0.001004,0,0,0,0,0,0,1,0,0,-0,0,0,0,0,0,0,0
