BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
11001,1,0,0,0,0,11,1.0093286,-10.64429,138,1,1.1,0.9,26.86,0.26,0,0
11002,1,0,0,0,0,11,1.021,-11.065497,69,1,1.1,0.9,26.84,0.28,0,0
11003,1,0,0,0,0,11,1.0305105,-11.40026,18,1,1.1,0.9,26.82,0.29,0,0
11004,1,0,0,0,0,11,1.0305105,-11.40026,1,1,1.1,0.9,26.82,0.29,0,0
11005,1,53.22,12.56,0,0,11,1.0090749,-10.676469,138,1,1.1,0.9,26.86,0.26,0,0
11006,1,0,0,0,0,11,1.0094988,-10.611985,138,1,1.1,0.9,26.85,0.26,0,0
11007,1,0,0,0,0,11,1.041786,-12.380243,69,1,1.1,0.9,26.43,0.12,0,0
11008,1,5.89,1.47,0,0,11,1.0417576,-12.383547,69,1,1.1,0.9,26.43,0.12,0,0
11009,1,12.29,2.77,0,0,11,1.0321049,-13.218888,69,1,1.1,0.9,26.84,0.14,0,0
11010,1,0,0,0,0,11,1.0321688,-13.211572,69,1,1.1,0.9,26.83,0.14,0,0
11011,1,0,0,0,24,11,1.0290761,-14.224554,69,1,1.1,0.9,27.52,-0.01,0,0
11012,1,41.52,5.16,0,0,11,1.028928,-14.248439,69,1,1.1,0.9,27.53,-0,0,0
11013,1,0,0,0,0,11,1.0289243,-14.195507,69,1,1.1,0.9,27.52,-0,0,0
11014,1,0,0,0,0,11,1.0290761,-14.224554,69,1,1.1,0.9,27.52,-0.01,0,0
11015,1,0,0,0,0,11,1.0290761,-14.224554,69,1,1.1,0.9,27.52,-0.01,0,0
11016,1,0,0,0,0,11,1.0079849,-9.763669,138,1,1.1,0.9,26.64,0.28,0,0
11017,1,0,0,0,0,11,1.0325083,-12.736027,69,1,1.1,0.9,26.95,0.2,0,0
11018,1,40.61,10.89,0,0,11,1.0077504,-9.789545,138,1,1.1,0.9,26.65,0.29,0,0
11019,1,0,0,0,0,11,1.0187041,-9.78556,138,1,1.1,0.9,26.58,0.25,0,0
11020,1,43.08,31.77,0,0,11,1.0182263,-9.80962,138,1,1.1,0.9,26.58,0.25,0,0
11021,1,0,0,0,26,11,1.0327735,-14.338199,69,1,1.1,0.9,27.46,-0.02,0,0
11022,1,32.58,13.35,0,0,11,1.0325367,-14.355813,69,1,1.1,0.9,27.46,-0.02,0,0
11023,1,32.58,11.05,0,0,11,1.0208186,-13.279804,69,1,1.1,0.9,27.41,0.15,0,0
11024,1,0,0,0,0,11,1.0279093,-13.595502,69,1,1.1,0.9,27.24,0.19,0,0
11025,1,0,0,0,0,11,1.028069,-13.570138,69,1,1.1,0.9,27.24,0.19,0,0
11026,1,42.62,6.8,0,0,11,1.0277348,-13.621917,69,1,1.1,0.9,27.25,0.19,0,0
11027,1,0,0,0,0,11,1.0193596,-9.594402,138,1,1.1,0.9,26.62,0.2,0,0
11028,1,0,0,0,0,11,1.0358851,-13.749288,69,1,1.1,0.9,27.16,0.06,0,0
11029,1,50.01,8.36,0,0,11,1.0191269,-9.622411,138,1,1.1,0.9,26.63,0.2,0,0
11030,1,0,0,0,0,11,1.0338368,-7.831472,345,1,1.1,0.9,26.39,0.12,0,0
11031,1,58.73,8.55,0,0,11,1.0248497,-9.819382,138,1,1.1,0.9,26.56,0.16,0,0
11032,1,0,0,0,0,11,1.0190151,-11.309048,24,1,1.1,0.9,26.69,0.17,0,0
11033,1,0,0,0,0,11,1.0190151,-11.309048,1,1,1.1,0.9,26.69,0.17,0,0
11034,1,0,0,0,0,11,1.0345364,-7.751599,345,1,1.1,0.9,26.36,0.12,0,0
11035,1,0,0,0,0,11,1.0338368,-7.831472,345,1,1.1,0.9,26.39,0.12,0,0
11036,1,22.83,4.5,0,40,11,1.0297764,-13.924803,69,1,1.1,0.9,27.55,-0.1,0,0
11037,1,0,0,0,40,11,1.0335145,-15.32318,69,1,1.1,0.9,27.71,-0.17,0,0
11038,1,37.56,16.05,0,0,11,1.0332637,-15.344291,69,1,1.1,0.9,27.72,-0.17,0,0
11039,1,48.46,5.17,0,0,11,1.0178119,-8.814059,138,1,1.1,0.9,26.53,0.21,0,0
11040,1,23.05,5.37,0,0,11,1.033529,-14.409894,69,1,1.1,0.9,27.23,0.09,0,0
11041,1,0,0,0,0,11,1.0188871,-12.658317,69,1,1.1,0.9,27.24,0.26,0,0
11042,1,29.46,2.65,0,0,11,1.0187891,-12.675247,69,1,1.1,0.9,27.24,0.26,0,0
11043,1,0.37,0.08,0,0,11,1.0039923,-13.380482,69,1,1.1,0.9,27.49,0.47,0,0
11044,1,0,0,0,0,11,1.0040642,-13.371028,69,1,1.1,0.9,27.49,0.47,0,0
11045,1,14.7,3.14,0,0,11,1.0039268,-13.389123,69,1,1.1,0.9,27.49,0.47,0,0
11046,1,0,0,0,0,11,1.0039923,-13.380482,69,1,1.1,0.9,27.49,0.47,0,0
11047,1,0,0,0,0,11,1.0372164,-12.741229,138,1,1.1,0.9,26.63,0.15,0,0
11048,1,58.78,13.1,0,0,11,1.0433782,-13.745594,69,1,1.1,0.9,26.67,0.14,0,0
11049,1,0,0,0,0,11,1.0373942,-12.737461,138,1,1.1,0.9,26.63,0.14,0,0
11050,1,0,0,0,0,11,1.0385034,-13.61601,69,1,1.1,0.9,26.72,0.21,0,0
11051,1,50.26,13.62,0,0,11,1.0382306,-13.642724,69,1,1.1,0.9,26.72,0.21,0,0
11052,1,39.39,5.71,0,0,11,1.0130115,-10.592939,138,1,1.1,0.9,26.78,0.23,0,0
11053,1,0,0,0,0,11,1.0063804,-10.574038,138,1,1.1,0.9,26.8,0.28,0,0
11054,1,0,0,0,0,11,1.0218803,-12.419252,69,1,1.1,0.9,27.11,0.25,0,0
11055,1,39.17,19.43,0,0,11,1.0060898,-10.5941,138,1,1.1,0.9,26.8,0.28,0,0
11056,1,10.85,1.44,0,0,11,1.0070031,-14.293627,69,1,1.1,0.9,27.65,0.38,0,0
11057,1,0,0,0,21,11,1.0256456,-13.93634,69,1,1.1,0.9,27.64,-0.11,0,0
11058,1,20.99,2.31,0,0,11,1.0255791,-13.948319,69,1,1.1,0.9,27.65,-0.11,0,0
11059,1,0,0,0,0,11,1.0254721,-13.919817,69,1,1.1,0.9,27.64,-0.11,0,0
11060,1,0,0,0,0,11,1.0256456,-13.93634,69,1,1.1,0.9,27.64,-0.11,0,0
11061,1,0,0,0,0,11,1.0309561,-4.042278,345,1,1.1,0.9,25.91,0.12,0,0
11062,1,0,0,0,0,11,1.0280604,-6.389789,138,1,1.1,0.9,26.01,0.18,0,0
11063,1,0,0,0,0,11,1.0228045,-9.608123,69,1,1.1,0.9,26.21,0.37,0,0
11064,1,54.54,14.88,0,0,11,1.0306505,-4.074937,345,1,1.1,0.9,25.92,0.12,0,0
11065,1,0,0,0,0,11,1.0277983,-6.454953,138,1,1.1,0.9,26.03,0.18,0,0
11066,1,0,0,0,0,11,1.0201692,-12.749843,69,1,1.1,0.9,27.25,0.22,0,0
11067,1,26.38,11.13,0,0,11,1.0199875,-12.764822,69,1,1.1,0.9,27.26,0.22,0,0
11068,1,33.91,10.1,0,0,11,1.018919,-12.598819,69,1,1.1,0.9,27.18,0.33,0,0
11069,1,0,0,0,0,11,1.0191316,-12.578639,69,1,1.1,0.9,27.17,0.33,0,0
11070,1,0,0,0,0,11,1.006399,-14.56706,69,1,1.1,0.9,27.7,0.39,0,0
11071,1,11.72,3.73,0,0,11,1.0063351,-14.573428,69,1,1.1,0.9,27.7,0.39,0,0
11072,1,17.96,1.61,0,0,11,1.0151965,-11.139024,69,1,1.1,0.9,26.89,0.41,0,0
11073,1,0,0,0,0,11,1.0152606,-11.127978,69,1,1.1,0.9,26.88,0.41,0,0
11074,1,0,0,0,0,11,1.0235617,-13.505709,138,1,1.1,0.9,26.91,0.19,0,0
11075,1,56.63,20.34,0,0,11,1.0231798,-13.538473,138,1,1.1,0.9,26.92,0.19,0,0
11076,1,0,0,0,0,11,1.0196018,-12.330658,69,1,1.1,0.9,27.17,0.25,0,0
11077,1,18.77,2.83,0,0,11,1.0195316,-12.341673,69,1,1.1,0.9,27.17,0.25,0,0
11078,1,0,0,0,0,11,1.0076138,-9.17367,138,1,1.1,0.9,26.7,0.3,0,0
11079,1,0,0,0,0,11,1.0299855,-10.428734,69,1,1.1,0.9,26.67,0.27,0,0
11080,1,46.81,12.6,0,0,11,1.007381,-9.199459,138,1,1.1,0.9,26.7,0.31,0,0
11081,1,0,0,0,0,11,1.0080251,-9.140952,138,1,1.1,0.9,26.69,0.3,0,0
11082,1,0,0,0,0,11,1.0231339,-9.418213,69,1,1.1,0.9,26.4,0.38,0,0
11083,1,27.43,4.42,0,0,11,1.0230268,-9.434535,69,1,1.1,0.9,26.4,0.38,0,0
11084,1,44.74,17.52,0,0,11,1.0109697,-10.205343,69,1,1.1,0.9,26.69,0.51,0,0
11085,1,0,0,0,0,11,1.0284578,-5.250251,138,1,1.1,0.9,25.94,0.19,0,0
11086,1,44.74,17.31,0,0,11,1.0203702,-9.359944,69,1,1.1,0.9,26.32,0.42,0,0
11087,1,0,0,0,0,11,1.0251874,-6.60801,13.8,1,1.1,0.9,26.06,0.27,0,0
11088,1,0,0,0,0,11,1.0251874,-6.60801,1,1,1.1,0.9,26.06,0.27,0,0
11089,1,0,0,0,0,11,1.0286494,-5.221032,138,1,1.1,0.9,25.94,0.19,0,0
11090,1,44.83,11.68,0,0,11,1.0145498,-9.840847,69,1,1.1,0.9,26.55,0.47,0,0
11091,1,0,0,0,422,11,1.0347752,-2.049822,345,1,1.1,0.9,25.71,0.11,0,0
11092,1,0,0,0,0,11,1.0367815,-4.824996,138,1,1.1,0.9,25.8,0.15,0,0
11093,1,0,0,0,0,11,1.035699,-8.591163,69,1,1.1,0.9,25.98,0.24,0,0
11094,1,51.91,27.85,0,0,11,1.036371,-4.851741,138,1,1.1,0.9,25.8,0.16,0,0
11095,1,36.04,7.74,0,0,11,1.0202187,-9.491759,69,1,1.1,0.9,26.43,0.42,0,0
11096,1,36.04,2.7,0,0,11,1.0190644,-9.218836,69,1,1.1,0.9,26.52,0.35,0,0
11097,1,37.44,21.43,0,0,11,1.0213898,-9.153647,69,1,1.1,0.9,26.32,0.41,0,0
11098,1,0,0,0,0,11,1.0236973,-9.140788,69,1,1.1,0.9,26.26,0.38,0,0
11099,1,37.44,14.45,0,0,11,1.0234304,-9.162858,69,1,1.1,0.9,26.27,0.38,0,0
11100,1,45.7,13.49,0,0,11,1.0199732,-10.342084,69,1,1.1,0.9,26.63,0.38,0,0
11101,1,0,0,0,0,11,1.0335897,-5.306703,138,1,1.1,0.9,25.88,0.18,0,0
11102,1,45.7,10.14,0,0,11,1.0333812,-5.330745,138,1,1.1,0.9,25.89,0.18,0,0
11103,1,0,0,0,0,11,1.0263122,-4.610861,138,1,1.1,0.9,25.84,0.2,0,0
11104,1,0,0,0,0,11,1.0314159,-8.192753,69,1,1.1,0.9,25.94,0.29,0,0
11105,1,33.39,7.73,0,0,11,1.0261433,-4.629373,138,1,1.1,0.9,25.84,0.2,0,0
11106,1,0,0,0,0,11,1.0267957,-4.573415,138,1,1.1,0.9,25.83,0.2,0,0
11107,1,6.07,1.26,0,0,11,1.0262811,-4.614596,138,1,1.1,0.9,25.84,0.2,0,0
11108,1,33.39,11.4,0,0,11,1.0199745,-9.431356,69,1,1.1,0.9,26.42,0.42,0,0
11109,1,33.63,5.14,0,0,11,1.0188459,-3.554738,138,1,1.1,0.9,25.91,0.16,0,0
11110,1,0,0,0,0,11,1.0246804,-2.890366,138,1,1.1,0.9,25.69,0.18,0,0
11111,1,50.83,18.1,0,0,11,1.0329731,-5.510303,69,1,1.1,0.9,25.76,0.18,0,0
11112,1,0,0,0,0,11,1.0252512,-2.841572,138,1,1.1,0.9,25.68,0.18,0,0
11113,1,0,0,0,0,11,1.0236683,-3.426879,138,1,1.1,0.9,25.75,0.18,0,0
11114,1,0,0,0,0,11,1.0311137,-4.797399,69,1,1.1,0.9,25.61,0.17,0,0
11115,1,50.83,4.52,0,0,11,1.0235129,-3.454248,138,1,1.1,0.9,25.76,0.18,0,0
11116,1,0,0,0,0,11,1.0239437,-3.389808,138,1,1.1,0.9,25.74,0.18,0,0
11117,1,37.99,16.3,0,0,11,1.0244595,-1.620086,138,1,1.1,0.9,25.43,0.18,0,0
11118,1,0,0,0,0,11,1.0274927,-0.916211,138,1,1.1,0.9,25.4,0.11,0,0
11119,1,45.91,30.33,0,0,11,1.0270619,-0.93655,138,1,1.1,0.9,25.4,0.11,0,0
11120,1,35.8,10.43,0,0,11,1.0050692,-6.244818,69,1,1.1,0.9,26.1,0.36,0,0
11121,1,0,0,0,0,11,1.0211013,-4.102212,69,1,1.1,0.9,25.46,0.28,0,0
11122,1,32.15,4.57,0,0,11,1.0209874,-4.121301,69,1,1.1,0.9,25.46,0.28,0,0
11123,1,0,0,0,0,11,1.0212323,-4.081889,69,1,1.1,0.9,25.46,0.28,0,0
11124,1,0,0,0,0,11,1.0288924,-5.859135,69,1,1.1,0.9,25.88,0.2,0,0
11125,1,47.75,8.66,0,0,11,1.0286899,-5.887549,69,1,1.1,0.9,25.89,0.21,0,0
11126,1,0,0,0,0,11,1.008779,-8.269404,69,1,1.1,0.9,26.7,0.33,0,0
11127,1,7.83,2.04,0,0,11,1.0087405,-8.274057,69,1,1.1,0.9,26.7,0.33,0,0
11128,1,37.21,13.72,0,0,11,0.9969057,-7.751016,69,1,1.1,0.9,26.53,0.36,0,0
11129,1,34.63,12.39,0,0,11,1.0298177,-2.410173,138,1,1.1,0.9,25.53,0.11,0,0
11130,1,0,0,0,0,11,1.0035692,-7.263243,69,1,1.1,0.9,26.31,0.29,0,0
11131,1,14.53,3.05,0,0,11,1.0034961,-7.271371,69,1,1.1,0.9,26.32,0.29,0,0
11132,1,0,0,0,0,11,1.0209653,-5.82506,69,1,1.1,0.9,26.06,0.24,0,0
11133,1,7.65,2.25,0,0,11,1.0209208,-5.829453,69,1,1.1,0.9,26.06,0.24,0,0
11134,1,39.75,5.63,0,0,11,1.0291473,-7.215593,69,1,1.1,0.9,25.71,0.33,0,0
11135,1,0,0,0,0,11,1.0293177,-7.192281,69,1,1.1,0.9,25.7,0.33,0,0
11136,1,0,0,0,0,11,1.0293861,-2.917687,138,1,1.1,0.9,25.63,0.16,0,0
11137,1,0,0,0,0,11,1.0315448,-6.822126,69,1,1.1,0.9,25.57,0.32,0,0
11138,1,0,0,0,0,11,1.0408022,-11.605904,18,1,1.1,0.9,25.53,0.52,0,0
11139,1,0,0,0,0,11,1.0408022,-11.605904,1,1,1.1,0.9,25.53,0.52,0,0
11140,1,39.75,4.83,0,0,11,1.0292509,-2.939215,138,1,1.1,0.9,25.63,0.16,0,0
11141,1,38.43,17.87,0,0,11,1.0189279,-8.839658,69,1,1.1,0.9,26.32,0.43,0,0
11142,1,0,0,0,0,11,1.0267166,-4.217437,138,1,1.1,0.9,25.81,0.18,0,0
11143,1,0,0,0,0,11,1.0248525,-8.243337,69,1,1.1,0.9,26.06,0.38,0,0
11144,1,0,0,0,0,11,1.0310928,-14.040347,13.2,1,1.1,0.9,26.48,0.6,0,0
11145,1,0,0,0,0,11,1.0310928,-14.040347,1,1,1.1,0.9,26.48,0.6,0,0
11146,1,0,0,0,0,11,1.0270246,-4.17333,138,1,1.1,0.9,25.79,0.18,0,0
11147,1,38.43,9.55,0,0,11,1.0265133,-4.240921,138,1,1.1,0.9,25.81,0.18,0,0
11148,1,7.17,1.14,0,0,11,0.9981935,-7.414332,69,1,1.1,0.9,26.45,0.37,0,0
11149,1,48.3,7.99,0,0,11,1.0271534,-6.45102,138,1,1.1,0.9,26.07,0.2,0,0
11150,1,25.95,6.14,0,0,11,1.0077535,-11.849782,69,1,1.1,0.9,27.08,0.48,0,0
11151,1,0,0,0,0,11,1.0192962,-6.81146,138,1,1.1,0.9,26.34,0.14,0,0
11152,1,3.23,1.05,0,0,11,1.0312771,-9.58516,69,1,1.1,0.9,26.52,0.13,0,0
11153,1,36.61,5.93,0,0,11,1.019138,-6.832089,138,1,1.1,0.9,26.35,0.14,0,0
11154,1,0,0,0,0,11,1.0235114,-10.66469,69,1,1.1,0.9,26.95,0.14,0,0
11155,1,36.61,0.87,0,0,11,1.0234143,-10.685745,69,1,1.1,0.9,26.95,0.14,0,0
11156,1,0,0,0,0,11,1.0236146,-10.643334,69,1,1.1,0.9,26.94,0.14,0,0
11157,1,0,0,0,0,11,1.0235114,-10.66469,69,1,1.1,0.9,26.95,0.14,0,0
11158,1,0,0,0,0,11,1.0293257,-4.937603,345,1,1.1,0.9,26.04,0.09,0,0
11159,1,0,0,0,0,11,1.0352783,-6.491064,138,1,1.1,0.9,26.13,0.08,0,0
11160,1,0,0,0,0,11,1.0381698,-7.313145,69,1,1.1,0.9,26.22,0.01,0,0
11161,1,44.36,11.49,0,0,11,1.0350717,-6.514897,138,1,1.1,0.9,26.13,0.08,0,0
11162,1,0,0,0,0,11,1.0284896,-7.241911,138,1,1.1,0.9,26.27,0.12,0,0
11163,1,6.33,0.74,0,0,11,1.0332429,-7.177228,69,1,1.1,0.9,26.3,0.05,0,0
11164,1,34.11,5.36,0,0,11,1.0283623,-7.260716,138,1,1.1,0.9,26.27,0.12,0,0
11165,1,0,0,0,0,11,1.0220161,-10.732525,69,1,1.1,0.9,26.69,0.34,0,0
11166,1,42.42,16.76,0,0,11,1.0217353,-10.75432,69,1,1.1,0.9,26.7,0.34,0,0
11167,1,0,0,0,0,11,1.0223131,-10.709134,69,1,1.1,0.9,26.68,0.34,0,0
11168,1,0,0,0,0,11,1.0246913,-7.241513,138,1,1.1,0.9,26.26,0.24,0,0
11169,1,0,0,0,0,11,1.0240718,-10.366368,69,1,1.1,0.9,26.56,0.34,0,0
11170,1,0,0,0,0,11,1.0239409,-9.582433,20,1,1.1,0.9,26.48,0.32,0,0
11171,1,0,0,0,0,11,1.0239409,-9.582433,1,1,1.1,0.9,26.48,0.32,0,0
11172,1,42.42,13.93,0,0,11,1.02444,-7.26737,138,1,1.1,0.9,26.27,0.24,0,0
11173,1,55.7,38.61,0,0,11,1.0240415,-6.754964,138,1,1.1,0.9,26.18,0.25,0,0
11174,1,0,0,0,0,11,1.026258,-4.140243,345,1,1.1,0.9,25.96,0.18,0,0
11175,1,0,0,0,0,11,1.0327057,-5.763518,138,1,1.1,0.9,25.97,0.2,0,0
11176,1,0,0,0,0,11,1.0362538,-8.648153,69,1,1.1,0.9,25.98,0.27,0,0
11177,1,55.7,1.72,0,0,11,1.0261076,-4.17169,345,1,1.1,0.9,25.97,0.18,0,0
11178,1,0,0,0,0,11,1.0305231,-3.672612,345,1,1.1,0.9,25.85,0.14,0,0
11179,1,12.51,3.13,0,0,11,1.0325362,-7.611771,69,1,1.1,0.9,26.37,0.05,0,0
11180,1,30.37,4.37,0,0,11,1.0285527,-3.183606,138,1,1.1,0.9,25.71,0.15,0,0
11181,1,0,0,0,0,11,1.0286698,-3.164991,138,1,1.1,0.9,25.7,0.15,0,0
11182,1,0,0,0,0,11,1.0285527,-3.183606,138,1,1.1,0.9,25.71,0.15,0,0
11183,1,20.58,10.68,0,0,11,1.0169414,-4.474134,69,1,1.1,0.9,25.74,0.33,0,0
11184,1,0,0,0,0,11,1.0171075,-4.464102,69,1,1.1,0.9,25.73,0.32,0,0
11185,1,0,0,0,0,11,1.0043052,-7.126505,69,1,1.1,0.9,25.98,0.33,0,0
11186,1,40,8.86,0,0,11,1.0041163,-7.151764,69,1,1.1,0.9,25.98,0.33,0,0
11187,1,0,0,0,0,11,1.0264458,-8.915384,69,1,1.1,0.9,26.13,0.36,0,0
11188,1,18.7,9.54,0,0,11,1.0262997,-8.924881,69,1,1.1,0.9,26.13,0.36,0,0
11189,1,39.23,9.15,0,0,11,1.0119064,-10.490988,69,1,1.1,0.9,26.76,0.47,0,0
11190,1,0,0,0,0,11,1.0121223,-10.466689,69,1,1.1,0.9,26.75,0.47,0,0
11191,1,0,0,0,0,11,1.0303687,-7.14748,138,1,1.1,0.9,26.24,0.1,0,0
11192,1,21.45,4.71,0,0,11,1.0302601,-7.159882,138,1,1.1,0.9,26.25,0.1,0,0
11193,1,0,0,0,0,11,1.023669,-7.477214,69,1,1.1,0.9,26.04,0.35,0,0
11194,1,32.21,11.63,0,0,11,1.0234601,-7.495308,69,1,1.1,0.9,26.04,0.35,0,0
11195,1,0,0,0,0,11,0.9990481,-7.377161,69,1,1.1,0.9,26.41,0.35,0,0
11196,1,22.55,5.68,0,0,11,0.9989234,-7.391848,69,1,1.1,0.9,26.42,0.35,0,0
11197,1,0,0,0,0,11,0.9991743,-7.364005,69,1,1.1,0.9,26.41,0.35,0,0
11198,1,0,0,0,0,11,1.0305856,-0.989511,138,1,1.1,0.9,25.38,0.06,0,0
11199,1,0,0,0,0,11,1.0099249,-6.649485,69,1,1.1,0.9,25.78,0.29,0,0
11200,1,0,0,0,0,11,0.9982935,-14.540626,18,1,1.1,0.9,26.39,0.46,0,0
11201,1,0,0,0,0,11,0.9982935,-14.540626,1,1,1.1,0.9,26.39,0.46,0,0
11202,1,46.88,9.41,0,0,11,1.0303675,-1.01736,138,1,1.1,0.9,25.39,0.06,0,0
11203,1,0,0,0,0,11,1.024092,-2.486449,138,1,1.1,0.9,25.65,0.09,0,0
11204,1,30.86,7.97,0,0,11,1.0239181,-2.503432,138,1,1.1,0.9,25.66,0.09,0,0
11205,1,0,0,0,0,11,1.0250039,-8.434674,69,1,1.1,0.9,26.14,0.36,0,0
11206,1,32.95,5.37,0,0,11,1.0248622,-8.453673,69,1,1.1,0.9,26.14,0.36,0,0
11207,1,0,0,0,0,11,1.0264344,-8.282576,69,1,1.1,0.9,26.1,0.35,0,0
11208,1,32.95,5.23,0,0,11,1.0263155,-8.300054,69,1,1.1,0.9,26.1,0.35,0,0
11209,1,20.89,3.29,0,0,11,0.9972898,-9.263746,69,1,1.1,0.9,26.72,0.32,0,0
11210,1,56.36,11.18,0,0,11,1.0238262,-2.414461,138,1,1.1,0.9,25.65,0.1,0,0
11211,1,0,0,0,0,11,1.0053839,-10.779496,69,1,1.1,0.9,26.9,0.56,0,0
11212,1,35.47,13.97,0,0,11,1.0051401,-10.798688,69,1,1.1,0.9,26.9,0.56,0,0
11213,1,0,0,0,0,11,1.0055989,-10.760521,69,1,1.1,0.9,26.89,0.56,0,0
11214,1,0,0,0,0,11,1.0091035,-10.515643,69,1,1.1,0.9,26.77,0.53,0,0
11215,1,35.47,19.19,0,0,11,1.0088269,-10.533671,69,1,1.1,0.9,26.78,0.53,0,0
11216,1,0,0,0,0,11,1.0137487,-7.519345,138,1,1.1,0.9,26.54,0.3,0,0
11217,1,63.05,14.41,0,0,11,1.0134597,-7.553465,138,1,1.1,0.9,26.54,0.3,0,0
11218,1,0,0,0,0,11,1.0140803,-7.480029,138,1,1.1,0.9,26.53,0.3,0,0
11219,1,0,0,0,0,11,1.0247117,-6.235715,138,1,1.1,0.9,26.07,0.21,0,0
11220,1,61.07,14.22,0,0,11,1.024388,-6.273571,138,1,1.1,0.9,26.08,0.22,0,0
11221,1,9.93,2.47,0,0,11,1.002213,-8.097552,69,1,1.1,0.9,26.25,0.33,0,0
11222,1,0,0,0,0,11,1.0022611,-8.091475,69,1,1.1,0.9,26.24,0.33,0,0
11223,1,12.64,1.45,0,0,11,1.027141,-2.849616,69,1,1.1,0.9,25.16,0.26,0,0
11224,1,0,0,0,0,11,1.0271905,-2.842548,69,1,1.1,0.9,25.16,0.26,0,0
11225,1,51.43,45.14,0,0,11,1.0092041,-10.112008,69,1,1.1,0.9,26.63,0.57,0,0
11226,1,51.43,8.39,0,0,11,1.0078717,-10.621401,69,1,1.1,0.9,26.79,0.53,0,0
11227,1,0,0,0,0,11,1.0125475,-6.726343,138,1,1.1,0.9,26.32,0.37,0,0
11228,1,0,0,0,0,11,1.0141697,-9.778763,69,1,1.1,0.9,26.43,0.51,0,0
11229,1,0,0,0,0,11,1.0210339,-13.926686,13.8,1,1.1,0.9,26.61,0.68,0,0
11230,1,0,0,0,0,11,1.0210339,-13.926686,1,1,1.1,0.9,26.61,0.68,0,0
11231,1,54.38,10.83,0,0,11,1.0123101,-6.756714,138,1,1.1,0.9,26.32,0.37,0,0
11232,1,0,0,0,0,11,1.0128601,-6.671133,138,1,1.1,0.9,26.31,0.36,0,0
11233,1,30.33,10.65,0,32.5,11,1.0246609,-9.444203,69,1,1.1,0.9,26.77,-0.31,0,0
11234,1,12.63,3.12,0,0,11,1.0302126,-7.492674,69,1,1.1,0.9,26.32,0.04,0,0
11235,1,0,0,0,0,11,1.0181733,-4.214225,138,1,1.1,0.9,25.99,0.09,0,0
11236,1,36.96,3.34,0,0,11,1.0178381,-7.335231,69,1,1.1,0.9,26.15,0.07,0,0
11237,1,0,0,0,0,11,1.0183067,-4.172189,138,1,1.1,0.9,25.98,0.09,0,0
11238,1,10.72,0.5,0,0,11,1.0057232,-7.192485,69,1,1.1,0.9,26.09,0.29,0,0
11239,1,31.74,5.31,0,0,11,1.0190219,-8.993532,69,1,1.1,0.9,26.37,0.4,0,0
11240,1,0,0,0,0,11,1.0191682,-8.973723,69,1,1.1,0.9,26.37,0.4,0,0
11241,1,0,0,0,0,11,1.0190219,-8.993532,69,1,1.1,0.9,26.37,0.4,0,0
11242,1,0,0,0,0,11,1.0409153,-15.711423,69,1,1.1,0.9,26.56,0.24,0,0
11243,1,26.15,6.52,0,0,11,1.0408002,-15.72464,69,1,1.1,0.9,26.56,0.24,0,0
11244,1,0,0,0,0,11,1.0295448,-20.326655,69,1,1.1,0.9,27.64,0.24,0,0
11245,1,9.67,2.98,0,0,11,1.0294857,-20.332186,69,1,1.1,0.9,27.64,0.24,0,0
11246,1,0,0,0,0,11,1.0340782,-15.041217,138,1,1.1,0.9,26.95,0.15,0,0
11247,1,58,6.14,0,0,11,1.0338846,-15.075558,138,1,1.1,0.9,26.96,0.15,0,0
11248,1,0,0,0,0,11,1.0230634,-17.281354,138,1,1.1,0.9,27.37,0.18,0,0
11249,1,4.55,1.08,0,0,11,1.0426401,-18.212634,69,1,1.1,0.9,27.44,0.14,0,0
11250,1,46.13,14.17,0,0,11,1.0227847,-17.306684,138,1,1.1,0.9,27.38,0.18,0,0
11251,1,0,0,0,0,11,1.0350367,-20.220651,69,1,1.1,0.9,27.58,0.23,0,0
11252,1,32.55,10.56,0,0,11,1.0348474,-20.239962,69,1,1.1,0.9,27.59,0.23,0,0
11253,1,0,0,0,0,11,1.0305944,-16.821384,138,1,1.1,0.9,27.27,0.15,0,0
11254,1,0,0,0,0,11,1.0394194,-19.73901,69,1,1.1,0.9,27.4,0.2,0,0
11255,1,32.55,1.93,0,0,11,1.0304872,-16.840931,138,1,1.1,0.9,27.27,0.15,0,0
11256,1,0,0,0,0,11,1.0346833,-14.659858,138,1,1.1,0.9,26.95,0.13,0,0
11257,1,0,0,0,0,11,1.0471316,-19.03298,69,1,1.1,0.9,27.04,0.17,0,0
11258,1,38.28,17.73,0,0,11,1.0344085,-14.678601,138,1,1.1,0.9,26.96,0.13,0,0
11259,1,0,0,0,0,11,1.0352163,-14.612558,138,1,1.1,0.9,26.94,0.12,0,0
11260,1,0,0,0,0,11,1.0396897,-13.132821,138,1,1.1,0.9,26.65,0.12,0,0
11261,1,0,0,0,0,11,1.0562035,-17.385525,69,1,1.1,0.9,26.49,0.18,0,0
11262,1,38.28,8.47,0,0,11,1.0394909,-13.1539,138,1,1.1,0.9,26.65,0.12,0,0
11263,1,19.54,2.89,0,0,11,1.0329754,-18.980734,69,1,1.1,0.9,27.32,0.31,0,0
11264,1,0,0,0,0,11,1.0330493,-18.970036,69,1,1.1,0.9,27.32,0.31,0,0
11265,1,0,0,0,0,11,1.0264423,-16.880639,138,1,1.1,0.9,27.32,0.17,0,0
11266,1,64.54,25.08,0,0,11,1.0260644,-16.912892,138,1,1.1,0.9,27.33,0.18,0,0
11267,1,0,0,0,0,11,1.0276997,-18.796942,138,1,1.1,0.9,27.55,0.14,0,0
11268,1,0,0,0,0,11,1.0309747,-20.510986,69,1,1.1,0.9,27.64,0.21,0,0
11269,1,59.85,19,0,0,11,1.0273817,-18.828467,138,1,1.1,0.9,27.56,0.14,0,0
11270,1,0,0,0,0,11,1.0280444,-18.751041,138,1,1.1,0.9,27.54,0.13,0,0
11271,1,68.19,17.2,0,0,11,1.0168179,-17.714176,138,1,1.1,0.9,27.47,0.23,0,0
11272,1,0,0,0,0,11,1.0289783,-14.878095,345,1,1.1,0.9,27.2,0.11,0,0
11273,1,0,0,0,0,11,1.0226973,-17.043256,138,1,1.1,0.9,27.3,0.18,0,0
11274,1,0,0,0,0,11,1.0268424,-15.557068,13.8,1,1.1,0.9,27.23,0.13,0,0
11275,1,0,0,0,0,11,1.0268424,-15.557068,1,1,1.1,0.9,27.23,0.13,0,0
11276,1,68.07,12.87,0,0,11,1.0286929,-14.91898,345,1,1.1,0.9,27.21,0.11,0,0
11277,1,0,0,0,0,11,1.0298096,-14.766286,345,1,1.1,0.9,27.17,0.1,0,0
11278,1,0,0,0,0,11,1.0289783,-14.878095,345,1,1.1,0.9,27.2,0.11,0,0
11279,1,0,0,0,0,11,1.0320005,-15.549105,138,1,1.1,0.9,27.06,0.16,0,0
11280,1,0,0,0,0,11,1.0494615,-17.720756,69,1,1.1,0.9,26.73,0.21,0,0
11281,1,69.92,43.25,0,0,11,1.0314072,-15.5852,138,1,1.1,0.9,27.06,0.17,0,0
11282,1,0,0,0,0,11,1.0326477,-15.480079,138,1,1.1,0.9,27.05,0.16,0,0
11283,1,0,0,0,0,11,1.0183783,-17.438621,138,1,1.1,0.9,27.41,0.22,0,0
11284,1,69.92,29.12,0,0,11,1.0178845,-17.479196,138,1,1.1,0.9,27.42,0.22,0,0
11285,1,37.59,8.13,0,0,11,1.0262572,-18.577703,69,1,1.1,0.9,27.76,0.34,0,0
11286,1,0,0,0,0,11,1.0361349,-13.875649,138,1,1.1,0.9,26.78,0.15,0,0
11287,1,0,0,0,0,11,1.0378804,-15.732648,69,1,1.1,0.9,26.82,0.27,0,0
11288,1,42.14,8.58,0,0,11,1.0359444,-13.897008,138,1,1.1,0.9,26.78,0.15,0,0
11289,1,0,0,0,0,11,1.0363889,-13.837652,138,1,1.1,0.9,26.77,0.15,0,0
11290,1,0,0,0,0,11,1.0150916,-9.983358,69,1,1.1,0.9,26.92,0.24,0,0
11291,1,23.9,3.89,0,0,11,1.0149958,-9.996939,69,1,1.1,0.9,26.92,0.24,0,0
11292,1,0,0,0,0,11,1.0151803,-9.970355,69,1,1.1,0.9,26.92,0.24,0,0
11293,1,0,0,0,0,11,1.0205937,-12.615307,69,1,1.1,0.9,27.21,0.23,0,0
11294,2,0,0,0,0,11,1.0269015,-11.977617,13.8,1,1.1,0.9,27.18,0.21,0,0
11295,1,0,0,0,0,11,1.0205809,-12.616191,69,1,1.1,0.9,27.21,0.23,0,0
11296,1,0,0,0,0,11,1.0205937,-12.615307,69,1,1.1,0.9,27.21,0.23,0,0
11297,2,0,0,0,0,11,1.0316664,-17.469181,69,1,1.1,0.9,27.33,0.33,0,0
11298,1,0,0,0,0,11,1.0316664,-17.469181,69,1,1.1,0.9,27.33,0.33,0,0
11299,2,0,0,0,0,11,1.0264187,-9.095077,69,1,1.1,0.9,26.27,0.33,0,0
11300,1,0,0,0,0,11,1.0263601,-9.098557,69,1,1.1,0.9,26.27,0.33,0,0
11301,1,0,0,0,0,11,1.0343503,-12.796743,69,1,1.1,0.9,26.75,0.11,0,0
11302,2,0,0,0,0,11,1.0343503,-12.796743,13.8,1,1.1,0.9,26.75,0.11,0,0
11303,2,0,0,0,0,11,1.0342996,-12.004714,13.8,1,1.1,0.9,26.71,0.11,0,0
11304,2,0,0,0,0,11,1.0342744,-12.296311,13.8,1,1.1,0.9,26.73,0.11,0,0
11305,1,0,0,0,0,11,1.0343433,-12.799142,69,1,1.1,0.9,26.75,0.11,0,0
11306,1,0,0,0,0,11,1.0343503,-12.796743,69,1,1.1,0.9,26.75,0.11,0,0
11307,1,0,0,0,0,11,1.0343503,-12.796743,69,1,1.1,0.9,26.75,0.11,0,0
11308,1,0,0,0,0,11,1.010467,-13.766653,69,1,1.1,0.9,27.49,0.36,0,0
11309,2,0,0,0,0,11,1.010467,-13.766653,18,1,1.1,0.9,27.49,0.36,0,0
11310,2,0,0,0,0,11,1.010467,-13.766653,22,1,1.1,0.9,27.49,0.36,0,0
11311,2,0,0,0,0,11,1.010467,-13.766653,18,1,1.1,0.9,27.49,0.36,0,0
11312,1,0,0,0,0,11,1.010467,-13.766653,69,1,1.1,0.9,27.49,0.36,0,0
11313,1,0,0,0,0,11,1.0508375,-10.417136,138,1,1.1,0.9,26.3,0.07,0,0
11314,1,0,0,0,0,11,1.0433021,-13.261487,69,1,1.1,0.9,26.58,0.16,0,0
11315,2,0,0,0,0,11,1.00604,-5.845051,18,1,1.1,0.9,26.14,0.01,0,0
11316,2,0,0,0,0,11,1.006967,-6.353945,13.8,1,1.1,0.9,26.19,0.03,0,0
11317,1,0,0,0,0,11,1.0502613,-10.450381,138,1,1.1,0.9,26.31,0.08,0,0
11318,1,0,0,0,0,11,1.0508375,-10.417136,138,1,1.1,0.9,26.3,0.07,0,0
11319,1,0,0,0,0,11,1.034062,-12.756037,69,1,1.1,0.9,26.77,0.1,0,0
11320,2,0,0,0,0,11,1.058215,-12.191488,13.8,1,1.1,0.9,26.74,0.09,0,0
11321,2,0,0,0,0,11,1.0564109,-12.427314,13.8,1,1.1,0.9,26.75,0.1,0,0
11322,2,0,0,0,0,11,1.0589545,-12.116911,18,1,1.1,0.9,26.73,0.09,0,0
11323,1,0,0,0,0,11,1.0339693,-12.76315,69,1,1.1,0.9,26.77,0.1,0,0
11324,1,0,0,0,0,11,1.0217948,-10.860722,69,1,1.1,0.9,26.73,0.34,0,0
11325,2,0,0,0,0,11,1.0195029,-10.448875,13.8,1,1.1,0.9,26.71,0.33,0,0
11326,2,0,0,0,0,11,1.0195029,-10.448875,13.8,1,1.1,0.9,26.71,0.33,0,0
11327,1,0,0,0,0,11,1.0155913,-10.846109,1,1,1.1,0.9,26.73,0.34,0,0
11328,1,0,0,0,0,11,1.0217156,-10.866494,69,1,1.1,0.9,26.73,0.34,0,0
11329,1,0,0,0,0,11,1.0323183,-7.886233,69,1,1.1,0.9,25.88,0.31,0,0
11330,2,0,0,0,0,11,1.0323183,-7.886233,13.2,1,1.1,0.9,25.88,0.31,0,0
11331,1,0,0,0,0,11,1.0323183,-7.886233,69,1,1.1,0.9,25.88,0.31,0,0
11332,2,0,0,0,0,11,1.0149611,-14.304328,69,1,1.1,0.9,27.46,0.3,0,0
11333,2,2.78,0.99,0,0,11,1.047764,-12.966146,69,1,1.1,0.9,26.4,0.15,0,0
11334,2,0,0,0,0,11,1.0375925,-12.795773,69,1,1.1,0.9,26.65,0.11,0,0
11335,1,0,0,0,0,11,1.0131191,-14.35137,69,1,1.1,0.9,27.51,0.32,0,0
11336,2,0,0,0,0,11,1.0371975,-13.755996,24,1,1.1,0.9,27.48,0.31,0,0
11337,1,0,0,0,0,11,1.0131126,-14.351932,69,1,1.1,0.9,27.51,0.32,0,0
11338,1,0,0,0,0,11,1.0499313,-17.592314,69,1,1.1,0.9,26.67,0.23,0,0
11339,2,0,0,0,0,11,1.0305251,-15.661197,13.8,1,1.1,0.9,26.54,0.25,0,0
11340,2,0,0,0,0,11,1.0176727,-14.644499,13.8,1,1.1,0.9,26.47,0.26,0,0
11341,2,0,0,0,0,11,1.0499313,-17.592314,18,1,1.1,0.9,26.67,0.23,0,0
11342,1,0,0,0,0,11,1.0498888,-17.618287,69,1,1.1,0.9,26.68,0.23,0,0
11343,1,0,0,0,0,11,1.0499313,-17.592314,69,1,1.1,0.9,26.67,0.23,0,0
11344,1,0,0,0,0,11,1.0313733,-7.844029,69,1,1.1,0.9,25.9,0.31,0,0
11345,1,0,0,0,0,11,1.0313733,-7.844029,13.8,1,1.1,0.9,25.9,0.31,0,0
11346,1,0,0,0,0,11,1.0313733,-7.844029,13.8,1,1.1,0.9,25.9,0.31,0,0
11347,1,0,0,0,0,11,1.0313733,-7.844029,1,1,1.1,0.9,25.9,0.31,0,0
11348,2,0,0,0,0,11,1.0395957,-6.814212,13.8,1,1.1,0.9,25.84,0.29,0,0
11349,1,0,0,0,0,11,1.0313668,-7.844614,69,1,1.1,0.9,25.9,0.31,0,0
11350,1,0,0,0,0,11,1.0313733,-7.844029,69,1,1.1,0.9,25.9,0.31,0,0
11351,1,0,0,0,0,11,1.0232506,-9.154226,69,1,1.1,0.9,26.38,0.33,0,0
11352,1,0,0,0,0,11,1.0232506,-9.154226,13.8,1,1.1,0.9,26.38,0.33,0,0
11353,1,0,0,0,0,11,1.0232506,-9.154226,13.8,1,1.1,0.9,26.38,0.33,0,0
11354,1,0,0,0,0,11,1.0232506,-9.154226,1,1,1.1,0.9,26.38,0.33,0,0
11355,2,0,0,0,0,11,1.0171359,-3.600541,13.8,1,1.1,0.9,26.09,0.25,0,0
11356,2,0,0,0,0,11,1.0183691,-8.239789,13.8,1,1.1,0.9,26.29,0.3,0,0
11357,2,0,0,0,0,11,1.0186632,-3.338075,13.8,1,1.1,0.9,26.08,0.25,0,0
11358,1,0,0,0,0,11,1.023235,-9.155652,69,1,1.1,0.9,26.38,0.33,0,0
11359,1,0,0,0,0,11,1.0232506,-9.154226,69,1,1.1,0.9,26.38,0.33,0,0
11360,1,0,0,0,0,11,1.0232506,-9.154226,69,1,1.1,0.9,26.38,0.33,0,0
11361,1,0,0,0,0,11,1.0318535,-7.213586,69,1,1.1,0.9,26.2,0.02,0,0
11362,2,0,0,0,0,11,1.0624597,-2.940596,18,1,1.1,0.9,26.03,-0.03,0,0
11363,2,0,0,0,0,11,1.0632753,-2.838221,18,1,1.1,0.9,26.02,-0.04,0,0
11364,1,0,0,0,0,11,1.0318457,-7.214388,69,1,1.1,0.9,26.2,0.02,0,0
11365,2,0,0,0,0,11,1.0166333,-5.048139,69,1,1.1,0.9,25.83,0.33,0,0
11366,2,0,0,0,0,11,1.0166333,-5.048139,13.2,1,1.1,0.9,25.83,0.33,0,0
11367,2,0,0,0,0,11,1.0166333,-5.048139,13.2,1,1.1,0.9,25.83,0.33,0,0
11368,1,0,0,0,0,11,1.0166333,-5.048139,1,1,1.1,0.9,25.83,0.33,0,0
11369,1,0,0,0,0,11,1.0166333,-5.048139,69,1,1.1,0.9,25.83,0.33,0,0
11370,1,0,0,0,0,11,1.0400001,3.437063,345,1,1.1,0.9,25.19,0,0,0
11371,1,0,0,0,0,11,1.0421512,0.71705,138,1,1.1,0.9,25.11,0.02,0,0
11372,2,0,0,0,0,11,1.0438919,6.708941,13.8,1,1.1,0.9,25.14,0,0,0
11373,2,0,0,0,0,11,1.0400001,3.437063,22,1,1.1,0.9,25.19,0,0,0
11374,2,0,0,0,0,11,1.0438926,7.428845,18,1,1.1,0.9,25.14,0,0,0
11375,2,0,0,0,0,11,1.044895,8.298555,13.8,1,1.1,0.9,25.09,0,0,0
11376,1,3.2,1.31,0,0,11,1.0399796,3.435362,345,1,1.1,0.9,25.19,0,0,0
11377,1,0,0,0,0,11,1.0394359,3.261947,345,1,1.1,0.9,25.24,0.01,0,0
11378,1,0,0,0,0,11,1.0420001,5.361961,345,1,1.1,0.9,24.98,0,0,0
11379,1,0,0,0,0,11,1.0367977,-0.172475,138,1,1.1,0.9,25.21,0.02,0,0
11380,2,0,0,0,0,11,1.0468319,11.298862,13.8,1,1.1,0.9,24.88,0,0,0
11381,2,0,0,0,0,11,1.046517,9.967094,24,1,1.1,0.9,24.91,0,0,0
11382,2,0,0,0,0,11,1.0464462,10.914114,18,1,1.1,0.9,24.9,0,0,0
11383,1,0,0,0,0,11,1.0384381,4.056146,345,1,1.1,0.9,25.22,0.02,0,0
11384,1,0,0,0,0,11,1.0420001,5.361961,345,1,1.1,0.9,24.98,0,0,0
11385,1,0,0,0,0,11,1.0420001,5.361961,345,1,1.1,0.9,24.98,0,0,0
11386,1,0,0,0,0,11,1.0400001,-6.832658,345,1,1.1,0.9,26.24,-0,0,0
11387,1,0,0,0,0,11,1.0459832,-10.683333,138,1,1.1,0.9,26.34,0.1,0,0
11388,1,0,0,0,0,11,1.0479979,-12.95436,69,1,1.1,0.9,26.4,0.14,0,0
11389,2,0,0,0,0,11,1.0355284,-3.789853,13.8,1,1.1,0.9,26.18,0,0,0
11390,2,0,0,0,0,11,1.0350376,-3.717101,13.8,1,1.1,0.9,26.2,0,0,0
11391,2,0,0,0,0,11,1.0360785,-4.133197,13.8,1,1.1,0.9,26.19,0,0,0
11392,2,0,0,0,0,11,1.0352926,-3.85258,22,1,1.1,0.9,26.2,0,0,0
11393,2,0,0,0,0,11,1.0368288,-4.615201,13.8,1,1.1,0.9,26.21,0,0,0
11394,1,0,0,0,0,11,1.0395872,-7.305579,345,1,1.1,0.9,26.34,-0,0,0
11395,1,0,0,0,0,11,1.045898,-10.742347,138,1,1.1,0.9,26.35,0.1,0,0
11396,2,0,0,0,0,11,1.0449355,-13.682226,69,1,1.1,0.9,26.57,0.17,0,0
11397,2,0,0,0,0,11,1.0352277,-7.514415,69,1,1.1,0.9,25.76,0.28,0,0
11398,1,0,0,0,0,11,1.0352062,-7.516089,69,1,1.1,0.9,25.76,0.28,0,0
11399,1,0,0,0,0,11,1.0352277,-7.514415,69,1,1.1,0.9,25.76,0.28,0,0
11400,1,0,0,0,0,11,1.0322431,-7.031192,69,1,1.1,0.9,26.13,0,0,0
11401,2,0,0,0,0,11,1.0207507,-6.654122,18,1,1.1,0.9,26.12,0,0,0
11402,2,0,0,0,0,11,1.0195817,-7.00592,18,1,1.1,0.9,26.13,0,0,0
11403,1,0,0,0,0,11,1.0195817,-7.00592,1,1,1.1,0.9,26.13,0,0,0
11404,1,0,0,0,0,11,1.0322317,-7.033039,69,1,1.1,0.9,26.13,0,0,0
11405,1,0,0,0,0,11,1.0238543,-14.337923,69,1,1.1,0.9,27.54,0.08,0,0
11406,2,0,0,0,0,11,1.0270456,-13.996834,20,1,1.1,0.9,27.53,0.08,0,0
11407,2,0,0,0,0,11,1.0275544,-13.950663,13.8,1,1.1,0.9,27.52,0.07,0,0
11408,1,0,0,0,0,11,1.0238389,-14.338971,69,1,1.1,0.9,27.54,0.08,0,0
11409,1,0,0,0,0,11,1.0238543,-14.337923,69,1,1.1,0.9,27.54,0.08,0,0
11410,1,0,0,0,0,11,1.0238543,-14.337923,69,1,1.1,0.9,27.54,0.08,0,0
11411,1,0,0,0,0,11,1.0238543,-14.337923,69,1,1.1,0.9,27.54,0.08,0,0
11412,2,0,0,0,0,11,1.0474295,-13.060581,69,1,1.1,0.9,26.43,0.15,0,0
11413,1,0,0,0,0,11,1.0474116,-13.06759,69,1,1.1,0.9,26.43,0.15,0,0
11414,1,0,0,0,0,11,1.0051464,-7.621945,69,1,1.1,0.9,26.39,0.24,0,0
11415,2,0,0,0,0,11,1.0051464,-7.621945,18,1,1.1,0.9,26.39,0.24,0,0
11416,1,0,0,0,0,11,1.0051464,-7.621945,69,1,1.1,0.9,26.39,0.24,0,0
11417,2,0,0,0,0,11,1.0303342,-18.465294,69,1,1.1,0.9,27.68,0.29,0,0
11418,1,0,0,0,0,11,1.0374778,-0.919879,345,1,1.1,0.9,25.57,0.1,0,0
11419,1,0,0,0,0,11,1.0380975,-2.018101,138,1,1.1,0.9,25.56,0.11,0,0
11420,1,0,0,0,0,11,1.0397997,-7.026617,69,1,1.1,0.9,25.58,0.24,0,0
11421,2,0,0,0,0,11,1.0091216,2.17863,22,1,1.1,0.9,25.51,0.07,0,0
11422,2,0,0,0,0,11,1.0072611,-0.124338,13.8,1,1.1,0.9,25.56,0.09,0,0
11423,2,0,0,0,0,11,1.0116332,0.372787,13.8,1,1.1,0.9,25.55,0.09,0,0
11424,1,0,0,0,0,11,1.0371493,-2.092815,138,1,1.1,0.9,25.57,0.12,0,0
11425,1,0,0,0,0,11,1.0380975,-2.018101,138,1,1.1,0.9,25.56,0.11,0,0
11426,1,0,0,0,0,11,1.0375233,-0.859615,345,1,1.1,0.9,25.57,0.1,0,0
11427,1,0,0,0,0,11,1.0374778,-0.919879,345,1,1.1,0.9,25.57,0.1,0,0
11428,1,0,0,0,0,11,1.0420002,-11.693226,345,1,1.1,0.9,26.88,0.01,0,0
11429,1,0,0,0,0,11,1.0452513,-14.442263,138,1,1.1,0.9,26.87,0.05,0,0
11430,1,0,0,0,0,11,1.0479312,-17.934049,69,1,1.1,0.9,26.81,0.2,0,0
11431,1,0,0,0,0,11,1.0499319,-19.234981,18,1,1.1,0.9,26.79,0.26,0,0
11432,1,0,0,0,0,11,1.0499319,-19.234981,1,1,1.1,0.9,26.79,0.26,0,0
11433,2,0,0,0,0,11,1.0523515,-8.030045,18,1,1.1,0.9,26.83,0,0,0
11434,2,0,0,0,0,11,1.0542367,-7.20894,13.8,1,1.1,0.9,26.81,0,0,0
11435,1,0,0,0,0,11,1.042488,-14.725384,138,1,1.1,0.9,26.92,0.07,0,0
11436,1,0,0,0,0,11,1.0452513,-14.442263,138,1,1.1,0.9,26.87,0.05,0,0
11437,1,0,0,0,0,11,1.055,3.853544,345,1,1.1,0.9,24.99,0,0,0
11438,1,0,0,0,0,11,1.0341519,1.610069,138,1,1.1,0.9,24.95,0.08,0,0
11439,1,0,0,0,0,11,1.0323179,-1.921311,69,1,1.1,0.9,24.9,0.21,0,0
11440,2,0,0,0,0,11,0.9858541,6.558107,13.8,1,1.1,0.9,24.95,0,0,0
11441,2,0,0,0,0,11,0.9847297,5.868893,24,1,1.1,0.9,24.97,0,0,0
11442,2,0,0,0,0,11,0.987437,8.136244,13.8,1,1.1,0.9,24.92,0,0,0
11443,2,0,0,0,0,11,0.987331,6.228181,20,1,1.1,0.9,24.96,0,0,0
11444,2,0,0,0,0,11,0.9871242,6.136218,13.8,1,1.1,0.9,24.96,0,0,0
11445,2,0,0,0,0,11,0.9867214,5.826149,13.8,1,1.1,0.9,24.95,0,0,0
11446,2,0,0,0,0,11,0.9880744,6.610291,13.8,1,1.1,0.9,24.95,0,0,0
11447,2,0,0,0,0,11,0.9874227,6.267477,13.8,1,1.1,0.9,24.96,0,0,0
11448,1,0,0,0,0,11,1.0334557,1.42556,138,1,1.1,0.9,24.99,0.08,0,0
11449,1,0,0,0,0,11,1.0528893,3.521303,345,1,1.1,0.9,25.07,0.02,0,0
11450,1,0,0,0,0,11,1.0341519,1.610069,138,1,1.1,0.9,24.95,0.08,0,0
11451,1,0,0,0,0,11,1.0298793,-10.500986,69,1,1.1,0.9,26.69,0.12,0,0
11452,2,0,0,0,0,11,1.0015584,-9.373865,18,1,1.1,0.9,26.61,0.09,0,0
11453,2,0,0,0,0,11,0.9998521,-9.568833,13.8,1,1.1,0.9,26.63,0.1,0,0
11454,1,0,0,0,0,11,1.0297834,-10.508781,69,1,1.1,0.9,26.69,0.12,0,0
11455,1,0,0,0,0,11,1.0298793,-10.500986,69,1,1.1,0.9,26.69,0.12,0,0
11456,1,0,0,0,0,11,1.008407,-10.57419,69,1,1.1,0.9,26.8,0.53,0,0
11457,2,0,0,0,0,11,1.013849,-10.026821,13.8,1,1.1,0.9,26.77,0.51,0,0
11458,1,0,0,0,0,11,1.0083833,-10.575785,69,1,1.1,0.9,26.8,0.53,0,0
11459,2,0,0,0,0,11,1.036,-0.219135,138,1,1.1,0.9,25.23,0,0,0
11460,1,0,0,0,0,11,1.0131811,-6.228515,69,1,1.1,0.9,25.74,0.25,0,0
11461,1,0,0,0,0,11,1.0016399,-12.829968,13.2,1,1.1,0.9,26.35,0.4,0,0
11462,1,0,0,0,0,11,1.0016399,-12.829968,1,1,1.1,0.9,26.35,0.4,0,0
11463,1,0,0,0,0,11,1.0358258,-0.2827,138,1,1.1,0.9,25.24,0.01,0,0
11464,1,0,0,0,0,11,1.036,-0.219135,138,1,1.1,0.9,25.23,0,0,0
11465,1,0,0,0,0,11,1.0410001,3.862201,345,1,1.1,0.9,25.21,0.01,0,0
11466,1,0,0,0,0,11,1.0437704,-0.119112,138,1,1.1,0.9,25.16,0.11,0,0
11467,2,0,0,0,0,11,1.0410001,3.862201,13.8,1,1.1,0.9,25.21,0.01,0,0
11468,2,0,0,0,0,11,1.0484794,6.66505,20,1,1.1,0.9,25.15,0,0,0
11469,2,0,0,0,0,11,1.0522223,9.181695,13.8,1,1.1,0.9,25.13,0,0,0
11470,2,0,0,0,0,11,1.0486385,7.003676,13.8,1,1.1,0.9,25.17,0,0,0
11471,1,0,0,0,0,11,0.9976296,-7.657849,69,1,1.1,0.9,26.5,0.35,0,0
11472,2,0,0,0,0,11,1.013454,-7.549942,18,1,1.1,0.9,26.5,0.34,0,0
11473,2,0,0,0,0,11,0.9976296,-7.657849,13.8,1,1.1,0.9,26.5,0.35,0,0
11474,2,0,0,0,0,11,0.9976296,-7.657849,18,1,1.1,0.9,26.5,0.35,0,0
11475,1,0,0,0,0,11,0.9976181,-7.658063,69,1,1.1,0.9,26.5,0.35,0,0
11476,1,0,0,0,0,11,0.9976296,-7.657849,69,1,1.1,0.9,26.5,0.35,0,0
11477,1,0,0,0,0,11,0.9976296,-7.657849,69,1,1.1,0.9,26.5,0.35,0,0
11478,1,0,0,0,0,11,1.0290314,-6.311324,69,1,1.1,0.9,25.92,0.21,0,0
11479,2,0,0,0,0,11,1.0419054,-5.746159,13.8,1,1.1,0.9,25.89,0.21,0,0
11480,2,0,0,0,0,11,1.0290314,-6.311324,13.8,1,1.1,0.9,25.92,0.21,0,0
11481,2,0,0,0,0,11,1.0420778,-5.854397,18,1,1.1,0.9,25.89,0.21,0,0
11482,1,0,0,0,0,11,1.0290273,-6.313174,69,1,1.1,0.9,25.92,0.21,0,0
11483,1,0,0,0,0,11,1.0290314,-6.311324,69,1,1.1,0.9,25.92,0.21,0,0
11484,1,0,0,0,0,11,1.0290314,-6.311324,69,1,1.1,0.9,25.92,0.21,0,0
11485,2,0,0,0,0,11,1.005054,-7.122784,69,1,1.1,0.9,26.22,0.29,0,0
11486,1,0,0,0,0,11,1.0049759,-7.127824,69,1,1.1,0.9,26.22,0.29,0,0
11487,2,0,0,0,0,11,1.0315356,-6.637924,69,1,1.1,0.9,26.01,0.08,0,0
11488,1,0,0,0,0,11,1.0315198,-6.638358,69,1,1.1,0.9,26.01,0.08,0,0
11489,1,0,0,0,0,11,1.0480001,-8.20376,345,1,1.1,0.9,26.35,0.01,0,0
11490,1,0,0,0,0,11,1.0438964,-11.316289,138,1,1.1,0.9,26.42,0.08,0,0
11491,2,0,0,0,0,11,1.0051029,-5.390023,13.8,1,1.1,0.9,26.31,0,0,0
11492,2,0,0,0,0,11,1.0069603,-6.05027,18,1,1.1,0.9,26.32,0,0,0
11493,2,0,0,0,0,11,1.0044889,-5.526327,18,1,1.1,0.9,26.3,0,0,0
11494,2,0,0,0,0,11,1.0056128,-6.24971,13.8,1,1.1,0.9,26.32,0,0,0
11495,2,0,0,0,0,11,1.0035091,-4.728534,18,1,1.1,0.9,26.29,0,0,0
11496,2,0,0,0,0,11,1.00471,-5.471509,13.8,1,1.1,0.9,26.31,0,0,0
11497,1,0,0,0,0,11,1.0440241,-8.494188,345,1,1.1,0.9,26.42,0.02,0,0
11498,1,0,0,0,0,11,1.0480001,-8.20376,345,1,1.1,0.9,26.35,0.01,0,0
11499,2,0,0,0,0,11,1.0346748,-14.566963,69,1,1.1,0.9,27.37,-0.01,0,0
13001,1,37.5,11.04,0,0,13,1.0278961,-94.850372,100,1,1.1,0.9,34.89,0.18,0,0
13002,1,0,0,0,0,13,1.0340659,-93.06517,230,1,1.1,0.9,34.88,0.07,0,0
13003,1,0,0,0,0,13,1.0433658,-97.337101,100,1,1.1,0.9,35.19,0.1,0,0
13004,1,72.49,7.79,0,0,13,1.0338144,-93.110473,230,1,1.1,0.9,34.89,0.07,0,0
13005,1,72.49,20.68,0,0,13,1.0416568,-97.418535,100,1,1.1,0.9,35.22,0.11,0,0
13006,1,0,0,0,0,13,1.0215064,-93.26045,230,1,1.1,0.9,34.99,0.17,0,0
13007,1,54.41,25.25,0,0,13,1.0377545,-97.751561,100,1,1.1,0.9,35.3,0.04,0,0
13008,1,0,0,0,0,13,1.0229492,-93.211617,230,1,1.1,0.9,34.97,0.15,0,0
13009,1,0,0,0,0,13,1.0215064,-93.26045,230,1,1.1,0.9,34.99,0.17,0,0
13010,1,54.41,18.05,0,0,13,1.0280711,-96.729494,100,1,1.1,0.9,35.16,0.25,0,0
13011,1,35.12,12.69,0,0,13,1.021965,-96.999916,100,1,1.1,0.9,35.51,0.33,0,0
13012,1,57.07,38.25,0,0,13,1.0148406,-97.95916,100,1,1.1,0.9,35.54,0.37,0,0
13013,1,0,0,0,0,13,1.0328508,-95.387849,100,1,1.1,0.9,34.96,0.25,0,0
13014,1,52.54,19.41,0,0,13,1.0325087,-95.418271,100,1,1.1,0.9,34.97,0.25,0,0
13015,1,28.55,16.51,0,0,13,1.0346584,-97.498571,100,1,1.1,0.9,35.37,0.18,0,0
13016,1,0,0,0,0,13,1.0348864,-97.484614,100,1,1.1,0.9,35.37,0.18,0,0
13017,1,0,0,0,0,13,1.0415595,-96.312023,100,1,1.1,0.9,35.09,0.07,0,0
13018,1,54.27,8.28,0,0,13,1.0413475,-96.341549,100,1,1.1,0.9,35.1,0.07,0,0
13019,1,0,0,0,0,13,1.041772,-96.280767,100,1,1.1,0.9,35.08,0.07,0,0
13020,1,45.67,15.2,0,0,13,1.0452527,-97.408778,100,1,1.1,0.9,35.18,0.05,0,0
13021,1,0,0,0,0,13,1.0455138,-97.386701,100,1,1.1,0.9,35.17,0.05,0,0
13022,1,26.92,12.01,0,0,13,1.024771,-97.491186,100,1,1.1,0.9,35.38,0.26,0,0
13023,1,0,0,0,0,13,1.0319764,-97.77961,100,1,1.1,0.9,35.34,0.14,0,0
13024,1,31.11,2.56,0,0,13,1.0318793,-97.799092,100,1,1.1,0.9,35.34,0.14,0,0
13025,1,31.11,10.44,0,0,13,1.0453874,-96.852337,100,1,1.1,0.9,35.1,0.09,0,0
13026,1,0,0,0,0,13,1.0365612,-96.844497,100,1,1.1,0.9,35.29,0.18,0,0
13027,1,52.04,14.7,0,0,13,1.0363161,-96.870674,100,1,1.1,0.9,35.29,0.18,0,0
13028,1,41.34,7.16,0,0,13,1.035733,-97.859041,100,1,1.1,0.9,35.36,0.09,0,0
13029,1,41.34,25.51,0,0,13,1.0407247,-97.481224,100,1,1.1,0.9,35.23,0.12,0,0
13030,1,0,0,0,0,13,1.041087,-97.458894,100,1,1.1,0.9,35.22,0.12,0,0
13031,1,0,0,0,0,13,1.0414246,-97.525509,100,1,1.1,0.9,35.24,0.11,0,0
13032,1,32.57,3.68,0,0,13,1.0413108,-97.543242,100,1,1.1,0.9,35.25,0.11,0,0
13033,1,0,0,0,0,13,1.0415431,-97.505912,100,1,1.1,0.9,35.24,0.11,0,0
13034,1,32.57,2.83,0,0,13,1.0355414,-97.312936,100,1,1.1,0.9,35.27,0.17,0,0
13035,1,0,0,0,0,13,1.0413681,-95.587652,100,1,1.1,0.9,34.97,0.06,0,0
13036,1,26.48,1.31,0,0,13,1.041293,-95.601943,100,1,1.1,0.9,34.97,0.06,0,0
13037,1,0,0,0,0,13,1.0377398,-97.303728,100,1,1.1,0.9,35.39,0.07,0,0
13038,1,31.82,10.6,0,0,13,1.0375294,-97.322232,100,1,1.1,0.9,35.39,0.08,0,0
13039,1,0,0,0,0,13,1.0329712,-95.170043,100,1,1.1,0.9,34.92,0.24,0,0
13040,1,16.83,5.7,0,0,13,1.0328731,-95.179244,100,1,1.1,0.9,34.93,0.24,0,0
13041,1,0,0,0,0,13,1.0330742,-95.160401,100,1,1.1,0.9,34.92,0.24,0,0
13042,1,40.66,20.32,0,8.5,13,1.041834,-95.153771,100,1,1.1,0.9,34.89,0.09,0,0
13043,1,0,0,0,0,13,1.0264684,-96.967023,100,1,1.1,0.9,35.15,0.19,0,0
13044,1,40.66,26.38,0,0,13,1.0260678,-96.989889,100,1,1.1,0.9,35.15,0.2,0,0
13045,1,35.14,7.63,0,0,13,1.0278395,-97.423452,100,1,1.1,0.9,35.26,0.18,0,0
13046,1,35.14,31.87,0,0,13,1.022322,-97.287101,100,1,1.1,0.9,35.25,0.23,0,0
13047,1,0,0,0,0,13,1.0116624,-98.326781,100,1,1.1,0.9,35.64,0.4,0,0
13048,1,0,0,0,0,13,1.0117996,-98.312785,100,1,1.1,0.9,35.64,0.4,0,0
13049,1,22.33,7.81,0,0,13,1.0115141,-98.340454,100,1,1.1,0.9,35.65,0.4,0,0
13050,1,0,0,0,0,13,1.0354345,-97.674232,100,1,1.1,0.9,35.48,0.14,0,0
13051,1,0,0,0,0,13,1.035629,-97.653269,100,1,1.1,0.9,35.47,0.14,0,0
13052,1,36.86,10.05,0,0,13,1.0352314,-97.696121,100,1,1.1,0.9,35.49,0.15,0,0
13053,1,57.51,8.13,0,0,13,1.0413757,-96.103753,100,1,1.1,0.9,35.03,0.08,0,0
13054,1,0,0,0,0,13,1.0416151,-96.069331,100,1,1.1,0.9,35.02,0.08,0,0
13055,1,0,0,0,0,13,1.0408306,-97.813963,100,1,1.1,0.9,35.31,0.06,0,0
13056,1,57.51,12.93,0,0,13,1.0405826,-97.845456,100,1,1.1,0.9,35.31,0.07,0,0
13057,1,35.4,2.7,0,0,13,1.0402143,-97.170014,100,1,1.1,0.9,35.34,0.07,0,0
13058,1,46.79,6.81,0,0,13,1.0452478,-96.345809,100,1,1.1,0.9,35.07,0.06,0,0
13059,1,0,0,0,0,13,1.0368458,-97.165954,100,1,1.1,0.9,35.37,0.14,0,0
13060,1,46.79,6.51,0,0,13,1.0366449,-97.19103,100,1,1.1,0.9,35.38,0.14,0,0
13061,1,0,0,0,0,13,1.0289955,-96.513047,100,1,1.1,0.9,35.23,0.27,0,0
13062,1,18.2,4.17,0,0,13,1.0289133,-96.522604,100,1,1.1,0.9,35.24,0.27,0,0
13063,1,21.53,3.67,0,0,13,1.0301546,-95.496578,100,1,1.1,0.9,34.99,0.29,0,0
13064,1,24.4,2.84,0,0,13,1.0267399,-97.582111,100,1,1.1,0.9,35.39,0.24,0,0
13065,1,0,0,0,0,13,1.04065,-96.196629,100,1,1.1,0.9,35.1,0.15,0,0
13066,1,48.27,16.15,0,0,13,1.0403588,-96.221565,100,1,1.1,0.9,35.11,0.16,0,0
13067,1,0,0,0,0,13,1.0343514,-92.412255,230,1,1.1,0.9,34.79,0.08,0,0
13068,1,0,0,0,0,13,1.0381059,-95.192484,161,1,1.1,0.9,35.1,0.07,0,0
13069,1,0,0,0,0,13,1.0381154,-97.593983,100,1,1.1,0.9,35.45,0.11,0,0
13070,1,48.27,3.72,0,0,13,1.0379639,-95.222473,161,1,1.1,0.9,35.11,0.07,0,0
13071,1,0,0,0,0,13,1.0378695,-95.188789,161,1,1.1,0.9,35.1,0.08,0,0
13072,1,33.76,10.53,0,0,13,1.0188673,-96.756434,100,1,1.1,0.9,35.34,0.35,0,0
13073,1,0,0,0,0,13,1.0190554,-96.736556,100,1,1.1,0.9,35.33,0.35,0,0
13074,1,0,0,0,0,13,1.0257175,-96.482122,100,1,1.1,0.9,35.35,0.27,0,0
13075,1,33.76,7.64,0,0,13,1.0255737,-96.500309,100,1,1.1,0.9,35.35,0.27,0,0
13076,1,0,0,0,0,13,1.0209538,-93.167508,230,1,1.1,0.9,34.98,0.2,0,0
13077,1,0,0,0,0,13,1.0181297,-96.093272,100,1,1.1,0.9,35.11,0.35,0,0
13078,1,0,0,0,0,13,1.0179476,-96.501937,13.8,1,1.1,0.9,35.13,0.37,0,0
13079,1,0,0,0,0,13,1.0179476,-96.501937,1,1,1.1,0.9,35.13,0.37,0,0
13080,1,54.91,6.77,0,0,13,1.0207641,-93.20216,230,1,1.1,0.9,34.99,0.2,0,0
13081,1,0,0,0,0,13,1.0214692,-93.070294,230,1,1.1,0.9,34.95,0.19,0,0
13082,1,29.44,2.76,0,0,13,1.0144262,-98.027054,100,1,1.1,0.9,35.54,0.37,0,0
13083,1,29.44,5.22,0,0,13,1.0355004,-97.266044,100,1,1.1,0.9,35.25,0.17,0,0
13084,1,0,0,0,0,13,1.0356304,-97.248421,100,1,1.1,0.9,35.25,0.17,0,0
13085,1,0,0,0,0,13,1.0348961,-97.860989,100,1,1.1,0.9,35.37,0.1,0,0
13086,1,27.92,8.97,0,0,13,1.0347163,-97.877219,100,1,1.1,0.9,35.38,0.1,0,0
13087,1,0,0,0,0,13,1.0361609,-97.28356,100,1,1.1,0.9,35.26,0.17,0,0
13088,1,31.24,17.62,0,0,13,1.0358848,-97.299102,100,1,1.1,0.9,35.27,0.17,0,0
13089,1,23.29,2.47,0,0,13,1.0288896,-95.855459,100,1,1.1,0.9,35.09,0.3,0,0
13090,1,11.79,1.41,0,0,13,1.019759,-96.846615,100,1,1.1,0.9,35.61,0.18,0,0
13091,1,69.89,17.72,0,0,13,1.0281925,-96.586693,100,1,1.1,0.9,35.03,0.17,0,0
13092,1,0,0,0,0,13,1.0358192,-93.678512,230,1,1.1,0.9,34.91,0.08,0,0
13093,1,0,0,0,0,13,1.0317693,-94.74202,161,1,1.1,0.9,35.01,0.09,0,0
13094,1,0,0,0,0,13,1.0402104,-96.426383,100,1,1.1,0.9,35.12,0.09,0,0
13095,1,0,0,0,0,13,1.0343469,-94.053488,22,1,1.1,0.9,34.95,0.08,0,0
13096,1,0,0,0,0,13,1.0343469,-94.053488,1,1,1.1,0.9,34.95,0.08,0,0
13097,1,69.89,20.74,0,0,13,1.0314093,-94.778316,161,1,1.1,0.9,35.02,0.09,0,0
13098,1,0,0,0,0,13,1.0319837,-94.709299,161,1,1.1,0.9,35,0.09,0,0
13099,1,34.59,12.73,0,0,13,1.0271225,-97.420196,100,1,1.1,0.9,35.33,0.24,0,0
13100,1,0,0,0,0,13,1.0251599,-97.62298,100,1,1.1,0.9,35.41,0.25,0,0
13101,1,53.11,18.93,0,0,13,1.0248062,-97.654942,100,1,1.1,0.9,35.41,0.26,0,0
13102,1,0,0,0,0,13,1.0378586,-97.206754,100,1,1.1,0.9,35.25,0.15,0,0
13103,1,65.03,13.11,0,0,13,1.0375561,-97.243774,100,1,1.1,0.9,35.26,0.15,0,0
13104,1,33.7,13.02,0,0,13,1.0180593,-96.694897,100,1,1.1,0.9,35.22,0.34,0,0
13105,1,0,0,0,0,13,1.0183025,-96.675202,100,1,1.1,0.9,35.22,0.34,0,0
13106,1,33.7,2.4,0,0,13,1.0171924,-97.241363,100,1,1.1,0.9,35.62,0.22,0,0
13107,1,0,0,0,0,13,1.0350497,-93.529099,230,1,1.1,0.9,34.92,0.08,0,0
13108,1,0,0,0,0,13,1.0273633,-96.804827,100,1,1.1,0.9,35.1,0.18,0,0
13109,1,0,0,0,0,13,1.0226621,-100.736571,13.8,1,1.1,0.9,35.32,0.28,0,0
13110,1,0,0,0,0,13,1.0226621,-100.736571,1,1,1.1,0.9,35.32,0.28,0,0
13111,1,80.29,30.42,0,0,13,1.0345463,-93.57157,230,1,1.1,0.9,34.93,0.08,0,0
13112,1,0,0,0,0,13,1.0267553,-93.502561,230,1,1.1,0.9,34.99,0.12,0,0
13113,1,0,0,0,0,13,1.0410365,-97.60485,100,1,1.1,0.9,35.24,0.02,0,0
13114,1,80.29,13.44,0,0,13,1.0264174,-93.545081,230,1,1.1,0.9,35.01,0.13,0,0
13115,1,0,0,0,0,13,1.0284508,-93.397435,230,1,1.1,0.9,34.95,0.11,0,0
13116,1,26.07,3.28,0,0,13,1.0263192,-96.872496,100,1,1.1,0.9,35.11,0.19,0,0
13117,1,0,0,0,0,13,1.0264178,-96.855945,100,1,1.1,0.9,35.1,0.19,0,0
13118,1,44.06,6.87,0,0,13,1.0363371,-95.120125,100,1,1.1,0.9,35.01,0.17,0,0
13119,1,0,0,0,0,13,1.0256377,-92.897257,230,1,1.1,0.9,34.9,0.15,0,0
13120,1,51.75,14.38,0,0,13,1.0434354,-95.930936,100,1,1.1,0.9,34.99,0.13,0,0
13121,1,0,0,0,0,13,1.0279815,-92.704514,230,1,1.1,0.9,34.84,0.13,0,0
13122,1,0,0,0,0,13,1.0087309,-95.340738,100,1,1.1,0.9,35.13,0.4,0,0
13123,1,51.75,36.73,0,0,13,1.0082017,-95.36954,100,1,1.1,0.9,35.14,0.4,0,0
13124,1,0,0,0,0,13,1.0180125,-95.586744,100,1,1.1,0.9,35.18,0.34,0,0
13125,1,29.78,10.04,0,0,13,1.0178449,-95.602861,100,1,1.1,0.9,35.18,0.34,0,0
13126,1,31.14,6.11,0,0,13,1.0202303,-94.809269,100,1,1.1,0.9,34.93,0.26,0,0
13127,1,0,0,0,0,13,1.0203659,-94.791086,100,1,1.1,0.9,34.92,0.26,0,0
13128,1,0,0,0,0,13,1.0322496,-95.127097,100,1,1.1,0.9,34.95,0.13,0,0
13129,1,31.45,7.87,0,0,13,1.0320943,-95.146266,100,1,1.1,0.9,34.96,0.13,0,0
13130,1,31.45,13.58,0,0,13,1.0352304,-94.825413,100,1,1.1,0.9,34.84,0.13,0,0
13131,1,0,0,0,0,13,1.035461,-94.808233,100,1,1.1,0.9,34.84,0.13,0,0
13132,1,33.94,8.84,0,0,13,1.041223,-96.534531,100,1,1.1,0.9,35.13,0.12,0,0
13133,1,41.48,19.57,0,0,13,1.0385627,-94.69711,100,1,1.1,0.9,34.86,0.16,0,0
13134,1,0,0,0,0,13,1.0388603,-94.674744,100,1,1.1,0.9,34.86,0.16,0,0
13135,1,0,0,0,0,13,1.0453186,-97.132401,100,1,1.1,0.9,35.14,0.05,0,0
13136,1,47.27,12.91,0,0,13,1.0450716,-97.155446,100,1,1.1,0.9,35.15,0.05,0,0
13137,1,20.5,10.22,0,0,13,1.0427639,-97.638422,100,1,1.1,0.9,35.27,0.06,0,0
13138,1,0,0,0,0,13,1.0377688,-97.787895,100,1,1.1,0.9,35.32,0.06,0,0
13139,1,17.54,3.84,0,0,13,1.0376892,-97.798273,100,1,1.1,0.9,35.32,0.06,0,0
13140,1,0,0,0,0,13,1.0323283,-95.223228,100,1,1.1,0.9,34.97,0.13,0,0
13141,1,54,3.44,0,0,13,1.032161,-95.253028,100,1,1.1,0.9,34.98,0.13,0,0
13142,1,43.86,10.45,0,0,13,1.0143672,-97.105205,100,1,1.1,0.9,35.42,0.39,0,0
13143,1,0,0,0,0,13,1.0145788,-97.079198,100,1,1.1,0.9,35.41,0.39,0,0
13144,1,47.25,8.03,0,0,13,1.0298917,-97.958354,100,1,1.1,0.9,35.56,0.2,0,0
13145,1,0,0,0,0,13,1.0340324,-92.170095,230,1,1.1,0.9,34.77,0.11,0,0
13146,1,0,0,0,0,13,1.034087,-95.018778,100,1,1.1,0.9,34.87,0.23,0,0
13147,1,0,0,0,0,13,1.0413862,-100.481142,13.8,1,1.1,0.9,35.11,0.42,0,0
13148,1,0,0,0,0,13,1.0413862,-100.481142,1,1,1.1,0.9,35.11,0.42,0,0
13149,1,53.77,5.5,0,0,13,1.0338222,-92.200582,230,1,1.1,0.9,34.78,0.11,0,0
13150,1,0,0,0,0,13,1.0343961,-92.09568,230,1,1.1,0.9,34.74,0.1,0,0
13151,1,36.36,11.44,0,0,13,1.022129,-96.665422,100,1,1.1,0.9,35.38,0.32,0,0
13152,1,22.72,4.54,0,0,13,1.0148236,-97.608014,100,1,1.1,0.9,35.47,0.37,0,0
13153,1,61.01,8.78,0,0,13,1.044589,-95.280263,100,1,1.1,0.9,34.83,0.1,0,0
13154,1,0,0,0,0,13,1.0448545,-95.247137,100,1,1.1,0.9,34.82,0.1,0,0
13155,1,0,0,0,61,13,1.0373765,-89.32108,500,1,1.1,0.9,34.64,0.05,0,0
13156,1,0,0,0,0,13,1.0306544,-92.69827,230,1,1.1,0.9,34.81,0.15,0,0
13157,1,0,0,0,0,13,1.0285623,-95.733772,100,1,1.1,0.9,34.9,0.25,0,0
13158,1,90.48,28.4,0,0,13,1.0369035,-89.368716,500,1,1.1,0.9,34.65,0.06,0,0
13159,1,0,0,0,0,13,1.0399324,-95.251079,100,1,1.1,0.9,34.92,0.1,0,0
13160,1,28.87,17.72,0,0,13,1.0396684,-95.266023,100,1,1.1,0.9,34.92,0.1,0,0
13161,1,0,0,0,0,13,1.0375817,-93.140489,230,1,1.1,0.9,34.87,0.06,0,0
13162,1,0,0,0,0,13,1.042255,-93.928344,161,1,1.1,0.9,34.85,0.03,0,0
13163,1,0,0,0,0,13,1.0417807,-97.385677,100,1,1.1,0.9,35.18,0.04,0,0
13164,1,76.49,18.1,0,0,13,1.0426059,-93.918381,161,1,1.1,0.9,34.85,0.02,0,0
13165,1,76.49,35.65,0,0,13,1.0368086,-97.246815,100,1,1.1,0.9,35.38,0.13,0,0
13166,1,0,0,0,0,13,1.0373772,-97.204236,100,1,1.1,0.9,35.36,0.12,0,0
13167,1,0,0,0,0,13,1.0173143,-96.392551,100,1,1.1,0.9,35.19,0.36,0,0
13168,1,34.89,16.69,0,0,13,1.0170468,-96.409648,100,1,1.1,0.9,35.2,0.37,0,0
13169,1,0,0,0,0,13,1.0334261,-95.262339,100,1,1.1,0.9,34.96,0.23,0,0
13170,1,0,0,0,0,13,1.0337085,-95.246167,100,1,1.1,0.9,34.96,0.22,0,0
13171,1,34.89,18.51,0,0,13,1.0331491,-95.280942,100,1,1.1,0.9,34.97,0.23,0,0
13172,1,15.48,8.16,0,0,13,1.0335626,-96.342539,100,1,1.1,0.9,35.16,0.23,0,0
13173,1,0,0,0,0,13,1.0435751,-93.098187,230,1,1.1,0.9,34.84,0.02,0,0
13174,1,0,0,0,0,13,1.0378669,-94.00322,161,1,1.1,0.9,34.84,0.05,0,0
13175,1,70.02,43.22,0,0,13,1.0389152,-95.258362,100,1,1.1,0.9,34.92,0.11,0,0
13176,1,0,0,0,0,13,1.0376856,-94.007673,161,1,1.1,0.9,34.84,0.06,0,0
13177,1,70.02,20.44,0,0,13,1.0249927,-97.079218,100,1,1.1,0.9,35.18,0.2,0,0
13178,1,37.41,6.79,0,0,13,1.0253148,-96.870852,100,1,1.1,0.9,35.13,0.2,0,0
13179,1,45.64,13.5,0,0,13,1.0346276,-95.175758,100,1,1.1,0.9,34.93,0.12,0,0
13180,1,28.93,7.65,0,0,13,1.0405305,-97.404376,100,1,1.1,0.9,35.22,0.12,0,0
13181,1,37.6,6.84,0,0,13,1.0450216,-97.42181,100,1,1.1,0.9,35.18,0.06,0,0
13182,1,0,0,0,0,13,1.045202,-97.399571,100,1,1.1,0.9,35.18,0.05,0,0
13183,1,0,0,0,0,13,1.0343566,-93.364721,230,1,1.1,0.9,34.91,0.08,0,0
13184,1,0,0,0,0,13,1.0363245,-94.067368,161,1,1.1,0.9,34.92,0.07,0,0
13185,1,37.6,3.87,0,0,13,1.0287091,-97.586964,100,1,1.1,0.9,35.3,0.13,0,0
13186,1,0,0,0,0,13,1.0368877,-94.057676,161,1,1.1,0.9,34.91,0.06,0,0
13187,1,0,0,0,0,13,1.0407094,-97.179103,100,1,1.1,0.9,35.18,0.12,0,0
13188,1,0,0,0,0,13,1.0413243,-97.120948,100,1,1.1,0.9,35.16,0.12,0,0
