BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
13189,1,99.59,30.37,0,0,13,1.0401476,-97.231763,100,1,1.1,0.9,35.2,0.13,0,0
13190,1,0,0,0,0,13,1.0400474,-93.270712,230,1,1.1,0.9,34.86,0.05,0,0
13191,1,0,0,0,0,13,1.0420609,-93.965733,161,1,1.1,0.9,34.88,0.03,0,0
13192,1,0,0,0,0,13,1.0413428,-97.692227,100,1,1.1,0.9,35.28,0.07,0,0
13193,1,58.05,16.65,0,0,13,1.042419,-93.948183,161,1,1.1,0.9,34.87,0.02,0,0
13194,1,54.03,23.51,0,0,13,1.0472001,-95.744491,100,1,1.1,0.9,34.92,0.06,0,0
13195,1,54.03,5.44,0,0,13,1.0429021,-97.545121,100,1,1.1,0.9,35.26,0.07,0,0
13196,1,0,0,0,0,13,1.0414579,-97.042889,100,1,1.1,0.9,35.15,0.12,0,0
13197,1,35.99,8.22,0,0,13,1.041306,-97.061485,100,1,1.1,0.9,35.16,0.12,0,0
13198,1,0,0,0,0,13,1.0416562,-97.021445,100,1,1.1,0.9,35.14,0.11,0,0
13199,1,35.99,6.33,0,0,13,1.0341895,-97.551301,100,1,1.1,0.9,35.34,0.15,0,0
13200,1,0,0,0,0,13,1.0327476,-93.296635,230,1,1.1,0.9,34.92,0.08,0,0
13201,1,0,0,0,0,13,1.0475153,-97.240917,100,1,1.1,0.9,35.12,0.04,0,0
13202,1,77.88,20.09,0,0,13,1.0323153,-93.342059,230,1,1.1,0.9,34.93,0.08,0,0
13203,1,43.3,17.01,0,0,13,1.0354668,-97.850878,100,1,1.1,0.9,35.34,0.12,0,0
13204,1,0,0,0,0,13,1.0357433,-97.829085,100,1,1.1,0.9,35.34,0.12,0,0
13205,1,56.09,15.92,0,0,13,1.0144066,-96.5784,100,1,1.1,0.9,35.28,0.39,0,0
13206,1,41.28,15.94,0,0,13,1.0423983,-96.951846,100,1,1.1,0.9,35.14,0.11,0,0
13207,1,0,0,0,0,13,1.0426125,-96.723853,100,1,1.1,0.9,35.1,0.11,0,0
13208,1,41.28,10.66,0,0,13,1.042384,-96.745775,100,1,1.1,0.9,35.11,0.11,0,0
13209,1,33.8,13.84,0,0,13,1.0431186,-97.660855,100,1,1.1,0.9,35.26,0.05,0,0
13210,1,32.6,33.34,0,0,13,1.0390928,-97.731909,100,1,1.1,0.9,35.27,0.07,0,0
13211,1,62.03,2.26,0,0,13,1.0327671,-97.812351,100,1,1.1,0.9,35.53,0.17,0,0
13212,1,0,0,0,0,13,1.0415699,-97.724806,100,1,1.1,0.9,35.27,0.07,0,0
13213,1,62.03,12.38,0,0,13,1.0412839,-97.756058,100,1,1.1,0.9,35.29,0.08,0,0
13214,1,0,0,0,0,13,1.0418642,-97.693069,100,1,1.1,0.9,35.26,0.07,0,0
13215,1,30.38,6.54,0,0,13,1.0416525,-97.118062,100,1,1.1,0.9,35.16,0.11,0,0
13216,1,30.38,7.69,0,0,13,1.0256579,-97.659146,100,1,1.1,0.9,35.49,0.25,0,0
13217,1,33.92,5.23,0,0,13,1.0488411,-95.680668,100,1,1.1,0.9,34.88,0.05,0,0
13218,1,30.2,6.23,0,0,13,1.0262775,-97.84155,100,1,1.1,0.9,35.54,0.24,0,0
13219,1,0,0,0,0,13,1.0428788,-95.969152,100,1,1.1,0.9,34.95,0.12,0,0
13220,1,30.2,6.46,0,0,13,1.0427245,-95.987259,100,1,1.1,0.9,34.96,0.12,0,0
13221,1,0,0,0,0,13,1.0430297,-95.951986,100,1,1.1,0.9,34.95,0.12,0,0
13222,1,0,0,0,0,13,1.0428788,-95.969152,100,1,1.1,0.9,34.95,0.12,0,0
13223,1,46.98,5.29,0,0,13,1.0510832,-94.919124,100,1,1.1,0.9,34.73,0.04,0,0
13224,1,46.98,1.57,0,0,13,1.0373246,-97.595033,100,1,1.1,0.9,35.46,0.13,0,0
13225,1,48.5,21.42,0,0,13,1.0407706,-96.173342,100,1,1.1,0.9,35.01,0.14,0,0
13226,1,0,0,0,0,13,1.0410984,-96.147331,100,1,1.1,0.9,35,0.14,0,0
13227,1,46.38,16.71,0,0,13,1.01719,-96.345314,100,1,1.1,0.9,35.2,0.36,0,0
13228,1,0,0,0,0,13,1.0267226,-93.229473,230,1,1.1,0.9,34.96,0.13,0,0
13229,1,49.22,7.26,0,0,13,1.0458522,-96.753847,100,1,1.1,0.9,35.09,0.09,0,0
13230,1,0,0,0,0,13,1.0295959,-93.043488,230,1,1.1,0.9,34.9,0.1,0,0
13231,1,30.63,7.08,0,0,13,1.0473009,-95.207697,100,1,1.1,0.9,34.8,0.07,0,0
13232,1,30.63,7.67,0,0,13,1.0466463,-95.313822,100,1,1.1,0.9,34.83,0.08,0,0
13233,1,0,0,0,0,13,1.0356719,-97.180102,100,1,1.1,0.9,35.39,0.16,0,0
13234,1,35.9,5.79,0,0,13,1.0355395,-97.200659,100,1,1.1,0.9,35.39,0.17,0,0
13235,1,8.29,2.19,0,0,13,1.0290672,-97.92916,100,1,1.1,0.9,35.54,0.21,0,0
13236,1,35.9,14.15,0,0,13,1.0288093,-97.949958,100,1,1.1,0.9,35.55,0.22,0,0
13237,1,41.8,13.92,0,0,13,1.0382713,-96.17705,100,1,1.1,0.9,34.96,0.14,0,0
13238,1,0,0,0,0,13,1.0404838,-96.06052,100,1,1.1,0.9,34.94,0.08,0,0
13239,1,41.8,14.05,0,0,13,1.0402371,-96.083979,100,1,1.1,0.9,34.94,0.09,0,0
13240,1,0,0,0,0,13,1.0407278,-96.037989,100,1,1.1,0.9,34.93,0.08,0,0
13241,1,47.42,26.55,0,0,13,1.0460145,-96.213541,100,1,1.1,0.9,35,0.07,0,0
13242,1,47.42,19.62,0,0,13,1.0472954,-95.822807,100,1,1.1,0.9,34.93,0.06,0,0
13243,1,0,0,0,0,13,1.0404598,-97.834945,100,1,1.1,0.9,35.33,0.08,0,0
13244,1,0,0,0,0,13,1.0407808,-97.796343,100,1,1.1,0.9,35.31,0.07,0,0
13245,1,69.12,12.24,0,0,13,1.0401757,-97.873989,100,1,1.1,0.9,35.34,0.08,0,0
13246,1,0,0,0,0,13,1.039172,-92.912094,230,1,1.1,0.9,34.85,0.05,0,0
13247,1,0,0,0,0,13,1.0329716,-94.494689,161,1,1.1,0.9,34.99,0.07,0,0
13248,1,0,0,0,0,13,1.0396315,-97.298513,100,1,1.1,0.9,35.37,0.07,0,0
13249,1,0,0,0,0,13,1.0314543,-94.919245,13.8,1,1.1,0.9,35.02,0.07,0,0
13250,1,0,0,0,0,13,1.0314543,-94.919245,1,1,1.1,0.9,35.02,0.07,0,0
13251,1,69.12,6.33,0,0,13,1.0365169,-98.510014,22,1,1.1,0.9,35.44,0.08,0,0
13252,1,0,0,0,0,13,1.0396716,-97.24622,22,1,1.1,0.9,35.38,0.07,0,0
13253,1,0,0,0,0,13,1.0396716,-97.24622,1,1,1.1,0.9,35.38,0.07,0,0
13254,1,0,0,0,0,13,1.0332139,-94.504196,161,1,1.1,0.9,34.99,0.07,0,0
13255,1,0,0,0,0,13,1.0393871,-92.885893,230,1,1.1,0.9,34.84,0.05,0,0
13256,1,0,0,0,0,13,1.0416539,-92.528002,230,1,1.1,0.9,34.79,0.03,0,0
13257,1,0,0,0,0,13,1.036822,-93.953394,161,1,1.1,0.9,34.84,0.04,0,0
13258,1,60.57,4.4,0,0,13,1.0454012,-96.312682,100,1,1.1,0.9,35.06,0.06,0,0
13259,1,0,0,0,0,13,1.0366362,-93.961646,161,1,1.1,0.9,34.84,0.04,0,0
13260,1,0,0,0,42,13,1.0397689,-90.272321,500,1,1.1,0.9,34.7,0.03,0,0
13261,1,0,0,0,0,13,1.0385552,-92.99402,230,1,1.1,0.9,34.83,0.03,0,0
13262,1,106.24,44.54,0,0,13,1.0412413,-97.713912,100,1,1.1,0.9,35.25,0.07,0,0
13263,1,0,0,0,0,13,1.0349466,-93.155643,230,1,1.1,0.9,34.9,0.07,0,0
13264,1,0,0,0,0,13,1.0385552,-92.99402,230,1,1.1,0.9,34.83,0.03,0,0
13265,1,0,0,0,35,13,1.0386178,-97.399467,100,1,1.1,0.9,35.41,0.06,0,0
13266,1,50.38,14.33,0,0,13,1.038344,-97.428114,100,1,1.1,0.9,35.42,0.06,0,0
13267,1,50.38,18.51,0,0,13,1.0399814,-96.135642,100,1,1.1,0.9,34.97,0.09,0,0
13268,1,29.53,15.76,0,0,13,1.0257401,-97.483462,100,1,1.1,0.9,35.29,0.19,0,0
13269,1,14.94,2.32,0,0,13,1.0265826,-95.618199,100,1,1.1,0.9,35.15,0.2,0,0
13270,1,0,0,0,0,13,1.0266459,-95.609124,100,1,1.1,0.9,35.15,0.2,0,0
13271,1,31.2,2.59,0,0,13,1.0267739,-96.910741,100,1,1.1,0.9,35.54,0.28,0,0
13272,1,0,0,0,0,13,1.0268687,-96.893625,100,1,1.1,0.9,35.53,0.28,0,0
13273,1,0,0,0,0,13,1.0029906,-89.712421,230,1,1.1,0.9,34.8,0.27,0,0
13274,1,0,0,0,0,13,1.0370995,-94.927251,100,1,1.1,0.9,34.9,0.26,0,0
13275,1,40.71,11.5,0,0,13,1.0027769,-89.737552,230,1,1.1,0.9,34.8,0.27,0,0
13276,1,0,0,0,0,13,1.0039606,-89.605603,230,1,1.1,0.9,34.77,0.26,0,0
13277,1,44.63,12.73,0,0,13,1.0234744,-97.536284,100,1,1.1,0.9,35.31,0.2,0,0
13278,1,37.33,3.2,0,0,13,1.0271913,-96.786123,100,1,1.1,0.9,35.16,0.18,0,0
13279,1,0,0,0,0,13,1.0273007,-96.764617,100,1,1.1,0.9,35.16,0.18,0,0
13280,1,0,0,0,228,13,1.0392696,-88.249034,500,1,1.1,0.9,34.51,0.04,0,0
13281,1,0,0,0,0,13,1.0394779,-91.696258,230,1,1.1,0.9,34.69,0.07,0,0
13282,1,46.7,21.45,0,0,13,1.0370064,-95.901298,100,1,1.1,0.9,34.97,0.11,0,0
13283,1,0,0,0,0,13,1.0398593,-88.077918,500,1,1.1,0.9,34.45,0.04,0,0
13284,1,0,0,0,0,13,1.0315882,-95.196694,100,1,1.1,0.9,35.18,0.3,0,0
13285,1,13.3,2.78,0,0,13,1.0315212,-95.204448,100,1,1.1,0.9,35.18,0.3,0,0
13286,1,24.33,8.21,0,0,13,1.0159737,-97.643933,100,1,1.1,0.9,35.35,0.32,0,0
13287,1,23.11,7.19,0,0,13,1.0329437,-95.189398,100,1,1.1,0.9,35.11,0.3,0,0
13288,1,0,0,0,0,13,1.0235007,-97.092804,100,1,1.1,0.9,35.64,0.31,0,0
13289,1,11.37,3.62,0,0,13,1.0219537,-97.334139,13.8,1,1.1,0.9,35.66,0.31,0,0
13290,1,0,0,0,0,13,1.023486,-97.093225,13.8,1,1.1,0.9,35.65,0.31,0,0
13291,1,0,0,0,0,13,1.023486,-97.093225,1,1,1.1,0.9,35.65,0.31,0,0
13292,1,0,0,0,0,13,1.0235655,-97.085904,100,1,1.1,0.9,35.64,0.31,0,0
13293,1,17.11,1.38,0,0,13,1.0226083,-97.094766,100,1,1.1,0.9,35.68,0.32,0,0
13294,1,15.22,1.98,0,0,13,1.0325495,-94.913887,100,1,1.1,0.9,35.14,0.29,0,0
13295,1,0,0,0,0,13,1.0268725,-97.586591,100,1,1.1,0.9,35.31,0.16,0,0
13296,1,30.16,6.4,0,0,13,1.0267106,-97.605014,100,1,1.1,0.9,35.32,0.16,0,0
13297,1,30.16,6.69,0,0,13,1.0227961,-97.646547,100,1,1.1,0.9,35.37,0.27,0,0
13298,1,0,0,0,0,13,1.0229507,-97.630782,100,1,1.1,0.9,35.36,0.27,0,0
13299,1,29.77,14.13,0,0,13,1.0134047,-97.275146,100,1,1.1,0.9,35.24,0.35,0,0
13300,1,0,0,0,0,13,1.0136067,-97.260091,100,1,1.1,0.9,35.24,0.35,0,0
13301,1,0,0,0,38.5,13,1.028448,-98.051412,100,1,1.1,0.9,35.82,0.15,0,0
13302,1,29.77,24.7,0,0,13,1.0281145,-98.065156,100,1,1.1,0.9,35.82,0.15,0,0
13303,1,16.39,0.4,0,42,13,1.0341062,-97.497596,100,1,1.1,0.9,35.42,0.05,0,0
13304,1,0,0,0,0,13,1.0336445,-97.481529,100,1,1.1,0.9,35.42,0.06,0,0
13305,1,0,0,0,0,13,1.0228444,-97.615681,100,1,1.1,0.9,35.62,0.29,0,0
13306,1,29.33,8.51,0,0,13,1.0226813,-97.631654,100,1,1.1,0.9,35.62,0.29,0,0
13307,1,26.59,8.26,0,0,13,1.0312751,-95.56152,100,1,1.1,0.9,35.05,0.3,0,0
13308,1,25.52,5.19,0,0,13,1.0293407,-95.732024,100,1,1.1,0.9,35.07,0.3,0,0
13309,1,25.41,9.89,0,0,13,1.0131729,-98.188637,100,1,1.1,0.9,35.58,0.38,0,0
13310,1,0,0,0,0,13,1.0249297,-96.425349,100,1,1.1,0.9,35.11,0.23,0,0
13311,1,33.31,5.04,0,0,13,1.0248036,-96.44455,100,1,1.1,0.9,35.11,0.23,0,0
13312,1,0,0,0,0,13,1.0183729,-96.411108,100,1,1.1,0.9,35.08,0.3,0,0
13313,1,63.69,13.76,0,0,13,1.0180715,-96.446677,100,1,1.1,0.9,35.1,0.3,0,0
13314,1,0,0,0,0,13,1.0256977,-98.163903,100,1,1.1,0.9,35.61,0.17,0,0
13315,1,26.68,2.93,0,0,13,1.0256132,-98.179128,100,1,1.1,0.9,35.61,0.17,0,0
13316,1,0,0,0,0,13,1.0257927,-98.149427,100,1,1.1,0.9,35.6,0.17,0,0
13317,1,0,0,0,0,13,1.0256977,-98.163903,100,1,1.1,0.9,35.61,0.17,0,0
13318,1,0,0,0,0,13,1.0256237,-97.7097,100,1,1.1,0.9,35.55,0.25,0,0
13319,1,28.09,16.95,0,0,13,1.0253766,-97.723619,100,1,1.1,0.9,35.56,0.25,0,0
13320,1,0,0,0,0,13,1.0280722,-98.221196,100,1,1.1,0.9,35.6,0.16,0,0
13321,1,0,0,0,0,13,1.0280722,-98.221196,13.8,1,1.1,0.9,35.6,0.16,0,0
13322,1,0,0,0,0,13,1.0280722,-98.221196,13.8,1,1.1,0.9,35.6,0.16,0,0
13323,1,0,0,0,0,13,1.0280722,-98.221196,1,1,1.1,0.9,35.6,0.16,0,0
13324,1,26.13,3.39,0,0,13,1.0279626,-98.235107,100,1,1.1,0.9,35.6,0.16,0,0
13325,1,0,0,0,132,13,1.0407231,-87.098643,500,1,1.1,0.9,34.41,0.05,0,0
13326,1,0,0,0,0,13,1.0393251,-88.109984,230,1,1.1,0.9,34.45,0.06,0,0
13327,1,5.17,2.36,0,0,13,1.0482235,-92.890596,100,1,1.1,0.9,34.42,0.15,0,0
13328,1,44.99,30.89,0,0,13,1.0380553,-88.081259,230,1,1.1,0.9,34.45,0.08,0,0
13329,1,15.84,2.78,0,0,13,1.0300912,-95.408412,100,1,1.1,0.9,35.24,0.3,0,0
13330,1,22.11,3.49,0,0,13,1.0192568,-97.594793,100,1,1.1,0.9,35.44,0.27,0,0
13331,1,0,0,0,0,13,1.0193537,-97.58131,100,1,1.1,0.9,35.43,0.27,0,0
13332,1,14.36,4.15,0,0,13,1.0323433,-95.422396,100,1,1.1,0.9,35.01,0.29,0,0
13333,1,0,0,0,0,13,1.0247974,-93.921488,230,1,1.1,0.9,35.02,0.21,0,0
13334,1,68.11,6.14,0,0,13,1.0179534,-97.448064,100,1,1.1,0.9,35.31,0.33,0,0
13335,1,0,0,0,0,13,1.016568,-98.60109,13.8,1,1.1,0.9,35.4,0.36,0,0
13336,1,0,0,0,0,13,1.016568,-98.60109,1,1,1.1,0.9,35.4,0.36,0,0
13337,1,0,0,0,0,13,1.0251469,-93.859469,230,1,1.1,0.9,35,0.2,0,0
13338,1,0,0,0,162.5,13,1.0333494,-93.110149,230,1,1.1,0.9,34.96,0.09,0,0
13339,1,0,0,0,0,13,1.0336509,-97.263314,100,1,1.1,0.9,35.24,0.15,0,0
13340,1,62.92,15.67,0,0,13,1.0330469,-93.144302,230,1,1.1,0.9,34.97,0.09,0,0
13341,1,7.95,2.72,0,0,13,1.0230514,-96.581556,100,1,1.1,0.9,35.57,0.34,0,0
13342,1,0,0,0,0,13,1.0232542,-96.554497,100,1,1.1,0.9,35.56,0.34,0,0
13343,1,37.08,5.21,0,0,13,1.0228969,-96.604275,100,1,1.1,0.9,35.58,0.35,0,0
13344,1,0,0,0,0,13,1.018715,-93.269086,230,1,1.1,0.9,34.99,0.21,0,0
13345,1,0,0,0,0,13,1.0400264,-97.30521,100,1,1.1,0.9,35.26,0.08,0,0
13346,1,38.45,10.77,0,0,13,1.0184955,-93.291416,230,1,1.1,0.9,35,0.22,0,0
13347,1,38.57,12.04,0,0,13,1.0311156,-97.874874,100,1,1.1,0.9,35.4,0.13,0,0
13348,1,0,0,0,0,13,1.0269284,-92.360119,230,1,1.1,0.9,34.88,0.17,0,0
13349,1,38.57,9.72,0,0,13,1.0151492,-96.97123,100,1,1.1,0.9,35.15,0.33,0,0
13350,1,0,0,0,0,13,1.0107629,-100.405832,20,1,1.1,0.9,35.37,0.43,0,0
13351,1,0,0,0,0,13,1.0107629,-100.405832,1,1,1.1,0.9,35.37,0.43,0,0
13352,1,35.43,16.74,0,0,13,1.0299994,-98.029387,100,1,1.1,0.9,35.44,0.14,0,0
13353,1,0,0,0,0,13,1.0302584,-98.009043,100,1,1.1,0.9,35.43,0.14,0,0
13354,1,0,0,0,0,13,1.0183932,-97.602066,100,1,1.1,0.9,35.35,0.33,0,0
13355,1,43.06,9.18,0,0,13,1.0182004,-97.629539,100,1,1.1,0.9,35.36,0.33,0,0
13356,1,0,0,0,0,13,1.0146762,-98.036214,100,1,1.1,0.9,35.54,0.37,0,0
13357,1,29.63,8.28,0,0,13,1.0145188,-98.053078,100,1,1.1,0.9,35.55,0.37,0,0
13358,1,0,0,0,0,13,1.0148339,-98.019898,100,1,1.1,0.9,35.54,0.36,0,0
13359,1,43.22,25.73,0,0,13,1.0310949,-98.030224,100,1,1.1,0.9,35.43,0.13,0,0
13360,1,0,0,0,0,13,1.0155853,-97.397137,100,1,1.1,0.9,35.33,0.36,0,0
13361,1,51.98,31.62,0,0,13,1.0151143,-97.426594,100,1,1.1,0.9,35.34,0.37,0,0
13362,1,24.85,3.78,0,0,13,1.0114395,-98.374653,100,1,1.1,0.9,35.66,0.4,0,0
13363,1,26.47,2.43,0,0,13,1.0159624,-96.650452,100,1,1.1,0.9,35.18,0.32,0,0
13364,1,0,0,0,0,13,1.0160501,-96.633637,100,1,1.1,0.9,35.18,0.32,0,0
13365,1,0,0,0,0,13,1.0156452,-96.644298,100,1,1.1,0.9,35.19,0.33,0,0
13366,1,42.06,9.08,0,0,13,1.0154351,-96.6701,100,1,1.1,0.9,35.2,0.33,0,0
13367,1,0,0,0,0,13,1.0158657,-96.619862,100,1,1.1,0.9,35.18,0.32,0,0
13368,1,0,0,0,0,13,1.0137536,-97.617804,100,1,1.1,0.9,35.33,0.35,0,0
13369,1,48.03,10.66,0,0,13,1.0135301,-97.644075,100,1,1.1,0.9,35.34,0.35,0,0
13370,1,0,0,0,0,13,1.0336948,-97.860925,100,1,1.1,0.9,35.43,0.12,0,0
13371,1,29.23,7.77,0,0,13,1.0335454,-97.87782,100,1,1.1,0.9,35.44,0.12,0,0
13372,1,0,0,0,0,13,1.0301035,-96.210734,100,1,1.1,0.9,35.07,0.16,0,0
13373,1,49.46,10.57,0,0,13,1.0298758,-96.238413,100,1,1.1,0.9,35.08,0.16,0,0
13374,1,49.46,8.13,0,0,13,1.0341628,-96.047076,100,1,1.1,0.9,35.27,0.15,0,0
13375,1,0,0,0,0,13,1.0384451,-96.589003,100,1,1.1,0.9,35.18,0.1,0,0
13376,1,18.83,7,0,0,13,1.0383349,-96.598239,100,1,1.1,0.9,35.18,0.1,0,0
13377,1,0,0,0,0,13,1.0385639,-96.578935,100,1,1.1,0.9,35.17,0.09,0,0
13378,1,0,0,0,0,13,1.0300013,-96.176068,100,1,1.1,0.9,35.07,0.16,0,0
13379,1,27.24,12.31,0,0,13,1.0297947,-96.19024,100,1,1.1,0.9,35.07,0.17,0,0
13380,1,20.59,0.45,0,0,13,1.0319568,-96.998159,100,1,1.1,0.9,35.12,0.13,0,0
13381,1,21.98,7.92,0,0,13,1.0200229,-97.724618,100,1,1.1,0.9,35.48,0.25,0,0
13382,1,0,0,0,0,13,1.0403502,-96.526918,100,1,1.1,0.9,35.15,0.08,0,0
13383,1,30.78,1.36,0,0,13,1.0402566,-96.544942,100,1,1.1,0.9,35.16,0.08,0,0
13384,1,0,0,0,0,13,1.0241855,-97.035865,100,1,1.1,0.9,35.17,0.21,0,0
13385,1,30.78,6.98,0,0,13,1.024022,-97.052931,100,1,1.1,0.9,35.18,0.21,0,0
13386,1,0,0,0,0,13,1.0303999,-95.694357,100,1,1.1,0.9,35.2,0.2,0,0
13387,1,19.26,4.02,0,0,13,1.0303056,-95.705708,100,1,1.1,0.9,35.2,0.2,0,0
13388,1,12.72,1.14,0,0,13,1.0303528,-95.702254,100,1,1.1,0.9,35.2,0.2,0,0
13389,1,0,0,0,0,13,1.0305449,-95.676337,100,1,1.1,0.9,35.19,0.2,0,0
13390,1,0,0,0,0,13,1.0303999,-95.694357,100,1,1.1,0.9,35.2,0.2,0,0
13391,1,0,0,0,0,13,1.0303999,-95.694357,100,1,1.1,0.9,35.2,0.2,0,0
13392,1,19.64,3.4,0,0,13,1.0421013,-93.826393,100,1,1.1,0.9,34.82,0.13,0,0
13393,1,11.23,3.05,0,0,13,1.0458766,-96.15564,100,1,1.1,0.9,35.08,0.04,0,0
13394,1,0,0,0,0,13,1.0320205,-92.095435,230,1,1.1,0.9,34.77,0.1,0,0
13395,1,40.1,12.04,0,0,13,1.044292,-93.57315,100,1,1.1,0.9,34.75,0.11,0,0
13396,1,0,0,0,0,13,1.0337034,-91.924611,230,1,1.1,0.9,34.72,0.09,0,0
13397,1,0,0,0,0,13,1.014553,-96.742285,100,1,1.1,0.9,35.21,0.34,0,0
13398,1,16.97,6.21,0,0,13,1.014442,-96.750816,100,1,1.1,0.9,35.21,0.34,0,0
13399,1,31.19,9.65,0,0,13,1.0361133,-96.489579,100,1,1.1,0.9,35.15,0.11,0,0
13400,1,31.19,4.81,0,0,13,1.0325169,-95.320647,100,1,1.1,0.9,35.14,0.19,0,0
13401,1,0,0,0,0,13,1.0421812,-96.0862,100,1,1.1,0.9,35.09,0.05,0,0
13402,1,12.21,3.12,0,0,13,1.0421208,-96.092495,100,1,1.1,0.9,35.1,0.05,0,0
13403,1,0,0,0,0,13,1.0291382,-96.1373,100,1,1.1,0.9,35.18,0.19,0,0
13404,1,23.48,7.77,0,0,13,1.0289945,-96.150199,100,1,1.1,0.9,35.19,0.2,0,0
13405,1,0,0,0,0,13,1.0378286,-97.337716,100,1,1.1,0.9,35.18,0.08,0,0
13406,1,29.75,6.03,0,0,13,1.0377022,-97.353043,100,1,1.1,0.9,35.18,0.08,0,0
13407,1,0,0,0,0,13,1.0232031,-93.727919,230,1,1.1,0.9,35,0.2,0,0
13408,1,0,0,0,0,13,1.0196802,-96.842392,100,1,1.1,0.9,35.18,0.31,0,0
13409,1,55.51,4.92,0,0,13,1.0230068,-93.763104,230,1,1.1,0.9,35.01,0.2,0,0
13410,1,0,0,0,0,13,1.0230042,-96.220573,100,1,1.1,0.9,35.04,0.26,0,0
13411,1,18.01,8.46,0,0,13,1.0228649,-96.22952,100,1,1.1,0.9,35.05,0.26,0,0
13412,1,37.58,11.59,0,0,13,1.0195878,-96.853699,100,1,1.1,0.9,35.24,0.3,0,0
13413,1,11.85,1.98,0,0,13,1.0336642,-93.797498,100,1,1.1,0.9,34.62,0.15,0,0
13414,1,13.18,3.11,0,0,13,1.0420269,-93.603242,100,1,1.1,0.9,34.78,0.12,0,0
13415,1,18.35,11.56,0,0,13,1.0149851,-96.663387,100,1,1.1,0.9,35.2,0.33,0,0
13416,1,45.08,8.12,0,0,13,1.0154449,-96.706693,100,1,1.1,0.9,35.19,0.32,0,0
13417,1,0,0,0,0,13,1.028628,-96.067038,100,1,1.1,0.9,35.21,0.2,0,0
13418,1,30.29,6.51,0,0,13,1.0284689,-96.084527,100,1,1.1,0.9,35.21,0.2,0,0
13419,1,0,0,0,0,13,1.019121,-96.283345,100,1,1.1,0.9,35.06,0.29,0,0
13420,1,0,0,0,0,13,1.0193556,-96.267148,100,1,1.1,0.9,35.05,0.29,0,0
13421,1,30.29,16,0,0,13,1.0188547,-96.300762,100,1,1.1,0.9,35.06,0.3,0,0
13422,1,19.94,3.68,0,0,13,1.0260063,-97.936461,100,1,1.1,0.9,35.55,0.17,0,0
13423,1,0,0,0,0,13,1.0241932,-96.881985,100,1,1.1,0.9,35.13,0.22,0,0
13424,1,0,0,0,0,13,1.0244646,-96.868622,100,1,1.1,0.9,35.13,0.22,0,0
13425,1,0,0,0,0,13,1.0241932,-96.881985,100,1,1.1,0.9,35.13,0.22,0,0
13426,1,25.37,20.14,0,0,13,1.023894,-96.894726,100,1,1.1,0.9,35.14,0.22,0,0
13427,1,29.28,13.75,0,0,13,1.0403085,-97.568927,100,1,1.1,0.9,35.24,0.06,0,0
13428,1,33.86,7.18,0,0,13,1.0351113,-95.093091,100,1,1.1,0.9,35.09,0.17,0,0
13429,1,45.51,10,0,0,13,1.0235669,-97.101553,100,1,1.1,0.9,35.19,0.21,0,0
13430,1,0,0,0,0,13,1.0235669,-97.101553,13.8,1,1.1,0.9,35.19,0.21,0,0
13431,1,0,0,0,0,13,1.0235669,-97.101553,13.8,1,1.1,0.9,35.19,0.21,0,0
13432,1,0,0,0,0,13,1.0235669,-97.101553,1,1,1.1,0.9,35.19,0.21,0,0
13433,1,0,0,0,0,13,1.0321876,-92.541816,230,1,1.1,0.9,34.84,0.13,0,0
13434,1,0,0,0,0,13,1.0226083,-95.998864,100,1,1.1,0.9,34.98,0.26,0,0
13435,1,0,0,0,0,13,1.0213152,-96.611618,13.8,1,1.1,0.9,35.01,0.28,0,0
13436,1,0,0,0,0,13,1.0213152,-96.611618,1,1,1.1,0.9,35.01,0.28,0,0
13437,1,45.74,9.79,0,0,13,1.0319755,-92.565107,230,1,1.1,0.9,34.85,0.13,0,0
13438,1,0,0,0,0,13,1.0327523,-92.470577,230,1,1.1,0.9,34.82,0.13,0,0
13439,1,0,0,0,0,13,1.0321876,-92.541816,230,1,1.1,0.9,34.84,0.13,0,0
13440,1,0,0,0,0,13,1.0321876,-92.541816,230,1,1.1,0.9,34.84,0.13,0,0
13441,1,0,0,0,0,13,1.0382418,-96.531747,100,1,1.1,0.9,35.16,0.09,0,0
13442,1,45.74,16.77,0,0,13,1.0379717,-96.55554,100,1,1.1,0.9,35.17,0.1,0,0
13443,1,33.52,21.9,0,0,13,1.0372622,-94.383842,100,1,1.1,0.9,34.94,0.17,0,0
13444,1,0,0,0,0,13,1.0375577,-94.36691,100,1,1.1,0.9,34.94,0.16,0,0
13445,1,41.02,18.65,0,0,13,1.0291511,-94.896776,100,1,1.1,0.9,34.9,0.18,0,0
13446,1,34.54,7.64,0,0,13,1.034414,-94.907732,100,1,1.1,0.9,35.06,0.18,0,0
13447,1,0,0,0,0,13,1.0345847,-94.887002,100,1,1.1,0.9,35.05,0.18,0,0
13448,1,20.87,9.25,0,0,13,1.0328805,-96.062499,100,1,1.1,0.9,35.05,0.16,0,0
13449,1,13.18,3.96,0,0,13,1.0300553,-96.443727,100,1,1.1,0.9,35.24,0.12,0,0
13450,1,54.77,19.73,0,0,13,1.0266948,-97.979597,100,1,1.1,0.9,35.64,0.25,0,0
13451,1,0,0,0,0,13,1.0270411,-97.95168,100,1,1.1,0.9,35.63,0.25,0,0
13452,1,14.11,1.09,0,0,13,1.0321082,-96.640469,100,1,1.1,0.9,35.43,0.06,0,0
13453,1,0,0,0,0,13,1.0182136,-97.903548,100,1,1.1,0.9,35.7,0.3,0,0
13454,1,0,0,0,0,13,1.0185118,-97.880579,100,1,1.1,0.9,35.69,0.3,0,0
13455,1,45.03,16.83,0,0,13,1.0179217,-97.931178,100,1,1.1,0.9,35.7,0.31,0,0
13456,1,0,0,0,215,13,1.0454372,-89.077373,500,1,1.1,0.9,34.61,0.01,0,0
13457,1,0,0,0,0,13,1.0327964,-90.888876,230,1,1.1,0.9,34.67,0.06,0,0
13458,1,7.69,2.93,0,0,13,1.0213307,-94.968779,100,1,1.1,0.9,35.04,0.22,0,0
13459,1,45.03,12.46,0,0,13,1.0312035,-91.001856,230,1,1.1,0.9,34.71,0.08,0,0
13460,1,28.48,8.22,0,60,13,1.034424,-96.959489,100,1,1.1,0.9,35.53,-0.02,0,0
13461,1,14.4,7.12,0,0,13,1.0367855,-97.103154,100,1,1.1,0.9,35.37,0.16,0,0
13462,1,0,0,0,0,13,1.0368917,-97.095834,100,1,1.1,0.9,35.37,0.16,0,0
13463,1,0,0,0,0,13,1.0274395,-91.00333,230,1,1.1,0.9,34.7,0.12,0,0
13464,1,0,0,0,0,13,1.0214615,-93.197307,100,1,1.1,0.9,34.73,0.19,0,0
13465,1,49.54,26.58,0,0,13,1.0270313,-91.029706,230,1,1.1,0.9,34.71,0.12,0,0
13466,1,0,0,0,0,13,1.0404078,-95.259428,100,1,1.1,0.9,34.99,0.05,0,0
13467,1,23.48,10.15,0,0,13,1.0402468,-95.270709,100,1,1.1,0.9,35,0.06,0,0
13468,1,0,0,0,0,13,0.9939539,-93.451252,230,1,1.1,0.9,35.18,0.29,0,0
13469,1,0,0,0,0,13,1.0301865,-97.726468,100,1,1.1,0.9,35.55,0.21,0,0
13470,1,49.93,5.78,0,0,13,0.9937492,-93.482227,230,1,1.1,0.9,35.19,0.29,0,0
13471,1,0,0,0,0,13,0.9953809,-93.371311,230,1,1.1,0.9,35.14,0.27,0,0
13472,1,48.88,7.73,0,0,13,1.0362545,-95.832963,100,1,1.1,0.9,35.22,0.09,0,0
13473,1,48.88,12.55,0,0,13,1.0394357,-93.824223,100,1,1.1,0.9,34.83,0.13,0,0
13474,1,0,0,0,0,13,1.0314434,-95.555546,100,1,1.1,0.9,35.2,0.16,0,0
13475,1,64.7,9.15,0,0,13,1.0311713,-95.595655,100,1,1.1,0.9,35.21,0.16,0,0
13476,1,0,0,0,0,13,1.0363519,-91.392421,230,1,1.1,0.9,34.75,0.06,0,0
13477,1,0,0,0,0,13,1.0384292,-92.917092,100,1,1.1,0.9,34.75,0.12,0,0
13478,1,0,0,0,0,13,1.0427839,-95.133389,13.8,1,1.1,0.9,34.75,0.21,0,0
13479,1,0,0,0,0,13,1.0427839,-95.133389,1,1,1.1,0.9,34.75,0.21,0,0
13480,1,64.7,19.78,0,0,13,1.0359602,-91.426703,230,1,1.1,0.9,34.76,0.07,0,0
13481,1,9.81,1.11,0,0,13,1.027981,-94.68446,100,1,1.1,0.9,34.88,0.19,0,0
13482,1,40.01,10.07,0,0,13,1.027764,-94.705524,100,1,1.1,0.9,34.89,0.19,0,0
13483,1,0,0,0,0,13,1.018969,-95.116689,100,1,1.1,0.9,35.24,0.21,0,0
13484,1,44.05,10.25,0,0,13,1.0187542,-95.140227,100,1,1.1,0.9,35.25,0.22,0,0
13485,1,0,0,0,0,13,1.0329588,-92.311974,100,1,1.1,0.9,34.53,0.08,0,0
13486,1,44.05,7.33,0,0,13,1.0327694,-92.335304,100,1,1.1,0.9,34.54,0.08,0,0
13487,1,11.93,6.88,0,0,13,1.0296215,-97.669397,100,1,1.1,0.9,35.55,0.23,0,0
13488,1,0,0,0,0,13,1.0219704,-92.228688,230,1,1.1,0.9,34.91,0.13,0,0
13489,1,0,0,0,0,13,1.0404654,-96.769098,100,1,1.1,0.9,35.28,0.13,0,0
13490,1,38.75,4.14,0,0,13,1.0218262,-92.252258,230,1,1.1,0.9,34.91,0.13,0,0
13491,1,0,0,0,0,13,1.0232941,-92.149122,230,1,1.1,0.9,34.88,0.12,0,0
13492,1,0,0,0,0,13,1.0294484,-96.505313,100,1,1.1,0.9,35.32,0.21,0,0
13493,1,30.52,12.36,0,0,13,1.0292459,-96.522926,100,1,1.1,0.9,35.33,0.21,0,0
13494,1,45.01,10.66,0,0,13,1.0359204,-97.253049,100,1,1.1,0.9,35.41,0.17,0,0
13495,1,0,0,0,0,13,1.0229023,-96.458906,100,1,1.1,0.9,35.48,0.12,0,0
13496,1,14.02,0.76,0,0,13,1.0228576,-96.466666,100,1,1.1,0.9,35.48,0.12,0,0
13497,1,20.38,4.2,0,0,13,1.0189814,-97.586554,100,1,1.1,0.9,35.62,0.29,0,0
13498,1,0,0,0,0,13,1.0190701,-97.574321,100,1,1.1,0.9,35.62,0.29,0,0
13499,1,35.69,10.43,0,0,13,1.0258975,-97.952382,100,1,1.1,0.9,35.64,0.25,0,0
13500,1,47.52,11.52,0,0,13,1.0165696,-95.779827,100,1,1.1,0.9,35.28,0.27,0,0
13501,1,0,0,0,0,13,1.0272623,-92.226677,230,1,1.1,0.9,34.9,0.11,0,0
13502,1,0,0,0,0,13,1.0298034,-95.881425,100,1,1.1,0.9,35.19,0.18,0,0
13503,1,0,0,0,0,13,1.0286648,-94.85425,18,1,1.1,0.9,35.1,0.16,0,0
13504,1,0,0,0,0,13,1.0286648,-94.85425,1,1,1.1,0.9,35.1,0.16,0,0
13505,1,42.93,6.96,0,0,13,1.0270783,-92.250497,230,1,1.1,0.9,34.91,0.11,0,0
13506,1,0,0,0,0,13,1.027609,-92.134541,230,1,1.1,0.9,34.87,0.1,0,0
13507,1,35.39,4.29,0,0,13,1.039693,-94.054266,100,1,1.1,0.9,34.67,0.05,0,0
13508,1,35.39,12.41,0,0,13,1.0235466,-95.696751,100,1,1.1,0.9,35.18,0.24,0,0
13509,1,0,0,0,0,13,1.0326697,-96.761071,100,1,1.1,0.9,35.34,0.21,0,0
13510,1,32.23,20,0,0,13,1.0324002,-96.777016,100,1,1.1,0.9,35.34,0.21,0,0
13511,1,32.23,11.28,0,0,13,1.0256398,-96.797659,100,1,1.1,0.9,35.55,0.08,0,0
13512,1,0,0,0,0,13,1.0285323,-95.975729,100,1,1.1,0.9,35.26,0.19,0,0
13513,1,45.39,9.54,0,0,13,1.0283389,-96.001206,100,1,1.1,0.9,35.27,0.19,0,0
13514,1,0,0,0,0,13,1.0191172,-95.691322,100,1,1.1,0.9,35.31,0.2,0,0
13515,1,43.19,11.37,0,0,13,1.0188751,-95.716847,100,1,1.1,0.9,35.31,0.2,0,0
13516,1,0,0,0,0,13,1.0193357,-95.66583,100,1,1.1,0.9,35.3,0.2,0,0
13517,1,59.4,14.93,0,0,13,1.0197336,-93.465081,100,1,1.1,0.9,34.8,0.21,0,0
13518,1,22.75,3.44,0,0,13,1.0175539,-94.865996,100,1,1.1,0.9,35.14,0.23,0,0
13519,1,0,0,0,0,13,1.0291374,-97.736505,100,1,1.1,0.9,35.56,0.23,0,0
13520,1,13.91,7.57,0,0,13,1.0290225,-97.744568,100,1,1.1,0.9,35.56,0.23,0,0
13521,1,28.89,5.44,0,0,13,1.0271755,-97.95959,100,1,1.1,0.9,35.63,0.23,0,0
13522,1,19.33,3.54,0,0,13,1.0327602,-91.902838,100,1,1.1,0.9,34.45,0.08,0,0
13523,1,0,0,0,0,13,1.0259355,-97.789682,100,1,1.1,0.9,35.61,0.25,0,0
13524,1,0,0,0,0,13,1.0260088,-97.779557,100,1,1.1,0.9,35.6,0.24,0,0
13525,1,18.62,3.63,0,0,13,1.0258593,-97.799701,100,1,1.1,0.9,35.61,0.25,0,0
13526,1,3.84,3.14,0,0,13,0.9935875,-95.499263,100,1,1.1,0.9,35.63,0.62,0,0
13527,1,29.19,5.61,0,0,13,0.9934467,-95.516304,100,1,1.1,0.9,35.63,0.62,0,0
13528,1,0,0,0,0,13,1.0091626,-95.749416,100,1,1.1,0.9,35.43,0.45,0,0
13529,1,34.84,7.1,0,0,13,1.0089939,-95.770518,100,1,1.1,0.9,35.44,0.45,0,0
13530,1,0,0,0,0,13,1.0093079,-95.730094,100,1,1.1,0.9,35.43,0.45,0,0
13531,1,0,0,0,0,13,1.0091626,-95.749416,100,1,1.1,0.9,35.43,0.45,0,0
13532,1,0,0,0,0,13,0.9852866,-95.027468,100,1,1.1,0.9,35.71,0.72,0,0
13533,1,15.86,8.59,0,0,13,0.9851443,-95.03661,100,1,1.1,0.9,35.71,0.72,0,0
13534,1,21.14,2.67,0,0,13,1.0273026,-95.985816,100,1,1.1,0.9,35.35,0.34,0,0
13535,1,0,0,0,0,13,1.0273732,-95.974513,100,1,1.1,0.9,35.34,0.34,0,0
13536,1,17.41,3.78,0,0,13,1.0295098,-90.407449,100,1,1.1,0.9,34.56,0.17,0,0
13537,1,0,0,0,0,13,1.0066257,-91.218895,100,1,1.1,0.9,34.9,0.44,0,0
13538,1,21.98,4.3,0,0,13,1.0065304,-91.231881,100,1,1.1,0.9,34.9,0.44,0,0
13539,1,14.21,0.98,0,0,13,1.0376734,-94.368511,100,1,1.1,0.9,34.91,0.24,0,0
13540,1,0,0,0,0,13,1.0353384,-94.681357,100,1,1.1,0.9,35.01,0.26,0,0
13541,1,9.76,2.01,0,0,13,1.0352894,-94.687053,100,1,1.1,0.9,35.01,0.26,0,0
13542,1,32.88,0.76,0,0,13,1.0238024,-92.979567,100,1,1.1,0.9,34.92,0.2,0,0
13543,1,14.96,3.1,0,0,13,1.0322113,-93.702419,100,1,1.1,0.9,35.19,0.06,0,0
13544,1,0,0,0,0,13,1.032278,-93.693389,100,1,1.1,0.9,35.18,0.06,0,0
13545,1,9.34,3.72,0,0,13,1.0232639,-88.385648,100,1,1.1,0.9,34.01,0.25,0,0
13546,1,0,0,0,0,13,1.0259121,-97.03999,100,1,1.1,0.9,35.69,0.04,0,0
13547,1,41.06,13.37,0,0,13,1.025661,-97.06132,100,1,1.1,0.9,35.7,0.04,0,0
13548,1,0,0,0,-18,13,1.0379572,-88.640205,230,1,1.1,0.9,34.46,0.11,0,0
13549,1,28.91,4.74,0,0,13,1.0259801,-92.905438,100,1,1.1,0.9,34.8,0.19,0,0
13550,1,0,0,0,0,13,1.0260578,-92.868749,13.8,1,1.1,0.9,34.79,0.19,0,0
13551,1,0,0,0,0,13,1.0260578,-92.868749,1,1,1.1,0.9,34.79,0.19,0,0
13552,1,0,0,0,0,13,1.0265517,-90.923373,100,1,1.1,0.9,34.61,0.19,0,0
13553,1,34.33,5.79,0,0,13,1.0264203,-90.942886,100,1,1.1,0.9,34.62,0.19,0,0
13554,1,0,0,0,0,13,1.0419443,-86.422967,230,1,1.1,0.9,34.26,0.09,0,0
13555,1,48.01,6.01,0,0,13,1.0284515,-90.009481,100,1,1.1,0.9,34.4,0.18,0,0
13556,1,0,0,0,0,13,1.0194756,-93.481151,13.8,1,1.1,0.9,34.54,0.25,0,0
13557,1,0,0,0,0,13,1.0194756,-93.481151,1,1,1.1,0.9,34.54,0.25,0,0
13558,1,0,0,0,0,13,1.0425437,-86.358631,230,1,1.1,0.9,34.23,0.09,0,0
13559,1,0,0,0,0,13,1.0419443,-86.422967,230,1,1.1,0.9,34.26,0.09,0,0
13560,1,0,0,0,0,13,1.0147272,-95.811388,100,1,1.1,0.9,35.38,0.42,0,0
13561,1,28.15,15.37,0,0,13,1.014514,-95.825425,100,1,1.1,0.9,35.38,0.42,0,0
13562,1,0,0,0,0,13,1.0149396,-95.797491,100,1,1.1,0.9,35.38,0.41,0,0
13563,1,0,0,0,0,13,1.0309637,-95.563111,100,1,1.1,0.9,35.17,0.32,0,0
13564,1,11.56,5.7,0,0,13,1.0308761,-95.569397,100,1,1.1,0.9,35.17,0.32,0,0
13565,1,20.82,8.42,0,0,13,1.0304442,-95.586482,100,1,1.1,0.9,35.08,0.3,0,0
13566,1,0,0,0,0,13,1.0305872,-95.574984,100,1,1.1,0.9,35.08,0.3,0,0
13567,1,14.8,0.57,0,0,13,1.0238844,-93.596448,100,1,1.1,0.9,34.99,0.19,0,0
13568,1,0,0,0,0,13,1.0239326,-93.588296,100,1,1.1,0.9,34.99,0.19,0,0
13569,1,0,0,0,0,13,1.0236824,-95.733934,100,1,1.1,0.9,35.38,0.14,0,0
13570,1,8.3,1.47,0,0,13,1.0236485,-95.738425,100,1,1.1,0.9,35.38,0.14,0,0
13571,1,0,0,0,0,13,1.0255869,-91.954263,100,1,1.1,0.9,34.77,0.21,0,0
13572,1,35.45,7.68,0,0,13,1.0254114,-91.975862,100,1,1.1,0.9,34.77,0.21,0,0
13573,1,9.07,1.65,0,0,13,1.009891,-95.075395,100,1,1.1,0.9,35.24,0.43,0,0
13574,1,0,0,0,0,13,1.0099292,-95.069491,100,1,1.1,0.9,35.24,0.43,0,0
13575,1,0,0,0,0,13,1.0236136,-96.408354,100,1,1.1,0.9,35.47,0.37,0,0
13576,1,30.54,4.95,0,0,13,1.0234803,-96.426553,100,1,1.1,0.9,35.47,0.37,0,0
13577,1,30.23,9.09,0,0,13,1.0217716,-96.494235,100,1,1.1,0.9,35.5,0.39,0,0
13578,1,10.02,3.3,0,0,13,1.0275429,-90.653787,100,1,1.1,0.9,34.58,0.19,0,0
13579,1,0,0,0,0,13,1.0276027,-90.648757,100,1,1.1,0.9,34.57,0.19,0,0
13580,1,0,0,0,-70,13,1.0376523,-89.115374,500,1,1.1,0.9,34.6,0.07,0,0
13581,1,0,0,0,0,13,1.0386555,-90.953267,230,1,1.1,0.9,34.72,0.11,0,0
13582,1,0,0,0,0,13,1.0322185,-95.054513,100,1,1.1,0.9,34.86,0.27,0,0
13583,1,0,0,0,0,13,1.0308911,-97.797262,13.8,1,1.1,0.9,34.97,0.37,0,0
13584,1,0,0,0,0,13,1.0308911,-97.797262,1,1,1.1,0.9,34.97,0.37,0,0
13585,1,50.83,14.59,0,0,13,1.0383596,-90.980311,230,1,1.1,0.9,34.73,0.11,0,0
13586,1,0,0,0,0,13,1.0374878,-90.95468,230,1,1.1,0.9,34.73,0.13,0,0
13587,1,29.08,7.32,0,0,13,1.0196924,-95.1416,100,1,1.1,0.9,35.24,0.23,0,0
13588,1,0,0,0,0,13,1.0367535,-89.151673,230,1,1.1,0.9,34.59,0.14,0,0
13589,1,29.08,13.89,0,0,13,1.0199154,-94.084157,100,1,1.1,0.9,34.9,0.3,0,0
13590,1,0,0,0,0,13,1.0158043,-95.864314,18,1,1.1,0.9,35.02,0.35,0,0
13591,1,0,0,0,0,13,1.0158043,-95.864314,1,1,1.1,0.9,35.02,0.35,0,0
13592,1,0,0,0,0,13,1.037486,-89.067409,230,1,1.1,0.9,34.56,0.14,0,0
13593,1,0,0,0,0,13,1.0193873,-87.366507,230,1,1.1,0.9,34.46,0.18,0,0
13594,1,0,0,0,0,13,1.040831,-94.587765,100,1,1.1,0.9,34.87,0.23,0,0
13595,1,48.68,19.93,0,0,13,1.0190179,-87.3954,230,1,1.1,0.9,34.47,0.18,0,0
13596,1,0,0,0,0,13,1.0211611,-87.239568,230,1,1.1,0.9,34.42,0.16,0,0
13597,1,20.69,7.31,0,0,13,0.9926439,-93.046661,100,1,1.1,0.9,35.31,0.62,0,0
13598,1,24.42,14.8,0,0,13,0.9841438,-94.364605,100,1,1.1,0.9,35.63,0.74,0,0
13599,1,33.33,3.1,0,0,13,1.0348225,-89.382713,100,1,1.1,0.9,34.37,0.14,0,0
13600,1,23.18,6.01,0,0,13,1.0240039,-93.158648,100,1,1.1,0.9,34.91,0.2,0,0
13601,1,52.45,5.29,0,0,13,1.0362718,-97.203322,100,1,1.1,0.9,35.39,0.15,0,0
13602,1,31.28,6.54,0,0,13,1.0216079,-94.346807,100,1,1.1,0.9,35.24,0.24,0,0
13603,1,0,0,0,0,13,1.0412091,-92.894073,100,1,1.1,0.9,34.63,0.14,0,0
13604,1,30.76,2.7,0,0,13,1.0411076,-92.912371,100,1,1.1,0.9,34.64,0.14,0,0
13605,1,7.58,2.34,0,0,13,1.0355899,-93.740331,100,1,1.1,0.9,34.85,0.19,0,0
13606,1,17.53,6.27,0,0,13,1.0354761,-93.749464,100,1,1.1,0.9,34.85,0.19,0,0
13607,1,28.17,3.19,0,0,13,1.0209847,-95.537401,100,1,1.1,0.9,35.17,0.32,0,0
13608,1,0,0,0,0,13,1.0210957,-95.522254,100,1,1.1,0.9,35.16,0.32,0,0
13609,1,22.63,4.25,0,0,13,1.0330176,-94.829758,100,1,1.1,0.9,35.01,0.21,0,0
13610,1,0,0,0,0,13,1.0331253,-94.817646,100,1,1.1,0.9,35,0.21,0,0
13611,1,8.82,1.78,0,0,13,1.0334427,-94.581454,100,1,1.1,0.9,35,0.2,0,0
13612,1,0,0,0,0,13,1.0318034,-95.956935,100,1,1.1,0.9,35.19,0.21,0,0
13613,1,44.03,18.05,0,0,13,1.0315068,-95.978348,100,1,1.1,0.9,35.2,0.21,0,0
13614,1,19.78,1.56,0,0,13,1.0235665,-92.079511,100,1,1.1,0.9,34.84,0.2,0,0
13615,1,22.7,5.12,0,0,13,1.0262702,-96.971667,100,1,1.1,0.9,35.22,0.25,0,0
13616,1,25.67,2.23,0,0,13,1.0215272,-97.210061,100,1,1.1,0.9,35.75,0.1,0,0
13617,1,0,0,0,0,13,1.0216134,-97.195841,100,1,1.1,0.9,35.74,0.1,0,0
13618,1,0,0,0,0,13,1.0141082,-97.039453,100,1,1.1,0.9,35.38,0.39,0,0
13619,1,39.74,21.88,0,0,13,1.0137873,-97.059877,100,1,1.1,0.9,35.39,0.39,0,0
13620,1,0,0,0,0,13,1.0354128,-93.659279,100,1,1.1,0.9,34.83,0.19,0,0
13621,1,0,0,0,0,13,1.0354128,-93.659279,13.8,1,1.1,0.9,34.83,0.19,0,0
13622,1,0,0,0,0,13,1.0354128,-93.659279,13.8,1,1.1,0.9,34.83,0.19,0,0
13623,1,0,0,0,0,13,1.0354128,-93.659279,1,1,1.1,0.9,34.83,0.19,0,0
13624,1,21.94,9.51,0,0,13,1.03542,-93.658375,100,1,1.1,0.9,34.83,0.19,0,0
13625,1,1.73,0.28,0,0,13,1.0354062,-93.660339,100,1,1.1,0.9,34.83,0.19,0,0
13626,1,0,0,0,0,13,1.0316832,-92.179395,230,1,1.1,0.9,34.84,0.13,0,0
13627,1,0,0,0,0,13,1.0181263,-96.713595,100,1,1.1,0.9,35.23,0.33,0,0
13628,1,0,0,0,0,13,1.0123706,-100.058854,13.8,1,1.1,0.9,35.53,0.44,0,0
13629,1,0,0,0,0,13,1.0123706,-100.058854,1,1,1.1,0.9,35.53,0.44,0,0
13630,1,45,20.09,0,0,13,1.0313465,-92.202158,230,1,1.1,0.9,34.85,0.14,0,0
13631,1,0,0,0,0,13,1.0326195,-92.088266,230,1,1.1,0.9,34.8,0.12,0,0
13632,1,0,0,0,0,13,1.0316832,-92.179395,230,1,1.1,0.9,34.84,0.13,0,0
13633,1,0,0,0,0,13,1.0168851,-92.392233,230,1,1.1,0.9,34.92,0.21,0,0
13634,1,0,0,0,0,13,1.0324207,-95.979041,100,1,1.1,0.9,35.19,0.2,0,0
13635,1,50.31,25.13,0,0,13,1.0164934,-92.417437,230,1,1.1,0.9,34.93,0.22,0,0
13636,1,50.31,16.84,0,0,13,1.025467,-96.46347,100,1,1.1,0.9,35.35,0.28,0,0
13637,1,0,0,0,0,13,1.0368081,-94.820342,100,1,1.1,0.9,34.89,0.18,0,0
13638,1,33.65,14.77,0,0,13,1.0365602,-94.838563,100,1,1.1,0.9,34.9,0.18,0,0
13639,1,0,0,0,0,13,1.0370191,-94.803628,100,1,1.1,0.9,34.89,0.17,0,0
13640,1,28.14,2.46,0,0,13,1.0164061,-97.156531,100,1,1.1,0.9,35.46,0.29,0,0
13641,1,0,0,0,0,13,1.0236389,-89.95467,100,1,1.1,0.9,34.83,0.16,0,0
13642,1,51.23,11.25,0,0,13,1.0233862,-89.985873,100,1,1.1,0.9,34.84,0.17,0,0
13643,1,0,0,0,0,13,1.0238815,-89.92438,100,1,1.1,0.9,34.82,0.16,0,0
13644,1,0,0,0,0,13,1.0264661,-90.192068,100,1,1.1,0.9,34.81,0.12,0,0
13645,1,35.22,6.23,0,0,13,1.0263265,-90.21158,100,1,1.1,0.9,34.82,0.12,0,0
13646,1,0,0,0,0,13,1.0305423,-90.710757,100,1,1.1,0.9,34.94,0.01,0,0
13647,1,35.22,8.78,0,0,13,1.0303559,-90.732353,100,1,1.1,0.9,34.94,0.01,0,0
13648,1,0,0,0,0,13,1.0307339,-90.689375,100,1,1.1,0.9,34.93,0.01,0,0
13649,1,0,0,0,0,13,1.0322639,-87.504424,100,1,1.1,0.9,34.3,0.16,0,0
13650,1,28.4,20.58,0,0,13,1.0319835,-87.518676,100,1,1.1,0.9,34.3,0.16,0,0
13651,1,0,0,0,0,13,1.0422339,-90.749667,100,1,1.1,0.9,34.73,0.15,0,0
13652,1,51.63,18.73,0,0,13,1.0419094,-90.778125,100,1,1.1,0.9,34.74,0.15,0,0
13653,1,0,0,0,0,13,1.0379502,-90.473731,100,1,1.1,0.9,34.73,0.17,0,0
13654,1,16.04,2.55,0,0,13,1.0378878,-90.482902,100,1,1.1,0.9,34.73,0.17,0,0
13655,1,29.56,8.42,0,0,13,1.0307792,-88.680489,100,1,1.1,0.9,34.47,0.14,0,0
13656,1,26.54,3.64,0,0,13,1.0281042,-89.976002,100,1,1.1,0.9,34.44,0.18,0,0
13657,1,44.84,9.9,0,0,13,1.0353204,-88.329099,100,1,1.1,0.9,34.41,0.09,0,0
13658,1,44.84,8.73,0,14,13,1.0363261,-88.408199,100,1,1.1,0.9,34.61,0.06,0,0
13659,1,0,0,0,0,13,1.0343255,-91.810721,100,1,1.1,0.9,35.04,0.1,0,0
13660,1,49.65,19.51,0,0,13,1.0340005,-91.838289,100,1,1.1,0.9,35.05,0.11,0,0
13661,1,0,0,0,0,13,1.0366063,-89.359796,100,1,1.1,0.9,34.25,0.12,0,0
13662,1,38.57,11.67,0,0,13,1.0363861,-89.381947,100,1,1.1,0.9,34.26,0.12,0,0
13663,1,38.57,1.94,0,0,13,1.0364159,-89.935962,100,1,1.1,0.9,34.52,0.06,0,0
13664,1,0,0,0,0,13,1.0365333,-89.913408,100,1,1.1,0.9,34.51,0.06,0,0
13665,1,0,0,0,0,13,1.0344525,-84.892427,230,1,1.1,0.9,34.17,0.07,0,0
13666,1,5.23,1.87,0,0,13,1.0438001,-87.951295,100,1,1.1,0.9,34.36,0.02,0,0
13667,1,51.56,7.28,0,0,13,1.0342434,-84.923105,230,1,1.1,0.9,34.18,0.07,0,0
13668,1,0,0,0,0,13,1.0355048,-84.822969,230,1,1.1,0.9,34.15,0.06,0,0
13669,1,51.56,15.09,0,0,13,1.0306559,-89.339417,100,1,1.1,0.9,34.5,0.14,0,0
13670,1,0,0,0,0,13,1.03093,-89.309613,100,1,1.1,0.9,34.49,0.14,0,0
13671,1,0,0,0,0,13,1.0350277,-85.874424,100,1,1.1,0.9,34.25,0.11,0,0
13672,1,11.24,4.43,0,0,13,1.0349493,-85.88086,100,1,1.1,0.9,34.25,0.11,0,0
13673,1,0,0,0,0,13,1.0379141,-86.846967,100,1,1.1,0.9,34.14,0.08,0,0
13674,1,46.18,6.7,0,0,13,1.0377332,-86.872656,100,1,1.1,0.9,34.14,0.09,0,0
13675,1,0,0,0,0,13,1.040656,-88.1618,100,1,1.1,0.9,34.46,0.04,0,0
13676,1,11,3.12,0,0,13,1.0405947,-88.167771,100,1,1.1,0.9,34.46,0.04,0,0
13677,1,30.84,1.31,0,0,13,1.0362294,-87.419979,100,1,1.1,0.9,34.27,0.11,0,0
13678,1,0,0,0,0,13,1.0363244,-87.403596,100,1,1.1,0.9,34.26,0.11,0,0
13679,1,26.64,2.72,0,0,13,1.0333725,-87.383968,100,1,1.1,0.9,34.4,0.12,0,0
13680,1,37.4,5.47,0,0,13,1.0402106,-88.189007,100,1,1.1,0.9,34.21,0.08,0,0
13681,1,0,0,0,0,13,1.0315285,-88.829064,100,1,1.1,0.9,34.46,0.12,0,0
13682,1,41.75,2.25,0,0,13,1.0313995,-88.852338,100,1,1.1,0.9,34.47,0.12,0,0
13683,1,0,0,0,0,13,1.031849,-87.835058,100,1,1.1,0.9,34.4,0.14,0,0
13684,1,17.4,4.48,0,0,13,1.03176,-87.844302,100,1,1.1,0.9,34.4,0.14,0,0
13685,1,0,0,0,0,13,1.031938,-87.824558,100,1,1.1,0.9,34.39,0.14,0,0
13686,1,0,0,0,0,13,1.0440749,-83.366065,500,1,1.1,0.9,34.09,0.01,0,0
13687,1,0,0,0,0,13,1.0336004,-85.470467,230,1,1.1,0.9,34.17,0.06,0,0
13688,1,0,0,0,0,13,1.0437165,-87.16531,100,1,1.1,0.9,34.16,0.05,0,0
13689,1,0,0,0,0,13,1.0243095,-87.677027,13.8,1,1.1,0.9,34.25,0.1,0,0
13690,1,0,0,0,0,13,1.0243095,-87.677027,1,1,1.1,0.9,34.25,0.1,0,0
13691,1,65.85,32.67,0,0,13,1.0331247,-85.502449,230,1,1.1,0.9,34.18,0.06,0,0
13692,1,0,0,0,0,13,1.0451406,-83.260974,500,1,1.1,0.9,34.06,0,0,0
13693,1,0,0,0,0,13,1.033558,-85.524401,230,1,1.1,0.9,34.18,0.06,0,0
13694,1,33.5,9.63,0,0,13,1.0250436,-89.801974,100,1,1.1,0.9,34.74,0.17,0,0
13695,1,0,0,0,0,13,1.0286027,-90.664467,100,1,1.1,0.9,34.95,0.07,0,0
13696,1,33.5,12.93,0,0,13,1.0283651,-90.684027,100,1,1.1,0.9,34.96,0.07,0,0
13697,1,36.33,13.39,0,0,13,1.0333096,-89.451408,100,1,1.1,0.9,34.27,0.15,0,0
13698,1,0,0,0,0,13,1.0335552,-89.432432,100,1,1.1,0.9,34.26,0.14,0,0
13699,1,0,0,0,0,13,1.0278764,-89.633907,100,1,1.1,0.9,34.64,0.14,0,0
13700,1,36.33,8.11,0,0,13,1.0276941,-89.653301,100,1,1.1,0.9,34.65,0.14,0,0
13701,1,0,0,0,0,13,1.0285061,-86.240104,230,1,1.1,0.9,34.3,0.09,0,0
13702,1,0,0,0,0,13,1.0471961,-88.936061,100,1,1.1,0.9,34.31,0.02,0,0
13703,1,42.35,8.15,0,0,13,1.0283345,-86.264967,230,1,1.1,0.9,34.31,0.09,0,0
13704,1,55.86,10.95,0,0,13,1.0482461,-90.274218,100,1,1.1,0.9,34.58,0.08,0,0
13705,1,0,0,0,0,13,1.0305144,-86.243303,100,1,1.1,0.9,34.44,0.09,0,0
13706,1,24.74,3.08,0,0,13,1.0304339,-86.257323,100,1,1.1,0.9,34.44,0.09,0,0
13707,1,44.56,8.78,0,0,13,1.0338866,-89.84883,100,1,1.1,0.9,34.72,0.13,0,0
13708,1,0,0,0,0,13,1.0340959,-89.821743,100,1,1.1,0.9,34.71,0.13,0,0
13709,1,0,0,0,0,13,1.0341615,-85.154113,230,1,1.1,0.9,34.19,0.07,0,0
13710,1,52.37,2.12,0,0,13,1.0300075,-89.480816,100,1,1.1,0.9,34.55,0.13,0,0
13711,1,0,0,0,0,13,1.0306793,-88.116457,13.2,1,1.1,0.9,34.43,0.12,0,0
13712,1,0,0,0,0,13,1.0306793,-88.116457,1,1,1.1,0.9,34.43,0.12,0,0
13713,1,0,0,0,0,13,1.0255868,-89.891424,100,1,1.1,0.9,34.73,0.16,0,0
13714,1,52.37,5.99,0,0,13,1.0253802,-89.920244,100,1,1.1,0.9,34.74,0.16,0,0
13715,1,0,0,0,0,13,1.0298666,-86.061584,230,1,1.1,0.9,34.31,0.1,0,0
13716,1,0,0,0,0,13,1.0314129,-87.836424,100,1,1.1,0.9,34.33,0.19,0,0
13717,1,0,0,0,0,13,1.0308064,-87.264842,13.2,1,1.1,0.9,34.32,0.16,0,0
13718,1,0,0,0,0,13,1.0308064,-87.264842,1,1,1.1,0.9,34.32,0.16,0,0
13719,1,48.14,12.79,0,0,13,1.0296161,-86.090591,230,1,1.1,0.9,34.32,0.1,0,0
13720,1,0,0,0,0,13,1.0302132,-86.00609,230,1,1.1,0.9,34.3,0.09,0,0
13721,1,0,0,0,0,13,1.0298666,-86.061584,230,1,1.1,0.9,34.31,0.1,0,0
13722,1,0,0,0,0,13,1.0282214,-88.051687,100,1,1.1,0.9,34.39,0.23,0,0
13723,1,48.14,24.77,0,0,13,1.0278151,-88.079085,100,1,1.1,0.9,34.4,0.24,0,0
13724,1,0,0,0,0,13,1.028633,-88.024539,100,1,1.1,0.9,34.39,0.23,0,0
13725,1,31.26,3.87,0,0,13,1.0330267,-87.946491,100,1,1.1,0.9,34.4,0.17,0,0
13726,1,0,0,0,0,13,1.0331586,-87.928586,100,1,1.1,0.9,34.39,0.17,0,0
13727,1,43.58,25.19,0,90,13,1.0360556,-91.046917,100,1,1.1,0.9,35.02,-0.09,0,0
13728,1,0,0,0,0,13,1.0320741,-85.998879,100,1,1.1,0.9,34.31,0.12,0,0
13729,1,10.89,5.16,0,0,13,1.031991,-86.004408,100,1,1.1,0.9,34.32,0.12,0,0
13730,1,48.51,15.82,0,0,13,1.0270415,-88.453459,100,1,1.1,0.9,34.48,0.18,0,0
13731,1,0,0,0,0,13,1.0288657,-85.899867,230,1,1.1,0.9,34.13,0.09,0,0
13732,1,0,0,0,0,13,1.0424312,-87.356127,100,1,1.1,0.9,34.09,0.1,0,0
13733,1,0,0,0,0,13,1.0295245,-85.821577,230,1,1.1,0.9,34.11,0.09,0,0
13734,1,56.84,13.05,0,0,13,1.0285854,-85.928849,230,1,1.1,0.9,34.14,0.09,0,0
13735,1,0,0,0,0,13,1.0288657,-85.899867,230,1,1.1,0.9,34.13,0.09,0,0
13736,1,0,0,0,0,13,1.0404673,-82.68186,230,1,1.1,0.9,33.93,0.04,0,0
13737,1,0,0,0,0,13,1.0293103,-85.050009,100,1,1.1,0.9,34.2,0.1,0,0
13738,1,0,0,0,0,13,1.0122294,-89.998219,18,1,1.1,0.9,34.75,0.16,0,0
13739,1,0,0,0,0,13,1.0122294,-89.998219,1,1,1.1,0.9,34.75,0.16,0,0
13740,1,36.24,15.48,0,0,13,1.0402091,-82.701043,230,1,1.1,0.9,33.94,0.05,0,0
13741,1,0,0,0,0,13,1.0409935,-82.637319,230,1,1.1,0.9,33.92,0.04,0,0
13742,1,17.02,5.2,0,0,13,1.037344,-87.328739,100,1,1.1,0.9,34.1,0.02,0,0
13743,1,19.72,3.21,0,0,13,1.0369707,-85.094351,100,1,1.1,0.9,34.12,0.1,0,0
13744,1,0,0,0,0,13,1.0320955,-88.493573,100,1,1.1,0.9,34.46,0.17,0,0
13745,1,15.47,5.32,0,0,13,1.0320016,-88.502796,100,1,1.1,0.9,34.46,0.17,0,0
13746,1,0,0,0,0,13,1.0321918,-88.485913,100,1,1.1,0.9,34.46,0.17,0,0
13747,1,0,0,0,0,13,1.0424548,-83.273061,100,1,1.1,0.9,33.78,0.08,0,0
13748,1,30.07,10.03,0,0,13,1.0422647,-83.288767,100,1,1.1,0.9,33.79,0.09,0,0
13749,1,30.55,6.88,0,0,13,1.0362517,-81.072753,100,1,1.1,0.9,33.62,0.14,0,0
13750,1,0,0,0,0,13,1.0363872,-81.05518,100,1,1.1,0.9,33.62,0.14,0,0
13751,1,0,0,0,0,13,1.0290442,-85.65911,100,1,1.1,0.9,34.33,0.09,0,0
13752,1,21.97,7.7,0,0,13,1.0289103,-85.670445,100,1,1.1,0.9,34.33,0.09,0,0
13753,1,0,0,0,0,13,1.0400236,-89.471773,100,1,1.1,0.9,34.53,0.08,0,0
13754,1,33.23,10.15,0,0,13,1.0398262,-89.488953,100,1,1.1,0.9,34.54,0.08,0,0
13755,1,33.23,13.16,0,0,13,1.0391706,-89.531668,100,1,1.1,0.9,34.33,0.1,0,0
13756,1,48.8,6.74,0,0,13,1.0329178,-88.389509,100,1,1.1,0.9,34.39,0.1,0,0
13757,1,19.29,13.79,0,0,13,1.0310354,-86.999922,100,1,1.1,0.9,34.36,0.14,0,0
13758,1,26.46,11.48,0,0,13,1.0325916,-82.645386,100,1,1.1,0.9,33.73,0.11,0,0
13759,1,0,0,0,0,13,1.0392345,-86.216059,100,1,1.1,0.9,33.97,0.08,0,0
13760,1,43.05,5.56,0,0,13,1.0390602,-86.24241,100,1,1.1,0.9,33.98,0.08,0,0
13761,1,0,0,0,0,13,1.0330875,-88.165468,100,1,1.1,0.9,34.62,0.09,0,0
13762,1,43.05,10.22,0,0,13,1.0328491,-88.19087,100,1,1.1,0.9,34.63,0.09,0,0
13763,1,58.18,12.9,0,0,13,1.0363652,-87.305013,100,1,1.1,0.9,34.17,0.1,0,0
13764,1,0,0,0,732,13,1.0476351,-80.707291,500,1,1.1,0.9,33.82,-0.03,0,0
13765,1,0,0,0,0,13,1.0491715,-83.541634,230,1,1.1,0.9,33.93,-0.01,0,0
13766,1,0,0,0,0,13,1.0404187,-86.539734,100,1,1.1,0.9,34,0.06,0,0
13767,1,0,0,0,0,13,1.0419319,-85.93924,13.8,1,1.1,0.9,33.99,0.05,0,0
13768,1,0,0,0,0,13,1.0419319,-85.93924,1,1,1.1,0.9,33.99,0.05,0,0
13769,1,58.31,7.91,0,0,13,1.0474127,-80.740518,500,1,1.1,0.9,33.82,-0.03,0,0
13770,1,0,0,0,0,13,1.0464991,-83.68528,230,1,1.1,0.9,33.97,0.01,0,0
13771,1,0,0,0,0,13,1.0491715,-83.541634,230,1,1.1,0.9,33.93,-0.01,0,0
13772,1,0,0,0,0,13,1.0491715,-83.541634,230,1,1.1,0.9,33.93,-0.01,0,0
13773,1,34.05,5.47,0,0,13,1.0327104,-88.158048,100,1,1.1,0.9,34.36,0.12,0,0
13774,1,16.19,2.93,0,0,13,1.0344945,-87.409432,100,1,1.1,0.9,34.3,0.13,0,0
13775,1,0,0,0,0,13,1.0452292,-83.117577,100,1,1.1,0.9,33.75,0.04,0,0
13776,1,46.86,2.41,0,0,13,1.0450851,-83.144114,100,1,1.1,0.9,33.76,0.04,0,0
13777,1,17.71,4.5,0,0,13,1.0325425,-87.239916,100,1,1.1,0.9,34.39,0.12,0,0
13778,1,0,0,0,0,13,1.0326396,-87.22957,100,1,1.1,0.9,34.39,0.12,0,0
13779,1,0,0,0,0,13,1.0396876,-86.824309,230,1,1.1,0.9,34.32,0.08,0,0
13780,1,0,0,0,0,13,1.0489672,-89.544384,100,1,1.1,0.9,34.44,0.09,0,0
13781,1,55.44,22.65,0,0,13,1.039309,-86.855097,230,1,1.1,0.9,34.32,0.08,0,0
13782,1,0,0,0,0,13,1.0289665,-87.276676,230,1,1.1,0.9,34.38,0.08,0,0
13783,1,0,0,0,0,13,1.041767,-88.577464,100,1,1.1,0.9,34.4,0.07,0,0
13784,1,58.85,9.44,0,0,13,1.0287288,-87.310883,230,1,1.1,0.9,34.39,0.09,0,0
13785,1,0,0,0,0,13,1.0300769,-86.737071,100,1,1.1,0.9,34.38,0.14,0,0
13786,1,19.22,6.06,0,0,13,1.0299693,-86.746961,100,1,1.1,0.9,34.38,0.14,0,0
13787,1,9.64,4.6,0,0,13,1.05053,-90.002544,100,1,1.1,0.9,34.51,0.07,0,0
13788,1,22.4,10.84,0,0,13,1.0349541,-87.548127,100,1,1.1,0.9,34.24,0.12,0,0
13789,1,0,0,0,0,13,1.0351244,-87.53564,100,1,1.1,0.9,34.23,0.12,0,0
13790,1,45.93,7.36,0,0,13,1.0286996,-89.134485,100,1,1.1,0.9,34.6,0.15,0,0
13791,1,0,0,0,0,13,1.0386091,-84.677596,230,1,1.1,0.9,34.11,0.05,0,0
13792,1,0,0,0,0,13,1.0353773,-87.936445,100,1,1.1,0.9,34.29,0.11,0,0
13793,1,45.93,1.15,0,0,13,1.0384918,-84.705924,230,1,1.1,0.9,34.12,0.05,0,0
13794,1,0,0,0,0,13,1.0335088,-84.277064,230,1,1.1,0.9,34.09,0.07,0,0
13795,1,0,0,0,0,13,1.0408909,-88.100341,100,1,1.1,0.9,34.18,0.08,0,0
13796,1,41.53,2.24,0,0,13,1.0333944,-84.300545,230,1,1.1,0.9,34.1,0.07,0,0
13797,1,0,0,0,0,13,1.0341285,-84.197946,230,1,1.1,0.9,34.07,0.07,0,0
13798,1,0,0,0,0,13,1.0335088,-84.277064,230,1,1.1,0.9,34.09,0.07,0,0
13799,1,0,0,0,0,13,1.0335904,-84.620706,230,1,1.1,0.9,34.12,0.07,0,0
13800,1,0,0,0,0,13,1.0282102,-88.180236,100,1,1.1,0.9,34.39,0.17,0,0
13801,1,12.91,1.39,0,0,13,1.0213204,-90.118816,13.8,1,1.1,0.9,34.4,0.16,0,0
13802,1,0,0,0,0,13,1.0289949,-87.293144,1,1,1.1,0.9,34.32,0.15,0,0
13803,1,41.53,3.58,0,0,13,1.0334462,-84.643456,230,1,1.1,0.9,34.13,0.07,0,0
13804,1,0,0,0,0,13,1.0340999,-84.53503,230,1,1.1,0.9,34.1,0.06,0,0
13805,1,21.94,5.18,0,0,13,1.0372043,-82.505406,100,1,1.1,0.9,33.8,0.12,0,0
13806,1,24.7,3.47,0,0,13,1.0390257,-86.245784,100,1,1.1,0.9,34.01,0.09,0,0
13807,1,34.94,7.21,0,0,13,1.0370541,-88.983125,100,1,1.1,0.9,34.48,0.12,0,0
13808,1,0,0,0,0,13,1.0372272,-88.964924,100,1,1.1,0.9,34.48,0.12,0,0
13809,1,0,0,0,0,13,1.036097,-84.597514,230,1,1.1,0.9,34.12,0.04,0,0
13810,1,0,0,0,0,13,1.031583,-88.74016,100,1,1.1,0.9,34.42,0.12,0,0
13811,1,0,0,0,0,13,1.0313929,-89.284893,13.8,1,1.1,0.9,34.46,0.13,0,0
13812,1,0,0,0,0,13,1.0313929,-89.284893,1,1,1.1,0.9,34.46,0.13,0,0
13813,1,54.86,10.41,0,0,13,1.0358402,-84.627544,230,1,1.1,0.9,34.13,0.05,0,0
13814,1,0,0,0,0,13,1.036799,-84.497485,230,1,1.1,0.9,34.08,0.04,0,0
13815,1,0,0,0,0,13,1.0355943,-89.409991,100,1,1.1,0.9,34.58,0.1,0,0
13816,1,33.44,5.78,0,0,13,1.035446,-89.429942,100,1,1.1,0.9,34.59,0.1,0,0
13817,1,0,0,0,0,13,1.0357272,-89.39199,100,1,1.1,0.9,34.58,0.1,0,0
13818,1,33.44,8.77,0,0,13,1.0353567,-87.462238,100,1,1.1,0.9,34.29,0.12,0,0
13819,1,0,0,0,0,13,1.0345972,-87.492243,100,1,1.1,0.9,34.39,0.11,0,0
13820,1,22.71,11.37,0,0,13,1.034423,-87.502804,100,1,1.1,0.9,34.39,0.12,0,0
13821,1,0,0,0,0,13,1.0326901,-87.018513,100,1,1.1,0.9,34.34,0.12,0,0
13822,1,31.45,5.59,0,0,13,1.0325562,-87.037773,100,1,1.1,0.9,34.34,0.12,0,0
13823,1,0,0,0,0,13,1.0375633,-87.115216,100,1,1.1,0.9,34.22,0.1,0,0
13824,1,0,0,0,0,13,1.0375633,-87.115216,20,1,1.1,0.9,34.22,0.1,0,0
13825,1,0,0,0,0,13,1.0375633,-87.115216,20,1,1.1,0.9,34.22,0.1,0,0
13826,1,0,0,0,0,13,1.0375633,-87.115216,1,1,1.1,0.9,34.22,0.1,0,0
13827,1,41.5,8.38,0,0,13,1.0373742,-87.140212,100,1,1.1,0.9,34.23,0.1,0,0
13828,1,0,0,0,0,13,1.0377418,-87.09248,100,1,1.1,0.9,34.22,0.09,0,0
13829,1,0,0,0,0,13,1.0375633,-87.115216,100,1,1.1,0.9,34.22,0.1,0,0
13830,1,0,0,0,0,13,1.0379237,-84.206972,230,1,1.1,0.9,34.04,0.03,0,0
13831,1,0,0,0,0,13,1.0374233,-87.498993,100,1,1.1,0.9,34.13,0.05,0,0
13832,1,51.54,9.34,0,0,13,1.0377075,-84.237658,230,1,1.1,0.9,34.05,0.03,0,0
13833,1,0,0,0,0,13,1.0378588,-88.026955,100,1,1.1,0.9,34.3,0.03,0,0
13834,1,43.72,8.53,0,0,13,1.0376503,-88.049237,100,1,1.1,0.9,34.31,0.03,0,0
13835,1,0,0,0,0,13,1.0380596,-88.002611,100,1,1.1,0.9,34.29,0.03,0,0
13836,1,23.02,4.33,0,0,13,1.0318759,-89.716002,100,1,1.1,0.9,34.68,0.25,0,0
13837,1,0,0,0,0,13,1.0346544,-90.664397,100,1,1.1,0.9,34.81,0.2,0,0
13838,1,21.74,8.22,0,0,13,1.0345308,-90.675366,100,1,1.1,0.9,34.81,0.2,0,0
13839,1,0,0,0,0,13,1.034794,-90.65156,100,1,1.1,0.9,34.8,0.2,0,0
13840,1,50.75,14.23,0,0,13,1.0500215,-84.64078,100,1,1.1,0.9,33.91,-0.02,0,0
13841,1,0,0,0,0,13,1.0374523,-90.791618,100,1,1.1,0.9,34.83,0.16,0,0
13842,1,32.92,5.29,0,0,13,1.0373168,-90.808617,100,1,1.1,0.9,34.84,0.17,0,0
13843,1,32.92,2.57,0,0,13,1.0328857,-90.265999,100,1,1.1,0.9,34.79,0.21,0,0
13844,1,0,0,0,0,13,1.0469726,-82.209934,230,1,1.1,0.9,33.79,0.02,0,0
13845,1,40.69,7.64,0,0,13,1.0416008,-84.44482,100,1,1.1,0.9,33.86,0.06,0,0
13846,1,0,0,0,0,13,1.0472497,-82.168506,230,1,1.1,0.9,33.78,0.01,0,0
13847,1,0,0,0,0,13,1.0469726,-82.209934,230,1,1.1,0.9,33.79,0.02,0,0
13848,1,32.23,4.37,0,0,13,1.0385758,-90.845274,100,1,1.1,0.9,34.84,0.15,0,0
13849,1,0,0,0,0,13,1.0270809,-89.412837,100,1,1.1,0.9,34.7,0.24,0,0
13850,1,21.76,3.35,0,0,13,1.0269941,-89.426241,100,1,1.1,0.9,34.7,0.24,0,0
13851,1,0,0,0,0,13,1.0288595,-89.751944,100,1,1.1,0.9,34.73,0.23,0,0
13852,1,0,0,0,0,13,1.0289658,-89.7399,100,1,1.1,0.9,34.73,0.23,0,0
13853,1,19.92,5.79,0,0,13,1.0287465,-89.761871,100,1,1.1,0.9,34.74,0.23,0,0
13854,1,26.91,9.58,0,0,13,1.0426728,-88.199769,100,1,1.1,0.9,34.23,0.18,0,0
13855,1,0,0,0,0,13,1.0293512,-85.404099,100,1,1.1,0.9,34.28,0.2,0,0
