BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
13856,1,21.42,6.94,0,0,13,1.0292298,-85.41594,100,1,1.1,0.9,34.29,0.2,0,0
13857,1,44.37,15.72,0,0,13,1.0299091,-90.28771,100,1,1.1,0.9,34.82,0.24,0,0
13858,1,0,0,0,0,13,1.0382432,-84.683891,230,1,1.1,0.9,34.08,0.1,0,0
13859,1,0,0,0,0,13,1.0295962,-87.10478,100,1,1.1,0.9,34.1,0.2,0,0
13860,1,48.91,12.65,0,0,13,1.0380057,-84.710704,230,1,1.1,0.9,34.08,0.1,0,0
13861,1,0,0,0,0,13,1.0261699,-87.739213,100,1,1.1,0.9,34.27,0.24,0,0
13862,1,0,0,0,0,13,1.0263795,-87.710171,100,1,1.1,0.9,34.26,0.24,0,0
13863,1,48.91,10.06,0,0,13,1.025958,-87.766832,100,1,1.1,0.9,34.27,0.24,0,0
13864,1,24.95,8.33,0,0,13,1.0335639,-89.434141,100,1,1.1,0.9,34.61,0.24,0,0
13865,1,31.42,6.16,0,0,13,1.0484823,-84.896113,100,1,1.1,0.9,33.99,-0.01,0,0
13866,1,0,0,0,0,13,1.0260807,-85.775219,100,1,1.1,0.9,34.37,0.23,0,0
13867,1,32.11,10.45,0,0,13,1.0258789,-85.792881,100,1,1.1,0.9,34.37,0.23,0,0
13868,1,54.93,2.59,0,0,13,1.025833,-84.775239,100,1,1.1,0.9,34.2,0.13,0,0
13869,1,0,0,0,51,13,1.0439824,-79.833854,230,1,1.1,0.9,33.57,0.02,0,0
13870,1,0,0,0,0,13,1.0384461,-81.731628,100,1,1.1,0.9,33.52,0.06,0,0
13871,1,0,0,0,0,13,1.035338,-83.032682,22,1,1.1,0.9,33.48,0.08,0,0
13872,1,0,0,0,0,13,1.035338,-83.032682,1,1,1.1,0.9,33.48,0.08,0,0
13873,1,0,0,0,0,13,1.0438909,-79.763188,230,1,1.1,0.9,33.56,0.03,0,0
13874,1,53.9,17.15,0,0,13,1.043688,-79.864375,230,1,1.1,0.9,33.58,0.02,0,0
13875,1,0,0,0,0,13,1.0439824,-79.833854,230,1,1.1,0.9,33.57,0.02,0,0
13876,1,10.04,3.12,0,0,13,1.0363806,-84.585989,100,1,1.1,0.9,33.98,0.14,0,0
13877,1,0,0,0,21,13,1.0318737,-86.113198,100,1,1.1,0.9,34.41,0.05,0,0
13878,1,18.11,2.57,0,0,13,1.0318014,-86.122665,100,1,1.1,0.9,34.41,0.05,0,0
13879,1,0,0,0,0,13,1.0317083,-86.099194,100,1,1.1,0.9,34.4,0.05,0,0
13880,1,29.21,6.35,0,0,13,1.02314,-85.487454,100,1,1.1,0.9,34.37,0.15,0,0
13881,1,27.3,9.32,0,0,13,1.0214558,-85.477816,100,1,1.1,0.9,34.41,0.17,0,0
13882,1,0,0,0,0,13,1.035865,-84.90581,100,1,1.1,0.9,34.06,0.13,0,0
13883,1,14.26,1.58,0,0,13,1.0352008,-85.142346,13.8,1,1.1,0.9,34.08,0.14,0,0
13884,1,0,0,0,0,13,1.0358563,-84.903279,13.8,1,1.1,0.9,34.07,0.13,0,0
13885,1,0,0,0,0,13,1.0358563,-84.903279,1,1,1.1,0.9,34.07,0.13,0,0
13886,1,0,0,0,0,13,1.0359223,-84.896993,100,1,1.1,0.9,34.06,0.13,0,0
13887,1,0,0,0,0,13,1.035865,-84.90581,100,1,1.1,0.9,34.06,0.13,0,0
13888,1,37.42,7.39,0,0,13,1.028731,-86.659874,100,1,1.1,0.9,34.29,0.21,0,0
13889,1,32.39,20.88,0,0,13,1.0233285,-87.62128,100,1,1.1,0.9,34.27,0.29,0,0
13890,1,0,0,0,0,13,1.0349493,-84.880401,100,1,1.1,0.9,34.05,0.14,0,0
13891,1,47.68,12.35,0,0,13,1.0347086,-84.909125,100,1,1.1,0.9,34.05,0.15,0,0
13892,1,2.53,0.81,0,0,13,1.0381406,-84.127534,100,1,1.1,0.9,33.89,0.14,0,0
13893,1,42.28,23.12,0,0,13,1.0381538,-84.126237,100,1,1.1,0.9,33.88,0.14,0,0
13894,1,13.51,0.76,0,0,13,1.0310993,-83.613978,100,1,1.1,0.9,33.9,0.11,0,0
13895,1,13.45,1.41,0,0,13,1.0392141,-86.624313,100,1,1.1,0.9,34.11,0.08,0,0
13896,1,52.11,7.73,0,0,13,1.0384795,-84.284406,100,1,1.1,0.9,33.95,0.11,0,0
13897,1,0,0,0,21,13,1.0384296,-83.838623,230,1,1.1,0.9,34,0.05,0,0
13898,1,0,0,0,0,13,1.0460849,-85.678671,100,1,1.1,0.9,33.89,0.03,0,0
13899,1,54.24,15.83,0,0,13,1.0381388,-83.871078,230,1,1.1,0.9,34.01,0.05,0,0
13900,1,0,0,0,0,13,1.0378891,-84.001902,100,1,1.1,0.9,33.92,0.12,0,0
13901,1,45.06,10.71,0,0,13,1.0376786,-84.02904,100,1,1.1,0.9,33.93,0.12,0,0
13902,1,0,0,0,0,13,1.0380921,-83.977104,100,1,1.1,0.9,33.92,0.12,0,0
13903,1,0,0,0,0,13,1.0289464,-90.302261,100,1,1.1,0.9,34.83,0.26,0,0
13904,1,45.49,8.69,0,0,13,1.02874,-90.330032,100,1,1.1,0.9,34.84,0.26,0,0
13905,1,0,0,0,0,13,1.0291521,-90.273945,100,1,1.1,0.9,34.83,0.25,0,0
13906,1,45.49,5.85,0,0,13,1.0341636,-90.602132,100,1,1.1,0.9,34.81,0.2,0,0
13907,1,0,0,0,0,13,1.0343424,-90.578452,100,1,1.1,0.9,34.8,0.19,0,0
13908,1,14.61,1.58,0,0,13,1.0393352,-88.689009,100,1,1.1,0.9,34.4,0.2,0,0
13909,1,0,0,0,0,13,1.0311428,-90.345211,100,1,1.1,0.9,34.82,0.23,0,0
13910,1,24.49,10.51,0,0,13,1.0309695,-90.359702,100,1,1.1,0.9,34.83,0.23,0,0
13911,1,26.75,10.37,0,0,13,0.9951343,-92.697989,100,1,1.1,0.9,35.31,0.44,0,0
13912,1,0,0,0,0,13,0.9953073,-92.683078,100,1,1.1,0.9,35.31,0.44,0,0
13913,1,43.1,20.49,0,0,13,1.0252022,-90.067016,100,1,1.1,0.9,34.47,0.21,0,0
13914,1,12.03,5.46,0,0,13,1.0395896,-93.376275,100,1,1.1,0.9,34.77,0.13,0,0
13915,1,23.24,8.67,0,0,13,1.0390593,-94.459536,100,1,1.1,0.9,34.8,0.02,0,0
13916,1,0,0,0,0,13,1.0317219,-90.089095,100,1,1.1,0.9,34.68,0.17,0,0
13917,1,0,0,0,0,13,1.0317219,-90.089095,13.8,1,1.1,0.9,34.68,0.17,0,0
13918,1,0,0,0,0,13,1.0317219,-90.089095,13.8,1,1.1,0.9,34.68,0.17,0,0
13919,1,0,0,0,0,13,1.0317219,-90.089095,1,1,1.1,0.9,34.68,0.17,0,0
13920,1,10.67,2.65,0,0,13,1.0316658,-90.095549,100,1,1.1,0.9,34.68,0.17,0,0
13921,1,11.47,3.35,0,0,13,1.0304925,-89.900862,100,1,1.1,0.9,34.48,0.13,0,0
13922,1,32.05,9.53,0,0,13,0.9958793,-92.65706,100,1,1.1,0.9,35.3,0.43,0,0
13923,1,0,0,0,0,13,0.996068,-92.636455,100,1,1.1,0.9,35.29,0.43,0,0
13924,1,32.05,2.44,0,0,13,1.033422,-91.091036,100,1,1.1,0.9,34.66,0.11,0,0
13925,1,0,0,0,0,13,1.0335128,-91.071204,100,1,1.1,0.9,34.65,0.11,0,0
13926,1,0,0,0,0,13,1.0206128,-93.692126,100,1,1.1,0.9,34.99,0.24,0,0
13927,1,11.78,5.44,0,0,13,1.0205206,-93.698942,100,1,1.1,0.9,34.99,0.25,0,0
13928,1,0,0,0,0,13,1.020703,-93.685626,100,1,1.1,0.9,34.98,0.24,0,0
13929,1,0,0,0,0,13,1.0377774,-93.059058,100,1,1.1,0.9,34.8,0.13,0,0
13930,1,62.55,14.56,0,0,13,1.03745,-93.096861,100,1,1.1,0.9,34.81,0.13,0,0
13931,1,0,0,0,0,13,1.0295549,-90.093849,230,1,1.1,0.9,34.7,0.07,0,0
13932,1,0,0,0,0,13,1.0455211,-91.515121,100,1,1.1,0.9,34.85,-0.02,0,0
13933,1,62.55,4.35,0,0,13,1.0293606,-90.133527,230,1,1.1,0.9,34.71,0.07,0,0
13934,1,0,0,0,0,13,1.0303108,-90.041216,230,1,1.1,0.9,34.68,0.06,0,0
13935,1,18.56,4.55,0,0,13,1.0376993,-91.063594,100,1,1.1,0.9,34.99,-0.05,0,0
13936,1,26.27,6.22,0,0,13,1.0262806,-91.364159,100,1,1.1,0.9,34.82,0.19,0,0
13937,1,0,0,0,0,13,1.0068311,-91.489485,100,1,1.1,0.9,34.91,0.33,0,0
13938,1,0,0,0,0,13,1.0069559,-91.47324,100,1,1.1,0.9,34.91,0.33,0,0
13939,1,29.74,3.71,0,0,13,1.0067163,-91.507219,100,1,1.1,0.9,34.92,0.33,0,0
13940,1,0,0,0,0,13,1.0361336,-92.528149,100,1,1.1,0.9,34.91,0.08,0,0
13941,1,46.17,3.61,0,0,13,1.0359903,-92.552949,100,1,1.1,0.9,34.92,0.09,0,0
13942,1,54.18,5.79,0,0,13,1.0074601,-91.522401,100,1,1.1,0.9,34.91,0.31,0,0
13943,1,0,0,0,0,13,1.0200327,-88.532784,230,1,1.1,0.9,34.53,0.16,0,0
13944,1,0,0,0,0,13,1.0138333,-90.679295,100,1,1.1,0.9,34.64,0.25,0,0
13945,1,54.18,15.47,0,0,13,1.0197425,-88.561846,230,1,1.1,0.9,34.54,0.17,0,0
13946,1,11.93,2.72,0,0,13,1.0380684,-92.860099,100,1,1.1,0.9,34.92,0.08,0,0
13947,1,0,0,0,0,13,1.0175437,-88.375818,230,1,1.1,0.9,34.46,0.15,0,0
13948,1,0,0,0,0,13,1.0397363,-91.214883,100,1,1.1,0.9,34.62,0.06,0,0
13949,1,44.72,7.13,0,0,13,1.0173634,-88.400768,230,1,1.1,0.9,34.47,0.15,0,0
13950,1,0,0,0,0,13,1.0303863,-91.953574,100,1,1.1,0.9,35.18,0,0,0
13951,1,12.72,4.18,0,0,13,1.0303125,-91.961217,100,1,1.1,0.9,35.18,0,0,0
13952,1,15.25,1.62,0,0,13,1.0039562,-91.928088,100,1,1.1,0.9,35.04,0.34,0,0
13953,1,0,0,0,0,13,1.004007,-91.919219,100,1,1.1,0.9,35.03,0.34,0,0
13954,1,0,0,0,0,13,1.0365726,-90.76516,100,1,1.1,0.9,34.93,-0.01,0,0
13955,1,11.46,2,0,0,13,1.0365287,-90.771621,100,1,1.1,0.9,34.93,-0.01,0,0
13956,1,20.53,7.08,0,0,13,1.0293952,-91.219242,100,1,1.1,0.9,35.01,0.15,0,0
13957,1,0,0,0,0,13,1.0234136,-90.208394,100,1,1.1,0.9,34.54,0.18,0,0
13958,1,39.94,12.9,0,0,13,1.023181,-90.22895,100,1,1.1,0.9,34.54,0.19,0,0
13959,1,0,0,0,0,13,1.0236415,-90.188327,100,1,1.1,0.9,34.53,0.18,0,0
13960,1,35.04,4.84,0,0,13,1.0236638,-90.44691,100,1,1.1,0.9,34.61,0.17,0,0
13961,1,35.04,10.68,0,0,13,1.0120295,-91.022477,100,1,1.1,0.9,34.7,0.29,0,0
13962,1,32.24,8.33,0,0,13,1.0153562,-90.832735,100,1,1.1,0.9,34.62,0.26,0,0
13963,1,0,0,0,0,13,1.0275045,-90.530006,100,1,1.1,0.9,34.63,0.16,0,0
13964,1,0,0,0,0,13,1.0277036,-90.512188,100,1,1.1,0.9,34.63,0.16,0,0
13965,1,32.24,9.98,0,0,13,1.0273096,-90.547991,100,1,1.1,0.9,34.64,0.17,0,0
13966,1,43.96,13.38,0,0,13,1.0270236,-89.464778,100,1,1.1,0.9,34.3,0.17,0,0
13967,1,0,0,0,0,13,1.0272668,-89.440282,100,1,1.1,0.9,34.3,0.17,0,0
13968,1,0,0,0,0,13,1.0214611,-92.321363,100,1,1.1,0.9,35.24,0.1,0,0
13969,1,43.96,2.69,0,0,13,1.0213074,-92.34655,100,1,1.1,0.9,35.25,0.1,0,0
13970,1,0,0,0,0,13,1.0144266,-91.238536,100,1,1.1,0.9,34.74,0.28,0,0
13971,1,52.26,22.45,0,0,13,1.0140582,-91.265487,100,1,1.1,0.9,34.75,0.29,0,0
13972,1,0,0,0,0,13,1.0370134,-91.345426,100,1,1.1,0.9,34.68,0.09,0,0
13973,1,33.79,8.75,0,0,13,1.0368346,-91.363176,100,1,1.1,0.9,34.68,0.09,0,0
13974,1,0,0,0,0,13,1.0371927,-91.325056,100,1,1.1,0.9,34.67,0.09,0,0
13975,1,20.82,4.68,0,0,13,1.0332276,-90.911274,100,1,1.1,0.9,34.74,0.08,0,0
13976,1,0,0,0,0,13,1.0276047,-89.707336,100,1,1.1,0.9,34.37,0.17,0,0
13977,1,30.62,5.24,0,0,13,1.0274719,-89.725099,100,1,1.1,0.9,34.38,0.18,0,0
13978,1,0,0,0,0,13,1.0277376,-89.691368,100,1,1.1,0.9,34.37,0.17,0,0
13979,1,0,0,0,0,13,1.0221661,-88.271527,230,1,1.1,0.9,34.45,0.15,0,0
13980,1,0,0,0,0,13,1.0173534,-90.482695,100,1,1.1,0.9,34.52,0.24,0,0
13981,1,52.51,9.58,0,0,13,1.021924,-88.303338,230,1,1.1,0.9,34.46,0.15,0,0
13982,1,0.08,0.02,0,0,13,1.0375424,-88.87524,100,1,1.1,0.9,34.47,0.11,0,0
13983,1,18.46,0.94,0,0,13,1.0374878,-88.885705,100,1,1.1,0.9,34.48,0.11,0,0
13984,1,37.1,21.22,0,0,13,1.0073796,-91.333055,100,1,1.1,0.9,34.87,0.33,0,0
13985,1,0,0,0,0,13,1.0077043,-91.313805,100,1,1.1,0.9,34.86,0.32,0,0
13986,1,37.1,9.36,0,0,13,1.0113693,-90.978678,100,1,1.1,0.9,34.74,0.28,0,0
13987,1,0,0,0,0,13,1.0115601,-90.958568,100,1,1.1,0.9,34.73,0.27,0,0
13988,1,42.7,6.73,0,0,13,1.0199141,-90.287297,100,1,1.1,0.9,34.51,0.22,0,0
13989,1,34.74,17.32,0,0,13,1.0178637,-91.453247,100,1,1.1,0.9,34.8,0.26,0,0
13990,1,71.18,27.66,0,0,13,1.0174748,-94.004013,100,1,1.1,0.9,34.93,0.24,0,0
13991,1,0,0,0,0,13,1.0356681,-91.453073,230,1,1.1,0.9,34.77,0.07,0,0
13992,1,0,0,0,0,13,1.0323581,-93.421835,100,1,1.1,0.9,34.75,0.11,0,0
13993,1,0,0,0,0,13,1.0336061,-92.58943,13.8,1,1.1,0.9,34.76,0.09,0,0
13994,1,0,0,0,0,13,1.0336061,-92.58943,1,1,1.1,0.9,34.76,0.09,0,0
13995,1,71.18,18.02,0,0,13,1.0353319,-91.490146,230,1,1.1,0.9,34.78,0.07,0,0
13996,1,0,0,0,0,13,1.0362482,-91.374402,230,1,1.1,0.9,34.75,0.06,0,0
13997,1,0,0,0,0,13,1.0356681,-91.453073,230,1,1.1,0.9,34.77,0.07,0,0
13998,1,0,0,0,0,13,1.0385351,-88.707614,500,1,1.1,0.9,34.61,0.05,0,0
13999,1,0,0,0,0,13,1.0387317,-90.882211,230,1,1.1,0.9,34.69,0.05,0,0
14000,1,0,0,0,0,13,1.0465329,-92.372435,100,1,1.1,0.9,34.63,0.04,0,0
14001,1,71.18,25.72,0,0,13,1.0381119,-88.743824,500,1,1.1,0.9,34.62,0.05,0,0
14002,1,0,0,0,0,13,1.0415614,-88.525548,500,1,1.1,0.9,34.55,0.02,0,0
14003,1,55.21,9.71,0,0,13,1.035365,-92.378077,100,1,1.1,0.9,34.9,0.15,0,0
14004,1,25.4,10.12,0,0,13,1.0226381,-91.901051,100,1,1.1,0.9,34.52,0.15,0,0
14005,1,36.39,2.12,0,0,13,1.0354528,-93.287904,100,1,1.1,0.9,34.93,0.11,0,0
14006,1,0,0,0,0,13,1.0400946,-92.813656,100,1,1.1,0.9,34.76,0.09,0,0
14007,1,36.39,7.7,0,0,13,1.0399361,-92.834477,100,1,1.1,0.9,34.76,0.09,0,0
14008,1,48.7,21.19,0,0,13,1.0193028,-93.480111,100,1,1.1,0.9,34.82,0.22,0,0
14009,1,0,0,0,0,13,1.0196221,-93.453938,100,1,1.1,0.9,34.81,0.21,0,0
14010,1,0,0,0,0,13,1.0275546,-92.601918,100,1,1.1,0.9,34.64,0.14,0,0
14011,1,48.7,25.34,0,0,13,1.0271553,-92.628133,100,1,1.1,0.9,34.65,0.14,0,0
14012,1,0,0,0,0,13,1.0161505,-94.94249,100,1,1.1,0.9,35.13,0.26,0,0
14013,1,14.51,2.57,0,0,13,1.0160859,-94.950974,100,1,1.1,0.9,35.13,0.26,0,0
14014,1,0,0,0,0,13,1.0472,-88.998786,230,1,1.1,0.9,34.51,0.04,0,0
14015,1,0,0,0,0,13,1.0416548,-90.851828,100,1,1.1,0.9,34.63,0.07,0,0
14016,1,0,0,0,0,13,1.0396413,-91.640542,20,1,1.1,0.9,34.68,0.09,0,0
14017,1,0,0,0,0,13,1.0396413,-91.640542,1,1,1.1,0.9,34.68,0.09,0,0
14018,1,46.02,8.2,0,0,13,1.0470023,-89.021693,230,1,1.1,0.9,34.52,0.04,0,0
14019,1,17.6,6.67,0,0,13,1.0455764,-90.581628,100,1,1.1,0.9,34.57,0.1,0,0
14020,1,31.33,8.43,0,0,13,1.0299264,-92.278062,100,1,1.1,0.9,34.55,0.11,0,0
14021,1,0,0,0,0,13,1.0300883,-92.260757,100,1,1.1,0.9,34.54,0.11,0,0
14022,1,56.13,15.18,0,0,13,1.0351442,-93.33634,100,1,1.1,0.9,34.93,0.11,0,0
14023,1,16.85,4.49,0,0,13,1.034668,-92.943195,100,1,1.1,0.9,34.73,0.09,0,0
14024,1,0,0,0,23,13,1.0413036,-87.095053,500,1,1.1,0.9,34.41,0.02,0,0
14025,1,0,0,0,0,13,1.0423577,-89.013642,230,1,1.1,0.9,34.44,0.04,0,0
14026,1,0,0,0,0,13,1.0434455,-92.452098,100,1,1.1,0.9,34.63,0.06,0,0
14027,1,73.23,8.87,0,0,13,1.0410149,-87.13922,500,1,1.1,0.9,34.42,0.02,0,0
14028,1,0,0,0,0,13,1.0419407,-89.235566,230,1,1.1,0.9,34.56,0.06,0,0
14029,1,73.23,3.72,0,0,13,1.0398994,-92.941362,100,1,1.1,0.9,34.74,0.05,0,0
14030,1,0,0,0,0,13,1.042825,-89.170243,230,1,1.1,0.9,34.53,0.05,0,0
14031,1,29.1,8.15,0,0,13,1.0329708,-92.819484,100,1,1.1,0.9,35,0.16,0,0
14032,1,29.1,10.28,0,-2.5,13,1.0380518,-91.454586,100,1,1.1,0.9,34.8,0.1,0,0
14033,1,0,0,0,0,13,1.0382646,-91.439875,100,1,1.1,0.9,34.79,0.1,0,0
14034,1,0,0,0,0,13,1.039275,-89.367367,230,1,1.1,0.9,34.48,0.07,0,0
14035,1,38.2,18.13,0,0,13,1.0241555,-91.64945,100,1,1.1,0.9,34.47,0.13,0,0
14036,1,0,0,0,0,13,1.0396554,-89.333251,230,1,1.1,0.9,34.47,0.06,0,0
14037,1,43.92,24.33,0,0,13,1.0242786,-91.974788,100,1,1.1,0.9,34.5,0.14,0,0
14038,1,16.2,4.62,0,0,13,1.0440153,-90.669674,100,1,1.1,0.9,34.67,0.12,0,0
14039,1,38.25,9.9,0,0,13,1.0380445,-91.458634,100,1,1.1,0.9,34.81,0.11,0,0
14040,1,38.25,2.57,0,0,13,1.0387582,-91.854432,100,1,1.1,0.9,34.94,0.03,0,0
14041,1,19.67,1.45,0,0,13,1.0301092,-91.040146,100,1,1.1,0.9,34.81,0.15,0,0
14042,1,42.38,19.15,0,0,13,1.0328674,-94.612989,100,1,1.1,0.9,34.97,0.21,0,0
14043,1,0,0,0,0,13,1.0277028,-90.861872,230,1,1.1,0.9,34.77,0.15,0,0
14044,1,0,0,0,0,13,1.0280723,-93.584591,100,1,1.1,0.9,35.01,0.2,0,0
14045,1,0,0,0,0,13,1.0309143,-96.407575,13.8,1,1.1,0.9,35.27,0.22,0,0
14046,1,0,0,0,0,13,1.0309143,-96.407575,1,1,1.1,0.9,35.27,0.22,0,0
14047,1,43.67,10.67,0,0,13,1.0275025,-90.885827,230,1,1.1,0.9,34.78,0.15,0,0
14048,1,43.67,14.28,0,0,13,1.0200838,-94.432799,100,1,1.1,0.9,35.27,0.27,0,0
14049,1,0,0,0,0,13,1.0366187,-89.000287,100,1,1.1,0.9,34.5,0.11,0,0
14050,1,14.77,1.78,0,0,13,1.0365659,-89.00838,100,1,1.1,0.9,34.5,0.11,0,0
14051,1,0,0,0,0,13,1.0292254,-94.751506,100,1,1.1,0.9,34.92,0.16,0,0
14052,1,19.32,3.82,0,0,13,1.0291256,-94.763142,100,1,1.1,0.9,34.92,0.16,0,0
14053,1,32.88,1.93,0,0,13,1.0158318,-94.963981,100,1,1.1,0.9,34.98,0.29,0,0
14054,1,0,0,0,0,13,1.0159335,-94.945517,100,1,1.1,0.9,34.98,0.29,0,0
14055,1,53.24,7.83,0,0,13,1.0398895,-95.897309,100,1,1.1,0.9,35.17,0.04,0,0
14056,1,0,0,0,522,13,1.0436997,-87.547141,500,1,1.1,0.9,34.43,-0,0,0
14057,1,0,0,0,0,13,1.044888,-90.155632,230,1,1.1,0.9,34.54,0.02,0,0
14058,1,0,0,0,0,13,1.0450948,-94.188687,100,1,1.1,0.9,34.71,-0.03,0,0
14059,1,53.24,7.65,0,0,13,1.0433719,-94.68397,18,1,1.1,0.9,34.73,-0.03,0,0
14060,1,0,0,0,0,13,1.0450361,-94.191056,18,1,1.1,0.9,34.71,-0.03,0,0
14061,1,0,0,0,0,13,1.0450361,-94.191056,1,1,1.1,0.9,34.71,-0.03,0,0
14062,1,0,0,0,0,13,1.0419526,-90.253806,230,1,1.1,0.9,34.57,0.05,0,0
14063,1,0,0,0,0,13,1.044888,-90.155632,230,1,1.1,0.9,34.54,0.02,0,0
14064,1,0,0,0,0,13,1.0125585,-95.330225,100,1,1.1,0.9,35.12,0.33,0,0
14065,1,51.31,10.47,0,0,13,1.0123479,-95.358874,100,1,1.1,0.9,35.13,0.33,0,0
14066,1,51.31,6.12,0,0,13,1.0332882,-94.563076,100,1,1.1,0.9,34.87,0.13,0,0
14067,1,45.53,3.24,0,0,13,1.03537,-96.04064,100,1,1.1,0.9,35.13,0.2,0,0
14068,1,0,0,0,0,13,1.0365697,-94.363526,100,1,1.1,0.9,34.77,0.09,0,0
14069,1,45.53,22.64,0,0,13,1.0362077,-94.388548,100,1,1.1,0.9,34.77,0.09,0,0
14070,1,0,0,0,0,13,1.0264762,-90.982872,100,1,1.1,0.9,34.9,0.19,0,0
14071,1,34.91,11.51,0,0,13,1.0262653,-91.002629,100,1,1.1,0.9,34.91,0.19,0,0
14072,1,0,0,0,332,13,1.0456185,-87.999115,230,1,1.1,0.9,34.42,0.03,0,0
14073,1,0,0,0,0,13,1.0325586,-91.766655,100,1,1.1,0.9,34.71,0.13,0,0
14074,1,37.45,5.98,0,0,13,1.0454786,-88.019971,230,1,1.1,0.9,34.42,0.04,0,0
14075,1,0,0,0,0,13,1.0353874,-94.516929,100,1,1.1,0.9,34.83,0.06,0,0
14076,1,20.74,8.84,0,0,13,1.0352344,-94.528705,100,1,1.1,0.9,34.83,0.06,0,0
14077,1,0,0,0,0,13,1.0355171,-94.506582,100,1,1.1,0.9,34.83,0.06,0,0
14078,1,27.86,4.49,0,0,13,1.0009787,-92.216003,100,1,1.1,0.9,35.15,0.38,0,0
14079,1,0,0,0,0,13,1.0364572,-89.733577,100,1,1.1,0.9,34.68,0.06,0,0
14080,1,10.83,1.41,0,0,13,1.0364116,-89.740276,100,1,1.1,0.9,34.69,0.06,0,0
14081,1,0,0,0,0,13,1.0354463,-89.553938,100,1,1.1,0.9,34.31,0.14,0,0
14082,1,13.63,6,0,0,13,1.0353402,-89.561368,100,1,1.1,0.9,34.32,0.14,0,0
14083,1,10.65,3.15,0,0,13,1.0283626,-90.877823,100,1,1.1,0.9,34.85,0.17,0,0
14084,1,0,0,0,0,13,1.0284204,-90.871821,100,1,1.1,0.9,34.85,0.17,0,0
14085,1,8.57,3.01,0,0,13,1.0309179,-90.113369,100,1,1.1,0.9,34.47,0.17,0,0
14086,1,0,0,0,0,13,1.0189371,-95.324368,100,1,1.1,0.9,35.12,0.32,0,0
14087,1,42.46,18.58,0,0,13,1.0186138,-95.348618,100,1,1.1,0.9,35.13,0.32,0,0
14088,1,0,0,0,0,13,1.019248,-95.299624,100,1,1.1,0.9,35.11,0.31,0,0
14089,1,0,0,0,0,13,1.0083927,-89.797962,230,1,1.1,0.9,34.63,0.17,0,0
14090,1,0,0,0,0,13,1.0425807,-93.438058,100,1,1.1,0.9,34.72,0.11,0,0
14091,1,52.46,5.07,0,0,13,1.0081922,-89.827391,230,1,1.1,0.9,34.64,0.17,0,0
14092,1,0,0,0,0,13,1.0091934,-89.706295,230,1,1.1,0.9,34.6,0.17,0,0
14093,1,52.98,12.26,0,0,13,1.0087454,-92.892985,100,1,1.1,0.9,35.15,0.35,0,0
14094,1,0,0,0,0,13,1.0089924,-92.86456,100,1,1.1,0.9,35.14,0.35,0,0
14095,1,20.23,5.8,0,0,13,1.0294748,-93.823489,100,1,1.1,0.9,35.21,0.12,0,0
14096,1,0,0,0,0,13,1.0259479,-94.09107,100,1,1.1,0.9,35.22,0.17,0,0
14097,1,23.79,17.63,0,0,13,1.0257056,-94.101332,100,1,1.1,0.9,35.22,0.18,0,0
14098,1,36.45,13.26,0,0,13,1.0290892,-94.871705,100,1,1.1,0.9,34.9,0.17,0,0
14099,1,38.08,11.82,0,0,13,1.0281317,-94.763596,100,1,1.1,0.9,34.91,0.19,0,0
14100,1,44.12,19.16,0,0,13,1.0184481,-94.256653,100,1,1.1,0.9,35.05,0.27,0,0
14101,1,0,0,0,67,13,1.037808,-94.256329,100,1,1.1,0.9,35.3,-0.06,0,0
14102,1,44.12,13.76,0,0,13,1.037556,-94.279318,100,1,1.1,0.9,35.31,-0.05,0,0
14103,1,31.36,4.46,0,0,13,1.0408276,-93.184068,100,1,1.1,0.9,34.67,0.14,0,0
14104,1,0,0,0,0,13,1.0409441,-93.165333,100,1,1.1,0.9,34.67,0.14,0,0
14105,1,19.4,3.33,0,0,13,1.0408579,-87.57948,100,1,1.1,0.9,34.27,0.1,0,0
14106,1,0,0,0,0,13,1.0409349,-87.568475,100,1,1.1,0.9,34.26,0.1,0,0
14107,1,19.05,6.44,0,0,13,1.0272155,-94.755799,100,1,1.1,0.9,34.94,0.19,0,0
14108,1,39.61,7.2,0,0,13,1.028021,-93.747255,100,1,1.1,0.9,35.18,0.17,0,0
14109,1,0,0,0,0,13,1.0281951,-93.722814,100,1,1.1,0.9,35.17,0.17,0,0
14110,1,12.07,2.51,0,0,13,1.0246114,-93.084536,100,1,1.1,0.9,34.89,0.2,0,0
14111,1,64.36,24.49,0,0,13,1.0405494,-94.140061,100,1,1.1,0.9,34.82,0.14,0,0
14112,1,0,0,0,0,13,1.0335606,-88.208928,500,1,1.1,0.9,34.51,0.04,0,0
14113,1,0,0,0,0,13,1.0426715,-91.505519,230,1,1.1,0.9,34.61,0.05,0,0
14114,1,0,0,0,0,13,1.0474792,-94.051039,100,1,1.1,0.9,34.7,0.07,0,0
14115,1,64.36,14.96,0,0,13,1.0414776,-91.591435,230,1,1.1,0.9,34.64,0.07,0,0
14116,1,45.88,11.22,0,0,13,1.0410436,-95.665186,100,1,1.1,0.9,35.1,0.04,0,0
14117,1,0,0,0,0,13,1.0327,-91.565123,230,1,1.1,0.9,34.78,0.08,0,0
14118,1,0,0,0,0,13,1.042518,-95.590145,100,1,1.1,0.9,35.07,0.03,0,0
14119,1,45.88,4.39,0,0,13,1.0325209,-91.591599,230,1,1.1,0.9,34.79,0.08,0,0
14120,1,0,0,0,0,13,1.0304086,-94.376353,100,1,1.1,0.9,34.77,0.16,0,0
14121,1,60.93,15.62,0,0,13,1.0300972,-94.412846,100,1,1.1,0.9,34.78,0.17,0,0
14122,1,61.06,22.11,0,0,13,1.0276249,-94.67705,100,1,1.1,0.9,34.88,0.19,0,0
14123,1,61.06,6.9,0,0,13,1.0273843,-94.973142,100,1,1.1,0.9,34.92,0.18,0,0
14124,1,28.34,3.85,0,0,13,1.0406552,-94.070129,100,1,1.1,0.9,34.68,0.04,0,0
14125,1,0,0,0,0,13,1.0351637,-87.923964,100,1,1.1,0.9,34.3,0.18,0,0
14126,1,34.32,13.24,0,0,13,1.0349263,-87.942386,100,1,1.1,0.9,34.3,0.19,0,0
14127,1,0,0,0,0,13,1.0404425,-85.04258,230,1,1.1,0.9,34.12,0.09,0,0
14128,1,0,0,0,0,13,1.0400389,-88.311707,100,1,1.1,0.9,34.15,0.11,0,0
14129,1,40.69,10.11,0,0,13,1.0402492,-85.064428,230,1,1.1,0.9,34.13,0.09,0,0
14130,1,0,0,0,0,13,1.041037,-84.981541,230,1,1.1,0.9,34.1,0.08,0,0
14131,1,20.95,3.21,0,0,13,1.0338344,-89.68053,100,1,1.1,0.9,34.62,0.13,0,0
14132,1,15.83,6.42,0,0,13,1.0274317,-93.795654,100,1,1.1,0.9,35.13,0.17,0,0
14133,1,0,0,0,0,13,1.0370335,-94.35188,100,1,1.1,0.9,34.76,0.08,0,0
14134,1,43.27,6.84,0,0,13,1.0368548,-94.375448,100,1,1.1,0.9,34.77,0.08,0,0
14135,1,0,0,0,0,13,1.037458,-90.974342,230,1,1.1,0.9,34.71,0.09,0,0
14136,1,57.41,12.43,0,0,13,1.0255376,-94.112872,100,1,1.1,0.9,34.87,0.19,0,0
14137,1,0,0,0,0,13,1.015682,-97.81921,18,1,1.1,0.9,35.08,0.28,0,0
14138,1,0,0,0,0,13,1.015682,-97.81921,1,1,1.1,0.9,35.08,0.28,0,0
14139,1,0,0,0,0,13,1.037811,-90.928904,230,1,1.1,0.9,34.69,0.09,0,0
14140,1,57.41,17.88,0,0,13,1.0198049,-94.930527,100,1,1.1,0.9,34.97,0.25,0,0
14141,1,0,0,0,0,13,1.0336114,-86.799505,500,1,1.1,0.9,34.45,0.07,0,0
14142,1,0,0,0,0,13,1.0396647,-89.597036,230,1,1.1,0.9,34.55,0.09,0,0
14143,1,59.78,9.25,0,0,13,1.0437981,-92.468511,100,1,1.1,0.9,34.54,0.12,0,0
14144,1,0,0,0,0,13,1.0355702,-86.585353,500,1,1.1,0.9,34.39,0.06,0,0
14145,1,0,0,0,0,13,1.0343664,-94.807704,100,1,1.1,0.9,35.17,0.1,0,0
14146,1,54.14,9.08,0,0,13,1.0341098,-94.83971,100,1,1.1,0.9,35.18,0.1,0,0
14147,1,0,0,0,0,13,1.0346024,-94.779907,100,1,1.1,0.9,35.16,0.1,0,0
14148,1,12.06,4.39,0,0,13,1.0293083,-94.353845,100,1,1.1,0.9,34.87,0.17,0,0
14149,1,0,0,0,0,13,1.0293795,-94.347585,100,1,1.1,0.9,34.87,0.17,0,0
14150,1,0,0,0,0,13,1.0326356,-94.405427,100,1,1.1,0.9,34.79,0.14,0,0
14151,1,36.82,25.22,0,0,13,1.03229,-94.422159,100,1,1.1,0.9,34.8,0.14,0,0
14152,1,0,0,0,0,13,1.0329963,-94.386512,100,1,1.1,0.9,34.79,0.13,0,0
14153,1,0,0,0,0,13,1.016291,-93.886184,100,1,1.1,0.9,35.31,0.29,0,0
14154,1,36.39,14.25,0,0,13,1.0160312,-93.908126,100,1,1.1,0.9,35.32,0.29,0,0
14155,1,0,0,0,0,13,1.0361432,-88.93482,100,1,1.1,0.9,34.32,0.14,0,0
14156,1,16.28,3.59,0,0,13,1.0360706,-88.94358,100,1,1.1,0.9,34.32,0.14,0,0
14157,1,0,0,0,0,13,1.0307998,-92.036771,100,1,1.1,0.9,34.87,0.13,0,0
14158,1,23.14,5.53,0,0,13,1.03069,-92.049739,100,1,1.1,0.9,34.87,0.13,0,0
14159,1,0,0,0,0,13,1.0343252,-91.176987,230,1,1.1,0.9,34.69,0.11,0,0
14160,1,0,0,0,0,13,1.0207338,-94.436634,100,1,1.1,0.9,34.83,0.24,0,0
14161,1,0,0,0,0,13,1.0257365,-93.130961,24,1,1.1,0.9,34.77,0.19,0,0
14162,1,0,0,0,0,13,1.0257365,-93.130961,1,1,1.1,0.9,34.77,0.19,0,0
14163,1,63.51,28.26,0,0,13,1.0338635,-91.214507,230,1,1.1,0.9,34.7,0.12,0,0
14164,1,0,0,0,0,13,1.0353365,-91.074142,230,1,1.1,0.9,34.66,0.1,0,0
14165,1,0,0,0,0,13,1.0157239,-95.605396,100,1,1.1,0.9,35.18,0.36,0,0
14166,1,63.51,26,0,0,13,1.0153013,-95.642921,100,1,1.1,0.9,35.18,0.36,0,0
14167,1,0,0,0,0,13,1.0330123,-94.779388,100,1,1.1,0.9,35.26,0.1,0,0
14168,1,47.33,1.87,0,0,13,1.0328907,-94.807944,100,1,1.1,0.9,35.27,0.1,0,0
14169,1,0,0,0,0,13,1.0295099,-90.05229,230,1,1.1,0.9,34.62,0.12,0,0
14170,1,0,0,0,0,13,1.0407947,-93.099246,100,1,1.1,0.9,34.91,0.06,0,0
14171,1,47.33,24.14,0,0,13,1.0291412,-90.076186,230,1,1.1,0.9,34.63,0.12,0,0
14172,1,0,0,0,0,13,1.0308244,-89.986134,230,1,1.1,0.9,34.59,0.11,0,0
14173,1,32.16,6.26,0,0,13,1.0325439,-94.953358,100,1,1.1,0.9,35.25,0.11,0,0
14174,1,0,0,0,0,13,1.0366099,-92.845256,230,1,1.1,0.9,34.85,0.05,0,0
14175,1,0,0,0,0,13,1.0429803,-96.828564,100,1,1.1,0.9,35.09,0.1,0,0
14176,2,0,0,0,0,13,1.0069108,-96.03381,13.8,1,1.1,0.9,35.05,0.08,0,0
14177,2,0,0,0,0,13,1.0052417,-90.131802,13.8,1,1.1,0.9,34.78,0.02,0,0
14178,1,0,0,0,0,13,1.0361408,-92.818943,230,1,1.1,0.9,34.84,0.06,0,0
14179,2,0,0,0,0,13,1.0409306,-96.671714,100,1,1.1,0.9,35.18,0.12,0,0
14180,1,0,0,0,0,13,1.0407317,-96.685634,100,1,1.1,0.9,35.19,0.12,0,0
14181,1,0,0,0,0,13,1.0268558,-88.269613,100,1,1.1,0.9,34.42,0.24,0,0
14182,2,0,0,0,0,13,1.0267753,-88.208665,18,1,1.1,0.9,34.42,0.24,0,0
14183,2,0,0,0,0,13,1.0268558,-88.269613,13.8,1,1.1,0.9,34.42,0.24,0,0
14184,2,0,0,0,0,13,1.0268558,-88.269613,13.2,1,1.1,0.9,34.42,0.24,0,0
14185,1,0,0,0,0,13,1.026882,-88.268036,100,1,1.1,0.9,34.42,0.24,0,0
14186,1,0,0,0,0,13,1.0268558,-88.269613,100,1,1.1,0.9,34.42,0.24,0,0
14187,1,4.83,1.53,0,0,13,1.0268282,-88.272384,100,1,1.1,0.9,34.42,0.24,0,0
14188,2,0,0,0,0,13,1.0335454,-92.92146,100,1,1.1,0.9,34.98,0.15,0,0
14189,1,0,0,0,0,13,1.0335454,-92.92146,100,1,1.1,0.9,34.98,0.15,0,0
14190,2,0,0,0,0,13,1.0426467,-88.730104,500,1,1.1,0.9,34.52,-0,0,0
14191,1,0,0,0,0,13,1.0429074,-90.685141,230,1,1.1,0.9,34.56,0.03,0,0
14192,1,0,0,0,0,13,1.0419873,-92.629261,161,1,1.1,0.9,34.66,0.06,0,0
14193,1,0,0,0,0,13,1.0401139,-94.119952,100,1,1.1,0.9,34.69,0.05,0,0
14194,1,0,0,0,0,13,1.0401139,-94.119952,13.8,1,1.1,0.9,34.69,0.05,0,0
14195,1,0,0,0,0,13,1.0401139,-94.119952,13.8,1,1.1,0.9,34.69,0.05,0,0
14196,1,0,0,0,0,13,1.0401139,-94.119952,1,1,1.1,0.9,34.69,0.05,0,0
14197,1,0,0,0,0,13,1.0417207,-92.655279,161,1,1.1,0.9,34.67,0.06,0,0
14198,1,0,0,0,0,13,1.0341205,-89.602882,100,1,1.1,0.9,34.57,0.15,0,0
14199,2,0,0,0,0,13,1.0342807,-89.328307,13.8,1,1.1,0.9,34.56,0.15,0,0
14200,1,0.47,0.3,0,0,13,1.0341162,-89.603125,100,1,1.1,0.9,34.57,0.15,0,0
14201,1,0,0,0,0,13,1.0276495,-91.370599,100,1,1.1,0.9,34.76,0.18,0,0
14202,2,0,0,0,0,13,1.0276794,-91.320386,13.8,1,1.1,0.9,34.75,0.18,0,0
14203,1,0,0,0,0,13,1.0276444,-91.37166,100,1,1.1,0.9,34.76,0.18,0,0
14204,1,0,0,0,0,13,1.0276495,-91.370599,100,1,1.1,0.9,34.76,0.18,0,0
14205,1,0,0,0,0,13,1.0212911,-91.905387,100,1,1.1,0.9,35.12,0.12,0,0
14206,2,0,0,0,0,13,1.0213125,-91.87068,13.2,1,1.1,0.9,35.11,0.12,0,0
14207,2,0,0,0,0,13,1.0213175,-91.862364,13.2,1,1.1,0.9,35.11,0.12,0,0
14208,1,0,0,0,0,13,1.0212954,-91.898401,1,1,1.1,0.9,35.12,0.12,0,0
14209,2,0,0,0,0,13,1.0212911,-91.905387,22,1,1.1,0.9,35.12,0.12,0,0
14210,1,8.41,1.42,0,0,13,1.0212558,-91.910418,100,1,1.1,0.9,35.12,0.12,0,0
14211,1,0,0,0,0,13,1.0213182,-91.902169,100,1,1.1,0.9,35.11,0.12,0,0
14212,2,35.34,10.03,0,0,13,1.034574,-89.118751,100,1,1.1,0.9,34.42,0.17,0,0
14213,2,0,0,0,0,13,1.054747,-89.079628,18,1,1.1,0.9,34.42,0.17,0,0
14214,2,0,0,0,0,13,1.054747,-89.079628,18,1,1.1,0.9,34.42,0.17,0,0
14215,1,0,0,0,0,13,1.0543147,-89.122147,1,1,1.1,0.9,34.42,0.17,0,0
14216,2,0,0,0,0,13,1.0399249,-81.954049,230,1,1.1,0.9,33.78,0.05,0,0
14217,1,0,0,0,0,13,1.0424708,-83.532067,100,1,1.1,0.9,33.75,0.08,0,0
14218,1,4.05,0.54,0,0,13,1.0400534,-81.961307,230,1,1.1,0.9,33.79,0.05,0,0
14219,2,0,0,0,0,13,1.0401764,-92.796551,100,1,1.1,0.9,34.76,0.08,0,0
14220,1,0,0,0,0,13,1.0401764,-92.796551,100,1,1.1,0.9,34.76,0.08,0,0
14221,2,0,0,0,0,13,1.035233,-87.420841,100,1,1.1,0.9,34.33,0.11,0,0
14222,2,0,0,0,0,13,1.0354302,-87.401251,22,1,1.1,0.9,34.33,0.11,0,0
14223,2,0,0,0,0,13,1.0354302,-87.401251,22,1,1.1,0.9,34.33,0.11,0,0
14224,1,0,0,0,0,13,1.0352018,-87.423948,1,1,1.1,0.9,34.33,0.11,0,0
14225,1,0,0,0,0,13,1.035181,-87.422028,100,1,1.1,0.9,34.33,0.11,0,0
14226,1,12.08,3.63,0,0,13,1.0351626,-87.428017,100,1,1.1,0.9,34.33,0.11,0,0
14227,1,0,0,0,0,13,1.0408016,-97.61342,100,1,1.1,0.9,35.23,0,0,0
14228,2,0,0,0,0,13,1.0415769,-97.410739,24,1,1.1,0.9,35.22,0,0,0
14229,1,0,0,0,0,13,1.0407517,-97.619674,100,1,1.1,0.9,35.24,0.01,0,0
14230,1,0,0,0,0,13,1.0408016,-97.61342,100,1,1.1,0.9,35.23,0,0,0
14231,1,7.57,0.56,0,0,13,1.0418041,-86.839062,100,1,1.1,0.9,34.07,0.06,0,0
14232,2,0,0,0,0,13,1.0648951,-86.531483,13.8,1,1.1,0.9,34.05,0.06,0,0
14233,2,0,0,0,0,13,1.0648951,-86.531483,13.8,1,1.1,0.9,34.05,0.06,0,0
14234,1,0,0,0,0,13,1.0618346,-86.83024,1,1,1.1,0.9,34.07,0.06,0,0
14235,1,0,0,0,-130,13,1.0390001,-90.38753,500,1,1.1,0.9,34.69,0,0,0
14236,1,0,0,0,0,13,1.0420973,-92.756089,230,1,1.1,0.9,34.8,0.02,0,0
14237,1,0,0,0,0,13,1.0411072,-94.684497,161,1,1.1,0.9,34.99,0.01,0,0
14238,1,0,0,0,0,13,1.049103,-97.062445,100,1,1.1,0.9,35.1,0.01,0,0
14239,2,0,0,0,0,13,1.043795,-89.077618,13.8,1,1.1,0.9,34.67,0,0,0
14240,2,0,0,0,0,13,1.0428324,-89.367099,18,1,1.1,0.9,34.67,0,0,0
14241,2,0,0,0,0,13,1.0419758,-89.590469,13.8,1,1.1,0.9,34.68,0,0,0
14242,2,0,0,0,0,13,1.0442367,-88.939531,13.8,1,1.1,0.9,34.67,0,0,0
14243,2,0,0,0,0,13,1.0428892,-89.353827,13.8,1,1.1,0.9,34.67,0,0,0
14244,2,0,0,0,0,13,1.0429129,-89.3457,18,1,1.1,0.9,34.67,0,0,0
14245,1,0,0,0,0,13,1.0410687,-92.818463,230,1,1.1,0.9,34.82,0.03,0,0
14246,1,0,0,0,0,13,1.0410982,-94.647768,161,1,1.1,0.9,34.99,0.01,0,0
14247,1,0,0,0,0,13,1.0420973,-92.756089,230,1,1.1,0.9,34.8,0.02,0,0
14248,1,0,0,0,0,13,1.0389969,-86.619403,100,1,1.1,0.9,34.11,0.08,0,0
14249,2,0,0,0,0,13,1.0420348,-86.287035,13.8,1,1.1,0.9,34.1,0.08,0,0
14250,1,5.06,2.03,0,0,13,1.0389635,-86.622321,100,1,1.1,0.9,34.11,0.08,0,0
14251,2,6.33,2.42,0,0,13,1.041,-91.70621,100,1,1.1,0.9,34.9,0,0,0
14252,1,0,0,0,0,13,1.0314515,-95.102825,100,1,1.1,0.9,34.95,0.14,0,0
14253,2,0,0,0,0,13,1.0315573,-94.941632,18,1,1.1,0.9,34.94,0.14,0,0
14254,1,0,0,0,0,13,1.0314369,-95.106092,100,1,1.1,0.9,34.95,0.14,0,0
14255,1,0,0,0,49,13,1.0440001,-87.769786,500,1,1.1,0.9,34.46,0,0,0
14256,1,0,0,0,0,13,1.0353447,-89.866953,230,1,1.1,0.9,34.48,0.05,0,0
14257,1,0,0,0,0,13,1.037364,-91.376411,100,1,1.1,0.9,34.29,0.03,0,0
14258,2,0,0,0,0,13,1.0607827,-86.527602,13.8,1,1.1,0.9,34.45,0,0,0
14259,2,0,0,0,0,13,1.061075,-86.479263,13.8,1,1.1,0.9,34.43,0,0,0
14260,1,0,0,0,0,13,1.0433014,-87.830146,500,1,1.1,0.9,34.48,0.01,0,0
14261,1,0,0,0,0,13,1.0440001,-87.769786,500,1,1.1,0.9,34.46,0,0,0
14262,1,0,0,0,0,13,1.034216,-90.011782,230,1,1.1,0.9,34.52,0.06,0,0
14263,2,0,0,0,0,13,1.0115504,-93.238896,100,1,1.1,0.9,35.2,0.33,0,0
14264,2,7.13,3.12,0,0,13,1.0409843,-86.111042,100,1,1.1,0.9,33.94,0.06,0,0
14265,1,0,0,0,0,13,1.0398021,-82.266865,500,1,1.1,0.9,33.96,0.02,0,0
14266,1,0,0,0,0,13,1.0372798,-84.793688,230,1,1.1,0.9,33.96,0.04,0,0
14267,1,0,0,0,0,13,1.0386272,-89.189997,100,1,1.1,0.9,34.2,0.1,0,0
14268,2,0,0,0,0,13,1.0444154,-81.793655,18,1,1.1,0.9,33.95,0.01,0,0
14269,2,0,0,0,0,13,1.0444154,-81.793655,18,1,1.1,0.9,33.95,0.01,0,0
14270,1,0,0,0,0,13,1.0394404,-82.316754,1,1,1.1,0.9,33.96,0.01,0,0
14271,2,0,0,0,0,13,1.0477364,-81.422358,13.2,1,1.1,0.9,33.95,0.01,0,0
14272,2,0,0,0,0,13,1.0478614,-81.41255,18,1,1.1,0.9,33.95,0.01,0,0
14273,2,0,0,0,0,13,1.0460781,-81.606358,13.8,1,1.1,0.9,33.95,0.01,0,0
14274,2,0,0,0,0,13,1.045497,-81.668246,13.8,1,1.1,0.9,33.95,0.01,0,0
14275,2,0,0,0,0,13,1.0481541,-81.376868,18,1,1.1,0.9,33.95,0.01,0,0
14276,2,0,0,0,0,13,1.0457491,-81.64006,18,1,1.1,0.9,33.95,0.01,0,0
14277,1,0,0,0,0,13,1.035607,-84.975362,230,1,1.1,0.9,34.01,0.05,0,0
14278,1,0,0,0,0,13,1.0372798,-84.793688,230,1,1.1,0.9,33.96,0.04,0,0
14279,1,0,0,0,0,13,1.0372798,-84.793688,230,1,1.1,0.9,33.96,0.04,0,0
14280,2,0,0,0,0,13,1.0254926,-90.049526,100,1,1.1,0.9,34.49,0.16,0,0
14281,1,0,0,0,0,13,1.0254487,-90.052463,100,1,1.1,0.9,34.5,0.16,0,0
14282,1,0,0,0,0,13,1.0254926,-90.049526,100,1,1.1,0.9,34.49,0.16,0,0
14283,2,0,0,0,0,13,1.0163167,-90.670683,100,1,1.1,0.9,34.67,0.32,0,0
14284,2,0,0,0,0,13,1.0267058,-93.779148,100,1,1.1,0.9,35.09,0.2,0,0
14285,1,0,0,0,0,13,1.0266644,-93.781958,100,1,1.1,0.9,35.09,0.2,0,0
14286,2,2.02,0.66,0,0,13,1.0120874,-93.316231,100,1,1.1,0.9,35.21,0.33,0,0
14287,2,0,0,0,0,13,1.0297682,-90.515924,100,1,1.1,0.9,34.79,0.16,0,0
14288,2,0,0,0,0,13,1.0368655,-90.049229,100,1,1.1,0.9,34.76,0.03,0,0
14289,2,0,0,0,0,13,1.0368908,-90.012501,20,1,1.1,0.9,34.76,0.03,0,0
14290,2,0,0,0,0,13,1.0368675,-90.051224,20,1,1.1,0.9,34.76,0.03,0,0
14291,1,0,0,0,0,13,1.0368675,-90.051224,1,1,1.1,0.9,34.76,0.03,0,0
14292,1,0,0,0,0,13,1.0368543,-90.05239,100,1,1.1,0.9,34.76,0.03,0,0
14293,1,0,0,0,-26.5,13,1.0420001,-88.534384,500,1,1.1,0.9,34.5,0.01,0,0
14294,1,0,0,0,0,13,1.0435653,-90.55803,230,1,1.1,0.9,34.53,0.02,0,0
14295,1,0,0,0,0,13,1.0455927,-93.846011,100,1,1.1,0.9,34.64,0.01,0,0
14296,2,0,0,0,0,13,1.0237791,-87.395726,22,1,1.1,0.9,34.48,0,0,0
14297,2,0,0,0,0,13,1.0194338,-87.085885,13.8,1,1.1,0.9,34.47,0,0,0
14298,2,0,0,0,0,13,1.0232192,-87.488929,13.8,1,1.1,0.9,34.48,0,0,0
14299,1,0,0,0,0,13,1.0425687,-88.584112,500,1,1.1,0.9,34.51,-0,0,0
14300,1,0,0,0,0,13,1.0420309,-90.678589,230,1,1.1,0.9,34.56,0.03,0,0
14301,1,0,0,0,0,13,1.0233649,-97.35972,100,1,1.1,0.9,35.29,0.27,0,0
14302,2,0,0,0,0,13,1.0581239,-97.135642,13.8,1,1.1,0.9,35.27,0.27,0,0
14303,2,0,0,0,0,13,1.0572709,-97.246863,18,1,1.1,0.9,35.28,0.27,0,0
14304,2,0,0,0,0,13,1.056719,-97.315963,18,1,1.1,0.9,35.28,0.27,0,0
14305,2,0,0,0,0,13,1.0569123,-97.292603,13.8,1,1.1,0.9,35.28,0.27,0,0
14306,1,0.15,0.03,0,0,13,1.0233642,-97.359806,100,1,1.1,0.9,35.29,0.27,0,0
14307,1,0,0,0,0,13,1.0232782,-97.367656,100,1,1.1,0.9,35.29,0.28,0,0
14308,1,0,0,0,0,13,1.0314802,-84.221205,100,1,1.1,0.9,33.98,0.11,0,0
14309,2,0,0,0,0,13,1.0448274,-83.68836,13.8,1,1.1,0.9,33.95,0.11,0,0
14310,1,0,0,0,0,13,1.0314451,-84.231715,100,1,1.1,0.9,33.98,0.11,0,0
14311,1,0,0,0,0,13,1.0314802,-84.221205,100,1,1.1,0.9,33.98,0.11,0,0
14312,1,0,0,0,-524,13,1.04,-90.781672,500,1,1.1,0.9,34.73,0.01,0,0
14313,1,0,0,0,0,13,1.0352303,-93.692781,230,1,1.1,0.9,34.92,0.09,0,0
14314,1,0,0,0,0,13,1.0291904,-96.390798,100,1,1.1,0.9,34.97,0.17,0,0
14315,1,0,0,0,0,13,1.0341923,-94.72118,18,1,1.1,0.9,34.99,0.12,0,0
14316,1,0,0,0,0,13,1.0341923,-94.72118,1,1,1.1,0.9,34.99,0.12,0,0
14317,1,0,0,0,0,13,1.0291904,-96.390798,13.8,1,1.1,0.9,34.97,0.17,0,0
14318,1,0,0,0,0,13,1.0291904,-96.390798,13.8,1,1.1,0.9,34.97,0.17,0,0
14319,1,0,0,0,0,13,1.0291904,-96.390798,1,1,1.1,0.9,34.97,0.17,0,0
14320,2,0,0,0,0,13,1.04495,-89.586556,13.8,1,1.1,0.9,34.71,0,0,0
14321,2,0,0,0,0,13,1.0452374,-89.515447,13.8,1,1.1,0.9,34.71,0,0,0
14322,2,0,0,0,0,13,1.0445243,-89.696827,13.8,1,1.1,0.9,34.71,0,0,0
14323,2,0,0,0,0,13,1.0468198,-89.118375,13.8,1,1.1,0.9,34.7,0,0,0
14324,2,0,0,0,0,13,1.0455472,-89.442474,13.8,1,1.1,0.9,34.71,0,0,0
14325,2,0,0,0,0,13,1.047331,-88.978109,13.8,1,1.1,0.9,34.7,0,0,0
14326,2,0,0,0,0,13,1.0425835,-90.509133,24,1,1.1,0.9,34.73,0,0,0
14327,1,0,0,0,0,13,1.0361188,-93.612692,230,1,1.1,0.9,34.9,0.08,0,0
14328,1,0,0,0,0,13,1.0352303,-93.692781,230,1,1.1,0.9,34.92,0.09,0,0
14329,1,0,0,0,0,13,1.0352303,-93.692781,230,1,1.1,0.9,34.92,0.09,0,0
14330,1,0,0,0,0,13,1.0231971,-90.878855,100,1,1.1,0.9,34.75,0.16,0,0
14331,2,0,0,0,0,13,1.0231971,-90.878855,24,1,1.1,0.9,34.75,0.16,0,0
14332,1,0,0,0,0,13,1.0231971,-90.878855,100,1,1.1,0.9,34.75,0.16,0,0
14333,1,0,0,0,0,13,1.0231971,-90.878855,100,1,1.1,0.9,34.75,0.16,0,0
14334,1,0,0,0,0,13,1.0321975,-94.14933,100,1,1.1,0.9,35.25,0.04,0,0
14335,2,0,0,0,0,13,1.0321975,-94.14933,13.8,1,1.1,0.9,35.25,0.04,0,0
14336,2,0,0,0,0,13,1.0322639,-94.041957,13.8,1,1.1,0.9,35.25,0.04,0,0
14337,2,0,0,0,0,13,1.032302,-93.990944,13.8,1,1.1,0.9,35.24,0.04,0,0
14338,1,0,0,0,0,13,1.0321873,-94.15155,100,1,1.1,0.9,35.25,0.04,0,0
14339,1,0,0,0,0,13,1.0321975,-94.14933,100,1,1.1,0.9,35.25,0.04,0,0
14340,1,0,0,0,0,13,1.0252076,-93.054815,100,1,1.1,0.9,34.86,0.19,0,0
14341,2,0,0,0,0,13,1.025205,-93.05908,13.8,1,1.1,0.9,34.86,0.19,0,0
14342,2,0,0,0,0,13,1.0252374,-93.006453,13.8,1,1.1,0.9,34.85,0.19,0,0
14343,1,0,0,0,0,13,1.025205,-93.05908,1,1,1.1,0.9,34.86,0.19,0,0
14344,2,0,0,0,0,13,1.0252076,-93.054815,13.8,1,1.1,0.9,34.86,0.19,0,0
14345,1,0,0,0,0,13,1.0252014,-93.056084,100,1,1.1,0.9,34.86,0.19,0,0
14346,1,0,0,0,0,13,1.0252076,-93.054815,100,1,1.1,0.9,34.86,0.19,0,0
14347,1,0,0,0,0,13,1.0252076,-93.054815,100,1,1.1,0.9,34.86,0.19,0,0
14348,2,0,0,0,0,13,1.0336859,-94.299021,100,1,1.1,0.9,34.93,0.14,0,0
14349,1,0,0,0,0,13,1.0352302,-94.618513,100,1,1.1,0.9,34.83,0.1,0,0
14350,2,0,0,0,0,13,1.0550738,-94.531094,20,1,1.1,0.9,34.83,0.1,0,0
14351,2,0,0,0,0,13,1.0550627,-94.539005,13.8,1,1.1,0.9,34.83,0.1,0,0
14352,2,0,0,0,0,13,1.055049,-94.559435,13.8,1,1.1,0.9,34.83,0.1,0,0
14353,1,6.36,0.75,0,0,13,1.0352058,-94.622392,100,1,1.1,0.9,34.83,0.1,0,0
14354,1,0,0,0,0,13,1.0352383,-94.618573,100,1,1.1,0.9,34.83,0.1,0,0
14355,1,0,0,0,0,13,1.043,-81.812852,500,1,1.1,0.9,33.97,0,0,0
14356,1,0,0,0,0,13,1.0423048,-84.733254,230,1,1.1,0.9,34.03,0.06,0,0
14357,1,0,0,0,0,13,1.0474365,-86.197413,100,1,1.1,0.9,33.94,0.06,0,0
14358,2,0,0,0,0,13,1.0460022,-80.854068,18,1,1.1,0.9,33.95,0,0,0
14359,2,0,0,0,0,13,1.0462775,-80.770074,24,1,1.1,0.9,33.95,0,0,0
14360,2,0,0,0,0,13,1.0451272,-81.13797,24,1,1.1,0.9,33.96,0,0,0
14361,2,0,0,0,0,13,1.0456056,-80.978209,20,1,1.1,0.9,33.95,0,0,0
14362,2,0,0,0,0,13,1.0454721,-81.0342,13.8,1,1.1,0.9,33.95,0,0,0
14363,2,0,0,0,0,13,1.0446045,-81.451946,13.8,1,1.1,0.9,33.96,0,0,0
14364,2,0,0,0,0,13,1.0448685,-81.388752,13.8,1,1.1,0.9,33.96,0,0,0
14365,2,0,0,0,0,13,1.0463046,-81.048452,13.8,1,1.1,0.9,33.95,0,0,0
14366,2,0,0,0,0,13,1.0458921,-81.13735,22,1,1.1,0.9,33.96,0,0,0
14367,2,0,0,0,0,13,1.0472341,-80.827308,13.8,1,1.1,0.9,33.95,0,0,0
14368,1,0,0,0,0,13,1.0419735,-84.762812,230,1,1.1,0.9,34.05,0.06,0,0
14369,1,0,0,0,0,13,1.0416769,-81.969198,500,1,1.1,0.9,34.01,0.02,0,0
14370,1,0,0,0,0,13,1.0423048,-84.733254,230,1,1.1,0.9,34.03,0.06,0,0
14371,2,8.56,3.93,0,0,13,1.0446429,-94.895419,100,1,1.1,0.9,34.76,0.06,0,0
14372,1,0,0,0,0,13,1.0447055,-94.891972,100,1,1.1,0.9,34.76,0.06,0,0
14373,1,0,0,0,0,13,1.0364938,-93.983308,100,1,1.1,0.9,35.1,0.08,0,0
14374,2,0,0,0,0,13,1.0365297,-93.935194,13.8,1,1.1,0.9,35.09,0.08,0,0
14375,2,0,0,0,0,13,1.0365309,-93.933149,13.8,1,1.1,0.9,35.09,0.08,0,0
14376,1,0,0,0,0,13,1.0364988,-93.986311,1,1,1.1,0.9,35.1,0.08,0,0
14377,2,0,0,0,0,13,1.0364938,-93.983308,13.8,1,1.1,0.9,35.1,0.08,0,0
14378,1,0,0,0,0,13,1.0364802,-93.986192,100,1,1.1,0.9,35.1,0.08,0,0
14379,1,0,0,0,0,13,1.0364938,-93.983308,100,1,1.1,0.9,35.1,0.08,0,0
14380,1,0,0,0,-71,13,1.043,-79.258331,500,1,1.1,0.9,33.66,0,0,0
14381,1,0,0,0,0,13,1.0385233,-82.577484,230,1,1.1,0.9,33.82,0.04,0,0
14382,1,0,0,0,0,13,1.0401759,-85.877581,100,1,1.1,0.9,33.89,0.09,0,0
14383,2,0,0,0,0,13,1.0474951,-78.009239,13.8,1,1.1,0.9,33.64,0,0,0
14384,2,0,0,0,0,13,1.0509622,-76.968887,13.8,1,1.1,0.9,33.62,0,0,0
14385,2,0,0,0,0,13,1.0498827,-77.296757,18,1,1.1,0.9,33.63,0,0,0
14386,1,0,0,0,0,13,1.0419583,-79.452194,500,1,1.1,0.9,33.71,-0,0,0
14387,1,0,0,0,0,13,1.043,-79.258331,500,1,1.1,0.9,33.66,0,0,0
14388,1,0,0,0,114,13,1.0445911,-85.807234,500,1,1.1,0.9,34.3,0.01,0,0
14389,2,0,0,0,0,13,1.0501937,-87.465073,230,1,1.1,0.9,34.33,0.01,0,0
14390,1,0,0,0,0,13,1.0557936,-89.553534,100,1,1.1,0.9,34.37,0.02,0,0
14391,1,0,0,0,0,13,1.0495491,-87.470855,230,1,1.1,0.9,34.34,0.02,0,0
14392,1,0,0,0,0,13,1.0327334,-87.789719,100,1,1.1,0.9,34.28,0.19,0,0
14393,2,0,0,0,0,13,1.0328694,-87.584079,13.8,1,1.1,0.9,34.27,0.19,0,0
14394,2,0,0,0,0,13,1.0327898,-87.691116,13.8,1,1.1,0.9,34.27,0.19,0,0
14395,1,0,0,0,0,13,1.0327145,-87.794289,100,1,1.1,0.9,34.28,0.19,0,0
14396,2,0,0,0,0,13,1.0414654,-87.552823,100,1,1.1,0.9,34.13,0.11,0,0
14397,2,0,0,0,0,13,1.038303,-79.30897,500,1,1.1,0.9,33.71,0,0,0
14398,2,0,0,0,0,13,1.0408653,-80.687887,230,1,1.1,0.9,33.66,0.04,0,0
14399,1,0,0,0,0,13,1.0366788,-82.791768,100,1,1.1,0.9,33.66,0.07,0,0
14400,1,0,0,0,0,13,1.0430015,-81.642638,13.8,1,1.1,0.9,33.63,0.06,0,0
14401,1,0,0,0,0,13,1.0430015,-81.642638,1,1,1.1,0.9,33.63,0.06,0,0
14402,1,0,0,0,-366,13,1.0382596,-79.157295,500,1,1.1,0.9,33.69,0.01,0,0
14403,1,0,0,0,0,13,1.0408348,-80.816769,230,1,1.1,0.9,33.69,0.04,0,0
14404,1,0,0,0,0,13,1.038303,-79.30897,500,1,1.1,0.9,33.71,0,0,0
14405,1,0,0,0,0,13,1.0408653,-80.687887,230,1,1.1,0.9,33.66,0.04,0,0
14406,2,0,0,0,0,13,1.044,-85.533452,100,1,1.1,0.9,33.8,0,0,0
14407,2,0,0,0,0,13,1.0465804,-95.538172,100,1,1.1,0.9,34.85,0.09,0,0
14408,1,0,0,0,0,13,1.0465456,-95.546841,100,1,1.1,0.9,34.85,0.09,0,0
14409,1,0,0,0,161,13,1.0526556,-80.57818,500,1,1.1,0.9,33.76,-0.07,0,0
14410,1,0,0,0,0,13,1.0547381,-81.753656,230,1,1.1,0.9,33.75,-0.06,0,0
14411,1,0,0,0,0,13,1.0542331,-84.303919,100,1,1.1,0.9,33.82,-0.05,0,0
14412,2,0,0,0,0,13,1.0526556,-80.57818,13.8,1,1.1,0.9,33.76,-0.07,0,0
14413,2,0,0,0,0,13,1.0514185,-79.971179,13.8,1,1.1,0.9,33.75,-0.07,0,0
14414,1,25.96,5.96,0,0,13,1.0546167,-81.767901,230,1,1.1,0.9,33.75,-0.05,0,0
14415,1,0,0,0,0,13,1.0517782,-80.492357,500,1,1.1,0.9,33.74,-0.05,0,0
14416,1,0,0,0,0,13,1.0542662,-81.775519,230,1,1.1,0.9,33.75,-0.05,0,0
14417,2,4.77,2.05,0,0,13,1.0485704,-90.352798,100,1,1.1,0.9,34.45,0.07,0,0
14418,1,0,0,0,0,13,1.0412469,-83.865615,100,1,1.1,0.9,33.8,0.11,0,0
14419,2,0,0,0,0,13,1.0546013,-83.592794,13.8,1,1.1,0.9,33.79,0.11,0,0
14420,1,1.85,0.41,0,0,13,1.041239,-83.866562,100,1,1.1,0.9,33.8,0.11,0,0
14421,1,0,0,0,0,13,1.0412213,-83.871776,100,1,1.1,0.9,33.8,0.11,0,0
14422,1,0,0,0,0,13,1.0420624,-94.869236,100,1,1.1,0.9,34.74,0.16,0,0
14423,2,0,0,0,0,13,1.0408293,-94.039826,13.8,1,1.1,0.9,34.7,0.17,0,0
14424,1,0,0,0,0,13,1.0420082,-94.897692,100,1,1.1,0.9,34.75,0.16,0,0
14425,1,0,0,0,0,13,1.0440001,-92.063542,230,1,1.1,0.9,34.71,0.02,0,0
14426,1,0,0,0,0,13,1.0500846,-95.443966,100,1,1.1,0.9,34.83,0.04,0,0
14427,2,0,0,0,0,13,1.020466,-90.289916,18,1,1.1,0.9,34.67,0,0,0
14428,2,0,0,0,0,13,1.0237992,-89.878585,24,1,1.1,0.9,34.65,0,0,0
14429,1,0,0,0,0,13,1.0431982,-92.107762,230,1,1.1,0.9,34.73,0.03,0,0
14430,1,0,0,0,-300,13,1.041,-88.143595,500,1,1.1,0.9,34.43,0,0,0
14431,1,0,0,0,0,13,1.0413291,-90.581342,230,1,1.1,0.9,34.53,0.03,0,0
14432,1,0,0,0,0,13,1.0428636,-93.736348,100,1,1.1,0.9,34.6,0.05,0,0
14433,2,0,0,0,0,13,1.0435893,-87.154753,13.8,1,1.1,0.9,34.41,0,0,0
14434,2,0,0,0,0,13,1.043786,-87.077387,13.8,1,1.1,0.9,34.41,0,0,0
14435,2,0,0,0,0,13,1.0441842,-86.920266,18,1,1.1,0.9,34.4,0,0,0
14436,2,0,0,0,0,13,1.0448077,-86.642125,13.8,1,1.1,0.9,34.4,0,0,0
14437,1,0,0,0,0,13,1.0424646,-88.541932,500,1,1.1,0.9,34.5,-0,0,0
14438,1,0,0,0,0,13,1.0411909,-90.64447,230,1,1.1,0.9,34.55,0.03,0,0
14439,1,0,0,0,0,13,1.041,-88.143595,500,1,1.1,0.9,34.43,0,0,0
14440,2,0,0,0,0,13,1.0431787,-88.97003,500,1,1.1,0.9,34.54,-0,0,0
14441,1,0,0,0,0,13,1.0396794,-91.136901,230,1,1.1,0.9,34.63,0.06,0,0
14442,1,0,0,0,0,13,1.0325202,-94.137788,100,1,1.1,0.9,34.7,0.15,0,0
14443,1,6.84,0.83,0,0,13,1.0396525,-91.141046,230,1,1.1,0.9,34.63,0.06,0,0
14444,1,0,0,0,0,13,1.0406768,-91.00621,230,1,1.1,0.9,34.6,0.05,0,0
14445,1,0,0,0,0,13,1.0346652,-89.886857,100,1,1.1,0.9,34.49,0.08,0,0
14446,2,0,0,0,0,13,1.0544764,-89.823218,18,1,1.1,0.9,34.49,0.08,0,0
14447,2,0,0,0,0,13,1.0544755,-89.830335,13.8,1,1.1,0.9,34.49,0.08,0,0
14448,1,0,0,0,0,13,1.0346562,-89.889298,100,1,1.1,0.9,34.49,0.08,0,0
14449,1,0,0,0,0,13,1.0436714,-83.622594,100,1,1.1,0.9,33.74,0.08,0,0
14450,2,0,0,0,0,13,1.0436147,-83.581887,24,1,1.1,0.9,33.74,0.08,0,0
14451,2,0,0,0,0,13,1.0436714,-83.622594,13.8,1,1.1,0.9,33.74,0.08,0,0
14452,1,0,0,0,0,13,1.0436694,-83.623596,100,1,1.1,0.9,33.74,0.08,0,0
14453,1,0,0,0,0,13,1.0436714,-83.622594,100,1,1.1,0.9,33.74,0.08,0,0
14454,1,0,0,0,0,13,1.0436714,-83.622594,100,1,1.1,0.9,33.74,0.08,0,0
14455,2,0,0,0,0,13,1.0433867,-83.56925,100,1,1.1,0.9,33.74,0.08,0,0
14456,1,0,0,0,0,13,1.0433794,-83.571268,100,1,1.1,0.9,33.74,0.08,0,0
14457,2,0,0,0,0,13,1.0320907,-90.401634,100,1,1.1,0.9,34.49,0.13,0,0
14458,1,0,0,0,0,13,1.0320804,-90.403788,100,1,1.1,0.9,34.49,0.13,0,0
14459,1,0,0,0,0,13,1.0320907,-90.401634,100,1,1.1,0.9,34.49,0.13,0,0
14460,1,0,0,0,0,13,1.0434363,-94.256389,100,1,1.1,0.9,34.73,-0.02,0,0
14461,2,0,0,0,0,13,1.0242723,-94.194006,18,1,1.1,0.9,34.73,-0.02,0,0
14462,2,0,0,0,0,13,1.0242723,-94.194006,18,1,1.1,0.9,34.73,-0.02,0,0
14463,1,0,0,0,0,13,1.024225,-94.267496,1,1,1.1,0.9,34.73,-0.02,0,0
14464,1,0,0,0,0,13,1.0226495,-96.643146,100,1,1.1,0.9,35.3,0.33,0,0
14465,2,0,0,0,0,13,1.0226935,-96.568433,18,1,1.1,0.9,35.29,0.33,0,0
14466,2,0,0,0,0,13,1.0226495,-96.643146,18,1,1.1,0.9,35.3,0.33,0,0
14467,1,0,0,0,0,13,1.0226441,-96.64487,100,1,1.1,0.9,35.3,0.33,0,0
14468,1,0,0,0,-740,13,1.0420235,-74.691029,500,1,1.1,0.9,33.03,0.05,0,0
14469,1,0,0,0,0,13,1.0443827,-76.520225,230,1,1.1,0.9,33.22,0.04,0,0
14470,1,0,0,0,0,13,1.0446448,-77.625174,100,1,1.1,0.9,33.14,0.06,0,0
14471,2,0,0,0,0,13,1.0490372,-70.447162,24,1,1.1,0.9,32.95,0.03,0,0
14472,2,0,0,0,0,13,1.0497161,-69.125179,13.8,1,1.1,0.9,32.93,0.02,0,0
14473,2,0,0,0,0,13,1.049337,-75.299146,13.8,1,1.1,0.9,33.19,0.04,0,0
14474,1,0.29,0.15,0,0,13,1.0420211,-74.691186,500,1,1.1,0.9,33.03,0.05,0,0
14475,1,0,0,0,0,13,1.038116,-75.951641,500,1,1.1,0.9,33.4,0.01,0,0
14476,1,0,0,0,808,13,1.0453833,-83.738812,500,1,1.1,0.9,34.1,-0,0,0
14477,1,0,0,0,0,13,1.0299363,-86.727626,230,1,1.1,0.9,34.21,0.09,0,0
14478,1,0,0,0,0,13,1.0288107,-89.233948,100,1,1.1,0.9,34.23,0.16,0,0
14479,2,0,0,0,0,13,1.0453833,-83.738812,13.8,1,1.1,0.9,34.1,-0,0,0
14480,2,0,0,0,0,13,1.0453833,-83.738812,13.8,1,1.1,0.9,34.1,-0,0,0
14481,2,0,0,0,0,13,1.0453833,-83.738812,18,1,1.1,0.9,34.1,-0,0,0
14482,1,0,0,0,0,13,1.0206309,-95.252988,100,1,1.1,0.9,35.15,0.21,0,0
14483,2,0,0,0,0,13,1.0208968,-94.773945,13.8,1,1.1,0.9,35.13,0.21,0,0
14484,1,0,0,0,0,13,1.0205768,-95.263924,100,1,1.1,0.9,35.16,0.21,0,0
14485,1,0,0,0,0,13,1.0206309,-95.252988,100,1,1.1,0.9,35.15,0.21,0,0
14486,1,0,0,0,0,13,1.0206309,-95.252988,100,1,1.1,0.9,35.15,0.21,0,0
14487,1,0,0,0,0,13,1.0206309,-95.252988,100,1,1.1,0.9,35.15,0.21,0,0
14488,1,0,0,0,0,13,1.0206309,-95.252988,100,1,1.1,0.9,35.15,0.21,0,0
14489,2,0,0,0,0,13,1.0023063,-92.058604,100,1,1.1,0.9,35.1,0.37,0,0
14490,1,0,0,0,0,13,1.0021491,-92.06842,100,1,1.1,0.9,35.11,0.37,0,0
14491,1,0,0,0,0,13,1.0425876,-97.263242,100,1,1.1,0.9,35.19,0.09,0,0
14492,2,0,0,0,0,13,1.0297418,-97.226101,13.8,1,1.1,0.9,35.18,0.09,0,0
14493,2,0,0,0,0,13,1.0297465,-97.210175,22,1,1.1,0.9,35.18,0.09,0,0
14494,1,0,0,0,0,13,1.0425797,-97.265613,100,1,1.1,0.9,35.19,0.09,0,0
14495,1,0,0,0,0,13,1.0425876,-97.263242,100,1,1.1,0.9,35.19,0.09,0,0
14496,2,0,0,0,0,13,1.0407951,-83.728408,100,1,1.1,0.9,33.82,0.1,0,0
14497,1,0,0,0,0,13,1.0407705,-83.733883,100,1,1.1,0.9,33.82,0.1,0,0
14498,1,0,0,0,0,13,1.0195176,-94.995478,100,1,1.1,0.9,34.98,0.3,0,0
14499,2,0,0,0,0,13,1.0195802,-94.886964,13.8,1,1.1,0.9,34.97,0.3,0,0
14500,1,0,0,0,0,13,1.0195101,-94.997779,100,1,1.1,0.9,34.98,0.3,0,0
14501,1,0,0,0,0,13,1.0253992,-94.774076,100,1,1.1,0.9,34.92,0.2,0,0
14502,2,0,0,0,0,13,1.0077773,-94.644293,13.8,1,1.1,0.9,34.92,0.2,0,0
14503,2,0,0,0,0,13,1.0082492,-94.597015,22,1,1.1,0.9,34.91,0.2,0,0
14504,1,0,0,0,0,13,1.0253111,-94.779797,100,1,1.1,0.9,34.93,0.2,0,0
14505,1,0,0,0,0,13,1.0253992,-94.774076,100,1,1.1,0.9,34.92,0.2,0,0
14506,1,0,0,0,0,13,1.0253992,-94.774076,100,1,1.1,0.9,34.92,0.2,0,0
14507,1,0,0,0,60,13,1.0433888,-80.269929,500,1,1.1,0.9,33.77,-0.01,0,0
14508,1,0,0,0,0,13,1.0454136,-83.194677,230,1,1.1,0.9,33.88,0.03,0,0
14509,1,0,0,0,0,13,1.0499763,-87.406363,100,1,1.1,0.9,33.98,0.11,0,0
14510,2,0,0,0,0,13,1.0433888,-80.269929,13.8,1,1.1,0.9,33.77,-0.01,0,0
14511,2,0,0,0,0,13,1.0433888,-80.269929,13.8,1,1.1,0.9,33.77,-0.01,0,0
14512,1,0,0,0,0,13,1.0433888,-80.269929,1,1,1.1,0.9,33.77,-0.01,0,0
14513,2,0,0,0,0,13,1.0433888,-80.269929,13.8,1,1.1,0.9,33.77,-0.01,0,0
14514,2,0,0,0,0,13,1.0433888,-80.269929,13.8,1,1.1,0.9,33.77,-0.01,0,0
14515,2,0,0,0,0,13,1.0433888,-80.269929,13.8,1,1.1,0.9,33.77,-0.01,0,0
14516,1,0,0,0,0,13,1.0447802,-80.107314,500,1,1.1,0.9,33.73,-0.02,0,0
14517,1,0,0,0,0,13,1.0441132,-83.27783,230,1,1.1,0.9,33.91,0.05,0,0
14518,1,0,0,0,-574,13,1.04,-88.829026,500,1,1.1,0.9,34.39,0.01,0,0
14519,1,0,0,0,0,13,1.044065,-91.093869,230,1,1.1,0.9,34.52,0.03,0,0
14520,1,0,0,0,0,13,1.0472101,-95.117134,100,1,1.1,0.9,34.76,0.08,0,0
14521,2,0,0,0,0,13,1.0453518,-87.15387,18,1,1.1,0.9,34.36,0,0,0
14522,2,0,0,0,0,13,1.0433598,-87.80376,22,1,1.1,0.9,34.37,0,0,0
14523,2,0,0,0,0,13,1.0441716,-87.534229,18,1,1.1,0.9,34.37,0,0,0
14524,2,0,0,0,0,13,1.0430514,-87.893568,13.8,1,1.1,0.9,34.38,0,0,0
14525,2,0,0,0,0,13,1.0468728,-86.652367,13.8,1,1.1,0.9,34.35,0,0,0
14526,2,0,0,0,0,13,1.0446725,-87.379109,13.8,1,1.1,0.9,34.36,0,0,0
14527,2,0,0,0,0,13,1.0477759,-87.813417,18,1,1.1,0.9,34.37,0,0,0
14528,2,0,0,0,0,13,1.0439492,-88.315225,18,1,1.1,0.9,34.38,0,0,0
14529,2,0,0,0,0,13,1.047408,-87.863597,18,1,1.1,0.9,34.37,0,0,0
14530,2,0,0,0,0,13,1.0484506,-87.722441,13.8,1,1.1,0.9,34.37,0,0,0
14531,1,0,0,0,0,13,1.0407912,-89.587852,500,1,1.1,0.9,34.61,-0.02,0,0
14532,1,0,0,0,0,13,1.0422538,-91.324734,230,1,1.1,0.9,34.61,0.04,0,0
14533,1,0,0,0,0,13,1.044065,-91.093869,230,1,1.1,0.9,34.52,0.03,0,0
14534,2,0,0,0,0,13,1.0398289,-84.045632,100,1,1.1,0.9,33.85,0.12,0,0
14535,2,0,0,0,0,13,0.9971647,-92.520808,100,1,1.1,0.9,35.25,0.42,0,0
14536,1,0,0,0,0,13,0.9971535,-92.523526,100,1,1.1,0.9,35.25,0.42,0,0
14537,1,0,0,0,0,13,1.0377566,-94.155014,100,1,1.1,0.9,34.69,0.08,0,0
14538,2,0,0,0,0,13,1.037667,-94.165779,22,1,1.1,0.9,34.69,0.08,0,0
14539,2,0,0,0,0,13,1.039001,-94.032377,22,1,1.1,0.9,34.69,0.07,0,0
