BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
14540,1,0,0,0,0,13,1.037667,-94.165779,1,1,1.1,0.9,34.69,0.08,0,0
14541,2,0,0,0,0,13,1.0324355,-94.042742,13.8,1,1.1,0.9,34.69,0.07,0,0
14542,1,0,0,0,0,13,1.0376324,-94.162723,100,1,1.1,0.9,34.7,0.08,0,0
14543,1,0,0,0,0,13,1.0377566,-94.155014,100,1,1.1,0.9,34.69,0.08,0,0
14544,1,0,0,0,481,13,1.046,-90.461194,500,1,1.1,0.9,34.7,0,0,0
14545,1,0,0,0,0,13,1.0447287,-92.921313,230,1,1.1,0.9,34.82,0.01,0,0
14546,1,0,0,0,0,13,1.0447776,-94.597701,161,1,1.1,0.9,34.97,-0.02,0,0
14547,1,0,0,0,0,13,1.044994,-97.522888,100,1,1.1,0.9,35.23,0.03,0,0
14548,2,0,0,0,0,13,1.0509763,-88.765242,13.8,1,1.1,0.9,34.67,0,0,0
14549,1,0,0,0,0,13,1.0439581,-94.606605,161,1,1.1,0.9,34.98,-0.01,0,0
14550,1,0,0,0,0,13,1.0447776,-94.597701,161,1,1.1,0.9,34.97,-0.02,0,0
14551,1,0,0,0,0,13,1.0370018,-94.016789,100,1,1.1,0.9,34.88,0.14,0,0
14552,2,0,0,0,0,13,1.0370018,-94.016789,13.2,1,1.1,0.9,34.88,0.14,0,0
14553,2,0,0,0,0,13,1.0370018,-94.016789,13.2,1,1.1,0.9,34.88,0.14,0,0
14554,1,0,0,0,0,13,1.0370018,-94.016789,1,1,1.1,0.9,34.88,0.14,0,0
14555,1,0,0,0,0,13,1.0370018,-94.016789,100,1,1.1,0.9,34.88,0.14,0,0
14556,1,0,0,0,0,13,1.0370018,-94.016789,100,1,1.1,0.9,34.88,0.14,0,0
14557,1,0,0,0,93.5,13,1.045,-86.424798,500,1,1.1,0.9,34.32,0,0,0
14558,1,0,0,0,0,13,1.0501821,-88.367788,230,1,1.1,0.9,34.42,0.02,0,0
14559,1,0,0,0,0,13,1.0499196,-90.294572,100,1,1.1,0.9,34.43,0.05,0,0
14560,2,0,0,0,0,13,1.05202,-83.640488,13.8,1,1.1,0.9,34.28,0,0,0
14561,1,0,0,0,0,13,1.0438624,-86.604414,500,1,1.1,0.9,34.37,0.01,0,0
14562,2,0,0,0,0,13,1.0388754,-96.998325,100,1,1.1,0.9,35.2,0.14,0,0
14563,1,0,0,0,0,13,1.0387987,-97.003503,100,1,1.1,0.9,35.2,0.14,0,0
14564,2,0,0,0,0,13,1.0389058,-84.025491,500,1,1.1,0.9,34.2,0.04,0,0
14565,2,0,0,0,0,13,1.040529,-85.829731,230,1,1.1,0.9,34.17,0.07,0,0
14566,1,0,0,0,0,13,1.0394729,-89.196115,100,1,1.1,0.9,34.19,0.11,0,0
14567,1,0,0,0,-282,13,1.0389201,-83.892067,500,1,1.1,0.9,34.17,0.05,0,0
14568,2,0,0,0,0,13,1.0428707,-97.050218,100,1,1.1,0.9,35.13,0.1,0,0
14569,1,0,0,0,0,13,1.0423002,-97.086672,100,1,1.1,0.9,35.15,0.1,0,0
14570,2,0,0,0,0,13,1.0357416,-94.357595,100,1,1.1,0.9,34.8,0.11,0,0
14571,1,0,0,0,-55,13,1.043,-80.512914,230,1,1.1,0.9,33.62,0.01,0,0
14572,1,0,0,0,0,13,1.0465147,-82.865789,100,1,1.1,0.9,33.69,0.03,0,0
14573,2,0,0,0,0,13,1.038965,-78.963337,22,1,1.1,0.9,33.59,0,0,0
14574,2,0,0,0,0,13,1.0340647,-78.702404,18,1,1.1,0.9,33.58,0,0,0
14575,2,0,0,0,0,13,1.0396917,-80.188797,18,1,1.1,0.9,33.61,0.01,0,0
14576,1,0,0,0,0,13,1.0436781,-80.50494,230,1,1.1,0.9,33.62,0.01,0,0
14577,1,0,0,0,0,13,1.043,-80.512914,230,1,1.1,0.9,33.62,0.01,0,0
14578,2,0,0,0,0,13,1.0365527,-92.38522,100,1,1.1,0.9,34.87,0.09,0,0
14579,1,0,0,0,0,13,1.0365224,-92.392081,100,1,1.1,0.9,34.87,0.09,0,0
14580,1,0,0,0,0,13,1.0086307,-91.288829,100,1,1.1,0.9,34.84,0.3,0,0
14581,2,0,0,0,0,13,1.0086467,-91.263125,13.8,1,1.1,0.9,34.84,0.3,0,0
14582,2,0,0,0,0,13,1.0086318,-91.287125,13.8,1,1.1,0.9,34.84,0.3,0,0
14583,1,0,0,0,0,13,1.0086318,-91.287125,1,1,1.1,0.9,34.84,0.3,0,0
14584,1,0,0,0,0,13,1.0086277,-91.289566,100,1,1.1,0.9,34.84,0.3,0,0
14585,1,0,0,0,0,13,1.0437151,-86.829932,100,1,1.1,0.9,34.06,0.04,0,0
14586,2,0,0,0,0,13,1.0437458,-86.781391,13.8,1,1.1,0.9,34.05,0.04,0,0
14587,2,0,0,0,0,13,1.0437151,-86.829932,13.8,1,1.1,0.9,34.06,0.04,0,0
14588,1,0,0,0,0,13,1.043711,-86.830839,100,1,1.1,0.9,34.06,0.04,0,0
14589,1,0,0,0,0,13,1.0437151,-86.829932,100,1,1.1,0.9,34.06,0.04,0,0
14590,1,0,0,0,-33,13,1.04,-79.226166,500,1,1.1,0.9,33.67,-0,0,0
14591,1,0,0,0,0,13,1.0443915,-81.226385,230,1,1.1,0.9,33.68,0.03,0,0
14592,1,0,0,0,0,13,1.0436871,-83.922742,100,1,1.1,0.9,33.8,0.07,0,0
14593,2,0,0,0,0,13,1.0381218,-78.109994,13.8,1,1.1,0.9,33.65,0,0,0
14594,2,0,0,0,0,13,1.0383811,-78.244624,13.8,1,1.1,0.9,33.65,0,0,0
14595,2,0,0,0,0,13,1.0436871,-83.922742,13.8,1,1.1,0.9,33.8,0.07,0,0
14596,1,0,0,0,0,13,1.0410394,-79.186266,500,1,1.1,0.9,33.66,-0.01,0,0
14597,2,0,0,0,0,13,1.0191284,-95.231705,100,1,1.1,0.9,35.23,0.2,0,0
14598,2,0,0,0,0,13,1.0368939,-94.339148,100,1,1.1,0.9,34.76,0.08,0,0
14599,1,0,0,0,0,13,1.03688,-94.341973,100,1,1.1,0.9,34.76,0.08,0,0
14600,1,0,0,0,0,13,1.0419225,-86.065378,100,1,1.1,0.9,33.93,0.04,0,0
14601,2,0,0,0,0,13,1.0420186,-85.907955,13.2,1,1.1,0.9,33.92,0.04,0,0
14602,1,0,0,0,0,13,1.0419102,-86.06802,100,1,1.1,0.9,33.93,0.04,0,0
14603,1,0,0,0,0,13,1.0419225,-86.065378,100,1,1.1,0.9,33.93,0.04,0,0
14604,1,0,0,0,62,13,1.0326361,-96.595885,100,1,1.1,0.9,35.57,-0.03,0,0
14605,2,0,0,0,0,13,1.0263083,-96.457718,13.8,1,1.1,0.9,35.56,-0.03,0,0
14606,1,0,0,0,0,13,1.0318952,-96.591102,100,1,1.1,0.9,35.57,-0.02,0,0
14607,1,0,0,0,0,13,1.0326361,-96.595885,100,1,1.1,0.9,35.57,-0.03,0,0
14608,1,0,0,0,0,13,1.046,-77.507384,500,1,1.1,0.9,33.54,0.01,0,0
14609,1,0,0,0,0,13,1.045642,-79.535589,230,1,1.1,0.9,33.52,0.01,0,0
14610,1,0,0,0,0,13,1.0493538,-82.104108,100,1,1.1,0.9,33.55,0.03,0,0
14611,2,0,0,0,0,13,1.000198,-74.872765,13.8,1,1.1,0.9,33.5,0,0,0
14612,1,0,0,0,0,13,1.0454194,-77.426983,500,1,1.1,0.9,33.52,0,0,0
14613,1,0,0,0,0,13,1.028428,-95.159569,100,1,1.1,0.9,35.04,0.26,0,0
14614,2,0,0,0,0,13,1.0284292,-95.158071,13.8,1,1.1,0.9,35.04,0.26,0,0
14615,2,0,0,0,0,13,1.0284412,-95.138848,13.8,1,1.1,0.9,35.04,0.26,0,0
14616,1,0,0,0,0,13,1.0284292,-95.158071,1,1,1.1,0.9,35.04,0.26,0,0
14617,2,0,0,0,0,13,1.0158086,-95.049412,13.2,1,1.1,0.9,35.03,0.26,0,0
14618,1,0,0,0,0,13,1.0284196,-95.161439,100,1,1.1,0.9,35.04,0.26,0,0
14619,1,0,0,0,0,13,1.028428,-95.159569,100,1,1.1,0.9,35.04,0.26,0,0
14620,1,0,0,0,60.5,13,1.0470001,-81.458885,500,1,1.1,0.9,33.95,0,0,0
14621,1,0,0,0,0,13,1.0355285,-84.391378,230,1,1.1,0.9,34.01,0.07,0,0
14622,1,0,0,0,0,13,1.0294917,-87.07032,100,1,1.1,0.9,33.83,0.16,0,0
14623,1,0,0,0,0,13,1.0299843,-86.174283,18,1,1.1,0.9,34.05,0.11,0,0
14624,1,0,0,0,0,13,1.0299843,-86.174283,1,1,1.1,0.9,34.05,0.11,0,0
14625,2,0,0,0,0,13,1.0198655,-79.73675,18,1,1.1,0.9,33.92,0,0,0
14626,2,0,0,0,0,13,1.0227984,-81.004837,13.8,1,1.1,0.9,33.94,0,0,0
14627,2,0,0,0,0,13,1.0196066,-79.971413,13.8,1,1.1,0.9,33.9,0,0,0
14628,1,0,0,0,0,13,1.0462055,-81.517844,500,1,1.1,0.9,33.96,0.01,0,0
14629,1,0,0,0,0,13,1.0470001,-81.458885,500,1,1.1,0.9,33.95,0,0,0
14630,1,0,0,0,0,13,1.0322136,-95.150258,100,1,1.1,0.9,35.11,0.3,0,0
14631,2,0,0,0,0,13,1.0458377,-95.095734,18,1,1.1,0.9,35.11,0.3,0,0
14632,1,0,0,0,0,13,1.0322013,-95.151172,100,1,1.1,0.9,35.11,0.31,0,0
14633,1,0,0,0,0,13,1.0322136,-95.150258,100,1,1.1,0.9,35.11,0.3,0,0
14634,2,0,0,0,0,13,1.0301597,-91.36453,100,1,1.1,0.9,34.73,0.15,0,0
14635,1,0,0,0,0,13,1.0301597,-91.36453,100,1,1.1,0.9,34.73,0.15,0,0
14636,2,0,0,0,0,13,1.0148246,-95.094423,100,1,1.1,0.9,35.03,0.32,0,0
14637,2,0,0,0,0,13,1.0085351,-95.070656,24,1,1.1,0.9,35.03,0.32,0,0
14638,2,0,0,0,0,13,1.0085374,-95.066605,24,1,1.1,0.9,35.03,0.32,0,0
14639,1,0,0,0,0,13,1.0085235,-95.090911,1,1,1.1,0.9,35.03,0.32,0,0
14640,1,0,0,0,0,13,1.0148183,-95.09569,100,1,1.1,0.9,35.03,0.32,0,0
14641,1,0,0,0,0,13,1.0148246,-95.094423,100,1,1.1,0.9,35.03,0.32,0,0
14642,1,0,0,0,-734,13,1.038,-75.965293,500,1,1.1,0.9,33.4,0.01,0,0
14643,1,0,0,0,0,13,1.0440962,-76.59903,230,1,1.1,0.9,33.24,0.04,0,0
14644,1,0,0,0,0,13,1.0448364,-77.563149,100,1,1.1,0.9,33.13,0.06,0,0
14645,2,0,0,0,0,13,1.0474844,-71.592322,13.8,1,1.1,0.9,33.32,0,0,0
14646,2,0,0,0,0,13,1.0426906,-83.541707,100,1,1.1,0.9,33.75,0.08,0,0
14647,1,0,0,0,0,13,1.0426906,-83.541707,100,1,1.1,0.9,33.75,0.08,0,0
14648,1,0,0,0,0,13,1.0421146,-96.040375,100,1,1.1,0.9,34.97,0.13,0,0
14649,2,0,0,0,0,13,1.0487723,-95.903224,13.8,1,1.1,0.9,34.96,0.13,0,0
14650,2,0,0,0,0,13,1.0421146,-96.040375,13.8,1,1.1,0.9,34.97,0.13,0,0
14651,1,0,0,0,0,13,1.0421037,-96.042654,100,1,1.1,0.9,34.97,0.13,0,0
14652,1,0,0,0,0,13,1.0421146,-96.040375,100,1,1.1,0.9,34.97,0.13,0,0
14653,2,0,0,0,0,13,1.0393762,-90.787416,230,1,1.1,0.9,34.57,0.04,0,0
14654,2,0,0,0,0,13,1.044,-93.686776,100,1,1.1,0.9,34.57,0,0,0
14655,1,0,0,0,0,13,1.0399828,-90.744676,230,1,1.1,0.9,34.56,0.04,0,0
14656,1,0,0,0,0,13,1.0393762,-90.787416,230,1,1.1,0.9,34.57,0.04,0,0
14657,1,0,0,0,0,13,1.0393762,-90.787416,230,1,1.1,0.9,34.57,0.04,0,0
14658,1,0,0,0,0,13,1.0393762,-90.787416,230,1,1.1,0.9,34.57,0.04,0,0
14659,2,0,0,0,0,13,1.0237663,-94.932502,100,1,1.1,0.9,35.23,0.16,0,0
14660,1,0,0,0,0,13,1.029733,-90.510437,100,1,1.1,0.9,34.55,0.16,0,0
14661,2,0,0,0,0,13,1.0334304,-90.134889,13.8,1,1.1,0.9,34.54,0.15,0,0
14662,2,0,0,0,0,13,1.029733,-90.510437,13.8,1,1.1,0.9,34.55,0.16,0,0
14663,1,0,0,0,0,13,1.0296353,-90.517314,100,1,1.1,0.9,34.56,0.16,0,0
14664,1,0,0,0,0,13,1.029733,-90.510437,100,1,1.1,0.9,34.55,0.16,0,0
14665,2,0,0,0,0,13,1.0440574,-90.187036,500,1,1.1,0.9,34.64,-0.01,0,0
14666,1,0,0,0,0,13,1.044609,-92.143232,230,1,1.1,0.9,34.72,0.01,0,0
14667,1,0,0,0,0,13,1.0422015,-94.467264,161,1,1.1,0.9,34.89,-0.01,0,0
14668,1,0,0,0,0,13,1.0495228,-95.509913,100,1,1.1,0.9,34.87,0.04,0,0
14669,1,0,0,0,0,13,1.0436435,-92.193772,230,1,1.1,0.9,34.74,0.02,0,0
14670,2,0,0,0,0,13,1.0345829,-93.126729,100,1,1.1,0.9,34.82,0.16,0,0
14671,1,0,0,0,0,13,1.0345443,-93.129547,100,1,1.1,0.9,34.82,0.16,0,0
14672,1,0,0,0,0,13,1.0345829,-93.126729,100,1,1.1,0.9,34.82,0.16,0,0
14673,1,0,0,0,0,13,1.0345829,-93.126729,100,1,1.1,0.9,34.82,0.16,0,0
14674,1,0,0,0,30,13,1.040626,-91.350135,100,1,1.1,0.9,35.03,-0.1,0,0
14675,2,0,0,0,0,13,1.040626,-91.350135,13.8,1,1.1,0.9,35.03,-0.1,0,0
14676,1,0,0,0,0,13,1.0403003,-91.345213,100,1,1.1,0.9,35.03,-0.09,0,0
14677,1,0,0,0,0,13,1.040626,-91.350135,100,1,1.1,0.9,35.03,-0.1,0,0
14678,1,0,0,0,0,13,1.0312278,-90.319345,100,1,1.1,0.9,34.82,0.23,0,0
14679,2,0,0,0,0,13,1.0394865,-90.142649,13.8,1,1.1,0.9,34.81,0.22,0,0
14680,1,0,0,0,0,13,1.0311665,-90.323809,100,1,1.1,0.9,34.82,0.23,0,0
14681,2,0,0,0,0,13,1.0367352,-90.219185,100,1,1.1,0.9,34.81,0.02,0,0
14682,1,0,0,0,-149.5,13,1.038,-79.647843,500,1,1.1,0.9,33.72,0,0,0
14683,1,0,0,0,0,13,1.041103,-81.848054,230,1,1.1,0.9,33.75,0.05,0,0
14684,1,0,0,0,0,13,1.0439645,-83.700748,100,1,1.1,0.9,33.75,0.07,0,0
14685,2,0,0,0,0,13,1.0498668,-78.778518,18,1,1.1,0.9,33.71,0,0,0
14686,1,0,0,0,0,13,1.0409777,-81.931704,230,1,1.1,0.9,33.77,0.05,0,0
14687,1,0,0,0,0,13,1.0403507,-79.593872,500,1,1.1,0.9,33.71,-0.01,0,0
14688,1,0,0,0,0,13,1.0390001,-91.189344,100,1,1.1,0.9,34.23,0.01,0,0
14689,2,0,0,0,0,13,1.0453543,-90.116852,13.8,1,1.1,0.9,34.18,0,0,0
14690,2,0,0,0,0,13,1.0457532,-90.046081,13.8,1,1.1,0.9,34.18,0,0,0
14691,2,0,0,0,0,13,1.0458497,-90.036056,13.8,1,1.1,0.9,34.18,0,0,0
14692,1,0,0,0,0,13,1.0377167,-91.317584,100,1,1.1,0.9,34.27,0.03,0,0
14693,1,0,0,0,0,13,1.027422,-87.812868,100,1,1.1,0.9,34.39,0.23,0,0
14694,2,0,0,0,0,13,1.0274649,-87.744216,13.8,1,1.1,0.9,34.38,0.23,0,0
14695,2,0,0,0,0,13,1.0274367,-87.790526,18,1,1.1,0.9,34.39,0.23,0,0
14696,2,0,0,0,0,13,1.027541,-87.631442,13.8,1,1.1,0.9,34.38,0.23,0,0
14697,2,0,0,0,0,13,1.0237932,-80.459033,18,1,1.1,0.9,34,0.28,0,0
14698,1,0,0,0,0,13,1.0274108,-87.815738,100,1,1.1,0.9,34.39,0.23,0,0
14699,1,0,0,0,0,13,1.027422,-87.812868,100,1,1.1,0.9,34.39,0.23,0,0
14700,2,0,0,0,0,13,1.0406973,-79.912578,500,1,1.1,0.9,33.77,0.01,0,0
14701,1,0,0,0,0,13,1.0379147,-82.988111,230,1,1.1,0.9,33.86,0.05,0,0
14702,1,0,0,0,0,13,1.0380058,-87.079445,100,1,1.1,0.9,34.21,0.09,0,0
14703,1,0,0,0,0,13,1.0378047,-83.12993,230,1,1.1,0.9,33.9,0.04,0,0
14704,1,0,0,0,0,13,1.0414546,-79.862459,500,1,1.1,0.9,33.75,0,0,0
14705,1,0,0,0,0,13,1.0406973,-79.912578,500,1,1.1,0.9,33.77,0.01,0,0
14706,1,0,0,0,0,13,1.0149363,-91.009946,100,1,1.1,0.9,34.67,0.27,0,0
14707,2,0,0,0,0,13,1.0149363,-91.009946,13.8,1,1.1,0.9,34.67,0.27,0,0
14708,1,0,0,0,0,13,1.0149363,-91.009946,100,1,1.1,0.9,34.67,0.27,0,0
14709,1,0,0,0,0,13,1.0439124,-83.678265,100,1,1.1,0.9,33.74,0.08,0,0
14710,2,0,0,0,0,13,1.0440336,-83.485756,13.8,1,1.1,0.9,33.74,0.08,0,0
14711,2,0,0,0,0,13,1.0439623,-83.594262,13.8,1,1.1,0.9,33.74,0.08,0,0
14712,1,0,0,0,0,13,1.0438944,-83.682395,100,1,1.1,0.9,33.75,0.08,0,0
14713,1,0,0,0,0,13,1.0439124,-83.678265,100,1,1.1,0.9,33.74,0.08,0,0
14714,1,0,0,0,0,13,1.0411735,-80.543204,500,1,1.1,0.9,33.84,-0,0,0
14715,1,0,0,0,0,13,1.0403628,-83.22149,230,1,1.1,0.9,33.88,0.02,0,0
14716,1,0,0,0,0,13,1.0408093,-86.747469,100,1,1.1,0.9,34.04,0.08,0,0
14717,2,0,0,0,0,13,1.0117463,-79.640218,13.8,1,1.1,0.9,33.82,-0.01,0,0
14718,2,0,0,0,0,13,1.0112776,-79.695004,24,1,1.1,0.9,33.82,-0.01,0,0
14719,2,0,0,0,0,13,1.0162174,-80.496238,13.8,1,1.1,0.9,33.84,-0,0,0
14720,1,0,0,0,0,13,1.0414539,-80.250076,500,1,1.1,0.9,33.78,0,0,0
14721,1,0,0,0,0,13,1.0393485,-83.530511,230,1,1.1,0.9,33.95,0.03,0,0
14722,1,0,0,0,0,13,1.0403628,-83.22149,230,1,1.1,0.9,33.88,0.02,0,0
14723,2,0,0,0,0,13,1.0399991,-94.995145,100,1,1.1,0.9,34.8,0.18,0,0
14724,1,0,0,0,0,13,1.043,-88.321056,500,1,1.1,0.9,34.47,-0,0,0
14725,1,0,0,0,0,13,1.0382078,-90.614334,230,1,1.1,0.9,34.56,0.08,0,0
14726,1,0,0,0,0,13,1.0236319,-94.370176,100,1,1.1,0.9,34.78,0.24,0,0
14727,2,0,0,0,0,13,1.0428898,-87.864022,22,1,1.1,0.9,34.46,0,0,0
14728,2,0,0,0,0,13,1.0426494,-87.307817,13.8,1,1.1,0.9,34.45,0,0,0
14729,2,0,0,0,0,13,1.0427156,-87.401669,18,1,1.1,0.9,34.45,0,0,0
14730,2,0,0,0,0,13,1.0427364,-87.298496,13.8,1,1.1,0.9,34.45,0,0,0
14731,2,0,0,0,0,13,1.0427505,-87.368869,18,1,1.1,0.9,34.45,0,0,0
14732,2,0,0,0,0,13,1.0429133,-87.916147,13.8,1,1.1,0.9,34.46,0,0,0
14733,1,0,0,0,0,13,1.0430503,-88.447854,500,1,1.1,0.9,34.5,-0.01,0,0
14734,1,0,0,0,0,13,1.0377818,-90.72358,230,1,1.1,0.9,34.6,0.08,0,0
14735,1,0,0,0,0,13,1.043,-88.321056,500,1,1.1,0.9,34.47,-0,0,0
14736,1,0,0,0,0,13,1.043,-88.321056,500,1,1.1,0.9,34.47,-0,0,0
14737,1,0,0,0,0,13,1.0065754,-91.577536,100,1,1.1,0.9,34.94,0.32,0,0
14738,2,0,0,0,0,13,1.006725,-91.562296,18,1,1.1,0.9,34.94,0.32,0,0
14739,2,0,0,0,0,13,1.007344,-91.499056,18,1,1.1,0.9,34.93,0.32,0,0
14740,1,0,0,0,0,13,1.0064923,-91.586031,1,1,1.1,0.9,34.94,0.32,0,0
14741,1,0,0,0,0,13,1.0065266,-91.5808,100,1,1.1,0.9,34.94,0.32,0,0
14742,2,0,0,0,0,13,1.0369664,-94.387792,100,1,1.1,0.9,34.93,0.14,0,0
14743,1,0,0,0,0,13,1.0274835,-84.536439,230,1,1.1,0.9,34.17,0.14,0,0
14744,2,0,0,0,0,13,1.0379344,-89.827,100,1,1.1,0.9,34.62,0.17,0,0
14745,1,0,0,0,0,13,1.0285362,-84.474924,230,1,1.1,0.9,34.14,0.13,0,0
14746,1,0,0,0,0,13,1.0440001,-85.660035,100,1,1.1,0.9,33.86,0.01,0,0
14747,2,0,0,0,0,13,1.0509887,-84.350005,13.8,1,1.1,0.9,33.8,0,0,0
14748,1,0,0,0,0,13,1.0436606,-85.700145,100,1,1.1,0.9,33.87,0.02,0,0
14749,1,0,0,0,-752,13,1.0390001,-90.321332,500,1,1.1,0.9,34.68,0,0,0
14750,1,0,0,0,0,13,1.0378834,-92.546055,230,1,1.1,0.9,34.78,0.05,0,0
14751,1,0,0,0,0,13,1.0374597,-94.156303,161,1,1.1,0.9,34.88,0.06,0,0
14752,1,0,0,0,0,13,1.0423097,-97.127514,100,1,1.1,0.9,35.15,0.1,0,0
14753,2,0,0,0,0,13,1.0297851,-89.173023,13.8,1,1.1,0.9,34.66,0,0,0
14754,2,0,0,0,0,13,1.0286331,-89.542709,13.8,1,1.1,0.9,34.67,0,0,0
14755,2,0,0,0,0,13,1.034528,-89.70675,18,1,1.1,0.9,34.67,0,0,0
14756,2,0,0,0,0,13,1.0344111,-89.750645,18,1,1.1,0.9,34.67,0,0,0
14757,2,0,0,0,0,13,1.0341782,-89.816882,13.2,1,1.1,0.9,34.67,0,0,0
14758,2,0,0,0,0,13,1.0302445,-89.006731,22,1,1.1,0.9,34.66,0,0,0
14759,1,0,0,0,0,13,1.0372895,-92.715913,230,1,1.1,0.9,34.82,0.05,0,0
14760,1,0,0,0,0,13,1.0378834,-92.546055,230,1,1.1,0.9,34.78,0.05,0,0
14761,1,0,0,0,0,13,1.0333264,-89.997556,100,1,1.1,0.9,34.72,0.2,0,0
14762,2,0,0,0,0,13,1.0678209,-89.755954,20,1,1.1,0.9,34.71,0.2,0,0
14763,1,0,0,0,0,13,1.0332832,-90.002511,100,1,1.1,0.9,34.72,0.2,0,0
14764,1,0,0,0,0,13,1.0333264,-89.997556,100,1,1.1,0.9,34.72,0.2,0,0
14765,1,0,0,0,0,13,1.044,-78.336436,500,1,1.1,0.9,33.62,0,0,0
14766,1,0,0,0,0,13,1.0455808,-80.446638,230,1,1.1,0.9,33.58,0.01,0,0
14767,1,0,0,0,0,13,1.0473728,-83.133172,100,1,1.1,0.9,33.66,0.03,0,0
14768,2,0,0,0,0,13,1.0475764,-76.46639,24,1,1.1,0.9,33.58,0,0,0
14769,1,0,0,0,0,13,1.044058,-80.692009,230,1,1.1,0.9,33.64,0.01,0,0
14770,1,0,0,0,0,13,1.0451209,-78.207076,500,1,1.1,0.9,33.59,0,0,0
14771,1,0,0,0,0,13,1.0455808,-80.446638,230,1,1.1,0.9,33.58,0.01,0,0
14772,2,0,0,0,0,13,1.0371366,-88.919083,100,1,1.1,0.9,34.26,0.13,0,0
14773,2,0,0,0,0,13,1.0371554,-88.891845,13.8,1,1.1,0.9,34.26,0.13,0,0
14774,2,0,0,0,0,13,1.0371554,-88.891845,13.8,1,1.1,0.9,34.26,0.13,0,0
14775,1,0,0,0,0,13,1.0371376,-88.918986,1,1,1.1,0.9,34.26,0.13,0,0
14776,1,0,0,0,0,13,1.0371322,-88.920194,100,1,1.1,0.9,34.26,0.13,0,0
14777,2,0,0,0,0,13,1.0304055,-90.383556,100,1,1.1,0.9,34.71,0.17,0,0
14778,1,0,0,0,0,13,1.0303938,-90.386331,100,1,1.1,0.9,34.71,0.17,0,0
14779,1,0,0,0,0,13,1.0320831,-95.112924,100,1,1.1,0.9,35.15,0.29,0,0
14780,2,0,0,0,0,13,1.0194625,-94.885405,13.2,1,1.1,0.9,35.14,0.29,0,0
14781,1,0,0,0,0,13,1.0320637,-95.117056,100,1,1.1,0.9,35.15,0.29,0,0
14782,1,0,0,0,-340,13,1.0390001,-89.063943,500,1,1.1,0.9,34.5,0.01,0,0
14783,1,0,0,0,0,13,1.0419189,-91.46741,230,1,1.1,0.9,34.61,0.04,0,0
14784,1,0,0,0,0,13,1.0476643,-95.409069,100,1,1.1,0.9,34.81,0.08,0,0
14785,2,0,0,0,0,13,1.0112566,-87.684396,13.8,1,1.1,0.9,34.48,0,0,0
14786,2,0,0,0,0,13,1.0121816,-87.548934,13.8,1,1.1,0.9,34.47,0,0,0
14787,2,0,0,0,0,13,1.0108821,-87.741099,20,1,1.1,0.9,34.48,0,0,0
14788,2,0,0,0,0,13,1.0114882,-87.650368,13.8,1,1.1,0.9,34.47,0,0,0
14789,2,0,0,0,0,13,1.0118084,-87.605496,13.8,1,1.1,0.9,34.47,0,0,0
14790,2,0,0,0,0,13,1.0134219,-88.247181,13.8,1,1.1,0.9,34.49,0,0,0
14791,1,0,0,0,0,13,1.0408763,-91.511244,230,1,1.1,0.9,34.63,0.05,0,0
14792,1,0,0,0,0,13,1.0419189,-91.46741,230,1,1.1,0.9,34.61,0.04,0,0
14793,1,0,0,0,0,13,1.0388809,-89.480068,500,1,1.1,0.9,34.6,0,0,0
14794,1,0,0,0,41,13,1.0430753,-89.396399,500,1,1.1,0.9,34.58,0,0,0
14795,1,0,0,0,0,13,1.0443012,-90.952213,230,1,1.1,0.9,34.57,0.02,0,0
14796,1,0,0,0,0,13,1.0438037,-94.665283,100,1,1.1,0.9,34.73,0.05,0,0
14797,2,0,0,0,0,13,1.0430753,-89.396399,13.8,1,1.1,0.9,34.58,0,0,0
14798,2,0,0,0,0,13,1.0430753,-89.396399,22,1,1.1,0.9,34.58,0,0,0
14799,2,0,0,0,0,13,1.0430753,-89.396399,13.8,1,1.1,0.9,34.58,0,0,0
14800,2,0,0,0,0,13,1.0403493,-88.117738,13.8,1,1.1,0.9,34.55,0.01,0,0
14801,2,0,0,0,0,13,1.0430753,-89.396399,24,1,1.1,0.9,34.58,0,0,0
14802,1,0,0,0,0,13,1.0437451,-89.360744,500,1,1.1,0.9,34.57,-0,0,0
14803,1,0,0,0,0,13,1.0439551,-90.999825,230,1,1.1,0.9,34.58,0.03,0,0
14804,1,0,0,0,-26.5,13,1.0418761,-90.510457,500,1,1.1,0.9,34.73,0.05,0,0
14805,1,0,0,0,0,13,1.0267138,-93.462275,230,1,1.1,0.9,34.93,0.18,0,0
14806,1,0,0,0,0,13,1.0214606,-96.043079,100,1,1.1,0.9,34.97,0.27,0,0
14807,2,0,0,0,0,13,1.0479549,-89.871259,13.8,1,1.1,0.9,34.72,0.05,0,0
15001,1,37.9,26.26,0,43.5,15,1.0298033,-67.104183,69,1,1.1,0.9,33.23,-0.28,0,0
15002,1,0,0,0,0,15,1.0350914,-60.785984,138,1,1.1,0.9,31.58,0.12,0,0
15003,1,0,0,0,0,15,1.0413665,-64.083871,69,1,1.1,0.9,31.94,0.06,0,0
15004,1,71.45,37.48,0,0,15,1.0345275,-60.82315,138,1,1.1,0.9,31.59,0.13,0,0
15005,1,0,0,0,0,15,1.0258293,-65.190534,69,1,1.1,0.9,32.52,0.18,0,0
15006,1,34.91,7.74,0,0,15,1.0256527,-65.211555,69,1,1.1,0.9,32.53,0.18,0,0
15007,1,34.91,8.92,0,0,15,1.0343725,-63.128881,69,1,1.1,0.9,31.79,0.22,0,0
15008,1,9.34,1.2,0,0,15,1.0279892,-65.260104,69,1,1.1,0.9,32.68,-0,0,0
15009,1,0,0,0,0,15,0.987584,-65.870978,69,1,1.1,0.9,34.23,0.64,0,0
15010,1,0,0,0,0,15,0.9876785,-65.863561,69,1,1.1,0.9,34.23,0.64,0,0
15011,1,13.2,5.46,0,0,15,0.9874853,-65.879183,69,1,1.1,0.9,34.24,0.64,0,0
15012,1,0,0,0,0,15,0.987584,-65.870978,69,1,1.1,0.9,34.23,0.64,0,0
15013,1,22.96,6.83,0,0,15,1.0130315,-66.990984,69,1,1.1,0.9,32.86,0.24,0,0
15014,1,0,0,0,0,15,0.9985416,-65.579222,69,1,1.1,0.9,34.04,0.42,0,0
15015,1,9.24,1.09,0,0,15,0.998502,-65.585262,69,1,1.1,0.9,34.04,0.42,0,0
15016,1,5.87,1.73,0,0,15,0.9880683,-65.509727,69,1,1.1,0.9,33.93,0.69,0,0
15017,1,0,0,0,0,15,1.020002,-60.51852,138,1,1.1,0.9,32.34,0.19,0,0
15018,1,0,0,0,0,15,1.0348407,-63.774899,69,1,1.1,0.9,32.79,0.13,0,0
15019,1,13.26,6.9,0,0,15,1.0198926,-60.525759,138,1,1.1,0.9,32.35,0.19,0,0
15020,1,7.78,5.08,0,0,15,1.02001,-64.778033,69,1,1.1,0.9,33.48,0.18,0,0
15021,1,0,0,0,0,15,1.0200805,-64.774346,69,1,1.1,0.9,33.48,0.17,0,0
15022,1,0,0,0,0,15,1.022373,-64.586804,138,1,1.1,0.9,32.25,0.21,0,0
15023,1,0,0,0,0,15,1.0184514,-66.314971,69,1,1.1,0.9,32.5,0.24,0,0
15024,1,62.88,22.47,0,0,15,1.0219551,-64.621058,138,1,1.1,0.9,32.26,0.21,0,0
15025,1,0,0,0,0,15,1.0054825,-65.512787,69,1,1.1,0.9,33.9,0.32,0,0
15026,1,11.27,3.47,0,0,15,1.0054146,-65.518832,69,1,1.1,0.9,33.9,0.32,0,0
15027,1,0,0,0,0,15,0.995648,-62.840689,138,1,1.1,0.9,32.19,0.28,0,0
15028,1,38.68,10.42,0,0,15,1.0324587,-65.736781,69,1,1.1,0.9,33.28,0.12,0,0
15029,1,0,0,0,0,15,0.9959184,-62.824064,138,1,1.1,0.9,32.18,0.28,0,0
15030,1,9.2,1.08,0,0,15,1.0321926,-64.117416,69,1,1.1,0.9,32.2,0.1,0,0
15031,1,0,0,0,0,15,0.9900967,-65.161998,69,1,1.1,0.9,33.69,0.68,0,0
15032,1,14.05,4.22,0,0,15,0.9900128,-65.170703,69,1,1.1,0.9,33.69,0.69,0,0
15033,1,0,0,0,0,15,0.9901783,-65.153246,69,1,1.1,0.9,33.68,0.68,0,0
15034,1,8.61,0.58,0,0,15,1.0319092,-64.14768,69,1,1.1,0.9,32.96,0.14,0,0
15035,1,41.21,10.47,0,0,15,1.0301928,-62.382445,69,1,1.1,0.9,31.91,0.26,0,0
15036,1,0,0,0,0,15,1.0365991,-59.573929,138,1,1.1,0.9,31.43,0.13,0,0
15037,1,0,0,0,0,15,1.0397673,-62.012737,69,1,1.1,0.9,31.37,0.22,0,0
15038,1,50.03,25.47,0,0,15,1.0362038,-59.60106,138,1,1.1,0.9,31.44,0.14,0,0
15039,1,0,0,0,0,15,1.0371864,-59.493482,138,1,1.1,0.9,31.41,0.13,0,0
15040,1,22.48,1.99,0,0,15,1.0020759,-63.926452,69,1,1.1,0.9,33.18,0.49,0,0
15041,1,8.22,2.15,0,11,15,1.0313558,-65.106779,69,1,1.1,0.9,33.5,-0.08,0,0
15042,1,0,0,0,0,15,1.0312797,-65.100867,69,1,1.1,0.9,33.5,-0.08,0,0
15043,1,19.42,5.46,0,0,15,0.9964936,-64.613782,69,1,1.1,0.9,33.28,0.63,0,0
15044,1,5.04,2.84,0,0,15,1.0283472,-65.28987,69,1,1.1,0.9,33.85,-0.27,0,0
15045,1,16.66,5.48,0,34,15,1.0385453,-65.692004,69,1,1.1,0.9,33.94,-0.52,0,0
15046,1,13.42,3.91,0,0,15,1.0313633,-63.946877,69,1,1.1,0.9,32.06,0.22,0,0
15047,1,36.16,6.55,0,0,15,1.0374097,-70.623662,69,1,1.1,0.9,33.47,0.3,0,0
15048,1,0,0,0,0,15,1.0292966,-72.013308,69,1,1.1,0.9,34.03,0.35,0,0
15049,1,0,0,0,0,15,1.0293968,-71.990746,69,1,1.1,0.9,34.02,0.35,0,0
15050,1,36.16,2.08,0,0,15,1.0291799,-72.03324,69,1,1.1,0.9,34.03,0.35,0,0
15051,1,0,0,0,30,15,1.0397521,-69.168141,69,1,1.1,0.9,33.79,-0.28,0,0
15052,1,36.98,9.38,0,0,15,1.0395662,-69.188355,69,1,1.1,0.9,33.8,-0.28,0,0
15053,1,0,0,0,0,15,1.045958,-68.251242,69,1,1.1,0.9,32.65,0.28,0,0
15054,1,36.98,5.88,0,0,15,1.0458107,-68.271166,69,1,1.1,0.9,32.66,0.28,0,0
15055,1,0,0,0,0,15,1.046091,-68.232307,69,1,1.1,0.9,32.65,0.28,0,0
15056,1,0,0,0,0,15,1.045958,-68.251242,69,1,1.1,0.9,32.65,0.28,0,0
15057,1,36.17,6.96,0,0,15,1.0272171,-68.440292,138,1,1.1,0.9,32.8,0.35,0,0
15058,1,0,0,0,0,15,1.0273793,-68.417678,138,1,1.1,0.9,32.8,0.35,0,0
15059,1,4.79,0.92,0,0,15,1.0365154,-63.831237,69,1,1.1,0.9,32.17,0.5,0,0
15060,1,0,0,0,0,15,1.0365364,-63.82847,69,1,1.1,0.9,32.17,0.5,0,0
15061,1,6.67,2.11,0,0,15,1.0305783,-72.417053,69,1,1.1,0.9,34.01,0.36,0,0
15062,1,0,0,0,0,15,1.0442206,-72.63836,69,1,1.1,0.9,33.76,0.24,0,0
15063,1,9.47,0.21,0,0,15,1.044192,-72.644126,69,1,1.1,0.9,33.76,0.24,0,0
15064,1,0,0,0,0,15,1.0194066,-63.204313,138,1,1.1,0.9,32.11,0.33,0,0
15065,1,0,0,0,0,15,1.0429576,-65.713947,69,1,1.1,0.9,31.92,0.41,0,0
15066,1,0,0,0,0,15,1.0196709,-63.125513,138,1,1.1,0.9,32.1,0.33,0,0
15067,1,42.58,6.74,0,0,15,1.0192464,-63.230717,138,1,1.1,0.9,32.12,0.33,0,0
15068,1,40.76,10.11,0,0,15,1.0271326,-63.339841,138,1,1.1,0.9,32.07,0.22,0,0
15069,1,0,0,0,0,15,1.0273333,-63.317909,138,1,1.1,0.9,32.06,0.22,0,0
15070,1,5.12,2.51,0,0,15,1.0339348,-64.5973,69,1,1.1,0.9,32.26,0.39,0,0
15071,1,0,0,0,0,15,1.033974,-64.594856,69,1,1.1,0.9,32.26,0.39,0,0
15072,1,13.66,1.48,0,0,15,1.0388275,-66.955637,69,1,1.1,0.9,32.28,0.43,0,0
15073,1,0,0,0,0,15,1.0380612,-68.160648,69,1,1.1,0.9,33.33,-0.02,0,0
15074,1,10.09,2.46,0,0,15,1.0380079,-68.166326,69,1,1.1,0.9,33.33,-0.02,0,0
15075,1,0,0,0,0,15,1.0198528,-67.120449,138,1,1.1,0.9,32.69,0.39,0,0
15076,1,3.99,0.68,0,0,15,1.0429771,-69.807575,69,1,1.1,0.9,33.18,0.26,0,0
15077,1,50.25,15.58,0,0,15,1.0195385,-67.151021,138,1,1.1,0.9,32.7,0.4,0,0
15078,1,0,0,0,0,15,1.0276568,-72.80053,69,1,1.1,0.9,34.2,0.38,0,0
15079,1,6.19,2.8,0,0,15,1.0276097,-72.803765,69,1,1.1,0.9,34.2,0.38,0,0
15080,1,0,0,0,0,15,1.0138994,-63.833347,138,1,1.1,0.9,32.42,0.39,0,0
15081,1,35.81,6.56,0,0,15,1.04207,-65.3783,69,1,1.1,0.9,32.72,0.26,0,0
15082,1,0,0,0,0,15,1.0141537,-63.823777,138,1,1.1,0.9,32.42,0.39,0,0
15083,1,5.33,1.61,0,0,15,1.0408325,-67.587704,69,1,1.1,0.9,33.03,0.05,0,0
15084,1,0,0,0,0,15,1.016558,-60.389692,138,1,1.1,0.9,31.87,0.39,0,0
15085,1,0,0,0,0,15,1.0317928,-62.180037,69,1,1.1,0.9,31.73,0.57,0,0
15086,1,0,0,0,0,15,1.0167025,-60.362299,138,1,1.1,0.9,31.87,0.39,0,0
15087,1,28.94,14.42,0,0,15,1.0163237,-60.406649,138,1,1.1,0.9,31.88,0.4,0,0
15088,1,52.04,1.71,0,0,15,1.0249441,-59.102195,138,1,1.1,0.9,31.63,0.17,0,0
15089,1,0,0,0,0,15,1.0236784,-62.156892,138,1,1.1,0.9,31.77,0.21,0,0
15090,1,0,0,0,0,15,1.0447652,-63.473345,69,1,1.1,0.9,31.43,0.28,0,0
15091,1,0,0,0,0,15,1.0237029,-62.065932,138,1,1.1,0.9,31.76,0.21,0,0
15092,1,43.81,8.36,0,0,15,1.0234934,-62.182779,138,1,1.1,0.9,31.77,0.21,0,0
15093,1,7.53,1.38,0,0,15,1.0432095,-63.72585,69,1,1.1,0.9,31.54,0.29,0,0
15094,1,17.24,4.65,0,0,15,1.0257399,-63.114188,69,1,1.1,0.9,33.08,0.16,0,0
15095,1,0,0,0,0,15,1.0257399,-63.114188,13.8,1,1.1,0.9,33.08,0.16,0,0
15096,1,0,0,0,0,15,1.0257399,-63.114188,13.8,1,1.1,0.9,33.08,0.16,0,0
15097,1,0,0,0,0,15,1.0257399,-63.114188,1,1,1.1,0.9,33.08,0.16,0,0
15098,1,0,0,0,0,15,1.0258228,-63.104837,69,1,1.1,0.9,33.07,0.16,0,0
15099,1,0,0,0,0,15,1.0323162,-62.022406,69,1,1.1,0.9,31.8,0.42,0,0
15100,1,7.4,2.99,0,0,15,1.0322634,-62.0263,69,1,1.1,0.9,31.8,0.42,0,0
15101,1,0,0,0,0,15,1.0403647,-63.340158,69,1,1.1,0.9,31.54,0.33,0,0
15102,1,0,0,0,0,15,1.0404533,-63.336252,69,1,1.1,0.9,31.54,0.33,0,0
15103,1,7.63,6.37,0,0,15,1.0402759,-63.343567,69,1,1.1,0.9,31.54,0.34,0,0
15104,1,0,0,0,0,15,1.0320034,-60.993567,69,1,1.1,0.9,31.83,0.4,0,0
15105,1,4.44,0.97,0,0,15,1.0319842,-60.996106,69,1,1.1,0.9,31.83,0.4,0,0
15106,1,0,0,0,0,15,1.040409,-64.980395,69,1,1.1,0.9,31.86,0.37,0,0
15107,1,4.36,1.37,0,0,15,1.040382,-64.982759,69,1,1.1,0.9,31.86,0.37,0,0
15108,1,0,0,0,0,15,1.0404341,-64.978164,69,1,1.1,0.9,31.86,0.37,0,0
15109,1,0,0,0,0,15,1.0290601,-53.856384,138,1,1.1,0.9,31.11,0.18,0,0
15110,1,49.39,5.74,0,0,15,1.0288751,-53.882559,138,1,1.1,0.9,31.12,0.19,0,0
15111,1,0,0,0,0,15,1.0292465,-53.828296,138,1,1.1,0.9,31.1,0.18,0,0
15112,1,0,0,0,0,15,1.0380398,-47.411208,500,1,1.1,0.9,30.54,0.11,0,0
15113,1,0,0,0,0,15,1.0348809,-51.941381,138,1,1.1,0.9,30.54,0.22,0,0
15114,1,49.39,20.9,0,0,15,1.0376997,-47.439607,500,1,1.1,0.9,30.55,0.11,0,0
15115,1,0,0,0,0,15,1.0296367,-53.982284,138,1,1.1,0.9,30.91,0.26,0,0
15116,1,34.18,2.62,0,0,15,1.0448623,-56.891914,69,1,1.1,0.9,31.03,0.28,0,0
15117,1,0,0,0,0,15,1.0299879,-53.925646,138,1,1.1,0.9,30.9,0.26,0,0
15118,1,0,0,0,0,15,1.0296367,-53.982284,138,1,1.1,0.9,30.91,0.26,0,0
15119,1,0,0,0,0,15,1.0296367,-53.982284,138,1,1.1,0.9,30.91,0.26,0,0
15120,1,0,0,0,0,15,1.0328446,-53.159924,138,1,1.1,0.9,30.84,0.2,0,0
15121,1,34.18,3.57,0,0,15,1.0327246,-53.180514,138,1,1.1,0.9,30.85,0.2,0,0
15122,1,0,0,0,0,15,1.0372385,-60.082852,69,1,1.1,0.9,32.27,0.04,0,0
15123,1,11.02,2.59,0,0,15,1.0371866,-60.088722,69,1,1.1,0.9,32.27,0.04,0,0
15124,1,23.21,12.9,0,44,15,1.0674352,-60.22033,69,1,1.1,0.9,33.71,-1.95,0,0
15125,1,0,0,0,0,15,1.0391342,-61.811969,69,1,1.1,0.9,33.61,-0.84,0,0
15126,1,23.67,3.72,0,0,15,1.0390263,-61.826382,69,1,1.1,0.9,33.61,-0.84,0,0
15127,1,17.07,4.8,0,0,15,1.047875,-61.13479,69,1,1.1,0.9,33.9,-1.43,0,0
15128,1,0,0,0,0,15,1.0341674,-58.526782,69,1,1.1,0.9,31.82,0.23,0,0
15129,1,15.65,3.11,0,0,15,1.0340926,-58.534853,69,1,1.1,0.9,31.82,0.23,0,0
15130,1,0,0,0,0,15,1.0255076,-55.386767,138,1,1.1,0.9,31.13,0.32,0,0
15131,1,0,0,0,0,15,1.0384422,-57.797838,69,1,1.1,0.9,31.21,0.39,0,0
15132,1,27.01,8.9,0,0,15,1.0253442,-55.402081,138,1,1.1,0.9,31.13,0.32,0,0
15133,1,6.95,1.14,0,18,15,1.0477538,-61.651431,69,1,1.1,0.9,33.6,-1.07,0,0
15134,1,0,0,0,0,15,1.0254091,-55.701878,138,1,1.1,0.9,31.07,0.32,0,0
15135,1,0,0,0,0,15,1.0456727,-58.888517,69,1,1.1,0.9,31.28,0.27,0,0
15136,1,30.25,10.5,0,0,15,1.0252168,-55.7197,138,1,1.1,0.9,31.08,0.33,0,0
15137,1,14.16,4.68,0,0,15,1.0333888,-59.632185,69,1,1.1,0.9,31.9,0.29,0,0
15138,1,7.26,2.21,0,0,15,1.0355762,-60.419295,69,1,1.1,0.9,32.56,-0.07,0,0
15139,1,0,0,0,0,15,1.0356192,-60.414948,69,1,1.1,0.9,32.56,-0.07,0,0
15140,1,15.41,3.13,0,0,15,1.0215975,-58.620997,69,1,1.1,0.9,32.07,0.37,0,0
15141,1,0,0,0,0,15,1.0508571,-61.090121,69,1,1.1,0.9,33.89,-1.54,0,0
15142,1,6.7,1.98,0,0,15,1.0508157,-61.093949,69,1,1.1,0.9,33.89,-1.54,0,0
15143,1,0,0,0,0,15,1.050893,-61.086527,69,1,1.1,0.9,33.88,-1.54,0,0
15144,1,11.77,3.64,0,0,15,1.0307728,-58.907358,69,1,1.1,0.9,31.87,0.3,0,0
15145,1,13.45,3.21,0,0,15,1.0329776,-59.142891,69,1,1.1,0.9,31.7,0.38,0,0
15146,1,0,0,0,0,15,1.0367688,-59.566556,69,1,1.1,0.9,31.6,0.36,0,0
15147,1,15.49,7.27,0,0,15,1.0366583,-59.573812,69,1,1.1,0.9,31.61,0.36,0,0
15148,1,0,0,0,0,15,1.041116,-57.435138,69,1,1.1,0.9,31.27,0.29,0,0
15149,1,0,0,0,0,15,1.041116,-57.435138,24,1,1.1,0.9,31.27,0.29,0,0
15150,1,0,0,0,0,15,1.041116,-57.435138,24,1,1.1,0.9,31.27,0.29,0,0
15151,1,0,0,0,0,15,1.041116,-57.435138,1,1,1.1,0.9,31.27,0.29,0,0
15152,1,17.38,4.87,0,0,15,1.0410193,-57.445505,69,1,1.1,0.9,31.27,0.29,0,0
15153,1,0,0,0,0,15,1.0412178,-57.425429,69,1,1.1,0.9,31.26,0.29,0,0
15154,1,0,0,0,0,15,1.0264519,-57.97722,69,1,1.1,0.9,31.96,0.35,0,0
15155,1,46.39,19.14,0,0,15,1.0261535,-58.000406,69,1,1.1,0.9,31.97,0.35,0,0
15156,1,0,0,0,0,15,1.0266622,-53.95941,138,1,1.1,0.9,31.16,0.16,0,0
15157,1,42.29,21.03,0,0,15,1.0449402,-57.082523,69,1,1.1,0.9,31.32,0.19,0,0
15158,1,0,0,0,0,15,1.0278408,-53.846919,138,1,1.1,0.9,31.13,0.15,0,0
15159,1,0,0,0,0,15,1.0356509,-53.539037,138,1,1.1,0.9,31.11,0.16,0,0
15160,1,59.04,19.26,0,0,15,1.0215641,-56.364061,69,1,1.1,0.9,31.45,0.36,0,0
15161,1,0,0,0,0,15,1.0358615,-53.516362,138,1,1.1,0.9,31.11,0.16,0,0
15162,1,49.7,14.97,0,0,15,1.0363859,-53.013787,138,1,1.1,0.9,30.96,0.12,0,0
15163,1,0,0,0,-115.5,15,1.0403653,-51.030043,500,1,1.1,0.9,30.92,0.05,0,0
15164,1,0,0,0,0,15,1.0397374,-52.62651,138,1,1.1,0.9,30.9,0.07,0,0
15165,1,49.7,13.64,0,0,15,1.0401129,-51.057039,500,1,1.1,0.9,30.92,0.05,0,0
15166,1,12.05,3.65,0,0,15,1.0367305,-57.739629,69,1,1.1,0.9,31.62,0.24,0,0
15167,1,41.52,10.03,0,0,15,1.0413767,-57.336881,69,1,1.1,0.9,31.45,0.22,0,0
15168,1,10.88,1.88,0,0,15,1.0310375,-56.681514,69,1,1.1,0.9,31.71,0.23,0,0
15169,1,10.12,3.76,0,0,15,1.0258914,-52.223596,69,1,1.1,0.9,30.99,0.42,0,0
15170,1,16.44,2.14,0,0,15,1.0370458,-58.650097,69,1,1.1,0.9,31.73,0.22,0,0
15171,1,19.47,3.36,0,0,15,1.0340492,-58.218861,69,1,1.1,0.9,31.89,0.22,0,0
15172,1,0,0,0,0,15,1.0397752,-57.608682,69,1,1.1,0.9,31.54,0.23,0,0
15173,1,0,0,0,0,15,1.0397752,-57.608682,13.8,1,1.1,0.9,31.54,0.23,0,0
15174,1,0,0,0,0,15,1.0397752,-57.608682,13.8,1,1.1,0.9,31.54,0.23,0,0
15175,1,0,0,0,0,15,1.0397752,-57.608682,1,1,1.1,0.9,31.54,0.23,0,0
15176,1,15.53,3.89,0,0,15,1.039704,-57.616448,69,1,1.1,0.9,31.54,0.23,0,0
15177,1,0,0,0,0,15,1.0398498,-57.599299,69,1,1.1,0.9,31.53,0.22,0,0
15178,1,0,0,0,0,15,1.0397752,-57.608682,69,1,1.1,0.9,31.54,0.23,0,0
15179,1,14.03,4.56,0,0,15,1.0329933,-55.814253,69,1,1.1,0.9,31.5,0.25,0,0
15180,1,21.09,3.82,0,0,15,1.0416528,-57.675552,69,1,1.1,0.9,31.42,0.17,0,0
15181,1,10.91,0.6,0,0,15,1.0371069,-57.788581,69,1,1.1,0.9,31.62,0.19,0,0
15182,1,0,0,0,0,15,1.024388,-53.54299,69,1,1.1,0.9,31.24,0.43,0,0
15183,1,10.36,0.95,0,0,15,1.024348,-53.549608,69,1,1.1,0.9,31.25,0.43,0,0
15184,1,0,0,0,0,15,1.0330952,-55.677819,69,1,1.1,0.9,31.19,0.27,0,0
15185,1,4.26,1.41,0,0,15,1.0330692,-55.680139,69,1,1.1,0.9,31.19,0.27,0,0
15186,1,28.17,5.97,0,18,15,1.0283872,-64.979859,69,1,1.1,0.9,33.67,-0.14,0,0
15187,1,40.04,1.11,0,0,15,1.0454875,-55.022936,69,1,1.1,0.9,31.01,0.09,0,0
15188,1,0,0,0,0,15,1.0379377,-54.766519,138,1,1.1,0.9,31.12,0.07,0,0
15189,1,0,0,0,0,15,1.0434497,-57.651563,69,1,1.1,0.9,31.36,0.16,0,0
15190,1,25.52,1.8,0,0,15,1.037857,-54.780347,138,1,1.1,0.9,31.12,0.07,0,0
15191,1,0,0,0,0,15,1.0382362,-54.728035,138,1,1.1,0.9,31.11,0.07,0,0
15192,1,0,0,0,0,15,1.0263264,-56.122811,69,1,1.1,0.9,31.36,0.32,0,0
15193,1,4.73,1.71,0,0,15,1.0262975,-56.125442,69,1,1.1,0.9,31.36,0.33,0,0
15194,1,0,0,0,0,15,1.0228505,-52.808882,69,1,1.1,0.9,31.17,0.45,0,0
15195,1,8.27,2.41,0,0,15,1.0228033,-52.81305,69,1,1.1,0.9,31.17,0.45,0,0
15196,1,16.1,2.47,0,0,15,1.0279625,-61.109615,69,1,1.1,0.9,32.46,0.27,0,0
15197,1,0,0,0,0,15,1.034328,-57.426058,69,1,1.1,0.9,31.68,0.2,0,0
15198,1,14,2.16,0,0,15,1.0342664,-57.433566,69,1,1.1,0.9,31.68,0.2,0,0
15199,1,0,0,0,0,15,1.0343896,-57.417654,69,1,1.1,0.9,31.68,0.2,0,0
15200,1,0,0,0,0,15,1.0398302,-48.274764,500,1,1.1,0.9,30.69,0.07,0,0
15201,1,0,0,0,0,15,1.0448537,-51.878254,138,1,1.1,0.9,30.8,0.09,0,0
15202,1,0,0,0,0,15,1.044993,-55.709826,69,1,1.1,0.9,31.16,0.08,0,0
15203,1,43.24,3.36,0,0,15,1.0447175,-51.904839,138,1,1.1,0.9,30.81,0.09,0,0
15204,1,0,0,0,0,15,1.0398609,-52.635726,138,1,1.1,0.9,30.94,0.12,0,0
15205,1,1.15,0.51,0,0,15,1.0433507,-54.98187,69,1,1.1,0.9,30.88,0.19,0,0
15206,1,0,0,0,0,15,1.0477437,-56.985178,13.8,1,1.1,0.9,30.82,0.26,0,0
15207,1,0,0,0,0,15,1.0477437,-56.985178,1,1,1.1,0.9,30.82,0.26,0,0
15208,1,40.89,15.81,0,0,15,1.0395878,-52.659644,138,1,1.1,0.9,30.95,0.12,0,0
15209,1,27.14,2.57,0,0,15,1.0382642,-52.694784,138,1,1.1,0.9,31.37,0.06,0,0
15210,1,0,0,0,0,15,1.038356,-52.680259,138,1,1.1,0.9,31.36,0.06,0,0
15211,1,39.59,2.8,0,0,15,1.0316177,-61.843055,69,1,1.1,0.9,32.89,-0,0,0
15212,1,0,0,0,0,15,1.0317407,-61.819742,69,1,1.1,0.9,32.89,-0,0,0
15213,1,0,0,0,0,15,1.0113418,-61.918145,69,1,1.1,0.9,32.83,0.48,0,0
15214,1,17.93,4.59,0,0,15,1.0112414,-61.928644,69,1,1.1,0.9,32.83,0.48,0,0
15215,1,18.32,2.17,0,0,15,1.0372501,-60.786832,69,1,1.1,0.9,31.73,0.14,0,0
15216,1,0,0,0,0,15,1.0221099,-58.860553,138,1,1.1,0.9,32.02,0.15,0,0
15217,1,0,0,0,0,15,1.0390444,-60.667705,69,1,1.1,0.9,31.9,0.08,0,0
15218,1,21.11,4.21,0,0,15,1.0220129,-58.873571,138,1,1.1,0.9,32.02,0.15,0,0
15219,1,0,0,0,0,15,1.0223649,-58.836008,138,1,1.1,0.9,32.01,0.15,0,0
15220,1,0,0,0,0,15,1.043681,-52.157812,69,1,1.1,0.9,31.28,0.2,0,0
15221,1,3.67,0.12,0,0,15,1.0436719,-52.160088,69,1,1.1,0.9,31.28,0.2,0,0
15222,1,0,0,0,0,15,1.0436924,-52.155821,69,1,1.1,0.9,31.28,0.2,0,0
15223,1,0,0,0,0,15,1.0423033,-57.118508,69,1,1.1,0.9,31.43,0.2,0,0
15224,1,13.33,0.95,0,0,15,1.042266,-57.126553,69,1,1.1,0.9,31.43,0.2,0,0
15225,1,4.61,0.6,0,0,15,1.0317786,-59.348158,69,1,1.1,0.9,31.97,0.13,0,0
15226,1,12.12,1.89,0,0,15,1.0410646,-52.012435,69,1,1.1,0.9,31.32,0.26,0,0
15227,1,14.27,3.23,0,0,15,1.0304435,-64.857957,69,1,1.1,0.9,33.71,-0.19,0,0
15228,1,0,0,0,0,15,1.0338185,-61.527875,69,1,1.1,0.9,32.8,-0.06,0,0
15229,1,5.08,1.88,0,0,15,1.0337877,-61.530505,69,1,1.1,0.9,32.8,-0.06,0,0
15230,1,0,0,0,71,15,1.0392089,-62.031084,69,1,1.1,0.9,32.94,-0.23,0,0
15231,1,41.49,42.43,0,0,15,1.0386609,-62.049373,69,1,1.1,0.9,32.95,-0.22,0,0
15232,1,0,0,0,0,15,1.0312069,-60.392643,69,1,1.1,0.9,32.41,0.19,0,0
15233,1,41.49,5.59,0,0,15,1.0310383,-60.414797,69,1,1.1,0.9,32.42,0.19,0,0
15234,1,0,0,0,0,15,1.0370264,-56.616579,138,1,1.1,0.9,31.61,0.04,0,0
15235,1,0,0,0,0,15,1.0469941,-59.776069,69,1,1.1,0.9,31.97,0.02,0,0
15236,1,43.44,9.13,0,0,15,1.0368461,-56.640864,138,1,1.1,0.9,31.62,0.04,0,0
15237,1,0,0,0,0,15,1.0387047,-60.059277,69,1,1.1,0.9,32.18,0.12,0,0
15238,1,43.44,9.58,0,0,15,1.0385114,-60.082545,69,1,1.1,0.9,32.19,0.12,0,0
15239,1,0,0,0,0,15,1.0321569,-57.404965,138,1,1.1,0.9,31.84,0.13,0,0
15240,1,61.92,12.63,0,0,15,1.0319075,-57.438237,138,1,1.1,0.9,31.85,0.13,0,0
15241,1,0,0,0,0,15,1.0296253,-60.137947,69,1,1.1,0.9,32.2,0.12,0,0
15242,1,13.72,1.95,0,0,15,1.0295722,-60.146315,69,1,1.1,0.9,32.2,0.12,0,0
15243,1,0,0,0,0,15,1.0296779,-60.129855,69,1,1.1,0.9,32.2,0.12,0,0
15244,1,0,0,0,18,15,1.0336286,-60.447343,69,1,1.1,0.9,32.21,0.03,0,0
15245,1,4.96,2.62,0,0,15,1.0335875,-60.450085,69,1,1.1,0.9,32.21,0.03,0,0
15246,1,8.31,1.03,0,0,15,1.040338,-59.669162,69,1,1.1,0.9,31.96,0.14,0,0
15247,1,30.01,5.81,0,0,15,1.0296682,-63.081333,69,1,1.1,0.9,33.04,0.09,0,0
15248,1,25.53,9.61,0,0,15,1.0399238,-58.042055,69,1,1.1,0.9,31.5,0.24,0,0
15249,1,3.47,1.44,0,0,15,1.0383702,-56.403289,69,1,1.1,0.9,31.43,0.17,0,0
15250,1,4.68,1.15,0,0,15,1.0383463,-56.405712,69,1,1.1,0.9,31.43,0.17,0,0
15251,1,0,0,0,0,15,1.001218,-60.92711,69,1,1.1,0.9,32.87,0.58,0,0
15252,1,9.73,3.34,0,0,15,1.0011529,-60.932624,69,1,1.1,0.9,32.88,0.58,0,0
15253,1,0,0,0,0,15,1.0048545,-62.156494,69,1,1.1,0.9,33.24,0.45,0,0
15254,1,19.29,2.68,0,0,15,0.9975503,-64.040198,13.8,1,1.1,0.9,33.41,0.48,0,0
15255,1,0,0,0,0,15,1.0043787,-62.270428,13.8,1,1.1,0.9,33.25,0.46,0,0
15256,1,0,0,0,0,15,1.0043787,-62.270428,1,1,1.1,0.9,33.25,0.46,0,0
15257,1,0,0,0,0,15,1.0049324,-62.145891,69,1,1.1,0.9,33.24,0.45,0,0
15258,1,0,0,0,0,15,1.0417269,-55.381163,138,1,1.1,0.9,31.06,0.05,0,0
15259,1,0,0,0,0,15,1.0457686,-56.847975,69,1,1.1,0.9,30.82,0.1,0,0
15260,1,0,0,0,0,15,1.0419732,-55.346708,138,1,1.1,0.9,31.05,0.05,0,0
15261,1,33,16,0,0,15,1.0414543,-55.399314,138,1,1.1,0.9,31.06,0.05,0,0
15262,1,0,0,0,0,15,1.0417269,-55.381163,138,1,1.1,0.9,31.06,0.05,0,0
15263,1,0,0,0,0,15,1.0358187,-58.625581,69,1,1.1,0.9,31.66,0.15,0,0
15264,1,6.91,1.79,0,0,15,1.0357793,-58.629581,69,1,1.1,0.9,31.66,0.15,0,0
15265,1,0,0,0,0,15,1.0358543,-58.621534,69,1,1.1,0.9,31.66,0.15,0,0
15266,1,12.05,4.82,0,0,15,1.0374759,-58.595943,69,1,1.1,0.9,31.73,0.22,0,0
15267,1,8.55,5.01,0,0,15,1.0334375,-61.937526,69,1,1.1,0.9,32.64,0.14,0,0
15268,1,0,0,0,0,15,1.0268523,-55.603344,138,1,1.1,0.9,31.53,0.22,0,0
15269,1,0,0,0,0,15,1.0206259,-58.668316,69,1,1.1,0.9,31.69,0.39,0,0
15270,1,0,0,0,0,15,1.0198946,-59.167562,13.8,1,1.1,0.9,31.72,0.42,0,0
15271,1,0,0,0,0,15,1.0198946,-59.167562,1,1,1.1,0.9,31.72,0.42,0,0
15272,1,0,0,0,0,15,1.0276062,-55.530362,138,1,1.1,0.9,31.51,0.21,0,0
15273,1,47.44,28.61,0,0,15,1.0264147,-55.630011,138,1,1.1,0.9,31.54,0.22,0,0
15274,1,0,0,0,0,15,1.014295,-59.417276,69,1,1.1,0.9,32.04,0.45,0,0
15275,1,49.97,10.89,0,0,15,1.0140436,-59.44472,69,1,1.1,0.9,32.05,0.45,0,0
15276,1,0,0,0,0,15,1.0145417,-59.38962,69,1,1.1,0.9,32.03,0.45,0,0
15277,1,61.08,15.18,0,0,15,1.0376494,-56.105357,138,1,1.1,0.9,31.57,0.07,0,0
15278,1,0,0,0,0,15,1.0208793,-56.161824,138,1,1.1,0.9,31.66,0.17,0,0
15279,1,0,0,0,0,15,1.0470732,-58.71061,69,1,1.1,0.9,31.71,0.12,0,0
15280,1,61.08,16.69,0,0,15,1.0205741,-56.196229,138,1,1.1,0.9,31.67,0.17,0,0
15281,1,0,0,0,0,15,1.0436956,-53.30057,500,1,1.1,0.9,31.26,0.03,0,0
15282,1,0,0,0,0,15,1.0443188,-55.137284,138,1,1.1,0.9,31.42,0.02,0,0
15283,1,62,5.71,0,0,15,1.0507346,-58.568401,69,1,1.1,0.9,31.61,0.06,0,0
15284,1,0,0,0,0,15,1.0429158,-55.16055,138,1,1.1,0.9,31.44,0.03,0,0
15285,1,0,0,0,0,15,1.0339443,-57.106095,138,1,1.1,0.9,31.68,0.1,0,0
15286,1,0,0,0,0,15,1.0379578,-58.433089,69,1,1.1,0.9,31.67,0.22,0,0
15287,1,48.11,15.45,0,0,15,1.0336439,-57.131734,138,1,1.1,0.9,31.69,0.1,0,0
15288,1,0,0,0,0,15,1.0342227,-57.070634,138,1,1.1,0.9,31.68,0.1,0,0
15289,1,35.4,10.67,0,0,15,1.0344959,-60.697617,69,1,1.1,0.9,32.42,0.11,0,0
15290,1,0,0,0,0,15,1.0346938,-60.676798,69,1,1.1,0.9,32.41,0.11,0,0
15291,1,35.4,4.1,0,0,15,1.0425493,-59.728276,69,1,1.1,0.9,31.99,0.09,0,0
15292,1,0,0,0,0,15,1.0426657,-59.706755,69,1,1.1,0.9,31.99,0.09,0,0
15293,1,23.77,3.87,0,0,15,1.034137,-58.891133,69,1,1.1,0.9,31.59,0.15,0,0
15294,1,15.52,11.39,0,0,15,1.0415045,-58.983859,69,1,1.1,0.9,31.87,0.2,0,0
15295,1,0,0,0,0,15,1.0416532,-58.977165,69,1,1.1,0.9,31.86,0.19,0,0
15296,1,0,0,0,0,15,1.0463367,-52.081377,69,1,1.1,0.9,31.18,0.17,0,0
15297,1,7.25,0.81,0,0,15,1.0463111,-52.085176,69,1,1.1,0.9,31.18,0.17,0,0
15298,1,8.28,3.14,0,0,15,1.0158328,-59.350832,69,1,1.1,0.9,32.04,0.43,0,0
15299,1,0,0,0,0,15,1.0158834,-59.346283,69,1,1.1,0.9,32.03,0.43,0,0
15300,1,0,0,0,51,15,1.0453616,-53.756214,500,1,1.1,0.9,31.3,0.03,0,0
15301,1,0,0,0,0,15,1.0420548,-55.560675,138,1,1.1,0.9,31.33,0.06,0,0
15302,1,0,0,0,0,15,1.0411579,-57.791607,69,1,1.1,0.9,31.33,0.12,0,0
15303,1,63.5,4.84,0,0,15,1.0415954,-55.643373,138,1,1.1,0.9,31.35,0.06,0,0
15304,1,13.46,3.87,0,0,15,1.0137549,-59.566259,69,1,1.1,0.9,32.11,0.44,0,0
15305,1,16.82,6.84,0,0,15,1.0177752,-59.247648,69,1,1.1,0.9,31.99,0.41,0,0
15306,1,8.04,1.91,0,0,15,1.0315797,-60.776002,69,1,1.1,0.9,32.27,0.07,0,0
15307,1,0,0,0,0,15,1.0316162,-60.771824,69,1,1.1,0.9,32.27,0.07,0,0
15308,1,0,0,0,0,15,1.0042484,-63.422726,69,1,1.1,0.9,33.11,0.49,0,0
15309,1,5.95,0.82,0,0,15,1.0042239,-63.426642,69,1,1.1,0.9,33.12,0.49,0,0
15310,1,0,0,0,0,15,1.0042718,-63.418892,69,1,1.1,0.9,33.11,0.49,0,0
15311,1,0,0,0,0,15,1.0164405,-63.57196,69,1,1.1,0.9,33.38,0.19,0,0
15312,1,8.71,2.04,0,0,15,1.0163939,-63.576691,69,1,1.1,0.9,33.38,0.19,0,0
15313,1,31.32,3.28,0,0,15,1.0250082,-58.835545,69,1,1.1,0.9,31.83,0.34,0,0
15314,1,0,0,0,0,15,1.0157007,-61.616023,69,1,1.1,0.9,32.89,0.33,0,0
15315,1,4.04,0.86,0,0,15,1.0156804,-61.618312,69,1,1.1,0.9,32.89,0.33,0,0
15316,1,0,0,0,0,15,1.028781,-59.976788,69,1,1.1,0.9,32.11,0.18,0,0
15317,1,8.01,3.34,0,0,15,1.0287211,-59.981284,69,1,1.1,0.9,32.11,0.18,0,0
15318,1,15.9,2.72,0,0,15,1.0337823,-59.76295,69,1,1.1,0.9,31.98,0.22,0,0
15319,1,0,0,0,0,15,1.0338433,-59.75388,69,1,1.1,0.9,31.98,0.22,0,0
15320,1,0,0,0,0,15,1.0337823,-59.76295,69,1,1.1,0.9,31.98,0.22,0,0
15321,1,0,0,0,0,15,1.0196722,-64.52026,69,1,1.1,0.9,33.74,-0.05,0,0
15322,1,0,0,0,0,15,1.0196722,-64.52026,13.8,1,1.1,0.9,33.74,-0.05,0,0
15323,1,0,0,0,0,15,1.0196722,-64.52026,13.8,1,1.1,0.9,33.74,-0.05,0,0
15324,1,0,0,0,0,15,1.0196722,-64.52026,1,1,1.1,0.9,33.74,-0.05,0,0
15325,1,6.59,1.88,0,0,15,1.0196325,-64.524007,69,1,1.1,0.9,33.74,-0.05,0,0
15326,1,0,0,0,0,15,1.0197088,-64.516597,69,1,1.1,0.9,33.74,-0.05,0,0
15327,1,0,0,0,0,15,1.0196722,-64.52026,69,1,1.1,0.9,33.74,-0.05,0,0
15328,1,14.91,4.07,0,0,15,0.9973081,-61.74433,69,1,1.1,0.9,33.22,0.59,0,0
15329,1,60.28,12.81,0,0,15,1.0391581,-58.744386,69,1,1.1,0.9,31.62,0.21,0,0
15330,1,0,0,0,0,15,1.0371618,-54.969553,138,1,1.1,0.9,31.41,0.11,0,0
15331,1,0,0,0,0,15,1.0415264,-58.598474,69,1,1.1,0.9,31.55,0.18,0,0
15332,1,0,0,0,0,15,1.0377682,-54.913202,138,1,1.1,0.9,31.4,0.1,0,0
15333,1,60.28,20.82,0,0,15,1.0368115,-55.004612,138,1,1.1,0.9,31.42,0.11,0,0
15334,1,0,0,0,0,15,1.0230371,-58.088566,138,1,1.1,0.9,31.99,0.22,0,0
15335,1,0,0,0,0,15,1.0268458,-60.341717,69,1,1.1,0.9,32.2,0.31,0,0
15336,1,50.35,24.49,0,0,15,1.022643,-58.114169,138,1,1.1,0.9,32,0.22,0,0
15337,1,0,0,0,0,15,1.0234081,-58.046954,138,1,1.1,0.9,31.98,0.22,0,0
15338,1,0,0,0,0,15,1.0225534,-58.372326,138,1,1.1,0.9,32.02,0.21,0,0
15339,1,0,0,0,0,15,1.0376749,-59.544422,69,1,1.1,0.9,31.91,0.17,0,0
15340,1,51.05,10.19,0,0,15,1.0223007,-58.401627,138,1,1.1,0.9,32.03,0.22,0,0
15341,1,0,0,0,0,15,1.0350911,-60.903936,69,1,1.1,0.9,32.06,0.11,0,0
15342,1,18.37,5.63,0,0,15,1.0349793,-60.914701,69,1,1.1,0.9,32.06,0.11,0,0
15343,1,0,0,0,0,15,1.0351943,-60.893175,69,1,1.1,0.9,32.05,0.11,0,0
15344,1,0,0,0,0,15,1.0393051,-58.713127,69,1,1.1,0.9,31.67,0.25,0,0
15345,1,9.83,5.04,0,0,15,1.0392281,-58.718561,69,1,1.1,0.9,31.67,0.25,0,0
15346,1,0,0,0,0,15,1.0341927,-55.223467,138,1,1.1,0.9,31.36,0.11,0,0
15347,1,0,0,0,0,15,1.0512175,-58.051795,69,1,1.1,0.9,31.41,0.08,0,0
15348,1,46.21,11.54,0,0,15,1.033968,-55.249762,138,1,1.1,0.9,31.37,0.11,0,0
15349,1,0,0,0,0,15,1.0351451,-55.127088,138,1,1.1,0.9,31.34,0.1,0,0
15350,1,0,0,0,0,15,1.0409706,-58.090268,69,1,1.1,0.9,31.51,0.21,0,0
15351,1,0,0,0,0,15,1.0411891,-58.067283,69,1,1.1,0.9,31.5,0.21,0,0
15352,1,46.21,9.7,0,0,15,1.0407352,-58.117456,69,1,1.1,0.9,31.51,0.22,0,0
15353,1,35.57,7.66,0,0,15,1.0386032,-58.228337,69,1,1.1,0.9,31.57,0.24,0,0
15354,1,0,0,0,0,15,1.0387914,-58.207118,69,1,1.1,0.9,31.57,0.24,0,0
15355,1,0,0,0,0,15,1.0386032,-58.228337,69,1,1.1,0.9,31.57,0.24,0,0
15356,1,0,0,0,0,15,1.0385145,-56.454009,138,1,1.1,0.9,31.53,0.1,0,0
15357,1,0,0,0,0,15,1.0424686,-58.794954,69,1,1.1,0.9,31.58,0.19,0,0
15358,1,0,0,0,0,15,1.0389424,-56.362203,138,1,1.1,0.9,31.51,0.1,0,0
15359,1,63.86,14.6,0,0,15,1.0381881,-56.492071,138,1,1.1,0.9,31.54,0.1,0,0
15360,1,0,0,0,0,15,1.0385145,-56.454009,138,1,1.1,0.9,31.53,0.1,0,0
15361,1,0,0,0,0,15,1.0366895,-55.123347,138,1,1.1,0.9,31.36,0.1,0,0
15362,1,61.98,12.93,0,0,15,1.0393125,-58.126958,69,1,1.1,0.9,31.47,0.24,0,0
15363,1,0,0,0,0,15,1.0368515,-55.059585,138,1,1.1,0.9,31.34,0.1,0,0
15364,1,0,0,0,0,15,1.0262317,-56.784697,138,1,1.1,0.9,31.69,0.1,0,0
15365,1,61.98,5.24,0,0,15,1.0471424,-59.430244,69,1,1.1,0.9,31.84,0.05,0,0
15366,1,0,0,0,0,15,1.0270608,-56.723545,138,1,1.1,0.9,31.68,0.1,0,0
15367,1,0,0,0,0,15,1.0262317,-56.784697,138,1,1.1,0.9,31.69,0.1,0,0
15368,1,43.5,17.51,0,0,15,1.0353799,-58.758141,69,1,1.1,0.9,31.84,0.29,0,0
15369,1,43.5,8.07,0,0,15,1.0405174,-58.328217,69,1,1.1,0.9,31.55,0.2,0,0
15370,1,0,0,0,0,15,1.0406946,-58.306032,69,1,1.1,0.9,31.54,0.19,0,0
15371,1,0,0,0,0,15,1.0427683,-59.209272,69,1,1.1,0.9,31.9,0.13,0,0
15372,1,50.92,5.83,0,0,15,1.0222738,-64.775249,13.8,1,1.1,0.9,32.18,0.19,0,0
15373,1,0,0,0,0,15,1.0449844,-58.740837,13.8,1,1.1,0.9,31.88,0.13,0,0
15374,1,0,0,0,0,15,1.0449844,-58.740837,1,1,1.1,0.9,31.88,0.13,0,0
15375,1,0,0,0,0,15,1.0429908,-59.183412,69,1,1.1,0.9,31.9,0.13,0,0
15376,1,0,0,0,0,15,1.0427683,-59.209272,69,1,1.1,0.9,31.9,0.13,0,0
15377,1,0,0,0,0,15,1.0427683,-59.209272,69,1,1.1,0.9,31.9,0.13,0,0
15378,1,50.92,14.93,0,0,15,1.0422973,-59.025776,69,1,1.1,0.9,31.87,0.17,0,0
15379,1,0,0,0,0,15,1.0404867,-59.305651,69,1,1.1,0.9,31.94,0.14,0,0
15380,1,41.09,7.26,0,0,15,1.0403193,-59.329502,69,1,1.1,0.9,31.95,0.15,0,0
15381,1,0,0,0,0,15,1.0406656,-59.282366,69,1,1.1,0.9,31.94,0.14,0,0
15382,1,0,0,0,430.5,15,1.0480402,-53.993434,500,1,1.1,0.9,31.32,-0.04,0,0
15383,1,0,0,0,0,15,1.047213,-56.414125,138,1,1.1,0.9,31.52,-0.03,0,0
15384,1,63.54,15.83,0,0,15,1.0477146,-54.027705,500,1,1.1,0.9,31.33,-0.04,0,0
15385,1,0,0,0,0,15,1.0462237,-53.800149,500,1,1.1,0.9,31.28,-0.01,0,0
15386,1,0,0,0,0,15,1.0480402,-53.993434,500,1,1.1,0.9,31.32,-0.04,0,0
15387,1,44.46,16.1,0,0,15,1.0339668,-59.142435,69,1,1.1,0.9,31.97,0.25,0,0
15388,1,44.46,14.33,0,0,15,1.0379217,-56.764304,138,1,1.1,0.9,31.62,0.03,0,0
15389,1,0,0,0,0,15,1.0381904,-56.739039,138,1,1.1,0.9,31.61,0.03,0,0
15390,1,0,0,0,0,15,1.0253834,-56.407627,138,1,1.1,0.9,31.66,0.14,0,0
15391,1,0,0,0,0,15,1.043997,-59.254585,69,1,1.1,0.9,31.9,0.1,0,0
15392,1,41.97,5.06,0,0,15,1.0252315,-56.431133,138,1,1.1,0.9,31.67,0.14,0,0
15393,1,0,0,0,0,15,1.0265939,-56.335917,138,1,1.1,0.9,31.64,0.13,0,0
15394,1,0,0,0,0,15,1.042628,-59.184917,69,1,1.1,0.9,31.89,0.13,0,0
15395,1,41.97,10.59,0,0,15,1.0423897,-59.209146,69,1,1.1,0.9,31.9,0.13,0,0
15396,1,0,0,0,0,15,1.0445007,-59.895065,69,1,1.1,0.9,32.04,0.04,0,0
15397,1,0,0,0,0,15,1.0445984,-59.882984,69,1,1.1,0.9,32.03,0.04,0,0
15398,1,22.55,3.83,0,0,15,1.0443949,-59.90858,69,1,1.1,0.9,32.04,0.04,0,0
15399,1,0,0,0,0,15,1.0350406,-58.334244,69,1,1.1,0.9,31.69,0.29,0,0
15400,1,45.09,13.05,0,0,15,1.034801,-58.359251,69,1,1.1,0.9,31.7,0.29,0,0
15401,1,0,0,0,0,15,1.035489,-55.288002,138,1,1.1,0.9,31.44,0.14,0,0
15402,1,45.09,4.05,0,0,15,1.0222699,-59.031527,69,1,1.1,0.9,31.86,0.35,0,0
15403,1,0,0,0,0,15,1.0092218,-67.023513,20,1,1.1,0.9,32.84,0.61,0,0
15404,1,0,0,0,0,15,1.0092218,-67.023513,1,1,1.1,0.9,32.84,0.61,0,0
15405,1,0,0,0,0,15,1.0356654,-55.265605,138,1,1.1,0.9,31.43,0.14,0,0
15406,1,0,0,0,0,15,1.0319784,-57.853846,138,1,1.1,0.9,31.83,0.09,0,0
15407,1,0,0,0,0,15,1.0275807,-60.221101,69,1,1.1,0.9,32.26,0.25,0,0
15408,1,0,0,0,0,15,1.0261758,-61.293471,13.8,1,1.1,0.9,32.46,0.31,0,0
15409,1,0,0,0,0,15,1.0261758,-61.293471,1,1,1.1,0.9,32.46,0.31,0,0
15410,1,37.58,10.31,0,0,15,1.0317832,-57.873295,138,1,1.1,0.9,31.83,0.1,0,0
15411,1,0,0,0,0,15,1.033739,-58.125369,138,1,1.1,0.9,31.88,0.07,0,0
15412,1,0,0,0,0,15,1.0393298,-59.933765,69,1,1.1,0.9,32.1,0.11,0,0
15413,1,0,0,0,0,15,1.042046,-60.704062,20,1,1.1,0.9,32.19,0.13,0,0
15414,1,0,0,0,0,15,1.042046,-60.704062,1,1,1.1,0.9,32.19,0.13,0,0
15415,1,37.58,12.89,0,0,15,1.0335109,-58.143777,138,1,1.1,0.9,31.89,0.07,0,0
15416,1,0,0,0,0,15,1.033992,-58.093023,138,1,1.1,0.9,31.87,0.07,0,0
15417,1,55.89,21.24,0,0,15,1.0358508,-58.084388,69,1,1.1,0.9,31.56,0.29,0,0
15418,1,0,0,0,0,15,1.0361991,-58.055076,69,1,1.1,0.9,31.55,0.28,0,0
15419,1,55.89,23.08,0,0,15,1.0231312,-54.843376,138,1,1.1,0.9,31.4,0.17,0,0
