BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
15420,1,0,0,0,0,15,1.0235004,-54.814444,138,1,1.1,0.9,31.39,0.17,0,0
15421,1,39.21,9.68,0,0,15,1.0447486,-58.753331,69,1,1.1,0.9,31.73,0.13,0,0
15422,1,0,0,0,0,15,1.041322,-59.12458,69,1,1.1,0.9,31.91,0.18,0,0
15423,1,39.21,13.85,0,0,15,1.0410943,-59.145059,69,1,1.1,0.9,31.92,0.18,0,0
15424,1,0,0,0,0,15,1.0415781,-59.103879,69,1,1.1,0.9,31.9,0.18,0,0
15425,1,0,0,0,0,15,1.0471451,-58.837669,69,1,1.1,0.9,31.73,0.09,0,0
15426,1,33.57,3.85,0,0,15,1.0470362,-58.855626,69,1,1.1,0.9,31.73,0.09,0,0
15427,1,33.57,8.46,0,0,15,1.0423729,-59.380316,69,1,1.1,0.9,31.95,0.12,0,0
15428,1,0,0,0,0,15,1.0187846,-55.21404,138,1,1.1,0.9,31.46,0.2,0,0
15429,1,55.1,9.55,0,0,15,1.0476013,-58.636174,69,1,1.1,0.9,31.76,0.06,0,0
15430,1,0,0,0,0,15,1.0199228,-55.16205,138,1,1.1,0.9,31.44,0.19,0,0
15431,1,32.67,17.26,0,0,15,1.0179584,-60.572042,69,1,1.1,0.9,32.48,0.37,0,0
15432,1,32.67,15.02,0,0,15,1.0362198,-59.987325,69,1,1.1,0.9,32.18,0.16,0,0
15433,1,0,0,0,0,15,1.0368904,-57.573319,138,1,1.1,0.9,31.77,0.05,0,0
15434,1,45.65,8.95,0,0,15,1.0366998,-57.596774,138,1,1.1,0.9,31.78,0.05,0,0
15435,1,0,0,0,0,15,1.0257255,-61.416061,69,1,1.1,0.9,32.7,0.08,0,0
15436,1,18.18,2.97,0,0,15,1.0256586,-61.425702,69,1,1.1,0.9,32.71,0.08,0,0
15437,1,69.75,24.17,0,0,15,1.0192074,-60.88345,69,1,1.1,0.9,32.23,0.33,0,0
15438,1,0,0,0,0,15,1.0196677,-60.843313,69,1,1.1,0.9,32.21,0.33,0,0
15439,1,67.34,13.75,0,0,15,1.0346688,-56.496069,138,1,1.1,0.9,31.61,0.18,0,0
15440,1,0,0,0,0,15,1.0245939,-60.161796,69,1,1.1,0.9,32.01,0.26,0,0
15441,1,43.75,5.39,0,0,15,1.0244298,-60.187027,69,1,1.1,0.9,32.02,0.26,0,0
15442,1,0,0,0,0,15,1.0247639,-60.134943,69,1,1.1,0.9,32.01,0.26,0,0
15443,1,0,0,0,0,15,1.0177913,-57.364863,138,1,1.1,0.9,31.82,0.24,0,0
15444,1,2.45,0.57,0,0,15,1.0342325,-59.625944,69,1,1.1,0.9,31.93,0.15,0,0
15445,1,43.75,11.95,0,0,15,1.0175566,-57.387359,138,1,1.1,0.9,31.83,0.24,0,0
15446,1,78.61,20.08,0,0,15,1.0375363,-56.756845,138,1,1.1,0.9,31.59,0.13,0,0
15447,1,0,0,0,-54,15,1.0384435,-53.40746,500,1,1.1,0.9,31.37,0.06,0,0
15448,1,0,0,0,0,15,1.0443208,-53.345576,345,1,1.1,0.9,31.31,0.06,0,0
15449,1,0,0,0,0,15,1.0528283,-55.515734,138,1,1.1,0.9,31.33,0.05,0,0
15450,1,0,0,0,0,15,1.0540165,-57.833251,69,1,1.1,0.9,31.25,0,0,0
15451,1,78.61,29.06,0,0,15,1.050835,-55.658667,138,1,1.1,0.9,31.37,0.06,0,0
15452,1,0,0,0,0,15,1.0441798,-53.108791,345,1,1.1,0.9,31.25,0.08,0,0
15453,1,46.68,5.32,0,0,15,1.0380556,-59.24126,69,1,1.1,0.9,31.81,0.13,0,0
15454,1,46.68,16.05,0,0,15,1.0283929,-56.717993,138,1,1.1,0.9,31.68,0.17,0,0
15455,1,59.41,3.04,0,0,15,1.0346348,-56.669394,138,1,1.1,0.9,31.66,0.11,0,0
15456,1,45.74,9.09,0,0,15,1.0250936,-59.925734,69,1,1.1,0.9,31.89,0.28,0,0
15457,1,0,0,0,0,15,1.0288035,-57.79454,138,1,1.1,0.9,31.94,0.13,0,0
15458,1,44.93,6.87,0,0,15,1.0286282,-57.820375,138,1,1.1,0.9,31.95,0.13,0,0
15459,1,0,0,0,0,15,1.0316895,-56.246424,138,1,1.1,0.9,31.6,0.17,0,0
15460,1,0,0,0,0,15,1.0316501,-58.67803,69,1,1.1,0.9,31.69,0.28,0,0
15461,1,0,0,0,0,15,1.0314716,-57.045525,13.8,1,1.1,0.9,31.63,0.2,0,0
15462,1,0,0,0,0,15,1.0314716,-57.045525,1,1,1.1,0.9,31.63,0.2,0,0
15463,1,61.97,13.48,0,0,15,1.0313908,-56.281245,138,1,1.1,0.9,31.61,0.17,0,0
15464,1,0,0,0,0,15,1.0320217,-56.193067,138,1,1.1,0.9,31.59,0.16,0,0
15465,1,0,0,0,0,15,1.0316895,-56.246424,138,1,1.1,0.9,31.6,0.17,0,0
15466,1,0,0,0,90,15,1.0409063,-51.693167,500,1,1.1,0.9,31.17,0.08,0,0
15467,1,0,0,0,0,15,1.0440116,-54.345243,138,1,1.1,0.9,31.23,0.08,0,0
15468,1,0,0,0,0,15,1.0534996,-56.568072,69,1,1.1,0.9,31.17,0.05,0,0
15469,1,61.97,12.5,0,0,15,1.0427647,-54.454219,138,1,1.1,0.9,31.27,0.09,0,0
15470,1,42.33,15.06,0,34,15,1.0204831,-61.952152,69,1,1.1,0.9,33.15,0.02,0,0
15471,1,0,0,0,0,15,1.0347316,-56.18838,138,1,1.1,0.9,31.63,0.12,0,0
15472,1,35.17,4.54,0,0,15,1.0345886,-56.210095,138,1,1.1,0.9,31.64,0.12,0,0
15473,1,11.14,4.84,0,0,15,1.0170115,-55.162509,69,1,1.1,0.9,31.91,0.45,0,0
15474,1,4.73,2.19,0,0,15,1.0402029,-56.262648,69,1,1.1,0.9,31.47,0.21,0,0
15475,1,0,0,0,0,15,1.0239529,-57.553015,138,1,1.1,0.9,31.78,0.18,0,0
15476,1,0,0,0,0,15,1.0399548,-58.561086,69,1,1.1,0.9,31.78,0.13,0,0
15477,1,0,0,0,0,15,1.0245235,-57.516658,138,1,1.1,0.9,31.77,0.18,0,0
15478,1,54.01,21.89,0,0,15,1.0236294,-57.580624,138,1,1.1,0.9,31.79,0.19,0,0
15479,1,0,0,0,0,15,1.0239529,-57.553015,138,1,1.1,0.9,31.78,0.18,0,0
15480,1,0,0,0,0,15,1.0235436,-57.848557,138,1,1.1,0.9,31.83,0.2,0,0
15481,1,0,0,0,0,15,1.0184043,-60.013204,69,1,1.1,0.9,31.89,0.29,0,0
15482,1,0,0,0,0,15,1.0243348,-57.741912,138,1,1.1,0.9,31.81,0.19,0,0
15483,1,54.01,24.96,0,0,15,1.0231326,-57.877451,138,1,1.1,0.9,31.84,0.2,0,0
15484,1,0,0,0,101,15,1.0441682,-54.488307,500,1,1.1,0.9,31.53,0.02,0,0
15485,1,0,0,0,0,15,1.0322409,-56.786739,138,1,1.1,0.9,31.59,0.1,0,0
15486,1,0,0,0,0,15,1.0447302,-54.319524,500,1,1.1,0.9,31.48,0.02,0,0
15487,1,77.12,20.86,0,0,15,1.0437883,-54.531858,500,1,1.1,0.9,31.54,0.02,0,0
15488,1,0,0,0,0,15,1.0253037,-57.784398,138,1,1.1,0.9,31.81,0.18,0,0
15489,1,0,0,0,0,15,1.0416768,-59.821348,69,1,1.1,0.9,31.76,0.05,0,0
15490,1,77.12,4.25,0,0,15,1.0250595,-57.827489,138,1,1.1,0.9,31.82,0.18,0,0
15491,1,0,0,0,0,15,1.0256701,-57.73256,138,1,1.1,0.9,31.8,0.18,0,0
15492,1,0,0,0,0,15,1.0253037,-57.784398,138,1,1.1,0.9,31.81,0.18,0,0
15493,1,46.75,13.51,0,0,15,1.0323154,-58.84193,69,1,1.1,0.9,31.88,0.21,0,0
15494,1,0,0,0,0,15,1.0050629,-60.938332,69,1,1.1,0.9,32.38,0.38,0,0
15495,1,46.75,11.74,0,0,15,1.0048026,-60.966973,69,1,1.1,0.9,32.39,0.38,0,0
15496,1,0,0,0,0,15,1.0289108,-57.230653,138,1,1.1,0.9,31.7,0.16,0,0
15497,1,0,0,0,0,15,1.0140689,-60.137749,69,1,1.1,0.9,31.96,0.28,0,0
15498,1,0,0,0,0,15,1.0141593,-60.118043,13.8,1,1.1,0.9,31.96,0.28,0,0
15499,1,0,0,0,0,15,1.0141593,-60.118043,1,1,1.1,0.9,31.96,0.28,0,0
15500,1,78.37,12.75,0,0,15,1.0285586,-57.271509,138,1,1.1,0.9,31.71,0.16,0,0
15501,1,0,0,0,0,15,1.0294086,-57.164221,138,1,1.1,0.9,31.68,0.16,0,0
15502,1,0,0,0,251,15,1.0462482,-54.562879,500,1,1.1,0.9,31.49,0.03,0,0
15503,1,0,0,0,0,15,1.0375534,-56.232217,138,1,1.1,0.9,31.52,0.07,0,0
15504,1,0,0,0,0,15,1.0350983,-58.488801,69,1,1.1,0.9,31.69,0.2,0,0
15505,1,78.37,16.35,0,0,15,1.0361693,-56.37437,138,1,1.1,0.9,31.56,0.08,0,0
15506,1,0.75,0.25,0,0,15,1.0462439,-54.563277,500,1,1.1,0.9,31.49,0.03,0,0
15507,1,62.32,5.81,0,0,15,1.0134974,-60.536133,69,1,1.1,0.9,32.15,0.34,0,0
15508,1,0,0,0,0,15,1.0401361,-57.992578,138,1,1.1,0.9,31.85,0,0,0
15509,1,62.32,21.15,0,0,15,1.030057,-61.79599,69,1,1.1,0.9,32.38,0.09,0,0
15510,1,0,0,0,0,15,1.0290905,-62.291698,13.2,1,1.1,0.9,32.45,0.1,0,0
15511,1,0,0,0,0,15,1.0290905,-62.291698,1,1,1.1,0.9,32.45,0.1,0,0
15512,1,0,0,0,0,15,1.0295067,-57.279694,138,1,1.1,0.9,31.73,0.15,0,0
15513,1,70.39,21.45,0,0,15,1.0290971,-57.314964,138,1,1.1,0.9,31.74,0.15,0,0
15514,1,0,0,0,0,15,1.0217981,-58.475953,138,1,1.1,0.9,32.11,0.3,0,0
15515,1,67.27,15.38,0,0,15,1.0102819,-60.597321,69,1,1.1,0.9,32.26,0.35,0,0
15516,1,0,0,0,0,15,1.0222084,-58.435943,138,1,1.1,0.9,32.1,0.29,0,0
15517,1,11.15,5.8,0,0,15,1.0246684,-59.712374,69,1,1.1,0.9,31.89,0.25,0,0
15518,1,80.56,15.68,0,0,15,1.0095817,-60.525044,69,1,1.1,0.9,32.17,0.32,0,0
15519,1,0,0,0,0,15,1.0274978,-57.412707,138,1,1.1,0.9,31.76,0.19,0,0
15520,1,0,0,0,0,15,1.01598,-59.948158,69,1,1.1,0.9,31.89,0.26,0,0
15521,1,80.56,22.14,0,0,15,1.027044,-57.456762,138,1,1.1,0.9,31.78,0.19,0,0
15522,1,0,0,0,0,15,1.0283432,-57.316544,138,1,1.1,0.9,31.74,0.18,0,0
15523,1,0,0,0,0,15,1.0329581,-56.979361,138,1,1.1,0.9,31.72,0.13,0,0
15524,1,0,0,0,0,15,1.0229144,-60.48446,69,1,1.1,0.9,32.08,0.3,0,0
15525,1,0,0,0,0,15,1.0146159,-68.286728,18,1,1.1,0.9,32.92,0.5,0,0
15526,1,0,0,0,0,15,1.0146159,-68.286728,1,1,1.1,0.9,32.92,0.5,0,0
15527,1,94.07,20.65,0,0,15,1.0324828,-57.033492,138,1,1.1,0.9,31.74,0.14,0,0
15528,1,0,0,0,0,15,1.042085,-54.334173,500,1,1.1,0.9,31.46,0.05,0,0
15529,1,94.07,15.47,0,0,15,1.0323522,-56.700311,138,1,1.1,0.9,31.58,0.13,0,0
15530,1,0,0,0,0,15,1.0271004,-58.224187,24,1,1.1,0.9,31.66,0.17,0,0
15531,1,0,0,0,0,15,1.0271004,-58.224187,1,1,1.1,0.9,31.66,0.17,0,0
15532,1,20.34,12.95,0,0,15,0.9953861,-60.141246,69,1,1.1,0.9,33.42,0.48,0,0
15533,1,0,0,0,0,15,0.9955677,-60.130605,69,1,1.1,0.9,33.41,0.48,0,0
15534,1,0,0,0,0,15,0.9953861,-60.141246,69,1,1.1,0.9,33.42,0.48,0,0
15535,1,0,0,0,0,15,1.0104357,-60.964171,69,1,1.1,0.9,32.29,0.38,0,0
15536,1,53.76,19.6,0,0,15,1.0100767,-60.994798,69,1,1.1,0.9,32.3,0.39,0,0
15537,1,40.11,10.99,0,0,15,1.0329425,-61.659846,69,1,1.1,0.9,32.32,0.04,0,0
15538,1,0,0,0,0,15,1.015761,-62.433498,69,1,1.1,0.9,32.73,0.27,0,0
15539,1,42.95,12.78,0,0,15,1.0155473,-62.456307,69,1,1.1,0.9,32.74,0.27,0,0
15540,1,61.06,28.58,0,0,15,1.0163693,-61.387057,69,1,1.1,0.9,32.41,0.35,0,0
15541,1,0,0,0,0,15,1.0195892,-60.586111,69,1,1.1,0.9,32.32,0.34,0,0
15542,1,37.05,14.38,0,0,15,1.0193132,-60.608246,69,1,1.1,0.9,32.33,0.34,0,0
15543,1,37.05,13.04,0,0,15,1.0224612,-60.83082,69,1,1.1,0.9,32.15,0.29,0,0
15544,1,33.77,13.59,0,0,15,1.022523,-60.239879,69,1,1.1,0.9,32.01,0.3,0,0
15545,1,0,0,0,0,15,1.0132827,-61.664615,69,1,1.1,0.9,32.52,0.36,0,0
15546,1,33.56,8.13,0,0,15,1.0131088,-61.684478,69,1,1.1,0.9,32.53,0.37,0,0
15547,1,0,0,0,0,15,1.0134586,-61.64452,69,1,1.1,0.9,32.52,0.36,0,0
15548,1,0,0,0,0,15,1.028207,-57.339835,138,1,1.1,0.9,31.71,0.14,0,0
15549,1,0,0,0,0,15,1.0164508,-60.707392,69,1,1.1,0.9,32.1,0.33,0,0
15550,1,52.68,14.79,0,0,15,1.0279122,-57.369759,138,1,1.1,0.9,31.72,0.14,0,0
15551,1,33.32,8.53,0,0,15,1.0387795,-61.664129,69,1,1.1,0.9,32.29,-0.05,0,0
15552,1,0,0,0,0,15,1.0389622,-61.645854,69,1,1.1,0.9,32.29,-0.05,0,0
15553,1,18.28,8.17,0,0,15,1.0233742,-60.631919,69,1,1.1,0.9,32.14,0.28,0,0
15554,1,0,0,0,0,15,1.0235038,-60.621131,69,1,1.1,0.9,32.13,0.28,0,0
15555,1,38.47,10.46,0,0,15,1.0210387,-60.456913,69,1,1.1,0.9,32.08,0.31,0,0
15556,1,11.66,6.96,0,0,15,1.0128266,-61.453799,69,1,1.1,0.9,32.43,0.37,0,0
15557,1,36.52,2.4,0,0,15,1.0228818,-60.599418,69,1,1.1,0.9,32.12,0.28,0,0
15558,1,36.52,6.91,0,0,15,1.0328805,-61.941878,69,1,1.1,0.9,32.43,0,0,0
15559,1,20.26,4.35,0,0,15,1.01597,-61.643662,69,1,1.1,0.9,32.5,0.34,0,0
15560,1,0,0,0,35,15,1.0379398,-61.352261,69,1,1.1,0.9,32.36,0.05,0,0
15561,1,32.67,6.36,0,0,15,1.0377911,-61.370199,69,1,1.1,0.9,32.37,0.05,0,0
15562,1,0,0,0,0,15,1.0376897,-61.328171,69,1,1.1,0.9,32.35,0.05,0,0
15563,1,0,0,0,0,15,1.0379398,-61.352261,69,1,1.1,0.9,32.36,0.05,0,0
15564,1,32.67,9.9,0,0,15,1.0218929,-59.82237,69,1,1.1,0.9,32.14,0.48,0,0
15565,1,0,0,0,0,15,1.0220809,-59.802475,69,1,1.1,0.9,32.13,0.48,0,0
15566,1,0,0,0,0,15,1.0332415,-56.500551,138,1,1.1,0.9,31.66,0.13,0,0
15567,1,51.76,10.27,0,0,15,1.0331843,-59.168127,69,1,1.1,0.9,31.75,0.22,0,0
15568,1,0,0,0,0,15,1.0335646,-56.413275,138,1,1.1,0.9,31.64,0.13,0,0
15569,1,0,0,0,0,15,1.0270374,-59.42259,69,1,1.1,0.9,31.93,0.44,0,0
15570,1,51.58,43.37,0,0,15,1.0264609,-59.44636,69,1,1.1,0.9,31.94,0.45,0,0
15571,1,10.14,1.3,0,0,15,1.0427126,-60.960887,69,1,1.1,0.9,32.13,0.09,0,0
15572,1,14.87,3.6,0,0,15,1.0251221,-59.730614,69,1,1.1,0.9,32.05,0.35,0,0
15573,1,0,0,0,0,15,1.0343018,-57.697913,138,1,1.1,0.9,31.9,0.12,0,0
15574,1,0,0,0,0,15,1.0172547,-61.583608,69,1,1.1,0.9,32.45,0.32,0,0
15575,1,1.81,0.82,0,0,15,1.0132658,-61.38929,22,1,1.1,0.9,32.34,0.29,0,0
15576,1,0,0,0,0,15,1.0212918,-60.503689,1,1,1.1,0.9,32.29,0.27,0,0
15577,1,36.02,2.42,0,0,15,1.0341784,-57.718715,138,1,1.1,0.9,31.9,0.12,0,0
15578,1,0,0,0,0,15,1.0346317,-57.649345,138,1,1.1,0.9,31.88,0.12,0,0
15579,1,38.07,10.88,0,0,15,1.0359676,-61.160572,69,1,1.1,0.9,32.34,0.11,0,0
15580,1,38.07,11.4,0,0,15,1.0352161,-61.232132,69,1,1.1,0.9,32.35,0.12,0,0
15581,1,0,0,0,0,15,1.035438,-61.209733,69,1,1.1,0.9,32.34,0.12,0,0
15582,1,0,0,0,0,15,1.0287754,-58.183492,138,1,1.1,0.9,31.99,0.12,0,0
15583,1,63.75,19.74,0,0,15,1.0284103,-58.219705,138,1,1.1,0.9,32,0.12,0,0
15584,1,0,0,0,0,15,1.0348906,-57.954211,138,1,1.1,0.9,31.9,0.14,0,0
15585,1,0,0,0,0,15,1.0344641,-60.645144,69,1,1.1,0.9,32.08,0.22,0,0
15586,1,55.79,14.52,0,0,15,1.0128801,-64.103577,13.8,1,1.1,0.9,32.31,0.29,0,0
15587,1,0,0,0,0,15,1.0337331,-60.751067,13.8,1,1.1,0.9,32.08,0.22,0,0
15588,1,0,0,0,0,15,1.0337331,-60.751067,1,1,1.1,0.9,32.08,0.22,0,0
15589,1,0,0,0,0,15,1.0351137,-57.893136,138,1,1.1,0.9,31.88,0.14,0,0
15590,1,0,0,0,0,15,1.0348906,-57.954211,138,1,1.1,0.9,31.9,0.14,0,0
15591,1,58.85,9.98,0,0,15,1.0397342,-60.696413,69,1,1.1,0.9,32.1,0.16,0,0
15592,1,36.69,13.43,0,0,15,1.02501,-61.876728,69,1,1.1,0.9,32.53,0.19,0,0
15593,1,0,0,0,0,15,1.0252537,-61.857707,69,1,1.1,0.9,32.52,0.18,0,0
15594,1,0,0,0,0,15,1.0368886,-60.979615,69,1,1.1,0.9,32.18,0.2,0,0
15595,1,31.59,10.91,0,0,15,1.0366818,-60.997915,69,1,1.1,0.9,32.19,0.2,0,0
15596,1,37.69,8.52,0,0,15,1.0342384,-61.689221,69,1,1.1,0.9,32.42,0.07,0,0
15597,1,26.5,11.81,0,0,15,1.033365,-60.997624,69,1,1.1,0.9,32.23,0.25,0,0
15598,1,13.31,3.11,0,0,15,1.0360141,-61.250129,69,1,1.1,0.9,32.36,0.1,0,0
15599,1,0,0,0,0,15,1.0247454,-58.890571,138,1,1.1,0.9,32.09,0.14,0,0
15600,1,0,0,0,0,15,1.0438987,-61.198885,69,1,1.1,0.9,32.2,-0.01,0,0
15601,1,64.77,21.83,0,0,15,1.0243832,-58.92517,138,1,1.1,0.9,32.1,0.15,0,0
15602,1,0,0,0,0,15,1.025347,-58.840108,138,1,1.1,0.9,32.08,0.14,0,0
15603,1,0,0,0,0,15,1.0198245,-58.347963,138,1,1.1,0.9,32.07,0.18,0,0
15604,1,0,0,0,0,15,1.0407772,-60.63073,69,1,1.1,0.9,32.13,0.09,0,0
15605,1,64.77,18.8,0,0,15,1.0194802,-58.386093,138,1,1.1,0.9,32.08,0.18,0,0
15606,1,0,0,0,420,15,1.0449808,-54.580993,500,1,1.1,0.9,31.54,-0.01,0,0
15607,1,0,0,0,0,15,1.0411425,-57.8448,138,1,1.1,0.9,31.79,-0.01,0,0
15608,1,0,0,0,0,15,1.0405956,-61.627635,69,1,1.1,0.9,32.25,-0.08,0,0
15609,1,94.57,31.54,0,0,15,1.0406244,-57.893598,138,1,1.1,0.9,31.81,-0,0,0
15610,1,56.09,30.56,0,0,15,1.0301263,-58.400143,138,1,1.1,0.9,31.99,0.12,0,0
15611,1,0,0,0,0,15,1.0389547,-60.856015,69,1,1.1,0.9,32.11,0.17,0,0
15612,1,7.88,0.31,0,0,15,1.0389327,-60.860981,69,1,1.1,0.9,32.12,0.17,0,0
15613,1,0.33,0.06,0,0,15,1.0389533,-60.856201,69,1,1.1,0.9,32.11,0.17,0,0
15614,1,0,0,0,0,15,1.0389789,-60.851088,69,1,1.1,0.9,32.11,0.17,0,0
15615,1,0,0,0,0,15,1.0352093,-57.499088,138,1,1.1,0.9,31.78,0.11,0,0
15616,1,0,0,0,0,15,1.0439379,-60.905193,69,1,1.1,0.9,32.09,0.08,0,0
15617,1,55.08,21.31,0,0,15,1.0348732,-57.526549,138,1,1.1,0.9,31.79,0.11,0,0
15618,1,0,0,0,0,15,1.0358913,-57.439773,138,1,1.1,0.9,31.76,0.1,0,0
15619,1,0,0,0,0,15,1.0352093,-57.499088,138,1,1.1,0.9,31.78,0.11,0,0
15620,1,60.56,9.35,0,0,15,1.0378155,-56.928519,138,1,1.1,0.9,31.68,0.11,0,0
15621,1,0,0,0,0,15,1.0380368,-56.893287,138,1,1.1,0.9,31.67,0.11,0,0
15622,1,9.54,1.72,0,0,15,1.0388593,-60.943323,69,1,1.1,0.9,32.16,0.16,0,0
15623,1,32.71,15.43,0,0,15,1.0335062,-59.542477,69,1,1.1,0.9,31.96,0.18,0,0
15624,1,0,0,0,0,15,1.0317218,-59.838733,69,1,1.1,0.9,32,0.18,0,0
15625,1,32.71,5.95,0,0,15,1.0315778,-59.855575,69,1,1.1,0.9,32,0.18,0,0
15626,1,0,0,0,0,15,1.031855,-59.821439,69,1,1.1,0.9,31.99,0.18,0,0
15627,1,29.7,3.51,0,0,15,1.0239361,-60.214878,69,1,1.1,0.9,32.06,0.26,0,0
15628,1,33.46,3,0,0,15,1.0154434,-61.702569,69,1,1.1,0.9,32.52,0.33,0,0
15629,1,0,0,0,0,15,1.0154434,-61.702569,13.8,1,1.1,0.9,32.52,0.33,0,0
15630,1,0,0,0,0,15,1.0154434,-61.702569,13.8,1,1.1,0.9,32.52,0.33,0,0
15631,1,0,0,0,0,15,1.0154434,-61.702569,1,1,1.1,0.9,32.52,0.33,0,0
15632,1,39.85,9.58,0,0,15,1.0139736,-61.809463,69,1,1.1,0.9,32.56,0.34,0,0
15633,1,0,0,0,0,15,1.0326536,-57.404619,138,1,1.1,0.9,31.82,0.15,0,0
15634,1,48.66,4.2,0,0,15,1.0248797,-60.581521,69,1,1.1,0.9,32.02,0.27,0,0
15635,1,0,0,0,0,15,1.0334708,-57.274731,138,1,1.1,0.9,31.78,0.14,0,0
15636,1,0,0,0,0,15,1.0272127,-60.186857,69,1,1.1,0.9,32.11,0.23,0,0
15637,1,37.48,2.68,0,0,15,1.0270903,-60.207818,69,1,1.1,0.9,32.12,0.23,0,0
15638,1,12.7,2.75,0,0,15,1.0405359,-58.029385,69,1,1.1,0.9,32,0.16,0,0
15639,1,0,0,0,0,15,1.0215851,-55.038075,138,1,1.1,0.9,31.38,0.2,0,0
15640,1,52.7,22.72,0,0,15,1.0212123,-55.066839,138,1,1.1,0.9,31.39,0.2,0,0
15641,1,0,0,0,0,15,1.0217069,-54.518619,138,1,1.1,0.9,31.48,0.17,0,0
15642,1,0,0,0,0,15,1.050567,-57.492855,69,1,1.1,0.9,31.84,0,0,0
15643,1,52.7,2.08,0,0,15,1.0215699,-54.551128,138,1,1.1,0.9,31.49,0.17,0,0
15644,1,50.67,10.84,0,0,15,1.0463276,-57.155322,69,1,1.1,0.9,31.4,0.16,0,0
15645,1,0,0,0,0,15,1.0465668,-57.126337,69,1,1.1,0.9,31.4,0.16,0,0
15646,1,6.4,0.69,0,0,15,1.0355127,-48.781792,69,1,1.1,0.9,32.1,0.01,0,0
15647,1,0,0,0,0,15,1.0465211,-52.728649,69,1,1.1,0.9,31.41,0.14,0,0
15648,1,18.76,1.49,0,0,15,1.0464677,-52.739931,69,1,1.1,0.9,31.41,0.14,0,0
15649,1,0,0,0,0,15,1.0354572,-50.461637,69,1,1.1,0.9,30.71,0.27,0,0
15650,1,6.83,2.76,0,0,15,1.0354093,-50.465393,69,1,1.1,0.9,30.71,0.27,0,0
15651,1,6.82,2.76,0,0,15,1.0312081,-51.413255,69,1,1.1,0.9,30.94,0.32,0,0
15652,1,0,0,0,0,15,1.0312543,-51.409399,69,1,1.1,0.9,30.94,0.32,0,0
15653,1,0,0,0,0,15,1.0346989,-58.001409,69,1,1.1,0.9,31.52,0.28,0,0
15654,1,43,7.46,0,0,15,1.0345141,-58.026075,69,1,1.1,0.9,31.52,0.28,0,0
15655,1,43,14.72,0,0,15,1.0393864,-58.464305,69,1,1.1,0.9,31.73,0.23,0,0
15656,1,0,0,0,0,15,1.0396471,-58.438845,69,1,1.1,0.9,31.73,0.23,0,0
15657,1,43.86,10.55,0,0,15,1.0364057,-59.061146,69,1,1.1,0.9,31.95,0.19,0,0
15658,1,0,0,0,0,15,1.0448506,-58.961155,69,1,1.1,0.9,31.81,0.13,0,0
15659,1,43.86,8.83,0,0,15,1.0446741,-58.983849,69,1,1.1,0.9,31.81,0.13,0,0
15660,1,0,0,0,0,15,1.0362554,-58.245851,69,1,1.1,0.9,32.6,-0.05,0,0
15661,1,0,0,0,0,15,1.0362962,-58.241867,69,1,1.1,0.9,32.6,-0.05,0,0
15662,1,7.72,2.33,0,0,15,1.0362106,-58.250155,69,1,1.1,0.9,32.6,-0.05,0,0
15663,1,33.3,13.37,0,0,15,1.0394851,-56.858819,69,1,1.1,0.9,31.23,0.33,0,0
15664,1,0,0,0,0,15,1.0397107,-56.842893,69,1,1.1,0.9,31.23,0.32,0,0
15665,1,0,0,0,0,15,1.0394851,-56.858819,69,1,1.1,0.9,31.23,0.33,0,0
15666,1,33.3,3.22,0,0,15,1.0414629,-58.986204,69,1,1.1,0.9,32.12,0.08,0,0
15667,1,0,0,0,0,15,1.0384226,-57.585924,69,1,1.1,0.9,31.44,0.31,0,0
15668,1,29.75,9.35,0,0,15,1.038241,-57.602806,69,1,1.1,0.9,31.44,0.31,0,0
15669,1,11.17,2.01,0,0,15,1.0157381,-54.39562,69,1,1.1,0.9,31.93,0.42,0,0
15670,1,0,0,0,0,15,1.0157878,-54.388711,69,1,1.1,0.9,31.93,0.42,0,0
15671,1,0,0,0,0,15,1.0214336,-55.009714,138,1,1.1,0.9,31.53,0.17,0,0
15672,1,42.62,14.21,0,0,15,1.0211784,-55.032656,138,1,1.1,0.9,31.54,0.17,0,0
15673,1,4.83,1.11,0,0,15,1.0422878,-57.348222,69,1,1.1,0.9,32.18,0,0,0
15674,1,9.05,2.82,0,0,15,1.0313531,-58.927546,69,1,1.1,0.9,33.06,-0.2,0,0
15675,1,17.96,2.27,0,0,15,1.0346153,-58.4237,69,1,1.1,0.9,31.8,0.28,0,0
15676,1,0,0,0,0,15,1.0459794,-45.967147,500,1,1.1,0.9,30.55,0.1,0,0
15677,1,0,0,0,0,15,1.0514971,-44.152272,345,1,1.1,0.9,30.42,0.08,0,0
15678,1,0,0,0,0,15,1.0425102,-46.500131,138,1,1.1,0.9,30.29,0.1,0,0
15679,1,0,0,0,0,15,1.0471608,-48.179412,69,1,1.1,0.9,30.14,0.14,0,0
15680,1,0,0,0,0,15,1.0369721,-48.272587,18,1,1.1,0.9,30.2,0.12,0,0
15681,1,0,0,0,0,15,1.0369721,-48.272587,1,1,1.1,0.9,30.2,0.12,0,0
15682,1,45.87,11.4,0,0,15,1.0423044,-46.524303,138,1,1.1,0.9,30.3,0.1,0,0
15683,1,0,0,0,0,15,1.0522318,-43.652718,345,1,1.1,0.9,30.28,0.1,0,0
15684,1,35.66,12.88,0,0,15,1.0176678,-54.115259,69,1,1.1,0.9,31.61,0.51,0,0
15685,1,41.56,7.2,0,0,15,1.041895,-56.58169,69,1,1.1,0.9,31.15,0.31,0,0
15686,1,0,0,0,0,15,1.0208054,-54.67594,138,1,1.1,0.9,31.28,0.2,0,0
15687,1,0,0,0,0,15,1.0489116,-57.037061,69,1,1.1,0.9,31.34,0.14,0,0
15688,1,41.56,12.33,0,0,15,1.0289237,-59.966884,13.8,1,1.1,0.9,31.51,0.2,0,0
15689,1,0,0,0,0,15,1.0506207,-56.808397,13.8,1,1.1,0.9,31.33,0.13,0,0
15690,1,0,0,0,0,15,1.0506207,-56.808397,1,1,1.1,0.9,31.33,0.13,0,0
15691,1,0,0,0,0,15,1.021765,-54.621936,138,1,1.1,0.9,31.27,0.2,0,0
15692,1,0,0,0,0,15,1.0208054,-54.67594,138,1,1.1,0.9,31.28,0.2,0,0
15693,1,0,0,0,0,15,1.0208054,-54.67594,138,1,1.1,0.9,31.28,0.2,0,0
15694,1,10.17,3.95,0,0,15,1.0022561,-56.86443,69,1,1.1,0.9,32.73,0.52,0,0
15695,1,0,0,0,0,15,1.0023262,-56.858414,69,1,1.1,0.9,32.73,0.52,0,0
15696,1,5.69,2.39,0,18,15,1.033666,-59.319846,69,1,1.1,0.9,33.31,-0.48,0,0
15697,1,0,0,0,0,15,1.0376897,-48.00144,138,1,1.1,0.9,30.49,0.13,0,0
15698,1,0,0,0,0,15,1.0357892,-46.272348,69,1,1.1,0.9,30.53,0.13,0,0
15699,1,0,0,0,0,15,1.0349677,-44.930768,13.8,1,1.1,0.9,30.57,0.12,0,0
15700,1,0,0,0,0,15,1.0349677,-44.930768,1,1,1.1,0.9,30.57,0.12,0,0
15701,1,26.54,5.78,0,0,15,1.0375694,-48.015995,138,1,1.1,0.9,30.5,0.13,0,0
15702,1,0,0,0,0,15,1.0377844,-47.999196,138,1,1.1,0.9,30.49,0.13,0,0
15703,1,0,0,0,0,15,1.0418997,-55.025742,69,1,1.1,0.9,31.89,0.09,0,0
15704,1,6.18,0.15,0,0,15,1.0418807,-55.029256,69,1,1.1,0.9,31.89,0.09,0,0
15705,1,28.28,5.04,0,0,15,1.0421643,-57.214919,69,1,1.1,0.9,31.42,0.25,0,0
15706,1,0,0,0,0,15,1.0422752,-57.198344,69,1,1.1,0.9,31.42,0.25,0,0
15707,1,5.66,1.48,0,0,15,1.0343723,-58.726509,69,1,1.1,0.9,31.83,0.26,0,0
15708,1,0,0,0,0,15,1.017953,-58.805535,69,1,1.1,0.9,33.36,-0.16,0,0
15709,1,8.09,1.64,0,0,15,1.0179145,-58.810319,69,1,1.1,0.9,33.36,-0.16,0,0
15710,1,7.55,2.5,0,0,15,1.0422399,-58.361731,69,1,1.1,0.9,31.44,0.2,0,0
15711,1,0,0,0,0,15,1.0422866,-58.357814,69,1,1.1,0.9,31.44,0.2,0,0
15712,1,7.3,2.01,0,0,15,1.0467784,-57.808228,69,1,1.1,0.9,31.94,0.05,0,0
15713,1,0,0,0,0,15,1.010527,-55.688335,69,1,1.1,0.9,32.32,0.44,0,0
15714,1,8.82,1.59,0,0,15,1.0104908,-55.693657,69,1,1.1,0.9,32.32,0.44,0,0
15715,1,11.29,5.92,0,0,15,1.0076372,-57.296873,69,1,1.1,0.9,32.9,0.37,0,0
15716,1,6.13,3.06,0,0,15,1.0420184,-57.62244,69,1,1.1,0.9,31.7,0.19,0,0
15717,1,0,0,0,0,15,1.042064,-57.619204,69,1,1.1,0.9,31.7,0.19,0,0
15718,1,0,0,0,0,15,1.0032678,-57.175659,69,1,1.1,0.9,32.71,0.5,0,0
15719,1,5.78,0.81,0,0,15,1.0032452,-57.178997,69,1,1.1,0.9,32.71,0.5,0,0
15720,1,0,0,0,0,15,1.0032927,-57.17193,69,1,1.1,0.9,32.71,0.5,0,0
15721,1,0,0,0,0,15,1.0339764,-50.486536,138,1,1.1,0.9,31.33,0.09,0,0
15722,1,42.64,5.73,0,0,15,1.0403615,-54.118459,69,1,1.1,0.9,31.87,0.11,0,0
15723,1,0,0,0,0,15,1.0342763,-50.463271,138,1,1.1,0.9,31.32,0.09,0,0
15724,1,5.86,1.18,0,0,15,1.0327724,-53.193292,69,1,1.1,0.9,31.91,0.26,0,0
15725,1,0,0,0,0,15,1.0578575,-47.759317,69,1,1.1,0.9,31.49,-0.36,0,0
15726,1,9.58,2.4,0,0,15,1.0578148,-47.764343,69,1,1.1,0.9,31.49,-0.36,0,0
15727,1,0,0,0,0,15,1.0579072,-47.754362,69,1,1.1,0.9,31.48,-0.36,0,0
15728,1,0,0,0,0,15,1.0578575,-47.759317,69,1,1.1,0.9,31.49,-0.36,0,0
15729,1,6.93,1.06,0,0,15,1.0393129,-47.828735,69,1,1.1,0.9,31.76,0.07,0,0
15730,1,0,0,0,0,15,1.0341099,-48.13268,69,1,1.1,0.9,31.92,0.13,0,0
15731,1,9.07,2.98,0,0,15,1.0340575,-48.13809,69,1,1.1,0.9,31.92,0.13,0,0
15732,1,8.5,2.36,0,0,15,1.0108288,-53.460768,69,1,1.1,0.9,32.27,0.48,0,0
15733,1,12.73,3.93,0,0,15,1.0521946,-50.885009,69,1,1.1,0.9,30.95,0.15,0,0
15734,1,10.25,2.82,0,0,15,1.0521608,-42.084292,69,1,1.1,0.9,30.12,0.09,0,0
15735,1,19.38,4.08,0,0,15,1.0599485,-48.35865,69,1,1.1,0.9,31.79,-0.64,0,0
15736,1,11.39,6.78,0,0,15,1.0475885,-40.280735,69,1,1.1,0.9,29.84,0.12,0,0
15737,1,0,0,0,0,15,1.0356531,-48.51287,138,1,1.1,0.9,31.1,0.11,0,0
15738,1,0,0,0,0,15,1.0545929,-50.70097,69,1,1.1,0.9,30.91,0.12,0,0
15739,1,14.79,6.35,0,0,15,1.0355488,-48.521545,138,1,1.1,0.9,31.1,0.11,0,0
15740,1,0,0,0,0,15,1.03594,-48.469085,138,1,1.1,0.9,31.09,0.1,0,0
15741,1,21.35,6.78,0,0,15,1.0213656,-53.294266,69,1,1.1,0.9,31.96,0.4,0,0
15742,1,11.59,2.97,0,0,15,1.0412198,-40.977408,69,1,1.1,0.9,29.96,0.24,0,0
15743,1,0,0,0,0,15,1.038103,-48.895749,69,1,1.1,0.9,32.1,-0.08,0,0
15744,1,11.08,1.04,0,0,15,1.0380623,-48.901793,69,1,1.1,0.9,32.1,-0.08,0,0
15745,1,0,0,0,0,15,1.0622244,-45.680565,69,1,1.1,0.9,31.03,-0.29,0,0
15746,1,11.16,0.14,0,0,15,1.062193,-45.68622,69,1,1.1,0.9,31.03,-0.29,0,0
15747,1,12.18,4.88,0,0,15,1.0299744,-47.896773,69,1,1.1,0.9,31.89,0.23,0,0
15748,1,5.24,0.95,0,0,15,1.0578472,-44.507971,69,1,1.1,0.9,30.73,-0.13,0,0
15749,1,8.24,3.31,0,0,15,1.0382496,-51.635064,69,1,1.1,0.9,31.31,0.36,0,0
15750,1,3.29,0.64,0,0,15,1.0073266,-47.904606,69,1,1.1,0.9,31.73,0.43,0,0
15751,1,5.17,2.04,0,0,15,1.0323992,-52.958496,69,1,1.1,0.9,31.87,0.28,0,0
15752,1,0,0,0,0,15,1.0324332,-52.955509,69,1,1.1,0.9,31.87,0.28,0,0
15753,1,0,0,0,0,15,1.0370546,-54.026678,69,1,1.1,0.9,31.96,0.13,0,0
15754,1,6.08,0.5,0,0,15,1.0370349,-54.030056,69,1,1.1,0.9,31.96,0.13,0,0
15755,1,0,0,0,0,15,1.0370728,-54.023009,69,1,1.1,0.9,31.96,0.13,0,0
15756,1,0,0,0,0,15,1.0389602,-46.660257,138,1,1.1,0.9,30.83,0.11,0,0
15757,1,21.46,5.96,0,0,15,1.0388458,-46.671848,138,1,1.1,0.9,30.84,0.11,0,0
15758,1,13.6,4.88,0,34,15,1.0755062,-48.495841,69,1,1.1,0.9,31.9,-1.23,0,0
15759,1,0,0,0,0,15,1.0269811,-46.514113,69,1,1.1,0.9,31.1,0.32,0,0
15760,1,37.72,7.66,0,0,15,1.0267868,-46.537165,69,1,1.1,0.9,31.11,0.32,0,0
15761,1,45.63,14.94,0,0,15,1.0182727,-46.954927,69,1,1.1,0.9,31.32,0.45,0,0
15762,1,23.15,10.42,0,0,15,1.0228822,-46.851904,69,1,1.1,0.9,31.22,0.38,0,0
15763,1,0,0,0,0,15,1.0066858,-41.792857,138,1,1.1,0.9,30.54,0.31,0,0
15764,1,0,0,0,0,15,1.0207896,-46.076121,69,1,1.1,0.9,30.89,0.5,0,0
15765,1,0,0,0,0,15,1.0369009,-49.563673,13.8,1,1.1,0.9,31.19,0.61,0,0
15766,1,0,0,0,0,15,1.0369009,-49.563673,1,1,1.1,0.9,31.19,0.61,0,0
15767,1,43.08,14.17,0,0,15,1.0064468,-41.817698,138,1,1.1,0.9,30.55,0.32,0,0
15768,1,0,0,0,0,15,1.0070004,-41.741041,138,1,1.1,0.9,30.53,0.31,0,0
15769,1,0,0,0,0,15,0.9933845,-42.592438,138,1,1.1,0.9,30.62,0.35,0,0
15770,1,0,0,0,0,15,1.0317068,-46.433094,69,1,1.1,0.9,31.02,0.27,0,0
15771,1,39.66,4.06,0,0,15,0.9932572,-42.61517,138,1,1.1,0.9,30.63,0.35,0,0
15772,1,0,0,0,0,15,1.0236619,-46.682443,69,1,1.1,0.9,31.15,0.37,0,0
15773,1,23.52,2.81,0,0,15,1.0235779,-46.69629,69,1,1.1,0.9,31.16,0.37,0,0
15774,1,0,0,0,0,15,1.0378147,-39.252523,500,1,1.1,0.9,29.96,0.11,0,0
15775,1,0,0,0,0,15,1.0170587,-41.160863,138,1,1.1,0.9,30.15,0.19,0,0
15776,1,60.82,12.22,0,0,15,1.0375303,-39.287381,500,1,1.1,0.9,29.97,0.11,0,0
15777,1,0,0,0,0,15,1.039923,-39.111405,500,1,1.1,0.9,29.91,0.09,0,0
15778,1,0,0,0,0,15,0.9869456,-43.441362,138,1,1.1,0.9,30.8,0.49,0,0
15779,1,0,0,0,0,15,1.0367561,-43.089364,69,1,1.1,0.9,30.91,0.15,0,0
15780,1,47.36,13.41,0,0,15,0.986698,-43.469091,138,1,1.1,0.9,30.81,0.49,0,0
15781,1,47.36,9.18,0,0,15,1.0013392,-47.071824,69,1,1.1,0.9,31.41,0.66,0,0
15782,1,34.45,8.64,0,0,15,1.0220519,-47.017578,69,1,1.1,0.9,31.29,0.38,0,0
15783,1,0,0,0,0,15,0.9945424,-42.820557,138,1,1.1,0.9,30.6,0.32,0,0
15784,1,34.45,10.58,0,0,15,1.0407552,-46.271103,69,1,1.1,0.9,30.77,0.22,0,0
15785,1,0,0,0,0,15,0.9956392,-42.737342,138,1,1.1,0.9,30.58,0.32,0,0
15786,1,0,0,0,0,15,0.9945424,-42.820557,138,1,1.1,0.9,30.6,0.32,0,0
15787,1,0,0,0,0,15,1.0298803,-38.177991,69,1,1.1,0.9,29.96,0.28,0,0
15788,1,0,0,0,0,15,1.0299481,-38.167738,69,1,1.1,0.9,29.96,0.28,0,0
15789,1,17.67,2.64,0,0,15,1.0298042,-38.188215,69,1,1.1,0.9,29.96,0.29,0,0
15790,1,0,0,0,0,15,1.0360845,-35.318281,138,1,1.1,0.9,29.48,0.2,0,0
15791,1,0,0,0,0,15,1.0446617,-37.109828,69,1,1.1,0.9,29.58,0.16,0,0
15792,1,35.55,18.24,0,0,15,1.0358244,-35.336156,138,1,1.1,0.9,29.48,0.2,0,0
15793,1,0,0,0,0,15,1.0364369,-35.291039,138,1,1.1,0.9,29.47,0.19,0,0
15794,1,15.33,2.29,0,0,15,1.0280757,-46.729197,69,1,1.1,0.9,31.13,0.31,0,0
15795,1,0,0,0,0,15,1.0289543,-44.531874,69,1,1.1,0.9,31.13,0.24,0,0
15796,1,15.97,3.05,0,0,15,1.0288827,-44.541794,69,1,1.1,0.9,31.13,0.24,0,0
15797,1,0,0,0,0,15,1.0202658,-49.216524,69,1,1.1,0.9,31.51,0.21,0,0
15798,1,12.7,0.64,0,0,15,1.020233,-49.223788,69,1,1.1,0.9,31.51,0.21,0,0
15799,1,5.8,1.26,0,0,15,1.0368034,-40.717192,69,1,1.1,0.9,30.38,0.22,0,0
15800,1,4.89,0.64,0,0,15,1.0380804,-36.318655,69,1,1.1,0.9,29.3,0.28,0,0
15801,1,0,0,0,0,15,1.0392891,-37.372138,69,1,1.1,0.9,29.76,0.2,0,0
15802,1,25.85,6.48,0,0,15,1.0391511,-37.386094,69,1,1.1,0.9,29.77,0.2,0,0
15803,1,0,0,0,0,15,1.0348203,-41.519812,69,1,1.1,0.9,30.63,0.2,0,0
15804,1,4.59,0.91,0,0,15,1.0348019,-41.522328,69,1,1.1,0.9,30.63,0.2,0,0
15805,1,0,0,0,0,15,1.034842,-41.517185,69,1,1.1,0.9,30.63,0.2,0,0
15806,1,0,0,0,0,15,1.0258779,-46.161381,69,1,1.1,0.9,30.67,0.18,0,0
15807,1,5.67,0.69,0,0,15,1.0258584,-46.164444,69,1,1.1,0.9,30.67,0.18,0,0
15808,1,3.37,0.3,0,0,15,0.9945417,-45.720353,69,1,1.1,0.9,30.95,0.75,0,0
15809,1,10.18,4.56,0,0,15,0.9944635,-45.726738,69,1,1.1,0.9,30.95,0.75,0,0
15810,1,0,0,0,0,15,1.0291945,-41.526409,69,1,1.1,0.9,30.74,0.29,0,0
15811,1,14.06,6.29,0,0,15,1.0290993,-41.534149,69,1,1.1,0.9,30.74,0.29,0,0
15812,1,0,0,0,0,15,1.029298,-41.518142,69,1,1.1,0.9,30.74,0.29,0,0
15813,1,12.45,1.88,0,0,15,1.0300223,-46.120874,69,1,1.1,0.9,30.42,0.13,0,0
15814,1,0,0,0,0,15,1.0300695,-46.113365,69,1,1.1,0.9,30.42,0.13,0,0
15815,1,20.98,7.6,0,0,15,1.0128149,-42.866315,69,1,1.1,0.9,30.78,0.41,0,0
15816,1,0,0,0,0,15,1.0129537,-42.854214,69,1,1.1,0.9,30.77,0.41,0,0
15817,1,7.96,1.38,0,0,15,1.017425,-41.243824,69,1,1.1,0.9,30.78,0.25,0,0
15818,1,12.16,1.84,0,0,15,1.0098238,-47.37562,69,1,1.1,0.9,31.52,0.56,0,0
15819,1,0,0,0,0,15,1.0107003,-47.140152,69,1,1.1,0.9,31.41,0.57,0,0
15820,1,15.94,3.4,0,0,15,1.0106176,-47.149947,69,1,1.1,0.9,31.41,0.57,0,0
15821,1,4.41,0.29,0,0,15,1.0308907,-41.35786,69,1,1.1,0.9,30.67,0.27,0,0
15822,1,0,0,0,0,15,1.0310264,-41.066577,69,1,1.1,0.9,30.43,0.07,0,0
15823,1,9.02,0.45,0,0,15,1.0310031,-41.072343,69,1,1.1,0.9,30.43,0.07,0,0
15824,1,0,0,0,0,15,1.0320276,-36.809552,138,1,1.1,0.9,29.72,0.21,0,0
15825,1,0,0,0,0,15,1.0345878,-37.644915,69,1,1.1,0.9,29.76,0.25,0,0
15826,1,42.44,14.2,0,0,15,1.0317694,-36.831845,138,1,1.1,0.9,29.72,0.21,0,0
15827,1,0,0,0,0,15,1.0322777,-36.775349,138,1,1.1,0.9,29.71,0.21,0,0
15828,1,0,0,0,0,15,1.0413569,-35.516771,500,1,1.1,0.9,29.47,0.11,0,0
15829,1,0,0,0,0,15,1.0472901,-34.899274,138,1,1.1,0.9,29.44,0.1,0,0
15830,1,0,0,0,0,15,1.0464332,-36.699299,69,1,1.1,0.9,29.49,0.14,0,0
15831,1,42.44,4.57,0,0,15,1.0458876,-34.614197,138,1,1.1,0.9,29.37,0.12,0,0
15832,1,0,0,0,0,15,1.0434415,-35.788795,500,1,1.1,0.9,29.52,0.09,0,0
15833,1,0,0,0,0,15,1.0155095,-41.648122,69,1,1.1,0.9,30.94,0.23,0,0
15834,1,27.3,2.87,0,0,15,1.015411,-41.663448,69,1,1.1,0.9,30.94,0.23,0,0
15835,1,7.99,2.19,0,0,15,1.0156035,-49.855519,69,1,1.1,0.9,31.61,0.2,0,0
15836,1,0,0,0,0,15,1.0235746,-45.893598,69,1,1.1,0.9,30.78,0.25,0,0
15837,1,11.44,4.37,0,0,15,1.0235033,-45.899735,69,1,1.1,0.9,30.78,0.25,0,0
15838,1,0,0,0,0,15,1.0413144,-35.650293,69,1,1.1,0.9,29.55,0.18,0,0
15839,1,6.83,2.34,0,0,15,1.0412765,-35.653808,69,1,1.1,0.9,29.55,0.18,0,0
15840,1,6.71,1.7,0,0,15,1.0251682,-39.72822,69,1,1.1,0.9,30.32,0.25,0,0
15841,1,20.83,9.16,0,0,15,1.0309766,-37.432936,69,1,1.1,0.9,29.77,0.31,0,0
15842,1,55.54,27.74,0,0,15,1.0141289,-40.303198,138,1,1.1,0.9,30.34,0.29,0,0
15843,1,0,0,0,0,15,0.999423,-42.829161,138,1,1.1,0.9,30.66,0.44,0,0
15844,1,49.09,13.46,0,0,15,0.9949229,-46.834549,69,1,1.1,0.9,31.3,0.76,0,0
15845,1,0,0,0,0,15,0.9978915,-53.255704,18,1,1.1,0.9,32.4,1.06,0,0
15846,1,0,0,0,0,15,0.9978915,-53.255704,1,1,1.1,0.9,32.4,1.06,0,0
15847,1,0,0,0,0,15,1.0126206,-41.688452,138,1,1.1,0.9,30.37,0.36,0,0
15848,1,52.63,20.92,0,0,15,1.0119203,-44.682147,69,1,1.1,0.9,30.46,0.59,0,0
15849,1,0,0,0,0,15,1.0128624,-41.626757,138,1,1.1,0.9,30.36,0.36,0,0
15850,1,0,0,0,0,15,1.0126206,-41.688452,138,1,1.1,0.9,30.37,0.36,0,0
15851,1,12.76,1.46,0,0,15,0.9924918,-46.56187,69,1,1.1,0.9,31.28,0.75,0,0
15852,1,0,0,0,0,15,0.992545,-46.554315,69,1,1.1,0.9,31.28,0.75,0,0
15853,1,0,0,0,0,15,1.0442904,-35.613664,69,1,1.1,0.9,29.38,0.17,0,0
15854,1,5.28,1.81,0,0,15,1.0442582,-35.616424,69,1,1.1,0.9,29.38,0.17,0,0
15855,1,0,0,0,0,15,1.0382909,-33.495311,138,1,1.1,0.9,29.19,0.21,0,0
15856,1,0,0,0,0,15,1.0477378,-35.526276,69,1,1.1,0.9,29.32,0.13,0,0
15857,1,21.45,2.6,0,0,15,1.0382226,-33.506469,138,1,1.1,0.9,29.19,0.21,0,0
15858,1,0,0,0,0,15,1.0362,-46.936901,69,1,1.1,0.9,30.95,0.22,0,0
15859,1,6.6,0.23,0,0,15,1.0361812,-46.940729,69,1,1.1,0.9,30.95,0.22,0,0
15860,1,22.93,3.56,0,0,15,1.0230814,-47.490476,69,1,1.1,0.9,31.41,0.37,0,0
15861,1,48.4,16.37,0,0,15,1.0208279,-47.171208,69,1,1.1,0.9,31.37,0.42,0,0
15862,1,0,0,0,0,15,1.0285912,-44.235966,69,1,1.1,0.9,31.13,0.25,0,0
15863,1,12.23,4.37,0,0,15,1.0285121,-44.242762,69,1,1.1,0.9,31.13,0.25,0,0
15864,1,48.28,19.47,0,0,15,1.0300242,-53.712624,138,1,1.1,0.9,31.23,0.15,0,0
15865,1,0,0,0,0,15,1.0319279,-53.711924,138,1,1.1,0.9,31.2,0.12,0,0
15866,1,0,0,0,0,15,1.0402283,-56.421747,69,1,1.1,0.9,31.95,-0.07,0,0
15867,1,46.15,12.18,0,0,15,1.0316524,-53.739678,138,1,1.1,0.9,31.2,0.12,0,0
15868,1,22.9,3.21,0,0,15,1.0072745,-51.000986,69,1,1.1,0.9,32.02,0.23,0,0
15869,1,10.06,3.35,0,0,15,1.0415753,-59.776234,69,1,1.1,0.9,33.3,-0.89,0,0
15870,1,0,0,0,0,15,1.0338193,-46.995486,69,1,1.1,0.9,30.27,0.13,0,0
15871,1,18.81,5.89,0,0,15,1.0337202,-47.004847,69,1,1.1,0.9,30.27,0.13,0,0
15872,1,0,0,0,0,15,1.0396155,-40.700442,138,1,1.1,0.9,29.92,0.06,0,0
15873,1,0,0,0,0,15,1.0396155,-40.700442,69,1,1.1,0.9,29.92,0.06,0,0
15874,1,37.26,8.86,0,0,15,1.0394417,-40.722804,138,1,1.1,0.9,29.93,0.06,0,0
15875,1,0,0,0,0,15,1.0398094,-40.679474,138,1,1.1,0.9,29.92,0.05,0,0
15876,1,0,0,0,0,15,1.0396155,-40.700442,138,1,1.1,0.9,29.92,0.06,0,0
15877,1,0,0,0,0,15,1.0210141,-56.321565,69,1,1.1,0.9,32.63,-0.06,0,0
15878,1,13.04,6.15,0,0,15,1.0209153,-56.329055,69,1,1.1,0.9,32.63,-0.06,0,0
15879,1,0,0,0,0,15,1.0211213,-56.314091,69,1,1.1,0.9,32.63,-0.06,0,0
15880,1,6.91,1.86,0,0,15,1.0311467,-57.468728,69,1,1.1,0.9,31.85,0.23,0,0
15881,1,6.29,1.78,0,20,15,1.0243378,-54.565265,69,1,1.1,0.9,32.61,-0.37,0,0
15882,1,5.65,0.81,0,0,15,1.0114395,-51.44426,69,1,1.1,0.9,32.1,0.05,0,0
15883,1,0,0,0,0,15,1.0255769,-56.473225,69,1,1.1,0.9,32.47,-0.05,0,0
15884,1,0,0,0,0,15,1.0256254,-56.469389,69,1,1.1,0.9,32.46,-0.05,0,0
15885,1,7.58,2.8,0,0,15,1.0255268,-56.47703,69,1,1.1,0.9,32.47,-0.05,0,0
15886,1,15.96,1.07,0,0,15,1.0305529,-58.664915,69,1,1.1,0.9,32.15,0.17,0,0
15887,1,0,0,0,0,15,1.030603,-58.655449,69,1,1.1,0.9,32.15,0.17,0,0
15888,1,6.95,0.85,0,0,15,1.0134726,-44.571822,69,1,1.1,0.9,30.62,0.3,0,0
15889,1,0,0,0,0,15,1.0201263,-54.153232,138,1,1.1,0.9,31.58,0.17,0,0
15890,1,0,0,0,0,15,1.0092305,-51.525121,69,1,1.1,0.9,32.03,0.16,0,0
15891,1,0,0,0,0,15,1.0129748,-52.494616,24,1,1.1,0.9,31.86,0.16,0,0
15892,1,0,0,0,0,15,1.0129748,-52.494616,1,1,1.1,0.9,31.86,0.16,0,0
15893,1,43.53,5.66,0,0,15,1.0199399,-54.181041,138,1,1.1,0.9,31.59,0.17,0,0
15894,1,0,0,0,0,15,1.0203173,-54.14762,138,1,1.1,0.9,31.58,0.17,0,0
15895,1,0,0,0,0,15,1.0201263,-54.153232,138,1,1.1,0.9,31.58,0.17,0,0
15896,1,5.15,3.45,0,0,15,1.0083453,-47.567034,69,1,1.1,0.9,31.26,0.31,0,0
15897,1,0,0,0,0,15,1.0315737,-43.064861,69,1,1.1,0.9,29.59,0.21,0,0
15898,1,7.39,1.19,0,0,15,1.0315464,-43.069126,69,1,1.1,0.9,29.6,0.21,0,0
15899,1,5.75,0.64,0,0,15,1.0384521,-58.501098,69,1,1.1,0.9,32.85,-0.54,0,0
15900,1,0,0,0,0,15,1.0186746,-53.830491,69,1,1.1,0.9,32.52,-0.21,0,0
15901,1,6.01,0.71,0,0,15,1.018651,-53.834312,69,1,1.1,0.9,32.52,-0.21,0,0
15902,1,27.49,7.87,0,0,15,1.0262411,-55.751836,69,1,1.1,0.9,31.65,0.34,0,0
15903,1,0,0,0,0,15,1.0264095,-55.735402,69,1,1.1,0.9,31.65,0.34,0,0
15904,1,12.67,4.12,0,0,15,1.0330757,-60.231736,69,1,1.1,0.9,32.55,-0.02,0,0
15905,1,12.6,3.44,0,26,15,1.0395832,-60.534252,69,1,1.1,0.9,32.54,-0.14,0,0
15906,1,34.78,7.04,0,0,15,1.0034223,-51.511811,69,1,1.1,0.9,31.84,0.44,0,0
15907,1,0,0,0,0,15,1.0035905,-51.492386,69,1,1.1,0.9,31.84,0.44,0,0
15908,1,0,0,0,0,15,1.0336509,-46.973056,138,1,1.1,0.9,30.78,0.24,0,0
15909,1,34.78,5.67,0,0,15,1.0079209,-51.251512,69,1,1.1,0.9,31.86,0.35,0,0
15910,1,0,0,0,0,15,0.9876211,-55.854675,13.8,1,1.1,0.9,33.04,0.29,0,0
15911,1,0,0,0,0,15,0.9876211,-55.854675,1,1,1.1,0.9,33.04,0.29,0,0
15912,1,0,0,0,0,15,1.0338781,-46.952525,138,1,1.1,0.9,30.76,0.24,0,0
15913,1,56.45,12.86,0,0,15,1.0308011,-46.379501,138,1,1.1,0.9,30.7,0.25,0,0
15914,1,0,0,0,0,15,1.0362446,-43.458659,500,1,1.1,0.9,30.37,0.12,0,0
15915,1,0,0,0,0,15,1.0377638,-46.281774,138,1,1.1,0.9,30.61,0.21,0,0
15916,1,0,0,0,0,15,1.0080245,-51.020796,69,1,1.1,0.9,31.39,0.47,0,0
15917,1,0,0,0,0,15,0.9893137,-55.030369,13.8,1,1.1,0.9,32.07,0.59,0,0
15918,1,0,0,0,0,15,0.9893137,-55.030369,1,1,1.1,0.9,32.07,0.59,0,0
15919,1,56.45,10.84,0,0,15,1.0359878,-43.491488,500,1,1.1,0.9,30.37,0.12,0,0
15920,1,0,0,0,0,15,1.0383911,-43.273933,500,1,1.1,0.9,30.3,0.09,0,0
15921,1,0,0,0,0,15,1.0362446,-43.458659,500,1,1.1,0.9,30.37,0.12,0,0
15922,1,0,0,0,0,15,0.9928698,-52.095884,69,1,1.1,0.9,32.04,0.63,0,0
15923,1,50.26,20.58,0,0,15,0.9925276,-52.126963,69,1,1.1,0.9,32.05,0.63,0,0
15924,1,0,0,0,0,15,0.9979554,-50.788234,69,1,1.1,0.9,32.19,0.5,0,0
15925,1,25.42,9.16,0,0,15,0.9978057,-50.801745,69,1,1.1,0.9,32.19,0.5,0,0
15926,1,0,0,0,0,15,0.9981359,-50.773237,69,1,1.1,0.9,32.18,0.5,0,0
15927,1,0,0,0,0,15,1.0336787,-47.727284,69,1,1.1,0.9,31.43,-0.01,0,0
15928,1,0,0,0,0,15,1.03378,-47.72014,69,1,1.1,0.9,31.43,-0.01,0,0
15929,1,14.8,6.18,0,0,15,1.0335797,-47.734804,69,1,1.1,0.9,31.43,-0.01,0,0
15930,1,6.37,2.12,0,0,15,1.0427538,-40.240807,69,1,1.1,0.9,29.66,0.22,0,0
15931,1,0,0,0,0,15,1.0427911,-40.237712,69,1,1.1,0.9,29.66,0.22,0,0
15932,1,0,0,0,0,15,1.0320272,-47.35131,138,1,1.1,0.9,30.77,0.25,0,0
15933,1,0,0,0,0,15,1.0343712,-50.594116,69,1,1.1,0.9,30.48,0.35,0,0
15934,1,0,0,0,0,15,1.0460681,-56.099969,13.8,1,1.1,0.9,30.02,0.6,0,0
15935,1,0,0,0,0,15,1.0460681,-56.099969,1,1,1.1,0.9,30.02,0.6,0,0
15936,1,27.5,6.41,0,0,15,1.0321295,-47.32131,138,1,1.1,0.9,30.77,0.25,0,0
15937,1,1.77,0.59,0,0,15,1.0320166,-47.352254,138,1,1.1,0.9,30.78,0.25,0,0
15938,1,0,0,0,0,15,1.0297304,-48.263349,138,1,1.1,0.9,30.89,0.28,0,0
15939,1,23.95,3.48,0,0,15,1.0469711,-50.357191,69,1,1.1,0.9,30.8,0.31,0,0
15940,1,0,0,0,0,15,1.029897,-48.231348,138,1,1.1,0.9,30.88,0.27,0,0
15941,1,0,0,0,0,15,1.0231864,-44.264461,138,1,1.1,0.9,30.61,0.21,0,0
15942,1,49.28,7.68,0,0,15,1.043775,-50.033402,69,1,1.1,0.9,31.68,0.01,0,0
15943,1,0,0,0,0,15,1.0235273,-44.242345,138,1,1.1,0.9,30.6,0.21,0,0
15944,1,4.65,1.5,0,0,15,1.0043056,-52.067167,69,1,1.1,0.9,32.07,0.28,0,0
15945,1,4.29,0.72,0,0,15,1.0082448,-40.467213,69,1,1.1,0.9,30.77,0.51,0,0
15946,1,7.87,1.76,0,0,15,1.0082046,-40.472149,69,1,1.1,0.9,30.77,0.51,0,0
15947,1,8.32,3.81,0,0,15,1.0151115,-46.193012,69,1,1.1,0.9,31.15,0.45,0,0
15948,1,0,0,0,0,15,1.0429874,-40.3315,69,1,1.1,0.9,29.82,0.17,0,0
15949,1,4.48,1.19,0,0,15,1.0429634,-40.333918,69,1,1.1,0.9,29.82,0.17,0,0
15950,1,0,0,0,0,15,1.027191,-38.90969,69,1,1.1,0.9,30.12,0.29,0,0
15951,1,2.83,0.33,0,0,15,1.0271795,-38.911471,69,1,1.1,0.9,30.12,0.29,0,0
15952,1,23.93,8.73,0,0,15,1.022364,-42.253842,69,1,1.1,0.9,30.7,0.34,0,0
15953,1,4.52,1.11,0,0,15,1.0465554,-40.98462,69,1,1.1,0.9,29.9,0.2,0,0
15954,1,12.33,3.93,0,0,15,0.991567,-51.947823,69,1,1.1,0.9,32.57,0.6,0,0
15955,1,0,0,0,0,15,1.0128748,-39.611485,69,1,1.1,0.9,30.56,0.46,0,0
15956,1,0,0,0,0,15,1.0129992,-39.586157,69,1,1.1,0.9,30.55,0.46,0,0
15957,1,41.82,3.41,0,0,15,1.0127217,-39.637862,69,1,1.1,0.9,30.57,0.46,0,0
15958,1,0,0,0,0,15,1.0410588,-38.688766,500,1,1.1,0.9,29.85,0.05,0,0
15959,1,41.82,18.24,0,0,15,1.0472644,-37.21719,138,1,1.1,0.9,29.82,0.04,0,0
15960,1,0,0,0,0,15,1.0422492,-38.931534,500,1,1.1,0.9,29.9,0.03,0,0
15961,1,0,0,0,0,15,1.0461375,-35.497136,138,1,1.1,0.9,29.56,0.07,0,0
15962,1,36.69,1.98,0,0,15,1.0460256,-35.519133,138,1,1.1,0.9,29.56,0.07,0,0
15963,1,36.69,8.16,0,0,15,1.0215222,-39.152663,69,1,1.1,0.9,30.24,0.38,0,0
15964,1,11.16,1.17,0,0,15,1.0216828,-39.762536,69,1,1.1,0.9,30.32,0.37,0,0
15965,1,0,0,0,0,15,1.0354571,-46.447112,69,1,1.1,0.9,31.11,0.08,0,0
15966,1,18.87,1.9,0,0,15,1.0353879,-46.458035,69,1,1.1,0.9,31.12,0.08,0,0
15967,1,0,0,0,-588,15,1.0345299,-42.748269,500,1,1.1,0.9,30.24,0.11,0,0
15968,1,0,0,0,0,15,1.0354724,-43.342115,138,1,1.1,0.9,30.31,0.12,0,0
15969,1,53.73,10.55,0,0,15,1.0342777,-42.77865,500,1,1.1,0.9,30.25,0.11,0,0
15970,1,6.58,2.52,0,0,15,0.9955394,-52.841981,69,1,1.1,0.9,32.58,0.61,0,0
15971,1,10.39,1.37,0,0,15,1.0146729,-47.727293,69,1,1.1,0.9,31.65,0.31,0,0
15972,1,2.75,0.56,0,0,15,1.0157457,-49.751327,69,1,1.1,0.9,31.52,0.19,0,0
15973,1,5.56,1.85,0,0,15,1.0157107,-49.75439,69,1,1.1,0.9,31.53,0.19,0,0
15974,1,7.99,0.59,0,0,15,1.0342044,-48.980387,69,1,1.1,0.9,31.75,-0.02,0,0
15975,1,0,0,0,0,15,1.0220611,-40.873545,138,1,1.1,0.9,30.29,0.12,0,0
15976,1,0,0,0,0,15,1.0501052,-43.469985,69,1,1.1,0.9,30.24,0.08,0,0
15977,1,20.74,4.1,0,0,15,1.02196,-40.886521,138,1,1.1,0.9,30.29,0.12,0,0
15978,1,0,0,0,0,15,1.0224897,-40.816988,138,1,1.1,0.9,30.28,0.12,0,0
15979,1,16.5,3.83,0,0,15,1.0356381,-40.887859,69,1,1.1,0.9,29.94,0.31,0,0
15980,1,17.04,3.9,0,0,15,1.0468912,-43.984651,69,1,1.1,0.9,30.41,0.09,0,0
15981,1,3.65,0.7,0,0,15,1.0310651,-42.741369,69,1,1.1,0.9,30.58,0.24,0,0
15982,1,42.63,17.82,0,0,15,1.0005533,-51.524656,69,1,1.1,0.9,31.71,0.55,0,0
15983,1,11.87,1.2,0,0,15,1.0109291,-53.282955,69,1,1.1,0.9,32.47,-0,0,0
15984,1,13.97,1.98,0,0,15,1.026146,-43.844215,69,1,1.1,0.9,30.53,0.39,0,0
15985,1,0,0,0,0,15,1.0262005,-43.835782,69,1,1.1,0.9,30.53,0.39,0,0
15986,1,14.46,2,0,0,15,1.0039658,-41.841154,69,1,1.1,0.9,31.05,0.57,0,0
15987,1,0,0,0,0,15,1.0040236,-41.832138,69,1,1.1,0.9,31.04,0.57,0,0
15988,1,0,0,0,54,15,1.044358,-51.466924,69,1,1.1,0.9,32.08,-0.78,0,0
15989,1,25.08,12.93,0,0,15,1.0129884,-54.348408,13.8,1,1.1,0.9,32.14,-0.74,0,0
15990,1,0,0,0,0,15,1.0461076,-51.317773,13.8,1,1.1,0.9,32.07,-0.78,0,0
15991,1,0,0,0,0,15,1.0461076,-51.317773,1,1,1.1,0.9,32.07,-0.78,0,0
15992,1,0,0,0,0,15,1.043954,-51.44733,69,1,1.1,0.9,32.07,-0.77,0,0
15993,1,0,0,0,0,15,1.044358,-51.466924,69,1,1.1,0.9,32.08,-0.78,0,0
15994,1,5.9,0.84,0,0,15,1.0439562,-40.403019,69,1,1.1,0.9,29.75,0.22,0,0
15995,1,0,0,0,0,15,1.0346073,-55.87486,69,1,1.1,0.9,31.28,0.18,0,0
15996,1,21.63,3.65,0,0,15,1.0345195,-55.886889,69,1,1.1,0.9,31.28,0.18,0,0
15997,1,0,0,0,0,15,1.0346922,-55.863693,69,1,1.1,0.9,31.28,0.17,0,0
15998,1,0,0,0,0,15,1.0384633,-38.848265,138,1,1.1,0.9,29.56,0.19,0,0
15999,1,0,0,0,0,15,1.048072,-40.196332,69,1,1.1,0.9,29.51,0.2,0,0
16000,1,36.23,10.96,0,0,15,1.0382569,-38.868996,138,1,1.1,0.9,29.57,0.19,0,0
16001,1,0,0,0,0,15,1.0390299,-38.77006,138,1,1.1,0.9,29.55,0.18,0,0
16002,1,0,0,0,0,15,1.0384633,-38.848265,138,1,1.1,0.9,29.56,0.19,0,0
16003,1,6.63,0.45,0,0,15,1.0046492,-48.998696,69,1,1.1,0.9,31.85,0.45,0,0
16004,1,0,0,0,0,15,1.004672,-48.994976,69,1,1.1,0.9,31.85,0.45,0,0
16005,1,0,0,0,0,15,1.011152,-41.678256,69,1,1.1,0.9,30.83,0.53,0,0
16006,1,5.94,1.97,0,0,15,1.0111159,-41.681898,69,1,1.1,0.9,30.84,0.53,0,0
16007,1,0,0,0,0,15,1.0471,-40.105563,69,1,1.1,0.9,29.64,0.18,0,0
16008,1,5.16,1.11,0,0,15,1.047077,-40.108164,69,1,1.1,0.9,29.64,0.18,0,0
16009,1,0,0,0,0,15,1.047124,-40.102562,69,1,1.1,0.9,29.64,0.18,0,0
16010,1,0,0,0,0,15,1.0225929,-46.585389,69,1,1.1,0.9,31.11,0.41,0,0
16011,2,0,0,0,0,15,1.0258965,-46.154524,13.8,1,1.1,0.9,31.08,0.4,0,0
16012,2,0,0,0,0,15,1.0252242,-46.242051,13.8,1,1.1,0.9,31.08,0.4,0,0
16013,1,0,0,0,0,15,1.0225709,-46.587459,69,1,1.1,0.9,31.11,0.41,0,0
16014,1,0,0,0,0,15,1.0530001,-49.162577,138,1,1.1,0.9,30.5,0.05,0,0
16015,1,0,0,0,0,15,1.0535867,-51.705193,69,1,1.1,0.9,30.93,0.1,0,0
16016,2,0,0,0,0,15,1.0043269,-44.002646,13.8,1,1.1,0.9,30.32,0,0,0
16017,2,0,0,0,0,15,1.0125042,-42.462928,18,1,1.1,0.9,30.23,0,0,0
16018,1,2.38,0.49,0,0,15,1.0529888,-49.163878,138,1,1.1,0.9,30.5,0.05,0,0
16019,1,0,0,0,0,15,1.0521296,-49.281603,138,1,1.1,0.9,30.52,0.06,0,0
16020,1,0,0,0,0,15,1.0530001,-49.162577,138,1,1.1,0.9,30.5,0.05,0,0
16021,1,0,0,0,0,15,1.0401484,-48.959161,138,1,1.1,0.9,30.83,0.21,0,0
16022,1,2.61,0.58,0,0,15,1.0333728,-52.205689,69,1,1.1,0.9,30.86,0.34,0,0
16023,2,0,0,0,0,15,1.0401895,-44.953973,13.8,1,1.1,0.9,30.65,0.22,0,0
16024,1,0,0,0,0,15,1.0404072,-48.943866,138,1,1.1,0.9,30.83,0.2,0,0
16025,1,0,0,0,0,15,1.0184218,-63.257316,69,1,1.1,0.9,33.27,0.18,0,0
16026,2,0,0,0,0,15,1.0608766,-62.98861,13.8,1,1.1,0.9,33.25,0.18,0,0
16027,2,0,0,0,0,15,1.0603076,-63.052144,18,1,1.1,0.9,33.25,0.18,0,0
16028,2,0,0,0,0,15,1.0184218,-63.257316,13.8,1,1.1,0.9,33.27,0.18,0,0
16029,2,0,0,0,0,15,1.0595878,-63.115933,13.8,1,1.1,0.9,33.26,0.18,0,0
16030,1,0,0,0,0,15,1.0183979,-63.259028,69,1,1.1,0.9,33.27,0.18,0,0
16031,1,0,0,0,0,15,1.0184218,-63.257316,69,1,1.1,0.9,33.27,0.18,0,0
16032,2,0,0,0,0,15,1.0510036,-50.831002,69,1,1.1,0.9,30.9,0.2,0,0
16033,1,0,0,0,0,15,1.0509995,-50.833438,69,1,1.1,0.9,30.9,0.2,0,0
16034,1,0,0,0,89.5,15,1.0433739,-38.875772,500,1,1.1,0.9,29.84,0.03,0,0
16035,1,0,0,0,0,15,1.0478666,-39.009605,345,1,1.1,0.9,29.79,0.03,0,0
16036,1,0,0,0,0,15,1.0465851,-40.029681,138,1,1.1,0.9,29.78,0.02,0,0
16037,2,0,0,0,0,15,1.043434,-38.466566,13.8,1,1.1,0.9,29.83,0.03,0,0
16038,2,0,0,0,0,15,1.0433739,-38.875772,13.8,1,1.1,0.9,29.84,0.03,0,0
16039,2,0,0,0,0,15,1.0434593,-38.319579,18,1,1.1,0.9,29.83,0.03,0,0
16040,1,0.7,0.47,0,0,15,1.0433668,-38.87613,500,1,1.1,0.9,29.84,0.03,0,0
16041,1,0,0,0,0,15,1.0423989,-38.912459,500,1,1.1,0.9,29.85,0.04,0,0
16042,1,0,0,0,0,15,1.0424467,-56.335638,69,1,1.1,0.9,31.07,0.31,0,0
16043,2,0,0,0,0,15,1.0634928,-52.285649,13.8,1,1.1,0.9,30.8,0.33,0,0
16044,1,0,0,0,0,15,1.0423896,-56.365696,69,1,1.1,0.9,31.07,0.31,0,0
16045,1,0,0,0,0,15,1.0424467,-56.335638,69,1,1.1,0.9,31.07,0.31,0,0
16046,1,0,0,0,0,15,1.0305303,-60.482836,69,1,1.1,0.9,32.4,0.17,0,0
16047,2,0,0,0,0,15,1.0111758,-60.178208,13.8,1,1.1,0.9,32.38,0.18,0,0
16048,2,0,0,0,0,15,1.0305303,-60.482836,13.8,1,1.1,0.9,32.4,0.17,0,0
16049,2,0,0,0,0,15,1.0174355,-60.237495,13.8,1,1.1,0.9,32.39,0.17,0,0
16050,1,0,0,0,0,15,1.0305256,-60.485105,69,1,1.1,0.9,32.4,0.17,0,0
16051,1,0,0,0,0,15,1.0305303,-60.482836,69,1,1.1,0.9,32.4,0.17,0,0
16052,2,0,0,0,0,15,1.0438031,-44.695221,69,1,1.1,0.9,30.58,0.09,0,0
16053,1,0,0,0,0,15,1.0463871,-60.134136,69,1,1.1,0.9,33.35,-1.02,0,0
16054,2,0,0,0,0,15,1.0523879,-59.541976,18,1,1.1,0.9,33.35,-1.02,0,0
16055,1,4.82,0.78,0,0,15,1.0463687,-60.136879,69,1,1.1,0.9,33.35,-1.02,0,0
16056,1,0,0,0,0,15,1.0220445,-59.100214,69,1,1.1,0.9,31.87,0.33,0,0
16057,2,0,0,0,0,15,1.0323997,-58.707163,13.8,1,1.1,0.9,31.84,0.32,0,0
16058,2,0,0,0,0,15,1.0295746,-58.335915,13.8,1,1.1,0.9,31.82,0.31,0,0
16059,2,0,0,0,0,15,1.0318123,-58.129565,18,1,1.1,0.9,31.8,0.3,0,0
16060,1,0,0,0,0,15,1.02193,-59.10855,69,1,1.1,0.9,31.87,0.33,0,0
16061,1,0,0,0,0,15,1.0472975,-57.897553,69,1,1.1,0.9,31.95,0.03,0,0
16062,2,0,0,0,0,15,1.0472797,-57.305103,13.8,1,1.1,0.9,31.91,0.03,0,0
16063,1,0,0,0,0,15,1.0473122,-57.895986,69,1,1.1,0.9,31.95,0.03,0,0
16064,1,0,0,0,0,15,1.0472975,-57.897553,69,1,1.1,0.9,31.95,0.03,0,0
16065,1,5.85,0.44,0,0,15,1.0472797,-57.900629,69,1,1.1,0.9,31.95,0.03,0,0
16066,1,0,0,0,0,15,1.043635,-56.189771,69,1,1.1,0.9,30.97,0.33,0,0
16067,2,0,0,0,0,15,1.0194182,-52.387366,18,1,1.1,0.9,30.72,0.35,0,0
16068,1,0,0,0,0,15,1.043535,-56.228568,69,1,1.1,0.9,30.98,0.33,0,0
16069,1,0,0,0,-46,15,1.051147,-51.776895,500,1,1.1,0.9,31.12,0.01,0,0
16070,1,0,0,0,0,15,1.0404277,-54.387355,138,1,1.1,0.9,31.2,0.08,0,0
16071,1,0,0,0,0,15,1.038704,-57.541787,69,1,1.1,0.9,31.33,0.26,0,0
16072,1,0,0,0,0,15,1.0347847,-56.063005,13.8,1,1.1,0.9,31.25,0.12,0,0
16073,1,0,0,0,0,15,1.0347847,-56.063005,1,1,1.1,0.9,31.25,0.12,0,0
16074,2,0,0,0,0,15,1.0073725,-49.515772,13.8,1,1.1,0.9,31.09,-0,0,0
16075,2,0,0,0,0,15,1.051147,-51.776895,13.8,1,1.1,0.9,31.12,0.01,0,0
16076,2,0,0,0,0,15,1.0095738,-49.226222,13.8,1,1.1,0.9,31.09,-0,0,0
16077,2,0,0,0,0,15,1.0077231,-49.47236,13.8,1,1.1,0.9,31.09,-0,0,0
16078,2,0,0,0,0,15,1.0099745,-50.699014,13.8,1,1.1,0.9,31.11,0.01,0,0
16079,2,0,0,0,0,15,1.0061341,-50.430875,22,1,1.1,0.9,31.11,0,0,0
16080,2,0,0,0,0,15,1.0076819,-50.248854,18,1,1.1,0.9,31.1,0,0,0
16081,2,0,0,0,0,15,1.0097451,-50.72479,13.8,1,1.1,0.9,31.11,0.01,0,0
16082,1,0,0,0,0,15,1.0392196,-54.498653,138,1,1.1,0.9,31.23,0.09,0,0
16083,1,0,0,0,0,15,1.0404277,-54.387355,138,1,1.1,0.9,31.2,0.08,0,0
16084,1,0,0,0,0,15,1.0441405,-53.821676,500,1,1.1,0.9,31.44,0,0,0
16085,1,0,0,0,0,15,1.0376829,-55.919454,138,1,1.1,0.9,31.48,0.09,0,0
16086,1,0,0,0,0,15,1.0294205,-59.477784,69,1,1.1,0.9,31.65,0.24,0,0
16087,2,0,0,0,0,15,1.0546433,-52.708145,13.8,1,1.1,0.9,31.43,-0.01,0,0
16088,2,0,0,0,0,15,1.0531116,-52.872005,13.8,1,1.1,0.9,31.43,-0,0,0
16089,2,0,0,0,0,15,1.0583302,-52.302137,22,1,1.1,0.9,31.42,-0.01,0,0
16090,1,0,0,0,0,15,1.0371523,-56.001714,138,1,1.1,0.9,31.5,0.09,0,0
16091,1,0,0,0,0,15,1.0376829,-55.919454,138,1,1.1,0.9,31.48,0.09,0,0
16092,1,0,0,0,0,15,1.0425706,-53.840603,500,1,1.1,0.9,31.45,0.01,0,0
16093,1,0,0,0,0,15,1.0441405,-53.821676,500,1,1.1,0.9,31.44,0,0,0
16094,2,0,0,0,0,15,1.0400775,-58.6915,69,1,1.1,0.9,31.7,0.12,0,0
16095,1,0,0,0,-282,15,1.0390002,-53.244822,500,1,1.1,0.9,31.11,0.01,0,0
16096,1,0,0,0,0,15,1.042982,-54.912745,138,1,1.1,0.9,31.01,0.03,0,0
