BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
16097,1,0,0,0,0,15,1.0492612,-56.625369,69,1,1.1,0.9,30.96,0.11,0,0
16098,2,0,0,0,0,15,1.0433986,-52.35205,13.8,1,1.1,0.9,31.1,0,0,0
16099,2,0,0,0,0,15,1.0436455,-52.311049,18,1,1.1,0.9,31.1,0,0,0
16100,2,0,0,0,0,15,1.0423477,-52.572122,20,1,1.1,0.9,31.1,0,0,0
16101,2,0,0,0,0,15,1.0415634,-52.730153,13.8,1,1.1,0.9,31.11,0,0,0
16102,1,1.14,0.01,0,0,15,1.0389972,-53.245506,500,1,1.1,0.9,31.11,0.01,0,0
16103,1,0,0,0,0,15,1.041589,-53.310767,500,1,1.1,0.9,31.15,0.02,0,0
16104,1,0,0,0,0,15,1.0466969,-60.327758,69,1,1.1,0.9,33.46,-1.1,0,0
16105,2,0,0,0,0,15,1.0466969,-60.327758,18,1,1.1,0.9,33.46,-1.1,0,0
16106,2,0,0,0,0,15,1.0466969,-60.327758,18,1,1.1,0.9,33.46,-1.1,0,0
16107,1,0,0,0,0,15,1.0466969,-60.327758,1,1,1.1,0.9,33.46,-1.1,0,0
16108,2,0,0,0,0,15,1.0466969,-60.327758,13.8,1,1.1,0.9,33.46,-1.1,0,0
16109,1,0,0,0,0,15,1.0466969,-60.327758,69,1,1.1,0.9,33.46,-1.1,0,0
16110,1,0,0,0,0,15,1.0466969,-60.327758,69,1,1.1,0.9,33.46,-1.1,0,0
16111,1,0,0,0,0,15,1.0442592,-40.680172,138,1,1.1,0.9,30.13,0.03,0,0
16112,1,0,0,0,0,15,1.035869,-41.02215,69,1,1.1,0.9,30.29,0.01,0,0
16113,2,0,0,0,0,15,1.0577818,-38.857069,18,1,1.1,0.9,30.06,0.01,0,0
16114,1,5.15,0.69,0,0,15,1.0442018,-40.689703,138,1,1.1,0.9,30.13,0.03,0,0
16115,1,0,0,0,-77,15,1.0430001,-39.634653,500,1,1.1,0.9,29.97,0,0,0
16116,1,0,0,0,0,15,1.0402074,-40.194948,138,1,1.1,0.9,30.05,0.05,0,0
16117,1,0,0,0,0,15,1.0286559,-40.729849,69,1,1.1,0.9,30.4,0.12,0,0
16118,1,0,0,0,0,15,1.0211476,-41.086343,13.8,1,1.1,0.9,30.63,0.16,0,0
16119,1,0,0,0,0,15,1.0211476,-41.086343,1,1,1.1,0.9,30.63,0.16,0,0
16120,2,0,0,0,0,15,1.0430001,-39.634653,13.2,1,1.1,0.9,29.97,0,0,0
16121,2,0,0,0,0,15,1.0430001,-39.634653,20,1,1.1,0.9,29.97,0,0,0
16122,2,0,0,0,0,15,1.0184232,-38.675067,13.8,1,1.1,0.9,29.95,0,0,0
16123,2,0,0,0,0,15,1.0184397,-38.680292,18,1,1.1,0.9,29.95,0,0,0
16124,2,0,0,0,0,15,1.012461,-38.42101,13.8,1,1.1,0.9,29.95,0,0,0
16125,1,2.72,0.83,0,0,15,1.0429846,-39.636197,500,1,1.1,0.9,29.97,0,0,0
16126,1,0,0,0,0,15,1.0435175,-39.748277,500,1,1.1,0.9,29.99,0.01,0,0
16127,1,0,0,0,0,15,1.0399915,-40.225773,138,1,1.1,0.9,30.06,0.05,0,0
16128,1,0,0,0,0,15,1.0402074,-40.194948,138,1,1.1,0.9,30.05,0.05,0,0
16129,1,0,0,0,25.5,15,1.0450001,-50.360446,500,1,1.1,0.9,30.86,0.01,0,0
16130,1,0,0,0,0,15,1.0439648,-52.376295,138,1,1.1,0.9,30.83,0.05,0,0
16131,1,0,0,0,0,15,1.0512242,-54.474529,69,1,1.1,0.9,30.79,0.05,0,0
16132,1,0,0,0,0,15,1.0440874,-51.915275,13.8,1,1.1,0.9,30.83,0.04,0,0
16133,1,0,0,0,0,15,1.0440874,-51.915275,1,1,1.1,0.9,30.83,0.04,0,0
16134,2,0,0,0,0,15,1.0202527,-48.757708,18,1,1.1,0.9,30.83,0,0,0
16135,2,0,0,0,0,15,1.0164814,-48.161436,13.8,1,1.1,0.9,30.82,0,0,0
16136,2,0,0,0,0,15,1.0187975,-49.099783,13.8,1,1.1,0.9,30.84,0,0,0
16137,2,0,0,0,0,15,1.0174955,-47.884456,13.8,1,1.1,0.9,30.82,0,0,0
16138,1,0,0,0,0,15,1.0438051,-52.462005,138,1,1.1,0.9,30.85,0.05,0,0
16139,1,0,0,0,0,15,1.0439648,-52.376295,138,1,1.1,0.9,30.83,0.05,0,0
16140,1,0,0,0,0,15,1.0439648,-52.376295,138,1,1.1,0.9,30.83,0.05,0,0
16141,1,0,0,0,-32,15,1.0430731,-58.086268,500,1,1.1,0.9,31.8,0.07,0,0
16142,1,0,0,0,0,15,1.0375465,-58.55984,138,1,1.1,0.9,31.87,0.11,0,0
16143,1,0,0,0,0,15,1.0138188,-63.031938,69,1,1.1,0.9,32.44,0.42,0,0
16144,1,0,0,0,0,15,1.0114462,-63.57053,18,1,1.1,0.9,32.51,0.45,0,0
16145,1,0,0,0,0,15,1.0114462,-63.57053,1,1,1.1,0.9,32.51,0.45,0,0
16146,2,0,0,0,0,15,1.0556093,-57.7634,24,1,1.1,0.9,31.8,0.08,0,0
16147,2,0,0,0,0,15,1.0220686,-55.902865,18,1,1.1,0.9,31.75,0.13,0,0
16148,1,0,0,0,0,15,1.0372828,-58.587612,138,1,1.1,0.9,31.88,0.11,0,0
16149,1,0,0,0,0,15,1.0375465,-58.55984,138,1,1.1,0.9,31.87,0.11,0,0
16150,1,0,0,0,0,15,1.0356245,-61.360598,69,1,1.1,0.9,32.36,0.09,0,0
16151,2,0,0,0,0,15,1.0346148,-60.833532,20,1,1.1,0.9,32.33,0.07,0,0
16152,2,0,0,0,0,15,1.0336308,-60.936749,13.8,1,1.1,0.9,32.33,0.07,0,0
16153,2,0,0,0,0,15,1.0338485,-60.909349,20,1,1.1,0.9,32.33,0.07,0,0
16154,1,0,0,0,0,15,1.035587,-61.363291,69,1,1.1,0.9,32.36,0.09,0,0
16155,1,0,0,0,0,15,1.0356245,-61.360598,69,1,1.1,0.9,32.36,0.09,0,0
16156,1,0,0,0,0,15,1.0470868,-50.943758,69,1,1.1,0.9,30.93,0.28,0,0
16157,2,0,0,0,0,15,1.046509,-50.505664,13.8,1,1.1,0.9,30.9,0.29,0,0
16158,2,0,0,0,0,15,1.0456195,-49.900641,13.8,1,1.1,0.9,30.87,0.29,0,0
16159,2,0,0,0,0,15,1.0460604,-50.18599,13.8,1,1.1,0.9,30.88,0.29,0,0
16160,2,0,0,0,0,15,1.0467274,-50.337483,24,1,1.1,0.9,30.87,0.29,0,0
16161,1,4.5,2.64,0,0,15,1.0470478,-50.946215,69,1,1.1,0.9,30.93,0.28,0,0
16162,1,0,0,0,0,15,1.0471115,-50.949574,69,1,1.1,0.9,30.93,0.28,0,0
16163,2,0,0,0,0,15,1.0450881,-39.565786,500,1,1.1,0.9,29.89,0.08,0,0
16164,1,0,0,0,0,15,1.0501127,-38.089133,345,1,1.1,0.9,29.79,0.05,0,0
16165,1,0,0,0,0,15,1.0508476,-39.921739,138,1,1.1,0.9,29.78,0.08,0,0
16166,1,0,0,0,0,15,1.0508004,-40.280813,69,1,1.1,0.9,29.79,0.07,0,0
16167,1,0,0,0,0,15,1.0506575,-39.628294,13.8,1,1.1,0.9,29.78,0.07,0,0
16168,1,0,0,0,0,15,1.0506575,-39.628294,1,1,1.1,0.9,29.78,0.07,0,0
16169,1,0,0,0,0,15,1.0495281,-37.484392,345,1,1.1,0.9,29.64,0.07,0,0
16170,1,0,0,0,0,15,1.0501127,-38.089133,345,1,1.1,0.9,29.79,0.05,0,0
16171,1,3.77,1.4,0,0,15,1.0508244,-39.923713,138,1,1.1,0.9,29.78,0.08,0,0
16172,2,0,0,0,0,15,1.0103434,-51.506213,69,1,1.1,0.9,32.03,0.16,0,0
16173,1,0,0,0,352,15,1.0457096,-40.989061,500,1,1.1,0.9,30.1,0.05,0,0
16174,1,0,0,0,0,15,1.0435662,-40.819773,138,1,1.1,0.9,30.14,0.04,0,0
16175,1,0,0,0,0,15,1.0449497,-44.408147,69,1,1.1,0.9,30.47,0.1,0,0
16176,2,0,0,0,0,15,1.0458324,-40.674816,13.8,1,1.1,0.9,30.09,0.05,0,0
16177,2,0,0,0,0,15,1.0457557,-41.018334,13.8,1,1.1,0.9,30.1,0.05,0,0
16178,1,0,0,0,0,15,1.0457557,-41.018334,1,1,1.1,0.9,30.1,0.05,0,0
16179,1,0,0,0,0,15,1.0435445,-40.787488,138,1,1.1,0.9,30.13,0.04,0,0
16180,1,0,0,0,0,15,1.0435662,-40.819773,138,1,1.1,0.9,30.14,0.04,0,0
16181,1,0,0,0,-152,15,1.0440002,-52.760883,500,1,1.1,0.9,31.34,0,0,0
16182,1,0,0,0,0,15,1.0437269,-54.314464,138,1,1.1,0.9,31.25,0.05,0,0
16183,2,0,0,0,0,15,1.0141078,-53.472356,13.8,1,1.1,0.9,31.22,0.03,0,0
16184,2,0,0,0,0,15,1.0141078,-53.472356,13.8,1,1.1,0.9,31.22,0.03,0,0
16185,1,0,0,0,0,15,1.0064713,-54.265766,1,1,1.1,0.9,31.25,0.05,0,0
16186,2,0,0,0,0,15,1.0478876,-51.780302,13.8,1,1.1,0.9,31.33,0,0,0
16187,2,0,0,0,0,15,1.0470288,-52.00293,22,1,1.1,0.9,31.33,0,0,0
16188,2,0,0,0,0,15,1.047661,-51.840529,13.8,1,1.1,0.9,31.33,0,0,0
16189,2,0,0,0,0,15,1.046473,-52.143573,18,1,1.1,0.9,31.33,0,0,0
16190,1,0,0,0,0,15,1.0445586,-52.86832,500,1,1.1,0.9,31.38,-0,0,0
16191,1,0,0,0,0,15,1.0440002,-52.760883,500,1,1.1,0.9,31.34,0,0,0
16192,1,0,0,0,0,15,1.041564,-38.20364,69,1,1.1,0.9,29.86,0.18,0,0
16193,2,0,0,0,0,15,1.0546057,-37.290893,13.8,1,1.1,0.9,29.81,0.18,0,0
16194,2,0,0,0,0,15,1.041564,-38.20364,18,1,1.1,0.9,29.86,0.18,0,0
16195,1,0,0,0,0,15,1.041546,-38.209053,69,1,1.1,0.9,29.86,0.18,0,0
16196,2,0,0,0,0,15,1.0181191,-63.958174,69,1,1.1,0.9,33.38,0.15,0,0
16197,2,0,0,0,0,15,1.0197023,-63.803217,13.8,1,1.1,0.9,33.37,0.14,0,0
16198,2,0,0,0,0,15,1.0197023,-63.803217,13.8,1,1.1,0.9,33.37,0.14,0,0
16199,1,0,0,0,0,15,1.0183436,-63.93613,1,1,1.1,0.9,33.38,0.15,0,0
16200,1,0,0,0,0,15,1.0180258,-63.964099,69,1,1.1,0.9,33.38,0.15,0,0
16201,1,0,0,0,0,15,1.0414513,-56.582314,69,1,1.1,0.9,31.12,0.32,0,0
16202,2,0,0,0,0,15,1.020047,-54.875306,13.8,1,1.1,0.9,31.01,0.33,0,0
16203,1,0,0,0,0,15,1.0414419,-56.58995,69,1,1.1,0.9,31.13,0.32,0,0
16204,1,0,0,0,0,15,1.01104,-51.192526,69,1,1.1,0.9,31.96,0.17,0,0
16205,2,0,0,0,0,15,1.020043,-50.854506,20,1,1.1,0.9,31.94,0.16,0,0
16206,2,0,0,0,0,15,1.01104,-51.192526,18,1,1.1,0.9,31.96,0.17,0,0
16207,2,0,0,0,0,15,1.0210781,-50.707943,13.8,1,1.1,0.9,31.93,0.16,0,0
16208,1,0,0,0,0,15,1.0110197,-51.19414,69,1,1.1,0.9,31.96,0.17,0,0
16209,1,0,0,0,0,15,1.01104,-51.192526,69,1,1.1,0.9,31.96,0.17,0,0
16210,1,0,0,0,0,15,1.0453187,-58.137976,69,1,1.1,0.9,32.01,0.05,0,0
16211,2,0,0,0,0,15,1.0453187,-58.137976,22,1,1.1,0.9,32.01,0.05,0,0
16212,2,0,0,0,0,15,1.0453187,-58.137976,18,1,1.1,0.9,32.01,0.05,0,0
16213,2,0,0,0,0,15,1.0071958,-57.87555,13.8,1,1.1,0.9,31.99,0.05,0,0
16214,2,0,0,0,0,15,1.0306856,-65.916103,69,1,1.1,0.9,32.79,-0.1,0,0
16215,1,0,0,0,0,15,1.0305836,-65.922457,69,1,1.1,0.9,32.79,-0.1,0,0
16216,2,0,0,0,0,15,1.0275816,-52.9101,69,1,1.1,0.9,31.15,0.39,0,0
16217,1,0,0,0,0,15,1.0275816,-52.9101,69,1,1.1,0.9,31.15,0.39,0,0
16218,1,0,0,0,0,15,1.039691,-58.740274,69,1,1.1,0.9,31.67,0.19,0,0
16219,2,0,0,0,0,15,1.0513938,-57.623112,13.8,1,1.1,0.9,31.58,0.15,0,0
16220,2,0,0,0,0,15,1.0506518,-57.670959,13.8,1,1.1,0.9,31.6,0.15,0,0
16221,1,0,0,0,0,15,1.0396292,-58.744914,69,1,1.1,0.9,31.67,0.19,0,0
16222,2,0,0,0,0,15,1.0163455,-46.481149,69,1,1.1,0.9,31.12,0.5,0,0
16223,1,0,0,0,0,15,1.0163327,-46.482118,69,1,1.1,0.9,31.12,0.5,0,0
16224,1,0,0,0,0,15,1.0369838,-37.628137,69,1,1.1,0.9,29.73,0.22,0,0
16225,2,0,0,0,0,15,1.0435408,-36.994532,18,1,1.1,0.9,29.69,0.2,0,0
16226,1,0,0,0,0,15,1.0369751,-37.628738,69,1,1.1,0.9,29.73,0.22,0,0
16227,1,0,0,0,-472,15,1.0414503,-50.085569,500,1,1.1,0.9,30.76,0.07,0,0
16228,1,0,0,0,0,15,1.0481068,-49.512422,138,1,1.1,0.9,30.63,0.08,0,0
16229,2,0,0,0,0,15,1.0064107,-49.138687,13.8,1,1.1,0.9,30.74,0.06,0,0
16230,2,0,0,0,0,15,1.0063693,-48.460884,13.8,1,1.1,0.9,30.72,0.05,0,0
16231,2,0,0,0,0,15,1.008415,-48.90467,13.8,1,1.1,0.9,30.74,0.06,0,0
16232,1,0,0,0,0,15,1.0418083,-50.500581,500,1,1.1,0.9,30.87,0.03,0,0
16233,1,0,0,0,0,15,1.0414503,-50.085569,500,1,1.1,0.9,30.76,0.07,0,0
16234,1,0,0,0,0,15,1.0461856,-39.184716,500,1,1.1,0.9,29.83,0.1,0,0
16235,1,0,0,0,0,15,1.0468191,-39.260734,138,1,1.1,0.9,29.81,0.1,0,0
16236,1,0,0,0,0,15,1.052675,-40.767178,69,1,1.1,0.9,29.74,0.15,0,0
16237,1,0,0,0,0,15,1.0475553,-39.348675,18,1,1.1,0.9,29.78,0.11,0,0
16238,1,0,0,0,0,15,1.0475553,-39.348675,1,1,1.1,0.9,29.78,0.11,0,0
16239,2,0,0,0,0,15,1.0057731,-36.616773,22,1,1.1,0.9,29.79,0.11,0,0
16240,2,0,0,0,0,15,1.0461856,-39.184716,18,1,1.1,0.9,29.83,0.1,0,0
16241,1,0,0,0,0,15,1.0468798,-39.242604,138,1,1.1,0.9,29.8,0.1,0,0
16242,1,0,0,0,0,15,1.0457655,-39.431486,500,1,1.1,0.9,29.89,0.09,0,0
16243,1,0,0,0,0,15,1.0460002,-52.084717,500,1,1.1,0.9,31.22,0,0,0
16244,1,0,0,0,0,15,1.043281,-54.455201,138,1,1.1,0.9,31.27,0.05,0,0
16245,1,0,0,0,0,15,1.0454193,-58.069536,69,1,1.1,0.9,31.28,0.18,0,0
16246,2,0,0,0,0,15,1.0024079,-47.603207,13.8,1,1.1,0.9,31.15,0,0,0
16247,2,0,0,0,0,15,1.003489,-45.336731,13.8,1,1.1,0.9,31.1,0,0,0
16248,1,0,0,0,0,15,1.0445996,-52.773118,500,1,1.1,0.9,31.37,-0,0,0
16249,1,0,0,0,0,15,1.0460002,-52.084717,500,1,1.1,0.9,31.22,0,0,0
16250,1,0,0,0,-560,15,1.0390002,-54.11705,500,1,1.1,0.9,31.19,0,0,0
16251,1,0,0,0,0,15,1.0445715,-54.876994,138,1,1.1,0.9,31.22,0.03,0,0
16252,2,0,0,0,0,15,1.0109877,-52.525187,13.8,1,1.1,0.9,31.17,0,0,0
16253,2,0,0,0,0,15,1.0123352,-52.645982,13.8,1,1.1,0.9,31.17,0,0,0
16254,2,0,0,0,0,15,1.0128804,-52.519943,13.8,1,1.1,0.9,31.16,0,0,0
16255,2,0,0,0,0,15,1.0182278,-52.763517,24,1,1.1,0.9,31.17,0,0,0
16256,2,0,0,0,0,15,1.0173601,-53.02353,13.8,1,1.1,0.9,31.17,0,0,0
16257,2,0,0,0,0,15,1.017713,-52.904691,18,1,1.1,0.9,31.17,0,0,0
16258,2,0,0,0,0,15,1.0175081,-52.989983,13.8,1,1.1,0.9,31.17,0,0,0
16259,1,0,0,0,0,15,1.04129,-54.658336,500,1,1.1,0.9,31.34,-0.03,0,0
16260,1,0,0,0,0,15,1.0390002,-54.11705,500,1,1.1,0.9,31.19,0,0,0
16261,1,0,0,0,0,15,1.0390002,-54.11705,500,1,1.1,0.9,31.19,0,0,0
16262,1,0,0,0,0,15,1.0400001,-35.333137,500,1,1.1,0.9,29.34,-0,0,0
16263,1,0,0,0,0,15,1.0429842,-37.967214,138,1,1.1,0.9,29.15,0.07,0,0
16264,1,0,0,0,0,15,1.0406666,-40.563354,69,1,1.1,0.9,28.88,0.17,0,0
16265,2,0,0,0,0,15,1.0204197,-33.480103,13.8,1,1.1,0.9,29.31,0,0,0
16266,2,0,0,0,0,15,1.0202163,-33.35244,13.8,1,1.1,0.9,29.31,0,0,0
16267,2,0,0,0,0,15,1.0251148,-31.773307,18,1,1.1,0.9,29.29,0,0,0
16268,2,0,0,0,0,15,1.0254315,-32.235124,18,1,1.1,0.9,29.3,0,0,0
16269,2,0,0,0,0,15,1.0400001,-35.333137,13.8,1,1.1,0.9,29.34,-0,0,0
16270,2,0,0,0,0,15,1.0242165,-31.031364,13.8,1,1.1,0.9,29.27,0,0,0
16271,1,0,0,0,0,15,1.0357674,-36.576079,500,1,1.1,0.9,29.71,0,0,0
16272,1,0,0,0,0,15,1.0428953,-38.008849,138,1,1.1,0.9,29.17,0.07,0,0
16273,1,0,0,0,0,15,1.0399036,-58.368991,69,1,1.1,0.9,31.7,0.23,0,0
16274,2,0,0,0,0,15,1.04283,-58.085097,13.8,1,1.1,0.9,31.68,0.22,0,0
16275,2,0,0,0,0,15,1.04283,-58.085097,13.8,1,1.1,0.9,31.68,0.22,0,0
16276,1,0,0,0,0,15,1.0399605,-58.363431,1,1,1.1,0.9,31.7,0.23,0,0
16277,2,0,0,0,0,15,1.0439785,-57.975308,13.8,1,1.1,0.9,31.67,0.22,0,0
16278,2,0,0,0,0,15,1.0405928,-57.668543,13.8,1,1.1,0.9,31.65,0.21,0,0
16279,2,0,0,0,0,15,1.0443118,-57.95069,13.8,1,1.1,0.9,31.67,0.22,0,0
16280,1,0,0,0,0,15,1.0397932,-58.37641,69,1,1.1,0.9,31.7,0.23,0,0
16281,1,0,0,0,0,15,1.0399036,-58.368991,69,1,1.1,0.9,31.7,0.23,0,0
16282,1,0,0,0,0,15,1.0399036,-58.368991,69,1,1.1,0.9,31.7,0.23,0,0
16283,1,0,0,0,0,15,1.0337583,-54.043232,138,1,1.1,0.9,31.14,0.13,0,0
16284,1,0,0,0,0,15,1.0429641,-56.147708,69,1,1.1,0.9,30.99,0.31,0,0
16285,2,0,0,0,0,15,1.0337583,-54.043232,13.8,1,1.1,0.9,31.14,0.13,0,0
16286,2,0,0,0,0,15,1.042175,-49.923524,13.8,1,1.1,0.9,31,0.08,0,0
16287,1,0,0,0,0,15,1.0333022,-54.012081,138,1,1.1,0.9,31.14,0.13,0,0
16288,1,0,0,0,-245.5,15,1.0460001,-61.672435,500,1,1.1,0.9,31.88,0,0,0
16289,1,0,0,0,0,15,1.0421533,-62.769788,138,1,1.1,0.9,31.87,0.06,0,0
16290,1,0,0,0,0,15,1.056644,-65.249207,69,1,1.1,0.9,31.81,0.17,0,0
16291,1,0,0,0,0,15,1.0412069,-63.059211,13.8,1,1.1,0.9,31.86,0.08,0,0
16292,1,0,0,0,0,15,1.0412069,-63.059211,1,1,1.1,0.9,31.86,0.08,0,0
16293,2,0,0,0,0,15,1.0320196,-59.499231,13.8,1,1.1,0.9,31.85,0,0,0
16294,2,0,0,0,0,15,1.0314976,-59.745187,13.8,1,1.1,0.9,31.86,0,0,0
16295,2,0,0,0,0,15,1.0326633,-59.253116,13.8,1,1.1,0.9,31.84,0,0,0
16296,2,0,0,0,0,15,1.0316283,-59.810843,13.8,1,1.1,0.9,31.84,0,0,0
16297,1,0,0,0,0,15,1.0416868,-62.786901,138,1,1.1,0.9,31.87,0.07,0,0
16298,1,0,0,0,0,15,1.0421533,-62.769788,138,1,1.1,0.9,31.87,0.06,0,0
16299,1,0,0,0,0,15,1.0444776,-62.416272,500,1,1.1,0.9,32.08,0,0,0
16300,1,0,0,0,-68.5,15,1.0499096,-50.731855,500,1,1.1,0.9,31.02,0.04,0,0
16301,1,0,0,0,0,15,1.0344356,-53.865199,138,1,1.1,0.9,31.1,0.12,0,0
16302,1,0,0,0,0,15,1.0306037,-54.774251,13.8,1,1.1,0.9,31.12,0.14,0,0
16303,1,0,0,0,0,15,1.0306037,-54.774251,1,1,1.1,0.9,31.12,0.14,0,0
16304,2,0,0,0,0,15,1.0111343,-49.49186,18,1,1.1,0.9,31,0.03,0,0
16305,2,0,0,0,0,15,1.0126639,-49.989901,20,1,1.1,0.9,31.01,0.04,0,0
16306,2,0,0,0,0,15,1.0138624,-49.864408,13.8,1,1.1,0.9,31,0.04,0,0
16307,2,0,0,0,0,15,1.0106606,-49.534209,13.8,1,1.1,0.9,31,0.04,0,0
16308,1,0,0,0,0,15,1.0498764,-50.730058,500,1,1.1,0.9,31.02,0.04,0,0
16309,1,0,0,0,0,15,1.0499096,-50.731855,500,1,1.1,0.9,31.02,0.04,0,0
16310,1,0,0,0,0,15,1.0499096,-50.731855,500,1,1.1,0.9,31.02,0.04,0,0
16311,1,0,0,0,0,15,1.0499096,-50.731855,500,1,1.1,0.9,31.02,0.04,0,0
16312,1,0,0,0,0,15,1.0424701,-54.124337,500,1,1.1,0.9,31.47,0.02,0,0
16313,1,0,0,0,0,15,1.0434375,-56.386623,138,1,1.1,0.9,31.58,0.06,0,0
16314,1,0,0,0,0,15,1.0296935,-61.146794,69,1,1.1,0.9,32.15,0.15,0,0
16315,1,0,0,0,0,15,1.0258645,-63.3264,18,1,1.1,0.9,32.41,0.16,0,0
16316,1,0,0,0,0,15,1.0258645,-63.3264,1,1,1.1,0.9,32.41,0.16,0,0
16317,2,0,0,0,0,15,1.0533963,-53.076433,13.8,1,1.1,0.9,31.46,0.02,0,0
16318,2,0,0,0,0,15,1.0543461,-53.490267,18,1,1.1,0.9,31.46,0.02,0,0
16319,1,0,0,0,0,15,1.0422849,-56.507823,138,1,1.1,0.9,31.61,0.07,0,0
16320,1,0,0,0,-60,15,1.0421996,-49.49118,500,1,1.1,0.9,30.94,0.1,0,0
16321,1,0,0,0,0,15,1.045505,-49.323752,138,1,1.1,0.9,30.92,0.11,0,0
16322,2,0,0,0,0,15,1.0453245,-49.17317,13.8,1,1.1,0.9,30.93,0.1,0,0
16323,2,0,0,0,0,15,1.046156,-49.085302,13.8,1,1.1,0.9,30.92,0.1,0,0
16324,1,0,0,0,0,15,1.0423801,-49.482235,1,1,1.1,0.9,30.93,0.1,0,0
16325,1,0,0,0,0,15,1.0424248,-49.558393,500,1,1.1,0.9,30.95,0.1,0,0
16326,1,0,0,0,0,15,1.0421996,-49.49118,500,1,1.1,0.9,30.94,0.1,0,0
16327,1,0,0,0,0,15,1.0421996,-49.49118,500,1,1.1,0.9,30.94,0.1,0,0
16328,1,0,0,0,0,15,1.0421996,-49.49118,500,1,1.1,0.9,30.94,0.1,0,0
16329,2,0,0,0,0,15,1.0374936,-59.267609,69,1,1.1,0.9,31.6,0.32,0,0
16330,2,0,0,0,0,15,1.0470602,-48.028796,69,1,1.1,0.9,30.13,0.14,0,0
16331,1,0,0,0,0,15,1.0470574,-48.029493,69,1,1.1,0.9,30.14,0.14,0,0
16332,1,0,0,0,0,15,1.0345959,-60.053882,69,1,1.1,0.9,31.9,0.15,0,0
16333,2,0,0,0,0,15,1.0068834,-59.693543,13.8,1,1.1,0.9,31.87,0.14,0,0
16334,2,0,0,0,0,15,1.0066631,-59.705816,18,1,1.1,0.9,31.88,0.14,0,0
16335,2,0,0,0,0,15,1.0100692,-59.355123,13.8,1,1.1,0.9,31.86,0.13,0,0
16336,2,0,0,0,0,15,1.0051691,-59.868641,13.8,1,1.1,0.9,31.88,0.14,0,0
16337,1,0,0,0,0,15,1.0345072,-60.05991,69,1,1.1,0.9,31.9,0.15,0,0
16338,1,0,0,0,0,15,1.0345959,-60.053882,69,1,1.1,0.9,31.9,0.15,0,0
16339,2,0,0,0,0,15,1.03809,-59.302726,69,1,1.1,0.9,31.9,0.15,0,0
16340,2,0,0,0,0,15,1.0482726,-60.095802,69,1,1.1,0.9,33.26,-1.01,0,0
16341,1,0,0,0,0,15,1.0482439,-60.108329,69,1,1.1,0.9,33.27,-1.01,0,0
16342,2,0,0,0,0,15,1.0091269,-52.013717,69,1,1.1,0.9,32.11,0.16,0,0
16343,2,0,0,0,0,15,1.021177,-53.42535,69,1,1.1,0.9,31.6,0.38,0,0
16344,1,0,0,0,0,15,1.0211461,-53.427454,69,1,1.1,0.9,31.6,0.38,0,0
16345,1,0,0,0,0,15,1.021177,-53.42535,69,1,1.1,0.9,31.6,0.38,0,0
16346,1,0,0,0,-400,15,1.0390002,-56.523329,500,1,1.1,0.9,31.41,0,0,0
16347,1,0,0,0,0,15,1.0374027,-58.337784,138,1,1.1,0.9,31.33,0.05,0,0
16348,1,0,0,0,0,15,1.0421586,-62.018141,69,1,1.1,0.9,31.38,0.16,0,0
16349,1,0,0,0,0,15,1.0368478,-60.236052,13.8,1,1.1,0.9,31.24,0.11,0,0
16350,1,0,0,0,0,15,1.0368478,-60.236052,1,1,1.1,0.9,31.24,0.11,0,0
16351,2,0,0,0,0,15,1.0411655,-55.758013,24,1,1.1,0.9,31.4,0,0,0
16352,2,0,0,0,0,15,1.0425505,-55.250005,13.8,1,1.1,0.9,31.39,0,0,0
16353,2,0,0,0,0,15,1.0417171,-55.592264,18,1,1.1,0.9,31.39,0,0,0
16354,2,0,0,0,0,15,1.0422785,-55.374779,13.8,1,1.1,0.9,31.39,0,0,0
16355,2,0,0,0,0,15,1.0431716,-55.020571,13.8,1,1.1,0.9,31.39,0,0,0
16356,1,0,0,0,0,15,1.0373397,-58.393377,138,1,1.1,0.9,31.33,0.06,0,0
16357,1,0,0,0,0,15,1.0411169,-56.94683,500,1,1.1,0.9,31.51,-0,0,0
16358,1,0,0,0,0,15,1.0390002,-56.523329,500,1,1.1,0.9,31.41,0,0,0
16359,1,0,0,0,0,15,1.0431641,-36.993777,69,1,1.1,0.9,29.62,0.17,0,0
16360,2,0,0,0,0,15,1.0431641,-36.993777,13.8,1,1.1,0.9,29.62,0.17,0,0
16361,2,0,0,0,0,15,1.0205986,-30.047445,13.8,1,1.1,0.9,29.26,0.07,0,0
16362,1,0,0,0,0,15,1.0431608,-36.994149,69,1,1.1,0.9,29.62,0.17,0,0
16363,1,0,0,0,0,15,1.0431641,-36.993777,69,1,1.1,0.9,29.62,0.17,0,0
16364,1,0,0,0,0,15,1.0431641,-36.993777,69,1,1.1,0.9,29.62,0.17,0,0
16365,1,0,0,0,-92,15,1.0430001,-52.829517,500,1,1.1,0.9,31.04,0,0,0
16366,1,0,0,0,0,15,1.0444869,-56.055628,138,1,1.1,0.9,31.03,0.06,0,0
16367,1,0,0,0,0,15,1.0445107,-59.199426,69,1,1.1,0.9,31.29,0.1,0,0
16368,2,0,0,0,0,15,1.0510291,-47.761355,13.8,1,1.1,0.9,30.95,0,0,0
16369,2,0,0,0,0,15,1.050526,-48.356478,13.8,1,1.1,0.9,30.96,0,0,0
16370,2,0,0,0,0,15,1.0432754,-52.790041,13.8,1,1.1,0.9,31.04,0,0,0
16371,1,0,0,0,0,15,1.0406347,-53.667466,500,1,1.1,0.9,31.26,-0,0,0
16372,1,0,0,0,0,15,1.0430001,-52.829517,500,1,1.1,0.9,31.04,0,0,0
16373,2,0,0,0,0,15,1.037388,-56.273657,138,1,1.1,0.9,31.56,0.1,0,0
16374,1,0,0,0,0,15,1.0144922,-45.896322,69,1,1.1,0.9,30.93,0.53,0,0
16375,2,0,0,0,0,15,1.0144922,-45.896322,24,1,1.1,0.9,30.93,0.53,0,0
16376,1,0,0,0,0,15,1.0144922,-45.896322,69,1,1.1,0.9,30.93,0.53,0,0
16377,1,0,0,0,0,15,1.0467956,-52.45582,500,1,1.1,0.9,31.17,0.03,0,0
16378,1,0,0,0,0,15,1.040321,-54.37559,138,1,1.1,0.9,31.22,0.08,0,0
16379,1,0,0,0,0,15,1.0446631,-58.036387,69,1,1.1,0.9,31.41,0.14,0,0
16380,1,0,0,0,0,15,1.030024,-58.816674,18,1,1.1,0.9,31.33,0.16,0,0
16381,1,0,0,0,0,15,1.030024,-58.816674,1,1,1.1,0.9,31.33,0.16,0,0
16382,2,0,0,0,0,15,1.0440606,-51.106251,13.8,1,1.1,0.9,31.15,0.04,0,0
16383,2,0,0,0,0,15,1.045665,-51.839166,24,1,1.1,0.9,31.16,0.04,0,0
16384,2,0,0,0,0,15,1.0435538,-50.848895,18,1,1.1,0.9,31.15,0.04,0,0
16385,1,0,0,0,0,15,1.0475085,-52.509868,500,1,1.1,0.9,31.18,0.02,0,0
16386,1,0,0,0,0,15,1.0402367,-54.474195,138,1,1.1,0.9,31.24,0.08,0,0
16387,1,0,0,0,0,15,1.0218993,-38.429057,69,1,1.1,0.9,30.11,0.4,0,0
16388,2,0,0,0,0,15,1.0256846,-37.945544,13.8,1,1.1,0.9,30.08,0.39,0,0
16389,2,0,0,0,0,15,1.0270737,-37.754393,13.8,1,1.1,0.9,30.07,0.38,0,0
16390,1,0,0,0,0,15,1.0218692,-38.43146,69,1,1.1,0.9,30.11,0.4,0,0
16391,1,0,0,0,291,15,1.045424,-59.761759,500,1,1.1,0.9,31.76,-0.01,0,0
16392,1,0,0,0,0,15,1.0378186,-62.336819,138,1,1.1,0.9,31.71,0.08,0,0
16393,2,0,0,0,0,15,1.041797,-58.122744,18,1,1.1,0.9,31.73,-0,0,0
16394,1,0,0,0,0,15,1.0434086,-59.660425,500,1,1.1,0.9,31.74,0.02,0,0
16395,2,0,0,0,0,15,1.0416863,-60.298952,69,1,1.1,0.9,32.21,0.04,0,0
16396,1,0,0,0,85.5,15,1.0470656,-54.518925,500,1,1.1,0.9,31.5,0.01,0,0
16397,1,0,0,0,0,15,1.0501128,-54.926147,138,1,1.1,0.9,31.47,0.02,0,0
16398,2,0,0,0,0,15,1.0506693,-52.027141,13.8,1,1.1,0.9,31.36,0.03,0,0
16399,2,0,0,0,0,15,1.0471197,-54.220167,13.8,1,1.1,0.9,31.5,0.01,0,0
16400,2,0,0,0,0,15,1.0508791,-51.739729,13.8,1,1.1,0.9,31.33,0.03,0,0
16401,1,0,0,0,0,15,1.0466451,-54.502618,500,1,1.1,0.9,31.5,0.02,0,0
16402,1,0,0,0,0,15,1.0470656,-54.518925,500,1,1.1,0.9,31.5,0.01,0,0
16403,1,0,0,0,0,15,1.0428749,-40.29049,138,1,1.1,0.9,29.81,0.05,0,0
16404,1,0,0,0,0,15,1.0450001,-45.024621,69,1,1.1,0.9,29.7,0,0,0
16405,2,0,0,0,0,15,1.0474997,-42.122512,18,1,1.1,0.9,29.57,0,0,0
16406,2,0,0,0,0,15,1.0390538,-38.273845,22,1,1.1,0.9,29.73,0.06,0,0
16407,2,0,0,0,0,15,1.0492391,-42.569728,20,1,1.1,0.9,29.55,0,0,0
16408,1,0,0,0,0,15,1.0430655,-40.278957,138,1,1.1,0.9,29.81,0.04,0,0
16409,1,0,0,0,0,15,1.0428749,-40.29049,138,1,1.1,0.9,29.81,0.05,0,0
16410,2,0,0,0,0,15,1.0301385,-64.790686,69,1,1.1,0.9,33.45,-0.05,0,0
16411,1,0,0,0,8,15,1.0424621,-70.307928,69,1,1.1,0.9,33.14,0.27,0,0
16412,2,0,0,0,0,15,1.0440911,-70.153961,22,1,1.1,0.9,33.13,0.26,0,0
16413,2,0,0,0,0,15,1.0440911,-70.153961,22,1,1.1,0.9,33.13,0.26,0,0
16414,1,0,0,0,0,15,1.0423602,-70.317602,1,1,1.1,0.9,33.14,0.27,0,0
16415,1,0,0,0,0,15,1.0423561,-70.307653,69,1,1.1,0.9,33.14,0.27,0,0
16416,2,0,0,0,0,15,1.048,-52.25318,500,1,1.1,0.9,31.14,0,0,0
16417,1,0,0,0,0,15,1.0481633,-53.975908,138,1,1.1,0.9,31.14,0.02,0,0
16418,1,0,0,0,-70,15,1.048317,-52.358038,500,1,1.1,0.9,31.17,0,0,0
16419,1,0,0,0,0,15,1.048,-52.25318,500,1,1.1,0.9,31.14,-0,0,0
16420,1,0,0,0,0,15,1.044731,-37.400627,138,1,1.1,0.9,29.35,0.15,0,0
16421,1,0,0,0,0,15,1.0489262,-39.713581,69,1,1.1,0.9,29.41,0.22,0,0
16422,2,0,0,0,0,15,1.0438298,-32.737421,13.8,1,1.1,0.9,29.18,0.17,0,0
16423,1,0,0,0,0,15,1.0446944,-37.410726,138,1,1.1,0.9,29.35,0.15,0,0
16424,1,0,0,0,-114,15,1.0458059,-52.324895,500,1,1.1,0.9,31.18,0.04,0,0
16425,1,0,0,0,0,15,1.0406159,-54.47064,138,1,1.1,0.9,31.22,0.07,0,0
16426,1,0,0,0,0,15,1.0421857,-57.811288,69,1,1.1,0.9,31.38,0.22,0,0
16427,2,0,0,0,0,15,1.0458059,-52.324895,13.8,1,1.1,0.9,31.18,0.04,0,0
16428,2,0,0,0,0,15,1.0458059,-52.324895,20,1,1.1,0.9,31.18,0.04,0,0
16429,2,0,0,0,0,15,1.0444591,-51.668812,13.8,1,1.1,0.9,31.17,0.05,0,0
16430,2,0,0,0,0,15,1.0442202,-51.577861,18,1,1.1,0.9,31.17,0.05,0,0
16431,1,0,0,0,0,15,1.0479628,-52.251728,500,1,1.1,0.9,31.16,0.02,0,0
16432,1,0,0,0,0,15,1.0398336,-54.55325,138,1,1.1,0.9,31.25,0.08,0,0
16433,1,0,0,0,0,15,1.0147149,-46.000795,69,1,1.1,0.9,30.97,0.52,0,0
16434,2,0,0,0,0,15,1.0147149,-46.000795,18,1,1.1,0.9,30.97,0.52,0,0
16435,1,0,0,0,0,15,1.0147149,-46.000795,69,1,1.1,0.9,30.97,0.52,0,0
16436,1,0,0,0,0,15,1.0147149,-46.000795,69,1,1.1,0.9,30.97,0.52,0,0
16437,2,0,0,0,0,15,0.999264,-51.940488,69,1,1.1,0.9,31.95,0.47,0,0
16438,2,0,0,0,0,15,1.0050903,-52.050962,69,1,1.1,0.9,32.07,0.26,0,0
16439,1,0,0,0,0,15,1.0050754,-52.052307,69,1,1.1,0.9,32.07,0.26,0,0
16440,1,0,0,0,104,15,1.0450001,-53.20709,500,1,1.1,0.9,31.1,0,0,0
16441,1,0,0,0,0,15,1.0437889,-54.746242,138,1,1.1,0.9,31,0.03,0,0
16442,2,0,0,0,0,15,1.054877,-52.65733,13.8,1,1.1,0.9,31.1,0,0,0
16443,2,0,0,0,0,15,1.057794,-52.177716,13.8,1,1.1,0.9,31.08,0,0,0
16444,2,0,0,0,0,15,1.0571309,-52.290158,13.8,1,1.1,0.9,31.09,0,0,0
16445,2,0,0,0,0,15,1.0587379,-52.01924,13.8,1,1.1,0.9,31.08,0,0,0
16446,2,0,0,0,0,15,1.056628,-52.370576,13.8,1,1.1,0.9,31.09,0,0,0
16447,1,0,0,0,0,15,1.0419745,-53.35855,500,1,1.1,0.9,31.15,0.02,0,0
16448,1,0,0,0,0,15,1.0450001,-53.20709,500,1,1.1,0.9,31.1,0,0,0
16449,1,0,0,0,0,15,1.0431026,-53.396316,500,1,1.1,0.9,31.44,0.02,0,0
16450,1,0,0,0,0,15,1.0440411,-56.710421,138,1,1.1,0.9,31.6,0.05,0,0
16451,1,0,0,0,0,15,1.0476106,-60.2607,69,1,1.1,0.9,31.83,0.08,0,0
16452,2,0,0,0,0,15,1.0431026,-53.396316,13.8,1,1.1,0.9,31.44,0.02,0,0
16453,2,0,0,0,0,15,1.0325586,-51.597683,20,1,1.1,0.9,31.41,0,0,0
16454,2,0,0,0,0,15,1.0431026,-53.396316,22,1,1.1,0.9,31.44,0.02,0,0
16455,1,0,0,0,0,15,1.0429191,-56.780727,138,1,1.1,0.9,31.63,0.06,0,0
16456,1,0,0,0,0,15,1.0440907,-53.350817,500,1,1.1,0.9,31.42,0.01,0,0
16457,2,0,0,0,0,15,1.0434515,-45.416039,69,1,1.1,0.9,30.06,0.13,0,0
16458,2,0,0,0,0,15,1.0431875,-45.204503,13.8,1,1.1,0.9,30.05,0.13,0,0
16459,2,0,0,0,0,15,1.0431875,-45.204503,13.8,1,1.1,0.9,30.05,0.13,0,0
16460,1,0,0,0,0,15,1.043417,-45.389002,1,1,1.1,0.9,30.06,0.13,0,0
16461,1,0,0,0,0,15,1.0434398,-45.422506,69,1,1.1,0.9,30.07,0.13,0,0
16462,1,0,0,0,0,15,1.0434515,-45.416039,69,1,1.1,0.9,30.06,0.13,0,0
16463,1,0,0,0,-307.5,15,1.0410002,-53.50778,500,1,1.1,0.9,31.39,0.01,0,0
16464,1,0,0,0,0,15,1.0383299,-55.74523,138,1,1.1,0.9,31.45,0.08,0,0
16465,1,0,0,0,0,15,1.0374055,-57.319188,13.8,1,1.1,0.9,31.49,0.13,0,0
16466,1,0,0,0,0,15,1.0374055,-57.319188,1,1,1.1,0.9,31.49,0.13,0,0
16467,2,0,0,0,0,15,1.0473283,-52.254506,24,1,1.1,0.9,31.37,0,0,0
16468,2,0,0,0,0,15,1.0484458,-52.004352,13.8,1,1.1,0.9,31.37,0,0,0
16469,2,0,0,0,0,15,1.0476824,-52.146498,13.8,1,1.1,0.9,31.37,0,0,0
16470,2,0,0,0,0,15,1.0462565,-52.452823,18,1,1.1,0.9,31.38,0,0,0
16471,2,0,0,0,0,15,1.045903,-52.94214,13.8,1,1.1,0.9,31.38,0,0,0
16472,2,0,0,0,0,15,1.0383299,-55.74523,13.8,1,1.1,0.9,31.45,0.08,0,0
16473,1,0,0,0,0,15,1.0421919,-53.806248,500,1,1.1,0.9,31.44,0.01,0,0
16474,1,0,0,0,0,15,1.0410002,-53.50778,500,1,1.1,0.9,31.39,0.01,0,0
16475,1,0,0,0,0,15,1.0410002,-53.50778,500,1,1.1,0.9,31.39,0.01,0,0
16476,2,0,0,0,0,15,1.0454578,-41.000022,500,1,1.1,0.9,30.03,0.09,0,0
16477,2,0,0,0,0,15,1.0536439,-41.21041,138,1,1.1,0.9,29.96,0.06,0,0
16478,1,0,0,0,0,15,1.0634407,-46.397014,69,1,1.1,0.9,30.87,-0.17,0,0
16479,1,0,0,0,0,15,1.0529096,-41.308528,138,1,1.1,0.9,29.97,0.07,0,0
16480,1,0,0,0,0,15,1.0431058,-41.082048,69,1,1.1,0.9,29.73,0.25,0,0
16481,2,0,0,0,0,15,1.0489758,-40.356858,13.8,1,1.1,0.9,29.68,0.23,0,0
16482,2,0,0,0,0,15,1.0431058,-41.082048,24,1,1.1,0.9,29.73,0.25,0,0
16483,1,0,0,0,0,15,1.0430988,-41.082662,69,1,1.1,0.9,29.73,0.25,0,0
16484,1,0,0,0,0,15,1.0431058,-41.082048,69,1,1.1,0.9,29.73,0.25,0,0
16485,1,0,0,0,0,15,1.0394708,-57.890358,69,1,1.1,0.9,31.47,0.26,0,0
16486,2,0,0,0,0,15,1.0436629,-57.490316,13.8,1,1.1,0.9,31.44,0.24,0,0
16487,2,0,0,0,0,15,1.0434346,-57.50441,13.8,1,1.1,0.9,31.45,0.24,0,0
16488,1,0,0,0,0,15,1.0394168,-57.893863,69,1,1.1,0.9,31.47,0.26,0,0
17001,1,11.87,1.01,0,0,17,1.0323849,-82.482146,69,1,1.1,0.9,33.39,0.3,0,0
17002,1,0,0,0,0,17,1.0324283,-82.475123,69,1,1.1,0.9,33.39,0.3,0,0
17003,1,16.67,7.96,0,0,17,1.0138281,-81.161139,69,1,1.1,0.9,35.12,0.5,0,0
17004,1,14.86,4.82,0,0,17,1.0180361,-83.259696,69,1,1.1,0.9,34.32,0.29,0,0
17005,1,0,0,0,0,17,1.0181183,-83.251993,69,1,1.1,0.9,34.31,0.28,0,0
17006,1,23.4,6.9,0,0,17,1.0233941,-82.786025,69,1,1.1,0.9,34.17,0.18,0,0
17007,1,0,0,0,0,17,1.0235285,-82.773158,69,1,1.1,0.9,34.17,0.18,0,0
17008,1,10.69,1.14,0,0,17,1.007521,-85.080865,69,1,1.1,0.9,35.9,-0.1,0,0
17009,1,0,0,0,0,17,1.016359,-83.496795,69,1,1.1,0.9,34.49,0.28,0,0
17010,1,0,0,0,0,17,1.0164365,-83.486269,69,1,1.1,0.9,34.49,0.28,0,0
17011,1,16.64,3.67,0,0,17,1.0162834,-83.5061,69,1,1.1,0.9,34.5,0.29,0,0
17012,1,0,0,0,0,17,1.0062801,-84.477482,69,1,1.1,0.9,35.3,0.24,0,0
17013,1,30.29,9.26,0,0,17,1.0060913,-84.494504,69,1,1.1,0.9,35.31,0.24,0,0
17014,1,0,0,0,0,17,1.0064626,-84.461472,69,1,1.1,0.9,35.3,0.24,0,0
17015,1,16.91,5.93,0,0,17,1.0245027,-79.585378,69,1,1.1,0.9,34.35,0.45,0,0
17016,1,0,0,0,0,17,1.0259108,-75.66325,161,1,1.1,0.9,33.53,0.2,0,0
17017,1,53.24,12.95,0,0,17,1.0256371,-75.694859,161,1,1.1,0.9,33.54,0.21,0,0
17018,1,12.06,0.98,0,0,17,1.0014925,-83.703207,69,1,1.1,0.9,37.61,-0.24,0,0
17019,1,0,0,0,0,17,1.0061252,-77.758509,161,1,1.1,0.9,34.18,0.35,0,0
17020,1,0,0,0,0,17,1.0416159,-79.288834,69,1,1.1,0.9,34.3,0.07,0,0
17021,1,46.64,15.04,0,0,17,1.005855,-77.787483,161,1,1.1,0.9,34.19,0.35,0,0
17022,1,8.76,0.18,0,0,17,1.0235339,-81.11923,69,1,1.1,0.9,34.7,0.39,0,0
17023,1,13.39,5.68,0,0,17,1.0387172,-78.501698,69,1,1.1,0.9,33.75,0.23,0,0
17024,1,0,0,0,0,17,1.0388176,-78.494259,69,1,1.1,0.9,33.75,0.23,0,0
17025,1,0,0,0,0,17,1.0362635,-78.416214,69,1,1.1,0.9,33.85,0.19,0,0
17026,1,20.9,8.56,0,0,17,1.0361166,-78.428401,69,1,1.1,0.9,33.85,0.19,0,0
17027,1,0,0,0,0,17,1.0368375,-77.238463,69,1,1.1,0.9,33.33,0.28,0,0
17028,1,37.68,19.91,0,0,17,1.0365118,-77.258665,69,1,1.1,0.9,33.34,0.28,0,0
17029,1,0,0,0,0,17,1.0390942,-78.914125,69,1,1.1,0.9,33.86,0.23,0,0
17030,1,17.07,3.37,0,0,17,1.039027,-78.923299,69,1,1.1,0.9,33.86,0.23,0,0
17031,1,9.8,0.93,0,0,17,1.0084623,-84.062675,69,1,1.1,0.9,37.65,-0.54,0,0
17032,1,14.92,5.54,0,0,17,1.0211753,-79.575034,69,1,1.1,0.9,34.4,0.5,0,0
17033,1,24.86,5,0,0,17,1.0142713,-84.984248,69,1,1.1,0.9,36.07,-0.34,0,0
17034,1,0,0,0,34,17,1.0304203,-83.823769,69,1,1.1,0.9,35.75,-0.59,0,0
17035,1,17.24,8.23,0,0,17,1.0302988,-83.832429,69,1,1.1,0.9,35.76,-0.59,0,0
17036,1,10.88,2.11,0,0,17,1.0137806,-82.501689,69,1,1.1,0.9,35.28,0.48,0,0
17037,1,15.62,3.92,0,0,17,1.012664,-82.618377,69,1,1.1,0.9,35.29,0.52,0,0
17038,1,12.69,3.19,0,0,17,0.9962749,-84.07843,69,1,1.1,0.9,37.67,-0.12,0,0
17039,1,0,0,0,0,17,0.9963462,-84.070662,69,1,1.1,0.9,37.67,-0.12,0,0
17040,1,0,0,0,0,17,1.0277203,-75.427055,161,1,1.1,0.9,33.49,0.17,0,0
17041,1,0,0,0,0,17,1.0460989,-78.142887,69,1,1.1,0.9,33.52,0.15,0,0
17042,1,39.15,9.26,0,0,17,1.0275121,-75.450714,161,1,1.1,0.9,33.5,0.17,0,0
17043,1,0,0,0,0,17,1.0283091,-75.358811,161,1,1.1,0.9,33.48,0.16,0,0
17044,1,18.89,10.39,0,0,17,1.0337518,-77.359216,69,1,1.1,0.9,33.41,0.31,0,0
17045,1,0,0,0,0,17,0.9947493,-82.997883,69,1,1.1,0.9,36.99,0.25,0,0
17046,1,11.04,2.12,0,0,17,0.9946961,-83.004314,69,1,1.1,0.9,36.99,0.25,0,0
17047,1,0,0,0,0,17,0.9948003,-82.991315,69,1,1.1,0.9,36.98,0.25,0,0
17048,1,0,0,0,0,17,0.9947493,-82.997883,69,1,1.1,0.9,36.99,0.25,0,0
17049,1,0,0,0,0,17,1.0360401,-74.813539,161,1,1.1,0.9,33.29,0.16,0,0
17050,1,0,0,0,0,17,1.0394999,-76.815237,69,1,1.1,0.9,33.17,0.24,0,0
17051,1,42.51,10.69,0,0,17,1.0358237,-74.839064,161,1,1.1,0.9,33.29,0.16,0,0
17052,1,0,0,0,0,17,1.0059191,-77.508693,161,1,1.1,0.9,33.93,0.3,0,0
17053,1,0,0,0,0,17,1.0397078,-79.545743,69,1,1.1,0.9,34.09,0.21,0,0
17054,1,37.23,7.34,0,0,17,1.0057399,-77.528997,161,1,1.1,0.9,33.94,0.3,0,0
17055,1,43.15,10.45,0,0,17,1.0412122,-77.402632,69,1,1.1,0.9,33.37,0.23,0,0
17056,1,0,0,0,0,17,1.0414335,-77.377756,69,1,1.1,0.9,33.36,0.23,0,0
17057,1,0,0,0,0,17,1.0237853,-80.525726,69,1,1.1,0.9,34.58,0.32,0,0
17058,1,11.63,2.44,0,0,17,1.0237365,-80.532395,69,1,1.1,0.9,34.59,0.32,0,0
17059,1,14,3.99,0,0,17,1.0053161,-81.532565,69,1,1.1,0.9,35.62,0.21,0,0
17060,1,0,0,0,0,17,1.0162196,-81.067191,69,1,1.1,0.9,34.98,0.44,0,0
17061,1,0,0,0,0,17,1.0162714,-81.061053,69,1,1.1,0.9,34.98,0.44,0,0
17062,1,10.41,1.99,0,0,17,1.0161718,-81.073705,69,1,1.1,0.9,34.99,0.44,0,0
17063,1,18.6,2.82,0,0,17,1.0356779,-78.191839,69,1,1.1,0.9,33.7,0.28,0,0
17064,1,26.47,6.86,0,0,17,1.0201039,-80.421906,69,1,1.1,0.9,35.11,0.26,0,0
17065,1,0,0,0,0,17,1.0221702,-80.792845,69,1,1.1,0.9,34.88,0.37,0,0
17066,1,22.05,1.37,0,0,17,1.0220949,-80.804744,69,1,1.1,0.9,34.88,0.37,0,0
17067,1,0,0,0,0,17,1.0222318,-80.779378,69,1,1.1,0.9,34.87,0.37,0,0
17068,1,0,0,0,0,17,1.0416765,-77.365282,69,1,1.1,0.9,33.33,0.18,0,0
17069,1,40.28,1.36,0,0,17,1.0415788,-77.389224,69,1,1.1,0.9,33.34,0.18,0,0
17070,1,0,0,0,0,17,1.0417753,-77.343072,69,1,1.1,0.9,33.33,0.18,0,0
17071,1,0,0,0,0,17,1.018437,-78.992174,69,1,1.1,0.9,34.22,0.58,0,0
17072,1,18.48,12.38,0,0,17,1.0182457,-79.00208,69,1,1.1,0.9,34.22,0.59,0,0
17073,1,30.62,5.34,0,0,17,1.0370572,-78.549262,69,1,1.1,0.9,33.8,0.22,0,0
17074,1,39.84,7.13,0,0,17,1.0311016,-78.174993,69,1,1.1,0.9,33.75,0.18,0,0
17075,1,39.87,6.4,0,0,17,1.0431008,-77.830532,69,1,1.1,0.9,33.47,0.16,0,0
17076,1,0,0,0,0,17,1.04328,-77.806803,69,1,1.1,0.9,33.46,0.15,0,0
17077,1,35.2,7.57,0,0,17,1.0400946,-74.001197,161,1,1.1,0.9,33.18,0.11,0,0
17078,1,0,0,0,0,17,1.04111,-78.09246,69,1,1.1,0.9,33.6,0.18,0,0
17079,1,35.2,2.68,0,0,17,1.0410038,-78.113657,69,1,1.1,0.9,33.61,0.18,0,0
17080,1,0,0,0,0,17,1.0324186,-78.181292,69,1,1.1,0.9,33.75,0.2,0,0
17081,1,25.66,17.14,0,0,17,1.0321802,-78.193979,69,1,1.1,0.9,33.76,0.21,0,0
17082,1,31.46,11.33,0,0,17,1.037186,-77.987497,69,1,1.1,0.9,33.68,0.2,0,0
17083,1,0,0,0,0,17,1.03389,-77.353095,69,1,1.1,0.9,33.4,0.3,0,0
17084,1,0,0,0,0,17,1.03389,-77.353095,13.8,1,1.1,0.9,33.4,0.3,0,0
17085,1,0,0,0,0,17,1.03389,-77.353095,13.8,1,1.1,0.9,33.4,0.3,0,0
17086,1,0,0,0,0,17,1.03389,-77.353095,1,1,1.1,0.9,33.4,0.3,0,0
17087,1,28.95,11.48,0,0,17,1.0336939,-77.368331,69,1,1.1,0.9,33.41,0.3,0,0
17088,1,0,0,0,0,17,1.0340975,-77.336888,69,1,1.1,0.9,33.4,0.29,0,0
17089,1,0,0,0,0,17,1.03389,-77.353095,69,1,1.1,0.9,33.4,0.3,0,0
17090,1,20.65,4.2,0,0,17,1.0329636,-78.171989,69,1,1.1,0.9,33.74,0.16,0,0
17091,1,0,0,0,0,17,1.0256184,-74.738459,161,1,1.1,0.9,33.66,0.26,0,0
17092,1,0,0,0,0,17,1.0206905,-77.886461,69,1,1.1,0.9,34.02,0.46,0,0
17093,1,0,0,0,0,17,1.0207758,-84.834441,13.8,1,1.1,0.9,34.88,0.74,0,0
17094,1,0,0,0,0,17,1.0207758,-84.834441,1,1,1.1,0.9,34.88,0.74,0,0
17095,1,53,13.01,0,0,17,1.0253259,-74.76997,161,1,1.1,0.9,33.67,0.27,0,0
17096,1,0,0,0,0,17,1.0260006,-74.68372,161,1,1.1,0.9,33.65,0.26,0,0
17097,1,7.08,1.71,0,0,17,1.0396399,-75.13521,69,1,1.1,0.9,33.33,0.29,0,0
17098,1,0,0,0,0,17,1.0396724,-75.131441,69,1,1.1,0.9,33.33,0.29,0,0
17099,1,12.22,2.86,0,0,17,1.0317263,-80.175541,69,1,1.1,0.9,34.82,0.12,0,0
17100,1,0,0,0,0,17,1.0418839,-74.321137,69,1,1.1,0.9,33.16,0.27,0,0
17101,1,9.35,3.41,0,0,17,1.0418264,-74.325797,69,1,1.1,0.9,33.16,0.27,0,0
17102,1,11.16,5.26,0,0,17,1.0295917,-74.927802,69,1,1.1,0.9,33.59,0.48,0,0
17103,1,0,0,0,0,17,1.0256828,-80.68215,69,1,1.1,0.9,35.12,0.16,0,0
17104,1,42.08,2.42,0,0,17,1.0255445,-80.706111,69,1,1.1,0.9,35.13,0.16,0,0
17105,1,0,0,0,0,17,1.0258109,-80.659126,69,1,1.1,0.9,35.12,0.16,0,0
17106,1,0,0,0,0,17,0.9887297,-79.65344,161,1,1.1,0.9,34.77,0.58,0,0
17107,1,0,0,0,0,17,1.0003567,-79.627443,69,1,1.1,0.9,34.95,0.65,0,0
17108,1,42.08,24.33,0,0,17,0.9883508,-79.679712,161,1,1.1,0.9,34.77,0.58,0,0
17109,1,9.72,2.96,0,0,17,0.9917142,-80.349095,69,1,1.1,0.9,35.51,0.74,0,0
17110,1,0,0,0,0,17,0.9909086,-80.504379,69,1,1.1,0.9,35.64,0.74,0,0
17111,1,18.54,5.59,0,0,17,0.9907882,-80.516182,69,1,1.1,0.9,35.64,0.74,0,0
17112,1,10.71,1.59,0,0,17,1.0407507,-74.221166,69,1,1.1,0.9,33.21,0.3,0,0
17113,1,32.08,3.9,0,0,17,0.9991468,-81.832304,69,1,1.1,0.9,36.33,0.37,0,0
17114,1,13.44,1.53,0,0,17,1.0399746,-74.851448,69,1,1.1,0.9,33.41,0.24,0,0
17115,1,16.88,6.23,0,0,17,1.0236214,-78.338199,69,1,1.1,0.9,35.4,-0.02,0,0
17116,1,0,0,0,0,17,0.9927346,-81.784433,69,1,1.1,0.9,36.95,0.37,0,0
17117,1,13.68,4.66,0,0,17,0.9926458,-81.793111,69,1,1.1,0.9,36.96,0.37,0,0
17118,1,17.48,3.21,0,0,17,1.0388191,-74.489004,69,1,1.1,0.9,33.43,0.31,0,0
17119,1,0,0,0,0,17,1.0388903,-74.4783,69,1,1.1,0.9,33.43,0.31,0,0
17120,1,14.89,9.95,0,0,17,0.9919143,-80.234071,69,1,1.1,0.9,35.48,0.77,0,0
17121,1,15.94,7.64,0,0,17,0.9982135,-79.762366,69,1,1.1,0.9,36.05,0.59,0,0
17122,1,0,0,0,0,17,1.0262191,-77.543352,69,1,1.1,0.9,34.1,0.41,0,0
17123,1,16.44,3.73,0,0,17,1.0261428,-77.552162,69,1,1.1,0.9,34.1,0.41,0,0
17124,1,7.42,2.16,0,0,17,0.9976892,-80.482027,69,1,1.1,0.9,35.64,0.58,0,0
17125,1,12.53,3.6,0,0,17,1.0180896,-75.519972,69,1,1.1,0.9,33.96,0.66,0,0
17126,1,0,0,0,0,17,1.0214858,-74.747066,161,1,1.1,0.9,33.65,0.31,0,0
17127,1,0,0,0,0,17,1.0363801,-77.437965,69,1,1.1,0.9,33.92,0.3,0,0
17128,1,35.97,7.65,0,0,17,1.0213118,-74.768875,161,1,1.1,0.9,33.65,0.31,0,0
17129,1,30,3.05,0,0,17,1.0209584,-78.869847,69,1,1.1,0.9,34.76,0.38,0,0
17130,1,36.81,6.97,0,0,17,0.9988741,-78.532761,161,1,1.1,0.9,34.47,0.46,0,0
17131,1,0,0,0,0,17,0.99905,-78.510538,161,1,1.1,0.9,34.47,0.46,0,0
17132,1,0,0,0,0,17,1.0043002,-81.698102,69,1,1.1,0.9,36.24,0.19,0,0
17133,1,6.84,1.47,0,0,17,1.0042635,-81.702247,69,1,1.1,0.9,36.24,0.2,0,0
17134,1,0,0,0,0,17,1.0257397,-78.18216,69,1,1.1,0.9,34.54,0.27,0,0
17135,1,19.09,2.97,0,0,17,1.0256697,-78.192985,69,1,1.1,0.9,34.54,0.27,0,0
17136,1,0,0,0,0,17,1.0151164,-79.993069,69,1,1.1,0.9,35.38,0.23,0,0
17137,1,13.23,4.12,0,0,17,1.0150421,-80.000629,69,1,1.1,0.9,35.38,0.23,0,0
17138,1,9.95,1.59,0,0,17,1.0167612,-77.105569,69,1,1.1,0.9,34.24,0.35,0,0
17139,1,0,0,0,0,17,1.0168073,-77.099652,69,1,1.1,0.9,34.24,0.35,0,0
17140,1,2.62,0.62,0,0,17,1.0277428,-77.806357,69,1,1.1,0.9,34.38,0.27,0,0
17141,1,13.86,0.79,0,0,17,1.0277049,-77.81429,69,1,1.1,0.9,34.38,0.27,0,0
17142,1,3.15,0.75,0,0,17,1.036319,-71.877306,161,1,1.1,0.9,33.1,0.12,0,0
17143,1,51.63,13.17,0,0,17,1.0360615,-71.908745,161,1,1.1,0.9,33.11,0.13,0,0
17144,1,0,0,0,0,17,1.0382205,-73.66703,69,1,1.1,0.9,33.39,0.09,0,0
17145,1,51.63,7.87,0,0,17,1.0380193,-73.696609,69,1,1.1,0.9,33.39,0.09,0,0
17146,1,21.81,2.75,0,0,17,1.0346654,-74.389407,69,1,1.1,0.9,33.47,0.15,0,0
17147,1,0,0,0,0,17,1.0347793,-74.29351,69,1,1.1,0.9,33.52,0.09,0,0
17148,1,12.58,5.11,0,0,17,1.0346843,-74.300762,69,1,1.1,0.9,33.52,0.09,0,0
17149,1,16.49,9.74,0,0,17,1.0125146,-76.394505,69,1,1.1,0.9,34.55,0.4,0,0
17150,1,18,3.32,0,0,17,1.0330191,-74.278892,69,1,1.1,0.9,33.62,0.19,0,0
17151,1,0,0,0,0,17,1.0361518,-73.869235,69,1,1.1,0.9,33.35,0.16,0,0
17152,1,10.85,2.17,0,0,17,1.0361041,-73.874737,69,1,1.1,0.9,33.35,0.16,0,0
17153,1,4.96,1.9,0,0,17,1.0128631,-80.312073,69,1,1.1,0.9,36.36,-0.31,0,0
17154,1,14.2,0.74,0,0,17,0.9991267,-79.227086,69,1,1.1,0.9,36.04,0.18,0,0
17155,1,0,0,0,0,17,1.0061948,-77.519722,69,1,1.1,0.9,35,0.34,0,0
17156,1,29.44,1.98,0,0,17,1.0060884,-77.536521,69,1,1.1,0.9,35.01,0.34,0,0
17157,1,11.83,2,0,0,17,1.0263048,-74.911906,69,1,1.1,0.9,33.94,0.22,0,0
17158,1,0,0,0,0,17,1.0425937,-60.883465,69,1,1.1,0.9,30.77,0.64,0,0
17159,1,16.65,3.91,0,0,17,1.0425161,-60.893239,69,1,1.1,0.9,30.77,0.64,0,0
17160,1,0,0,0,0,17,1.0421729,-71.381392,69,1,1.1,0.9,32.53,0.09,0,0
17161,1,16.06,4.64,0,0,17,1.0420939,-71.389932,69,1,1.1,0.9,32.54,0.09,0,0
17162,1,14.02,1.6,0,0,17,1.0312286,-63.127211,69,1,1.1,0.9,32.23,0.53,0,0
17163,1,0,0,0,0,17,1.0312775,-63.1187,69,1,1.1,0.9,32.23,0.53,0,0
17164,1,0,0,0,0,17,1.024307,-63.792976,69,1,1.1,0.9,31.92,0.67,0,0
17165,1,11.34,9.38,0,0,17,1.0241754,-63.798867,69,1,1.1,0.9,31.92,0.67,0,0
17166,1,0,0,0,0,17,1.0425367,-68.795822,161,1,1.1,0.9,32.44,0.21,0,0
17167,1,0,0,0,0,17,1.0467825,-70.710039,69,1,1.1,0.9,32.3,0.1,0,0
17168,1,28.11,3.8,0,0,17,1.0424259,-68.810603,161,1,1.1,0.9,32.44,0.21,0,0
17169,1,0,0,0,0,17,1.0426773,-68.753489,161,1,1.1,0.9,32.43,0.21,0,0
17170,1,0,0,0,0,17,1.0248076,-75.855148,69,1,1.1,0.9,34.03,0.2,0,0
17171,1,0,0,0,0,17,1.0248723,-75.846305,69,1,1.1,0.9,34.03,0.2,0,0
17172,1,15.84,2.16,0,0,17,1.0247407,-75.864881,69,1,1.1,0.9,34.03,0.2,0,0
17173,1,0,0,0,0,17,1.0366304,-73.191151,69,1,1.1,0.9,33.31,0.06,0,0
17174,1,17.62,0.58,0,0,17,1.0365842,-73.201069,69,1,1.1,0.9,33.31,0.06,0,0
17175,1,0,0,0,0,17,1.0351157,-74.39853,69,1,1.1,0.9,33.48,0.13,0,0
17176,1,11.17,2.52,0,0,17,1.0350589,-74.405234,69,1,1.1,0.9,33.48,0.13,0,0
17177,1,8.64,2.09,0,0,17,1.0356068,-74.13068,69,1,1.1,0.9,33.5,0.1,0,0
17178,1,0,0,0,0,17,1.0032493,-78.667962,161,1,1.1,0.9,34.42,0.38,0,0
17179,1,0,0,0,0,17,1.0080764,-79.714528,69,1,1.1,0.9,34.58,0.44,0,0
17180,1,0,0,0,0,17,1.0059114,-79.255328,13.8,1,1.1,0.9,34.51,0.41,0,0
17181,1,0,0,0,0,17,1.0059114,-79.255328,1,1,1.1,0.9,34.51,0.41,0,0
17182,1,29.85,9.35,0,0,17,1.0030672,-78.684367,161,1,1.1,0.9,34.43,0.38,0,0
17183,1,18.4,4.05,0,54,17,1.0250302,-82.938135,69,1,1.1,0.9,36.38,-0.44,0,0
17184,1,0,0,0,0,17,1.0055502,-83.151857,69,1,1.1,0.9,36.69,0.05,0,0
17185,1,17.41,4.09,0,0,17,1.0054624,-83.16309,69,1,1.1,0.9,36.69,0.05,0,0
17186,1,0,0,0,0,17,0.9976628,-83.82065,69,1,1.1,0.9,37.1,0.21,0,0
17187,1,18.89,0.94,0,0,17,0.9976068,-83.831755,69,1,1.1,0.9,37.1,0.21,0,0
17188,1,10.23,1.06,0,0,17,1.0185853,-82.830204,69,1,1.1,0.9,36.3,-0.27,0,0
17189,1,7.07,3.03,0,0,17,1.0178684,-81.535491,69,1,1.1,0.9,35.95,-0.08,0,0
17190,1,37.08,12.12,0,0,17,1.0191516,-74.459807,69,1,1.1,0.9,33.81,0.4,0,0
17191,1,0,0,0,0,17,1.0330425,-73.323371,161,1,1.1,0.9,33.39,0.19,0,0
17192,1,0,0,0,0,17,1.0254172,-75.222988,69,1,1.1,0.9,33.45,0.27,0,0
17193,1,17.96,6.93,0,0,17,1.0329172,-73.333144,161,1,1.1,0.9,33.4,0.2,0,0
17194,1,0,0,0,0,17,1.0333258,-73.29127,161,1,1.1,0.9,33.38,0.19,0,0
17195,1,0,0,0,0,17,1.0119018,-76.337815,69,1,1.1,0.9,34.08,0.42,0,0
17196,1,14.66,4.64,0,0,17,1.0118152,-76.346344,69,1,1.1,0.9,34.08,0.42,0,0
17197,1,16.58,4.18,0,0,17,1.029449,-82.77726,69,1,1.1,0.9,36.46,-0.82,0,0
17198,1,9.13,1.38,0,0,17,1.0337039,-76.175015,69,1,1.1,0.9,33.67,0.2,0,0
17199,1,12.19,3.48,0,0,17,1.033005,-78.073023,69,1,1.1,0.9,34.31,0.07,0,0
17200,1,7.51,2.03,0,0,17,1.0137883,-76.679566,69,1,1.1,0.9,34.23,0.48,0,0
17201,1,11.41,6.6,0,0,17,1.0011204,-76.989686,69,1,1.1,0.9,34.56,0.65,0,0
17202,1,0,0,0,0,17,1.0132328,-76.291976,69,1,1.1,0.9,34,0.4,0,0
17203,1,9.92,2.56,0,0,17,1.0131758,-76.298211,69,1,1.1,0.9,34,0.4,0,0
17204,1,0,0,0,16.5,17,1.04887,-84.168625,69,1,1.1,0.9,36.81,-1.51,0,0
17205,1,9.33,3.1,0,0,17,1.0488197,-84.173471,69,1,1.1,0.9,36.81,-1.51,0,0
17206,1,0,0,0,0,17,1.0522231,-67.086944,161,1,1.1,0.9,32.1,0.08,0,0
17207,1,0,0,0,0,17,1.0550188,-66.966189,69,1,1.1,0.9,32.15,0.06,0,0
17208,1,27.02,7.1,0,0,17,1.0520759,-67.102395,161,1,1.1,0.9,32.1,0.08,0,0
17209,1,0,0,0,0,17,1.0523849,-67.072452,161,1,1.1,0.9,32.09,0.08,0,0
17210,1,3.84,0.94,0,2.5,17,1.035604,-64.052572,69,1,1.1,0.9,32.54,0.34,0,0
17211,1,0,0,0,0,17,1.0455591,-68.114298,161,1,1.1,0.9,32.35,0.17,0,0
17212,1,0,0,0,0,17,1.0406399,-67.159272,69,1,1.1,0.9,32.3,0.2,0,0
17213,1,0,0,0,0,17,1.0373763,-66.486867,13.8,1,1.1,0.9,32.27,0.23,0,0
17214,1,0,0,0,0,17,1.0373763,-66.486867,1,1,1.1,0.9,32.27,0.23,0,0
17215,1,30.5,5.17,0,0,17,1.0454198,-68.132326,161,1,1.1,0.9,32.35,0.17,0,0
17216,1,6.44,0.52,0,4,17,1.0354733,-72.14768,69,1,1.1,0.9,33.89,-0.21,0,0
17217,1,0,0,0,0,17,1.0354733,-72.14768,13.8,1,1.1,0.9,33.89,-0.21,0,0
17218,1,0,0,0,0,17,1.0354733,-72.14768,13.8,1,1.1,0.9,33.89,-0.21,0,0
17219,1,0,0,0,0,17,1.0354733,-72.14768,1,1,1.1,0.9,33.89,-0.21,0,0
17220,1,0,0,0,0,17,1.0354493,-72.143428,69,1,1.1,0.9,33.89,-0.21,0,0
17221,1,10.76,2.98,0,0,17,1.0329406,-71.066609,69,1,1.1,0.9,33.42,0.11,0,0
17222,1,9.7,1.58,0,0,17,1.0477493,-66.441936,69,1,1.1,0.9,32.12,0.22,0,0
17223,1,5.99,1.37,0,0,17,1.0359803,-68.806609,69,1,1.1,0.9,32.69,0.24,0,0
17224,1,7.85,0.41,0,0,17,1.0377775,-66.428881,69,1,1.1,0.9,32.21,0.3,0,0
17225,1,0,0,0,0,17,1.0366697,-67.005992,69,1,1.1,0.9,32.33,0.28,0,0
17226,1,22.29,6.36,0,0,17,1.0365523,-67.017566,69,1,1.1,0.9,32.34,0.28,0,0
17227,1,0,0,0,0,17,1.0359415,-69.071117,69,1,1.1,0.9,32.76,0.22,0,0
17228,1,5.76,0.77,0,0,17,1.03592,-69.074224,69,1,1.1,0.9,32.76,0.22,0,0
17229,1,0,0,0,0,17,0.9850627,-79.217791,161,1,1.1,0.9,34.98,0.49,0,0
17230,1,0,0,0,0,17,1.0175587,-82.330235,69,1,1.1,0.9,35.71,0.43,0,0
17231,1,24.23,1.06,0,0,17,0.9849829,-79.232666,161,1,1.1,0.9,34.99,0.49,0,0
17232,1,0,0,0,0,17,0.9854985,-79.176925,161,1,1.1,0.9,34.96,0.48,0,0
17233,1,19.63,8.49,0,0,17,0.9987599,-83.196795,69,1,1.1,0.9,36.44,0.65,0,0
17234,1,3.63,2.22,0,0,17,1.0009914,-83.394572,69,1,1.1,0.9,36.55,0.48,0,0
17235,1,7.66,0.98,0,0,17,1.0009587,-83.399556,69,1,1.1,0.9,36.56,0.48,0,0
17236,1,15.27,6.2,0,0,17,0.9938679,-83.440014,69,1,1.1,0.9,36.75,0.58,0,0
17237,1,25.28,6.27,0,0,17,0.9940964,-84.090456,69,1,1.1,0.9,37.07,0.39,0,0
17238,1,0,0,0,0,17,1.0126751,-76.10609,161,1,1.1,0.9,34.01,0.36,0,0
17239,1,0,0,0,0,17,1.0169475,-76.692802,69,1,1.1,0.9,34.03,0.4,0,0
17240,1,0,0,0,0,17,1.0185491,-76.907818,13.8,1,1.1,0.9,34.04,0.42,0,0
17241,1,0,0,0,0,17,1.0185491,-76.907818,1,1,1.1,0.9,34.04,0.42,0,0
17242,1,37.74,11.36,0,0,17,1.0124373,-76.128061,161,1,1.1,0.9,34.02,0.36,0,0
17243,1,0,0,0,0,17,1.0128645,-76.079064,161,1,1.1,0.9,34,0.35,0,0
17244,1,30.19,11.71,0,14,17,1.0408577,-72.596467,161,1,1.1,0.9,33.17,0.06,0,0
17245,1,20.25,1.09,0,0,17,1.023384,-76.750466,69,1,1.1,0.9,34.2,0.31,0,0
17246,1,0,0,0,0,17,1.0154467,-77.690537,69,1,1.1,0.9,34.61,0.37,0,0
17247,1,12.14,1.01,0,0,17,1.0154058,-77.697141,69,1,1.1,0.9,34.62,0.37,0,0
17248,1,8.97,2.62,0,0,17,1.0354014,-73.36823,69,1,1.1,0.9,32.9,0.15,0,0
17249,1,0,0,0,0,17,1.0354548,-73.363438,69,1,1.1,0.9,32.9,0.15,0,0
17250,1,0,0,0,0,17,1.0113048,-78.911476,69,1,1.1,0.9,35.02,0.42,0,0
17251,1,0,0,0,0,17,1.0114063,-78.904572,69,1,1.1,0.9,35.02,0.42,0,0
17252,1,12.22,6.78,0,0,17,1.0111947,-78.917981,69,1,1.1,0.9,35.03,0.42,0,0
17253,1,23.43,11.06,0,0,17,1.0094352,-78.862801,69,1,1.1,0.9,35.04,0.38,0,0
17254,1,0,0,0,0,17,1.0096187,-78.850799,69,1,1.1,0.9,35.04,0.38,0,0
17255,1,0,0,0,0,17,1.0094352,-78.862801,69,1,1.1,0.9,35.04,0.38,0,0
17256,1,0,0,0,0,17,0.9877649,-79.133248,69,1,1.1,0.9,35.97,0.57,0,0
17257,1,24.09,9.02,0,0,17,0.9876033,-79.14787,69,1,1.1,0.9,35.98,0.57,0,0
17258,1,15.28,0.21,0,0,17,1.0295237,-76.629601,69,1,1.1,0.9,33.91,0.14,0,0
17259,1,0,0,0,0,17,1.0164879,-75.556399,69,1,1.1,0.9,33.96,0.69,0,0
17260,1,26.07,15.33,0,0,17,1.0162633,-75.568696,69,1,1.1,0.9,33.96,0.7,0,0
17261,1,2.86,0.97,0,5.5,17,1.0365308,-81.539032,69,1,1.1,0.9,36.63,-1.11,0,0
17262,1,0,0,0,0,17,1.0444231,-70.626202,69,1,1.1,0.9,32.22,0.33,0,0
17263,1,6.76,1.38,0,0,17,1.0443963,-70.629748,69,1,1.1,0.9,32.22,0.33,0,0
17264,1,0,0,0,0,17,1.0352121,-74.985035,69,1,1.1,0.9,33.2,0.08,0,0
17265,1,11.17,5.86,0,0,17,1.0351241,-74.990839,69,1,1.1,0.9,33.2,0.08,0,0
17266,1,0,0,0,0,17,1.0353044,-74.978708,69,1,1.1,0.9,33.2,0.08,0,0
17267,1,10.29,2.35,0,0,17,0.9919648,-78.724768,69,1,1.1,0.9,35.75,0.51,0,0
17268,1,0,0,0,0,17,1.0383091,-72.639293,69,1,1.1,0.9,32.7,0.2,0,0
17269,1,4.49,0.18,0,0,17,1.0382968,-72.641996,69,1,1.1,0.9,32.7,0.2,0,0
17270,1,19.01,5.41,0,0,17,1.0213657,-76.871815,69,1,1.1,0.9,34.21,0.4,0,0
17271,1,7.59,3.24,0,0,17,1.0522202,-70.06596,69,1,1.1,0.9,31.87,0.43,0,0
17272,1,0,0,0,0,17,1.0017895,-77.866468,69,1,1.1,0.9,35,0.56,0,0
17273,1,21.01,11.36,0,0,17,1.0016071,-77.877362,69,1,1.1,0.9,35.01,0.57,0,0
17274,1,0,0,0,0,17,1.0019758,-77.854572,69,1,1.1,0.9,35,0.56,0,0
17275,1,0,0,0,0,17,1.028276,-75.658242,69,1,1.1,0.9,33.87,0.18,0,0
17276,1,13.14,0.6,0,0,17,1.0282376,-75.665833,69,1,1.1,0.9,33.88,0.18,0,0
17277,1,0,0,0,0,17,1.0283192,-75.650554,69,1,1.1,0.9,33.87,0.18,0,0
17278,1,0,0,0,0,17,1.0288007,-76.388005,69,1,1.1,0.9,33.73,0.15,0,0
17279,1,22.87,4.71,0,0,17,1.0286887,-76.4011,69,1,1.1,0.9,33.73,0.15,0,0
17280,1,15.62,3.73,0,0,17,1.0258248,-78.303772,69,1,1.1,0.9,34.49,0.34,0,0
17281,1,0,0,0,0,17,1.0429656,-77.228974,69,1,1.1,0.9,33.27,0.18,0,0
17282,2,0,0,0,0,17,1.0475539,-75.724097,13.8,1,1.1,0.9,33.17,0.19,0,0
17283,1,0,0,0,0,17,1.0429459,-77.236488,69,1,1.1,0.9,33.27,0.17,0,0
17284,1,0,0,0,0,17,1.0429656,-77.228974,69,1,1.1,0.9,33.27,0.18,0,0
17285,1,0,0,0,0,17,1.0429656,-77.228974,69,1,1.1,0.9,33.27,0.18,0,0
17286,2,0,0,0,0,17,1.0104983,-79.161332,69,1,1.1,0.9,34.78,0.51,0,0
17287,1,0,0,0,0,17,1.0104983,-79.161332,69,1,1.1,0.9,34.78,0.51,0,0
17288,1,0,0,0,0,17,1.0104983,-79.161332,69,1,1.1,0.9,34.78,0.51,0,0
17289,2,0,0,0,0,17,1.0213425,-77.248749,69,1,1.1,0.9,34.27,0.26,0,0
17290,1,0,0,0,0,17,1.0457888,-74.173176,69,1,1.1,0.9,33.01,0.23,0,0
17291,2,0,0,0,0,17,1.0590227,-74.068481,13.8,1,1.1,0.9,33,0.23,0,0
17292,2,0,0,0,0,17,1.0590227,-74.068481,13.8,1,1.1,0.9,33,0.23,0,0
17293,1,0,0,0,0,17,1.059027,-74.181069,1,1,1.1,0.9,33.01,0.23,0,0
17294,2,0,0,0,0,17,1.0588969,-73.602924,13.8,1,1.1,0.9,32.98,0.23,0,0
17295,2,0,0,0,0,17,1.0590476,-73.964818,22,1,1.1,0.9,32.99,0.23,0,0
17296,1,0,0,0,0,17,1.045777,-74.17716,69,1,1.1,0.9,33.01,0.23,0,0
17297,1,0,0,0,0,17,1.0457888,-74.173176,69,1,1.1,0.9,33.01,0.23,0,0
17298,2,0,0,0,0,17,1.0449446,-73.496148,69,1,1.1,0.9,32.98,0.3,0,0
17299,1,1.62,0.45,0,0,17,1.0449016,-73.514787,69,1,1.1,0.9,32.99,0.3,0,0
17300,1,0,0,0,0,17,1.039162,-75.055773,69,1,1.1,0.9,33.42,0.26,0,0
17301,2,0,0,0,0,17,1.0272046,-74.126974,13.8,1,1.1,0.9,33.36,0.23,0,0
